project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0004,2011-12-02,Buckeye to Robison Park 230.0 kV line,L:21796:22493:230,1.0,True,Dekalb to Mcmichn 500.0 kV line,L:21759:22035:500,111.2,568.0,7.0,107.2,fields,Rebuild line with higher-capacity conductor,35961000.0,35961000.0
Q11-0004,2011-12-02,Conord to Mt. Harris 230.0 kV Line,L:22022:22024:230,1.0,True,Dekalb to Mcmichen 500.0 kV,L:21759:22035:500,107.2,520.0,5.2,104.0,fields,Reconductor line,11159000.0,11159000.0
Q11-0004,2011-12-02,Eupora Substation to Wabash 230.0 kV,L:22220:22742:230,1.0,True,Waynedale to Montpelier Electric Generating Station 230.0 kV L,L:21763:22708:230,103.3,762.0,6.8,100.3,fields,Reconductor line,11680000.0,11680000.0
Q11-0004,2011-12-02,State St to Waynedale 230.0 kV line,L:21763:21774:230,1.0,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,102.8,572.0,5.3,99.7,fields,Reconductor line,4019000.0,4019000.0
Q11-0004,2011-12-02,Montpelier Electric Generating Station to Waynedale 230.0 kV,L:21763:22708:230,1.0,True,Wabash 500 kV/230 kV TX,X:22742:500:230,100.4,754.0,6.8,97.4,fields,Reconductor line,43861000.0,43861000.0
Q11-0001,2012-01-25,Clayburn-West Darien 138.0 kV Line,L:5339:5341:138,1.0,True,Clayburn-Parkrose 138.0 kV,L:5339:5342:138,262.7,190.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2821000.0,2821000.0
Q11-0001,2012-01-25,Merriam-Section 138.0 kV,L:5798:5807:138,1.0,True,West Darien-Clayburn 138.0 kV,L:5339:5341:138,100.8,237.0,61.7,,prose_overloaded,Reconductor line,3312000.0,3312000.0
Q11-0001,2012-01-25,Clayburn-Parkrose 138.0 kV,L:5339:5342:138,1.0,True,W Darien Substation-Clayburn 138.0 kV,L:5339:5341:138,269.4,185.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2285000.0,2285000.0
Q11-0001,2012-01-25,Texum-West Darien 138.0 kV,L:5338:5341:138,1.0,True,Clayburn-Parkrose 138.0 kV,L:5339:5342:138,230.1,207.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4999000.0,4999000.0
Q11-0001,2012-01-25,Section Substation-Parkrose 138.0 kV,L:5342:5807:138,1.0,True,Clayburn-West Darien 138.0 kV,L:5339:5341:138,109.9,231.0,61.7,,prose_loss,Reconductor line,6189000.0,6189000.0
Q11-0001,2012-01-25,Parkrose-Fargo 138.0 kV,L:5342:5893:138,1.0,True,Clayburn-W Darien 138.0 kV,L:5339:5341:138,105.2,211.0,38.3,,prose_loss,Reconductor line,467000.0,467000.0
Q11-0001,2012-01-25,Wilis-Fargo 138.0 kV,L:5343:5893:138,1.0,True,W Darien-Clayburn 138.0 kV L,L:5339:5341:138,105.1,211.0,38.3,,prose_loss,Reconductor line,2376000.0,2376000.0
Q11-0001,2012-01-25,Silver Side Rd-Eden 138.0 kV Circuit 2,L:8342:8347:138,1.0,True,Silver Side Rd-Eden 138.0 kV #1,L:8342:8347:138,102.0,298.0,9.7,,prose_loss,Reconductor line,1170000.0,1170000.0
Q11-0001,2012-01-25,Riverplace-High Ridge 138.0 kV,L:8810:8813:138,1.0,True,St Crispin-Pluess 345.0 kV,L:8823:8824:345,101.9,290.0,5.1,,prose_loss,Reconductor line,656000.0,656000.0
Q11-0001,2012-01-25,Concord-Mt. Harris 230.0 kV,L:22022:22024:230,1.0,True,Dekalb-Mcmichen 500.0 kV Line,L:21759:22035:500,101.3,618.0,5.2,,prose_loss,Reconductor line,8357000.0,8357000.0
Q11-0001,2012-01-25,Buckeye-Robison Park 230.0 kV L,L:21796:22493:230,1.0,True,Dekab-Mcmichen Substation 500.0 kV line,L:21759:22035:500,101.1,751.0,7.7,,prose_loss,Reconductor line,18537000.0,18537000.0
Q11-0001,2012-01-25,Texum-St. Clair 138.0 kV,L:5338:5970:138,1.0,True,Parkrose-Clayburn 138.0 kV,L:5339:5342:138,204.1,222.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,21274000.0,21274000.0
Q11-0001,2012-01-25,Bridgeport-Trainer 138.0 kV,L:6456:6457:138,1.0,True,Marcu Hook Energy Lp 345 kV/138 kV Auto,X:7163:345:138,109.8,263.0,6.4,,prose_colon,Reconductor line,483000.0,483000.0
Q11-0001,2012-01-25,Wilis-Blountsville 138.0 kV,L:5343:5350:138,1.0,True,Clayburn-W Darien 138.0 kV,L:5339:5341:138,104.4,208.0,38.3,,prose_colon,Reconductor line,3339000.0,3339000.0
Q11-0001,2012-01-25,Eden-Silver Side Road 138.0 kV #1,L:8342:8347:138,1.0,True,Siver Side Rd-Eden 138.0 kV Line 2,L:8342:8347:138,102.0,298.0,9.7,,prose_colon,Reconductor line,1170000.0,1170000.0
Q11-0001,2012-01-25,St. Clair-Gregg 138.0 kV,L:5970:6434:138,1.0,True,Clayburn-Parkrose 138.0 kV,L:5339:5342:138,101.9,233.0,40.1,,prose_colon,Reconductor line,1066000.0,1066000.0
Q11-0001,2012-01-25,Mcmichen Substation-Mt. Harris 230.0 kV,L:22024:22035:230,1.0,True,Robison Park-Buckeye 230.0 kV,L:21796:22493:230,100.8,689.0,5.1,,prose_colon,Reconductor line,14131000.0,14131000.0
Q11-0014,2012-02-03,Medicine Lake-Hamilton Hydro 100.0 kV L,L:18794:18805:100,1.0,True,Hamilton Hydro-Southwest Shreveport 100.0 kV,L:18805:19555:100,107.4,137.0,100.0,,prose_overloaded,Reconductor line,1870000.0,1870000.0
Q11-0014,2012-02-03,Walnut City-California Ave 100.0 kV Circuit 1,L:19199:19204:100,1.0,True,Walnut City-California Ave 100.0 kV Circuit 2,L:19199:19204:100,104.1,219.0,11.0,,prose_overloaded,Reconductor line,1348000.0,1348000.0
Q11-0014,2012-02-03,Walnut City-California Ave 100.0 kV Line 2,L:19199:19204:100,1.0,True,Walnut City-California Ave 100.0 kV #1,L:19199:19204:100,104.1,219.0,11.0,,prose_overloaded,Reconductor line,1348000.0,1348000.0
Q11-0014,2012-02-03,Robison Park-Buckeye 230.0 kV line,L:21796:22493:230,1.0,True,Dekalb-Mcmichen 500.0 kV,L:21759:22035:500,103.4,873.0,7.5,,prose_overloaded,Reconductor line,22619000.0,7676000.0
Q11-0014,2012-02-03,Deerfield-Garnet 230.0 kV L,L:19617:20114:230,1.0,True,Tecumseh-Garnet 500.0 kV,L:19617:19893:500,103.1,439.0,5.5,,prose_overloaded,Reconductor line,5947000.0,1082000.0
Q11-0014,2012-02-03,Jewett-Eschinger-Bruceville 100.0 kV L,L:18809:19564:100,1.0,True,Jewett-Millercoors Trenton Brewery 230.0 kV,L:18809:19535:230,100.9,137.0,9.3,,prose_overloaded,Reconductor line,803000.0,803000.0
Q11-0014,2012-02-03,Buckeye-Mt. Harris 230.0 kV Line,L:22024:22493:230,1.0,True,Dekalb-Mcmichen 500.0 kV,L:21759:22035:500,108.6,646.0,5.4,,prose_loss,Reconductor line,38712000.0,38712000.0
Q11-0014,2012-02-03,Hamilton Hydro Substation-Southwest Shreveport 100.0 kV Line,L:18805:19555:100,1.0,True,Medicine Lake-Hamilton Hydro Substation 100.0 kV line,L:18794:18805:100,104.9,140.0,100.0,,prose_loss,Reconductor line,625000.0,625000.0
Q11-0014,2012-02-03,Walnut City-Watson Substation 100.0 kV line,L:19199:19210:100,1.0,True,Walnut City-Rio Vista 100.0 kV,L:18792:19199:100,101.7,177.0,9.8,,prose_loss,Reconductor line,1049000.0,1049000.0
Q11-0014,2012-02-03,Conord-Mt. Harris 230.0 kV Line,L:22022:22024:230,1.0,True,Dekalb-Mcmichen 500.0 kV,L:21759:22035:500,101.2,720.0,5.2,,prose_loss,Reconductor line,7195000.0,2334000.0
Q11-0014,2012-02-03,Quartz-Eschinger-Bruceville 100.0 kV,L:18796:19564:100,1.0,True,Jewett-Millercoors Trenton Brewery 230.0 kV,L:18809:19535:230,101.0,137.0,9.3,,prose_colon,Reconductor line,2355000.0,2355000.0
Q11-0018,2012-02-26,HYDEVILLE / WAUCHULA 100 KV Circuit 1,L:22845:23071:100,1.0,True,WAUCHLA SUBSTATION / HYDEVILLE 100 KV Circuit 2,L:22845:23071:100,110.9,144.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,1421000.0,1421000.0
Q11-0018,2012-02-26,LIND / WAUCHULA SUBSTATION 100 KV,L:22859:23071:100,1.0,True,MOIZ CRK 230-1 kV Auto,X:23005:230:1,107.5,137.0,12.0,,prose_loss,Reconductor line,302000.0,302000.0
Q11-0018,2012-02-26,WOMMACK SUBSTATION / NEW LONDON 100 KV,L:22868:22980:100,1.0,True,COMMONWEALTH EDISON DES PLAINES 2 / WOMMACK 100 KV,L:22868:22983:100,101.2,126.0,22.0,,prose_loss,Reconductor line,176000.0,176000.0
Q11-0006,2012-05-03,Arrowhead / Burke-Sideburn 138.0 kV line,L:9860:9876:138,1.0,True,Wiccopee Substation / Royse 138.0 kV,L:10074:10158:138,476.7,223.0,100.0,,table,Rebuild line with higher-capacity conductor,2448000.0,2448000.0
Q11-0006,2012-05-03,Royse / Burke-Sideburn 138.0 kV L,L:9876:10074:138,1.0,True,Royse / Wiccopee 138.0 kV,L:10074:10158:138,470.4,233.0,100.0,,table,Rebuild line with higher-capacity conductor,1761000.0,1761000.0
Q11-0006,2012-05-03,Royse Substation / Wiccopee 138.0 kV L,L:10074:10158:138,1.0,True,Burke-Sideburn / Royse 138.0 kV L,L:9876:10074:138,454.6,241.0,100.0,,table,Rebuild line with higher-capacity conductor,1042000.0,1042000.0
Q11-0006,2012-05-03,Crane Gulf 2 / Arrowhead 138.0 kV,L:9857:9860:138,1.0,True,Royse / Wiccopee 138.0 kV line,L:10074:10158:138,230.5,239.0,41.0,,table,Rebuild line with higher-capacity conductor,1443000.0,1443000.0
Q11-0006,2012-05-03,Crane Gulf 2 / Sugar Grove 138.0 kV,L:9857:9879:138,1.0,True,Wiccopee / Royse 138.0 kV,L:10074:10158:138,226.6,228.0,41.0,,table,Rebuild line with higher-capacity conductor,1687000.0,1687000.0
Q11-0006,2012-05-03,Green Springs / Sugar Grove 138.0 kV,L:9858:9879:138,1.0,True,Wiccopee / Royse 138.0 kV,L:10074:10158:138,226.3,209.0,41.0,,table,Rebuild line with higher-capacity conductor,1284000.0,1284000.0
Q11-0006,2012-05-03,Sideburn Substation / Arrowhead 138.0 kV,L:9859:9860:138,1.0,True,Wiccopee / Royse 138.0 kV,L:10074:10158:138,199.5,231.0,59.0,,table,Rebuild line with higher-capacity conductor,2700000.0,2700000.0
Q11-0006,2012-05-03,Wiccopee / Alexandria 138.0 kV,L:9881:10158:138,1.0,True,Royse / Burke-Sideburn 138.0 kV,L:9876:10074:138,190.8,215.0,27.2,,table,Rebuild line with higher-capacity conductor,2771000.0,2771000.0
Q11-0006,2012-05-03,Cornrs / Cwec Dewey 138.0 kV,L:10070:10307:138,1.0,True,Crane Gulf 2 / Arrowhead 138.0 kV,L:9857:9860:138,171.1,159.0,23.6,,table,Rebuild line with higher-capacity conductor,2181000.0,2181000.0
Q11-0006,2012-05-03,Port Allen Hi / Green Springs 138.0 kV L,L:9858:9888:138,1.0,True,Royse / Wiccopee 138.0 kV,L:10074:10158:138,147.7,228.0,22.3,,table,Rebuild line with higher-capacity conductor,2113000.0,2113000.0
Q11-0006,2012-05-03,Gallows Rd / Port Allen Hi 138.0 kV,L:9885:9888:138,1.0,True,Wiccopee Substation / Royse 138.0 kV,L:10074:10158:138,144.5,224.0,22.3,,table,Rebuild line with higher-capacity conductor,3517000.0,3517000.0
Q11-0006,2012-05-03,Sideburn / Keen Mill 138.0 kV Line,L:9859:9878:138,1.0,True,Royse / Wiccopee 138.0 kV,L:10074:10158:138,141.1,177.0,26.2,,table,Rebuild line with higher-capacity conductor,3032000.0,3032000.0
Q11-0006,2012-05-03,Alexandria / Sub 9874 138.0 kV Line,L:9874:9881:138,1.0,True,Crane Gulf 2 / Arrowhead 138.0 kV line,L:9857:9860:138,122.9,215.0,24.4,,table,Rebuild line with higher-capacity conductor,1372000.0,1372000.0
Q11-0006,2012-05-03,Tony Lappos / Wiccopee 138.0 kV,L:9875:10158:138,1.0,True,Burke-Sideburn / Royse 138.0 kV,L:9876:10074:138,120.4,338.0,46.4,,table,Rebuild line with higher-capacity conductor,1329000.0,1329000.0
Q11-0006,2012-05-03,Pleasant Valley / Usaa 1 Substation 138.0 kV line,L:10041:10068:138,1.0,True,Crane Gulf2 / Arrowhead 138.0 kV,L:9857:9860:138,115.2,273.0,9.5,,table,Rebuild line with higher-capacity conductor,6166000.0,6166000.0
Q11-0006,2012-05-03,Keene Mill Substation / Colleyville 138.0 kV,L:9854:9878:138,1.0,True,Royse / Wiccopee 138.0 kV L,L:10074:10158:138,115.2,197.0,26.2,,table,Rebuild line with higher-capacity conductor,1194000.0,1194000.0
Q11-0006,2012-05-03,Cub-Run Dp Substation / Sprecher 138.0 kV L,L:9871:10066:138,1.0,True,Crane Gulf 2 / Arrowhead 138.0 kV,L:9857:9860:138,111.5,239.0,9.5,,table,Rebuild line with higher-capacity conductor,2576000.0,2576000.0
Q11-0006,2012-05-03,Corvallis / Wiccopee 138.0 kV,L:9869:10158:138,1.0,True,Crane Gulf 2 / Arrowhead 138.0 kV,L:9857:9860:138,108.7,232.0,27.9,,table,Reconductor line,2782000.0,2782000.0
Q11-0006,2012-05-03,Buckeye / Mt. Harris 230.0 kV,L:22024:22493:230,1.0,True,Mcmichen / Dekalb 500.0 kV,L:21759:22035:500,108.6,646.0,5.6,,table,Reconductor line,24159000.0,24159000.0
Q11-0006,2012-05-03,Robison Park / Dekalb 230.0 kV,L:21759:21796:230,1.0,True,Dekalb / Mcmichen 500.0 kV,L:21759:22035:500,103.9,893.0,5.9,,table,Reconductor line,17151000.0,17151000.0
Q11-0006,2012-05-03,Robison Park Substation / Buckeye 230.0 kV L,L:21796:22493:230,1.0,True,Dekalb / Mcmichen Substation 500.0 kV,L:21759:22035:500,103.2,873.0,7.7,,table,Reconductor line,22415000.0,22415000.0
Q11-0006,2012-05-03,Annandale Substation / Deepcreek 138.0 kV,L:9694:9703:138,1.0,True,Idylwood / Gallows Road 138.0 kV,L:9855:9885:138,102.1,223.0,8.0,,table,Reconductor line,728000.0,728000.0
Q11-0006,2012-05-03,Idylwood / Gallows Road 138.0 kV,L:9855:9885:138,1.0,True,Deepcreek / Annandale 138.0 kV Line,L:9694:9703:138,102.1,227.0,9.2,,table,Reconductor line,477000.0,477000.0
Q11-0006,2012-05-03,Sub 9874 / County Club 2 138.0 kV,L:9874:9911:138,1.0,True,Crane Gulf 2 / Arrowhead 138.0 kV,L:9857:9860:138,101.6,227.0,24.4,,table,Reconductor line,2361000.0,2361000.0
Q11-0006,2012-05-03,Mt. Harris Substation / Concord 230.0 kV,L:22022:22024:230,1.0,True,Dekalb / Mcmichen 500.0 kV L,L:21759:22035:500,100.5,720.0,5.2,,table,Reconductor line,8060000.0,8060000.0
Q11-0036,2012-05-27,Shiloah Iv / Diamond Hill Substation 138.0 kV,L:7228:7238:138,1.0,True,Kettner 138/1 kV Transformer,X:7273:138:1,123.6,191.0,61.3,61.4,fields,Rebuild line with higher-capacity conductor,2898000.0,2898000.0
Q11-0036,2012-05-27,Tocaloma Jct / Diamond Hill 138.0 kV,L:7238:7240:138,1.0,True,Shiloah Iv Substation / Diamond Hill 138.0 kV,L:7228:7238:138,119.8,170.0,100.0,6.1,fields,Rebuild line with higher-capacity conductor,3714000.0,3714000.0
Q11-0036,2012-05-27,Kettner / Tocaloma Jct 138.0 kV,L:7240:7273:138,1.0,True,Diamond Hill / Shiloah Iv 138.0 kV line,L:7228:7238:138,107.0,203.0,100.0,11.5,fields,Reconductor line,606000.0,606000.0
Q11-0030,2012-06-25,Lake June Pump Substation-Hedges 345 KV,L:6300:6521:345,1.0,True,Lake June Pump-Amps 500 KV,L:6300:7127:500,101.0,1152.0,5.5,,table,Reconductor line,18159000.0,1903000.0
Q11-0034,2012-06-28,Sparwood Substation-Oak Villa 138.0 kV,L:5303:5318:138,1.0,True,Eureka Sta E-Sparwood 138.0 kV L,L:5286:5303:138,893.8,164.0,100.0,20.1,fields,Rebuild line with higher-capacity conductor,1698000.0,1698000.0
Q11-0034,2012-06-28,Eureka Sta E-Sparwood 138.0 kV line,L:5286:5303:138,1.0,True,Sparwood-Oak Villa 138.0 kV Line,L:5303:5318:138,711.6,206.0,100.0,16.0,fields,Rebuild line with higher-capacity conductor,5122000.0,5122000.0
Q11-0034,2012-06-28,Eureka Sta E-New River 138.0 kV Line,L:5286:5405:138,1.0,True,Sparwood-Oak Villa 138.0 kV,L:5303:5318:138,646.5,223.0,100.0,27.1,fields,Rebuild line with higher-capacity conductor,11263000.0,11263000.0
Q11-0034,2012-06-28,New Riv-Upper Pittsgrove 138.0 kV L,L:5345:5405:138,1.0,True,Sparwood-Oak Villa 138.0 kV Line,L:5303:5318:138,615.5,231.0,100.0,33.1,fields,Rebuild line with higher-capacity conductor,10747000.0,10747000.0
Q11-0034,2012-06-28,Mcqueeney-Upper Pittsgrove 138.0 kV,L:5344:5345:138,1.0,True,Sparwood-Oak Villa 138.0 kV,L:5303:5318:138,599.0,236.0,100.0,36.7,fields,Rebuild line with higher-capacity conductor,2062000.0,2062000.0
Q11-0034,2012-06-28,Carlls Corner-Mcqueeney 138.0 kV L,L:5344:5946:138,1.0,True,Sparwood-Oak Villa 138.0 kV L,L:5303:5318:138,586.3,239.0,100.0,40.6,fields,Rebuild line with higher-capacity conductor,4283000.0,4283000.0
Q11-0034,2012-06-28,Carlls Corner 138 kV/1 kV Auto,X:5946:138:1,0.9975148093858127,True,Sparwood-Oak Villa 138.0 kV line,L:5303:5318:138,348.4,403.0,100.0,24.1,fields,Replace transformer with higher-rated unit,5796000.0,5796000.0
Q11-0034,2012-06-28,Ok Villa-Cartwright 138.0 kV,L:5318:5320:138,1.0,True,Oak Villa-Cartwright 138.0 kV,L:5318:5320:138,333.5,263.0,41.4,97.8,fields,Rebuild line with higher-capacity conductor,3666000.0,3666000.0
Q11-0034,2012-06-28,Cartwright-Oak Villa 138.0 kV,L:5318:5320:138,1.0,True,Cartwright-Oak Villa 138.0 kV Circuit 2,L:5318:5320:138,326.8,269.0,41.4,95.9,fields,Rebuild line with higher-capacity conductor,3666000.0,3666000.0
Q11-0034,2012-06-28,Carlls Corner 345-1 kV Transformer Bank T1,X:5946:345:1,0.9975148093858127,True,Sparwood-Oak Villa 138.0 kV,L:5303:5318:138,265.9,528.0,100.0,18.4,fields,Replace transformer with higher-rated unit,25548000.0,25548000.0
Q11-0034,2012-06-28,Cosmar-Deerfield 4 138.0 kV,L:5289:6901:138,1.0,True,Mcwilliams-Deerfield 4 138.0 kV,L:5289:6904:138,233.6,186.0,19.9,73.6,fields,Rebuild line with higher-capacity conductor,377000.0,377000.0
Q11-0034,2012-06-28,Deerfield 4-Cuthbert Substation 138.0 kV,L:5289:6891:138,1.0,True,Oak Villa 345/138kV Transformer,X:5318:345:138,231.1,294.0,39.7,28.5,fields,Rebuild line with higher-capacity conductor,4844000.0,4844000.0
Q11-0034,2012-06-28,Cartwright-Cuthbert 138.0 kV line,L:5320:6891:138,1.0,True,Oak Villa 345/138 kV Auto,X:5318:345:138,223.5,316.0,39.7,34.6,fields,Rebuild line with higher-capacity conductor,10235000.0,10235000.0
Q11-0034,2012-06-28,Clear Lake-Mcwilliams 138.0 kV,L:5310:6904:138,1.0,True,Deerfield 4-Cosmar 138.0 kV,L:5289:6901:138,213.5,192.0,20.3,55.1,fields,Rebuild line with higher-capacity conductor,533000.0,533000.0
Q11-0034,2012-06-28,Deerfield 4-Mcwilliams 138.0 kV,L:5289:6904:138,1.0,True,Deerfield 4-Cosmar 138.0 kV,L:5289:6901:138,205.4,223.0,20.3,68.7,fields,Rebuild line with higher-capacity conductor,4518000.0,4518000.0
Q11-0034,2012-06-28,Cosmar-Woodlynne 138.0 kV line,L:6899:6901:138,1.0,True,Deerfield 4-Mcwilliams 138.0 kV L,L:5289:6904:138,199.1,207.0,19.9,55.0,fields,Rebuild line with higher-capacity conductor,1295000.0,1295000.0
Q11-0034,2012-06-28,Ottawa-Woodlynne 138.0 kV,L:6878:6899:138,1.0,True,Deerfield 4-Mcwilliams 138.0 kV L,L:5289:6904:138,181.5,160.0,12.9,60.2,fields,Rebuild line with higher-capacity conductor,2511000.0,2511000.0
Q11-0034,2012-06-28,Sienna-Midsun 138.0 kV,L:5285:5305:138,1.0,True,Cartwright Substation-Cuthbert 138.0 kV Line,L:5320:6891:138,178.3,193.0,19.8,24.4,fields,Rebuild line with higher-capacity conductor,3040000.0,3040000.0
Q11-0034,2012-06-28,Sienna-Cartwright 138.0 kV,L:5285:5320:138,1.0,True,Cartwright-Cuthbert 138.0 kV Line,L:5320:6891:138,175.2,232.0,19.8,47.6,fields,Rebuild line with higher-capacity conductor,4001000.0,4001000.0
Q11-0034,2012-06-28,Delaware-Tuna 138.0 kV,L:6862:6893:138,1.0,True,Deerfield 4-Mcwilliams 138.0 kV,L:5289:6904:138,138.4,259.0,10.4,78.3,fields,Rebuild line with higher-capacity conductor,2082000.0,2082000.0
Q11-0034,2012-06-28,Pine Hill-Midsun 138.0 kV,L:5305:5315:138,1.0,True,Cuthbert-Cartwright Substation 138.0 kV,L:5320:6891:138,132.0,212.0,19.8,7.6,fields,Rebuild line with higher-capacity conductor,7036000.0,7036000.0
Q11-0034,2012-06-28,Hidden Valey-Cartwright 138.0 kV,L:5287:5320:138,1.0,True,Cartwright-Cuthbert 138.0 kV Line,L:5320:6891:138,124.0,194.0,13.5,19.4,fields,Rebuild line with higher-capacity conductor,4397000.0,4397000.0
Q11-0034,2012-06-28,Henry Rd-Ottawa 138.0 kV,L:5899:6878:138,1.0,True,Deerfield 4-Mcwilliams 138.0 kV,L:5289:6904:138,110.2,216.0,12.9,20.2,fields,Rebuild line with higher-capacity conductor,606000.0,606000.0
Q11-0034,2012-06-28,Hidden Vly Substation-Beaver Brook 138.0 kV,L:5287:5307:138,1.0,True,Cartwright-Cuthbert 138.0 kV,L:5320:6891:138,109.4,190.0,13.5,2.7,fields,Reconductor line,948000.0,948000.0
Q11-0034,2012-06-28,Mt. Harris-Mcmichen 230.0 kV,L:22024:22035:230,1.0,True,Robison Park-Buckeye 230.0 kV,L:21796:22493:230,107.9,798.0,5.1,98.3,fields,Reconductor line,12258000.0,9087000.0
Q11-0019,2012-07-26,Sharpe – N Anna 138 kV,L:10268:10279:138,1.0,True,Louisa Generation Facility – Fluvanna P.S Substation 345 kV Line,L:9631:9643:345,220.1,211.0,84.6,70.8,fields,Rebuild line with higher-capacity conductor,2132000.0,2132000.0
Q11-0019,2012-07-26,Weadock – Sharpe 138 kV line,L:9952:10268:138,1.0,True,N Anna – Sharpe 138 kV,L:10268:10279:138,177.7,210.0,100.0,0.3,fields,Rebuild line with higher-capacity conductor,2644000.0,2644000.0
Q11-0019,2012-07-26,Weadock – Tres Vias 138 kV L,L:9952:9967:138,1.0,True,North Anna – Sharpe 138 kV L,L:10268:10279:138,158.9,223.0,100.0,8.1,fields,Rebuild line with higher-capacity conductor,5843000.0,5843000.0
Q11-0019,2012-07-26,Tres Vias – Gustine 138 kV,L:9941:9967:138,1.0,True,Shape – N Anna 138 kV,L:10268:10279:138,157.2,227.0,100.0,7.0,fields,Rebuild line with higher-capacity conductor,11588000.0,11588000.0
Q11-0019,2012-07-26,Us Gypsum – Gustine 138 kV,L:9411:9941:138,1.0,True,Sharpe – N Anna 138 kV,L:10268:10279:138,148.2,235.0,100.0,10.4,fields,Rebuild line with higher-capacity conductor,5205000.0,5205000.0
Q11-0019,2012-07-26,Riverton 11534 Kv Substation – Us Gypsum 138 kV Line,L:9411:9412:138,1.0,True,Sharpe – N Anna 138 kV,L:10268:10279:138,145.0,236.0,100.0,12.6,fields,Rebuild line with higher-capacity conductor,5901000.0,5901000.0
Q11-0019,2012-07-26,Riverton 11534 Kv – Jaffrey 138 kV L,L:9332:9412:138,1.0,True,North Anna – Sharpe 138 kV,L:10268:10279:138,141.7,238.0,100.0,14.8,fields,Rebuild line with higher-capacity conductor,9291000.0,9291000.0
Q11-0019,2012-07-26,Lagoon reek – Jaffrey 138 kV,L:9332:9360:138,1.0,True,Sharpe – N Anna 138 kV,L:10268:10279:138,137.5,240.0,100.0,17.5,fields,Rebuild line with higher-capacity conductor,6033000.0,6033000.0
Q11-0019,2012-07-26,Bremo Bluff – Lagoon Creek 138 kV Line,L:9360:9641:138,1.0,True,Sharpe Substation – North Anna 138 kV,L:10268:10279:138,131.5,245.0,100.0,20.6,fields,Rebuild line with higher-capacity conductor,5887000.0,5887000.0
Q11-0019,2012-07-26,North Anna – Vereda 3103 138 kV,L:10184:10279:138,1.0,True,Inrio – NAnna 138 kV,L:10119:10279:138,103.4,283.0,17.5,80.4,fields,Reconductor line,1722000.0,1722000.0
Q11-0024,2012-07-28,CELERY / WOODPECKER 138 KV,L:7716:7724:138,1.0,True,COPPER MOUNTAIN SOLAR 2 / RED OAK AP 138 KV Line,L:7725:8030:138,124.3,186.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,16827000.0,16827000.0
Q11-0024,2012-07-28,FOOTHILL / COPPER MTN SOLR 2 138 KV L,L:7710:8030:138,1.0,True,CELERY / WOODPECKER 138 KV,L:7716:7724:138,100.2,225.0,100.0,,prose_overloaded,Reconductor line,2871000.0,2871000.0
Q11-0024,2012-07-28,PUNTA DEL MAR 7302 SUBSTATION / CELEY SUBSTATION 138 KV,L:7711:7716:138,1.0,True,CELERY / WOODPECKER 138 KV line,L:7716:7724:138,107.5,186.0,100.0,,prose_loss,Reconductor line,2500000.0,2500000.0
Q11-0052,2012-07-31,Brockport to Lanexa 138 KV,L:9745:10012:138,1.0,True,National City to Camino 138 KV,L:9740:10003:138,194.3,175.0,5.5,191.2,fields,Rebuild line with higher-capacity conductor,5952000.0,5952000.0
Q11-0052,2012-07-31,Brockport to Ione 138 KV line,L:9745:9749:138,1.0,True,National City Substation to Camino 138 KV,L:9740:10003:138,180.1,197.0,5.5,177.4,fields,Rebuild line with higher-capacity conductor,24418000.0,24418000.0
Q11-0052,2012-07-31,Camino to National City 138 KV L,L:9740:10003:138,1.0,True,National City to Ione 138 KV line,L:9740:9749:138,179.1,286.0,6.9,176.7,fields,Rebuild line with higher-capacity conductor,12913000.0,12913000.0
Q11-0052,2012-07-31,National City to Ione 138 KV,L:9740:9749:138,1.0,True,Camino to National Cty 138 KV Line,L:9740:10003:138,174.3,220.0,5.5,171.9,fields,Rebuild line with higher-capacity conductor,20595000.0,20595000.0
Q11-0052,2012-07-31,Ensign Wind Llc to Retrieve 138 KV L,L:9798:9801:138,1.0,True,Anasco 6101 Substation to Whirlwind 345 KV,L:9816:9975:345,162.7,190.0,9.4,157.9,fields,Rebuild line with higher-capacity conductor,1885000.0,1885000.0
Q11-0052,2012-07-31,Running Springs to Roundtop 138 KV Line,L:9983:10174:138,1.0,True,Anasco 6101 to Whirlwind 345 KV,L:9816:9975:345,158.0,278.0,8.6,155.0,fields,Rebuild line with higher-capacity conductor,5668000.0,5668000.0
Q11-0052,2012-07-31,Collins Lake to Retrieve 138 KV,L:9801:9805:138,1.0,True,Anasco 6101 Substation to Whirlwind 345 KV,L:9816:9975:345,145.0,280.0,9.4,141.7,fields,Rebuild line with higher-capacity conductor,4505000.0,4505000.0
Q11-0052,2012-07-31,Camino to Alpine 138 KV L,L:10003:10308:138,1.0,True,Ione to National City 138 KV line,L:9740:9749:138,143.2,269.0,6.0,141.1,fields,Rebuild line with higher-capacity conductor,11246000.0,11246000.0
Q11-0052,2012-07-31,Hull Street Road to Collins Lake 138 KV L,L:9776:9805:138,1.0,True,Anasco 6101 to Whirlwind 345 KV line,L:9816:9975:345,140.0,321.0,9.4,137.1,fields,Rebuild line with higher-capacity conductor,1792000.0,1792000.0
Q11-0052,2012-07-31,Running Springs to Lakeside 138 KV,L:9983:9987:138,1.0,True,Anasco 6101 to Whirlwind 345 KV,L:9816:9975:345,138.7,216.0,6.1,136.0,fields,Rebuild line with higher-capacity conductor,2197000.0,2197000.0
Q11-0052,2012-07-31,Toano to Plumas Sierra Rea 138 KV,L:9935:10014:138,1.0,True,Camino to National City 138 KV line,L:9740:10003:138,134.2,255.0,10.5,130.2,fields,Rebuild line with higher-capacity conductor,15276000.0,15276000.0
Q11-0052,2012-07-31,Birchwood to Tricou 138 KV,L:10248:10290:138,1.0,True,Jesse L Terry to Bear Island 345 KV L,L:10264:10281:345,133.6,262.0,5.6,131.5,fields,Rebuild line with higher-capacity conductor,19339000.0,19339000.0
Q11-0052,2012-07-31,Walton Street to Locks 138 KV,L:9795:9796:138,1.0,True,Miller Redwood to Baraga Vlg 345 KV L,L:9725:9793:345,130.9,169.0,6.9,126.9,fields,Rebuild line with higher-capacity conductor,1108000.0,1108000.0
Q11-0052,2012-07-31,Walthall to Uknown 138 KV,L:9770:9832:138,0.9923486289549033,False,Baraga Vlg to Geysers Tap 2 345 KV,L:9793:10265:345,127.7,333.0,7.9,125.4,fields,Rebuild line with higher-capacity conductor,16064000.0,16064000.0
Q11-0052,2012-07-31,Hull St Rd 345-138 kV Transformer,X:9776:345:138,0.9907915434667162,True,Geysers Tap 2 to Anasco 6101 345 KV L,L:9816:10265:345,127.4,544.0,12.4,125.2,fields,Replace transformer with higher-rated unit,13269000.0,13269000.0
Q11-0052,2012-07-31,Shullsburg to Tricou 138 KV Line,L:9735:10248:138,1.0,True,Bear Island to Jesse L Terry 345 KV,L:10264:10281:345,125.6,287.0,5.6,123.7,fields,Rebuild line with higher-capacity conductor,22742000.0,22742000.0
Q11-0052,2012-07-31,Ormond to Colville 138 KV,L:9831:10294:138,1.0,True,Baraga Vlg to Miller Redwood 345 KV,L:9725:9793:345,125.5,203.0,6.9,122.1,fields,Rebuild line with higher-capacity conductor,27386000.0,27386000.0
Q11-0052,2012-07-31,Plaza to Roundop 138 KV,L:9814:10174:138,1.0,True,Anasco 6101 to Whirlwind Substation 345 KV L,L:9816:9975:345,124.9,262.0,5.1,123.0,fields,Rebuild line with higher-capacity conductor,9651000.0,9651000.0
Q11-0052,2012-07-31,Lakeside to Procal 138 KV,L:9987:9992:138,1.0,True,Anasco 6101 Substation to Whirlwind 345 KV Line,L:9816:9975:345,122.2,197.0,6.1,119.2,fields,Rebuild line with higher-capacity conductor,2362000.0,2362000.0
Q11-0052,2012-07-31,Bear Island to Jesse L Terry 345 KV,L:10264:10281:345,1.0,True,Challenge to Birchwood 345 KV,L:9944:10290:345,121.5,1335.0,24.4,119.7,fields,Rebuild line with higher-capacity conductor,70618000.0,35826000.0
Q11-0052,2012-07-31,Colille to Locks 138 KV,L:9796:10294:138,1.0,True,Miller Redwood to Baraga Vlg 345 KV L,L:9725:9793:345,120.3,211.0,6.9,117.1,fields,Rebuild line with higher-capacity conductor,3908000.0,3908000.0
Q11-0052,2012-07-31,Livermore to Norris City North 138 KV,L:9936:10077:138,1.0,True,Plumas Sierra Rea to Mears Cornes 138 KV,L:9934:9935:138,118.2,222.0,16.6,110.8,fields,Rebuild line with higher-capacity conductor,5847000.0,5847000.0
Q11-0052,2012-07-31,Uknown to Baraga Vlg 138 KV Line,L:9793:9832:138,1.0,True,Baraga Vlg to Geysers Tap 2 345 KV,L:9793:10265:345,115.8,380.0,7.9,113.8,fields,Rebuild line with higher-capacity conductor,5708000.0,5708000.0
Q11-0052,2012-07-31,Geysers Tap 2 to Walthall 138 KV,L:9770:10265:138,1.0,True,Geysers Tap 2 to Baraga Vlg 345 KV,L:9793:10265:345,114.8,266.0,6.3,112.5,fields,Rebuild line with higher-capacity conductor,5335000.0,5335000.0
Q11-0052,2012-07-31,Birchwood to Challenge 345 KV,L:9944:10290:345,1.0,True,Bear Island to Jesse L Terry 345 KV,L:10264:10281:345,113.2,1521.0,22.6,111.7,fields,Rebuild line with higher-capacity conductor,80654000.0,80654000.0
Q11-0016,2012-08-21,Pilot Butte - Gaston 138.0 kV,L:10689:11209:138,1.0,True,Edgecombe Genco Llc - Roanoke Rapids 345.0 kV line,L:11130:11153:345,145.5,204.0,25.6,,prose_overloaded,Rebuild line with higher-capacity conductor,31184000.0,31184000.0
Q11-0016,2012-08-21,Roundtop - Running Springs 138.0 kV,L:9983:10174:138,1.0,True,Anasco 6101 - Whirlwind 345.0 kV,L:9816:9975:345,137.6,278.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4228000.0,4228000.0
Q11-0016,2012-08-21,Pilot Butte 138-69 kV Transformer,X:10689:138:69,0.9951748859856373,True,Roanoke Rapis - Edgecombe Genco Llc 345.0 kV L,L:11130:11153:345,133.0,88.0,8.4,,prose_overloaded,Replace transformer with higher-rated unit,8362000.0,8362000.0
Q11-0016,2012-08-21,St. Joseh - Brigham 138.0 kV,L:9929:9931:138,1.0,True,Edgecombe Genco Llc - Roanoke Rapids 345.0 kV L,L:11130:11153:345,128.6,301.0,31.6,,prose_overloaded,Rebuild line with higher-capacity conductor,11386000.0,11386000.0
Q11-0016,2012-08-21,Lakeside - Running Springs 138.0 kV,L:9983:9987:138,1.0,True,Whirlwind - Anasco 6101 345.0 kV line,L:9816:9975:345,120.4,216.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4001000.0,4001000.0
Q11-0016,2012-08-21,Retrieve - Collins Lake 138.0 kV,L:9801:9805:138,1.0,True,Anasco 6101 - Geysers Tap 2 345.0 kV,L:9816:10265:345,116.0,280.0,8.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6324000.0,6324000.0
Q11-0016,2012-08-21,Plaza - Roundtop 138.0 kV L,L:9814:10174:138,1.0,True,Anasco 6101 - Whirlwind 345.0 kV,L:9816:9975:345,112.3,262.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7781000.0,7781000.0
Q11-0016,2012-08-21,Baraga Vlg - Uknown 138.0 kV,L:9793:9832:138,1.0,True,Baraga Vlg - Geysers Tap 2 345.0 kV,L:9793:10265:345,106.7,380.0,10.0,,prose_overloaded,Reconductor line,1620000.0,1620000.0
Q11-0016,2012-08-21,Washington Park Ds 500 kV/230 kV Autotransformer,X:24035:500:230,0.96,True,Washington Park Ds - Farragut 500.0 kV,L:24035:24600:500,103.1,807.0,6.5,,prose_overloaded,Replace transformer with higher-rated unit,31544000.0,31544000.0
Q11-0016,2012-08-21,Shullsburg - Tricou 138.0 kV,L:9735:10248:138,1.0,True,Jesse L Terry - Bear sland 345.0 kV,L:10264:10281:345,102.4,287.0,5.5,,prose_overloaded,Reconductor line,11427000.0,11427000.0
Q11-0016,2012-08-21,St. Joseph - Fraley 138.0 kV,L:9929:10364:138,1.0,True,Roanoke Rapids - Edgecombe Genco Llc Substation 345.0 kV,L:11130:11153:345,151.1,283.0,32.2,,prose_loss,Rebuild line with higher-capacity conductor,34858000.0,34858000.0
Q11-0016,2012-08-21,Retrieve - Ensign Wind Llc 138.0 kV line,L:9798:9801:138,1.0,True,Anasco 6101 - Geysers Tap 2 345.0 kV,L:9816:10265:345,120.1,190.0,8.7,,prose_loss,Rebuild line with higher-capacity conductor,1469000.0,1469000.0
Q11-0016,2012-08-21,Walthall - Uknown 138.0 kV line,L:9770:9832:138,0.9905453719703279,False,Baraga Vlg - Geysers Tap 2 Substation 345.0 kV L,L:9793:10265:345,117.3,333.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,11252000.0,11252000.0
Q11-0016,2012-08-21,Baraga Vlg - Cedar Bayou Plant 138.0 kV,L:9793:9834:138,1.0,True,Geysers Tap 2 - Baraga Vlg 345.0 kV L,L:9793:10265:345,113.4,304.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,9858000.0,9858000.0
Q11-0016,2012-08-21,Hull Street Road 345-138 kV Auto,X:9776:345:138,0.9888132194380668,True,Geysers Tap 2 Substation - Anasco 6101 345.0 kV,L:9816:10265:345,106.9,544.0,12.5,,prose_loss,Replace transformer with higher-rated unit,20961000.0,20961000.0
Q11-0016,2012-08-21,Gilboa - Ormond 138.0 kV,L:9831:9835:138,1.0,True,Miller Redwood - Baraga Vlg 345.0 kV,L:9725:9793:345,103.9,320.0,9.8,,prose_loss,Reconductor line,3889000.0,3889000.0
Q11-0016,2012-08-21,Filer - Dooley 138.0 kV,L:10643:10644:138,1.0,True,St. Joseph - Fraley 138.0 kV,L:9929:10364:138,149.1,190.0,51.2,,prose_colon,Rebuild line with higher-capacity conductor,18939000.0,18939000.0
Q11-0016,2012-08-21,Nm Potash 2 138 kV/69 kV Transformer Bank,X:10361:138:69,0.9959038072128485,True,St. Joseph - Brigham 138.0 kV,L:9929:9931:138,126.3,52.0,6.9,,prose_colon,Replace transformer with higher-rated unit,6840000.0,6840000.0
Q11-0016,2012-08-21,Collins Lake - Hull Street Road 138.0 kV,L:9776:9805:138,1.0,True,Anasco 6101 - Geysers Tap 2 345.0 kV,L:9816:10265:345,114.7,321.0,8.7,,prose_colon,Rebuild line with higher-capacity conductor,1769000.0,1769000.0
Q11-0016,2012-08-21,Tricou - Birchwood 138.0 kV,L:10248:10290:138,1.0,True,Bear Island - Jesse L Terry 345.0 kV,L:10264:10281:345,108.1,262.0,5.5,,prose_colon,Reconductor line,11115000.0,11115000.0
Q11-0016,2012-08-21,Oakwind 138/69 kV Autotransformer,X:10752:138:69,0.9966859855372072,True,Roanoke Rapids - Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,106.8,87.0,10.3,,prose_colon,Replace transformer with higher-rated unit,4320000.0,4320000.0
Q11-0016,2012-08-21,Mt. Harris - Mcmichen 230.0 kV L,L:22024:22035:230,1.0,True,Buckeye Substation - Robison Park 230.0 kV,L:21796:22493:230,106.2,798.0,5.1,,prose_colon,Reconductor line,18275000.0,18275000.0
Q11-0016,2012-08-21,Windsor Dp Substation - Berkley Rd Substation 138.0 kV,L:10009:10010:138,1.0,True,Grayland - Ag Reliant 345.0 kV,L:10205:10297:345,105.1,338.0,8.4,,prose_colon,Reconductor line,1708000.0,1708000.0
Q11-0016,2012-08-21,Robison Park - State Street 230.0 kV,L:21774:21796:230,1.0,True,Dekalb Substation - Rihland 500.0 kV L,L:20309:21759:500,104.9,649.0,6.1,,prose_colon,Reconductor line,4076000.0,4076000.0
Q11-0016,2012-08-21,Jesse L Terry - Bear Island 345.0 kV Line,L:10264:10281:345,1.0,True,Challenge - Birchwood Substation 345.0 kV,L:9944:10290:345,104.0,1335.0,24.7,,prose_colon,Reconductor line,23669000.0,23669000.0
Q11-0070,2012-08-24,Swan Falls / Aguada 7201 138 KV line,L:7185:7381:138,1.0,True,Poly / Coronet 138 KV,L:7181:7562:138,592.0,173.0,100.0,18.4,fields,Rebuild line with higher-capacity conductor,1293000.0,1293000.0
Q11-0070,2012-08-24,Swan Falls / Rawsonville Substation 138 KV,L:7185:7408:138,1.0,True,Coronet / Poly 138 KV,L:7181:7562:138,524.8,197.0,100.0,11.3,fields,Rebuild line with higher-capacity conductor,3127000.0,3127000.0
Q11-0070,2012-08-24,Coronet / Rawsonville 138 KV,L:7181:7408:138,1.0,True,Coronet / Poly 138 KV,L:7181:7562:138,487.7,215.0,100.0,4.9,fields,Rebuild line with higher-capacity conductor,3530000.0,3530000.0
Q11-0070,2012-08-24,Coronet / Poly 138 KV,L:7181:7562:138,1.0,True,Coronet / Rawsonville 138 KV,L:7181:7408:138,462.9,226.0,100.0,4.6,fields,Rebuild line with higher-capacity conductor,1278000.0,1278000.0
Q11-0070,2012-08-24,Crescent / Aguada 7201 138 KV line,L:7211:7381:138,1.0,True,Poly / Coronet 138 KV,L:7181:7562:138,282.2,204.0,57.6,16.1,fields,Rebuild line with higher-capacity conductor,2094000.0,2052000.0
Q11-0070,2012-08-24,Crescent / Tonopah 138 KV,L:7211:7380:138,1.0,True,Coronet / Poly 138 KV L,L:7181:7562:138,242.9,228.0,57.6,24.3,fields,Rebuild line with higher-capacity conductor,2746000.0,2691000.0
Q11-0070,2012-08-24,Chesterfield / Aguada 7201 138 KV,L:7381:7447:138,1.0,True,Poly / Coronet 138 KV,L:7181:7562:138,233.4,188.0,42.4,5.3,fields,Rebuild line with higher-capacity conductor,4512000.0,4390000.0
Q11-0070,2012-08-24,Owens Brockway / Tonopah 138 KV L,L:7380:7477:138,1.0,True,Coronet / Poly 138 KV,L:7181:7562:138,226.1,240.0,57.6,27.8,fields,Rebuild line with higher-capacity conductor,2759000.0,2704000.0
Q11-0070,2012-08-24,Chesterfield / Raccoon 138 KV,L:7447:7478:138,1.0,True,Poly / Coronet 138 KV line,L:7181:7562:138,194.8,210.0,42.4,18.1,fields,Rebuild line with higher-capacity conductor,3376000.0,3285000.0
Q11-0070,2012-08-24,E Port Orchard / Raccoon 138 KV,L:7476:7478:138,1.0,True,Coronet / Poly 138 KV,L:7181:7562:138,178.4,224.0,42.4,21.8,fields,Rebuild line with higher-capacity conductor,2225000.0,2165000.0
Q11-0070,2012-08-24,Inverness / Winkler 138 KV,L:7219:7379:138,1.0,True,Rawsonville / Coronet 138 KV,L:7181:7408:138,175.2,178.0,28.7,4.8,fields,Rebuild line with higher-capacity conductor,3997000.0,3997000.0
Q11-0070,2012-08-24,Mcmichen 500-230 kV Transformer Bank,X:22035:500:230,0.9693969885460598,True,Dekalb / Mcmichen 500 KV,L:21759:22035:500,166.5,767.0,5.6,158.8,fields,Replace transformer with higher-rated unit,21506000.0,15703000.0
Q11-0070,2012-08-24,Great Bend - Sunflower / Winkler 138 KV,L:7210:7379:138,1.0,True,Coronet / Rawsonvile 138 KV,L:7181:7408:138,159.2,203.0,28.7,9.7,fields,Rebuild line with higher-capacity conductor,3407000.0,3407000.0
Q11-0070,2012-08-24,Poly / Great Bend - Sunflower 138 KV,L:7210:7562:138,1.0,True,Coronet / Rawsonville 138 KV,L:7181:7408:138,151.5,228.0,28.7,18.4,fields,Rebuild line with higher-capacity conductor,4202000.0,4202000.0
Q11-0070,2012-08-24,Eastwood / Inverness 138 KV,L:7219:7235:138,1.0,True,Coronet / Rawsonville 138 KV Line,L:7181:7408:138,151.2,196.0,28.7,3.3,fields,Rebuild line with higher-capacity conductor,2419000.0,2419000.0
Q11-0070,2012-08-24,StateSt / Robison Park 230 KV,L:21774:21796:230,1.0,True,Richland / Dekalb 500 KV,L:20309:21759:500,146.0,782.0,6.0,137.8,fields,Rebuild line with higher-capacity conductor,9590000.0,6998000.0
Q11-0070,2012-08-24,Yates / N Findlay 138 KV,L:7180:7480:138,1.0,True,Coronet / Rawsonville 138 KV,L:7181:7408:138,145.6,194.0,24.1,14.0,fields,Rebuild line with higher-capacity conductor,4346000.0,4346000.0
Q11-0070,2012-08-24,Dekalb 230 kV/1 kV TX,X:21759:230:1,0.9722691772288036,True,Dekalb / Richland Substation 500 KV,L:20309:21759:500,142.8,869.0,6.6,134.9,fields,Replace transformer with higher-rated unit,5287000.0,3862000.0
Q11-0070,2012-08-24,N Findlay / PineBluff I.P Sw Sta 138 KV line,L:7180:7479:138,1.0,True,Coronet / Rawsonville 138 KV,L:7181:7408:138,140.2,208.0,24.1,17.3,fields,Rebuild line with higher-capacity conductor,3246000.0,3246000.0
Q11-0070,2012-08-24,Martin / Pine Bluff I.P Sw Sta 138 KV,L:7449:7479:138,1.0,True,Coronet / Rawsonville 138 KV L,L:7181:7408:138,137.4,219.0,24.1,20.9,fields,Rebuild line with higher-capacity conductor,2403000.0,2403000.0
Q11-0070,2012-08-24,Martin / Poly 138 KV,L:7449:7562:138,1.0,True,Coront / Rawsonville 138 KV L,L:7181:7408:138,134.7,237.0,24.1,26.9,fields,Rebuild line with higher-capacity conductor,2541000.0,2541000.0
Q11-0070,2012-08-24,Yates / Valley 138 KV Line,L:7480:7483:138,1.0,True,Coronet / Rawsonville Substation 138 KV,L:7181:7408:138,133.6,196.0,24.1,3.3,fields,Rebuild line with higher-capacity conductor,1445000.0,1445000.0
Q11-0070,2012-08-24,Robison Park / Buckeye 230 KV,L:21796:22493:230,1.0,True,Dekalb / Mcmichen 500 KV L,L:21759:22035:500,131.6,1036.0,7.8,123.7,fields,Rebuild line with higher-capacity conductor,42874000.0,31311000.0
Q11-0070,2012-08-24,Buckeye / Mt. Harris 230 KV,L:22024:22493:230,1.0,True,Dekalb / Mcmicen 500 KV,L:21759:22035:500,129.5,806.0,5.6,122.1,fields,Rebuild line with higher-capacity conductor,73208000.0,53465000.0
Q11-0070,2012-08-24,Dekalb 500-1 kV Autotransformer,X:21759:500:1,0.9722691772288036,True,Dekalb / Richland 500 KV,L:20309:21759:500,128.1,969.0,6.6,120.9,fields,Replace transformer with higher-rated unit,28672000.0,20942000.0
Q11-0011,2012-10-02,Uknown Substation – Walthall 138 KV L,L:9770:9832:138,0.9989386963380372,False,Geysers Tap 2 – Braga Vlg 345 KV,L:9793:10265:345,108.5,333.0,33.8,,table,Reconductor line,6069000.0,6069000.0
Q11-0011,2012-10-02,Geysers Tap 2 – Walthall 138 KV,L:9770:10265:138,1.0,True,Geysers Tap 2 – Baraga Vg 345 KV,L:9793:10265:345,106.2,266.0,31.9,,table,Reconductor line,1755000.0,1755000.0
Q11-0011,2012-10-02,Baraga Vlg – Cedar Bayou Plant 138 KV line,L:9793:9834:138,1.0,True,Geysers Tap 2 – Baraga Vlg 345 KV,L:9793:10265:345,102.6,304.0,26.4,,table,Reconductor line,4356000.0,4356000.0
Q11-0011,2012-10-02,Mt. Harris – Mcmichen 230 KV,L:22024:22035:230,1.0,True,Robison Park – Buckeye 230 KV,L:21796:22493:230,101.9,798.0,5.1,,table,Reconductor line,19246000.0,19246000.0
Q11-0037,2012-10-02,Lewis River – Roanoke 138 kV line,L:9244:9542:138,1.0,True,Roanoke – Shute 138 kV,L:9540:9542:138,257.5,184.0,100.0,,table,Rebuild line with higher-capacity conductor,3125000.0,3125000.0
Q11-0037,2012-10-02,Vinton – Bandhead 138 kV Line,L:9543:9640:138,1.0,True,Roanoke – Shute 138 kV,L:9540:9542:138,246.0,184.0,100.0,,table,Rebuild line with higher-capacity conductor,2925000.0,2925000.0
Q11-0037,2012-10-02,Lewi River – Bndhead 138 kV line,L:9244:9640:138,1.0,True,Shute – Roanke 138 kV line,L:9540:9542:138,237.1,190.0,100.0,,table,Rebuild line with higher-capacity conductor,2092000.0,2092000.0
Q11-0037,2012-10-02,Sithe – Vinton 138 kV,L:9226:9543:138,1.0,True,Roanoke – Shute 138 kV,L:9540:9542:138,227.3,196.0,100.0,,table,Rebuild line with higher-capacity conductor,2882000.0,2882000.0
Q11-0037,2012-10-02,Shute – Roanoke 138 kV line,L:9540:9542:138,1.0,True,Lewis Riv – Roanoke Substation 138 kV line,L:9244:9542:138,225.5,210.0,100.0,,table,Rebuild line with higher-capacity conductor,5455000.0,5455000.0
Q11-0037,2012-10-02,Obion – Shute 138 kV,L:9242:9540:138,1.0,True,Shute – Roanoke Electric Steel 138 kV,L:9540:9541:138,148.0,184.0,65.4,,table,Rebuild line with higher-capacity conductor,3334000.0,3334000.0
Q11-0037,2012-10-02,Sithe Substation – Bonsack 138 kV,L:9226:9537:138,1.0,True,Shute – Roanoe 138 kV,L:9540:9542:138,140.1,187.0,65.5,,table,Rebuild line with higher-capacity conductor,3028000.0,3028000.0
Q11-0037,2012-10-02,Shute – Roanoke Electric Steel 138 kV,L:9540:9541:138,1.0,True,Obion – Shute 138 kV,L:9242:9540:138,118.0,239.0,72.9,,table,Rebuild line with higher-capacity conductor,708000.0,708000.0
Q11-0037,2012-10-02,Boonsboro – Reusens 138 kV,L:9218:9219:138,1.0,True,Station G – Clover 345 kV,L:9276:9669:345,107.9,318.0,10.8,,table,Reconductor line,996000.0,996000.0
Q11-0037,2012-10-02,Huntington Court – Bonsack 138 kV,L:9243:9537:138,1.0,True,Shute – Roanoke 138 kV line,L:9540:9542:138,106.3,219.0,65.5,,table,Reconductor line,674000.0,674000.0
Q11-0037,2012-10-02,Otter – Ross Fork 138 kV Cir. 1,L:9203:9521:138,1.0,True,Otter – Ros Fork 138 kV Circuit 2,L:9203:9521:138,105.8,284.0,6.5,,table,Reconductor line,3177000.0,3177000.0
Q11-0037,2012-10-02,Boonsboro – Ralston 138 kV,L:9218:9657:138,1.0,True,Clover – Station G 345 kV,L:9276:9669:345,105.2,249.0,9.3,,table,Reconductor line,1956000.0,1956000.0
Q11-0037,2012-10-02,Muck Vly Substation – Ralston Substation 138 kV,L:9153:9657:138,1.0,True,Station G – Clover 345 kV Line,L:9276:9669:345,105.1,252.0,9.3,,table,Reconductor line,1019000.0,1019000.0
Q11-0037,2012-10-02,Island Phoenix – Otter 138 kV,L:9214:9521:138,1.0,True,Otter – Island Phoenix 138 kV #1,L:9214:9521:138,104.7,271.0,6.0,,table,Reconductor line,4478000.0,4478000.0
Q11-0037,2012-10-02,S Crk – Macks Inn Substation 138 kV Line,L:9162:9163:138,1.0,True,Sta G – Clover 345 kV,L:9276:9669:345,103.1,247.0,5.9,,table,Reconductor line,3032000.0,3032000.0
Q11-0037,2012-10-02,Otter – Iland Phoenix 138 kV,L:9214:9521:138,1.0,True,Island Phoenix – Otter Substation 138 kV L,L:9214:9521:138,102.0,278.0,6.0,,table,Reconductor line,4478000.0,4478000.0
Q11-0046,2012-09-23,YORK ENERATION COMPANY LLC / INVERMERE 138 KV L,L:7074:7086:138,1.0,True,BLAIR / INVERMERE 138 KV,L:7078:7086:138,159.2,234.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4059000.0,4059000.0
Q11-0046,2012-09-23,MARTIN CRK / YORK COUNTY RESOURCE RECOVERY 138 KV,L:7055:7148:138,1.0,True,BLAIR SUBSTATION / INVERMERE 138 KV,L:7078:7086:138,147.7,243.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2308000.0,2308000.0
Q11-0046,2012-09-23,INVERMERE / BLAIR 138 KV,L:7078:7086:138,1.0,True,YORKANA SUBSTATION / COGGON 345 KV,L:7090:7103:345,166.2,229.0,75.3,,prose_colon,Rebuild line with higher-capacity conductor,3341000.0,3341000.0
Q11-0046,2012-09-23,YORK GENERATION COMPANY LLC / YORK COUNTY RESOURCE RECOVERY 138 KV,L:7074:7148:138,1.0,True,BLAIR / INVERMERE 138 KV,L:7078:7086:138,147.7,244.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1187000.0,1187000.0
Q11-0046,2012-09-23,MARTIN CRK / STADIUM 138 KV,L:7055:7089:138,1.0,True,BLAIR / INVERMERE 138 KV,L:7078:7086:138,142.3,248.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5609000.0,5609000.0
Q11-0009,2012-10-28,North Dublin - Hansford 138.0 kV,L:9625:17629:138,1.0,True,Stockton Cogen - Rosholt Cwec 138.0 kV L,L:9621:9623:138,132.0,225.0,100.0,4.8,fields,Rebuild line with higher-capacity conductor,7368000.0,7368000.0
Q11-0009,2012-10-28,Rosholt Cwec - Stockton Cogen 138.0 kV L,L:9621:9623:138,1.0,True,Hansford - North Dublin 138.0 kV,L:9625:17629:138,128.6,231.0,100.0,4.7,fields,Rebuild line with higher-capacity conductor,4807000.0,4807000.0
Q11-0009,2012-10-28,Stockton Cogen - Taos 138.0 kV,L:9623:17625:138,1.0,True,North Dublin - Hasford 138.0 kV,L:9625:17629:138,126.0,227.0,100.0,0.0,fields,Rebuild line with higher-capacity conductor,6790000.0,6790000.0
Q11-0009,2012-10-28,Rosholt Cwec - Hansford 138.0 kV,L:9621:17629:138,1.0,True,Rosholt Cwec - Stockton Cogen 138.0 kV L,L:9621:9623:138,119.8,234.0,100.0,2.4,fields,Rebuild line with higher-capacity conductor,2202000.0,2202000.0
Q11-0012,2012-10-23,Johnson Falls / Brookwood 138 KV line,L:9991:10171:138,1.0,True,Barlow / Centralia 138 KV,L:9778:9808:138,127.7,222.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2009000.0,2009000.0
Q11-0012,2012-10-23,Running Springs / Roundtop 138 KV Line,L:9983:10174:138,1.0,True,Anasco 6101 / Whirlwind 345 KV line,L:9816:9975:345,112.5,278.0,21.1,,prose_overloaded,Rebuild line with higher-capacity conductor,8324000.0,8324000.0
Q11-0012,2012-10-23,Smallwood / Holland Energy Facility 138 KV,L:9947:9981:138,1.0,True,Barlow / Centralia 138 KV,L:9778:9808:138,112.0,193.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3538000.0,3538000.0
Q11-0012,2012-10-23,Shockoe / Carver Substation 138 KV,L:9806:9807:138,1.0,True,Plaza Substation / Roundtop 138 KV line,L:9814:10174:138,104.8,244.0,15.1,,prose_overloaded,Reconductor line,415000.0,415000.0
Q11-0012,2012-10-23,Basin / Manchester 138 KV,L:9811:10282:138,1.0,True,Shockoe / Manchester 138 KV,L:9807:10282:138,100.3,254.0,7.4,,prose_overloaded,Reconductor line,560000.0,560000.0
Q11-0012,2012-10-23,Plaza / Roundtop Substation 138 KV line,L:9814:10174:138,1.0,True,Carver / Shockoe 138 KV,L:9806:9807:138,109.9,262.0,16.4,,prose_loss,Reconductor line,2274000.0,2274000.0
Q11-0012,2012-10-23,Olympic Pipe / Centralia 138 KV,L:9769:9808:138,1.0,True,Barlow / Johnson Falls 138 KV,L:9778:10171:138,104.9,208.0,59.1,,prose_loss,Reconductor line,478000.0,478000.0
Q11-0012,2012-10-23,Lucky / Northeast 138 KV L,L:9995:10302:138,1.0,True,Richmond Energy / Lucky 138 KV line,L:10173:10302:138,100.1,257.0,5.3,,prose_loss,Reconductor line,1741000.0,1741000.0
Q11-0012,2012-10-23,Brookwood / Smallwood 138 KV,L:9947:9991:138,1.0,True,Barlow / Centralia 138 KV,L:9778:9808:138,143.6,166.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6321000.0,6321000.0
Q11-0012,2012-10-23,Johnson Falls / Barlow 138 KV,L:9778:10171:138,1.0,True,Barlow / Centralia 138 KV L,L:9778:9808:138,128.6,235.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,12997000.0,12997000.0
Q11-0012,2012-10-23,Centralia / Barlow 138 KV,L:9778:9808:138,1.0,True,Johnson Falls / Barlow 138 KV,L:9778:10171:138,123.3,245.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3320000.0,3320000.0
Q11-0012,2012-10-23,Roundtop / Carver 138 KV,L:9806:10174:138,1.0,True,Plaza / Roundtop 138 KV,L:9814:10174:138,105.5,183.0,15.1,,prose_colon,Reconductor line,483000.0,483000.0
Q11-0012,2012-10-23,Mt. Harris / Mcmichen 230 KV,L:22024:22035:230,1.0,True,Robiso Park / Buckeye 230 KV,L:21796:22493:230,103.1,798.0,5.1,,prose_colon,Reconductor line,10466000.0,2370000.0
Q11-0012,2012-10-23,Robison Park / State St 230 KV line,L:21774:21796:230,1.0,True,Richland / Dekalb 500 KV,L:20309:21759:500,100.3,649.0,6.1,,prose_colon,Reconductor line,3137000.0,711000.0
Q11-0020,2012-10-27,Nelson Cable Substation – Escanaba Steam Plant 138kV line,L:17178:17180:138,1.0,True,Nelson Cable – Warvue 138kV L,L:17178:17181:138,124.0,218.0,6.2,122.1,fields,Rebuild line with higher-capacity conductor,10559000.0,10559000.0
Q11-0020,2012-10-27,Nelson Cable – Warvue 138kV,L:17178:17181:138,1.0,True,Escanaba Steam Plant – Nelson Cable 138kV,L:17178:17180:138,109.8,194.0,6.2,107.6,fields,Reconductor line,5181000.0,5181000.0
Q11-0020,2012-10-27,Warvue – Yarmouth 138kV,L:17181:17272:138,1.0,True,Escanaba Steam Plant – Nelson Cable 138kV,L:17178:17180:138,109.0,180.0,6.2,106.7,fields,Reconductor line,5914000.0,5914000.0
