project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0020,2012-10-27,Hiley 500/230 kV Auto,X:19413:500:230,0.8946163959020872,True,Cedar Hill – Fishhawk 500kV,L:18862:19134:500,101.3,912.0,10.7,100.5,fields,Replace transformer with higher-rated unit,28966000.0,28966000.0
Q11-0026,2012-10-16,ROSE HIL - HILLCREST SUBSTATION 100kV,L:21764:21772:100,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,118.9,129.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3187000.0,878000.0
Q11-0026,2012-10-16,COLEGIO 606 - VILLA MAR 1657 100kV,L:21977:21978:100,1.0,True,MCMICHEN - DEKALB 500kV line,L:21759:22035:500,118.3,123.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3676000.0,1009000.0
Q11-0026,2012-10-16,DEKALB - RANCHO VISTA 230kV,L:19826:21759:230,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,116.2,587.0,26.0,,prose_overloaded,Rebuild line with higher-capacity conductor,47605000.0,13161000.0
Q11-0026,2012-10-16,RANCHO VISTA - MOFFETT SUBSTATION 230kV L,L:19826:20278:230,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,115.9,613.0,26.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11571000.0,3199000.0
Q11-0026,2012-10-16,EGE SUBSTATION - VILLA MAR 1657 100kV,L:21761:21977:100,1.0,True,DEKALB SUBSTATION - MCMICHEN 500kV,L:21759:22035:500,115.8,147.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6291000.0,1727000.0
Q11-0026,2012-10-16,EGE - PALM HARBOR 100kV L,L:21761:21762:100,1.0,True,DEKALB - MCMICHEN 500kV L,L:21759:22035:500,112.7,162.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3129000.0,859000.0
Q11-0026,2012-10-16,LOWER GRANITE - ROCK TAVERN 2 100kV Line,L:22965:22967:100,1.0,True,LOWER GRANITE - ROCK TAVERN 2 100kV Ckt 1,L:22965:22967:100,105.4,159.0,19.8,,prose_overloaded,Reconductor line,366000.0,366000.0
Q11-0026,2012-10-16,LANSING - ARBORS 100kV Ckt 2,L:22968:23027:100,1.0,True,LANSING - ARBORS 100kV,L:22968:23027:100,104.3,146.0,14.4,,prose_overloaded,Reconductor line,715000.0,715000.0
Q11-0026,2012-10-16,TOWER AUTOMOTIVE - FERGUSON AVENE 100kV Cir. 2,L:22338:22958:100,1.0,True,TOWER AUTOMOTIVE - FERGUSON AVENUE SUBSTATION 100kV Cir. 1,L:22338:22958:100,101.9,145.0,6.1,,prose_overloaded,Reconductor line,1656000.0,1656000.0
Q11-0026,2012-10-16,ROCK TAVERN 2 - VALERIE 100kV,L:22967:22975:100,1.0,True,WELLSVLLE - SALMON ARM 100kV,L:23022:23032:100,100.7,137.0,19.9,,prose_overloaded,Reconductor line,855000.0,855000.0
Q11-0026,2012-10-16,LANSING - GRONMEYER 100kV,L:22968:23470:100,1.0,True,SAND RIDGE SUBSTATION - SEGS 3 100kV Line,L:22839:22969:100,105.8,133.0,23.3,,prose_loss,Reconductor line,418000.0,418000.0
Q11-0026,2012-10-16,WAYNEDALE - MONTPELIER ELECTRIC GENERATING STATION 230kV,L:21763:22708:230,1.0,True,RICHLAND - DEKALB SUBSTATION 500kV line,L:20309:21759:500,104.2,836.0,21.3,,prose_loss,Reconductor line,19387000.0,5342000.0
Q11-0026,2012-10-16,EUPORA - WABASH 230kV,L:22220:22742:230,1.0,True,RICHLAND - DEKALB 500kV L,L:20309:21759:500,103.8,861.0,18.4,,prose_loss,Reconductor line,12912000.0,3558000.0
Q11-0026,2012-10-16,MOFFETT - LAK LURE 230kV,L:20278:20298:230,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,119.6,563.0,26.0,,prose_colon,Rebuild line with higher-capacity conductor,10423000.0,2882000.0
Q11-0026,2012-10-16,WAYNE TRACE - SS3144 TAP 100kV,L:21773:21789:100,1.0,True,RICHLAND - DEKALB 500kV line,L:20309:21759:500,113.8,148.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,2711000.0,747000.0
Q11-0026,2012-10-16,LOWER GRANITE SUBSTATION - ROCK TAVERN 2 100kV,L:22965:22967:100,1.0,True,LOWER GRANITE - ROCK TAVERN 2 100kV L,L:22965:22967:100,113.2,148.0,19.8,,prose_colon,Reconductor line,366000.0,366000.0
Q11-0026,2012-10-16,PALM HARBOR - LAOTTO 100kV,L:21762:21805:100,1.0,True,DEKALB - MCMICHEN 500kV,L:21759:22035:500,113.1,175.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,5905000.0,1621000.0
Q11-0026,2012-10-16,TRIGEN ST. LOUIS - LAKE LURE 230kV,L:19865:20298:230,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,107.5,627.0,26.0,,prose_colon,Reconductor line,13728000.0,3795000.0
Q11-0026,2012-10-16,COLEGIO 6006 - KENDALLVILLE 100kV,L:21978:21979:100,1.0,True,DEKALB - MCMICHEN 500kV L,L:21759:22035:500,105.2,118.0,5.4,,prose_colon,Reconductor line,1470000.0,404000.0
Q11-0026,2012-10-16,WAYNEDALE - STATE ST 230kV L,L:21763:21774:230,1.0,True,RICHLAND - DEKALB 500kV,L:20309:21759:500,101.8,706.0,17.9,,prose_colon,Reconductor line,4740000.0,1303000.0
Q11-0026,2012-10-16,GROVE ST - WASHINGTON PARK DS 230kV Ckt 2,L:23416:24035:230,1.0,True,GROVE ST - WASHINGTON PARK DS 230kV Line 1,L:23416:24035:230,101.2,775.0,8.4,,prose_colon,Reconductor line,43532000.0,11917000.0
Q11-0035,2012-10-30,GARNET / DEERFIELD 230 KV,L:19617:20114:230,1.0,True,TECUMSH / GARNET 500 KV,L:19617:19893:500,103.5,439.0,11.0,,prose_overloaded,Reconductor line,12748000.0,8503000.0
Q11-0035,2012-10-30,CARNATION AIRY / FREEDOM POWER PROJECT 100 KV,L:21840:21841:100,1.0,True,EUPORA / WABASH 230 KV,L:22220:22742:230,101.3,158.0,5.2,,prose_overloaded,Reconductor line,743000.0,743000.0
Q11-0035,2012-10-30,YREKA / ANERSON 100 KV,L:21987:22401:100,1.0,True,AMOS / FOURTH PAIN 345 KV,L:18267:18686:345,187.4,113.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10182000.0,10182000.0
Q11-0035,2012-10-30,PENDLETON SUBSTATION / ANDERSN 100 KV line,L:22400:22401:100,1.0,True,AMOS / FOURTH PLAIN 345 KV,L:18267:18686:345,146.8,125.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2941000.0,2941000.0
Q11-0035,2012-10-30,CARNATION DAIRY / MASSPOWER 100 KV,L:21838:21840:100,1.0,True,WABASH / EUPORA SUBSTATION 230 KV L,L:22220:22742:230,113.6,123.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,4698000.0,4698000.0
Q11-0035,2012-10-30,RERC / YREKA 100 KV,L:21986:21987:100,1.0,True,YREKA / LABARRE 100 KV,L:21987:21988:100,166.0,120.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2286000.0,2286000.0
Q11-0035,2012-10-30,YREKA / LABARRE 100 KV,L:21987:21988:100,1.0,True,RERC / YREKA 100 KV line,L:21986:21987:100,154.1,129.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4835000.0,4835000.0
Q11-0035,2012-10-30,LABARRE / CANAMAH 100 KV,L:21988:21989:100,1.0,True,RERC / YREKA 100 KV,L:21986:21987:100,140.9,133.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,11073000.0,11073000.0
Q11-0038,2012-10-17,G G ALLEN / LIGHTFOOT 138 kV line,L:9748:10013:138,1.0,True,NATIONAL CITY / CAMINO 138 kV,L:9740:10003:138,230.3,220.0,61.0,38.1,fields,Rebuild line with higher-capacity conductor,4684000.0,4684000.0
Q11-0038,2012-10-17,G G ALLEN / FOX HOLLOW 138 kV,L:9748:10015:138,1.0,True,CAMINO SUBSTATION / NATIONAL CITY 138 kV,L:9740:10003:138,226.2,236.0,61.0,23.5,fields,Rebuild line with higher-capacity conductor,2848000.0,2848000.0
Q11-0038,2012-10-17,FOX HOLLOW / NATIONAL CITY 138 kV Line,L:9740:10015:138,1.0,True,CAMINO / NATIONAL CITY 138 kV,L:9740:10003:138,219.5,258.0,61.0,8.8,fields,Rebuild line with higher-capacity conductor,26437000.0,26437000.0
Q11-0038,2012-10-17,CAMINO SUBSTATION / NATIONAL CITY 138 kV,L:9740:10003:138,1.0,True,NATIONAL CITY / FOX HOLLOW 138 kV Line,L:9740:10015:138,214.5,286.0,74.4,37.1,fields,Rebuild line with higher-capacity conductor,9424000.0,9424000.0
Q11-0038,2012-10-17,LIGHTFOOT / TOANO 138 kV,L:10013:10014:138,1.0,True,CMINO / NATIONAL CITY 138 kV,L:9740:10003:138,201.1,234.0,61.0,51.2,fields,Rebuild line with higher-capacity conductor,1783000.0,1783000.0
Q11-0038,2012-10-17,BROCKPORT / LANEXA 138 kV,L:9745:10012:138,1.0,True,NATIONAL CITY / CAMINO 138 kV,L:9740:10003:138,194.1,175.0,39.0,21.6,fields,Rebuild line with higher-capacity conductor,11847000.0,11847000.0
Q11-0038,2012-10-17,IONE / BROCKPORT 138 kV,L:9745:9749:138,1.0,True,CAMINO / NATIONAL CITY 138 kV line,L:9740:10003:138,179.9,197.0,39.0,11.3,fields,Rebuild line with higher-capacity conductor,17544000.0,17544000.0
Q11-0038,2012-10-17,IONE / NATIONAL CITY 138 kV,L:9740:9749:138,1.0,True,NATIONAL CITY / CAMINO 138 kV,L:9740:10003:138,174.1,220.0,39.0,3.2,fields,Rebuild line with higher-capacity conductor,16908000.0,16908000.0
Q11-0038,2012-10-17,CAMINO / ALPINE 138 kV,L:10003:10308:138,1.0,True,NATIONAL CITY SUBSTATION / FOX HOLLOW 138 kV,L:9740:10015:138,171.3,269.0,57.8,35.8,fields,Rebuild line with higher-capacity conductor,7545000.0,7545000.0
Q11-0038,2012-10-17,BIGEOW / COGENTRIX 138 kV,L:10001:10002:138,1.0,True,GEYSERS TAP 2 / ALPINE 345 kV line,L:10265:10308:345,163.1,179.0,24.1,32.9,fields,Rebuild line with higher-capacity conductor,2619000.0,2503000.0
Q11-0038,2012-10-17,BIGELOW / HOPEWELL 138 kV,L:10002:10260:138,1.0,True,ALPINE / GEYSERS TAP 2 345 kV,L:10265:10308:345,149.4,219.0,24.1,43.2,fields,Rebuild line with higher-capacity conductor,1826000.0,1745000.0
Q11-0038,2012-10-17,COGENTRIX / CLAY CRK 138 kV,L:10001:10134:138,1.0,True,GEYSERS TAP 2 / ALPINE 345 kV,L:10265:10308:345,135.3,195.0,24.1,15.9,fields,Rebuild line with higher-capacity conductor,2964000.0,2832000.0
Q11-0038,2012-10-17,PLUMAS SIERRA REA / TOANO 138 kV,L:9935:10014:138,1.0,True,NATIONAL CITY / CAMINO 138 kV line,L:9740:10003:138,133.9,255.0,20.4,56.5,fields,Rebuild line with higher-capacity conductor,15282000.0,13356000.0
Q11-0038,2012-10-17,PROCAL / LAKESIDE 138 kV,L:9987:9992:138,1.0,True,ANASCO 6101 SUBSTATION / WHIRLWIND 345 kV,L:9816:9975:345,123.6,197.0,5.8,95.1,fields,Rebuild line with higher-capacity conductor,2726000.0,1033000.0
Q11-0038,2012-10-17,CLAY CRK / POE SUBSTATION 138 kV,L:10134:10136:138,1.0,True,ALPINE SUBSTATION / GEYSERS TAP 2 345 kV,L:10265:10308:345,123.1,205.0,24.1,9.7,fields,Rebuild line with higher-capacity conductor,5270000.0,5037000.0
Q11-0038,2012-10-17,DANVILLE WESTOVER PLANT / TANNERS LAKE SUBSTATION 138 kV,L:9774:9780:138,1.0,True,GEYSERS TAP 2 / HULL STREET RD 345 kV,L:9776:10265:345,121.0,241.0,5.1,100.6,fields,Rebuild line with higher-capacity conductor,7012000.0,4225000.0
Q11-0038,2012-10-17,DANVILLE WESTOVER PLANT / CORNELL-UP 138 kV,L:9774:9775:138,0.9969309202388615,False,GEYSERS TAP 2 SUBSTATION / HULL ST ROAD 345 kV Line,L:9776:10265:345,118.0,237.0,5.1,97.3,fields,Rebuild line with higher-capacity conductor,10330000.0,6224000.0
Q11-0038,2012-10-17,ENSIGN WIND LLC / RETRIEVE 138 kV L,L:9798:9801:138,1.0,True,ANASCO 6101 / WHIRLWIND 345 kV line,L:9816:9975:345,117.8,262.0,9.8,81.7,fields,Rebuild line with higher-capacity conductor,1604000.0,830000.0
Q11-0038,2012-10-17,LIVERMORE / NORRIS CITY N 138 kV,L:9936:10077:138,1.0,True,MEARS CORNERS / PLUMAS SIERRA REA 138 kV L,L:9934:9935:138,117.1,222.0,10.7,70.4,fields,Rebuild line with higher-capacity conductor,6738000.0,4661000.0
Q11-0038,2012-10-17,CORNELL-UP / HARRISBURG 138 kV,L:9775:9777:138,1.0,True,GEYSERS TAP 2 / HULL ST ROAD 345 kV,L:9776:10265:345,113.8,224.0,5.1,91.8,fields,Rebuild line with higher-capacity conductor,2206000.0,1329000.0
Q11-0038,2012-10-17,CHALLENGE / BIRCHWOOD 345 kV,L:9944:10290:345,1.0,True,BEAR ISLAND / JESSE L TERRY 345 kV line,L:10264:10281:345,113.0,1521.0,23.8,97.9,fields,Rebuild line with higher-capacity conductor,127432000.0,52519000.0
Q11-0038,2012-10-17,BRIARWOD / TRABUE 138 kV,L:9783:9785:138,1.0,True,ANASCO 6101 / WHIRWIND 345 kV,L:9816:9975:345,112.5,184.0,6.1,80.6,fields,Rebuild line with higher-capacity conductor,2646000.0,1492000.0
Q11-0038,2012-10-17,WESTCHASE / HARRISBURG 138 kV,L:9777:9787:138,1.0,True,ANASCO 6101 / WHIRLWIND 345 kV,L:9816:9975:345,112.3,226.0,6.1,86.3,fields,Rebuild line with higher-capacity conductor,806000.0,455000.0
Q11-0038,2012-10-17,HARVELL / LAKEMONT 138 kV,L:9779:9782:138,1.0,True,BARAGA VLG / GEYSERS TAP 2 345 kV,L:9793:10265:345,111.5,191.0,6.9,76.4,fields,Rebuild line with higher-capacity conductor,1455000.0,1096000.0
Q11-0038,2012-10-17,CAMINO / NORTHERN STEEL CASTING 138 kV,L:10003:10137:138,1.0,True,ALPINE / CAMINO 138 kV line,L:10003:10308:138,110.5,198.0,36.5,67.6,fields,Rebuild line with higher-capacity conductor,10714000.0,10714000.0
Q11-0082,2012-10-22,Beardsley - Railhead 138.0 kV,L:18045:18048:138,1.0,True,Wartburg - Contra Costa 3 138.0 kV line,L:18041:18043:138,240.9,229.0,100.0,7.3,fields,Rebuild line with higher-capacity conductor,9215000.0,9215000.0
Q11-0082,2012-10-22,Wartburg - Lee Highway 138.0 kV,L:18041:18050:138,1.0,True,Railhead - Beardsley 138.0 kV,L:18045:18048:138,229.0,239.0,100.0,5.0,fields,Rebuild line with higher-capacity conductor,6407000.0,6407000.0
Q11-0082,2012-10-22,Contra Costa 3 - Wartburg 138.0 kV,L:18041:18043:138,1.0,True,Railhead - Beardsley 138.0 kV line,L:18045:18048:138,224.9,245.0,100.0,6.8,fields,Rebuild line with higher-capacity conductor,7233000.0,7233000.0
Q11-0082,2012-10-22,El Dorado - Randall St 138.0 kV Line,L:18042:18574:138,1.0,True,Railhead - Beardsley 138.0 kV,L:18045:18048:138,185.3,174.0,60.2,0.8,fields,Rebuild line with higher-capacity conductor,4802000.0,4802000.0
Q11-0082,2012-10-22,Green Lake Sw Sta - Railhead 138.0 kV,L:18044:18045:138,1.0,True,Wartburg - Contra Costa 3 138.0 kV Line,L:18041:18043:138,184.4,205.0,62.1,22.7,fields,Rebuild line with higher-capacity conductor,5130000.0,5130000.0
Q11-0082,2012-10-22,Beardsley - Lee Highway 138.0 kV,L:18048:18050:138,0.999849262579703,False,Ralhead - Beardsley 138.0 kV,L:18045:18048:138,183.5,226.0,76.5,2.2,fields,Rebuild line with higher-capacity conductor,3367000.0,3367000.0
Q11-0082,2012-10-22,Contra Costa 3 - El Dorado 138.0 kV line,L:18042:18043:138,1.0,True,Beardsley - Railhead 138.0 kV line,L:18045:18048:138,178.4,177.0,60.2,2.8,fields,Rebuild line with higher-capacity conductor,3892000.0,3892000.0
Q11-0082,2012-10-22,Green Lake Sw Sta - Sauk Trail 138.0 kV,L:18044:18046:138,1.0,True,Warturg - Contra Costa 3 Substation 138.0 kV L,L:18041:18043:138,176.4,219.0,62.1,24.6,fields,Rebuild line with higher-capacity conductor,10982000.0,10982000.0
Q11-0082,2012-10-22,Suk Trail - Brigeport Energy 138.0 kV,L:18046:18164:138,1.0,True,Wartburg - Contra Costa 3 138.0 kV,L:18041:18043:138,173.2,227.0,62.1,27.0,fields,Rebuild line with higher-capacity conductor,3730000.0,3730000.0
Q11-0082,2012-10-22,Beardsley - Ellington 138.0 kV L,L:18048:18593:138,1.0,True,Lee Highway - Beardsley 138.0 kV line,L:18048:18050:138,112.7,188.0,40.9,3.3,fields,Rebuild line with higher-capacity conductor,5432000.0,5432000.0
Q11-0082,2012-10-22,Ellington - Lee Highway 138.0 kV,L:18050:18593:138,1.0,True,Beardsley Substation - Lee ighway Substation 138.0 kV,L:18048:18050:138,108.9,199.0,40.9,1.1,fields,Reconductor line,3158000.0,3158000.0
Q11-0082,2012-10-22,Bridgeport Energy 138 kV/1 kV Autotransformer,X:18164:138:1,0.9981141697243093,True,Wartburg - Contra Costa 3 138.0 kV,L:18041:18043:138,100.7,435.0,52.8,35.7,fields,Replace transformer with higher-rated unit,6302000.0,6302000.0
Q11-0056,2012-12-04,West Pawhuska-Centennial 138kV line,L:8879:8882:138,1.0,True,Searsburg-Potomac 138kV L,L:8878:8908:138,459.3,235.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,955000.0,955000.0
Q11-0056,2012-12-04,Cape Gas Turbine-W Pwhuska 138kV,L:8879:9890:138,1.0,True,Potomac-Searsburg 138kV,L:8878:8908:138,262.0,167.0,34.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2198000.0,2198000.0
Q11-0056,2012-12-04,Bells Mill-Twinbrook 138kV,L:8837:8841:138,1.0,True,Centenial-Searsburg 138kV,L:8878:8882:138,169.2,220.0,45.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4200000.0,4200000.0
Q11-0056,2012-12-04,Poplar Avenue-Bells Mill 138kV,L:8837:8885:138,1.0,True,Searsburg-Centennial 138kV,L:8878:8882:138,159.4,230.0,26.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1260000.0,1260000.0
Q11-0056,2012-12-04,Ne Lisbon-Ramsey 138kV,L:8880:9906:138,1.0,True,Searsburg-Potomac Substation 138kV Line,L:8878:8908:138,129.7,258.0,14.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1138000.0,1138000.0
Q11-0056,2012-12-04,Wilkens-Wheelabrator Baltimore Refuse 138kV,L:8507:9058:138,1.0,True,St Crispin-Pluess 345kV,L:8823:8824:345,127.6,252.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1250000.0,523000.0
Q11-0056,2012-12-04,Bancroft-Fairland 138kV L,L:8902:9063:138,1.0,True,St Crispin-Columbus Denois Crk 345kV,L:8823:8949:345,123.3,230.0,10.8,,prose_overloaded,Rebuild line with higher-capacity conductor,629000.0,282000.0
Q11-0056,2012-12-04,Wilkens-Tyhee 138kV line,L:8507:8572:138,1.0,True,Pluess-St Crispin 345kV,L:8823:8824:345,119.5,237.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,892000.0,374000.0
Q11-0056,2012-12-04,Potomac-Searsburg 138kV L,L:8878:8908:138,1.0,True,Searsburg-Centennial 138kV,L:8878:8882:138,507.0,218.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2348000.0,2348000.0
Q11-0056,2012-12-04,Portl-Power Sta 138kV,L:8848:8861:138,0.9872407060627444,True,Searsburg-Potomac Substation 138kV,L:8878:8908:138,189.0,207.0,34.6,,prose_loss,Rebuild line with higher-capacity conductor,2824000.0,2824000.0
Q11-0056,2012-12-04,Bancroft-Colesville 138kV L,L:8902:9062:138,1.0,True,St Crispin-Columbus Denois Crk 345kV,L:8823:8949:345,163.7,207.0,10.8,,prose_loss,Rebuild line with higher-capacity conductor,1271000.0,569000.0
Q11-0056,2012-12-04,N Ogden-Fairland 138kV line,L:8901:9063:138,1.0,True,St Crispin-Columbus Denois Crk 345kV,L:8823:8949:345,138.0,181.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,2112000.0,1048000.0
Q11-0056,2012-12-04,Ramsey-Masonville Uppco 138kV,L:8880:9901:138,1.0,True,Searsburg-Potomac Substation 138kV,L:8878:8908:138,128.9,234.0,14.6,,prose_loss,Rebuild line with higher-capacity conductor,5828000.0,5828000.0
Q11-0056,2012-12-04,Pangborn-Sligo 138kV,L:8898:8909:138,1.0,True,Summit Lake Wps Substation-Rossmoor South 138kV,L:8889:8906:138,124.5,193.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,3793000.0,3793000.0
Q11-0056,2012-12-04,Bells Mill-Longwood Substation 138kV,L:8837:8846:138,1.0,True,Searsburg-Centennial 138kV line,L:8878:8882:138,605.6,172.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1826000.0,1826000.0
Q11-0056,2012-12-04,Longwood-Potomac 138kV,L:8846:8908:138,1.0,True,Centennial-Searsburg 138kV,L:8878:8882:138,541.8,197.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1552000.0,1552000.0
Q11-0056,2012-12-04,Searsburg-Centennial 138kV,L:8878:8882:138,1.0,True,Searsburg-Potomac 138kV L,L:8878:8908:138,485.2,227.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3560000.0,3560000.0
Q11-0056,2012-12-04,W Pawhuska-New Lisbon 138kV Line,L:8879:9906:138,1.0,True,Searsburg-Potomac 138kV,L:8878:8908:138,250.2,245.0,65.4,,prose_colon,Rebuild line with higher-capacity conductor,7097000.0,7097000.0
Q11-0056,2012-12-04,Power Sta-Cape Gas Turbine 138kV,L:8861:9890:138,1.0,True,Searsburg-Potomac 138kV,L:8878:8908:138,227.4,186.0,34.6,,prose_colon,Rebuild line with higher-capacity conductor,2022000.0,2022000.0
Q11-0056,2012-12-04,Pangborn-Colesville 138kV,L:8898:9062:138,1.0,True,Ina 345/138 kV Transformer,X:8897:345:138,191.6,167.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,898000.0,898000.0
Q11-0056,2012-12-04,Sligo Substation-Linden 138kV,L:8909:8942:138,1.0,True,Summit Lake Wps-Rossmoor South 138kV L,L:8889:8906:138,149.0,179.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,812000.0,812000.0
Q11-0056,2012-12-04,Lindn-Kensington 138kV Ckt 2,L:8891:8942:138,1.0,True,Kensington-Linden 138kV Line,L:8891:8942:138,148.7,300.0,9.3,,prose_colon,Rebuild line with higher-capacity conductor,2431000.0,2431000.0
Q11-0056,2012-12-04,Linden-Kensington 138kV Line 1,L:8891:8942:138,1.0,True,Kensington Substation-Linden 138kV Cir. 2,L:8891:8942:138,148.6,301.0,9.3,,prose_colon,Rebuild line with higher-capacity conductor,2431000.0,2431000.0
Q11-0056,2012-12-04,Bells Mill-Beverly Farms 138kV Line,L:8837:8884:138,1.0,True,Engle-Eastern Tap 345/138kV Autotransformer,X:8847:345:138,140.0,212.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,2065000.0,2065000.0
Q11-0056,2012-12-04,Lower Middlebury-Beverly Farms 138kV line,L:8854:8884:138,1.0,True,Searsburg-Centennial Substation 138kV,L:8878:8882:138,134.0,205.0,18.3,,prose_colon,Rebuild line with higher-capacity conductor,3827000.0,3827000.0
Q11-0066,2012-11-16,MCMICHEN 500/230 kV Autotransformer,X:22035:500:230,1.0,True,DEKALB – MCMICHEN 500.0 kV L,L:21759:22035:500,140.3,767.0,69.0,79.7,fields,Replace transformer with higher-rated unit,28589000.0,27372000.0
Q11-0066,2012-11-16,GARNET – DEERFIELD 230.0 kV L,L:19617:20114:230,1.0,True,GARNET – TECUMSEH 500.0 kV,L:19617:19893:500,117.6,523.0,8.6,106.5,fields,Rebuild line with higher-capacity conductor,47885000.0,32948000.0
Q11-0066,2012-11-16,DEKALB 230-1 kV TX,X:21759:230:1,0.9971157175242051,True,RICHLAND SUBSTATION – DEKALB 500.0 kV Line,L:20309:21759:500,117.3,869.0,50.6,78.1,fields,Replace transformer with higher-rated unit,8313000.0,7937000.0
Q11-0066,2012-11-16,STATE STREET – ROBISON PARK 230.0 kV,L:21774:21796:230,1.0,True,DEKALB – RICHLAND 500.0 kV,L:20309:21759:500,114.5,782.0,34.3,85.0,fields,Rebuild line with higher-capacity conductor,17245000.0,14759000.0
Q11-0066,2012-11-16,ROBISON PARK – BUCKEYE 230.0 kV,L:21796:22493:230,1.0,True,MCMICHEN – DEKAB 500.0 kV,L:21759:22035:500,105.9,1036.0,40.0,79.9,fields,Reconductor line,13862000.0,12140000.0
Q11-0066,2012-11-16,MT. HARRIS – BUCKEYE 230.0 kV,L:22024:22493:230,1.0,True,MCMICHEN – DEKALB 500.0 kV line,L:21759:22035:500,105.6,806.0,31.7,79.1,fields,Reconductor line,16837000.0,15708000.0
Q11-0066,2012-11-16,DEKALB 500/1kV Transformer,X:21759:500:1,0.9971157175242051,True,RICHLAND – DEKALB 500.0 kV,L:20309:21759:500,105.2,969.0,50.6,70.0,fields,Replace transformer with higher-rated unit,51900000.0,49552000.0
Q11-0066,2012-11-16,WAYNEDALE – STATE ST 230.0 kV Line,L:21763:21774:230,1.0,True,DEKALB – RICHLAND 500.0 kV,L:20309:21759:500,104.6,826.0,17.3,90.5,fields,Reconductor line,4878000.0,4058000.0
Q11-0066,2012-11-16,EUPORA – WAYNEDALE 230.0 kV Line,L:21763:22220:230,1.0,True,MONTPELIER ELECTRIC GENERATING STATION – WAYNEDALE 230.0 kV Line,L:21763:22708:230,103.8,902.0,10.4,96.0,fields,Reconductor line,17332000.0,12833000.0
Q11-0072,2012-11-28,VICCO / N BRISTOL 138kV Line,L:9258:16806:138,1.0,True,WESTBORO 138 kV/1 kV Transformer,X:16876:138:1,105.4,236.0,61.6,94.5,fields,Reconductor line,1604000.0,1604000.0
Q11-0072,2012-11-28,WOLF HILLS ENERGY / HORSESHOE LAKE 138kV,L:9254:9670:138,1.0,True,WESTBORO 138-1 kV Transformer,X:16876:138:1,103.3,290.0,31.7,98.7,fields,Reconductor line,767000.0,767000.0
Q11-0073,2012-11-18,INDIAN – BIRCHWOOD 345 kV,L:8680:10290:345,1.0,True,FREDERICKSBURG – JESSE L TERRY 345 kV,L:9734:10281:345,113.2,1409.0,12.0,,prose_overloaded,Rebuild line with higher-capacity conductor,86944000.0,5911000.0
Q11-0073,2012-11-18,NEVADA SOLAR ONE – WALNUT CREEK PP 138 kV L,L:9132:9138:138,1.0,True,FLUVANNA P.S – LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,110.5,514.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3614000.0,736000.0
Q11-0073,2012-11-18,EAGLE PT POWER PLANT 345-138 kV Auto,X:9467:345:138,0.9972020046943968,True,LOWMOOR – EAGLE POINT POWER PLANT SUBSTATION 345 kV line,L:9467:9666:345,127.8,277.0,7.6,,prose_loss,Replace transformer with higher-rated unit,17357000.0,17357000.0
Q11-0073,2012-11-18,AMPS – HEDGES 345 kV,L:6521:7127:345,1.0,True,LAKE JUNE PUMP – AMPS 500 kV,L:6300:7127:500,121.0,1206.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,40439000.0,1479000.0
Q11-0073,2012-11-18,PLUESS – ACKLEY 138 kV Line,L:8824:8832:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CREEK 345 kV,L:8823:8949:345,114.7,234.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,1340000.0,57000.0
Q11-0073,2012-11-18,HARDWICK 138/1 kV XFMR,X:8450:138:1,0.9805594081803619,True,ST CRISPIN – COLUMBUS DENOIS CRK SUBSTATION 345 kV L,L:8823:8949:345,112.2,528.0,5.8,,prose_loss,Replace transformer with higher-rated unit,6743000.0,238000.0
Q11-0073,2012-11-18,FLUVANNA P.S – LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,1.0,True,CHALLENGE – BIRCHWOOD 345 kV line,L:9944:10290:345,111.0,1740.0,17.8,,prose_loss,Rebuild line with higher-capacity conductor,55676000.0,4258000.0
Q11-0073,2012-11-18,BANCROFT – FAIRLAND 138 kV Line,L:8902:9063:138,1.0,True,ST CRISPIN SUBSTATION – COLUMBUS DENOIS CRK 345 kV line,L:8823:8949:345,100.3,326.0,6.1,,prose_loss,Reconductor line,224000.0,8000.0
Q11-0073,2012-11-18,LAKE JUNE PUMP – HEDES 345 kV,L:6300:6521:345,1.0,True,LAKE JUNE PUMP – AMPS 500 kV line,L:6300:7127:500,109.6,1338.0,6.1,,prose_colon,Reconductor line,19699000.0,727000.0
Q11-0073,2012-11-18,BRICK CHURCH SUBSTATION – BEAR ISLAND 345 kV,L:9988:10264:345,1.0,True,CHALLENGE – BIRCHWOOD 345 kV,L:9944:10290:345,107.6,1105.0,14.0,,prose_colon,Reconductor line,12762000.0,721000.0
Q11-0077,2012-11-17,Tilton 138 kV/69 kV Auto,X:10356:138:69,0.9968755760122047,True,Greens Rd 138/1 kV Autotransformer,X:10354:138:1,357.8,60.0,47.9,,table,Replace transformer with higher-rated unit,4524000.0,4524000.0
Q11-0077,2012-11-17,E Garden City / Antonito 138 kV,L:10346:10512:138,1.0,True,E Garden City 138 kV/1 kV Auto,X:10346:138:1,212.6,191.0,100.0,,table,Rebuild line with higher-capacity conductor,40228000.0,40228000.0
Q11-0077,2012-11-17,E Garden City 138-1 kV Auto,X:10346:138:1,1.0,True,E Garden Ity / Antonito 138 kV,L:10346:10512:138,184.6,220.0,100.0,,table,Replace transformer with higher-rated unit,5553000.0,5553000.0
Q11-0077,2012-11-17,Cordova Park / Macho Springs 138 kV,L:9755:10214:138,1.0,True,Rosiere 345/138 kV Transformer,X:10245:345:138,171.0,248.0,62.0,,table,Rebuild line with higher-capacity conductor,6874000.0,6874000.0
Q11-0077,2012-11-17,R D Morrow / Cordova Park 138 kV Line,L:9754:9755:138,1.0,True,Rosiere 345 kV/138 kV XFMR,X:10245:345:138,169.4,267.0,62.0,,table,Rebuild line with higher-capacity conductor,5093000.0,5093000.0
Q11-0077,2012-11-17,Hickory / Macho Springs 138 kV line,L:9765:10214:138,1.0,True,Rosiere 345/138kV TX,X:10245:345:138,156.0,244.0,62.0,,table,Rebuild line with higher-capacity conductor,6544000.0,6544000.0
Q11-0077,2012-11-17,Rosiere / Summit Farms Solar 138 kV,L:10245:10548:138,1.0,True,Ag Reliant / Grayland 345 kV,L:10205:10297:345,130.3,315.0,29.7,,table,Rebuild line with higher-capacity conductor,6287000.0,5723000.0
Q11-0077,2012-11-17,Kansas / India 138 kV,L:9763:9764:138,1.0,True,Grayland / Ag Reliant 345 kV L,L:10205:10297:345,130.0,284.0,29.7,,table,Rebuild line with higher-capacity conductor,4800000.0,4369000.0
Q11-0077,2012-11-17,Bayamon / Kansas 138 kV Line,L:9762:9764:138,1.0,True,Princeton Mn / La Cienega 345 kV L,L:10128:10551:345,123.9,186.0,71.5,,table,Rebuild line with higher-capacity conductor,5657000.0,5657000.0
Q11-0077,2012-11-17,Rosiere Substation 345/138kV Transformer,X:10245:345:138,0.9919989200453244,True,Ag Reliant / Grayland Substation 345 kV,L:10205:10297:345,118.6,532.0,33.5,,table,Replace transformer with higher-rated unit,18948000.0,17032000.0
Q11-0077,2012-11-17,India / Summit Farms Solar 138 kV line,L:9763:10548:138,0.9920535158412848,False,Ag Reliant / Grayland 345 kV,L:10205:10297:345,117.1,347.0,29.7,,table,Rebuild line with higher-capacity conductor,8439000.0,7681000.0
Q11-0077,2012-11-17,S Bellevue / Lake Kingman 138 kV,L:10099:10304:138,1.0,True,Grayland / Ag Reliant 345 kV,L:10205:10297:345,110.0,214.0,8.7,,table,Reconductor line,436000.0,299000.0
Q11-0077,2012-11-17,Warner Pnm / Crittenden 138 kV,L:9753:10097:138,1.0,True,Grayand / Ag Reliant 345 kV,L:10205:10297:345,108.8,436.0,10.9,,table,Reconductor line,2683000.0,1207000.0
Q11-0077,2012-11-17,Yadkin / Princeton Mn 138 kV,L:9757:10128:138,1.0,True,Grayland 345-1 kV XFMR,X:10205:345:1,108.5,309.0,15.8,,table,Reconductor line,1166000.0,931000.0
Q11-0077,2012-11-17,Berwind 138-1 kV Transformer,X:11200:138:1,0.9979265655060477,True,Antonito / East Garden City Substation 138 kV,L:10346:10512:138,107.4,181.0,39.8,,table,Replace transformer with higher-rated unit,4534000.0,4534000.0
Q11-0077,2012-11-17,Ag Reliant 345 kV/138 kV TX,X:10297:345:138,0.9908284432756386,True,Miller Redwood Substation / Ag Reliant 345 kV,L:9725:10297:345,104.6,321.0,11.6,,table,Replace transformer with higher-rated unit,18472000.0,7361000.0
Q11-0077,2012-11-17,A Whoch / Grayland 138 kV,L:9758:10205:138,1.0,True,Princeton Mn / Grayland 345 kV,L:10128:10205:345,104.4,534.0,15.4,,table,Reconductor line,1883000.0,1397000.0
Q11-0077,2012-11-17,Crittenden / Sonterra 138 kV,L:9753:10126:138,1.0,True,Grayland / Ag Reliant 345 kV,L:10205:10297:345,104.4,316.0,8.7,,table,Reconductor line,1716000.0,1178000.0
Q11-0077,2012-11-17,Puna Geothermal Venture I / R D Morrow 138 kV L,L:9754:9756:138,1.0,True,Princeton Mn / Grayland 345 kV,L:10128:10205:345,103.0,488.0,15.4,,table,Reconductor line,1449000.0,1075000.0
Q11-0077,2012-11-17,Chuckatuck / Berkley Road 138 kV,L:10010:10209:138,1.0,True,Grayland / Ag Reliant 345 kV,L:10205:10297:345,102.5,523.0,10.9,,table,Reconductor line,2128000.0,956000.0
Q11-0077,2012-11-17,Ag Reliant / Brigham 138 kV,L:9931:10297:138,1.0,True,Miller Redwood / Ag Reliant 345 kV line,L:9725:10297:345,101.8,281.0,11.6,,table,Reconductor line,1713000.0,680000.0
Q11-0077,2012-11-17,Grayland Substation / Ag Eliant 345 kV Line,L:10205:10297:345,1.0,True,Dos Marinas 2003 / Ag Reliant 345 kV Line,L:10297:10448:345,101.8,1515.0,45.8,,table,Reconductor line,21733000.0,13696000.0
Q11-0077,2012-11-17,S Pacheco 345/138 kV Transformer Bank,X:11114:345:138,0.9919397001104895,True,Miller Redwood / Ag Reliant 345 kV,L:9725:10297:345,101.4,839.0,24.4,,table,Replace transformer with higher-rated unit,10118000.0,7936000.0
Q11-0077,2012-11-17,Mercy Springs / Berkley Road 138 kV,L:10004:10010:138,1.0,True,Ag Reiant / Miller Redwood 345 kV,L:9725:10297:345,101.2,255.0,11.0,,table,Reconductor line,4202000.0,3298000.0
Q11-0077,2012-11-17,S Bellevue / Sonterra 138 kV,L:10099:10126:138,1.0,True,Grayland / Ag Reliant 345 kV,L:10205:10297:345,101.0,306.0,8.7,,table,Reconductor line,1091000.0,748000.0
Q11-0085,2012-11-18,Sta G-Clover 345 kV,L:9276:9669:345,0.9564931409870634,True,Person Substation-Mecklenburg Power Sta 345 kV,L:9650:11146:345,101.1,2316.0,6.1,,prose_colon,Reconductor line,53489000.0,8703000.0
Q11-0090,2012-11-18,Gulf Breeze-Hardwick 138 kV,L:8449:8450:138,1.0,True,St Crispin-Columbus Denois Creek 345 kV,L:8823:8949:345,168.0,202.0,5.0,166.0,fields,Rebuild line with higher-capacity conductor,2581000.0,90000.0
Q11-0090,2012-11-18,Nasa-Mohave Electric 138 kV line,L:8929:8953:138,1.0,True,St Crispin-Columbus Denois Crk 345 kV,L:8823:8949:345,157.1,234.0,5.3,155.3,fields,Rebuild line with higher-capacity conductor,1878000.0,65000.0
Q11-0090,2012-11-18,Mohave Electric-Beltsville 138 kV,L:8833:8929:138,1.0,True,St Crispin-Columbus Denois Creek 345 kV Line,L:8823:8949:345,148.2,223.0,5.3,146.3,fields,Rebuild line with higher-capacity conductor,1264000.0,44000.0
Q11-0090,2012-11-18,Westport-Wheelabrator Baltimore Refuse Substation 138 kV,L:8468:9058:138,1.0,True,St Crispin-Pluess 345 kV Line,L:8823:8824:345,118.4,189.0,5.4,116.1,fields,Rebuild line with higher-capacity conductor,522000.0,18000.0
Q11-0090,2012-11-18,Geysers Tap 2 Substation-Walthall 138 kV,L:9770:10265:138,1.0,True,Baraga Vlg-Geysers Tap 2 345 kV,L:9793:10265:345,118.0,351.0,5.5,116.7,fields,Rebuild line with higher-capacity conductor,4273000.0,105000.0
Q11-0090,2012-11-18,Macks Inn-S Crk 138 kV,L:9162:9163:138,1.0,True,Clover-Sta G 345 kV L,L:9276:9669:345,115.1,293.0,5.4,113.7,fields,Rebuild line with higher-capacity conductor,5906000.0,628000.0
Q11-0090,2012-11-18,Hanover St-Plaster City 138 kV,L:9421:9425:138,1.0,True,Mecklenburg Power Station-Sta G 345 kV line,L:9276:9650:345,107.6,247.0,15.1,102.8,fields,Reconductor line,2432000.0,2432000.0
Q11-0090,2012-11-18,Station G-Mecklenburg Power Station 345 kV,L:9276:9650:345,1.0,True,Clover-Sta G 345 kV,L:9276:9669:345,106.7,2040.0,29.8,105.6,fields,Reconductor line,29891000.0,2205000.0
Q11-0090,2012-11-18,Warrenton Substation-Plaster City 138 kV Line,L:9316:9421:138,1.0,True,Mecklenburg Power Station Substation-Sta G Substation 345 kV,L:9276:9650:345,106.4,244.0,15.1,101.5,fields,Reconductor line,5399000.0,5399000.0
Q11-0090,2012-11-18,Sta N Airport-Warrenton 138 kV,L:9287:9316:138,1.0,True,Sta G-Mecklenburg Power Sta 345 kV,L:9276:9650:345,106.2,241.0,15.1,101.2,fields,Reconductor line,4102000.0,4102000.0
Q11-0090,2012-11-18,Wichita Plant-Walnut Crk Pp 138 kV,L:9121:9138:138,1.0,True,Louisa Generation Facility Substation-Fluvann P.S 345 kV Line,L:9631:9643:345,105.8,453.0,5.5,104.8,fields,Reconductor line,6594000.0,707000.0
Q11-0090,2012-11-18,Bancroft-Colesville 138 kV,L:8902:9062:138,1.0,True,St Crispin-Columbus Denois Creek 345 kV line,L:8823:8949:345,104.1,389.0,6.8,102.8,fields,Reconductor line,399000.0,12000.0
Q11-0090,2012-11-18,Sta G-Challenge 345 kV Cir. 2,L:9276:9944:345,0.9716522319097184,True,Sta G-Challenge 345 kV Ckt 1,L:9276:9944:345,101.8,1641.0,18.0,100.9,fields,Reconductor line,34617000.0,3022000.0
Q12-0096,2012-11-30,YARMOUTH - W POINT MUNICIPAL 138.0 kV,L:17272:17273:138,1.0,True,NELSON CABLE - ESCANABA STEAM PLANT 138.0 kV,L:17178:17180:138,115.5,196.0,5.5,110.2,fields,Rebuild line with higher-capacity conductor,3495000.0,2504000.0
Q12-0096,2012-11-30,PINEY CRK PROJECT 500-345 kV XFMR,X:8253:500:345,0.9634353464372545,True,PINEY CRK PROJECT - KALAMAZOO-SAN JUAN 500.0 kV,L:7105:8253:500,105.1,776.0,7.5,103.3,fields,Replace transformer with higher-rated unit,25625000.0,11191000.0
Q12-0096,2012-11-30,WARVUE - YARMOUTH 138.0 kV,L:17181:17272:138,1.0,True,NELSON CABLE SUBSTATION - ESCANABA SEAM PLANT 138.0 kV,L:17178:17180:138,104.6,226.0,5.5,100.0,fields,Reconductor line,3881000.0,2780000.0
Q12-0096,2012-11-30,NELSON CABLE - WARVUE 138.0 kV,L:17178:17181:138,1.0,True,NELSON CABLE - ESCANABA STEAM PLANT 138.0 kV L,L:17178:17180:138,103.3,245.0,5.5,99.0,fields,Reconductor line,2422000.0,1735000.0
Q12-0096,2012-11-30,LUDINGTON - EAST MARYSVILLE 230.0 kV,L:18854:18859:230,1.0,True,CEDAR HILL - FISHHAWK 500.0 kV,L:18862:19134:500,102.3,608.0,6.2,100.4,fields,Reconductor line,10601000.0,10601000.0
Q12-0096,2012-11-30,LUDINGTON - CEDAR HILL 230.0 kV,L:18859:18862:230,0.9851469618039865,False,CEDAR HILL - FISHHAWK SUBSTATION 500.0 kV,L:18862:19134:500,100.7,652.0,6.2,99.0,fields,Reconductor line,4837000.0,4837000.0
Q12-0096,2012-11-30,NARANJO 5804 SUBSTATION 345 kV/230 kV Autotransformer #1,X:19541:345:230,0.9938328061345212,True,KILLEN - NARANJO 5804 500.0 kV L,L:19540:19541:500,100.2,520.0,10.7,96.3,fields,Replace transformer with higher-rated unit,13864000.0,9994000.0
Q12-0096,2012-11-30,KILLEN - NARANJO 5804 230.0 kV,L:19540:19541:230,1.0,True,KILLEN - NARANJO 5804 500.0 kV,L:19540:19541:500,100.2,1040.0,21.4,96.3,fields,Reconductor line,11464000.0,8264000.0
Q11-0002,2012-12-15,Moffett - Lake Lure 230.0 kV line,L:20278:20298:230,1.0,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,102.3,563.0,5.3,,table,Reconductor line,8089000.0,8089000.0
Q11-0002,2012-12-15,Moffett - Rancho Vista 230.0 kV,L:19826:20278:230,1.0,True,Rchland - Dekalb 500.0 kV,L:20309:21759:500,100.1,613.0,5.3,,table,Reconductor line,6603000.0,6603000.0
Q11-0013,2012-12-19,Georgia-Pacific Consr Prods Lp-Naheola – Mon Vly Works 138 KV,L:7270:7391:138,1.0,True,Clubhouse – Ainswrth 138 KV line,L:7254:7396:138,154.5,199.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1343000.0,1343000.0
Q11-0013,2012-12-19,Thompson Peak Tap – 2Nd St Substation 138 KV,L:7227:7284:138,1.0,True,Clubhouse – Ainsworth 138 KV,L:7254:7396:138,145.4,232.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2588000.0,2588000.0
Q11-0013,2012-12-19,Universal – Ainswrth 138 KV Line,L:7278:7396:138,1.0,True,Bad Crk – 2Nd St 138 KV,L:7284:7313:138,138.6,272.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2796000.0,2796000.0
Q11-0013,2012-12-19,Bownfield Switching – Pinkerton 138 KV,L:7255:7282:138,1.0,True,Clubhouse – Ainsworth 138 KV,L:7254:7396:138,129.6,211.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1108000.0,1108000.0
Q11-0013,2012-12-19,Cheswick Power Plant – Allegheny Energy Units 3 4 & 5 138 KV,L:7283:8265:138,1.0,True,Universal – Riverview Energy Systems 138 KV,L:7278:7397:138,111.5,276.0,59.7,,prose_overloaded,Rebuild line with higher-capacity conductor,904000.0,904000.0
Q11-0013,2012-12-19,Riverview Energy Systems Substation – Goodyear Lake Plant 138 KV line,L:7389:7397:138,1.0,True,Plum – Ss3143 138 KV,L:7256:7286:138,108.1,260.0,48.4,,prose_overloaded,Reconductor line,1190000.0,1190000.0
Q11-0013,2012-12-19,Riverview Energy Systems Substation – Mcclure 138 KV,L:7281:7397:138,1.0,True,Goodyear Lake Plant – Riverview Energy Systems 138 KV,L:7389:7397:138,107.2,268.0,48.0,,prose_overloaded,Reconductor line,562000.0,562000.0
Q11-0013,2012-12-19,Elk Garden – Guardian And Eastbank Substation 138 KV,L:7190:7274:138,1.0,True,Ainsworth – Clubhouse 138 KV,L:7254:7396:138,102.7,216.0,40.9,,prose_overloaded,Reconductor line,983000.0,983000.0
Q11-0013,2012-12-19,Georgia-Pacific Consr Prods Lp-Naheola – Elkhorn 138 KV,L:7391:7401:138,1.0,True,Ainsworth – Clubhouse 138 KV,L:7254:7396:138,164.9,182.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1702000.0,1702000.0
Q11-0013,2012-12-19,Brownfield Switching – Elkhorn 138 KV,L:7255:7401:138,1.0,True,Clubhouse – Ainsworth 138 KV L,L:7254:7396:138,156.1,185.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,480000.0,480000.0
Q11-0013,2012-12-19,Thompson Peak Tap – Mon Valley Works 138 KV line,L:7227:7270:138,1.0,True,Ainsworth – Clubhouse 138 KV,L:7254:7396:138,150.8,209.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1445000.0,1445000.0
Q11-0013,2012-12-19,Mcclure – Plum 138 KV,L:7256:7281:138,1.0,True,Goodyear Lake Plant – Riverview Energy Systems 138 KV L,L:7389:7397:138,113.6,271.0,48.0,,prose_loss,Rebuild line with higher-capacity conductor,2284000.0,2284000.0
Q11-0013,2012-12-19,Harwick – Cheswick Power Plant 138 KV,L:7283:7386:138,1.0,True,Universal – Riverview Energy Systems 138 KV,L:7278:7397:138,104.6,266.0,59.7,,prose_loss,Reconductor line,881000.0,881000.0
Q11-0013,2012-12-19,Plum – Ss3143 138 KV,L:7256:7286:138,1.0,True,Goodyear Lake Plant – Riverview Energy Systems 138 KV line,L:7389:7397:138,104.3,310.0,48.0,,prose_loss,Reconductor line,530000.0,530000.0
Q11-0013,2012-12-19,Elk Garden – 2Nd St 138 KV,L:7190:7284:138,1.0,True,Clubhouse – Ainsworth 138 KV,L:7254:7396:138,103.7,208.0,40.9,,prose_loss,Reconductor line,213000.0,213000.0
Q11-0013,2012-12-19,Midvale – Harwick 138 KV L,L:7275:7386:138,1.0,True,Universal – Riverview Energy Systems 138 KV L,L:7278:7397:138,103.0,263.0,59.7,,prose_loss,Reconductor line,1103000.0,1103000.0
Q11-0013,2012-12-19,Midvale – Railyard 138 KV,L:7275:7309:138,1.0,True,Uiversal – Riverview Energy Systems 138 KV L,L:7278:7397:138,101.6,260.0,59.7,,prose_loss,Reconductor line,808000.0,808000.0
Q11-0013,2012-12-19,2Nd St – Bad Creek 138 KV L,L:7284:7313:138,1.0,True,Riverview Energy Systems – Universal 138 KV L,L:7278:7397:138,167.1,233.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1255000.0,1255000.0
Q11-0013,2012-12-19,Universal – Riverview Energy Systems 138 KV,L:7278:7397:138,1.0,True,2Nd St – Bad Creek Substation 138 KV,L:7284:7313:138,138.9,280.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1104000.0,1104000.0
Q11-0013,2012-12-19,Clubhouse – Ainsworth 138 KV,L:7254:7396:138,1.0,True,Thompson Peak Tap – 2Nd St 138 KV,L:7227:7284:138,129.7,260.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2242000.0,2242000.0
Q11-0013,2012-12-19,Pinkerton – Cottage Brook 138 KV,L:7282:7305:138,1.0,True,Thompson Peak Tap – 2Nd St 138 KV,L:7227:7284:138,129.4,234.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1048000.0,1048000.0
Q11-0013,2012-12-19,Clubhouse – Cottage Brook 138 KV line,L:7254:7305:138,1.0,True,Thompson Peak Tap – 2Nd St 138 KV Line,L:7227:7284:138,127.9,243.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2171000.0,2171000.0
Q11-0013,2012-12-19,Guardian And Eastbank – Ainsworth 138 KV L,L:7274:7396:138,1.0,True,Clubhouse – Ainsworth 138 KV line,L:7254:7396:138,102.3,222.0,40.9,,prose_colon,Reconductor line,608000.0,608000.0
Q11-0015,2012-12-19,Nelson Cable - Auburn 2 138kV line,L:17177:17178:138,1.0,True,Nelson Cable - Escanaba Steam Plant 138kV,L:17178:17180:138,131.5,236.0,59.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2235000.0,2235000.0
Q11-0015,2012-12-19,Auburn 2 - Golo Substation 138kV,L:17177:17795:138,1.0,True,Nelson Cable - Escanaba Steam Plant 138kV,L:17178:17180:138,117.2,249.0,59.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6359000.0,6359000.0
Q11-0015,2012-12-19,Yarmouth - Warvue 138kV,L:17181:17272:138,1.0,True,Nelson Cable - Escanaba Steam Plant Substation 138kV,L:17178:17180:138,107.4,180.0,40.6,,prose_overloaded,Reconductor line,3404000.0,3404000.0
Q11-0015,2012-12-19,Alibates 138/1 kV TX,X:17029:138:1,0.9963164398080058,True,Alibates - Pleasant Valley Pumps 345kV,L:17029:18709:345,105.3,174.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,7214000.0,4484000.0
Q11-0015,2012-12-19,Hailey 500/230kV Autotransformer,X:19413:500:230,0.9871904306461077,True,Cedar Hill - Fishhawk 500kV L,L:18862:19134:500,103.4,912.0,6.7,,prose_overloaded,Replace transformer with higher-rated unit,39766000.0,39766000.0
Q11-0015,2012-12-19,Escanaba Steam Plant - Nelson Cable 138kV,L:17178:17180:138,1.0,True,Nelson Cable - Auburn 2 138kV Line,L:17177:17178:138,148.0,218.0,59.4,,prose_loss,Rebuild line with higher-capacity conductor,20546000.0,20546000.0
Q11-0015,2012-12-19,Golo - Lore 138kV,L:17176:17795:138,1.0,True,Nelson Cable - Escanaba Steam Plant 138kV L,L:17178:17180:138,113.7,253.0,59.4,,prose_loss,Rebuild line with higher-capacity conductor,7948000.0,7948000.0
Q11-0015,2012-12-19,Washington Park Ds 500-230 kV TX,X:24035:500:230,0.9672133708250391,True,Washington Park Ds - Farragut 500kV,L:24035:24600:500,102.9,807.0,6.4,,prose_loss,Replace transformer with higher-rated unit,22058000.0,11475000.0
Q11-0015,2012-12-19,Nelson Cable - Warvue 138kV,L:17178:17181:138,1.0,True,Nelson Cable - Escanaba Steam Plant 138kV,L:17178:17180:138,108.3,194.0,40.6,,prose_colon,Reconductor line,5950000.0,5950000.0
Q11-0043,2012-12-24,Mohave Electric - Nasa 138.0 kV,L:8929:8953:138,1.0,True,St Crispin - Columbus Denois Creek 345.0 kV,L:8823:8949:345,114.5,234.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2384000.0,134000.0
Q11-0043,2012-12-24,Whitman - Sisk 138.0 kV,L:9005:10027:138,1.0,True,Jesse L Terry Substation - Bear Island 345.0 kV line,L:10264:10281:345,114.2,249.0,6.9,,prose_overloaded,Rebuild line with higher-capacity conductor,47987000.0,2819000.0
Q11-0043,2012-12-24,Lakemont - Cedar Bayou Plant 138.0 kV,L:9782:9834:138,1.0,True,Baraga Vlg - Geysers Tap 2 345.0 kV,L:9793:10265:345,112.9,212.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3645000.0,237000.0
Q11-0043,2012-12-24,Shullsburg - Tricou 138.0 kV,L:9735:10248:138,1.0,True,Bear Island - Jesse L Terry 345.0 kV,L:10264:10281:345,111.9,338.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,31604000.0,1558000.0
Q11-0043,2012-12-24,Birchwood - Indian Substation 345.0 kV,L:8680:10290:345,1.0,True,Jesse L Terry - Fredericksburg 345.0 kV,L:9734:10281:345,109.9,1409.0,16.6,,prose_overloaded,Reconductor line,32769000.0,1836000.0
Q11-0043,2012-12-24,Ensign Wind Llc - Andrews 138.0 kV,L:9798:9800:138,1.0,True,Whirlwind - Anasco 6101 345.0 kV Line,L:9816:9975:345,108.2,208.0,7.2,,prose_overloaded,Reconductor line,522000.0,35000.0
Q11-0043,2012-12-24,Walton St - Locks Substation 138.0 kV,L:9795:9796:138,1.0,True,Miller Redwood - Baraga Vlg 345.0 kV,L:9725:9793:345,134.4,169.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,852000.0,57000.0
Q11-0043,2012-12-24,Mears Corners - Plumas Sierra Rea 138.0 kV,L:9934:9935:138,1.0,True,Norris City North - Livermore 138.0 kV,L:9936:10077:138,118.5,226.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,3974000.0,230000.0
Q11-0043,2012-12-24,Trabue - Westchase 138.0 kV,L:9785:9787:138,1.0,True,Whirlwind - Anasco 6101 345.0 kV L,L:9816:9975:345,114.9,206.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,3660000.0,239000.0
Q11-0043,2012-12-24,Norris City N - Mears Corners 138.0 kV,L:9934:10077:138,1.0,True,Livermore - Norris City N 138.0 kV,L:9936:10077:138,114.6,216.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,7849000.0,454000.0
Q11-0043,2012-12-24,Norris City N - 4602 Coamo 138.0 kV,L:10077:10078:138,1.0,True,Baraga Vlg - Miller Redwood 345.0 kV,L:9725:9793:345,113.0,229.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,6819000.0,471000.0
Q11-0043,2012-12-24,Tricou - Birchwood 138.0 kV,L:10248:10290:138,1.0,True,Bear Island - Jesse L Terry 345.0 kV,L:10264:10281:345,112.9,325.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,34980000.0,1724000.0
Q11-0043,2012-12-24,Gulf Breeze - Hardwick 138.0 kV,L:8449:8450:138,1.0,True,St Crispin - Columbus Denois Creek 345.0 kV Line,L:8823:8949:345,112.6,202.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,2704000.0,153000.0
Q11-0043,2012-12-24,Hull St Rd - Collins Lake 138.0 kV,L:9776:9805:138,1.0,True,Anasco 6101 - Whirlwind 345.0 kV line,L:9816:9975:345,109.8,423.0,9.4,,prose_loss,Reconductor line,728000.0,43000.0
Q11-0043,2012-12-24,White Stone - 4602 Coamo 138.0 kV,L:10028:10078:138,1.0,True,Baraga Vlg - Miller Redwood 345.0 kV,L:9725:9793:345,109.8,224.0,6.8,,prose_loss,Reconductor line,4798000.0,331000.0
Q11-0043,2012-12-24,Louisa Generation Facility - Fluvanna P.S Substation 345.0 kV line,L:9631:9643:345,1.0,True,Challenge - Birchwood 345.0 kV L,L:9944:10290:345,107.3,1740.0,15.1,,prose_loss,Reconductor line,23388000.0,1577000.0
Q11-0043,2012-12-24,Hull St Rd Substation 345/138kV Transformer Bank,X:9776:345:138,0.9888784729556813,True,Anasco 6101 - Geysers Tap 2 345.0 kV,L:9816:10265:345,106.6,669.0,12.8,,prose_loss,Replace transformer with higher-rated unit,11738000.0,791000.0
Q11-0043,2012-12-24,Bear Island - Jesse L Terry 345.0 kV,L:10264:10281:345,1.0,True,Birchwood - Challenge 345.0 kV L,L:9944:10290:345,106.3,1597.0,24.8,,prose_loss,Reconductor line,20406000.0,1096000.0
Q11-0043,2012-12-24,Clville - Ormond 138.0 kV L,L:9831:10294:138,1.0,True,Miller Redwood - Baraga Vlg 345.0 kV Line,L:9725:9793:345,128.3,203.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,14100000.0,943000.0
Q11-0043,2012-12-24,Filer - Edgecombe Genco Llc 138.0 kV,L:10643:11153:138,1.0,True,St. Joseph - Fraley 138.0 kV,L:9929:10364:138,127.3,254.0,75.5,,prose_colon,Rebuild line with higher-capacity conductor,4445000.0,1075000.0
Q11-0043,2012-12-24,Colville - Locks 138.0 kV,L:9796:10294:138,1.0,True,Baraga Vlg - Miller Redwood 345.0 kV,L:9725:9793:345,123.1,211.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,3153000.0,211000.0
Q11-0043,2012-12-24,Briarwood Substation - Whiting Refinery 138.0 kV line,L:9783:9797:138,1.0,True,Anasco 6101 - Whirlwind Substation 345.0 kV,L:9816:9975:345,115.5,173.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,2668000.0,174000.0
Q11-0043,2012-12-24,Retrieve - Collins Lake 138.0 kV,L:9801:9805:138,1.0,True,Anasco 6101 - Whilwind 345.0 kV,L:9816:9975:345,112.9,373.0,9.4,,prose_colon,Rebuild line with higher-capacity conductor,4561000.0,271000.0
Q11-0043,2012-12-24,Brick Church - Procal 138.0 kV,L:9988:9992:138,1.0,True,Whirlwind - Anasco 6101 345.0 kV Line,L:9816:9975:345,111.8,213.0,6.4,,prose_colon,Rebuild line with higher-capacity conductor,2820000.0,142000.0
Q11-0043,2012-12-24,Jameson - Elko 138.0 kV,L:9742:9999:138,1.0,True,Anasco 6101 - Geysers Tap 2 345.0 kV,L:9816:10265:345,105.9,200.0,5.8,,prose_colon,Reconductor line,3085000.0,163000.0
