project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0054,2012-12-22,Crusher to Clearbrook 138.0 kV,L:9212:9538:138,1.0,True,Starkey to Hancock 138.0 kV,L:9532:9534:138,105.7,278.0,100.0,,prose_overloaded,Reconductor line,4284000.0,4284000.0
Q11-0054,2012-12-22,Carquille to Starkey 138.0 kV,L:9241:9532:138,1.0,True,Starkey Substation to Hancock 138.0 kV,L:9532:9534:138,103.8,239.0,100.0,,prose_overloaded,Reconductor line,1256000.0,1256000.0
Q11-0054,2012-12-22,Shute to Roanoke Electric Steel 138.0 kV,L:9540:9541:138,1.0,True,Hancock 345/138kV Autotransformer,X:9534:345:138,103.1,325.0,39.5,,prose_overloaded,Reconductor line,430000.0,124000.0
Q11-0054,2012-12-22,Venture to Shepherds North 138.0 kV,L:9213:9539:138,1.0,True,Starkey to Hancock 138.0 kV,L:9532:9534:138,101.7,307.0,100.0,,prose_loss,Reconductor line,1418000.0,1418000.0
Q11-0054,2012-12-22,Starkey to Hancock 138.0 kV L,L:9532:9534:138,1.0,True,Shepherds N to Kelim 138.0 kV,L:9213:9383:138,146.9,221.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4181000.0,4181000.0
Q11-0054,2012-12-22,Hancock to Roanoke Electric Steel 138.0 kV Line,L:9534:9541:138,1.0,True,Hancock 345/138kV Auto,X:9534:345:138,119.2,256.0,39.5,,prose_colon,Rebuild line with higher-capacity conductor,1882000.0,542000.0
Q11-0054,2012-12-22,Crusher to Venture 138.0 kV,L:9212:9539:138,1.0,True,Starkey to Hancock 138.0 kV,L:9532:9534:138,108.2,277.0,100.0,,prose_colon,Reconductor line,1084000.0,1084000.0
Q11-0054,2012-12-22,Carquille to Clearbrook 138.0 kV,L:9241:9538:138,1.0,True,Starkey to Hancock 138.0 kV,L:9532:9534:138,106.0,253.0,100.0,,prose_colon,Reconductor line,491000.0,491000.0
Q11-0054,2012-12-22,Kelim to Shepherds N 138.0 kV,L:9213:9383:138,1.0,True,Starkey to Hancock 138.0 kV,L:9532:9534:138,100.0,325.0,100.0,,prose_colon,Reconductor line,5205000.0,5205000.0
Q11-0021,2013-02-02,ROBISON PARK - DEKALB 230kV,L:21759:21796:230,1.0,True,MCMICHEN - DEKALB 500kV,L:21759:22035:500,105.9,1072.0,6.4,105.6,fields,Reconductor line,9830000.0,287000.0
Q11-0021,2013-02-02,ROBISON PARK - BUCKEYE 230kV,L:21796:22493:230,1.0,True,MCMICHEN - DEKALB 500kV Line,L:21759:22035:500,104.4,1036.0,8.4,103.9,fields,Reconductor line,15845000.0,464000.0
Q11-0021,2013-02-02,DEKALB 230/1kV TX,X:21759:230:1,0.96,True,RICHLAND - DEKALB 500kV L,L:20309:21759:500,103.2,869.0,7.1,102.8,fields,Replace transformer with higher-rated unit,7501000.0,221000.0
Q11-0021,2013-02-02,MT. HARRIS - BUCKEYE 230kV,L:22024:22493:230,1.0,True,DEKALB - MCMICHEN 500kV,L:21759:22035:500,103.1,806.0,6.1,102.7,fields,Reconductor line,30896000.0,907000.0
Q11-0021,2013-02-02,CONCORD - MT. HARRIS 230kV,L:22022:22024:230,1.0,True,DEKALB - MCMICHEN SUBSTATION 500kV,L:21759:22035:500,102.5,831.0,5.6,102.1,fields,Reconductor line,7122000.0,207000.0
Q11-0053,2013-02-02,Harrisonburg-Daton 138 KV,L:9436:9645:138,1.0,True,Dayon-Franklin-Laguna 345 KV,L:9436:9482:345,119.2,325.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1591000.0,1306000.0
Q11-0053,2013-02-02,Weyers Cave-Ellis Hydro Substation 138 KV,L:9189:9190:138,1.0,True,Hood-Dyton 345 KV L,L:9185:9436:345,114.3,265.0,8.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3173000.0,3173000.0
Q11-0053,2013-02-02,East Longmeadow-Makka 138 KV,L:9141:9451:138,1.0,True,Hood-Dayton 345 KV Line,L:9185:9436:345,112.3,237.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,40295000.0,40295000.0
Q11-0053,2013-02-02,Eagle Point Power Plant-Coldwater 138 KV,L:9467:9468:138,1.0,True,Eagle Pt Power Plant-Lowmoor 345 KV line,L:9467:9666:345,111.1,254.0,14.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1612000.0,1612000.0
Q11-0053,2013-02-02,Eagle Pt Power Plant 345-138 kV Transformer,X:9467:345:138,0.9987022628887003,True,Eage Point Power Plant-Lowmoor 345 KV,L:9467:9666:345,119.7,277.0,7.7,,prose_loss,Replace transformer with higher-rated unit,12989000.0,12989000.0
Q11-0053,2013-02-02,Grottoes-Weyers Cave 138 KV,L:9180:9189:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,112.8,258.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,6138000.0,6138000.0
Q11-0053,2013-02-02,Southwind-Pittsfield Generating Lp 138 KV,L:18486:18488:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,109.1,235.0,6.2,,prose_loss,Reconductor line,4507000.0,4507000.0
Q11-0053,2013-02-02,Custer Term-Mohicanville Substation 138 KV,L:18473:18474:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,108.2,234.0,6.2,,prose_loss,Reconductor line,3614000.0,3614000.0
Q11-0053,2013-02-02,Custer Term-Dresden Drive 138 KV Line,L:18474:18477:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,107.8,231.0,6.2,,prose_loss,Reconductor line,3378000.0,3378000.0
Q11-0053,2013-02-02,East Longmeadow-Beach Grove 138 KV,L:9141:9469:138,1.0,True,Eagle Point Power Plant-Lowmoor 345 KV,L:9467:9666:345,116.9,264.0,14.8,,prose_colon,Rebuild line with higher-capacity conductor,9879000.0,9879000.0
Q11-0053,2013-02-02,Coldwater-Bech Grove 138 KV L,L:9468:9469:138,1.0,True,Eagle Point Power Plant-Lowmoor 345 KV Line,L:9467:9666:345,115.1,257.0,14.8,,prose_colon,Rebuild line with higher-capacity conductor,5279000.0,5279000.0
Q11-0053,2013-02-02,Myakka-Pittsfield Generating Lp Substation 138 KV,L:9451:18488:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,109.7,236.0,6.2,,prose_colon,Reconductor line,3716000.0,3716000.0
Q11-0053,2013-02-02,Mohicanville-Southwind 138 KV L,L:18473:18486:138,1.0,True,Hood-Daton 345 KV line,L:9185:9436:345,108.8,234.0,6.2,,prose_colon,Reconductor line,2305000.0,2305000.0
Q11-0055,2013-01-17,Cuyamungue - South Cadiz Substation 100 kV,L:18763:19273:100,1.0,True,Pedley - Fairbanks 138 kV,L:17975:17978:138,118.9,100.0,44.7,,prose_overloaded,Rebuild line with higher-capacity conductor,8222000.0,8222000.0
Q11-0055,2013-01-17,East Orange Substation - Desert Rd 100 kV line,L:18831:19272:100,1.0,True,Fairbanks - Pedley 138 kV L,L:17975:17978:138,103.0,116.0,55.3,,prose_overloaded,Reconductor line,3279000.0,3279000.0
Q11-0055,2013-01-17,Desert Road Substation - Washington Avenue 100 kV,L:18830:18831:100,1.0,True,Fairbanks - Pedley 138 kV,L:17975:17978:138,122.9,104.0,55.3,,prose_loss,Rebuild line with higher-capacity conductor,10640000.0,10640000.0
Q11-0055,2013-01-17,Pedley - Overlake 100 kV,L:17978:18756:100,1.0,True,Pedley - Honeyville 100 kV,L:17978:18762:100,109.8,160.0,62.9,,prose_loss,Reconductor line,437000.0,437000.0
Q11-0055,2013-01-17,Wise - South Cadiz 100 kV,L:18754:19273:100,1.0,True,Fairbanks - Pedley Substation 138 kV,L:17975:17978:138,111.5,113.0,44.7,,prose_colon,Rebuild line with higher-capacity conductor,4971000.0,4971000.0
Q11-0064,2013-01-16,MOUNT HOLLY 500/230 kV TX,X:22765:500:230,0.9890631333391668,True,SAN MARCOS-MOUNT HOLLY 500 kV,L:22749:22765:500,100.1,969.0,5.2,,prose_loss,Replace transformer with higher-rated unit,32675000.0,5260000.0
Q11-0071,2013-01-23,Lansing Substation to Gronmeyer 100 kV,L:22968:23470:100,1.0,True,Sand Ridge to Segs 3 100 kV,L:22839:22969:100,113.7,133.0,10.0,97.1,fields,Rebuild line with higher-capacity conductor,1876000.0,1876000.0
Q11-0071,2013-01-23,Lansing to Arbrs 100 kV #2,L:22968:23027:100,1.0,True,Lansing to Arbors 100 kV Cir. 1,L:22968:23027:100,108.0,150.0,6.2,98.8,fields,Reconductor line,496000.0,496000.0
Q11-0071,2013-01-23,Jim Christal to Crete Energy Venture Llc 230 kV,L:22951:23480:230,1.0,True,Jim Christal to University Park N 500 kV,L:22951:23505:500,106.9,724.0,10.5,103.7,fields,Reconductor line,7268000.0,2879000.0
Q11-0071,2013-01-23,Lower Granite to Rock Tavern 2 Substation 100 kV Cir. 2,L:22965:22967:100,1.0,True,Rock avern 2 to Lower Granite 100 kV Circuit 1,L:22965:22967:100,103.9,163.0,7.7,93.5,fields,Reconductor line,252000.0,252000.0
Q11-0071,2013-01-23,Lansing to Arbors 100 kV,L:22968:23027:100,1.0,True,Lansing to Arbors 100 kV,L:22968:23027:100,102.5,158.0,6.2,93.8,fields,Reconductor line,496000.0,496000.0
Q11-0071,2013-01-23,Lower Granite to Rock Tavern 2 100 kV Ckt 1,L:22965:22967:100,1.0,True,Lower Granite to Rock Tavern 2 100 kV,L:22965:22967:100,102.2,166.0,7.7,92.0,fields,Reconductor line,252000.0,252000.0
Q11-0089,2013-01-29,Beltsville – Mohave Electric 138 KV Line,L:8833:8929:138,1.0,True,St Crispin – Columbus Denois Crk 345 KV,L:8823:8949:345,150.0,223.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,1053000.0,21000.0
Q11-0089,2013-01-29,White Crk – Cottage Grove 138 KV L,L:9476:9477:138,1.0,True,Mecklenburg Power Sta – Kerr Dam 345 KV,L:9650:9676:345,116.9,263.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,5843000.0,217000.0
Q11-0089,2013-01-29,Hewitt Rd Substation – Morrison 138 KV,L:9004:10024:138,1.0,True,Whitman – Sisk 138 KV,L:9005:10027:138,109.8,199.0,5.8,,prose_loss,Reconductor line,11511000.0,456000.0
Q11-0089,2013-01-29,Bancroft – Colesville 138 KV line,L:8902:9062:138,1.0,True,St Crispin – Columbus Denois Crk 345 KV,L:8823:8949:345,106.4,389.0,7.1,,prose_loss,Reconductor line,433000.0,8000.0
Q11-0089,2013-01-29,Tyler – Clearwater 138 KV,L:9743:10267:138,1.0,True,Anasco 6101 – Whirlwind 345 KV line,L:9816:9975:345,101.1,252.0,5.5,,prose_loss,Reconductor line,372000.0,9000.0
Q11-0089,2013-01-29,Westport – Wheelabrator Baltimore Refuse 138 KV L,L:8468:9058:138,1.0,True,St Crispin – Pluess 345 KV,L:8823:8824:345,148.3,189.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,980000.0,19000.0
Q11-0089,2013-01-29,Gulf Breeze – Hardwick 138 KV,L:8449:8450:138,1.0,True,St Crispin – Columbus Denois Crk 345 KV,L:8823:8949:345,136.5,261.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,2793000.0,54000.0
Q11-0089,2013-01-29,Mohave Electric – Nasa 138 KV,L:8929:8953:138,1.0,True,St Crispin Substation – Columbus Denois Creek 345 KV,L:8823:8949:345,120.7,308.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,2219000.0,43000.0
Q11-0089,2013-01-29,Hardwick 345/1kV Auto,X:8450:345:1,0.9828346676821126,True,Columbus Denois Crk – St Crispin 345 KV,L:8823:8949:345,101.0,628.0,7.3,,prose_colon,Replace transformer with higher-rated unit,14203000.0,277000.0
Q12-0097,2013-01-30,YORKSIRE / DAM NO. 5 HYDRO STATION 138.0 kV,L:17893:17917:138,1.0,True,WESTROCK SOUTHEAST LLC / CASON LANE 345.0 kV,L:9069:18127:345,102.7,300.0,51.1,,prose_overloaded,Reconductor line,1201000.0,1201000.0
Q12-0097,2013-01-30,HORN LAKE / OREG 3 INC 138.0 kV line,L:17895:17901:138,1.0,True,MWD EASTSIDE RES / PROSPECT 345.0 kV,L:7491:7942:345,122.2,221.0,67.2,,prose_loss,Rebuild line with higher-capacity conductor,9030000.0,9030000.0
Q12-0097,2013-01-30,YORKSHIRE / HORN LAKE 138.0 kV,L:17893:17895:138,1.0,True,PROSPECT / MWD EASTSIDE RES 345.0 kV L,L:7491:7942:345,122.4,213.0,67.2,,prose_colon,Rebuild line with higher-capacity conductor,1482000.0,1482000.0
Q12-0097,2013-01-30,DAM NO. 5 HYDRO STATION / NIPETOWN 138.0 kV,L:17894:17917:138,1.0,True,WESTROCK SOUTHEAST LLC / CASON LANE 345.0 kV,L:9069:18127:345,105.7,278.0,51.1,,prose_colon,Reconductor line,1375000.0,1375000.0
Q12-0097,2013-01-30,NIPETOWN / WESTHILL 138.0 kV,L:17894:17914:138,1.0,True,CASON LANE / WESTROCK SOUTHEAST LLC 345.0 kV Line,L:9069:18127:345,100.9,283.0,51.1,,prose_colon,Reconductor line,514000.0,514000.0
Q11-0025,2013-02-27,Chancellor – Ni Riv Dp 138 KV,L:10178:10187:138,1.0,True,North Anna 345/138 kV Transformer,X:10279:345:138,157.1,224.0,81.1,,table,Rebuild line with higher-capacity conductor,2924000.0,1116000.0
Q11-0025,2013-02-27,Youngcane – Chancellor 138 KV Line,L:10178:10182:138,1.0,True,North Anna Substation 345/138 kV XFMR,X:10279:345:138,152.9,209.0,81.1,,table,Rebuild line with higher-capacity conductor,2205000.0,842000.0
Q11-0025,2013-02-27,Huntington Beach Substation – Havre Assinniboine 138 KV,L:8665:10200:138,1.0,True,Huntington Beach – Havre Assinniboine 138 KV Cir. 2,L:8665:10200:138,108.1,293.0,5.8,,table,Reconductor line,4799000.0,4799000.0
Q11-0025,2013-02-27,Roney – Havre Assinniboine 138 KV,L:10200:10201:138,1.0,True,Birchwood – Indian Substation 345 KV,L:8680:10290:345,104.3,251.0,6.9,,table,Reconductor line,1753000.0,1753000.0
Q11-0025,2013-02-27,Huntington Beach – Havre Assinniboine 138 KV Line 2,L:8665:10200:138,1.0,True,Huntington Beach – Havre Assinniboine 138 KV,L:8665:10200:138,102.7,308.0,5.8,,table,Reconductor line,4799000.0,4799000.0
Q11-0041,2013-02-22,Dresden Generating Station / Morris Cogeneration Llc 230kV,L:23475:23508:230,1.0,True,Mrris Cogeneration Llc / Farragut 230kV Line,L:23475:24600:230,108.2,681.0,27.2,87.7,fields,Reconductor line,4037000.0,3386000.0
Q11-0041,2013-02-22,Terrora / Morris Cogeneration Llc 230kV L,L:23459:23475:230,1.0,True,Terrora / Morris Cogeneration Llc 230kV Ckt 2,L:23459:23475:230,107.5,748.0,19.4,94.2,fields,Reconductor line,16542000.0,13214000.0
Q11-0041,2013-02-22,Yabucoa / Reid Gardner 100kV,L:23258:23261:100,1.0,True,Yabucoa / E Ellensburg 100kV,L:23258:23420:100,104.2,105.0,5.0,79.6,fields,Reconductor line,671000.0,671000.0
Q11-0041,2013-02-22,Morris Cogeneration Llc / Terrora 230kV,L:23459:23475:230,1.0,True,Terrora / Morris Cogeneration Llc 230kV Cir. 1,L:23459:23475:230,103.4,777.0,19.4,90.6,fields,Reconductor line,16542000.0,13214000.0
Q11-0062,2013-02-27,PLUESS / ACKLEY 138kV line,L:8824:8832:138,1.0,True,ST CRISPIN SUBSTATION / COLUMBUS DENOIS CRK 345kV,L:8823:8949:345,113.2,234.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3024000.0,302000.0
Q11-0062,2013-02-27,ROBISON PARK / STATE ST 230kV Line,L:21774:21796:230,1.0,True,RICHLAND / DEKALB SUBSTATION 500kV,L:20309:21759:500,106.8,782.0,6.6,,prose_overloaded,Reconductor line,3281000.0,83000.0
Q11-0062,2013-02-27,LAKE JUNE PUMP / HEDGES 345kV,L:6300:6521:345,1.0,True,AMPS / LAKE JUNE PUMP SUBSTATION 500kV Line,L:6300:7127:500,105.5,1338.0,6.2,,prose_overloaded,Reconductor line,22314000.0,626000.0
Q11-0062,2013-02-27,WASHINGTON PARK DS 500/230kV Auto,X:24035:500:230,0.96,True,WASHINGTON PARK DS / FARRAGUT 500kV L,L:24035:24600:500,103.1,958.0,7.1,,prose_overloaded,Replace transformer with higher-rated unit,32001000.0,818000.0
Q11-0062,2013-02-27,HEDGES / AMPS 345kV,L:6521:7127:345,1.0,True,LAKE JUNE PUMP / AMPS 500kV,L:6300:7127:500,115.9,1206.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,45096000.0,1924000.0
Q11-0062,2013-02-27,HARDWICK 138-1 kV Transformer,X:8450:138:1,0.975906679916878,True,ST CRISPIN SUBSTATION / COLUMBUS DENOIS CREEK 345kV,L:8823:8949:345,113.4,528.0,6.0,,prose_loss,Replace transformer with higher-rated unit,4379000.0,186000.0
Q11-0074,2013-03-05,NANCE - TANKER 100 KV line,L:23253:23264:100,1.0,True,FLORAL PARK - NEW MADRID 100 KV Line,L:23115:23116:100,301.8,136.0,37.9,42.5,fields,Rebuild line with higher-capacity conductor,3145000.0,3145000.0
Q11-0074,2013-03-05,PLANO 2 - NANCE 100 KV,L:23264:23266:100,1.0,True,FLORAL PARK - NEW MADRID 100 KV Circuit 1,L:23115:23116:100,294.6,147.0,37.9,55.5,fields,Rebuild line with higher-capacity conductor,4458000.0,4458000.0
Q11-0074,2013-03-05,GRAY SUMMIT 2 - FLORAL PARK 100 KV L,L:23115:23265:100,1.0,True,FLORAL PARK - GRAY SUMMIT 2 100 KV Ckt 1,L:23115:23265:100,280.6,143.0,29.0,91.9,fields,Rebuild line with higher-capacity conductor,5244000.0,5244000.0
Q11-0074,2013-03-05,GAVILAN PEAK - GRA SUMMIT 2 100 KV,L:23265:23268:100,1.0,True,GRAY SUMMIT 2 - GAVILAN PEAK 100 KV Cir. 2,L:23265:23268:100,277.0,142.0,29.3,85.0,fields,Rebuild line with higher-capacity conductor,5386000.0,5386000.0
Q11-0074,2013-03-05,GRAY SUMMIT 2 - GAVILAN PEAK SUBSTATION 100 KV Ckt 2,L:23265:23268:100,1.0,True,GRAY SUMMIT 2 - GAVILAN PEAK 100 KV Ckt 1,L:23265:23268:100,277.0,142.0,29.3,85.0,fields,Rebuild line with higher-capacity conductor,5386000.0,5386000.0
Q11-0074,2013-03-05,FLORAL PARK - NEW MADRID 100 KV Cir. 1,L:23115:23116:100,0.9996544859393599,False,FLORAL PARK - NEW MADRID 100 KV,L:23115:23116:100,274.0,159.0,62.1,88.2,fields,Rebuild line with higher-capacity conductor,7385000.0,7385000.0
Q11-0074,2013-03-05,NEW MADRID - FLORAL PARK 100 KV,L:23115:23116:100,0.9996544859393599,False,FLORAL PARK - NEW MADRID 100 KV,L:23115:23116:100,269.8,162.0,62.1,86.9,fields,Rebuild line with higher-capacity conductor,7385000.0,7385000.0
Q11-0074,2013-03-05,FLORAL PARK - GRAY SUMMIT 2 100 KV,L:23115:23265:100,1.0,True,FLORAL PARK - GRAY SUMMIT 2 100 KV Line,L:23115:23265:100,264.9,151.0,29.0,86.7,fields,Rebuild line with higher-capacity conductor,5244000.0,5244000.0
Q11-0074,2013-03-05,PLANO 2 - GAVILAN PEAK 100 KV,L:23266:23268:100,1.0,True,GAVILAN PEAK - PLANO 2 100 KV Line 2,L:23266:23268:100,256.2,140.0,27.7,71.9,fields,Rebuild line with higher-capacity conductor,5961000.0,5961000.0
Q11-0074,2013-03-05,GAVILAN PEAK SUBSTATION - PLANO 2 100 KV Line 2,L:23266:23268:100,1.0,True,GAVILAN PEAK - PLANO 2 100 KV Ckt 1,L:23266:23268:100,256.2,140.0,27.7,71.9,fields,Rebuild line with higher-capacity conductor,5961000.0,5961000.0
Q11-0074,2013-03-05,GIVENS PIONEER COOP - BIG LAKE PHILLIPS PUMP SUBSTATION 100 KV,L:23163:23218:100,1.0,True,TANKR SUBSTATION - KINGMAN MUNICIPAL POWER AND LIGHT PLANT 100 KV,L:23231:23253:100,228.8,102.0,25.6,4.1,fields,Rebuild line with higher-capacity conductor,2372000.0,2372000.0
Q11-0074,2013-03-05,KINGMAN MUNICIPAL POWER AND LIGHT PLANT - TANKER 100 KV,L:23231:23253:100,1.0,True,TANKER - SAWYER AVE 100 KV,L:23252:23253:100,227.8,108.0,23.7,24.7,fields,Rebuild line with higher-capacity conductor,4582000.0,4582000.0
Q11-0074,2013-03-05,TANER - SAWYER VE 100 KV,L:23252:23253:100,1.0,True,TANKER - KINGMAN MUNICIPAL POWER AND LIGHT PLANT 100 KV line,L:23231:23253:100,221.5,133.0,25.6,42.3,fields,Rebuild line with higher-capacity conductor,3154000.0,3154000.0
Q11-0074,2013-03-05,SAWYER AVE - GIVENS PIONEER COOP 100 KV,L:23218:23252:100,1.0,True,TANKER - KINGMAN MUNICIPAL POWER AND LIGHT PLANT 100 KV,L:23231:23253:100,214.1,128.0,25.6,28.3,fields,Rebuild line with higher-capacity conductor,10054000.0,10054000.0
Q11-0074,2013-03-05,NEW MADRID - WEIMAR 100 KV,L:23114:23116:100,1.0,True,PLANO 2 - NANCE 100 KV,L:23264:23266:100,210.7,120.0,27.0,0.9,fields,Rebuild line with higher-capacity conductor,1981000.0,1981000.0
Q11-0074,2013-03-05,LANHAM - NEW MADRID 100 KV Line 1,L:23105:23116:100,1.0,True,NANCE - PLANO 2 SUBSTATION 100 KV,L:23264:23266:100,209.2,144.0,36.5,26.4,fields,Rebuild line with higher-capacity conductor,13723000.0,13723000.0
Q11-0074,2013-03-05,LANHAM - NEW MADRID 100 KV Line,L:23105:23116:100,1.0,True,PLANO 2 SUBSTATION - NANCE SUBSTATION 100 KV line,L:23264:23266:100,209.2,144.0,36.5,26.4,fields,Rebuild line with higher-capacity conductor,13723000.0,13723000.0
Q11-0074,2013-03-05,E CORTEZ - KINGMAN MUNICIPAL POWER AND LIGHT PLANT 100 KV,L:23231:23248:100,1.0,True,SAWYER AVE SUBSTATION - TANKR 100 KV,L:23252:23253:100,205.8,115.0,23.7,15.1,fields,Rebuild line with higher-capacity conductor,3039000.0,3039000.0
Q11-0074,2013-03-05,WEIMAR - RICHARDSON WOODHAVEN SUBSTATION 100 KV,L:23114:23527:100,1.0,True,NANCE - PLANO 2 100 KV line,L:23264:23266:100,179.6,129.0,27.0,15.4,fields,Rebuild line with higher-capacity conductor,10953000.0,10953000.0
Q11-0074,2013-03-05,LANHAM SUBSTATION - SHADY OAKS WIND FARM 100 KV #2,L:23105:23510:100,1.0,True,NANCE SUBSTATION - PLANO 2 100 KV,L:23264:23266:100,175.2,169.0,36.5,25.8,fields,Rebuild line with higher-capacity conductor,2369000.0,2369000.0
Q11-0074,2013-03-05,LANHAM - SHDY OAKS WIND FARM 100 KV Ckt 1,L:23105:23510:100,1.0,True,PLANO 2 - NANCE 100 KV,L:23264:23266:100,168.8,175.0,36.5,24.8,fields,Rebuild line with higher-capacity conductor,2369000.0,2369000.0
Q11-0074,2013-03-05,RICHARDSON WOODHAVEN 230/100kV XFMR,X:23527:230:100,0.9980299118979091,True,PLANO 2 - NANCE 100 KV,L:23264:23266:100,158.1,146.0,27.0,13.6,fields,Replace transformer with higher-rated unit,9105000.0,9105000.0
Q11-0074,2013-03-05,BIG LAKE PHILLIPS PUMP - SUBESTACION ESCUELA II 100 KV,L:23163:23177:100,1.0,True,KINGMAN MUNICIPAL POWER AND LIGHT PLANT - TANKER SUBSTATION 100 KV Line,L:23231:23253:100,118.4,118.0,12.9,16.5,fields,Rebuild line with higher-capacity conductor,1870000.0,1870000.0
Q11-0074,2013-03-05,EAST CORTEZ - MTN CTR 100 KV,L:23248:23249:100,1.0,True,SAWYER AVE - TANKER 100 KV,L:23252:23253:100,114.6,126.0,9.6,43.4,fields,Rebuild line with higher-capacity conductor,4085000.0,4085000.0
Q11-0074,2013-03-05,MTN CENTER - BICKNELL 100 KV L,L:23236:23249:100,1.0,True,TANKER - SAWYER AVE 100 KV,L:23252:23253:100,107.3,118.0,9.6,31.5,fields,Reconductor line,1072000.0,1072000.0
Q11-0083,2013-02-19,Deerfield 5-David Swinford 100kV,L:19222:19225:100,1.0,True,Bayou Chico-Upr 100kV,L:19239:19259:100,124.2,107.0,60.9,7.0,fields,Rebuild line with higher-capacity conductor,950000.0,950000.0
Q11-0083,2013-02-19,Bayou Chico-Plymouth 3 100kV,L:19239:19253:100,1.0,True,Deerfield 5-David Swinfrd 100kV,L:19222:19225:100,114.7,132.0,52.4,32.7,fields,Rebuild line with higher-capacity conductor,1342000.0,1342000.0
Q11-0083,2013-02-19,Deerfield 5-Plymouth 3 100kV line,L:19222:19253:100,1.0,True,Derfield 5-David Swinford 100kV L,L:19222:19225:100,103.2,108.0,51.1,5.1,fields,Reconductor line,329000.0,329000.0
Q11-0086,2013-03-06,Ioco / Valley Home Tap 1 100 kV,L:23011:23040:100,1.0,True,Valley Home Tap 1 / Ioco 100 kV Cir. 1,L:23011:23040:100,124.5,143.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2573000.0,501000.0
Q11-0086,2013-03-06,Hydeville / Crown 100 kV Circuit 1,L:22845:22998:100,1.0,True,Hydeville / Crown Substation 100 kV Ckt 2,L:22845:22998:100,108.2,141.0,8.6,,prose_overloaded,Reconductor line,445000.0,87000.0
Q11-0086,2013-03-06,Hydeville / Crown 100 kV Cir. 2,L:22845:22998:100,1.0,True,Hydeville / Crown 100 kV Ckt 1,L:22845:22998:100,108.2,141.0,8.6,,prose_overloaded,Reconductor line,445000.0,87000.0
Q11-0086,2013-03-06,Stuttgart Ricuskey / Golf Mill 100 kV,L:23042:23072:100,1.0,True,Moize Crk Substation 100/1 kV XFMR,X:23005:100:1,107.0,232.0,5.1,,prose_overloaded,Reconductor line,578000.0,104000.0
Q11-0086,2013-03-06,Lind / Comed Devon 100 kV,L:22853:22859:100,1.0,True,Moize Crk 100 kV/1 kV Transformer,X:23005:100:1,105.5,129.0,11.9,,prose_overloaded,Reconductor line,404000.0,79000.0
Q11-0086,2013-03-06,Thayer North / Ioco 100 kV,L:23040:23044:100,1.0,True,Vilas Rd / Prospect Heights 100 kV,L:22817:23038:100,133.6,134.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,2496000.0,429000.0
Q11-0086,2013-03-06,Valley Home Tap 1 / Ioco 100 kV Cir. 1,L:23011:23040:100,1.0,True,Vly Home Tap 1 / Ioco 100 kV Circuit 2,L:23011:23040:100,124.5,143.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,2573000.0,501000.0
Q11-0086,2013-03-06,Wommack / Commonwealth Edison Des Plaines 2 100 kV,L:22868:22983:100,1.0,True,Wommack / New London 100 kV,L:22868:22980:100,111.0,127.0,18.8,,prose_colon,Rebuild line with higher-capacity conductor,3620000.0,704000.0
Q11-0086,2013-03-06,Wommack / New London 100 kV,L:22868:22980:100,1.0,True,Commonwealth Edison Des Plaines 2 / Wommack 100 kV,L:22868:22983:100,107.0,147.0,22.0,,prose_colon,Reconductor line,275000.0,53000.0
Q11-0086,2013-03-06,Hydeville / Wauchula 100 kV Ckt 2,L:22845:23071:100,1.0,True,Hydeville / Wauchula Substation 100 kV Cir. 1,L:22845:23071:100,106.8,166.0,8.6,,prose_colon,Reconductor line,371000.0,72000.0
Q12-0107,2013-03-04,CAPITAN 138 kV/1 kV XFMR,X:19328:138:1,0.9971548978042257,True,JERSEY HOLDINGS to SIERRA PACIFIC INDUSTRIES BFP 230 KV line,L:19154:19572:230,283.7,184.0,30.1,,prose_overloaded,Replace transformer with higher-rated unit,5160000.0,5160000.0
Q12-0107,2013-03-04,MAIN LINE 345/1 kV Transformer Bank,X:17992:345:1,0.9968717132586599,True,JERSEY HOLDINGS to SIERRA PACIFIC INUSTRIES BFP SUBSTATION 230 KV,L:19154:19572:230,211.4,440.0,69.9,,prose_overloaded,Replace transformer with higher-rated unit,15949000.0,15949000.0
Q12-0107,2013-03-04,MAIN LINE to CAPITAN 230 KV,L:17992:19328:230,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230 KV,L:19154:19572:230,172.7,548.0,69.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4393000.0,4393000.0
Q12-0107,2013-03-04,SPORN to GAVIN POWER LLC SUBSTATION 230 KV L,L:18707:19543:230,1.0,True,JACK RAMEY WIND SUBSTATION to FLATLICK 500 KV L,L:19281:19571:500,154.3,625.0,34.9,,prose_overloaded,Rebuild line with higher-capacity conductor,17674000.0,17674000.0
Q12-0107,2013-03-04,SOUTH MILFORD to SPORN 230 KV line,L:18687:18707:230,1.0,True,FLATLICK to JACK RAMEY WIND SUBSTATION 500 KV,L:19281:19571:500,114.1,508.0,16.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4968000.0,4968000.0
Q12-0107,2013-03-04,TEXON HYDROELECTRIC PROJECT to MILTON 138 KV,L:18009:18012:138,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230 KV,L:19154:19572:230,107.9,206.0,16.1,,prose_overloaded,Reconductor line,1706000.0,1706000.0
Q12-0107,2013-03-04,SAUK CITY PHILLIPS ST to TEXON HYDROELECTRIC PROJECT 138 KV,L:17994:18009:138,1.0,True,JERSEY HOLDINGS to SIERRA PACIFIC INDUSTRIES BFP 230 KV L,L:19154:19572:230,107.2,216.0,16.1,,prose_overloaded,Reconductor line,2612000.0,2612000.0
Q12-0107,2013-03-04,W CAMPUS to PEORIA 345 KV,L:7673:8103:345,1.0,True,ORCHARD ROAD to PEORIA 500 KV Line,L:7672:8103:500,100.7,1198.0,7.3,,prose_overloaded,Reconductor line,20553000.0,9491000.0
Q12-0107,2013-03-04,CAPITAN 230/1 kV Autotransformer,X:19328:230:1,0.9971548978042257,True,SIERRA PACIFIC INDUSTRIES BFP SUBSTATION to JERSEY HOLDINGS 230 KV,L:19154:19572:230,232.2,224.0,30.1,,prose_loss,Replace transformer with higher-rated unit,10444000.0,10444000.0
Q12-0107,2013-03-04,MAIN LINE 230 kV/1 kV Auto,X:17992:230:1,0.9968717132586599,True,JERSEY HOLDINGS to SIERRA PACIFIC INDUSTRIES BFP 230 KV,L:19154:19572:230,224.1,415.0,69.9,,prose_loss,Replace transformer with higher-rated unit,9247000.0,9247000.0
Q12-0107,2013-03-04,GAVIN POWER LLC to JRSEY HOLDINGS 230 KV,L:19543:19572:230,1.0,True,JACK RAMEY WIND to FLATLICK 500 KV,L:19281:19571:500,153.8,520.0,43.2,,prose_loss,Rebuild line with higher-capacity conductor,5561000.0,5201000.0
Q12-0107,2013-03-04,CAPITAN 138/100 kV Auto,X:19328:138:100,0.9971548978042257,True,JERSEY HOLDINGS SUBSTATION to SIERRA PACIFIC INDUSTRIES BFP SUBSTATION 230 KV,L:19154:19572:230,111.4,93.0,5.0,,prose_loss,Replace transformer with higher-rated unit,6318000.0,6318000.0
Q12-0107,2013-03-04,JERSEY HOLDINGS SUBSTATION 138 kV/1 kV Auto,X:19572:138:1,0.9990843083870646,True,JACK RAMEY WIND to FLATLICK 500 KV Line,L:19281:19571:500,109.2,238.0,6.9,,prose_loss,Replace transformer with higher-rated unit,3445000.0,3445000.0
Q12-0107,2013-03-04,KALAMAZOO-SAN JUAN 500 kV/345 kV Autotransformer,X:7105:500:345,0.9639873728539996,True,KALAMAZOO-SAN JUAN to TALENENERGY MARTINS RK LLC WILLIAMSPORT 500 KV L,L:7105:7130:500,107.0,806.0,6.2,,prose_loss,Replace transformer with higher-rated unit,37770000.0,21771000.0
Q12-0107,2013-03-04,CARBON CTR 500/345kV Auto,X:7809:500:345,0.9716195171931875,True,STEGALL to SHAWVILLE STA 345 KV,L:7709:8249:345,105.7,523.0,5.5,,prose_loss,Replace transformer with higher-rated unit,28984000.0,16726000.0
Q12-0107,2013-03-04,JERSEY HOLDINGS 230/1 kV Transformer Bank,X:19572:230:1,0.9990843083870646,True,JACK RAMEY WIND to FLATLICK 500 KV L,L:19281:19571:500,105.5,247.0,6.9,,prose_loss,Replace transformer with higher-rated unit,10617000.0,10617000.0
Q12-0107,2013-03-04,OLD FORGE SUBSTATION to PORTAGE LAKES 230 KV,L:20086:20096:230,1.0,True,RUNNING Y to CHARTLEY POND 500 KV,L:20063:20303:500,102.4,610.0,5.5,,prose_loss,Reconductor line,7585000.0,5033000.0
Q12-0107,2013-03-04,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230 KV,L:19154:19572:230,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to CAPITAN 230 KV line,L:19154:19328:230,312.1,476.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,19045000.0,19045000.0
Q12-0107,2013-03-04,CAPITAN SUBSTATION to SIERRA PACIFIC INDUSTRIES BFP 230 KV,L:19154:19328:230,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230 KV,L:19154:19572:230,306.9,484.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,57170000.0,57170000.0
Q12-0107,2013-03-04,VASEUX to JERSEY HOLDINGS 138 KV Line,L:18353:19572:138,1.0,True,JACK RAMEY WIND to FLATLICK 500 KV,L:19281:19571:500,106.0,246.0,6.9,,prose_colon,Reconductor line,662000.0,662000.0
Q12-0107,2013-03-04,SAUK CITY PHILLIPS ST to CAPITAN 138 KV line,L:17994:19328:138,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS SUBSTATION 230 KV,L:19154:19572:230,105.4,226.0,16.1,,prose_colon,Reconductor line,1469000.0,1469000.0
Q11-0028,2013-03-15,Pangborn - Colesville 138.0 kV,L:8898:9062:138,1.0,True,Ina Substation 345 kV/138 kV Autotransformer,X:8897:345:138,105.3,167.0,5.1,,table,Reconductor line,393000.0,393000.0
Q11-0032,2013-03-19,Kenneth-Garfield - Dresden Drive 138.0 kV,L:9550:18477:138,1.0,True,East Longmeadow - Myakka 138.0 kV,L:9141:9451:138,162.5,231.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7021000.0,7021000.0
Q11-0032,2013-03-19,Mohicanville - Southwind 138.0 kV,L:18473:18486:138,1.0,True,Tuolumne - Kenneth-Garfield 138.0 kV,L:9549:9550:138,160.6,234.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6840000.0,6840000.0
Q11-0032,2013-03-19,Myakka - Pittsfield Generating Lp 138.0 kV Line,L:9451:18488:138,1.0,True,Kenneth-Garfield - Tuolumne 138.0 kV Line,L:9549:9550:138,161.0,236.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7644000.0,7644000.0
Q11-0032,2013-03-19,Pittsfield Generating Lp - Southwind 138.0 kV L,L:18486:18488:138,1.0,True,Kenneth-Garfield - Tuolumne 138.0 kV,L:9549:9550:138,160.6,235.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7391000.0,7391000.0
Q11-0032,2013-03-19,Custer Term - Dresden Drive 138.0 kV,L:18474:18477:138,1.0,True,Tuolumne - Kenneth-Garfield 138.0 kV,L:9549:9550:138,160.1,231.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,12814000.0,12814000.0
Q11-0032,2013-03-19,Custer Term - Mohicanville 138.0 kV line,L:18473:18474:138,1.0,True,Kenneth-Garfield - Tuolumne 138.0 kV Line,L:9549:9550:138,160.1,234.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10788000.0,10788000.0
Q11-0032,2013-03-19,Greenville Steam - Pidgeon 138.0 kV,L:18472:18475:138,1.0,True,E Longmeadow - Myakka 138.0 kV L,L:9141:9451:138,112.3,241.0,38.2,,prose_loss,Rebuild line with higher-capacity conductor,6302000.0,6302000.0
Q11-0032,2013-03-19,Elk City Llc - Greenville Steam 138.0 kV Line,L:18475:18478:138,1.0,True,East Longmeadow - Myakka 138.0 kV line,L:9141:9451:138,111.8,247.0,38.2,,prose_loss,Rebuild line with higher-capacity conductor,4005000.0,4005000.0
Q11-0032,2013-03-19,Tuolumne - Cibolo 138.0 kV,L:9549:18471:138,0.9987366682064848,False,East Longmeadow - Myakka 138.0 kV,L:9141:9451:138,104.6,255.0,38.2,,prose_loss,Reconductor line,5353000.0,5353000.0
Q11-0032,2013-03-19,Tuolumne - Kenneth-Garfield 138.0 kV,L:9549:9550:138,1.0,True,East Longmeadow Substation - Myakka 138.0 kV line,L:9141:9451:138,173.0,224.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5636000.0,5636000.0
Q11-0032,2013-03-19,Myakka - East Longmeadow 138.0 kV line,L:9141:9451:138,1.0,True,Tuolumne - Kenneth-Garfield 138.0 kV,L:9549:9550:138,163.3,237.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,42908000.0,42908000.0
Q11-0067,2013-03-22,HOWARD BEND to KENDALLVILLE SUBSTATION 100kV line,L:21979:21980:100,1.0,True,MCMICHEN to DEKALB 500kV line,L:21759:22035:500,142.2,123.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4948000.0,4051000.0
Q11-0067,2013-03-22,MCLAIN to LIGONIER 100kV line,L:22036:22310:100,1.0,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,115.7,132.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5833000.0,4775000.0
Q11-0067,2013-03-22,STATE ST to ROBISON PARK 230kV line,L:21774:21796:230,1.0,True,RICHLAND to DEKALB 500kV Line,L:20309:21759:500,105.6,1030.0,18.9,,prose_overloaded,Reconductor line,3117000.0,312000.0
Q11-0067,2013-03-22,MITCHELL CRK SUBSTATION to NOBLE 100kV,L:21802:21975:100,1.0,True,EIELSON AFB CENTRAL HEAT & POWER PLANT to WALLENPAUPACK 500kV,L:7133:7171:500,101.5,133.0,100.0,,prose_overloaded,Reconductor line,1131000.0,1131000.0
Q11-0067,2013-03-22,CLEGIO 6006 SUBSTATION to KENDALLVILLE 100kV,L:21978:21979:100,1.0,True,MCMICHEN to DEKALB 500kV,L:21759:22035:500,152.0,123.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,7118000.0,5828000.0
Q11-0067,2013-03-22,VILLA MAR 1657 to COLEGIO 6006 100kV Line,L:21977:21978:100,1.0,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,151.6,137.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,4778000.0,3912000.0
Q11-0067,2013-03-22,EGE to VILLA MAR 1657 100kV Line,L:21761:21977:100,1.0,True,MCMICHEN SUBSTATION to DEKALB 500kV,L:21759:22035:500,128.5,181.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,7021000.0,5748000.0
Q11-0067,2013-03-22,HOWARD BEND to EXXON 100kV,L:21980:22491:100,1.0,True,DEKALB to MCMICHEN 500kV line,L:21759:22035:500,120.6,132.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,5917000.0,4845000.0
Q11-0067,2013-03-22,EXXON to LIGONIER 100kV,L:22036:22491:100,1.0,True,DEKALB to MCMICHEN 500kV line,L:21759:22035:500,108.6,136.0,7.4,,prose_loss,Reconductor line,2020000.0,1654000.0
Q11-0067,2013-03-22,PAM HARBOR to LAOTTO 100kV Line,L:21762:21805:100,1.0,True,DEALB to MCMICHEN 500kV,L:21759:22035:500,131.4,198.0,7.4,,prose_colon,Rebuild line with higher-capacity conductor,7377000.0,6040000.0
Q11-0067,2013-03-22,EGE to PAM HARBOR 100kV,L:21761:21762:100,1.0,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,122.2,200.0,7.4,,prose_colon,Rebuild line with higher-capacity conductor,2811000.0,2301000.0
Q11-0067,2013-03-22,MITCHELL CRK to LAOTTO 100kV,L:21802:21805:100,1.0,True,WALLEN to LAOTTO 100kV,L:21803:21805:100,116.3,144.0,11.3,,prose_colon,Rebuild line with higher-capacity conductor,2610000.0,2610000.0
Q11-0067,2013-03-22,MCMICHEN 500-230 kV TX,X:22035:500:230,0.9976207138365655,True,MCMICHEN to DEKALB 500kV,L:21759:22035:500,102.7,1237.0,5.5,,prose_colon,Replace transformer with higher-rated unit,32200000.0,615000.0
Q11-0069,2013-03-19,Melrose 4 – Corona 138.0 kV,L:9302:9414:138,1.0,True,Sunnybrook – Fries 138.0 kV,L:9299:9673:138,297.0,229.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7437000.0,7437000.0
Q11-0069,2013-03-19,Sunnybrook – Fries 138.0 kV,L:9299:9673:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,284.2,250.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2856000.0,2856000.0
Q11-0069,2013-03-19,Jacksons Ferry – Petaluma Sta A 138.0 kV,L:9297:9304:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV Line,L:9300:9303:138,283.1,245.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5969000.0,5969000.0
Q11-0069,2013-03-19,Woodchuck Hill 345-138 kV Auto,X:9301:345:138,1.0,True,Safeway Stores – Circuit 40 Substation 138.0 kV,L:9300:9303:138,175.6,428.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,19671000.0,19671000.0
Q11-0069,2013-03-19,N Huntington – Hebron 138.0 kV Line,L:9307:9355:138,1.0,True,Safeway Stores – Circuit 40 138.0 kV L,L:9300:9303:138,128.3,233.0,39.2,,prose_overloaded,Rebuild line with higher-capacity conductor,11672000.0,10097000.0
Q11-0069,2013-03-19,Schafrath Switch – Melrose 4 138.0 kV,L:9414:9415:138,1.0,True,Fries – Sunnybrook 138.0 kV,L:9299:9673:138,301.8,224.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6455000.0,6455000.0
Q11-0069,2013-03-19,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,1.0,True,Fries – Sunnybrook 138.0 kV,L:9299:9673:138,291.0,245.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2744000.0,2744000.0
Q11-0069,2013-03-19,Jacksons Ferry – Chisholm Substation 138.0 kV,L:9297:9529:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,285.1,241.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6683000.0,6683000.0
Q11-0069,2013-03-19,Circuit 40 – Fries 138.0 kV,L:9300:9673:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,284.7,249.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,14360000.0,14360000.0
Q11-0069,2013-03-19,Sunnybrook – Buck Hydro 138.0 kV,L:9299:9635:138,1.0,True,Circuit 40 – Safeway tores 138.0 kV,L:9300:9303:138,284.2,247.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7181000.0,7181000.0
Q11-0069,2013-03-19,Buck Hydro – Norway Point Hydropower Project 138.0 kV Line,L:9635:9665:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV line,L:9300:9303:138,284.0,247.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1910000.0,1910000.0
Q11-0069,2013-03-19,Petaluma Sta A – Norway Point Hydropower Project 138.0 kV line,L:9304:9665:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,281.9,252.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10900000.0,10900000.0
Q11-0069,2013-03-19,Hartman Creek – Weston 138.0 kV,L:9626:9627:138,1.0,True,Safeway Stores – Circuit 40 138.0 kV,L:9300:9303:138,167.9,206.0,60.8,,prose_loss,Rebuild line with higher-capacity conductor,5083000.0,4619000.0
Q11-0069,2013-03-19,N Huntington – Urban 138.0 kV,L:9307:9525:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,128.8,235.0,39.2,,prose_loss,Rebuild line with higher-capacity conductor,7980000.0,6903000.0
Q11-0069,2013-03-19,Acec Calamus – Bluefeld Avenue 138.0 kV line,L:18357:18376:138,1.0,True,Southard – Chisholm 138.0 kV,L:9526:9529:138,128.5,198.0,29.3,,prose_loss,Rebuild line with higher-capacity conductor,10606000.0,6443000.0
Q11-0069,2013-03-19,Team – Smith College Central Heating Plant 138.0 kV,L:9599:9605:138,1.0,True,Fries – Sunnybrook 138.0 kV,L:9299:9673:138,125.8,167.0,35.6,,prose_loss,Rebuild line with higher-capacity conductor,3850000.0,3850000.0
Q11-0069,2013-03-19,Shrewsbury – Smith College Central Heating Plant 138.0 kV,L:9591:9605:138,1.0,True,Fries Substation – Sunnybrook 138.0 kV,L:9299:9673:138,122.7,178.0,35.6,,prose_loss,Rebuild line with higher-capacity conductor,16006000.0,16006000.0
Q11-0069,2013-03-19,Pacific Pipeline – Shrewsbury 138.0 kV Line,L:9417:9591:138,1.0,True,Sunnybrook – Fries 138.0 kV,L:9299:9673:138,117.1,194.0,35.6,,prose_loss,Rebuild line with higher-capacity conductor,21644000.0,21644000.0
Q11-0069,2013-03-19,Corona – SafewayStores 138.0 kV,L:9302:9303:138,1.0,True,Sunnybrook – Fries 138.0 kV,L:9299:9673:138,293.8,236.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7972000.0,7972000.0
Q11-0069,2013-03-19,Woodchuck Hill – Circuit 40 Substation 138.0 kV,L:9300:9301:138,1.0,True,Sunnybrook – Buck Hydro 138.0 kV L,L:9299:9635:138,267.5,271.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,10864000.0,10864000.0
Q11-0069,2013-03-19,Hartman Crk – Chisholm 138.0 kV Line,L:9529:9626:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,189.8,189.0,60.8,,prose_colon,Rebuild line with higher-capacity conductor,2601000.0,2363000.0
Q11-0069,2013-03-19,Bluefield Avenue – Santa Maria Cogen 138.0 kV,L:9230:18376:138,1.0,True,Chisholm – Southard 138.0 kV,L:9526:9529:138,144.2,187.0,29.3,,prose_colon,Rebuild line with higher-capacity conductor,10318000.0,6269000.0
Q11-0069,2013-03-19,Chisholm – Soutard 138.0 kV,L:9526:9529:138,1.0,True,Safeway Stores – Circuit 40 138.0 kV,L:9300:9303:138,129.7,240.0,39.2,,prose_colon,Rebuild line with higher-capacity conductor,5996000.0,5187000.0
Q11-0069,2013-03-19,Southard – Urban 138.0 kV line,L:9525:9526:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,128.8,239.0,39.2,,prose_colon,Rebuild line with higher-capacity conductor,6267000.0,5421000.0
Q11-0069,2013-03-19,Los Banos – Hebron 138.0 kV,L:9355:9496:138,1.0,True,Circuit 40 – Safeway Stores 138.0 kV,L:9300:9303:138,126.8,218.0,39.2,,prose_colon,Rebuild line with higher-capacity conductor,2059000.0,1781000.0
Q11-0088,2013-03-21,Yarmouth to West Point Municipal 138 kV line,L:17272:17273:138,1.0,True,Escanaba Steam Plant to Nelson Cable 138 kV,L:17178:17180:138,115.8,196.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2674000.0,223000.0
Q11-0088,2013-03-21,Cartersville to S Batesville 138 kV Line,L:16972:16974:138,1.0,True,Cartersville to Kern Riv 3 138 kV,L:16971:16972:138,110.5,256.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13402000.0,13402000.0
Q11-0088,2013-03-21,Huntersville Delivery No 2 to South Batesville 138 kV,L:16969:16974:138,1.0,True,Kern Riv 3 to Cartersville 138 kV,L:16971:16972:138,117.4,232.0,65.1,,prose_loss,Rebuild line with higher-capacity conductor,8828000.0,6872000.0
Q11-0088,2013-03-21,Warvue to Yarmouth 138 kV,L:17181:17272:138,1.0,True,Escanaba Steam Plant to Nelson Cable 138 kV,L:17178:17180:138,104.9,226.0,7.0,,prose_loss,Reconductor line,6957000.0,579000.0
Q11-0088,2013-03-21,Kern River 3 to Cartersville 138 kV,L:16971:16972:138,1.0,True,South Batesville to Cartersville 138 kV,L:16972:16974:138,114.6,247.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3252000.0,3252000.0
Q11-0088,2013-03-21,Nelson Cable to Warvue 138 kV,L:17178:17181:138,1.0,True,Nelson Cable to Escanaba Steam Plant 138 kV,L:17178:17180:138,103.5,245.0,7.0,,prose_colon,Reconductor line,5573000.0,464000.0
Q11-0088,2013-03-21,Kalamazoo-San Juan 500-345 kV Autotransformer,X:7105:500:345,0.96,True,Talenenergy Martins Creek Llc Williamsport to Kalamazoo-San Juan 500 kV L,L:7105:7130:500,100.2,806.0,6.1,,prose_colon,Replace transformer with higher-rated unit,22352000.0,4836000.0
Q12-0101,2013-03-16,Holly Springs to Kingston Station 138 KV,L:10117:10250:138,1.0,True,Northern Neck 345/138kV Transformer Bank,X:10278:345:138,103.2,174.0,66.6,,prose_overloaded,Reconductor line,7217000.0,7217000.0
Q12-0101,2013-03-16,Easton to International Paper Co. - New Bern Mill 138 KV,L:9009:9011:138,1.0,True,Ss3140 to Riley Generating Sta 138 KV Line,L:8375:8730:138,102.9,261.0,6.1,,prose_loss,Reconductor line,1401000.0,1401000.0
Q12-0101,2013-03-16,Morison to Holly Springs 138 KV,L:10024:10117:138,1.0,True,Northern Neck to Middleburgh Substation 138 KV,L:10168:10278:138,124.9,209.0,42.9,,prose_colon,Rebuild line with higher-capacity conductor,5449000.0,5449000.0
Q12-0101,2013-03-16,Mackay to Middleburgh 138 KV,L:9838:10168:138,1.0,True,Morrison to Holly Sprins 138 KV,L:10024:10117:138,121.2,263.0,25.6,,prose_colon,Rebuild line with higher-capacity conductor,14279000.0,14279000.0
Q12-0101,2013-03-16,Northern Neck to Middleburgh 138 KV,L:10168:10278:138,1.0,True,Morrison to Holly Springs 138 KV line,L:10024:10117:138,112.6,305.0,25.6,,prose_colon,Rebuild line with higher-capacity conductor,2202000.0,2202000.0
Q12-0101,2013-03-16,Easton to Oakland I 138 KV L,L:9011:9097:138,1.0,True,Ss3140 Substation to Riley Generating Station 138 KV L,L:8375:8730:138,104.3,225.0,6.1,,prose_colon,Reconductor line,2908000.0,2908000.0
Q12-0111,2013-03-16,Crescent-Aguada 7201 138 KV,L:7211:7381:138,1.0,True,Owens Brockway Substation-Bauer 345 KV L,L:7184:7477:345,111.0,204.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,2228000.0,343000.0
Q12-0111,2013-03-16,Talenenergy Martins Creek Llc Williamsport 500/345 kV TX,X:7130:500:345,0.9817139532103798,True,Kalamazoo-San Juan 500 kV/345 kV Transformer Bank,X:7105:500:345,102.1,821.0,6.0,,prose_loss,Replace transformer with higher-rated unit,44431000.0,2244000.0
Q12-0112,2013-03-17,Jamestown to Beardsley Tap 138 kV,L:5557:5563:138,1.0,True,Colorado Powerstation to Vista 138 kV line,L:5513:5809:138,203.0,180.0,100.0,21.4,fields,Rebuild line with higher-capacity conductor,4691000.0,4691000.0
Q12-0112,2013-03-17,Colorado Powerstaton to Jamestown Substation 138 kV,L:5513:5563:138,1.0,True,Mccook to Rex Brown 138 kV,L:5813:5824:138,202.7,206.0,100.0,44.0,fields,Rebuild line with higher-capacity conductor,3448000.0,3448000.0
Q12-0112,2013-03-17,Beardsley Tap to Bennetts Lane 138 kV Line,L:5557:5811:138,1.0,True,Colorado Powerstation to Vista 138 kV,L:5513:5809:138,199.8,192.0,100.0,28.9,fields,Rebuild line with higher-capacity conductor,2724000.0,2724000.0
Q12-0112,2013-03-17,Bennetts Lane to Sunnymeade 138 kV,L:5811:5818:138,1.0,True,Vista to Colorado Powerstation 138 kV L,L:5513:5809:138,191.4,205.0,100.0,31.8,fields,Rebuild line with higher-capacity conductor,3372000.0,3372000.0
Q12-0112,2013-03-17,Colorado Powerstation to Vista 138 kV,L:5513:5809:138,1.0,True,Mccook to Rex Brown 138 kV Line,L:5813:5824:138,188.6,237.0,100.0,50.3,fields,Rebuild line with higher-capacity conductor,2625000.0,2625000.0
Q12-0112,2013-03-17,Mccook to Rex Brown 138 kV,L:5813:5824:138,1.0,True,Colorado Powerstation to Vista 138 kV,L:5513:5809:138,188.6,237.0,100.0,50.3,fields,Rebuild line with higher-capacity conductor,1090000.0,1090000.0
Q12-0112,2013-03-17,Sunnymeade to Mccook 138 kV,L:5813:5818:138,1.0,True,Vista to Colorado Powerstation 138 kV L,L:5513:5809:138,188.4,225.0,100.0,42.8,fields,Rebuild line with higher-capacity conductor,1578000.0,1578000.0
Q12-0112,2013-03-17,Gibralter Cust to Hospital Distrito 7003 345 kV,L:6046:6088:345,1.0,True,Lke June Pump to Amps 500 kV,L:6300:7127:500,123.2,1135.0,15.6,118.7,fields,Rebuild line with higher-capacity conductor,25538000.0,6328000.0
Q12-0112,2013-03-17,Moser Generating Station to Gibralter Cust 345 kV,L:6046:7172:345,1.0,True,Amps to Lake June Pump Substation 500 kV,L:6300:7127:500,121.9,1403.0,15.9,118.2,fields,Rebuild line with higher-capacity conductor,31090000.0,7739000.0
Q12-0112,2013-03-17,Ontelaunee Energy Ctr to Hospital Distrito 7003 345 kV line,L:6088:7134:345,1.0,True,Lke June Pump to Amps 500 kV L,L:6300:7127:500,113.7,1213.0,13.7,110.0,fields,Rebuild line with higher-capacity conductor,20211000.0,4969000.0
Q12-0112,2013-03-17,Wallenpaupack 500 kV/345 kV XFMR,X:7171:500:345,0.9916348500924133,True,Mill Seat Renewable Energy Facility to Blue Mtn 345 kV,L:6225:6714:345,109.9,1250.0,10.0,107.3,fields,Replace transformer with higher-rated unit,34386000.0,10220000.0
Q12-0112,2013-03-17,Glory Rd 500 kV/345 kV XFMR,X:6725:500:345,0.9933655611349264,True,Schoharie to Nesbit 345 kV,L:5844:6968:345,106.6,944.0,11.6,102.6,fields,Replace transformer with higher-rated unit,19904000.0,6079000.0
Q12-0112,2013-03-17,Shred to Mill Seat Renewable Energy Facility Substation 345 kV,L:6225:7135:345,1.0,True,Wallenpaupack 500-345 kV Auto,X:7171:500:345,105.7,1237.0,10.5,103.0,fields,Reconductor line,18179000.0,5631000.0
Q12-0112,2013-03-17,Mill Seat Renewable Energy Facility to Blue Mtn 345 kV line,L:6225:6714:345,1.0,True,Wallenpaupack 500-345 kV Autotransformer,X:7171:500:345,104.3,1180.0,10.9,101.3,fields,Reconductor line,8230000.0,2568000.0
Q12-0112,2013-03-17,Talenenergy Martins Creek Llc Harwood to Shred 345 kV Line,L:7112:7135:345,1.0,True,Shred 500/345kV Transformer Bank,X:7135:500:345,103.0,1247.0,9.0,100.6,fields,Reconductor line,8721000.0,2669000.0
Q12-0112,2013-03-17,Schoharie to Nesbit 345 kV L,L:5844:6968:345,1.0,True,Glory Rd Substation 500 kV/345 kV Transformer,X:6725:500:345,102.9,1221.0,9.6,100.3,fields,Reconductor line,24061000.0,6984000.0
Q12-0112,2013-03-17,Wallenpaupack to Nesbit 345 kV,L:6968:7171:345,1.0,True,Mill Seat Renewable Energy Facility to Blue Mountain 345 kV,L:6225:6714:345,100.2,1212.0,9.2,97.7,fields,Reconductor line,11971000.0,3568000.0
Q12-0115,2013-04-03,BUCKEYE to ROBISON PARK 230 KV,L:21796:22493:230,1.0,True,MCMICHEN to DEKALB 500 KV L,L:21759:22035:500,102.4,1262.0,8.4,,prose_colon,Reconductor line,20979000.0,10832000.0
Q12-0115,2013-04-03,BUCKEYE to MT. HARRIS 230 KV,L:22024:22493:230,1.0,True,MCMICHEN to DEKALB 500 KV line,L:21759:22035:500,100.7,979.0,6.1,,prose_colon,Reconductor line,19533000.0,10092000.0
Q11-0061,2013-04-30,W Salem-Demoss 100 KV,L:19642:19645:100,1.0,True,Running Y-Ryan 230 KV,L:19958:20063:230,115.5,135.0,60.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6479000.0,6479000.0
Q11-0061,2013-04-30,State Street-Robison Park 230 KV,L:21774:21796:230,1.0,True,Richland-Dekalb 500 KV,L:20309:21759:500,102.2,782.0,6.4,,prose_colon,Reconductor line,3492000.0,546000.0
