project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0061,2013-04-30,Ryan 100 kV/1 kV Auto,X:19958:100:1,0.9985647943883269,True,W Salem-Demoss 100 KV,L:19642:19645:100,100.3,174.0,40.3,,prose_colon,Replace transformer with higher-rated unit,2307000.0,2307000.0
Q12-0116,2013-04-24,LAKEHEAD DELAVAN to MILTON 138kV,L:18012:18013:138,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230kV,L:19154:19572:230,102.3,140.0,16.4,,prose_overloaded,Reconductor line,1412000.0,169000.0
Q12-0116,2013-04-24,TEXON HYDROELECTRIC PROJECT to SAUK CITY PHILLIPS ST 138kV,L:17994:18009:138,1.0,True,JERSEY HOLDINGS to SIERRA PACIFIC INDUSTRIES BFP 230kV,L:19154:19572:230,101.0,266.0,28.9,,prose_overloaded,Reconductor line,2514000.0,306000.0
Q12-0116,2013-04-24,TEXON HYDROELECTRIC PROJECT to MILTON 138kV,L:18009:18012:138,1.0,True,JERSEY HOLDINGS to SIERRA PACIFIC INUSTRIES BFP 230kV,L:19154:19572:230,101.6,256.0,28.9,,prose_loss,Reconductor line,2376000.0,289000.0
Q12-0116,2013-04-24,SAUK CITY PHILLIPS ST to CAPITAN 138kV,L:17994:19328:138,1.0,True,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230kV,L:19154:19572:230,100.6,274.0,28.9,,prose_loss,Reconductor line,1221000.0,149000.0
Q12-0116,2013-04-24,DEKALB 230 kV/1 kV Auto,X:21759:230:1,0.9732700010995552,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,100.2,1172.0,7.0,,prose_loss,Replace transformer with higher-rated unit,9057000.0,265000.0
Q12-0116,2013-04-24,DEKALB 500 kV/1 kV TX,X:21759:500:1,0.9732700010995552,True,RICHAND to DEKALB 500kV,L:20309:21759:500,100.2,1172.0,7.0,,prose_colon,Replace transformer with higher-rated unit,32057000.0,937000.0
Q12-0122,2013-04-20,Pe Ell to Tarkio 138 kV,L:9286:9312:138,1.0,True,Hugo to White Creek 138 kV,L:9313:9477:138,238.2,169.0,53.5,,prose_overloaded,Rebuild line with higher-capacity conductor,23460000.0,23460000.0
Q12-0122,2013-04-20,Compton to White Creek 138 kV,L:9311:9477:138,1.0,True,Tarkio to Pe Ell 138 kV,L:9286:9312:138,206.7,178.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7865000.0,7865000.0
Q12-0122,2013-04-20,Acec Arrowhead to Fort White 138 kV,L:9719:9830:138,1.0,True,Ft Rock Midstate to Menomonie 138 kV,L:9470:9471:138,136.7,236.0,13.7,,prose_overloaded,Rebuild line with higher-capacity conductor,15974000.0,8961000.0
Q12-0122,2013-04-20,Tanners Lake to Harrowgate Substation 138 kV L,L:9780:9781:138,1.0,True,Uknown to Baraga Vlg 138 kV,L:9793:9832:138,121.8,187.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3450000.0,308000.0
Q12-0122,2013-04-20,Strip to Mecca 138 kV Line,L:9289:9309:138,1.0,True,Clover 345 kV/138 kV Auto,X:9669:345:138,105.4,212.0,21.3,,prose_overloaded,Reconductor line,7798000.0,7798000.0
Q12-0122,2013-04-20,Menomonie Substation to Kenbridge 138 kV,L:9471:9478:138,1.0,True,Hugo to White Creek Substation 138 kV,L:9313:9477:138,287.4,255.0,46.5,,prose_loss,Rebuild line with higher-capacity conductor,7006000.0,7006000.0
Q12-0122,2013-04-20,Menmonie to Ft Rock Midstate 138 kV L,L:9470:9471:138,1.0,True,White Crk to Hugo 138 kV,L:9313:9477:138,250.4,193.0,31.6,,prose_loss,Rebuild line with higher-capacity conductor,5623000.0,5623000.0
Q12-0122,2013-04-20,Montverde to Wooton 138 kV,L:9720:9721:138,1.0,True,Hugo to White Crk 138 kV line,L:9313:9477:138,141.6,276.0,15.2,,prose_loss,Rebuild line with higher-capacity conductor,4613000.0,4613000.0
Q12-0122,2013-04-20,Sechelt to Fort White 138 kV L,L:9830:9837:138,1.0,True,Ft Rock Midstate to Menomonie 138 kV,L:9470:9471:138,135.9,234.0,13.7,,prose_loss,Rebuild line with higher-capacity conductor,14183000.0,7957000.0
Q12-0122,2013-04-20,Clover 345/138kV Transformer Bank,X:9669:345:138,0.999036288689746,True,Kenbridge to Cottage Grove 138 kV line,L:9476:9478:138,115.5,495.0,48.1,,prose_loss,Replace transformer with higher-rated unit,19047000.0,19047000.0
Q12-0122,2013-04-20,Hugo to Strip 138 kV,L:9309:9313:138,1.0,True,Clover 345/138kV Transformer Bank,X:9669:345:138,108.1,213.0,21.3,,prose_loss,Reconductor line,7763000.0,7763000.0
Q12-0122,2013-04-20,Cottage Grove to Kenbridge 138 kV Line,L:9476:9478:138,1.0,True,Hugo to White Crk 138 kV,L:9313:9477:138,256.7,288.0,46.5,,prose_colon,Rebuild line with higher-capacity conductor,9488000.0,9488000.0
Q12-0122,2013-04-20,Compton to Tarkio 138 kV,L:9311:9312:138,1.0,True,Pe Ell to Tarkio 138 kV,L:9286:9312:138,236.1,158.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7502000.0,7502000.0
Q12-0122,2013-04-20,Hugo to White Crk 138 kV Line,L:9313:9477:138,1.0,True,Cottage Grove to Kenbridge 138 kV L,L:9476:9478:138,235.1,333.0,59.7,,prose_colon,Rebuild line with higher-capacity conductor,4345000.0,4345000.0
Q12-0122,2013-04-20,Wooton to Ft Rock Midstate 138 kV L,L:9470:9721:138,1.0,True,Hugo to White Creek 138 kV line,L:9313:9477:138,138.1,294.0,15.2,,prose_colon,Rebuild line with higher-capacity conductor,21828000.0,21828000.0
Q12-0122,2013-04-20,Acec Arrowhead to Menomonie 138 kV L,L:9471:9719:138,1.0,True,Fort Rock Midstate to Menomonie 138 kV line,L:9470:9471:138,138.0,237.0,13.7,,prose_colon,Rebuild line with higher-capacity conductor,9771000.0,5482000.0
Q12-0122,2013-04-20,Clover to Hugo 138 kV line,L:9313:9669:138,1.0,True,Cottage Grove to Kenbridge 138 kV,L:9476:9478:138,128.3,446.0,48.1,,prose_colon,Rebuild line with higher-capacity conductor,23861000.0,23861000.0
Q12-0122,2013-04-20,Baraga Vlg to Sechelt 138 kV,L:9793:9837:138,1.0,True,Menomonie to Ft Rock Midstate 138 kV line,L:9470:9471:138,119.1,342.0,11.8,,prose_colon,Rebuild line with higher-capacity conductor,7881000.0,2898000.0
Q12-0122,2013-04-20,Montverde to Nottoway Diesel Generaing Facility 138 kV L,L:9720:10261:138,1.0,True,Montverde to Alkali Substation 138 kV,L:9720:9794:138,114.9,209.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,23741000.0,23741000.0
Q11-0039,2013-05-28,DREWRY-GRANDVIEW AVE 100.0 kV,L:22588:22595:100,1.0,True,CALVERT-GRANDVIEW AVE 100.0 kV,L:22583:22595:100,365.6,118.0,70.9,56.4,fields,Rebuild line with higher-capacity conductor,1810000.0,1810000.0
Q11-0039,2013-05-28,CALVERT-GRANDVIEW AVE 100.0 kV,L:22583:22595:100,1.0,True,GRANDVIEW AVE-DREWRY 100.0 kV,L:22588:22595:100,274.2,141.0,61.7,48.2,fields,Rebuild line with higher-capacity conductor,2910000.0,2910000.0
Q11-0039,2013-05-28,STAVE FALLS-BUFFALO RD 100.0 kV,L:22574:22587:100,1.0,True,DREWRY-KRUMKILL 100.0 kV,L:22588:22767:100,234.2,117.0,64.0,47.4,fields,Rebuild line with higher-capacity conductor,2124000.0,2124000.0
Q11-0039,2013-05-28,DELTONA-KRUMKILL 100.0 kV,L:22597:22767:100,1.0,True,BUFFALO ROAD-STAVE FALLS 100.0 kV line,L:22574:22587:100,196.6,138.0,64.1,42.3,fields,Rebuild line with higher-capacity conductor,979000.0,979000.0
Q11-0039,2013-05-28,DREWRY-KRUMKILL 100.0 kV L,L:22588:22767:100,1.0,True,STAVE FALLS-BUFFALO ROAD 100.0 kV line,L:22574:22587:100,196.4,138.0,64.1,42.2,fields,Rebuild line with higher-capacity conductor,3844000.0,3844000.0
Q11-0039,2013-05-28,BUFFALO ROAD-CALVERT 100.0 kV line,L:22583:22587:100,1.0,True,DREWRY SUBSTATION-GRANDVIEW AVE 100.0 kV,L:22588:22595:100,189.5,113.0,40.1,7.0,fields,Rebuild line with higher-capacity conductor,3322000.0,3322000.0
Q11-0039,2013-05-28,COLFAX-RAVENDALE SUBSTATION 100.0 kV,L:22581:22766:100,1.0,True,GRANDVIEW AVE-CALVERT 100.0 kV,L:22583:22595:100,162.9,136.0,30.8,46.2,fields,Rebuild line with higher-capacity conductor,3842000.0,3842000.0
Q11-0039,2013-05-28,RAVENDALE-BUFFALO RD 100.0 kV L,L:22581:22587:100,1.0,True,CALVERT-BUFFALO ROAD 100.0 kV line,L:22583:22587:100,148.2,123.0,35.6,0.3,fields,Rebuild line with higher-capacity conductor,1766000.0,1766000.0
Q11-0039,2013-05-28,DREWRY-COLFAX 100.0 kV,L:22588:22766:100,1.0,True,GRANDVIEW AVE-CALVERT 100.0 kV,L:22583:22595:100,125.1,129.0,21.9,37.2,fields,Rebuild line with higher-capacity conductor,2497000.0,2497000.0
Q11-0039,2013-05-28,STAVE FALLS-S BEND 100.0 kV,L:22574:22586:100,1.0,True,DREWRY-KRUMKILL 100.0 kV line,L:22588:22767:100,122.7,96.0,24.2,6.3,fields,Rebuild line with higher-capacity conductor,1567000.0,1567000.0
Q11-0039,2013-05-28,RITTENHOUSE TAP 2-SHROUD SUBSTATION 100.0 kV,L:22590:22591:100,1.0,True,GRANDVIEW AVE-DREWRY 100.0 kV,L:22588:22595:100,117.3,128.0,29.5,1.0,fields,Rebuild line with higher-capacity conductor,3737000.0,3737000.0
Q11-0039,2013-05-28,RAVENDALE-SALAMANCAFRANK ST 100.0 kV,L:22581:22589:100,1.0,True,DREWRY-GRANDVIEW AVE 100.0 kV line,L:22588:22595:100,110.8,102.0,21.6,2.4,fields,Rebuild line with higher-capacity conductor,3212000.0,3212000.0
Q11-0039,2013-05-28,SALAMANCAFRANK ST-CALVERT 100.0 kV line,L:22583:22589:100,1.0,True,GRANDVIEW AVE-DREWRY 100.0 kV Line,L:22588:22595:100,110.2,111.0,21.6,10.1,fields,Rebuild line with higher-capacity conductor,1998000.0,1998000.0
Q11-0039,2013-05-28,W. EL CAMINO-15-DELTONA 100.0 kV,L:22033:22597:100,1.0,True,STAVE FALLS-BUFFALO ROAD 100.0 kV,L:22574:22587:100,104.1,144.0,23.9,18.5,fields,Reconductor line,2306000.0,2306000.0
Q11-0057,2013-05-15,COMPTON-WHITE CRK 138.0 kV line,L:9311:9477:138,1.0,True,PE ELL-TARKIO 138.0 kV,L:9286:9312:138,156.0,178.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9065000.0,9065000.0
Q11-0057,2013-05-15,HEDGES-AMPS 345.0 kV,L:6521:7127:345,1.0,True,LAKE JUNE PUMP-AMPS 500.0 kV,L:6300:7127:500,106.3,1206.0,6.7,,prose_overloaded,Reconductor line,12787000.0,1090000.0
Q11-0057,2013-05-15,COMPTON-TARKIO 138.0 kV,L:9311:9312:138,1.0,True,PE ELL-TARKIO 138.0 kV,L:9286:9312:138,179.2,158.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,11379000.0,11379000.0
Q11-0057,2013-05-15,PE ELL-TARKIO 138.0 kV,L:9286:9312:138,1.0,True,COMPTON SUBSTATION-TARKIO SUBSTATION 138.0 kV,L:9311:9312:138,167.8,169.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,18179000.0,18179000.0
Q11-0059,2013-05-19,Waynedale to Copus Substation 100kV,L:21763:21775:100,1.0,True,Waynedale to Eupora 230kV,L:21763:22220:230,168.0,134.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5028000.0,5028000.0
Q11-0059,2013-05-19,Illinois Rd to Arden Hills 100kV,L:21765:21778:100,1.0,True,Waynedale to Copus 100kV,L:21763:21775:100,125.8,109.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2218000.0,2218000.0
Q11-0059,2013-05-19,Moreau to Jemison 100kV,L:21784:21801:100,1.0,True,Waynedale to State Street 230kV,L:21763:21774:230,124.7,120.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1488000.0,1488000.0
Q11-0059,2013-05-19,Waynedale to Aep Pettit Avenue 100kV Ckt 2,L:21763:21786:100,1.0,True,State St to Waynedale 230kV,L:21763:21774:230,114.8,189.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1748000.0,1748000.0
Q11-0059,2013-05-19,Gruver to Wabash 100kV Ckt 2,L:22673:22742:100,1.0,True,Wabash to Gruver 100kV Ckt 1,L:22673:22742:100,113.3,151.0,32.0,,prose_overloaded,Reconductor line,1721000.0,1721000.0
Q11-0059,2013-05-19,Eupora to Wabash 230kV,L:22220:22742:230,1.0,True,Montpelier Electric Generating Sta to Wabash 500kV,L:22708:22742:500,105.9,861.0,8.1,,prose_overloaded,Reconductor line,16573000.0,1255000.0
Q11-0059,2013-05-19,Waynedale to State St 230kV Line,L:21763:21774:230,1.0,True,Richland to Dekalb 500kV,L:20309:21759:500,100.8,766.0,10.7,,prose_overloaded,Reconductor line,7063000.0,433000.0
Q11-0059,2013-05-19,Rose Hill to Aep Pettit Avenue Substation 100kV,L:21764:21786:100,0.9950603747052369,False,Waynedale Substation to State St Substation 230kV Line,L:21763:21774:230,138.5,129.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,3932000.0,3932000.0
Q11-0059,2013-05-19,Crowfoot Valley to Brasada 100kV,L:21767:21783:100,1.0,True,Copus Substation to Flora Site B 100kV,L:21775:21776:100,136.5,139.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,2728000.0,2728000.0
Q11-0059,2013-05-19,Wabash to Gruver 100kV Line 1,L:22673:22742:100,1.0,True,Wabash Substation to Gruver 100kV line,L:22673:22742:100,104.3,164.0,32.0,,prose_loss,Reconductor line,1721000.0,1721000.0
Q11-0059,2013-05-19,Indiana Harbor E 5 Ac Sta to Freedom Power Project 100kV,L:21839:21841:100,1.0,True,Wabash to Eupora 230kV,L:22220:22742:230,102.3,147.0,20.0,,prose_loss,Reconductor line,1279000.0,1279000.0
Q11-0059,2013-05-19,Mount Holly 500-230 kV Auto,X:22765:500:230,0.9967487767688383,True,San Marcos Substation to Mount Holly 500kV line,L:22749:22765:500,101.3,969.0,9.5,,prose_loss,Replace transformer with higher-rated unit,24931000.0,2324000.0
Q11-0059,2013-05-19,Bow Lake to Juno Beach 100kV,L:21836:22096:100,1.0,True,Montpelier Electric Generating Station 230/1kV XFMR,X:22708:230:1,100.5,108.0,25.8,,prose_loss,Reconductor line,1279000.0,1279000.0
Q11-0059,2013-05-19,Copus to Flora Site B 100kV,L:21775:21776:100,1.0,True,Waynedale to Eupora 230kV,L:21763:22220:230,163.0,161.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,2549000.0,2549000.0
Q11-0059,2013-05-19,Illinois Road to 13Th S Substation 100kV Line,L:21765:21768:100,1.0,True,Flora Site B to Copus 100kV,L:21775:21776:100,146.2,102.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,3050000.0,3050000.0
Q11-0059,2013-05-19,Crowfoot Vly to 13Th S 100kV,L:21767:21768:100,1.0,True,Copus to Flora Site B 100kV L,L:21775:21776:100,145.1,117.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,2175000.0,2175000.0
Q11-0059,2013-05-19,Waynedale to Aep Pettit Avenue 100kV Cir. 1,L:21763:21786:100,1.0,True,State St to Waynedale 230kV,L:21763:21774:230,126.4,171.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,1748000.0,1748000.0
Q11-0059,2013-05-19,Dug Gap Substation to Juno Beach 100kV,L:22096:22099:100,1.0,True,Montpelier Electric Generating Sta Substation 230-1 kV Transformer,X:22708:230:1,125.3,123.0,74.2,,prose_colon,Rebuild line with higher-capacity conductor,5444000.0,5444000.0
Q11-0059,2013-05-19,Dug Gap to Deer Creek 100kV,L:22099:22100:100,1.0,True,Montpelier Electric Generating Sta 230/1kV Transformer Bank,X:22708:230:1,119.8,146.0,74.2,,prose_colon,Rebuild line with higher-capacity conductor,4060000.0,4060000.0
Q11-0080,2013-06-03,W Campus - Peoria 345kV,L:7673:8103:345,1.0,True,Orchard Rd - Peoria 500kV,L:7672:8103:500,100.8,1198.0,5.2,,prose_loss,Reconductor line,17646000.0,932000.0
Q11-0080,2013-06-03,Rieni - Lindendale D.P 138kV,L:10155:10161:138,1.0,True,Lindendale D.P - Rienzi 138kV,L:10155:10161:138,103.9,376.0,11.1,,prose_colon,Reconductor line,436000.0,436000.0
Q12-0106,2013-06-03,Elko to Turner Rd 138 KV,L:9741:9999:138,1.0,True,Anasco 6101 to Geysers Tap 2 345 KV,L:9816:10265:345,138.4,221.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,5606000.0,1072000.0
Q12-0106,2013-06-03,Montverde Substation to Wooton 138 KV,L:9720:9721:138,1.0,True,Baraga Vlg to Sechelt 138 KV,L:9793:9837:138,133.4,276.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4358000.0,1838000.0
Q12-0106,2013-06-03,Baraga Vlg to Sechelt 138 KV,L:9793:9837:138,1.0,True,Miller Redwood to Baraga Vlg 345 KV,L:9725:9793:345,116.4,342.0,36.7,,prose_overloaded,Rebuild line with higher-capacity conductor,9386000.0,3845000.0
Q12-0106,2013-06-03,Sherman Rd to Colton 138 KV line,L:9729:9829:138,1.0,True,Miller Redwood to Baaga Vlg 345 KV,L:9725:9793:345,105.8,230.0,46.0,,prose_overloaded,Reconductor line,6040000.0,2998000.0
Q12-0106,2013-06-03,Sechelt to Sherman Rd 138 KV,L:9829:9837:138,1.0,True,Baraga Vlg Substation to Miller Redwood 345 KV Line,L:9725:9793:345,104.5,223.0,46.0,,prose_overloaded,Reconductor line,4556000.0,2262000.0
Q12-0106,2013-06-03,Ft Rock Midstate to Menomonie 138 KV Line,L:9470:9471:138,1.0,True,White Creek to Cottage Grove 138 KV Line,L:9476:9477:138,270.0,193.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,6683000.0,4035000.0
Q12-0106,2013-06-03,Tyler to Turner Road 138 KV,L:9741:10267:138,0.9942722896437446,False,Anasco 6101 to Geysers Tap 2 345 KV,L:9816:10265:345,132.7,250.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,4126000.0,789000.0
Q12-0106,2013-06-03,Smallwood to Holland Energy Facility 138 KV,L:9947:9981:138,1.0,True,Whirlwind to Anasco 6101 345 KV,L:9816:9975:345,100.2,249.0,5.9,,prose_loss,Reconductor line,904000.0,51000.0
Q12-0106,2013-06-03,Hugo to White Crk 138 KV,L:9313:9477:138,1.0,True,Menomonie to Ft Rock Midstate 138 KV line,L:9470:9471:138,148.2,333.0,6.4,,prose_colon,Rebuild line with higher-capacity conductor,3922000.0,271000.0
Q12-0106,2013-06-03,White Crk to Cottage Grove 138 KV L,L:9476:9477:138,1.0,True,Menomonie Substation to Ft Rock Midstate 138 KV,L:9470:9471:138,133.0,354.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,8542000.0,1833000.0
Q12-0106,2013-06-03,Ft Rock Midstate to Wooton 138 KV Line,L:9470:9721:138,1.0,True,Baraga Vlg to Sechelt 138 KV L,L:9793:9837:138,130.3,294.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,24300000.0,10251000.0
Q12-0106,2013-06-03,Carver to Roundtop 138 KV Line,L:9806:10174:138,1.0,True,Plaza to Roundtop 138 KV L,L:9814:10174:138,121.2,221.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,1377000.0,184000.0
Q12-0106,2013-06-03,Tanners Lake to Hrrowgate 138 KV,L:9780:9781:138,1.0,True,Baraga Vlg to Uknown 138 KV L,L:9793:9832:138,113.4,187.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,3625000.0,598000.0
Q12-0106,2013-06-03,Carver to Shockoe 138 KV,L:9806:9807:138,1.0,True,Roundtop to Plaza 138 KV L,L:9814:10174:138,112.8,294.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,1893000.0,254000.0
Q12-0106,2013-06-03,Colton to Lawrenceville 138 KV Line,L:9728:9729:138,1.0,True,Miler Redwood to Baraga Vlg Substation 345 KV,L:9725:9793:345,103.1,249.0,46.0,,prose_colon,Reconductor line,1435000.0,712000.0
Q12-0106,2013-06-03,Arriba to Holland Energy Facility 138 KV,L:9980:9981:138,0.9928716887144877,False,Anasco 6101 to Whirlwind 345 KV,L:9816:9975:345,103.1,217.0,5.9,,prose_colon,Reconductor line,1606000.0,90000.0
Q12-0118,2013-05-15,Mason Creek-St Johnsbury 230 KV,L:23227:23232:230,1.0,True,Mason Crk-Rocky Rd Power Llc 230 KV,L:23227:23495:230,155.5,477.0,100.0,,table,Rebuild line with higher-capacity conductor,21015000.0,21015000.0
Q12-0118,2013-05-15,Mason Crk-Rocky Rd Power Llc 230 KV,L:23227:23495:230,1.0,True,Elgin Energy Ctr Llc-St Johnsbury 230 KV,L:23232:23446:230,145.7,542.0,93.8,,table,Rebuild line with higher-capacity conductor,7994000.0,7994000.0
Q12-0118,2013-05-15,St Johnsbury-Elgin Energy Ctr Llc 230 KV Line,L:23232:23446:230,1.0,True,Rocky Rd Power Llc-Mason Crk 230 KV,L:23227:23495:230,137.5,546.0,81.5,,table,Rebuild line with higher-capacity conductor,14702000.0,14702000.0
Q12-0118,2013-05-15,Piney Crk Project 500/345kV Autotransformer,X:8253:500:345,0.96,True,Kalamazoo-San Juan-Piney Crk Project 500 KV,L:7105:8253:500,103.5,1015.0,8.5,,table,Replace transformer with higher-rated unit,30468000.0,4751000.0
Q12-0118,2013-05-15,Carbon Ctr 500-345 kV TX,X:7809:500:345,0.96,True,Stegall-Shawville Station 345 KV,L:7709:8249:345,101.5,635.0,6.3,,table,Replace transformer with higher-rated unit,30089000.0,4692000.0
Q11-0065,2013-06-18,Pateros - Georgia-Pacific Corp - Nekoosa Mill 100.0 kV,L:22821:23045:100,1.0,True,Pateros - Edison Solar Ii 100.0 kV,L:22821:22833:100,166.4,127.0,100.0,,table,Rebuild line with higher-capacity conductor,1048000.0,1048000.0
Q11-0065,2013-06-18,Pateros - Edison Solar Ii 100.0 kV,L:22821:22833:100,1.0,True,Pateros - Georgia-Pacific Corp - Nekoosa Mill 100.0 kV,L:22821:23045:100,156.8,134.0,100.0,,table,Rebuild line with higher-capacity conductor,1156000.0,1156000.0
Q11-0065,2013-06-18,Forest Jct - Thayer N 100.0 kV,L:22976:23044:100,1.0,True,Vilas Rd - Prospect Heights 100.0 kV,L:22817:23038:100,135.9,116.0,39.3,,table,Rebuild line with higher-capacity conductor,1287000.0,1217000.0
Q11-0065,2013-06-18,Ioco - Thayer North 100.0 kV,L:23040:23044:100,1.0,True,Vilas Rd - Prospect Hts 100.0 kV line,L:22817:23038:100,134.0,134.0,28.3,,table,Rebuild line with higher-capacity conductor,1932000.0,1370000.0
Q11-0065,2013-06-18,Bixby Hill - Gwynneville Substation 100.0 kV #1,L:22834:23093:100,1.0,True,Bixby Hill - Gwynneville 100.0 kV line,L:22834:23093:100,131.7,145.0,33.6,,table,Rebuild line with higher-capacity conductor,1334000.0,1253000.0
Q11-0065,2013-06-18,Gwynneville - Bixby Hill Substation 100.0 kV,L:22834:23093:100,1.0,True,Gwynneville - Bixby Hill 100.0 kV Line 1,L:22834:23093:100,127.6,149.0,33.6,,table,Rebuild line with higher-capacity conductor,1334000.0,1253000.0
Q11-0065,2013-06-18,Ioco - Valley Home Tap 1 100.0 kV Ckt 1,L:23011:23040:100,1.0,True,Valley Home Tap 1 - Ioco 100.0 kV Circuit 2,L:23011:23040:100,123.9,143.0,12.3,,table,Rebuild line with higher-capacity conductor,1313000.0,628000.0
Q11-0065,2013-06-18,Ioco - Valley Home Tap 1 100.0 kV Circuit 2,L:23011:23040:100,1.0,True,Ioco - Vly Home Tap 1 100.0 kV,L:23011:23040:100,123.9,143.0,12.3,,table,Rebuild line with higher-capacity conductor,1313000.0,628000.0
Q11-0065,2013-06-18,Vilas Rd - ProspectHts 100.0 kV L,L:22817:23038:100,1.0,True,Forest Jct - Thayer N 100.0 kV L,L:22976:23044:100,122.0,137.0,39.3,,table,Rebuild line with higher-capacity conductor,2570000.0,2443000.0
Q11-0065,2013-06-18,Edison Solar Ii - Georgia-Pacific Corp - Nekoosa Mill 100.0 kV,L:22833:23045:100,1.0,True,Paters - Edison Solar Ii 100.0 kV,L:22821:22833:100,117.9,128.0,38.4,,table,Rebuild line with higher-capacity conductor,1589000.0,1497000.0
Q11-0065,2013-06-18,Edion Solar Ii Substation - Gwynneville 100.0 kV Circuit 1,L:22833:22834:100,1.0,True,Edison Solar Ii - Gwynneville 100.0 kV Cir. 2,L:22833:22834:100,114.7,141.0,33.7,,table,Rebuild line with higher-capacity conductor,1719000.0,1614000.0
Q11-0065,2013-06-18,Edison Solar Ii - Gwynneville 100.0 kV #2,L:22833:22834:100,1.0,True,Edison Solar Ii - Gwynneville 100.0 kV,L:22833:22834:100,114.7,141.0,33.7,,table,Rebuild line with higher-capacity conductor,1719000.0,1614000.0
Q11-0065,2013-06-18,Colegio 6006 - Villa Mar 1657 100.0 kV L,L:21977:21978:100,1.0,True,Dekalb - Mcmichen 500.0 kV,L:21759:22035:500,114.2,137.0,5.3,,table,Rebuild line with higher-capacity conductor,7206000.0,740000.0
Q11-0065,2013-06-18,Kendallville Substation - Colegio 6006 100.0 kV,L:21978:21979:100,1.0,True,Dekalb - Mcmichen 500.0 kV,L:21759:22035:500,110.3,123.0,5.3,,table,Rebuild line with higher-capacity conductor,3494000.0,359000.0
Q11-0065,2013-06-18,Palm Harbor - Laotto 100.0 kV,L:21762:21805:100,1.0,True,Mcmichen - Dekalb 500.0 kV,L:21759:22035:500,105.5,198.0,5.3,,table,Reconductor line,2426000.0,249000.0
Q11-0065,2013-06-18,Stuttgart Ricuskey - Golf Mill 100.0 kV L,L:23042:23072:100,1.0,True,Moize Creek 100 kV/1 kV Auto,X:23005:100:1,104.6,232.0,5.0,,table,Reconductor line,448000.0,138000.0
Q11-0065,2013-06-18,Washington Park Ds Substation - Grove St 230.0 kV,L:23416:24035:230,1.0,True,Grove St - Washington Park Ds 230.0 kV Line 2,L:23416:24035:230,103.1,800.0,9.3,,table,Reconductor line,20620000.0,3983000.0
Q11-0065,2013-06-18,Jim Christal - Crete Energy Venture Llc 230.0 kV,L:22951:23480:230,1.0,True,Jim Christal - University Park N 500.0 kV,L:22951:23505:500,102.3,724.0,8.1,,table,Reconductor line,11355000.0,3383000.0
Q11-0065,2013-06-18,Howard Bend - Kendallville Substation 100.0 kV,L:21979:21980:100,1.0,True,Mcmichen - Dekalb 500.0 kV Line,L:21759:22035:500,100.6,123.0,5.3,,table,Reconductor line,1265000.0,130000.0
Q11-0065,2013-06-18,Oak Knoll - University 230.0 kV,L:20995:22032:230,1.0,True,Cook - Oak Knoll 500.0 kV Line,L:20995:21716:500,100.1,1040.0,16.8,,table,Reconductor line,5711000.0,761000.0
Q11-0065,2013-06-18,Ege - Villa Mar 1657 100.0 kV,L:21761:21977:100,1.0,True,Dekalb - Mcmichen 500.0 kV,L:21759:22035:500,100.1,181.0,5.3,,table,Reconductor line,3711000.0,381000.0
Q11-0076,2013-07-04,Carbon Center 500/345kV Auto,X:7809:500:345,0.9714262897183512,True,Stegall to Shawville Sta 345 kV,L:7709:8249:345,106.0,523.0,6.3,,prose_loss,Replace transformer with higher-rated unit,22161000.0,1739000.0
Q11-0076,2013-07-04,Kalamazoo-San Juan 500 kV/345 kV TX,X:7105:500:345,0.9628164707949047,True,Kalamazoo-San Juan to Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,102.0,806.0,7.0,,prose_colon,Replace transformer with higher-rated unit,43440000.0,3405000.0
Q12-0127,2013-06-17,SHALETON-LA JOIE 100.0 kV,L:18855:19354:100,1.0,True,LA JOIE-MEDTRONICS 100.0 kV line,L:18855:19355:100,170.5,114.0,100.0,,table,Rebuild line with higher-capacity conductor,7239000.0,7239000.0
Q12-0127,2013-06-17,MEDTRONICS SUBSTATION-LA JOIE 100.0 kV,L:18855:19355:100,1.0,True,LA JOIE-SHALETON 100.0 kV,L:18855:19354:100,168.7,116.0,100.0,,table,Rebuild line with higher-capacity conductor,7604000.0,7604000.0
Q12-0127,2013-06-17,PALO SECO-SHALETON 100.0 kV line,L:19143:19354:100,1.0,True,MEDTRONICS-LA JOIE SUBSTATION 100.0 kV,L:18855:19355:100,157.2,119.0,100.0,,table,Rebuild line with higher-capacity conductor,3805000.0,3805000.0
Q12-0127,2013-06-17,PIONEER GENERATING STA SUBSTATION-MEDTRONICS 100.0 kV,L:19120:19355:100,1.0,True,LA JOIE-SHALETON 100.0 kV,L:18855:19354:100,151.3,121.0,100.0,,table,Rebuild line with higher-capacity conductor,3877000.0,3877000.0
Q12-0127,2013-06-17,FISHHAWK-PALO SECO 100.0 kV,L:19134:19143:100,1.0,True,LA JOIE-MEDTRONICS 100.0 kV,L:18855:19355:100,141.7,125.0,100.0,,table,Rebuild line with higher-capacity conductor,5838000.0,5838000.0
Q12-0127,2013-06-17,RANKIN LAKE SUBSTATION-CATERPILLAR 100.0 kV,L:19106:19108:100,1.0,True,WALSENBURG-FISHHAWK 500.0 kV,L:19134:19145:500,128.4,150.0,5.3,,table,Rebuild line with higher-capacity conductor,2829000.0,2829000.0
Q12-0127,2013-06-17,PIONEER GENERATING STATION-COLD RIV 100.0 kV line,L:19120:19122:100,1.0,True,SHALETON-LA JOIE 100.0 kV,L:18855:19354:100,124.5,132.0,57.9,,table,Rebuild line with higher-capacity conductor,2460000.0,2460000.0
Q12-0127,2013-06-17,CATERPILLAR-E HILLS 100.0 kV L,L:19108:19118:100,1.0,True,FISHHAWK SUBSTATION-WALSENBURG 500.0 kV,L:19134:19145:500,121.4,148.0,5.3,,table,Rebuild line with higher-capacity conductor,2267000.0,2267000.0
Q12-0127,2013-06-17,MURRIETTA 2-COLD RIVER 100.0 kV,L:19122:19123:100,1.0,True,SHALETON-LA JOIE 100.0 kV,L:18855:19354:100,118.7,124.0,57.9,,table,Rebuild line with higher-capacity conductor,1084000.0,1084000.0
Q12-0127,2013-06-17,HIAWATHA-MURRIETTA 2 SUBSTATION 100.0 kV,L:19123:19132:100,1.0,True,SHALETON SUBSTATION-LA JOIE 100.0 kV,L:18855:19354:100,114.6,113.0,57.9,,table,Rebuild line with higher-capacity conductor,1606000.0,1606000.0
Q12-0127,2013-06-17,KALAMAZOO-SAN JUAN 500/345 kV Transformer,X:7105:500:345,0.9617992784898034,True,KALAMAZOO-SAN JUAN-TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500.0 kV,L:7105:7130:500,107.3,992.0,6.6,,table,Replace transformer with higher-rated unit,17608000.0,1776000.0
Q12-0127,2013-06-17,MARTIN LAKES SUBSTATION-CIMMARON-E NATAMOS 345.0 kV,L:7221:7290:345,1.0,True,MCCLELLAN-BELL-GOODYEAR LAKE PLANT 345.0 kV Line,L:7253:7389:345,106.1,1038.0,9.2,,table,Reconductor line,11878000.0,1209000.0
Q12-0127,2013-06-17,CARBON CTR SUBSTATION 500/345 kV XFMR,X:7809:500:345,0.9703965105954038,True,STEGALL-SHAWVILLE STA SUBSTATION 345.0 kV L,L:7709:8249:345,105.7,742.0,6.0,,table,Replace transformer with higher-rated unit,21751000.0,2216000.0
Q12-0127,2013-06-17,WEST CAMPUS-PEORIA 345.0 kV,L:7673:8103:345,1.0,True,PEORIA-ORCHARD RD 500.0 kV,L:7672:8103:500,105.6,1389.0,7.6,,table,Reconductor line,24629000.0,2441000.0
Q12-0127,2013-06-17,BELLINGHAM COGENERATION FACILITY-JIM HILL 345.0 kV L,L:8204:18683:345,1.0,True,FLATLICK-JACK RAMEY WIND 500.0 kV Line,L:19281:19571:500,102.7,1399.0,5.6,,table,Reconductor line,40374000.0,1629000.0
Q12-0127,2013-06-17,PRICEVILLE-TALENENERGY MARTINS CREEK LLC HARRISBURG 345.0 kV,L:6388:7122:345,1.0,True,PEORIA-BAYSHORE 500.0 kV,L:6421:8103:500,102.7,1012.0,6.3,,table,Reconductor line,8376000.0,831000.0
Q12-0127,2013-06-17,TALENENERGY MARTINS CRK LLC WILLIAMSPORT SUBSTATION 500-345 kV XFMR,X:7130:500:345,0.9623819655725108,True,KALAMAZOO-SAN JUAN 500/345 kV Autotransformer,X:7105:500:345,100.6,964.0,5.9,,table,Replace transformer with higher-rated unit,24816000.0,2458000.0
Q12-0121,2013-07-28,Calera T.S - Beaver 230.0 kV,L:19941:20264:230,1.0,True,Siler City - Beaver 500.0 kV,L:20264:20266:500,125.7,605.0,11.0,98.5,fields,Rebuild line with higher-capacity conductor,16979000.0,7443000.0
Q12-0121,2013-07-28,Calera T.S - Adams 230.0 kV,L:19846:19941:230,1.0,True,Beaver - Tecumseh 500.0 kV,L:19893:20264:500,121.1,670.0,16.2,84.9,fields,Rebuild line with higher-capacity conductor,67041000.0,29827000.0
Q12-0121,2013-07-28,Quaker Oats - Calera T.S 230.0 kV,L:19822:19941:230,1.0,True,Siler City - Beaver 500.0 kV,L:20264:20266:500,111.8,537.0,14.5,71.1,fields,Rebuild line with higher-capacity conductor,15003000.0,6645000.0
Q12-0121,2013-07-28,Beaver 230/1 kV Auto,X:20264:230:1,0.9815417528589113,True,Siler City - Beaver 500.0 kV,L:20264:20266:500,111.4,1021.0,13.9,91.0,fields,Replace transformer with higher-rated unit,8056000.0,3532000.0
Q12-0121,2013-07-28,Kalamazoo-San Juan Substation 500 kV/345 kV Transformer,X:7105:500:345,0.96,True,Kalamazoo-San Juan - Talenenergy Martins Crk Llc Williamsport 500.0 kV line,L:7105:7130:500,108.2,992.0,7.0,97.6,fields,Replace transformer with higher-rated unit,26963000.0,11646000.0
Q12-0121,2013-07-28,Peoria - West Campus 345.0 kV,L:7673:8103:345,1.0,True,Orchard Road - Peoria 500.0 kV line,L:7672:8103:500,106.5,1389.0,7.8,98.1,fields,Reconductor line,14550000.0,6280000.0
Q12-0121,2013-07-28,Carbon Center 500 kV/345 kV Auto,X:7809:500:345,0.960558754446738,True,Stegall Substation - Shawville Sta 345.0 kV,L:7709:8249:345,106.1,742.0,6.3,93.3,fields,Replace transformer with higher-rated unit,26668000.0,11528000.0
Q12-0121,2013-07-28,Cimmaron-E Natamos - Martin Lakes 345.0 kV line,L:7221:7290:345,1.0,True,Piney Crk Project - Kalamazoo-San Juan 500.0 kV,L:7105:8253:500,104.8,1038.0,10.0,90.4,fields,Reconductor line,7489000.0,3240000.0
Q12-0121,2013-07-28,Beaver Substation 500/1 kV Transformer,X:20264:500:1,0.9815417528589113,True,Beaver - Siler City 500.0 kV,L:20264:20266:500,103.8,1096.0,13.9,84.8,fields,Replace transformer with higher-rated unit,26085000.0,11435000.0
Q12-0121,2013-07-28,Priceville - Talenenergy Martins Crk Llc Harrisburg 345.0 kV line,L:6388:7122:345,1.0,True,Peoria - Bayshore 500.0 kV line,L:6421:8103:500,103.7,1012.0,6.5,94.1,fields,Reconductor line,4799000.0,2071000.0
Q12-0121,2013-07-28,Talenenergy Martins Crk Llc Willimsport Substation 500 kV/345 kV XFMR,X:7130:500:345,0.9473417721518987,True,Kalamazoo-San Juan 500-345 kV XFMR,X:7105:500:345,101.8,964.0,6.0,92.4,fields,Replace transformer with higher-rated unit,24605000.0,10623000.0
Q12-0121,2013-07-28,Florece - Youngwood 345.0 kV,L:8220:8235:345,1.0,True,Shoals - Allegheny Energy Units 3 4 & 5 Substation 500.0 kV Line,L:8265:8284:500,100.5,1296.0,5.1,94.6,fields,Reconductor line,23010000.0,9935000.0
Q12-0142,2013-07-20,Orchard Road 500/345kV Transformer,X:7672:500:345,0.9879025452554387,True,Orchard Rd / Peoria 500 KV line,L:7672:8103:500,107.7,684.0,5.9,,prose_colon,Replace transformer with higher-rated unit,36047000.0,4580000.0
Q11-0048,2013-08-21,Eupora / Wabash 230 KV,L:22220:22742:230,1.0,True,Montpelier Electric Generating Sta / Wabash 500 KV,L:22708:22742:500,102.2,861.0,11.7,90.7,fields,Reconductor line,14188000.0,12116000.0
Q11-0048,2013-08-21,Wabash 500/230kV XFMR,X:22742:500:230,0.9946363621865213,True,Montpelier Electric Generating Sta / Wabash 500 KV,L:22708:22742:500,100.4,1030.0,13.6,89.3,fields,Replace transformer with higher-rated unit,21558000.0,19627000.0
Q11-0081,2013-08-24,COTTGE GROVE-WHITE CRK 138kV line,L:9476:9477:138,1.0,True,COTTAGE GROVE SUBSTATION-KENBRIDGE 138kV,L:9476:9478:138,296.0,263.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5394000.0,5394000.0
Q11-0081,2013-08-24,FT ROCK MIDSTATE-MENOMONIE 138kV,L:9470:9471:138,1.0,True,COTTAGE GROVE-WHITE CREEK 138kV,L:9476:9477:138,262.5,193.0,69.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4791000.0,4710000.0
Q11-0081,2013-08-24,FORT WHITE-SECHELT 138kV line,L:9830:9837:138,1.0,True,MENOMONIE-FT ROCK MIDSTATE 138kV,L:9470:9471:138,129.8,234.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8415000.0,6859000.0
Q11-0081,2013-08-24,HUGO SUBSTATION-CLOER 138kV line,L:9313:9669:138,1.0,True,KENBRIDGE-COTTAGE GROVE 138kV,L:9476:9478:138,114.7,446.0,61.5,,prose_overloaded,Rebuild line with higher-capacity conductor,18991000.0,14752000.0
Q11-0081,2013-08-24,SOUTH CRK-MACKS INN 138kV,L:9162:9163:138,1.0,True,STA G-CLOVER 345kV,L:9276:9669:345,112.8,247.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6247000.0,3795000.0
Q11-0081,2013-08-24,TANNERS LAKE-HRROWGATE 138kV L,L:9780:9781:138,1.0,True,GEYSERS TAP 2-BARAGA VLG 345kV,L:9793:10265:345,107.6,187.0,8.3,,prose_overloaded,Reconductor line,867000.0,473000.0
Q11-0081,2013-08-24,MONTVERDE-WOOTON 138kV,L:9720:9721:138,1.0,True,COTTAGE GROVE-WHITE CRK 138kV,L:9476:9477:138,145.5,276.0,33.4,,prose_loss,Rebuild line with higher-capacity conductor,6616000.0,6616000.0
Q11-0081,2013-08-24,MENOMONIE-ACEC ARROWHEAD 138kV,L:9471:9719:138,1.0,True,FT ROCK MIDSTATE-MENOMONIE 138kV,L:9470:9471:138,132.0,237.0,27.5,,prose_loss,Rebuild line with higher-capacity conductor,9773000.0,7966000.0
Q11-0081,2013-08-24,FORT WHITE-ACEC ARROWHEAD 138kV,L:9719:9830:138,1.0,True,FT ROCK MIDSTATE-MENOMONIE 138kV,L:9470:9471:138,130.6,236.0,27.5,,prose_loss,Rebuild line with higher-capacity conductor,13372000.0,10899000.0
Q11-0081,2013-08-24,MOHAVE ELECTRIC SUBSTATION-BELTSILLE 138kV Line,L:8833:8929:138,1.0,True,ST CRISPIN-COLUMBUS DENOIS CRK 345kV Line,L:8823:8949:345,108.4,223.0,5.4,,prose_loss,Reconductor line,201000.0,38000.0
Q11-0081,2013-08-24,HUGO-STRIP 138kV,L:9309:9313:138,1.0,True,CLOVER 345-138 kV Transformer,X:9669:345:138,104.5,213.0,21.7,,prose_loss,Reconductor line,6860000.0,5042000.0
Q11-0081,2013-08-24,CLOVER 345-138 kV Autotransformer,X:9669:345:138,0.9973750384415174,True,KENBRIDGE-COTTAGE GROVE 138kV,L:9476:9478:138,103.4,495.0,61.5,,prose_loss,Replace transformer with higher-rated unit,17873000.0,13884000.0
Q11-0081,2013-08-24,MENOMONIE-KENBRIDGE 138kV,L:9471:9478:138,1.0,True,COTTAGE GROVE-WHITE CREEK 138kV,L:9476:9477:138,303.5,255.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7169000.0,7169000.0
Q11-0081,2013-08-24,COTTAGE GROVE-KENBRIDGE 138kV,L:9476:9478:138,1.0,True,COTTAGE GROVE-WHTE CRK 138kV,L:9476:9477:138,270.9,288.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7082000.0,7082000.0
Q11-0081,2013-08-24,HUGO-WHITE CREEK 138kV L,L:9313:9477:138,1.0,True,KENBRIDGE-COTTAGE GROVE 138kV,L:9476:9478:138,218.1,333.0,76.6,,prose_colon,Rebuild line with higher-capacity conductor,6449000.0,5015000.0
Q11-0081,2013-08-24,FORT ROCK MIDSTATE-WOOTON 138kV,L:9470:9721:138,1.0,True,COTTAGE GROVE-WHITE CRK 138kV,L:9476:9477:138,141.8,294.0,33.4,,prose_colon,Rebuild line with higher-capacity conductor,33488000.0,33488000.0
Q11-0081,2013-08-24,PE ELL-TAKIO 138kV,L:9286:9312:138,1.0,True,HUGO-WHITE CRK 138kV,L:9313:9477:138,110.8,326.0,31.4,,prose_colon,Rebuild line with higher-capacity conductor,24576000.0,15110000.0
Q11-0081,2013-08-24,NOTTOWAY DIESEL GENERATING FACILITY-MONTVERDE 138kV,L:9720:10261:138,1.0,True,MONTVERDE-ALKALI 138kV L,L:9720:9794:138,110.5,209.0,11.4,,prose_colon,Rebuild line with higher-capacity conductor,15301000.0,13133000.0
Q11-0081,2013-08-24,HARWICK-GULF BREEZE 138kV,L:7386:8449:138,0.9771287234664574,False,COLUMBUS DENOIS CRK-ST CRISPIN 345kV Line,L:8823:8949:345,102.5,261.0,5.1,,prose_colon,Reconductor line,788000.0,150000.0
Q11-0081,2013-08-24,MONTVERDE SUBSTATION-ALKALI SUBSTATION 138kV,L:9720:9794:138,1.0,True,MONTVERDE-NOTTOWAY DIESEL GENERATING FACILITY 138kV line,L:9720:10261:138,102.0,248.0,12.8,,prose_colon,Reconductor line,6334000.0,5318000.0
Q11-0081,2013-08-24,MECCA-STRIP 138kV line,L:9289:9309:138,1.0,True,CLOVER 345/138 kV Transformer Bank,X:9669:345:138,101.8,212.0,21.7,,prose_colon,Reconductor line,6446000.0,4738000.0
Q12-0095,2013-08-30,E MARYSVILLE – LUDINGTON 230 kV line,L:18854:18859:230,1.0,True,CEDAR HILL – FISHHAWK 500 kV Line,L:18862:19134:500,104.5,613.0,9.5,,prose_loss,Reconductor line,13159000.0,1651000.0
Q12-0095,2013-08-30,LUDINGTON – CEDAR HILL 230 kV L,L:18859:18862:230,0.9906858018433039,False,FISHHAWK – CEDAR HILL 500 kV,L:18862:19134:500,102.1,662.0,9.5,,prose_colon,Reconductor line,3133000.0,393000.0
Q12-0132,2013-08-24,GLORY RD 500/345 kV XFMR,X:6725:500:345,0.9890539842042688,True,SCHOHARIE to NESBIT 345.0 kV,L:5844:6968:345,108.5,944.0,5.3,108.1,fields,Replace transformer with higher-rated unit,35404000.0,35404000.0
Q12-0132,2013-08-24,TALENENERGY MARTINS CREEK LLC HARWOOD 345/1 kV Transformer Bank,X:7112:345:1,0.9925999692096106,True,SHRED 500/345 kV Autotransformer,X:7135:500:345,102.6,1246.0,5.3,102.3,fields,Replace transformer with higher-rated unit,13076000.0,13076000.0
Q12-0151,2013-08-26,Northrop / Industrial Boulevard Sw 100.0 kV line,L:23008:23410:100,1.0,True,Fall Crk / Big Timber Auto 100.0 kV,L:23412:23413:100,459.0,121.0,51.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2074000.0,2074000.0
Q12-0151,2013-08-26,East Frankfort / Camanche Dam Substation 100.0 kV,L:23006:23009:100,1.0,True,Big Timber Auto / Fall Crk 100.0 kV,L:23412:23413:100,455.3,113.0,51.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2938000.0,2938000.0
Q12-0151,2013-08-26,Industrial Boulevard Sw / Fall Crk 100.0 kV,L:23410:23413:100,1.0,True,Big Timber Auto / Fall Crk 100.0 kV line,L:23412:23413:100,444.7,128.0,51.6,,prose_overloaded,Rebuild line with higher-capacity conductor,13755000.0,13755000.0
Q12-0151,2013-08-26,North Omaha / Rumford Industrial Park 100.0 kV Line,L:24025:24039:100,1.0,True,Fall Crk / Big Timber Auto 100.0 kV,L:23412:23413:100,259.0,136.0,48.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1239000.0,1239000.0
Q12-0151,2013-08-26,Salmon Arm / Burnett 11514 Kv 100.0 kV Cir. 2,L:23022:23031:100,1.0,True,Salmon Arm / Burnett 11514 Kv 100.0 kV Circuit 1,L:23022:23031:100,201.6,188.0,18.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2792000.0,2792000.0
Q12-0151,2013-08-26,Salmon Arm / Wellsville 100.0 kV line,L:23022:23032:100,1.0,True,Salmon Arm / Tinley Park 100.0 kV,L:23022:23088:100,190.7,174.0,17.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2482000.0,2482000.0
Q12-0151,2013-08-26,Airport D / Big Timbr Auto 100.0 kV #1,L:23007:23412:100,1.0,True,Aiport Rd Substation / Big Timber Auto 100.0 kV,L:23007:23412:100,170.1,153.0,10.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2452000.0,2452000.0
Q12-0151,2013-08-26,Burnett 11514 Kv / Airport Road 100.0 kV,L:23007:23031:100,1.0,True,Burnett 11514 Kv / Airport Rd 100.0 kV Line,L:23007:23031:100,151.0,142.0,9.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3670000.0,3670000.0
Q12-0151,2013-08-26,Matteson / Burnett 11514 Kv 100.0 kV,L:23023:23031:100,1.0,True,Lower Granite Substation / Manlove-Folsom 230.0 kV,L:22965:23455:230,143.9,134.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1894000.0,1894000.0
Q12-0151,2013-08-26,Camanche Dam / Lake Hubbard 100.0 kV L,L:23006:23091:100,1.0,True,Camanche Dam / Edwards Street 100.0 kV,L:23006:23444:100,130.8,167.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1411000.0,1411000.0
Q12-0151,2013-08-26,Washington Park Ds / Tsawassen Beach Terminal 230.0 kV,L:24027:24035:230,1.0,True,Admin / Los Ositos 230.0 kV line,L:23263:23270:230,116.0,512.0,14.9,,prose_overloaded,Rebuild line with higher-capacity conductor,27081000.0,27081000.0
Q12-0151,2013-08-26,Wilmot / Hoodoo Wash 100.0 kV,L:24037:24038:100,1.0,True,Big Timber Auto / Fall Crk Substation 100.0 kV,L:23412:23413:100,286.4,131.0,48.4,,prose_loss,Rebuild line with higher-capacity conductor,2772000.0,2772000.0
Q12-0151,2013-08-26,Wilmot / Rumford Industrial Park 100.0 kV,L:24037:24039:100,1.0,True,Big Timber Auto / Fall Crk 100.0 kV,L:23412:23413:100,271.7,134.0,48.4,,prose_loss,Rebuild line with higher-capacity conductor,1643000.0,1643000.0
Q12-0151,2013-08-26,N Omaha / Tsawassen Beach Terminal 100.0 kV Line,L:24025:24027:100,1.0,True,Fall Crk / Big Timber Auto 100.0 kV,L:23412:23413:100,230.5,144.0,48.4,,prose_loss,Rebuild line with higher-capacity conductor,453000.0,453000.0
Q12-0151,2013-08-26,Salon Arm / Burnett 11514 Kv 100.0 kV Ckt 1,L:23022:23031:100,1.0,True,Salmon Arm / Burnett 11514 Kv 100.0 kV Line 2,L:23022:23031:100,200.2,189.0,18.1,,prose_loss,Rebuild line with higher-capacity conductor,2792000.0,2792000.0
Q12-0151,2013-08-26,Tinley Ark / Salmon Arm 100.0 kV,L:23022:23088:100,1.0,True,Salmon Arm / Wellsville 100.0 kV line,L:23022:23032:100,185.7,132.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,7331000.0,7331000.0
Q12-0151,2013-08-26,Airport Rd / Big Timber Auto Substation 100.0 kV Line,L:23007:23412:100,1.0,True,Airport Road / Big Timber Auto 100.0 kV,L:23007:23412:100,152.8,170.0,10.4,,prose_loss,Rebuild line with higher-capacity conductor,2452000.0,2452000.0
Q12-0151,2013-08-26,Matteson / Big Timber Auto 100.0 kV Ckt 1,L:23023:23412:100,1.0,True,Big Timber Auto / Matteson 100.0 kV Circuit 2,L:23023:23412:100,110.3,140.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,5817000.0,5817000.0
Q12-0151,2013-08-26,Bg Timber Auto / Fall Crk 100.0 kV,L:23412:23413:100,1.0,True,Industrial Boulevard Sw / Fall Crk 100.0 kV L,L:23410:23413:100,667.5,114.0,72.1,,prose_colon,Rebuild line with higher-capacity conductor,3296000.0,3296000.0
Q12-0151,2013-08-26,Northrop / E Frankfort 100.0 kV,L:23008:23009:100,1.0,True,Big Timber Auto / Fall Creek 100.0 kV,L:23412:23413:100,494.9,108.0,51.6,,prose_colon,Rebuild line with higher-capacity conductor,2249000.0,2249000.0
Q12-0151,2013-08-26,Fall Crk / Hoodoo Wash 100.0 kV,L:23413:24038:100,1.0,True,Big Timber Auto / Fall Crk 100.0 kV,L:23412:23413:100,300.9,128.0,48.4,,prose_colon,Rebuild line with higher-capacity conductor,6649000.0,6649000.0
Q12-0151,2013-08-26,Camanche Dam / Edwards St 100.0 kV,L:23006:23444:100,1.0,True,Fall Creek / Big Timber Auto 100.0 kV,L:23412:23413:100,191.5,161.0,22.9,,prose_colon,Rebuild line with higher-capacity conductor,1703000.0,1703000.0
Q12-0151,2013-08-26,Airport Rd / Burnett 11514 Kv 100.0 kV Cir. 1,L:23007:23031:100,1.0,True,Airport Rd / Burnett 11514 Kv 100.0 kV Line 2,L:23007:23031:100,151.0,142.0,9.6,,prose_colon,Rebuild line with higher-capacity conductor,3670000.0,3670000.0
Q12-0151,2013-08-26,Delta Power / Lake Hubbard 100.0 kV,L:23090:23091:100,1.0,True,Edwards St / Camanche Dam 100.0 kV,L:23006:23444:100,134.4,136.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,2455000.0,2455000.0
Q12-0151,2013-08-26,Chalk Hills Hy Substation / Old Mead Rd 100.0 kV line,L:22917:23050:100,1.0,True,Los Ositos / Turley Substation 500.0 kV,L:23161:23263:500,113.0,105.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,1214000.0,1214000.0
Q12-0154,2013-09-01,Empire Energy Center-Dunnellon 138kV,L:9228:9597:138,0.9934644661946125,False,Red Tail-New Hope Ap 345kV,L:18377:18381:345,143.5,270.0,8.8,139.1,fields,Rebuild line with higher-capacity conductor,11157000.0,1820000.0
Q12-0154,2013-09-01,Coalinga 2-Dundee 138kV,L:18372:18373:138,1.0,True,New Hope Ap-Red Tail 345kV line,L:18377:18381:345,138.0,183.0,6.8,132.9,fields,Rebuild line with higher-capacity conductor,2346000.0,567000.0
Q12-0154,2013-09-01,Halls Ridge-Dundee 138kV,L:18373:18384:138,1.0,True,New Hope Ap-Red Tail 345kV,L:18377:18381:345,134.2,189.0,6.8,129.3,fields,Rebuild line with higher-capacity conductor,8704000.0,2103000.0
Q12-0154,2013-09-01,West Loop-Buckey Substation 138kV line,L:9527:9528:138,1.0,True,Lowmoor Substation-Hinton Ap 345kV,L:9666:18544:345,131.2,177.0,5.5,127.0,fields,Rebuild line with higher-capacity conductor,4346000.0,798000.0
Q12-0154,2013-09-01,Houghton-Fishers Road Substation 138kV Line,L:18438:18446:138,1.0,True,Hinton Ap-Lowmoor 345kV Line,L:9666:18544:345,131.2,240.0,8.1,126.7,fields,Rebuild line with higher-capacity conductor,9455000.0,1352000.0
Q12-0154,2013-09-01,Houghton-Hill 138kV,L:9323:18446:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,130.8,239.0,8.1,126.2,fields,Rebuild line with higher-capacity conductor,16216000.0,2318000.0
Q12-0154,2013-09-01,Stony Brook-Hill 138kV,L:9247:9323:138,1.0,True,Hinton Ap-Lwmoor Substation 345kV,L:9666:18544:345,129.5,234.0,8.1,124.8,fields,Rebuild line with higher-capacity conductor,15090000.0,2157000.0
Q12-0154,2013-09-01,Stanhill Substation-Drain 138kV,L:18533:18552:138,1.0,True,Red Tail-Hinton Ap 345kV line,L:18381:18544:345,127.3,196.0,10.3,120.2,fields,Rebuild line with higher-capacity conductor,4726000.0,590000.0
Q12-0154,2013-09-01,Domtar - Woodland Mill Substation-Stanhill 138kV,L:18533:18541:138,1.0,True,Red Tail-Hinton Ap 345kV,L:18381:18544:345,125.3,201.0,10.3,118.3,fields,Rebuild line with higher-capacity conductor,2892000.0,361000.0
Q12-0154,2013-09-01,Hinton Ap 345-138 kV Auto,X:18544:345:138,0.9893597492424098,True,Hinton Ap-Red Tail 345kV line,L:18381:18544:345,123.9,346.0,11.7,119.3,fields,Replace transformer with higher-rated unit,14002000.0,1937000.0
Q12-0154,2013-09-01,Laguna Beach-Buckley 138kV,L:9233:9528:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,123.6,200.0,5.5,119.9,fields,Rebuild line with higher-capacity conductor,4120000.0,757000.0
Q12-0154,2013-09-01,Halls Ridge-S Princeton 138kV,L:18382:18384:138,1.0,True,New Hope Ap-Red Tail 345kV,L:18377:18381:345,122.9,224.0,6.8,118.8,fields,Rebuild line with higher-capacity conductor,4464000.0,1079000.0
Q12-0154,2013-09-01,Wylie Hydro-Ashby 138kV line,L:9231:9232:138,1.0,True,Lowmoor Substation-Hinton Ap 345kV,L:9666:18544:345,122.3,221.0,5.5,118.9,fields,Rebuild line with higher-capacity conductor,2457000.0,451000.0
Q12-0154,2013-09-01,South Princeton-E Amsterdam 138kV Line,L:18375:18382:138,1.0,True,New Hope Ap-Red Tail 345kV,L:18377:18381:345,122.2,243.0,6.8,118.4,fields,Rebuild line with higher-capacity conductor,3892000.0,940000.0
Q12-0154,2013-09-01,Wylie Hydro-Laguna Beach 138kV,L:9231:9233:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,121.6,213.0,5.5,118.1,fields,Rebuild line with higher-capacity conductor,4454000.0,818000.0
Q12-0154,2013-09-01,E Amsterdam-New Hope Ap 138kV Line,L:18375:18377:138,1.0,True,Red Tail-New Hope Ap 345kV,L:18377:18381:345,120.6,259.0,6.8,117.1,fields,Rebuild line with higher-capacity conductor,2214000.0,535000.0
Q12-0154,2013-09-01,W Loop-Radford Army Ammunition Plant 138kV,L:9527:9660:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,118.9,183.0,5.5,114.8,fields,Rebuild line with higher-capacity conductor,13869000.0,2547000.0
Q12-0154,2013-09-01,Fishers Rd-Ecoelectrica Substation 138kV Line,L:18438:18445:138,0.9887465101028046,False,Red Tail-Hintonap 345kV,L:18381:18544:345,115.5,217.0,6.0,111.8,fields,Rebuild line with higher-capacity conductor,4187000.0,1002000.0
Q12-0154,2013-09-01,Empire Energy Center Substation 138 kV/1 kV Auto,X:9597:138:1,0.9936779895847778,True,New Hopeap-Red Tail 345kV,L:18377:18381:345,114.5,338.0,8.8,111.0,fields,Replace transformer with higher-rated unit,7232000.0,1180000.0
Q12-0154,2013-09-01,Dunnellon-Ashby 138kV,L:9228:9232:138,1.0,True,Lowmoor-Hinton Ap Substation 345kV,L:9666:18544:345,111.9,252.0,5.5,109.0,fields,Rebuild line with higher-capacity conductor,21796000.0,4003000.0
Q12-0157,2013-09-01,Pine Grove 138/69kV XFMR Unit 1,X:10676:138:69,0.9973646970190128,True,Champaign Oak Street to Giargulo 138.0 kV,L:9435:10705:138,185.1,88.0,27.7,56.9,fields,Replace transformer with higher-rated unit,6760000.0,6760000.0
Q12-0157,2013-09-01,Pine Grove 138 kV/69 kV Transformer Unit 2,X:10676:138:69,0.9973646970190128,True,ChampaignOak St to Giargulo 138.0 kV,L:9435:10705:138,185.1,88.0,27.7,56.9,fields,Replace transformer with higher-rated unit,6760000.0,6760000.0
