project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0157,2013-09-01,Pine Grove 138/69 kV XFMR #3,X:10676:138:69,0.9973646970190128,True,Champaign Oak Street to Giargulo 138.0 kV,L:9435:10705:138,185.1,88.0,27.7,56.9,fields,Replace transformer with higher-rated unit,6760000.0,6760000.0
Q12-0157,2013-09-01,Champaign Oak Street to Giargulo 138.0 kV L,L:9435:10705:138,1.0,True,Mecklenburg Power Sta Substation to Person 345.0 kV,L:9650:11146:345,178.5,200.0,59.1,58.2,fields,Rebuild line with higher-capacity conductor,13775000.0,13775000.0
Q12-0157,2013-09-01,N Blacksburg 138-69 kV TX,X:10965:138:69,0.9995918941931312,True,North Blacksburg 138-69 kV Transformer Bank Unit 2,X:10965:138:69,152.6,80.0,21.7,43.0,fields,Replace transformer with higher-rated unit,5105000.0,5105000.0
Q12-0157,2013-09-01,N Blacksburg 138-69 kV Transformer T2,X:10965:138:69,0.9995918941931312,True,N Blacksburg 138/69kV Transformer Bank Unit 1,X:10965:138:69,152.6,80.0,21.7,43.0,fields,Replace transformer with higher-rated unit,5105000.0,5105000.0
Q12-0157,2013-09-01,North Blacksburg Substation 138-69 kV Transformer Bank,X:10965:138:69,0.9995918941931312,True,N Blacksburg 138/69kV Transformer T1,X:10965:138:69,152.6,80.0,21.7,43.0,fields,Replace transformer with higher-rated unit,5105000.0,5105000.0
Q12-0157,2013-09-01,East Longmeadow to Timberwolf 138.0 kV Line,L:9141:9149:138,1.0,True,Glenshire to Bath County 345.0 kV,L:9654:18558:345,148.4,257.0,6.3,138.5,fields,Rebuild line with higher-capacity conductor,26317000.0,2220000.0
Q12-0157,2013-09-01,Coopers Corner to Champaign Oak St 138.0 kV,L:9420:9435:138,1.0,True,Mecklenburg Power Station to Person 345.0 kV,L:9650:11146:345,140.2,222.0,49.6,49.6,fields,Rebuild line with higher-capacity conductor,20221000.0,20221000.0
Q12-0157,2013-09-01,J Woodruff to Pine Grove Substation 138.0 kV,L:9489:10676:138,1.0,True,Champaign Oak St Substation to Giargulo 138.0 kV,L:9435:10705:138,136.1,219.0,45.3,51.9,fields,Rebuild line with higher-capacity conductor,14015000.0,14015000.0
Q12-0157,2013-09-01,Giargulo 138-69 kV XFMR Unit 1,X:10705:138:69,0.9985761277546383,True,Giargulo 138-69 kV XFMR Unit 2,X:10705:138:69,125.9,75.0,10.9,67.0,fields,Replace transformer with higher-rated unit,5336000.0,5336000.0
Q12-0157,2013-09-01,Giargulo 138/69 kV Auto Bank 2,X:10705:138:69,0.9985761277546383,True,Giargulo 138 kV/69 kV Transformer Bank T1,X:10705:138:69,125.9,75.0,10.9,67.0,fields,Replace transformer with higher-rated unit,5336000.0,5336000.0
Q12-0157,2013-09-01,Lowmoor 345/138 kV XFMR,X:9666:345:138,0.9880992304710362,True,Eagle Point Power Plant to Lowmoor 345.0 kV line,L:9467:9666:345,107.6,359.0,5.2,101.7,fields,Replace transformer with higher-rated unit,13158000.0,2005000.0
Q12-0157,2013-09-01,S Oak Cliff to Pine Grove 138.0 kV L,L:10676:11063:138,1.0,True,Champaign Oak St to Giargulo 138.0 kV,L:9435:10705:138,107.4,206.0,37.9,32.6,fields,Reconductor line,3421000.0,3421000.0
Q12-0161,2013-08-16,Peoria 500-345 kV Transformer Bank,X:8103:500:345,0.9942880087094332,True,Orchad Road - Peoria 500 kV,L:7672:8103:500,140.7,628.0,6.0,,table,Replace transformer with higher-rated unit,29586000.0,10106000.0
Q12-0161,2013-08-16,Dpc New Lisbon Substation - N Allegheny Windpower Project 345 kV,L:7532:8288:345,1.0,True,Boomerang - Harwood 500 kV,L:7525:8247:500,117.0,1224.0,14.8,,table,Rebuild line with higher-capacity conductor,39113000.0,13265000.0
Q12-0161,2013-08-16,Dpc New Lisbon - Boomerang 345 kV,L:7525:7532:345,1.0,True,Boomerang Substation - Harwood Substation 500 kV,L:7525:8247:500,113.8,1205.0,14.5,,table,Rebuild line with higher-capacity conductor,31294000.0,10503000.0
Q12-0161,2013-08-16,Priceville - Talenenergy Martins Crk Llc Harrisburg Substation 345 kV,L:6388:7122:345,1.0,True,Peoria - Bayshore 500 kV,L:6421:8103:500,111.1,1207.0,7.9,,table,Rebuild line with higher-capacity conductor,19533000.0,2826000.0
Q12-0161,2013-08-16,Whitehall - Howard Beach 138 kV L,L:7536:7619:138,1.0,True,Whitehall - Cambria Cogen 138 kV,L:7619:8285:138,110.8,228.0,100.0,,table,Rebuild line with higher-capacity conductor,5081000.0,5081000.0
Q12-0161,2013-08-16,Harwood - Cambria Cogen 138 kV line,L:8247:8285:138,1.0,True,Howard Beach - Whitehall 138 kV,L:7536:7619:138,108.5,233.0,100.0,,table,Reconductor line,273000.0,273000.0
Q12-0161,2013-08-16,Whitehall - Cambria Cogen 138 kV,L:7619:8285:138,1.0,True,Howard Beach - Whitehall Substation 138 kV,L:7536:7619:138,108.5,233.0,100.0,,table,Reconductor line,3471000.0,3471000.0
Q12-0161,2013-08-16,West Campus - Peoria 345 kV L,L:7673:8103:345,1.0,True,Orchard Rd - Peoria Substation 500 kV,L:7672:8103:500,105.2,1701.0,9.3,,table,Reconductor line,19371000.0,2910000.0
Q12-0161,2013-08-16,Talenenergy Martins Crk Llc Williamsport 500-345 kV Transformer,X:7130:500:345,0.9893517516604196,True,Kalamazoo-San Juan 500-345 kV TX,X:7105:500:345,102.5,1129.0,6.0,,table,Replace transformer with higher-rated unit,41605000.0,5417000.0
Q11-0051,2013-09-30,Oregon Trail Substation - Lake Hemet 100.0 kV L,L:22295:22674:100,1.0,True,Red Cloud - Elyslan Substation 100.0 kV,L:22492:22495:100,179.2,171.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7398000.0,7398000.0
Q11-0051,2013-09-30,Brasada - Flora Site B 100.0 kV,L:21776:21783:100,1.0,True,Waynedale Substation - Eupora 230.0 kV,L:21763:22220:230,177.8,126.0,27.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4492000.0,4492000.0
Q11-0051,2013-09-30,Brasada - Sorenson 100.0 kV,L:21783:21811:100,1.0,True,Casa Diablo - Elyslan 100.0 kV,L:22296:22495:100,146.8,187.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2939000.0,2939000.0
Q11-0051,2013-09-30,Cotee Rd - Oregon Trail 100.0 kV L,L:22294:22295:100,1.0,True,Red Cloud - Elyslan 100.0 kV,L:22492:22495:100,131.1,127.0,53.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3024000.0,3024000.0
Q11-0051,2013-09-30,Illinois Road - Arden Hills 100.0 kV line,L:21765:21778:100,1.0,True,Waynedale - Eupora 230.0 kV,L:21763:22220:230,127.9,109.0,15.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2353000.0,2353000.0
Q11-0051,2013-09-30,Oregon Trail - N Tomah 100.0 kV Line,L:22295:22299:100,1.0,True,Re Cloud - Elyslan 100.0 kV line,L:22492:22495:100,123.3,122.0,46.7,,prose_overloaded,Rebuild line with higher-capacity conductor,5988000.0,5988000.0
Q11-0051,2013-09-30,Moreau - Jemion 100.0 kV,L:21784:21801:100,1.0,True,Sate St - Waynedale Substation 230.0 kV line,L:21763:21774:230,113.3,120.0,8.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1063000.0,1063000.0
Q11-0051,2013-09-30,Waynedale - Aep Pettit Avenue 100.0 kV Line 2,L:21763:21786:100,1.0,True,Waynedale - State T 230.0 kV,L:21763:21774:230,109.6,189.0,8.3,,prose_overloaded,Reconductor line,472000.0,472000.0
Q11-0051,2013-09-30,Red Cloud - Meridian 100.0 kV,L:22492:22494:100,1.0,True,Casa Diablo - Elyslan 100.0 kV,L:22296:22495:100,289.9,117.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6591000.0,6591000.0
Q11-0051,2013-09-30,Cas Diablo - Hondo Crk 100.0 kV,L:22296:22297:100,1.0,True,Red Cloud - Elyslan 100.0 kV,L:22492:22495:100,273.8,127.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5263000.0,5263000.0
Q11-0051,2013-09-30,Hondo Creek - North Tomah 100.0 kV,L:22297:22299:100,1.0,True,Red Cloud - Elyslan 100.0 kV,L:22492:22495:100,251.1,133.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6305000.0,6305000.0
Q11-0051,2013-09-30,Sorenson - Port Calcite 100.0 kV,L:21811:22222:100,1.0,True,Casa Diablo - Elyslan 100.0 kV L,L:22296:22495:100,174.3,165.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1954000.0,1954000.0
Q11-0051,2013-09-30,Lake Hemet - Wabash 100.0 kV L,L:22674:22742:100,1.0,True,Elyslan - Red Cloud 100.0 kV,L:22492:22495:100,147.4,196.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3755000.0,3755000.0
Q11-0051,2013-09-30,North Tomah - Contee Rd 100.0 kV line,L:22294:22299:100,1.0,True,Red Cloud - Elyslan 100.0 kV,L:22492:22495:100,145.2,121.0,53.3,,prose_loss,Rebuild line with higher-capacity conductor,4900000.0,4900000.0
Q11-0051,2013-09-30,Crowfoot Vly - Brasada 100.0 kV,L:21767:21783:100,1.0,True,Waynedale - Eupora 230.0 kV line,L:21763:22220:230,136.2,139.0,16.5,,prose_loss,Rebuild line with higher-capacity conductor,4377000.0,4377000.0
Q11-0051,2013-09-30,Rose Hill - Aep Pettit Avenue 100.0 kV,L:21764:21786:100,0.997451162337257,False,Waynedale Substation - State St 230.0 kV,L:21763:21774:230,130.2,129.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,2143000.0,2143000.0
Q11-0051,2013-09-30,Waynedale - Aep Petit Avenue 100.0 kV Cir. 1,L:21763:21786:100,1.0,True,State St - Waynedale 230.0 kV line,L:21763:21774:230,120.6,171.0,8.3,,prose_loss,Reconductor line,472000.0,472000.0
Q11-0051,2013-09-30,Elyslan - Red Cloud 100.0 kV,L:22492:22495:100,1.0,True,Casa Diablo - Elyslan 100.0 kV,L:22296:22495:100,319.2,111.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4284000.0,4284000.0
Q11-0051,2013-09-30,Elylan - Casa Diblo 100.0 kV L,L:22296:22495:100,1.0,True,Red Cloud - Elyslan Substation 100.0 kV,L:22492:22495:100,292.4,122.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6946000.0,6946000.0
Q11-0051,2013-09-30,Meridian - Port Calcite 100.0 kV,L:22222:22494:100,1.0,True,Elyslan - Casa Diablo 100.0 kV,L:22296:22495:100,206.8,149.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6092000.0,6092000.0
Q11-0051,2013-09-30,Waynedale - Copus 100.0 kV,L:21763:21775:100,1.0,True,Waynedale - Eupora 230.0 kV,L:21763:22220:230,155.2,134.0,26.7,,prose_colon,Rebuild line with higher-capacity conductor,3344000.0,3344000.0
Q11-0051,2013-09-30,Copus - Flora Site B 100.0 kV,L:21775:21776:100,1.0,True,Waynedale - Eupora 230.0 kV,L:21763:22220:230,152.1,161.0,26.0,,prose_colon,Rebuild line with higher-capacity conductor,2584000.0,2584000.0
Q11-0051,2013-09-30,Illinois Rd - 13Th South 100.0 kV,L:21765:21768:100,1.0,True,Waynedale - Eupora 230.0 kV,L:21763:22220:230,145.8,102.0,16.5,,prose_colon,Rebuild line with higher-capacity conductor,5133000.0,5133000.0
Q11-0051,2013-09-30,53.3%. 13Th South - Crowfoot Valley 100.0 kV,L:21767:21768:100,1.0,True,Eupra - Waynedale 230.0 kV L,L:21763:22220:230,144.8,117.0,16.5,,prose_colon,Rebuild line with higher-capacity conductor,3187000.0,3187000.0
Q11-0051,2013-09-30,Spy Run - Industrial Park 100.0 kV,L:21793:21795:100,1.0,True,Waynedale - State St 230.0 kV,L:21763:21774:230,117.4,118.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,1681000.0,1681000.0
Q11-0079,2013-09-28,Crescent / Aguada 7201 138 KV Line,L:7211:7381:138,1.0,True,Tonopah / Crescent 138 KV,L:7211:7380:138,120.0,204.0,100.0,,table,Rebuild line with higher-capacity conductor,1261000.0,1261000.0
Q11-0079,2013-09-28,Crescent / Tonopah 138 KV line,L:7211:7380:138,1.0,True,Crescent / Aguada 7201 138 KV line,L:7211:7381:138,107.5,228.0,100.0,,table,Reconductor line,849000.0,849000.0
Q12-0100,2013-09-16,Kendall County Generation Facility - Yabucoa 100 KV #1,L:23255:23258:100,1.0,True,Kendall County Generation Facility - Yabucoa 100 KV Circuit 2,L:23255:23258:100,106.9,143.0,16.6,,prose_overloaded,Reconductor line,2068000.0,2068000.0
Q12-0100,2013-09-16,Kendall County Generation Facility - Yabucoa 100 KV,L:23255:23258:100,1.0,True,Kendall County Generation Facility - Yabucoa 100 KV Circuit 1,L:23255:23258:100,105.5,145.0,16.6,,prose_overloaded,Reconductor line,2068000.0,2068000.0
Q11-0078,2013-11-03,WEST LOOP to BUCKLEY 138kV,L:9527:9528:138,1.0,True,CLAYTOR to FRANKS 138kV line,L:9354:9637:138,134.9,177.0,100.0,37.4,fields,Rebuild line with higher-capacity conductor,7129000.0,7129000.0
Q11-0078,2013-11-03,RADFORD ARMY AMMUNITION PLANT to N CAYTOR 138kV,L:9357:9660:138,1.0,True,DUNNELLON to ASHBY 138kV Line,L:9228:9232:138,133.5,172.0,100.0,32.9,fields,Rebuild line with higher-capacity conductor,3757000.0,3757000.0
Q11-0078,2013-11-03,INGLES ST to WESTCOTT 138kV,L:9356:9649:138,1.0,True,DUNNELLON to ASHBY 138kV Line,L:9228:9232:138,129.7,191.0,100.0,39.1,fields,Rebuild line with higher-capacity conductor,2197000.0,2197000.0
Q11-0078,2013-11-03,WESTCOTT to N CLAYTOR 138kV,L:9357:9649:138,1.0,True,ASHBY to DUNNELON 138kV,L:9228:9232:138,128.8,193.0,100.0,39.0,fields,Rebuild line with higher-capacity conductor,6058000.0,6058000.0
Q11-0078,2013-11-03,LAGNA BEACH to BUCKLEY 138kV,L:9233:9528:138,1.0,True,CLAYTOR to FRANKS 138kV,L:9354:9637:138,126.9,200.0,100.0,40.4,fields,Rebuild line with higher-capacity conductor,2348000.0,2348000.0
Q11-0078,2013-11-03,FRANKS to CLAYTOR 138kV line,L:9354:9637:138,1.0,True,DUNNELLON to ASHBY 138kV,L:9228:9232:138,125.7,230.0,100.0,50.3,fields,Rebuild line with higher-capacity conductor,1391000.0,1391000.0
Q11-0078,2013-11-03,WYLIE HYDRO to ASHBY 138kV,L:9231:9232:138,1.0,True,CLAYTOR to FRANKS 138kV,L:9354:9637:138,125.3,221.0,100.0,47.0,fields,Rebuild line with higher-capacity conductor,2593000.0,2593000.0
Q11-0078,2013-11-03,INGLES ST to CLAYTOR 138kV line,L:9354:9356:138,1.0,True,DUNNELLON to ASHBY 138kV Line,L:9228:9232:138,124.8,216.0,100.0,44.4,fields,Rebuild line with higher-capacity conductor,4551000.0,4551000.0
Q11-0078,2013-11-03,LAGUNA BEACH to WYLIE HYDRO 138kV line,L:9231:9233:138,1.0,True,CLAYTOR SUBSTATION to FRANKS 138kV,L:9354:9637:138,124.6,213.0,100.0,43.4,fields,Rebuild line with higher-capacity conductor,2829000.0,2829000.0
Q11-0078,2013-11-03,RADFORD ARMY AMMUNITION PLANT SUBSTATION to W LOOP 138kV,L:9527:9660:138,1.0,True,CLAYTOR to FRANKS 138kV,L:9354:9637:138,122.5,183.0,100.0,28.0,fields,Rebuild line with higher-capacity conductor,9916000.0,9916000.0
Q11-0078,2013-11-03,DUNNELLON to ASHBY 138kV L,L:9228:9232:138,1.0,True,FRANKS to CLAYTOR 138kV,L:9354:9637:138,114.5,252.0,100.0,45.9,fields,Rebuild line with higher-capacity conductor,17128000.0,17128000.0
Q12-0131,2013-10-15,Tsawassen Beach Terminal to North Omaha 100 kV,L:24025:24027:100,1.0,True,Los Ositos to Admin 230 kV Line,L:23263:23270:230,118.4,144.0,8.3,113.5,fields,Rebuild line with higher-capacity conductor,407000.0,407000.0
Q12-0131,2013-10-15,N Omaha to Rumford Industrial Park 100 kV,L:24025:24039:100,1.0,True,Los Ositos to Admin Substation 230 kV,L:23263:23270:230,111.0,136.0,8.3,105.9,fields,Rebuild line with higher-capacity conductor,1297000.0,1297000.0
Q12-0131,2013-10-15,Martha Lake to Alleghany 230 kV line,L:19900:20133:230,1.0,True,Hagan Substation 500 kV/230 kV Autotransformer,X:20299:500:230,105.4,518.0,7.0,104.3,fields,Reconductor line,9227000.0,232000.0
Q12-0131,2013-10-15,Midvalley to Dorcheser 230 kV Line,L:19626:19637:230,1.0,True,Tecumseh to Beaver 500 kV,L:19893:20264:500,104.8,621.0,12.8,103.1,fields,Reconductor line,10971000.0,215000.0
Q12-0131,2013-10-15,Wilmot Substation to Rumford Industrial Park 100 kV,L:24037:24039:100,1.0,True,Admin to Los Ositos 230 kV Line,L:23263:23270:230,104.7,134.0,8.3,99.5,fields,Reconductor line,437000.0,437000.0
Q12-0131,2013-10-15,Demoss to Dorchester 230 kV line,L:19626:19645:230,1.0,True,Beaver to Tecumseh 500 kV line,L:19893:20264:500,102.8,543.0,13.3,100.8,fields,Reconductor line,13638000.0,267000.0
Q12-0131,2013-10-15,Grove St to Washington Park Ds 230 kV Ckt 2,L:23416:24035:230,1.0,True,Grove Street to Washington Park Ds 230 kV Cir. 1,L:23416:24035:230,101.7,837.0,6.5,101.0,fields,Reconductor line,23859000.0,568000.0
Q12-0131,2013-10-15,West Batesville to Alleghany Substation 230 kV,L:19917:20133:230,1.0,True,Tecumseh to Beaver 500 kV,L:19893:20264:500,100.6,664.0,9.7,99.3,fields,Reconductor line,16986000.0,347000.0
Q12-0182,2013-10-18,Comox – Davis 138 KV,L:10218:10219:138,1.0,True,Seminole Electric Cooperative 345/138kV XFMR,X:10228:345:138,162.8,225.0,68.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1609000.0,1196000.0
Q12-0182,2013-10-18,Vapor – Little Falls Mn 138 KV L,L:10081:10082:138,1.0,True,Grayland – Ag Reliant 345 KV Line,L:10205:10297:345,136.4,209.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,8900000.0,3496000.0
Q12-0182,2013-10-18,Roanoke Rapids 345 kV/138 kV Auto,X:11130:345:138,0.9911907951009161,True,Miller Redwood – Ag Reliant 345 KV,L:9725:10297:345,124.6,724.0,24.0,,prose_overloaded,Replace transformer with higher-rated unit,16695000.0,4443000.0
Q12-0182,2013-10-18,Princeton Mn – Grayland 345 KV line,L:10128:10205:345,1.0,True,Ag Reliant – Dos Marinas 2003 345 KV,L:10297:10448:345,123.1,1203.0,41.3,,prose_overloaded,Rebuild line with higher-capacity conductor,20098000.0,5592000.0
Q12-0182,2013-10-18,Warner Pnm – Chuckatuck 138 KV,L:10097:10209:138,1.0,True,Grayland Substation – Ag Reliant 345 KV,L:10205:10297:345,121.1,542.0,20.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7253000.0,2567000.0
Q12-0182,2013-10-18,Grayland 138-1 kV TX,X:10205:138:1,0.9976588318733209,True,Princeton Mn – Grayland 345 KV,L:10128:10205:345,120.6,576.0,21.5,,prose_overloaded,Replace transformer with higher-rated unit,4264000.0,1652000.0
Q12-0182,2013-10-18,A Whoch – Puna Geothermal Veture I 138 KV Line,L:9756:9758:138,1.0,True,Princeton Mn – Grayland 345 KV,L:10128:10205:345,119.6,558.0,21.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3871000.0,1500000.0
Q12-0182,2013-10-18,Ag Reliant – Miller Redwood 345 KV,L:9725:10297:345,1.0,True,South Pacheco 345/138 kV Autotransformer,X:11114:345:138,119.4,1533.0,48.0,,prose_overloaded,Rebuild line with higher-capacity conductor,84592000.0,24284000.0
Q12-0182,2013-10-18,Dos Marinas 2003 – Ghost Ranch 138 KV,L:10448:10696:138,1.0,True,Ag Reliant – Grayland 345 KV,L:10205:10297:345,115.9,278.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,25737000.0,14533000.0
Q12-0182,2013-10-18,Thrasher – Ghost Ranch 138 KV Line,L:9768:10696:138,1.0,True,Ag Reliant – Grayland 345 KV,L:10205:10297:345,115.0,265.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,44979000.0,25398000.0
Q12-0182,2013-10-18,Crittenden – Warner Pnm 138 KV Line,L:9753:10097:138,1.0,True,Grayland – Ag Reliant 345 KV,L:10205:10297:345,112.5,545.0,20.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5715000.0,2023000.0
Q12-0182,2013-10-18,South Pacheco – Roanoke Rapids 138 KV Circuit 2,L:11114:11130:138,1.0,True,Miller Redwood – Ag Reliant 345 KV L,L:9725:10297:345,112.5,459.0,13.0,,prose_overloaded,Rebuild line with higher-capacity conductor,36176000.0,12160000.0
Q12-0182,2013-10-18,Puna Geothermal Venture I – R D Morrow 138 KV,L:9754:9756:138,1.0,True,Princeton Mn – Grayland 345 KV,L:10128:10205:345,110.8,578.0,21.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5960000.0,2309000.0
Q12-0182,2013-10-18,Jardines Metropolitanos 1310 – Vapor 138 KV,L:9840:10082:138,1.0,True,Gryland – Ag Reliant 345 KV,L:10205:10297:345,128.7,214.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,32737000.0,12861000.0
Q12-0182,2013-10-18,S. Land Park & 35Th Ave – Lake Kingman 138 KV line,L:10104:10304:138,1.0,True,Grayland – Ag Reliant 345 KV,L:10205:10297:345,117.4,258.0,15.5,,prose_loss,Rebuild line with higher-capacity conductor,2545000.0,951000.0
Q12-0182,2013-10-18,Alvey – Oakwood 138 KV,L:10111:10227:138,1.0,True,Monohans – Oakwood 138 KV Line,L:10105:10227:138,115.6,267.0,22.8,,prose_loss,Rebuild line with higher-capacity conductor,2022000.0,1094000.0
Q12-0182,2013-10-18,Brigham – AgReliant Substation 138 KV Line,L:9931:10297:138,1.0,True,Miller Redwood – Ag Reliant 345 KV,L:9725:10297:345,115.6,329.0,12.4,,prose_loss,Rebuild line with higher-capacity conductor,6294000.0,1510000.0
Q12-0182,2013-10-18,Brigham – Windsor Dp 138 KV,L:9931:10009:138,1.0,True,Ag Reliant – Grayland 345 KV line,L:10205:10297:345,114.8,363.0,10.3,,prose_loss,Rebuild line with higher-capacity conductor,9221000.0,2966000.0
Q12-0182,2013-10-18,Willow – Gleneden 138 KV line,L:10177:10287:138,1.0,True,Miller Redwood – Ag Reliant 345 KV,L:9725:10297:345,111.9,438.0,11.7,,prose_loss,Rebuild line with higher-capacity conductor,13035000.0,4579000.0
Q12-0182,2013-10-18,Little Falls Mn – Elko 138 KV L,L:9999:10081:138,1.0,True,Grayland – Ag Reliant 345 KV,L:10205:10297:345,134.4,222.0,9.4,,prose_colon,Rebuild line with higher-capacity conductor,8114000.0,3187000.0
Q12-0182,2013-10-18,Mercy Springs – Berkley Road 138 KV Line,L:10004:10010:138,1.0,True,Miller Redwood Substation – Ag Reliant 345 KV,L:9725:10297:345,122.9,297.0,12.1,,prose_colon,Rebuild line with higher-capacity conductor,11012000.0,3935000.0
Q12-0182,2013-10-18,Lake Kingman – South Bellevue 138 KV,L:10099:10304:138,1.0,True,Grayland – Ag Reliant 345 KV,L:10205:10297:345,119.0,270.0,16.3,,prose_colon,Rebuild line with higher-capacity conductor,1065000.0,443000.0
Q12-0182,2013-10-18,Grayland 345 kV/1 kV XFMR,X:10205:345:1,0.9976588318733209,True,Princeton Mn – Grayland 345 KV,L:10128:10205:345,117.2,611.0,21.5,,prose_colon,Replace transformer with higher-rated unit,20536000.0,7956000.0
Q12-0182,2013-10-18,Nexen Tap – Willow 138 KV line,L:9724:10177:138,1.0,True,Ag Reliant – Miller edwood 345 KV L,L:9725:10297:345,116.8,297.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,39140000.0,13619000.0
Q12-0182,2013-10-18,S Bellevue – Sonterra 138 KV,L:10099:10126:138,1.0,True,Ag Reliant – Grayland 345 KV L,L:10205:10297:345,111.4,355.0,16.3,,prose_colon,Rebuild line with higher-capacity conductor,5019000.0,2087000.0
Q12-0126,2013-11-21,Dorchester to Midvalley 230.0 kV,L:19626:19637:230,1.0,True,Beaver to Tecumseh Substation 500.0 kV,L:19893:20264:500,103.7,621.0,12.8,,prose_overloaded,Reconductor line,9270000.0,314000.0
Q12-0126,2013-11-21,Dorchester to Demoss 230.0 kV Line,L:19626:19645:230,1.0,True,Tecumseh to Beaver 500.0 kV,L:19893:20264:500,101.4,543.0,13.3,,prose_loss,Reconductor line,19539000.0,662000.0
Q12-0126,2013-11-21,Alleghany to Martha Lake Substation 230.0 kV,L:19900:20133:230,1.0,True,Hagan 500-230 kV Transformer Bank,X:20299:500:230,105.2,518.0,7.0,,prose_colon,Reconductor line,7363000.0,250000.0
Q12-0126,2013-11-21,W Batesville to Alleghany 230.0 kV,L:19917:20133:230,1.0,True,Tecumseh to Baver 500.0 kV,L:19893:20264:500,100.1,664.0,9.7,,prose_colon,Reconductor line,13734000.0,466000.0
Q12-0141,2013-11-25,CENTRAL BLUFF / BAYWOOD 100 kV Line,L:22549:22551:100,1.0,True,MORMON FLAT DAM / RCKWOOD 100 kV,L:19386:19399:100,100.3,135.0,52.6,,prose_loss,Reconductor line,2682000.0,1759000.0
Q12-0155,2013-11-20,Priceville-Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,1.0,True,Peoria-Bayshore 500kV,L:6421:8103:500,105.7,1207.0,6.5,,table,Reconductor line,4934000.0,305000.0
Q12-0155,2013-11-20,Youngwood-Florence 345kV,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500kV,L:8265:8284:500,104.7,1498.0,5.1,,table,Reconductor line,20145000.0,1243000.0
Q12-0155,2013-11-20,Quaker Oats-Calera T.S 230kV,L:19822:19941:230,1.0,True,Beaver-Siler City 500kV,L:20264:20266:500,103.5,690.0,14.2,,table,Reconductor line,8029000.0,516000.0
Q12-0155,2013-11-20,Adams-Calera T.S 230kV,L:19846:19941:230,1.0,True,Beaver-Tecumseh 500kV,L:19893:20264:500,101.0,934.0,15.8,,table,Reconductor line,18304000.0,1187000.0
Q12-0155,2013-11-20,Peoria-West Campus 345kV,L:7673:8103:345,1.0,True,Orchard Rd-Peoria 500kV,L:7672:8103:500,100.8,1701.0,7.8,,table,Reconductor line,22758000.0,1407000.0
Q12-0155,2013-11-20,Siler City 230 kV/1 kV Auto,X:20266:230:1,0.9782382211780011,True,Imprial-Siler City 500kV L,L:19780:20266:500,100.8,1126.0,12.2,,table,Replace transformer with higher-rated unit,11334000.0,719000.0
Q12-0155,2013-11-20,Stegall Substation-Shawville Sta 345kV,L:7709:8249:345,1.0,True,Carbon Center 500/345 kV Auto,X:7809:500:345,100.2,1099.0,7.2,,table,Reconductor line,28327000.0,1754000.0
Q12-0155,2013-11-20,San German Tc 6406-Piney Crk Project 345kV L,L:7702:8253:345,1.0,True,Kalamazoo-San Juan-Piney Crk Project 500kV,L:7105:8253:500,100.0,1118.0,8.5,,table,Reconductor line,43107000.0,2673000.0
Q12-0108,2013-12-22,Birchwood to Indian 345kV,L:8680:10290:345,1.0,True,Louisa Generation Facility to Fluvanna P.S 345kV,L:9631:9643:345,111.2,1409.0,6.1,110.5,fields,Rebuild line with higher-capacity conductor,74124000.0,2803000.0
Q12-0108,2013-12-22,Culleoka to Wethersfield 138kV,L:8682:9693:138,1.0,True,Harewood 345/1kV Autotransformer,X:9846:345:1,109.5,251.0,31.9,87.8,fields,Reconductor line,2757000.0,2757000.0
Q12-0108,2013-12-22,Fluvanna P.S to Louisa Generation Facility 345kV L,L:9631:9643:345,1.0,True,Challenge to Birchwood Substation 345kV,L:9944:10290:345,106.1,1740.0,5.7,105.5,fields,Reconductor line,22074000.0,841000.0
Q12-0158,2013-12-23,Blue Racer - La Canada 230.0 kV L,L:18961:19348:230,1.0,True,Larson St - San Marcos 500.0 kV,L:19576:22749:500,111.2,578.0,28.2,94.9,fields,Rebuild line with higher-capacity conductor,93670000.0,15959000.0
Q12-0158,2013-12-23,Piney Creek Project 500-345 kV Transformer,X:8253:500:345,0.9672438810340799,True,Piney Creek Project - Kalamazoo-San Juan 500.0 kV line,L:7105:8253:500,104.9,1208.0,8.3,102.6,fields,Replace transformer with higher-rated unit,44349000.0,2743000.0
Q12-0158,2013-12-23,Carbon Ctr 500/345 kV TX,X:7809:500:345,0.962048915999987,True,Segall - Shawville Station 345.0 kV,L:7709:8249:345,104.7,905.0,6.2,102.5,fields,Replace transformer with higher-rated unit,38097000.0,2362000.0
Q12-0158,2013-12-23,Dorchester - Demoss 230.0 kV,L:19626:19645:230,1.0,True,Tecumseh - Beaver 500.0 kV Line,L:19893:20264:500,104.5,642.0,11.3,98.6,fields,Reconductor line,13380000.0,820000.0
Q12-0158,2013-12-23,Talenenergy Martins Crk Llc Williamsport 500/345 kV Transformer Bank,X:7130:500:345,0.96,True,Kalamazoo-San Juan 500/345 kV Transformer,X:7105:500:345,103.3,1129.0,6.0,101.5,fields,Replace transformer with higher-rated unit,20891000.0,1299000.0
Q12-0158,2013-12-23,Kalamazoo-San Juan 500-345 kV Auto,X:7105:500:345,0.96,True,Talenenergy Martins Crk Llc Williamsport Substation - Kalamazoo-San Juan 500.0 kV L,L:7105:7130:500,102.9,1234.0,6.9,101.0,fields,Replace transformer with higher-rated unit,23940000.0,1486000.0
Q12-0158,2013-12-23,Garnet 500/230 kV TX,X:19617:500:230,0.9923906986384352,True,Garnet - Tecumseh 500.0 kV Line,L:19617:19893:500,102.6,881.0,14.0,97.3,fields,Replace transformer with higher-rated unit,26415000.0,4414000.0
Q12-0158,2013-12-23,Beaver - Calera T.S Substation 230.0 kV,L:19941:20264:230,1.0,True,Beaver - Siler City 500.0 kV line,L:20264:20266:500,102.5,875.0,9.1,99.0,fields,Reconductor line,4838000.0,293000.0
Q12-0158,2013-12-23,Canal Rd - Chartle Pond 230.0 kV,L:19643:20303:230,1.0,True,Tecumseh - Beaver 500.0 kV Line,L:19893:20264:500,101.9,394.0,7.1,95.9,fields,Reconductor line,6078000.0,394000.0
Q12-0158,2013-12-23,Dorchester - Midvalley 230.0 kV,L:19626:19637:230,1.0,True,Beaver - Tecumseh 500.0 kV,L:19893:20264:500,101.4,748.0,10.8,96.6,fields,Reconductor line,11171000.0,685000.0
Q12-0158,2013-12-23,Peoria - Orchard Road Substation 500.0 kV line,L:7672:8103:500,1.0,True,Peoria - W Campus 345.0 kV,L:7673:8103:345,100.9,2551.0,11.5,99.4,fields,Reconductor line,38658000.0,2402000.0
Q12-0158,2013-12-23,Baver 500/1 kV Transformer,X:20264:500:1,0.8904422243174946,True,Siler City - Beaver 500.0 kV L,L:20264:20266:500,100.1,1307.0,11.5,97.2,fields,Replace transformer with higher-rated unit,27726000.0,1682000.0
Q12-0158,2013-12-23,Beaver 230 kV/1 kV Transformer,X:20264:230:1,0.9813513152265856,True,Beaver - Siler City 500.0 kV,L:20264:20266:500,100.1,1307.0,11.5,97.2,fields,Replace transformer with higher-rated unit,9225000.0,560000.0
Q12-0167,2013-12-19,Ceredo Generating Sta Substation / Washington Parish Energy Center 138.0 kV,L:18615:18616:138,1.0,True,Tristate / Washington Parish Energy Ctr 138.0 kV line,L:18616:18705:138,284.3,238.0,62.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2678000.0,2621000.0
Q12-0167,2013-12-19,Ceredo Generating Sta / Tristate 138.0 kV,L:18615:18705:138,1.0,True,Washington Parish Energy Ctr / Tristate 138.0 kV L,L:18616:18705:138,244.6,223.0,51.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1107000.0,1082000.0
Q12-0167,2013-12-19,Alibates Substation 138 kV/1 kV Transformer Bank,X:17029:138:1,0.9987527235199132,True,Alibates / Pleasant Valley Pumps 345.0 kV,L:17029:18709:345,153.4,211.0,15.7,,prose_overloaded,Replace transformer with higher-rated unit,5940000.0,4649000.0
Q12-0167,2013-12-19,Crown Rd / Princess 138.0 kV L,L:17025:17026:138,1.0,True,Chadwick / Tristate 138.0 kV,L:17028:18705:138,141.9,192.0,18.1,,prose_overloaded,Rebuild line with higher-capacity conductor,7306000.0,7103000.0
Q12-0167,2013-12-19,Wynn Joyce / South Canton 2 138.0 kV,L:17999:18623:138,0.9989499200840649,False,Powhaton / Walnut-Engle Tap 138.0 kV Line,L:17027:17030:138,133.8,180.0,20.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1821000.0,1821000.0
Q12-0167,2013-12-19,Bellefonte Substation / Crown Road 138.0 kV,L:17026:17396:138,1.0,True,Chadwick / Tristate 138.0 kV,L:17028:18705:138,130.4,224.0,18.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2506000.0,2437000.0
Q12-0167,2013-12-19,Bellefonte Substation / Oxnard 138.0 kV,L:17031:17396:138,1.0,True,Chadwick / Tristate 138.0 kV,L:17028:18705:138,129.2,234.0,18.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2057000.0,1999000.0
Q12-0167,2013-12-19,Pwhaton / Princess 138.0 kV,L:17025:17030:138,1.0,True,Chadwick / Tristate 138.0 kV,L:17028:18705:138,127.4,200.0,18.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2897000.0,2816000.0
Q12-0167,2013-12-19,Alibates 230 kV/1 kV Transformer,X:17029:230:1,0.9987527235199132,True,Pleasant Valley Pumps / Alibates 345.0 kV,L:17029:18709:345,119.9,270.0,15.7,,prose_overloaded,Replace transformer with higher-rated unit,9336000.0,7306000.0
Q12-0167,2013-12-19,Faircrest / Tristate 138.0 kV,L:17991:18705:138,1.0,True,Walnut-Engle Tap / Powhaton 138.0 kV,L:17027:17030:138,117.4,231.0,20.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4657000.0,4657000.0
Q12-0167,2013-12-19,Hanging Rock 500/345kV Auto,X:19548:500:345,0.9980011896792341,True,Jack Ramey Wind / Flatlick 500.0 kV,L:19281:19571:500,100.5,787.0,18.2,,prose_overloaded,Replace transformer with higher-rated unit,20804000.0,8516000.0
Q12-0167,2013-12-19,Washington Parish Energy Ctr / Tristate 138.0 kV,L:18616:18705:138,1.0,True,Washington Parish Energy Ctr / Ceredo Generating Station 138.0 kV,L:18615:18616:138,288.4,275.0,73.8,,prose_loss,Rebuild line with higher-capacity conductor,3178000.0,3111000.0
Q12-0167,2013-12-19,Alibates / Walnut-Engle Tap 138.0 kV,L:17027:17029:138,1.0,True,Alibates / Peasant Vly Pumps 345.0 kV,L:17029:18709:345,145.1,314.0,23.0,,prose_loss,Rebuild line with higher-capacity conductor,3267000.0,2680000.0
Q12-0167,2013-12-19,Hinton Ap 345/138 kV XFMR,X:18544:345:138,0.9892352083568515,True,Red Tail Substation / Hinton Ap 345.0 kV,L:18381:18544:345,123.5,493.0,5.6,,prose_loss,Replace transformer with higher-rated unit,16613000.0,5626000.0
Q12-0167,2013-12-19,Faircrest / Wynn Joyce 138.0 kV L,L:17991:17999:138,1.0,True,Walnut-Engle Tap / Powhaton Substation 138.0 kV line,L:17027:17030:138,121.4,208.0,20.4,,prose_loss,Rebuild line with higher-capacity conductor,5689000.0,5689000.0
Q12-0167,2013-12-19,Tristate / Chadwick 138.0 kV,L:17028:18705:138,1.0,True,Alibates / Pleasant Valley Pumps 345.0 kV L,L:17029:18709:345,119.0,394.0,19.8,,prose_loss,Rebuild line with higher-capacity conductor,5682000.0,4544000.0
Q12-0167,2013-12-19,Jersey Holdings / Gavin Power Llc 230.0 kV,L:19543:19572:230,1.0,True,Jack Ramey Wind / Flatlick 500.0 kV,L:19281:19571:500,104.3,919.0,8.0,,prose_loss,Reconductor line,2730000.0,323000.0
Q12-0167,2013-12-19,Walnut-Engle Tap / Powhaton 138.0 kV line,L:17027:17030:138,1.0,True,Alibates / Pleasant Vly Pumps Substation 345.0 kV,L:17029:18709:345,144.3,328.0,23.0,,prose_colon,Rebuild line with higher-capacity conductor,2247000.0,1844000.0
Q12-0167,2013-12-19,Oxnard / Washington Parish Energy Ctr 138.0 kV Line,L:17031:18616:138,1.0,True,Tristate / Chadwick 138.0 kV,L:17028:18705:138,126.6,255.0,18.1,,prose_colon,Rebuild line with higher-capacity conductor,19639000.0,19093000.0
Q12-0167,2013-12-19,Chadwick Substation / Powhaton Substation 138.0 kV,L:17028:17030:138,1.0,True,Pleasant Vly Pumps / Alibates 345.0 kV Line,L:17029:18709:345,108.9,301.0,11.6,,prose_colon,Reconductor line,1155000.0,990000.0
Q12-0170,2013-12-24,POPLAR-ANTELOPE-N HAVEN SUBSTATION 100 kV Line,L:18732:18734:100,1.0,True,PLAINS-N HAVEN 100 kV,L:18730:18732:100,173.9,111.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2003000.0,2003000.0
Q12-0170,2013-12-24,PLAINS-N HAVEN 100 kV,L:18730:18732:100,1.0,True,POPLAR-ANTELOPE SUBSTATION-NORTH HAVEN SUBSTATION 100 kV,L:18732:18734:100,161.9,119.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6614000.0,6614000.0
Q12-0170,2013-12-24,MOAPA-MCDONALD 100 kV,L:18723:18724:100,1.0,True,N HAVEN-PLAINS 100 kV,L:18730:18732:100,126.8,124.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3661000.0,3661000.0
Q12-0170,2013-12-24,PLAINS-BRINKERHOFF 100 kV,L:18730:19461:100,1.0,True,JCK RAMEY WIND-FLATLICK 500 kV L,L:19281:19571:500,108.0,124.0,16.5,,prose_overloaded,Reconductor line,5691000.0,5691000.0
Q12-0170,2013-12-24,MCDONALD-WAGON MOUND 100 kV,L:18723:18725:100,1.0,True,PLAINS-NORTH HAVEN 100 kV,L:18730:18732:100,102.0,132.0,100.0,,prose_overloaded,Reconductor line,1296000.0,1296000.0
Q12-0170,2013-12-24,DEAD END-DOUGLAS ST 100 kV,L:19444:19445:100,1.0,True,JACK AMEY WIND-FLATLICK 500 kV,L:19281:19571:500,109.9,121.0,14.2,,prose_loss,Reconductor line,3637000.0,3637000.0
Q12-0170,2013-12-24,OAKMONT SOUTH SUBSTATION-BRINKERHOFF 100 kV,L:19453:19461:100,1.0,True,FLATLICK-JACK RAMEY WIND 500 kV,L:19281:19571:500,104.8,117.0,16.5,,prose_loss,Reconductor line,1480000.0,1480000.0
Q12-0170,2013-12-24,OAKMONT SOUTH-BIG GRASSY 100 kV line,L:19453:19454:100,1.0,True,JACK RAMEY WIND-FLATLICK 500 kV line,L:19281:19571:500,103.1,113.0,16.5,,prose_loss,Reconductor line,2152000.0,2152000.0
Q12-0170,2013-12-24,POPLAR-ANTELOPE-MOAPA 100 kV,L:18724:18734:100,1.0,True,PLAINS-N HAVEN 100 kV,L:18730:18732:100,194.9,93.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6428000.0,6428000.0
Q12-0170,2013-12-24,GREENS BAYOU 345 SUBSTATION-TRIMBLE 100 kV line,L:18729:18733:100,1.0,True,JACK RAMEY WIND-FLATLICK 500 kV line,L:19281:19571:500,107.9,160.0,19.0,,prose_colon,Reconductor line,2403000.0,2403000.0
Q12-0170,2013-12-24,TRIMBLE-PLAINS 100 kV,L:18729:18730:100,1.0,True,JCK RAMEY WIND-FLATLICK 500 kV,L:19281:19571:500,103.9,172.0,19.0,,prose_colon,Reconductor line,2302000.0,2302000.0
Q12-0171,2013-12-21,Priceville - Peoria 345 KV,L:6388:8103:345,1.0,True,Mountain - Peoria 500 KV line,L:7100:8103:500,114.3,1196.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,108515000.0,24947000.0
Q12-0171,2013-12-21,Talenenergy Martins Crk Llc Harrisburg 500-345 kV Transformer Bank,X:7122:500:345,0.9855319993346404,True,Westwood Generation Llc - Bayshore 500 KV,L:6421:7168:500,100.5,982.0,6.8,,prose_colon,Replace transformer with higher-rated unit,31303000.0,2393000.0
Q12-0172,2014-01-03,Talenenergy Martins Crk Llc Harrisburg 500-345 kV Transformer,X:7122:500:345,0.973396603284354,True,Westwood Generation Llc – Bayshore 500 kV,L:6421:7168:500,100.7,982.0,5.6,,prose_overloaded,Replace transformer with higher-rated unit,27691000.0,1155000.0
Q12-0172,2014-01-03,Waterford Power Llc – Wolverine Crk 230 kV,L:19524:19544:230,1.0,True,Jack Ramey Wind – Flatlick 500 kV,L:19281:19571:500,105.5,494.0,33.4,,prose_loss,Reconductor line,8480000.0,1927000.0
Q12-0172,2014-01-03,Allegheny Energy Units 3 4 & 5 345/1kV XFMR,X:8265:345:1,0.9874466906164346,True,Kalamazoo-San Juan – Piney Creek Project 500 kV L,L:7105:8253:500,100.9,796.0,8.4,,prose_loss,Replace transformer with higher-rated unit,17603000.0,821000.0
Q12-0172,2014-01-03,Dollarhide 230/138 kV Transformer Bank,X:18706:230:138,0.9995379598839446,True,Wolverine Crk – Waterford Power Llc 230 kV,L:19524:19544:230,116.9,148.0,16.5,,prose_colon,Replace transformer with higher-rated unit,7626000.0,3883000.0
Q13-0198,2013-12-19,Allegheny Energy Units 3 4 & 5 500-1 kV Auto,X:8265:500:1,0.9871161153693652,True,Kalamazoo-San Juan to Piney Crk Project 500.0 kV line,L:7105:8253:500,126.8,821.0,9.3,,prose_overloaded,Replace transformer with higher-rated unit,29139000.0,1085000.0
Q13-0198,2013-12-19,Old Forge to Portage Lakes 230.0 kV,L:20086:20096:230,1.0,True,Running Y to Chartley Pond 500.0 kV,L:20063:20303:500,112.9,718.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,20066000.0,1728000.0
Q13-0198,2013-12-19,Bayshore to Peoria 500.0 kV,L:6421:8103:500,1.0,True,Yermo to Montour Sta 500.0 kV,L:7109:7114:500,106.0,1936.0,8.6,,prose_overloaded,Reconductor line,58248000.0,1890000.0
Q13-0198,2013-12-19,Montour Station to Talenenergy Martins Crk Llc Williamsport 345.0 kV,L:7114:7130:345,1.0,True,Orchard Rd to Peoria 500.0 kV Line,L:7672:8103:500,104.1,1130.0,5.0,,prose_overloaded,Reconductor line,25594000.0,2903000.0
Q13-0198,2013-12-19,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,0.9709733191959535,True,Bayshore to Westwood Generation Llc 500.0 kV Line,L:6421:7168:500,100.8,1137.0,5.8,,prose_overloaded,Replace transformer with higher-rated unit,46685000.0,1519000.0
Q13-0198,2013-12-19,Portage Lakes to Chartley Pond 230.0 kV line,L:20086:20303:230,1.0,True,Chartley Pond to Running Y 500.0 kV,L:20063:20303:500,123.0,638.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,35530000.0,21073000.0
Q13-0198,2013-12-19,Steall to Shawville Sta 345.0 kV,L:7709:8249:345,0.994530846654839,True,Carbon Ctr 500-345 kV Transformer,X:7809:500:345,115.2,1267.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,62988000.0,2400000.0
Q13-0198,2013-12-19,Allegheny Energy Units 3 4 & 5 345-1 kV Auto,X:8265:345:1,0.9871161153693652,True,Kalamazoo-San Juan to Piney Crk Project 500.0 kV line,L:7105:8253:500,112.7,923.0,9.3,,prose_loss,Replace transformer with higher-rated unit,15291000.0,569000.0
Q13-0198,2013-12-19,Tlenenergy Martins Crk Llc Williamsport 500/345kV Autotransformer,X:7130:500:345,0.957976171591696,True,Kalamazoo-San Juan 500/345 kV Autotransformer,X:7105:500:345,109.6,1340.0,6.0,,prose_loss,Replace transformer with higher-rated unit,38757000.0,1267000.0
Q13-0198,2013-12-19,Kalamazoo-San Juan 500-345 kV TX,X:7105:500:345,0.9699515695311534,True,Talenenergy Martins Crk Llc Williamsport to Kalamazoo-San Juan 500.0 kV,L:7105:7130:500,106.7,1460.0,6.8,,prose_loss,Replace transformer with higher-rated unit,19243000.0,737000.0
Q13-0198,2013-12-19,West Campus to Peoria 345.0 kV,L:7673:8103:345,1.0,True,Orchard Rd to Peoria 500.0 kV Line,L:7672:8103:500,106.5,2059.0,7.7,,prose_loss,Reconductor line,17496000.0,570000.0
Q13-0198,2013-12-19,Orchard Road to Peoria 500.0 kV,L:7672:8103:500,1.0,True,W Campus to Peoria 345.0 kV,L:7673:8103:345,104.5,2960.0,11.5,,prose_loss,Reconductor line,31647000.0,1047000.0
Q13-0198,2013-12-19,San German Tc 6406 to Piney Creek Project 345.0 kV,L:7702:8253:345,1.0,True,Piney Crk Project to Kalamazoo-San Juan Substation 500.0 kV,L:7105:8253:500,112.6,1286.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,60845000.0,2508000.0
Q13-0198,2013-12-19,Priceville to Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,1.0,True,Peoria to Bayshore Substation 500.0 kV,L:6421:8103:500,109.9,1542.0,6.5,,prose_colon,Reconductor line,6689000.0,218000.0
Q13-0198,2013-12-19,Carbon Center 500-345 kV Transformer Bank,X:7809:500:345,0.9783855013761709,True,Shawville Station to Stegall 345.0 kV,L:7709:8249:345,108.7,1091.0,6.2,,prose_colon,Replace transformer with higher-rated unit,34575000.0,1338000.0
Q13-0198,2013-12-19,Kalamazoo-San Juan to Inver Hills 345.0 kV,L:7105:7117:345,1.0,True,Kalamazoo-San Juan to Talenenergy Martins Crk Llc Williamsport 500.0 kV,L:7105:7130:500,106.5,1135.0,5.5,,prose_colon,Reconductor line,10806000.0,435000.0
Q13-0198,2013-12-19,Piney Crk Project 500/345 kV Autotransformer,X:8253:500:345,0.9835017427913856,True,Piney Crk Project to Kalamazoo-San Juan 500.0 kV Line,L:7105:8253:500,100.3,1458.0,8.2,,prose_colon,Replace transformer with higher-rated unit,31319000.0,1384000.0
Q11-0084,2014-02-01,CARBON CTR 500-345 kV Transformer Bank,X:7809:500:345,0.9637050168479016,True,STEGALL - SHAWVILLE STATION 345 KV,L:7709:8249:345,115.7,761.0,6.5,115.3,fields,Replace transformer with higher-rated unit,31046000.0,758000.0
Q11-0084,2014-02-01,KEYES-FIBRE CO - SHINGLE CREEK 230 KV,L:19091:19146:230,1.0,True,FISHHAWK - WALSENBURG 500 KV,L:19134:19145:500,113.4,498.0,19.2,111.7,fields,Rebuild line with higher-capacity conductor,13735000.0,737000.0
Q11-0084,2014-02-01,LUDINGTON - E MARYSVILLE 230 KV,L:18854:18859:230,1.0,True,CEDAR HILL - FISHHAWK 500 KV,L:18862:19134:500,111.6,696.0,19.8,110.3,fields,Rebuild line with higher-capacity conductor,28810000.0,2567000.0
Q11-0084,2014-02-01,TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500/345 kV Transformer,X:7130:500:345,0.96,True,KALAMAZOO-SAN JUAN 500-345 kV XFMR,X:7105:500:345,111.0,1013.0,6.4,110.8,fields,Replace transformer with higher-rated unit,29753000.0,721000.0
Q11-0084,2014-02-01,REEDY CRK - E MARYSVILLE 230 KV L,L:18854:19565:230,1.0,True,CEDAR HILL SUBSTATION - FISHHAWK 500 KV,L:18862:19134:500,110.9,636.0,17.1,109.7,fields,Rebuild line with higher-capacity conductor,75552000.0,16209000.0
Q11-0084,2014-02-01,PINEY CRK PROJECT 500/345 kV Auto,X:8253:500:345,0.9688779312050108,True,KALAMAZO-SAN JUAN - PINEY CRK PROJECT 500 KV,L:7105:8253:500,108.6,1134.0,8.6,108.3,fields,Replace transformer with higher-rated unit,50354000.0,1236000.0
Q11-0084,2014-02-01,LUDINGTON - CEDAR HILL 230 KV,L:18859:18862:230,0.995068443205354,False,FISHHAWK - CEDAR HILL 500 KV,L:18862:19134:500,107.5,750.0,19.8,106.4,fields,Reconductor line,6833000.0,609000.0
Q11-0084,2014-02-01,MARTIN LAKES SUBSTATION - CIMMARON-E NATAMOS 345 KV L,L:7221:7290:345,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345 KV,L:7253:7389:345,105.3,1120.0,9.9,104.9,fields,Reconductor line,9365000.0,232000.0
Q11-0084,2014-02-01,PINEY CREEK PROJECT - SAN GERMAN TC 6406 345 KV L,L:7702:8253:345,1.0,True,PINEY CREEK PROJECT SUBSTATION - KALAMAZOO-SAN JUAN 500 KV,L:7105:8253:500,102.5,1118.0,8.6,102.2,fields,Reconductor line,38415000.0,939000.0
Q11-0084,2014-02-01,WALSENBURG - SHINGLE CRK SUBSTATION 230 KV Line,L:19145:19146:230,0.990135836586334,False,FISHHAWK - WALSENBURG 500 KV Line,L:19134:19145:500,102.3,559.0,14.3,101.2,fields,Reconductor line,5204000.0,213000.0
Q11-0084,2014-02-01,W CAMPUS - PEORIA 345 KV,L:7673:8103:345,1.0,True,ORCHARD RD - PEORIA 500 KV line,L:7672:8103:500,102.2,1614.0,8.2,102.0,fields,Reconductor line,19942000.0,486000.0
Q11-0084,2014-02-01,KALAMAZOO-SAN JUAN 500 kV/345 kV TX,X:7105:500:345,0.96,True,TALENENERGY MARTINS CRK LLC WILLIAMSPORT - KALAMAZOO-SAN JUAN 500 KV,L:7105:7130:500,101.6,1185.0,7.2,101.3,fields,Replace transformer with higher-rated unit,25597000.0,622000.0
Q12-0092,2014-01-27,ADAIR SUBSTATION – STRAHAN 138kV,L:5301:6877:138,1.0,True,SAN CREEK 345-1 kV TX,X:5239:345:1,143.6,190.0,43.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1027000.0,1027000.0
Q12-0109,2014-01-24,Ackley-Pluess 138kV line,L:8824:8832:138,1.0,True,St Crispin-Columbus Denois Creek 345kV,L:8823:8949:345,117.1,234.0,5.3,,table,Rebuild line with higher-capacity conductor,1548000.0,71000.0
Q12-0109,2014-01-24,Walnut Crk Pp-Nevada Solar One 138kV,L:9132:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV line,L:9631:9643:345,111.0,514.0,8.0,,table,Rebuild line with higher-capacity conductor,3584000.0,539000.0
Q12-0109,2014-01-24,Lake June Pup-Hedges 345kV,L:6300:6521:345,1.0,True,Lake June Pump-Amps 500kV,L:6300:7127:500,110.5,1338.0,6.4,,table,Rebuild line with higher-capacity conductor,48976000.0,1943000.0
Q12-0109,2014-01-24,City Pt-Vedder 138kV,L:9167:9278:138,1.0,True,Station G-Clover 345kV,L:9276:9669:345,106.3,156.0,6.0,,table,Reconductor line,4256000.0,4256000.0
Q12-0109,2014-01-24,Monel-Prdeville 138kV,L:9154:9502:138,1.0,True,Sta G-Clover 345kV,L:9276:9669:345,103.3,241.0,7.3,,table,Reconductor line,8689000.0,8689000.0
Q12-0109,2014-01-24,City Pt-Coygen 138kV,L:9166:9167:138,1.0,True,Sta G-Clover 345kV line,L:9276:9669:345,103.2,164.0,6.0,,table,Reconductor line,4139000.0,4139000.0
Q12-0109,2014-01-24,Hardwick 138 kV/1 kV Autotransformer,X:8450:138:1,0.9797538174819154,True,Columbus Denois Crk Substation-St Crispin 345kV,L:8823:8949:345,102.9,528.0,6.0,,table,Replace transformer with higher-rated unit,4097000.0,178000.0
Q12-0109,2014-01-24,Wichita Plant-Walnut Crk Pp 138kV line,L:9121:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,102.2,458.0,8.5,,table,Reconductor line,4944000.0,2185000.0
Q12-0110,2014-01-26,TUMBLER RIDGE - PHOENIX 138.0 kV line,L:17237:17238:138,1.0,True,HUBBARDSTOWN - BAKER SUBSTATION 345.0 kV Line,L:17843:17860:345,209.8,200.0,100.0,,table,Rebuild line with higher-capacity conductor,2786000.0,2786000.0
Q12-0110,2014-01-26,WEST POINT MUNICIPAL - YARMOUTH 138.0 kV L,L:17272:17273:138,1.0,True,ESCANABA STEAM PLANT - NELSON CABLE 138.0 kV,L:17178:17180:138,146.4,196.0,6.3,,table,Rebuild line with higher-capacity conductor,2752000.0,278000.0
Q12-0110,2014-01-26,YARMOUTH - WARVUE 138.0 kV L,L:17181:17272:138,1.0,True,ESCANABA STEAM PLANT - NELSON CABLE 138.0 kV,L:17178:17180:138,130.9,226.0,6.3,,table,Rebuild line with higher-capacity conductor,11591000.0,1170000.0
Q12-0110,2014-01-26,WARVUE - NELSON CABLE 138.0 kV Line,L:17178:17181:138,1.0,True,ESCANABA STEAM PLANT - NELSON CABLE 138.0 kV Line,L:17178:17180:138,126.7,245.0,6.3,,table,Rebuild line with higher-capacity conductor,13431000.0,1356000.0
Q12-0110,2014-01-26,HINTON AP 345 kV/138 kV Transformer Bank,X:18544:345:138,0.9769506703180852,True,RED TAIL - HINTON AP 345.0 kV,L:18381:18544:345,120.8,354.0,5.1,,table,Replace transformer with higher-rated unit,13176000.0,5224000.0
Q12-0110,2014-01-26,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1kV Transformer Bank,X:8265:345:1,0.9603538283294081,True,PINEY CREEK PROJECT - KALAMAZOO-SAN JUAN 500.0 kV,L:7105:8253:500,117.6,796.0,8.7,,table,Replace transformer with higher-rated unit,19111000.0,8156000.0
Q12-0110,2014-01-26,STRASBURG - MARATHON ELECTRIC 138.0 kV,L:17037:17715:138,1.0,True,COOPER - EL CENTRO 345.0 kV,L:17603:17857:345,116.4,243.0,19.2,,table,Rebuild line with higher-capacity conductor,23308000.0,23308000.0
Q12-0110,2014-01-26,ALLEGHENY ENERGY UNITS 3 4 & 5 500 kV/1 kV Auto,X:8265:500:1,0.9603538283294081,True,PINEY CRK PROJECT - KALAMAZOO-SAN JUAN 500.0 kV,L:7105:8253:500,114.0,821.0,8.7,,table,Replace transformer with higher-rated unit,27311000.0,11655000.0
Q12-0110,2014-01-26,INTERCHANGE - RIO BRAVO 138.0 kV,L:17215:17786:138,1.0,True,EL CENTRO - COOPER 345.0 kV,L:17603:17857:345,112.9,286.0,18.3,,table,Rebuild line with higher-capacity conductor,22726000.0,22726000.0
Q12-0110,2014-01-26,TALENENERGY MARTINS CREEK LLC HARRISBURG - PRCEVILLE SUBSTATION 345.0 kV,L:6388:7122:345,1.0,True,PEORIA - BAYSHORE 500.0 kV,L:6421:8103:500,110.9,1178.0,6.6,,table,Rebuild line with higher-capacity conductor,24919000.0,10314000.0
Q12-0110,2014-01-26,KINGSEY LAKE - FIVE MILE 138.0 kV,L:17328:17332:138,1.0,True,PORT EWARDS - FORMOSA PLASTICS 345.0 kV,L:17208:17847:345,110.7,374.0,19.0,,table,Rebuild line with higher-capacity conductor,2946000.0,2817000.0
Q12-0110,2014-01-26,SILETZ SUBSTATION - SUB 17791 138.0 kV Line,L:17787:17791:138,1.0,True,BENNETT - COOPER 138.0 kV,L:17776:17857:138,110.4,281.0,12.9,,table,Rebuild line with higher-capacity conductor,5015000.0,5015000.0
Q12-0110,2014-01-26,SHAWVILLE STA - STEGALL 345.0 kV Line,L:7709:8249:345,1.0,True,CARBON CTR 500/345kV Auto,X:7809:500:345,110.2,1099.0,7.1,,table,Rebuild line with higher-capacity conductor,47045000.0,19639000.0
