project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0110,2014-01-26,CARODEAN - BONNY BROOK 138.0 kV line,L:17276:17723:138,1.0,True,GREAT LAKES - KILLEN 500.0 kV,L:19288:19540:500,108.5,148.0,6.1,,table,Reconductor line,2531000.0,876000.0
Q12-0110,2014-01-26,GOODYEAR LAKE PLANT - MCCLELLAN-BELL SUBSTATION 345.0 kV,L:7253:7389:345,1.0,True,MARTIN LAKES - CIMMARON-E NATAMOS 345.0 kV,L:7221:7290:345,108.5,1258.0,8.1,,table,Reconductor line,14142000.0,5730000.0
Q12-0110,2014-01-26,LALEDE - NEW LONDON AVENUE 138.0 kV L,L:17637:17783:138,1.0,True,EL CENTRO - COOPER 345.0 kV L,L:17603:17857:345,108.0,269.0,19.6,,table,Reconductor line,3565000.0,3565000.0
Q12-0110,2014-01-26,RIO BRAVO - SILETZ SUBSTATION 138.0 kV,L:17786:17787:138,1.0,True,BENNETT - COOPER 138.0 kV,L:17776:17857:138,107.2,276.0,12.9,,table,Reconductor line,2134000.0,2134000.0
Q12-0110,2014-01-26,SCOTT STREET - BAILEY 138.0 kV,L:17752:17753:138,1.0,True,GREAT LAKES - KILLEN 500.0 kV,L:19288:19540:500,107.0,202.0,11.2,,table,Reconductor line,2029000.0,1751000.0
Q12-0110,2014-01-26,KILLEN - NARANJO 5804 230.0 kV L,L:19540:19541:230,1.0,True,KILLEN - NARANJO 5804 500.0 kV L,L:19540:19541:500,106.8,1079.0,22.3,,table,Reconductor line,9661000.0,5220000.0
Q12-0110,2014-01-26,JIM HILL - BELLINGHAM COGENERATION FACILITY 345.0 kV,L:8204:18683:345,1.0,True,PINEHURST - STATE LINE COMBINED CYCLE 345.0 kV,L:17977:18692:345,106.4,1399.0,10.2,,table,Reconductor line,41245000.0,14720000.0
Q12-0110,2014-01-26,NICKAJACK DAM - MANIS ROAD 138.0 kV,L:17620:17621:138,1.0,True,KILEN - GREAT LAKES 500.0 kV,L:19288:19540:500,105.9,227.0,11.2,,table,Reconductor line,2510000.0,2166000.0
Q12-0110,2014-01-26,LCLEDE SUBSTATION - ALBREDA TANS MTN TAP 138.0 kV,L:17637:17638:138,1.0,True,COOPER SUBSTATION - EL CENTRO 345.0 kV,L:17603:17857:345,105.7,267.0,19.6,,table,Reconductor line,1995000.0,1995000.0
Q12-0110,2014-01-26,BENNETT - COOPER 138.0 kV,L:17776:17857:138,1.0,True,EL CENTRO - COOPER SUBSTATION 345.0 kV,L:17603:17857:345,105.0,297.0,18.3,,table,Reconductor line,2054000.0,2054000.0
Q12-0110,2014-01-26,POSITRONIC - UPLAND 138.0 kV line,L:17228:17470:138,1.0,True,EL CENTRO - COOPER 345.0 kV line,L:17603:17857:345,104.2,129.0,11.7,,table,Reconductor line,2065000.0,2065000.0
Q12-0110,2014-01-26,MANIS RD - LESLIE SUBSTATION 138.0 kV,L:17621:17623:138,1.0,True,GREAT LAKES SUBSTATION - KILLEN 500.0 kV,L:19288:19540:500,104.0,224.0,11.2,,table,Reconductor line,1914000.0,1652000.0
Q12-0119,2014-01-26,Dorchester / Demoss Substation 230 kV,L:19626:19645:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,146.0,543.0,14.1,144.0,fields,Rebuild line with higher-capacity conductor,38548000.0,1168000.0
Q12-0119,2014-01-26,Calera T.S / Quaker Oats Substation 230 kV,L:19822:19941:230,1.0,True,Beaver / Siler City 500 kV,L:20264:20266:500,139.9,642.0,15.2,138.0,fields,Rebuild line with higher-capacity conductor,24026000.0,727000.0
Q12-0119,2014-01-26,Calera T.S / Adams 230 kV,L:19846:19941:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,139.0,779.0,16.9,137.3,fields,Rebuild line with higher-capacity conductor,50430000.0,1527000.0
Q12-0119,2014-01-26,Dochester / Mdvalley 230 kV L,L:19626:19637:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,138.9,621.0,13.6,137.1,fields,Rebuild line with higher-capacity conductor,30532000.0,925000.0
Q12-0119,2014-01-26,Beaver 230/1 kV Transformer Bank,X:20264:230:1,0.9628011784352312,True,Siler City / Beaver 500 kV,L:20264:20266:500,126.8,1086.0,14.6,125.7,fields,Replace transformer with higher-rated unit,10231000.0,310000.0
Q12-0119,2014-01-26,Beaver 500/1 kV Autotransformer,X:20264:500:1,0.9628011784352312,True,Beaver / Siler City 500 kV,L:20264:20266:500,121.8,1131.0,14.6,120.7,fields,Replace transformer with higher-rated unit,27729000.0,839000.0
Q12-0119,2014-01-26,Calera T.S / Beaver 230 kV,L:19941:20264:230,1.0,True,Beaver / Siler City Substation 500 kV,L:20264:20266:500,121.7,800.0,11.6,120.5,fields,Rebuild line with higher-capacity conductor,28339000.0,858000.0
Q12-0119,2014-01-26,Canal Rd Substation / Cartley Pond Substation 230 kV,L:19643:20303:230,1.0,True,Tecumseh / Beaver Substation 500 kV line,L:19893:20264:500,117.7,394.0,8.2,116.0,fields,Rebuild line with higher-capacity conductor,16231000.0,493000.0
Q12-0119,2014-01-26,Martha Lake / Alleghany 230 kV,L:19900:20133:230,1.0,True,Hagan 500-230 kV Transformer Bank,X:20299:500:230,116.6,518.0,7.4,115.5,fields,Rebuild line with higher-capacity conductor,34749000.0,1052000.0
Q12-0119,2014-01-26,West Batesville / Alleghany 230 kV,L:19917:20133:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,116.0,664.0,10.3,114.7,fields,Rebuild line with higher-capacity conductor,38628000.0,1170000.0
Q12-0119,2014-01-26,Bauer / Martin Lakes 345 kV,L:7184:7221:345,1.0,True,Mcclellan-Bell / Goodyear Lake Plant 345 kV L,L:7253:7389:345,105.4,1173.0,7.5,104.9,fields,Reconductor line,5018000.0,156000.0
Q12-0119,2014-01-26,La Anada / Blue Racer 230 kV,L:18961:19348:230,1.0,True,Larson Street / San Marcos 500 kV Line,L:19576:22749:500,105.1,578.0,7.2,104.1,fields,Reconductor line,19307000.0,580000.0
Q12-0119,2014-01-26,Siler City 230-1 kV Autotransformer,X:20266:230:1,0.9613975970284382,True,Siler City Substation / Imperial 500 kV L,L:19780:20266:500,104.3,1126.0,13.0,103.4,fields,Replace transformer with higher-rated unit,6995000.0,213000.0
Q12-0119,2014-01-26,Peoria / Priceville 345 kV,L:6388:8103:345,1.0,True,Mtn / Peoria 500 kV L,L:7100:8103:500,104.2,1196.0,5.0,103.8,fields,Reconductor line,32390000.0,32390000.0
Q12-0119,2014-01-26,Peoria / Orchard Rd 500 kV L,L:7672:8103:500,1.0,True,W Campus / Peoria 345 kV,L:7673:8103:345,102.6,2551.0,12.7,102.2,fields,Reconductor line,26050000.0,813000.0
Q12-0119,2014-01-26,Florene / Youngwood 345 kV,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals 500 kV,L:8265:8284:500,101.9,1500.0,5.6,101.6,fields,Reconductor line,17033000.0,533000.0
Q12-0119,2014-01-26,Cimmaron-E Natamos / Martin Lakes 345 kV L,L:7221:7290:345,1.0,True,Mcclellan-Bell / Goodyear Lake Plant 345 kV,L:7253:7389:345,101.6,1356.0,10.4,100.9,fields,Reconductor line,6236000.0,194000.0
Q12-0119,2014-01-26,Cimmaron-E Natamos / Allegheny Energy Units 3 4 & 5 345 kV Line,L:7290:8265:345,1.0,True,Kalamazoo-San Juan / Piney Crk Project 500 kV,L:7105:8253:500,101.1,1163.0,10.6,100.3,fields,Reconductor line,7453000.0,233000.0
Q12-0119,2014-01-26,Carbon Center 500-345 kV Auto,X:7809:500:345,0.96,True,Stegall / Shawville Station 345 kV,L:7709:8249:345,100.7,1012.0,6.9,100.1,fields,Replace transformer with higher-rated unit,37581000.0,1173000.0
Q12-0119,2014-01-26,W Batesville / Adams 230 kV,L:19846:19917:230,1.0,True,Beaver / Tecumseh 500 kV,L:19893:20264:500,100.6,531.0,8.6,99.3,fields,Reconductor line,8022000.0,243000.0
Q12-0119,2014-01-26,San German Tc 6406 / Piney Creek Project 345 kV,L:7702:8253:345,1.0,True,Kalamazoo-San Juan / Piney Creek Project 500 kV,L:7105:8253:500,100.1,1319.0,9.3,99.5,fields,Reconductor line,35658000.0,1113000.0
Q12-0139,2014-01-21,Kalamazoo-San Juan 500 kV/345 kV XFMR,X:7105:500:345,0.96,True,Kalamazoo-San Juan Substation / Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,114.2,1384.0,7.6,,prose_overloaded,Replace transformer with higher-rated unit,43707000.0,610000.0
Q12-0139,2014-01-21,West Campus / Peoria 345 kV,L:7673:8103:345,1.0,True,Peoria / Orchard Rd 500 kV,L:7672:8103:500,112.9,1897.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,59441000.0,831000.0
Q12-0139,2014-01-21,New Departure / Adams 230 kV,L:19846:19852:230,1.0,True,Tecuseh / Beaver 500 kV Line,L:19893:20264:500,112.1,613.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,43233000.0,633000.0
Q12-0139,2014-01-21,Blue Racer / Lake Hodges 230 kV,L:18990:19348:230,1.0,True,Fishhawk / Cedar Hill 500 kV,L:18862:19134:500,109.0,557.0,7.0,,prose_overloaded,Reconductor line,25473000.0,306000.0
Q12-0139,2014-01-21,Piney Crk Project 500-345 kV Autotransformer,X:8253:500:345,0.96,True,Piney Crk Poject / Kalamazoo-San Juan 500 kV,L:7105:8253:500,107.3,1416.0,9.3,,prose_overloaded,Replace transformer with higher-rated unit,23873000.0,335000.0
Q12-0139,2014-01-21,Montour Sta / Talenenergy Martins Crk Llc Williamsport 345 kV line,L:7114:7130:345,1.0,True,Orchard Rd / Peoria Substation 500 kV L,L:7672:8103:500,106.1,1130.0,5.5,,prose_overloaded,Reconductor line,30017000.0,420000.0
Q12-0139,2014-01-21,Richland 500 kV/230 kV Autotransformer,X:20309:500:230,0.9815965289693384,True,Richland / Troy Energy Llc 500 kV,L:20280:20309:500,128.2,853.0,34.0,,prose_loss,Replace transformer with higher-rated unit,24693000.0,433000.0
Q12-0139,2014-01-21,Troy Energy Llc / Martha Lake 230 kV,L:19900:20280:230,1.0,True,Troy Energy Llc / Tecumseh 500 kV,L:19893:20280:500,121.6,534.0,12.9,,prose_loss,Rebuild line with higher-capacity conductor,36303000.0,639000.0
Q12-0139,2014-01-21,Galion Generating Station / Midvalley 230 kV,L:19637:20261:230,1.0,True,Tecumseh / Beaver 500 kV L,L:19893:20264:500,115.0,628.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,32509000.0,464000.0
Q12-0139,2014-01-21,Larson St 500/230kV TX,X:19576:500:230,0.9809199291449009,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,110.4,981.0,16.7,,prose_loss,Replace transformer with higher-rated unit,28143000.0,349000.0
Q12-0139,2014-01-21,Kalamazoo-San Juan / Inver Hills 345 kV,L:7105:7117:345,1.0,True,Kalamazoo-San Juan / Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,108.1,1135.0,6.1,,prose_loss,Reconductor line,19071000.0,266000.0
Q12-0139,2014-01-21,Canal Rd / Chartley Pond 230 kV line,L:19643:20303:230,1.0,True,Tecumseh / Bever Substation 500 kV,L:19893:20264:500,107.6,533.0,8.2,,prose_loss,Reconductor line,4684000.0,65000.0
Q12-0139,2014-01-21,Dorchester / Demoss 230 kV,L:19626:19645:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,107.1,912.0,14.1,,prose_loss,Reconductor line,12147000.0,169000.0
Q12-0139,2014-01-21,Priceville / Talenenergy Martins Crk Llc Harrisburg 345 kV,L:6388:7122:345,1.0,True,Bayshore / Peoria 500 kV Line,L:6421:8103:500,106.4,1503.0,7.1,,prose_loss,Reconductor line,5902000.0,83000.0
Q12-0139,2014-01-21,Talenenergy Martins Crk Llc Harrisburg 500/345kV TX,X:7122:500:345,0.96,True,Bayshore / Westwood Generation Llc 500 kV,L:6421:7168:500,106.2,982.0,6.3,,prose_loss,Replace transformer with higher-rated unit,36358000.0,510000.0
Q12-0139,2014-01-21,Calera T.S / Quaker Oats 230 kV,L:19822:19941:230,1.0,True,Beaver / Siler City 500 kV,L:20264:20266:500,105.8,1033.0,15.2,,prose_loss,Reconductor line,13065000.0,187000.0
Q12-0139,2014-01-21,Rose Hill / Hillcrest 100 kV,L:21764:21772:100,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,158.1,142.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,3122000.0,54000.0
Q12-0139,2014-01-21,Deerfield / Richland 230 kV,L:20114:20309:230,1.0,True,Troy Energy Llc / Richland 500 kV,L:20280:20309:500,119.2,543.0,20.2,,prose_colon,Rebuild line with higher-capacity conductor,66181000.0,1162000.0
Q12-0139,2014-01-21,Talenenergy Martins Creek Llc Williamsport 500-345 kV Autotransformer,X:7130:500:345,0.96,True,Kalamazoo-San Juan 500 kV/345 kV XFMR,X:7105:500:345,116.0,1294.0,6.5,,prose_colon,Replace transformer with higher-rated unit,25841000.0,359000.0
Q12-0139,2014-01-21,Shawville Station 500/345kV Autotransformer,X:8249:500:345,0.96,True,Carbon Ctr 500-345 kV Transformer,X:7809:500:345,112.9,724.0,5.1,,prose_colon,Replace transformer with higher-rated unit,25672000.0,11002000.0
Q12-0139,2014-01-21,Imperial / Chamberlin 230 kV L,L:19780:20091:230,1.0,True,Spring Draw / Ravenna 500 kV,L:19719:20097:500,112.2,550.0,11.4,,prose_colon,Rebuild line with higher-capacity conductor,11874000.0,168000.0
Q12-0139,2014-01-21,Hagan / New Departure 230 kV line,L:19852:20299:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,112.1,633.0,8.3,,prose_colon,Rebuild line with higher-capacity conductor,51686000.0,756000.0
Q12-0139,2014-01-21,Siler City 500 kV/1 kV Transformer,X:20266:500:1,0.9683576543049343,True,Imperial / Siler City 500 kV,L:19780:20266:500,111.3,1201.0,13.0,,prose_colon,Replace transformer with higher-rated unit,29802000.0,420000.0
Q12-0139,2014-01-21,Lake Hodges / Brownsville Indl.Pk 230 kV,L:18990:19130:230,1.0,True,Cedar Hill / Fishhawk 500 kV Line,L:18862:19134:500,108.7,542.0,7.0,,prose_colon,Reconductor line,7323000.0,88000.0
Q12-0139,2014-01-21,Walsenburg / Shingle Creek Substation 230 kV,L:19145:19146:230,0.9721406417030878,False,Fishhawk / Walsenburg 500 kV,L:19134:19145:500,107.7,657.0,9.4,,prose_colon,Reconductor line,5498000.0,71000.0
Q12-0140,2014-01-23,Rhinebeck / Knoll 230 kV,L:18970:19003:230,1.0,True,Beaver / Tecumseh 500 kV L,L:19893:20264:500,106.4,398.0,6.6,,prose_overloaded,Reconductor line,9239000.0,282000.0
Q12-0140,2014-01-23,W Batesville / Adams 230 kV line,L:19846:19917:230,1.0,True,Tecumseh / Beaver 500 kV Line,L:19893:20264:500,106.1,614.0,6.5,,prose_overloaded,Reconductor line,12251000.0,406000.0
Q12-0140,2014-01-23,Waldo / Knoll 230 kV,L:18942:18970:230,1.0,True,Beaver / Tecumseh Substation 500 kV,L:19893:20264:500,102.1,436.0,6.6,,prose_overloaded,Reconductor line,6228000.0,190000.0
Q12-0140,2014-01-23,Orchard Road Substation / Peoria 500 kV,L:7672:8103:500,1.0,True,West Campus / Peoria 345 kV,L:7673:8103:345,101.4,3012.0,12.6,,prose_overloaded,Reconductor line,19810000.0,594000.0
Q12-0140,2014-01-23,Energy Shelby County / Larson St Substation 230 kV,L:19437:19576:230,0.9948147045154065,False,Larson Stret / Coyote Pt 230 kV,L:18949:19576:230,103.1,529.0,11.7,,prose_loss,Reconductor line,12808000.0,338000.0
Q12-0140,2014-01-23,Hagan Substation 500-230 kV TX,X:20299:500:230,0.9827233903662964,True,Beaver / Tecumseh 500 kV,L:19893:20264:500,102.7,1081.0,7.7,,prose_loss,Replace transformer with higher-rated unit,38761000.0,1256000.0
Q12-0140,2014-01-23,Keyes-Fibre Co / Shingle Crk 230 kV,L:19091:19146:230,1.0,True,Fishhawk / Walsenburg 500 kV,L:19134:19145:500,102.1,650.0,7.8,,prose_loss,Reconductor line,4504000.0,141000.0
Q12-0140,2014-01-23,Coyote Pt / Larson Street 230 kV,L:18949:19576:230,1.0,True,Teumseh / Beaver 500 kV Line,L:19893:20264:500,101.8,607.0,9.9,,prose_loss,Reconductor line,11837000.0,314000.0
Q12-0140,2014-01-23,Carbon Ctr 500 kV/345 kV XFMR,X:7809:500:345,0.96,True,Shawville Sta / Stegall 345 kV,L:7709:8249:345,101.7,1172.0,6.8,,prose_loss,Replace transformer with higher-rated unit,29083000.0,876000.0
Q12-0140,2014-01-23,La Canada / Blue Racer 230 kV,L:18961:19348:230,1.0,True,Larson St / San Marcos 500 kV,L:19576:22749:500,100.5,699.0,14.7,,prose_loss,Reconductor line,25690000.0,820000.0
Q12-0140,2014-01-23,Dorchester Substation / Midvalley 230 kV Line,L:19626:19637:230,1.0,True,Tecumseh / Beaver 500 kV Line,L:19893:20264:500,105.5,991.0,11.8,,prose_colon,Reconductor line,7639000.0,257000.0
Q12-0140,2014-01-23,Adams / Calera T.S Substation 230 kV,L:19846:19941:230,1.0,True,Tecumseh / Beaver 500 kV L,L:19893:20264:500,105.5,1245.0,12.2,,prose_colon,Reconductor line,18485000.0,609000.0
Q12-0140,2014-01-23,Shawville Sta / Stegall 345 kV,L:7709:8249:345,1.0,True,Carbon Center Substation 500-345 kV Auto,X:7809:500:345,105.1,1394.0,7.8,,prose_colon,Reconductor line,16182000.0,487000.0
Q12-0140,2014-01-23,Florence / Youngwood 345 kV,L:8220:8235:345,1.0,True,Shols / Allegheny Energy Units 3 4 & 5 500 kV,L:8265:8284:500,104.7,1758.0,5.7,,prose_colon,Reconductor line,21010000.0,624000.0
Q12-0140,2014-01-23,Peoria / Bayhore 500 kV,L:6421:8103:500,1.0,True,Mtn / Peoria 500 kV,L:7100:8103:500,103.9,1936.0,9.1,,prose_colon,Reconductor line,52316000.0,1564000.0
Q12-0140,2014-01-23,Galion Generating Sta 500/230kV XFMR,X:20261:500:230,0.9264328468920741,True,Tecumseh / Beaver 500 kV L,L:19893:20264:500,103.2,916.0,8.5,,prose_colon,Replace transformer with higher-rated unit,23383000.0,760000.0
Q12-0140,2014-01-23,Salao Tap / Shawville Station 345 kV,L:7647:8249:345,1.0,True,Orchard Rd / Shawville Station 500 kV,L:7672:8249:500,103.0,1197.0,5.4,,prose_colon,Reconductor line,43665000.0,2911000.0
Q12-0140,2014-01-23,W Batesville / Alleghany 230 kV,L:19917:20133:230,1.0,True,Tecuseh Substation / Beaver 500 kV line,L:19893:20264:500,102.8,885.0,7.4,,prose_colon,Reconductor line,15159000.0,498000.0
Q12-0140,2014-01-23,Hailey Substation / Energy Shelby County 230 kV,L:19413:19437:230,1.0,True,Coyot Pt / Larson Street 230 kV,L:18949:19576:230,102.6,519.0,11.7,,prose_colon,Reconductor line,5857000.0,155000.0
Q12-0140,2014-01-23,Beaver / Calera T.S 230 kV L,L:19941:20264:230,1.0,True,Baver / Siler City 500 kV,L:20264:20266:500,100.5,1119.0,10.0,,prose_colon,Reconductor line,8144000.0,272000.0
Q12-0140,2014-01-23,Eastown Road / Pennsuco 230 kV,L:19609:19909:230,1.0,True,Garnet / Tecumseh 500 kV Line,L:19617:19893:500,100.2,592.0,8.1,,prose_colon,Reconductor line,13175000.0,457000.0
Q12-0140,2014-01-23,Pennsuco / Sycamore Canyon 230 kV L,L:19909:20258:230,1.0,True,Garnet / Tecumseh 500 kV,L:19617:19893:500,100.1,570.0,8.1,,prose_colon,Reconductor line,11787000.0,409000.0
Q12-0147,2014-01-31,Ss3144 Tap – Wayne Trace 100 kV Line,L:21773:21789:100,1.0,True,Richland – Dekalb 500 kV,L:20309:21759:500,127.1,163.0,6.2,,table,Rebuild line with higher-capacity conductor,1915000.0,121000.0
Q12-0147,2014-01-31,Martha Lake Substation – Tecumseh 230 kV,L:19893:19900:230,1.0,True,Tcumseh – Troy Energy Llc 500 kV,L:19893:20280:500,123.3,395.0,10.8,,table,Rebuild line with higher-capacity conductor,43542000.0,2549000.0
Q12-0147,2014-01-31,Icegen Substation – Trigen St Louis 230 kV Line,L:19862:19865:230,1.0,True,Richland – Dkalb 500 kV,L:20309:21759:500,122.9,545.0,16.6,,table,Rebuild line with higher-capacity conductor,42486000.0,2524000.0
Q12-0147,2014-01-31,Trigen St. Louis – Lake Lure 230 kV L,L:19865:20298:230,1.0,True,Dekalb – Richland 500 kV,L:20309:21759:500,115.4,743.0,25.9,,table,Rebuild line with higher-capacity conductor,59304000.0,3461000.0
Q12-0147,2014-01-31,Moffett – Lake Lure 230 kV,L:20278:20298:230,1.0,True,Richland – Dekalb 500 kV,L:20309:21759:500,112.2,765.0,25.9,,table,Rebuild line with higher-capacity conductor,25519000.0,1489000.0
Q12-0147,2014-01-31,Rancho Vista – Moffett 230 kV,L:19826:20278:230,1.0,True,Dekalb – Richlad 500 kV,L:20309:21759:500,110.3,750.0,26.0,,table,Rebuild line with higher-capacity conductor,14756000.0,861000.0
Q12-0147,2014-01-31,Rhinebeck – Corrdor 230 kV,L:19003:19053:230,1.0,True,Beaver – Tecumseh 500 kV Line,L:19893:20264:500,109.9,423.0,10.3,,table,Reconductor line,8784000.0,404000.0
Q12-0147,2014-01-31,Hillcrest – Rose Hill 100 kV,L:21764:21772:100,1.0,True,Richland – Dekalb 500 kV,L:20309:21759:500,108.1,257.0,7.3,,table,Reconductor line,1100000.0,69000.0
Q12-0147,2014-01-31,Martha Lake – Aleghany 230 kV,L:19900:20133:230,1.0,True,Hagan 500/230 kV TX,X:20299:500:230,107.9,695.0,7.3,,table,Reconductor line,8801000.0,486000.0
Q12-0147,2014-01-31,Richland 500/230 kV Transformer Bank,X:20309:500:230,0.9931473342562637,True,Troy Energy Llc – Richland 500 kV,L:20280:20309:500,105.5,1256.0,32.8,,table,Replace transformer with higher-rated unit,33112000.0,1940000.0
Q12-0147,2014-01-31,Siler Ity Substation 230/1kV Autotransformer,X:20266:230:1,0.9275326108022689,True,Siler City – Imperial 500 kV,L:19780:20266:500,105.3,1351.0,13.0,,table,Replace transformer with higher-rated unit,7173000.0,319000.0
Q12-0147,2014-01-31,Deerfield – Richland 230 kV L,L:20114:20309:230,1.0,True,Troy Energy Llc Substation – Richland 500 kV,L:20280:20309:500,105.2,744.0,19.4,,table,Reconductor line,12751000.0,770000.0
Q12-0147,2014-01-31,Beaver 230 kV/1 kV XFMR,X:20264:230:1,0.9815417528589113,True,Siler City – Beaver 500 kV,L:20264:20266:500,104.7,1583.0,14.6,,table,Replace transformer with higher-rated unit,10278000.0,450000.0
Q12-0147,2014-01-31,Beaver 500-1 kV TX,X:20264:500:1,0.9815417528589113,True,Siler City – Beaver Substation 500 kV,L:20264:20266:500,104.7,1583.0,14.6,,table,Replace transformer with higher-rated unit,25929000.0,1136000.0
Q12-0147,2014-01-31,Miguel – Sycmore Canyon 230 kV,L:19705:20258:230,1.0,True,Tecumseh – Galion Generating Station 500 kV,L:19893:20261:500,104.5,562.0,6.8,,table,Reconductor line,6391000.0,275000.0
Q12-0147,2014-01-31,Blue Ribbon Substation – Walsenburg 230 kV,L:19052:19145:230,1.0,True,Walsenburg – Goethe-Mayhew 500 kV,L:19030:19145:500,104.3,507.0,5.2,,table,Reconductor line,5368000.0,483000.0
Q12-0147,2014-01-31,Egle Rock – Miguel 230 kV,L:19705:19717:230,1.0,True,Tecumseh – Galion Generating Station 500 kV,L:19893:20261:500,104.1,543.0,6.8,,table,Reconductor line,11913000.0,513000.0
Q12-0147,2014-01-31,Dekalb Substation 500-1 kV Transformer,X:21759:500:1,0.9971157175242051,True,Richland – Dekalb 500 kV,L:20309:21759:500,103.8,1350.0,39.9,,table,Replace transformer with higher-rated unit,49605000.0,2698000.0
Q12-0147,2014-01-31,Dekalb 230-1 kV Transformer Bank,X:21759:230:1,0.9971157175242051,True,Dekalb – Richland 500 kV,L:20309:21759:500,103.8,1350.0,39.9,,table,Replace transformer with higher-rated unit,11087000.0,603000.0
Q12-0147,2014-01-31,Robison Park – Buckeye 230 kV,L:21796:22493:230,1.0,True,Dekalb – Mcmichen 500 kV,L:21759:22035:500,103.8,1262.0,39.7,,table,Reconductor line,12082000.0,702000.0
Q12-0147,2014-01-31,Mount Holly 500/230 kV Transformer,X:22765:500:230,0.9890631333391668,True,San Marcos – Mount Holly 500 kV,L:22749:22765:500,103.7,1130.0,5.4,,table,Replace transformer with higher-rated unit,28074000.0,626000.0
Q12-0147,2014-01-31,Napoleon Peaking Sta Substation – Icegen Substation 230 kV line,L:19862:20267:230,1.0,True,Richland – Troy Energy Llc 500 kV,L:20280:20309:500,103.7,563.0,13.3,,table,Reconductor line,16156000.0,954000.0
Q12-0147,2014-01-31,Blue Ribbon – Lucent 230 kV,L:19052:19094:230,1.0,True,Goethe-Mayhew – Walsenburg 500 kV L,L:19030:19145:500,103.4,499.0,5.2,,table,Reconductor line,6358000.0,572000.0
Q12-0147,2014-01-31,Eagle Rock – Midvalley 230 kV,L:19637:19717:230,1.0,True,Tecumseh – Galion Generating Sta 500 kV L,L:19893:20261:500,103.1,528.0,6.8,,table,Reconductor line,3990000.0,172000.0
Q12-0147,2014-01-31,Canal Road – Demoss 230 kV,L:19643:19645:230,1.0,True,Tecumseh – Beaver 500 kV,L:19893:20264:500,102.2,571.0,11.0,,table,Reconductor line,5389000.0,237000.0
Q12-0152,2014-02-03,Ge Alachua 138-1 kV Transformer Bank,X:6475:138:1,0.9905155741408137,True,Bayshore - Peoria 500 kV,L:6421:8103:500,166.2,324.0,5.3,,prose_overloaded,Replace transformer with higher-rated unit,3869000.0,647000.0
Q12-0152,2014-02-03,Peoria 500/345kV XFMR,X:8103:500:345,0.9887126804942714,True,Orchard Rd - Peoria 500 kV,L:7672:8103:500,145.6,767.0,7.5,,prose_overloaded,Replace transformer with higher-rated unit,55965000.0,3897000.0
Q12-0152,2014-02-03,Boomeang - Dpc New Lisbon 345 kV,L:7525:7532:345,1.0,True,Hawood - Boomerang 500 kV line,L:7525:8247:500,124.9,1230.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,21952000.0,1293000.0
Q12-0152,2014-02-03,Harvey Couch - Spinning Spur Ii 138 kV,L:6117:7039:138,1.0,True,South Bloomington - Derby 500 kV line,L:7141:7166:500,124.3,195.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,17370000.0,17370000.0
Q12-0152,2014-02-03,Sumiden Wire - Harvey Couch 138 kV,L:6117:6118:138,1.0,True,Derby - S Bloomington 500 kV,L:7141:7166:500,119.9,205.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,11768000.0,11768000.0
Q12-0152,2014-02-03,W Lafayette - Folsom Prison 345 kV,L:6052:7138:345,1.0,True,Westwood Generation Llc - Industry 345 kV line,L:6585:7168:345,119.2,1213.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,46833000.0,3928000.0
Q12-0152,2014-02-03,Seward - Florence 345 kV line,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500 kV,L:8265:8284:500,118.7,1079.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,76665000.0,4795000.0
Q12-0152,2014-02-03,Glendale - W Campus 345 kV,L:7673:7677:345,1.0,True,Shawville Sta - Orchard Rd 500 kV,L:7672:8249:500,116.4,1155.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,25599000.0,1557000.0
Q12-0152,2014-02-03,W Lafayette - Wheelabrator Frackville Energy 345 kV,L:7138:7144:345,1.0,True,Industry - Westwood Generation Llc 345 kV,L:6585:7168:345,115.4,1250.0,9.8,,prose_overloaded,Rebuild line with higher-capacity conductor,17326000.0,1614000.0
Q12-0152,2014-02-03,Wheelabrator Frackville Energy 345-1 kV Transformer Bank,X:7144:345:1,0.9958215442874776,True,Talenenergy Martins Creek Llc Harwood - Kline Township Cogen Facility 345 kV,L:7112:7137:345,114.6,954.0,5.5,,prose_overloaded,Replace transformer with higher-rated unit,13817000.0,13817000.0
Q12-0152,2014-02-03,Nesbit Substation - Wallenpaupack 345 kV Line,L:6968:7171:345,1.0,True,Blue Mtn - Mill Seat Renewable Energy Facility 345 kV,L:6225:6714:345,114.1,1291.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,36220000.0,3308000.0
Q12-0152,2014-02-03,Glory Rd 500/345 kV XFMR,X:6725:500:345,0.9971095430681791,True,Schoharie - Nesbit Substation 345 kV line,L:5844:6968:345,114.1,1179.0,9.7,,prose_overloaded,Replace transformer with higher-rated unit,31324000.0,2274000.0
Q12-0152,2014-02-03,Wallenpaupack 500 kV/345 kV Auto,X:7171:500:345,0.9957166884554848,True,Mil Seat Renewable Energy Facility - Blue Mountain 345 kV,L:6225:6714:345,113.8,1456.0,8.0,,prose_overloaded,Replace transformer with higher-rated unit,42148000.0,3545000.0
Q12-0152,2014-02-03,Boomerang - Waterside 345 kV,L:7525:8251:345,1.0,True,Boomerang - West Medway 500 kV,L:7525:8252:500,108.4,1202.0,6.8,,prose_overloaded,Reconductor line,13240000.0,821000.0
Q12-0152,2014-02-03,Talenenergy Martins Crk Llc Harwood 345/1kV TX,X:7112:345:1,0.9972671853628335,True,Vfw Park - Talenenergy Martins Crk Llc Harwood 345 kV,L:6648:7112:345,104.9,1470.0,5.8,,prose_overloaded,Replace transformer with higher-rated unit,17962000.0,1519000.0
Q12-0152,2014-02-03,Talenenergy Martins Creek Llc Harwood 500-1 kV Transformer Bank #1,X:7112:500:1,0.9972671853628335,True,Talenenergy Martins Creek Llc Harwood - Vfw Park 345 kV,L:6648:7112:345,113.6,1358.0,5.8,,prose_loss,Replace transformer with higher-rated unit,17149000.0,1450000.0
Q12-0152,2014-02-03,Palm Substation - High Hill 138 kV L,L:6126:6133:138,1.0,True,S Bloomington - Derby 500 kV,L:7141:7166:500,113.3,233.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,13852000.0,13852000.0
Q12-0152,2014-02-03,Folsom Prison - Ontelaunee Energy Center 345 kV Line,L:6052:7134:345,1.0,True,Industry - Westwood Generation Llc 345 kV,L:6585:7168:345,112.2,1096.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,36536000.0,3422000.0
Q12-0152,2014-02-03,Amps - Hedges Substation 345 kV,L:6521:7127:345,1.0,True,Amps Substation - Lake June Pump 500 kV,L:6300:7127:500,110.6,1474.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,41669000.0,1362000.0
Q12-0152,2014-02-03,Westwood Generaion Llc 500 kV/1 kV TX,X:7168:500:1,0.9714892052605525,True,Foster Wheeler Mt Carmel Cogen - Westwood Generation Llc 345 kV Line,L:7123:7168:345,109.5,971.0,6.0,,prose_loss,Replace transformer with higher-rated unit,22624000.0,4054000.0
Q12-0152,2014-02-03,Industry - Westwood Generation Llc 345 kV,L:6585:7168:345,0.9932122703210851,False,Folsom Prison - W Lafayette 345 kV,L:6052:7138:345,105.8,1366.0,10.8,,prose_loss,Reconductor line,9517000.0,763000.0
Q12-0152,2014-02-03,Bosque - Roy 345 kV line,L:5704:5710:345,1.0,True,Sjve Madera - Nedham 500 kV,L:5671:5850:500,104.5,1009.0,5.4,,prose_loss,Reconductor line,14390000.0,2222000.0
Q12-0152,2014-02-03,Cachete 1529 - Vfw Park 345 kV,L:6648:7104:345,1.0,True,Talenenergy Martins Crk Llc Harwood 345-1 kV XFMR,X:7112:345:1,101.9,1456.0,6.6,,prose_loss,Reconductor line,5286000.0,3061000.0
Q12-0152,2014-02-03,Montour Station 500 kV/345 kV Autotransformer,X:7114:500:345,0.9950326558756705,True,Bayshore Substation - Westwood Generation Llc 500 kV,L:6421:7168:500,101.2,759.0,8.2,,prose_loss,Replace transformer with higher-rated unit,20061000.0,1358000.0
Q12-0152,2014-02-03,N Allegheny Windpower Project - Dpc New Lisbon 345 kV,L:7532:8288:345,1.0,True,Boomerang - Harwood 500 kV,L:7525:8247:500,122.6,1291.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,28263000.0,1666000.0
Q12-0152,2014-02-03,Schohaie - Nesbit 345 kV,L:5844:6968:345,1.0,True,Glory Rd 500/345kV Auto,X:6725:500:345,121.3,1266.0,9.1,,prose_colon,Rebuild line with higher-capacity conductor,93955000.0,8851000.0
Q12-0152,2014-02-03,Sumiden Wire - Video Pd 138 kV,L:6118:6132:138,1.0,True,S Bloomington Substation - Derby 500 kV,L:7141:7166:500,119.6,208.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,5080000.0,5080000.0
Q12-0152,2014-02-03,Video Pd - High Hill 138 kV,L:6132:6133:138,1.0,True,Derby - S Bloomington 500 kV Line,L:7141:7166:500,115.1,222.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,6256000.0,6256000.0
Q12-0152,2014-02-03,Sjve Madera - Schoharie 345 kV line,L:5844:5850:345,1.0,True,Glory Rd 500-345 kV Autotransformer,X:6725:500:345,114.2,1145.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,20903000.0,1957000.0
Q12-0152,2014-02-03,Ge Alachua 345/1 kV TX,X:6475:345:1,0.9905155741408137,True,Bayshore - Peoria 500 kV line,L:6421:8103:500,113.6,474.0,5.3,,prose_colon,Replace transformer with higher-rated unit,8019000.0,1342000.0
Q12-0152,2014-02-03,Glendale - Waterside 345 kV,L:7677:8251:345,1.0,True,Orchard Rd - Shawville Station 500 kV,L:7672:8249:500,113.5,1191.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,53437000.0,3212000.0
Q12-0152,2014-02-03,Bsque - Sjve Madera 345 kV,L:5710:5850:345,1.0,True,Needham - Sjve Madera 500 kV,L:5671:5850:500,109.9,1204.0,5.8,,prose_colon,Reconductor line,13365000.0,2097000.0
Q12-0152,2014-02-03,Westwood Generation Llc 345 kV/1 kV Transformer,X:7168:345:1,0.9937114274827747,True,Foster Wheeler Mt Carmel Cogen - Westwood Generation Llc 345 kV,L:7123:7168:345,109.6,971.0,6.0,,prose_colon,Replace transformer with higher-rated unit,21362000.0,3828000.0
Q12-0152,2014-02-03,Wheelabrator Frackville Energy 500/1kV Transformer Bank,X:7144:500:1,0.9958215442874776,True,Talenenergy Martins Creek Llc Harwood - Kline Township Cogen Facility 345 kV L,L:7112:7137:345,108.4,1008.0,5.5,,prose_colon,Replace transformer with higher-rated unit,26870000.0,26870000.0
Q12-0152,2014-02-03,Emigration 345-138 kV TX,X:6511:345:138,0.9990632949747119,True,Wallenpaupack 500/345 kV XFMR,X:7171:500:345,108.3,483.0,6.3,,prose_colon,Replace transformer with higher-rated unit,13412000.0,13412000.0
Q12-0152,2014-02-03,Industry - Ironwood Llc 345 kV L,L:6585:7169:345,1.0,True,W Lafayette - Folsom Prison 345 kV,L:6052:7138:345,106.5,1106.0,8.5,,prose_colon,Reconductor line,6884000.0,424000.0
Q12-0152,2014-02-03,King Street - Wapato 138 kV L,L:6514:6657:138,1.0,True,Emigration 345/138kV Auto,X:6511:345:138,101.1,175.0,15.5,,prose_colon,Reconductor line,965000.0,965000.0
Q12-0160,2014-01-31,Stelling - Seven Mile 138.0 kV,L:5224:5248:138,1.0,True,Apache - Owens Illinois 138.0 kV,L:5263:6872:138,102.7,233.0,6.7,,prose_overloaded,Reconductor line,1180000.0,264000.0
Q12-0160,2014-01-31,Apche - Owens Illinois 138.0 kV,L:5263:6872:138,1.0,True,Heaton - Jarrett 138.0 kV,L:6209:6743:138,100.3,242.0,24.4,,prose_overloaded,Reconductor line,479000.0,479000.0
Q12-0163,2014-01-25,Papago Buttes to Leidesdorff-Coloma 138kV,L:6778:6914:138,1.0,True,Barbadoes to Plymouth Meeting 138kV,L:6758:6782:138,183.8,196.0,100.0,89.0,fields,Rebuild line with higher-capacity conductor,955000.0,955000.0
Q12-0163,2014-01-25,Papago Buttes to Technical Ecological S. R. Research Center 138kV,L:6778:6779:138,0.9995926280452627,False,Plymouth Meeting to Barbadoes 138kV,L:6758:6782:138,173.9,191.0,100.0,76.5,fields,Rebuild line with higher-capacity conductor,1524000.0,1524000.0
Q12-0163,2014-01-25,Oneta Energy Ctr to Leidesdorff-Coloma 138kV,L:6908:6914:138,1.0,True,Barbadoes Substation to Plymouth Meeting 138kV,L:6758:6782:138,167.9,230.0,100.0,87.1,fields,Rebuild line with higher-capacity conductor,1538000.0,1538000.0
Q12-0163,2014-01-25,Mint Farm to Oneta Energy Ctr 138kV,L:6882:6908:138,1.0,True,Plymouth Meeting to Barbadoes 138kV,L:6758:6782:138,162.3,253.0,100.0,88.7,fields,Rebuild line with higher-capacity conductor,2484000.0,2484000.0
Q12-0163,2014-01-25,Gibralter Cust to Hospital Distrito 7003 345kV,L:6046:6088:345,1.0,True,Amps to Lake June Pump 500kV line,L:6300:7127:500,141.3,1285.0,18.3,138.6,fields,Rebuild line with higher-capacity conductor,24019000.0,3322000.0
Q12-0163,2014-01-25,Morgan Community Solar to Weatland Station 138kV,L:6880:6933:138,1.0,True,Barbadoes Substation to Plymouth Meeting 138kV,L:6758:6782:138,132.9,191.0,37.5,96.4,fields,Rebuild line with higher-capacity conductor,730000.0,730000.0
Q12-0163,2014-01-25,Ontelaunee Energy Ctr to Hospital Distrito 7003 345kV,L:6088:7134:345,1.0,True,Lake June Pump to Amps 500kV line,L:6300:7127:500,131.2,1337.0,16.3,128.9,fields,Rebuild line with higher-capacity conductor,26049000.0,3598000.0
Q12-0163,2014-01-25,Vero Beach to Kent 138kV,L:6742:6937:138,1.0,True,Jarrett to Heaton 138kV L,L:6209:6743:138,130.6,272.0,41.6,102.2,fields,Rebuild line with higher-capacity conductor,1866000.0,1866000.0
Q12-0163,2014-01-25,Elks to Plymouth Meeting 138kV,L:6780:6782:138,1.0,True,Heaton Substation to Jarrett 138kV,L:6209:6743:138,129.3,323.0,58.4,95.6,fields,Rebuild line with higher-capacity conductor,2612000.0,2612000.0
Q12-0163,2014-01-25,Technical Ecological S. R. Research Center to Vero Beach 138kV,L:6779:6937:138,1.0,True,Barbadoes to Plymouth Meeting 138kV,L:6758:6782:138,128.5,231.0,100.0,48.0,fields,Rebuild line with higher-capacity conductor,1452000.0,1452000.0
Q12-0163,2014-01-25,Gibralter Cust to Moser Generating Sta 345kV line,L:6046:7172:345,1.0,True,Amps to Lake June Pump Substation 500kV line,L:6300:7127:500,128.1,1627.0,18.2,126.0,fields,Rebuild line with higher-capacity conductor,49483000.0,6717000.0
Q12-0163,2014-01-25,Barbadoes to Plymouth Meeting 138kV,L:6758:6782:138,1.0,True,Heaton to Jarrett 138kV,L:6209:6743:138,128.1,338.0,58.4,95.9,fields,Rebuild line with higher-capacity conductor,3079000.0,3079000.0
Q12-0163,2014-01-25,Shred to Talenenergy Martins Creek Llc Harwood 345kV,L:7112:7135:345,1.0,True,Shred 500 kV/345 kV TX,X:7135:500:345,123.4,1309.0,6.0,122.5,fields,Rebuild line with higher-capacity conductor,38215000.0,4222000.0
Q12-0163,2014-01-25,Blue Mtn to Mill Seat Renewable Energy Facility 345kV,L:6225:6714:345,1.0,True,Wallenpaupack 500/345kV TX,X:7171:500:345,122.3,1314.0,6.6,121.3,fields,Rebuild line with higher-capacity conductor,56250000.0,5343000.0
Q12-0163,2014-01-25,Blue Mountain to Glory Rd 345kV line,L:6714:6725:345,1.0,True,Wallenpaupack 500-345 kV Transformer Bank,X:7171:500:345,120.3,1101.0,5.5,119.4,fields,Rebuild line with higher-capacity conductor,36712000.0,3743000.0
Q12-0163,2014-01-25,Shred to Mill Seat Renewable Energy Facility Substation 345kV,L:6225:7135:345,1.0,True,Wallenpaupack 500 kV/345 kV Transformer,X:7171:500:345,118.4,1415.0,6.5,117.6,fields,Rebuild line with higher-capacity conductor,48524000.0,5159000.0
Q12-0163,2014-01-25,Kent to Elks 138kV,L:6742:6780:138,1.0,True,Jarett to Heaton 138kV,L:6209:6743:138,118.3,316.0,41.6,93.8,fields,Rebuild line with higher-capacity conductor,3613000.0,3613000.0
Q12-0163,2014-01-25,Trentwood to Ironwood Llc 345kV,L:6531:7169:345,1.0,True,W Lafayette to Folsom Prison 345kV,L:6052:7138:345,116.8,1366.0,7.9,115.8,fields,Rebuild line with higher-capacity conductor,39358000.0,4048000.0
Q12-0163,2014-01-25,N Moscow to Mint Farm 138kV,L:6748:6882:138,1.0,True,Plymouth Meeting to Barbadoes 138kV,L:6758:6782:138,115.4,263.0,62.5,71.2,fields,Rebuild line with higher-capacity conductor,911000.0,911000.0
Q12-0163,2014-01-25,Barbadoes to Walnut Wind Farm 138kV,L:6758:6784:138,1.0,True,Barbadoes to Okay 138kV line,L:6758:6772:138,113.4,218.0,22.7,94.1,fields,Rebuild line with higher-capacity conductor,6949000.0,6949000.0
Q12-0163,2014-01-25,Deerfield 4 to Cuthbert Substation 138kV Line,L:5289:6891:138,1.0,True,Earlimart 345/138 kV Autotransformer,X:5917:345:138,111.2,306.0,5.5,107.9,fields,Rebuild line with higher-capacity conductor,3307000.0,3307000.0
Q12-0163,2014-01-25,Crescentville to Burholme 138kV Line,L:6881:6883:138,1.0,True,Plymouth Meeting to Barbadoes Substation 138kV,L:6758:6782:138,110.6,191.0,29.2,82.0,fields,Rebuild line with higher-capacity conductor,1406000.0,1127000.0
Q12-0163,2014-01-25,Lake June Pump 500-345 kV Transformer Bank,X:6300:500:345,0.9973209341249774,True,Lake June Pump to Marcus Hook Energy Lp 500kV Line,L:6300:7163:500,110.2,940.0,8.9,108.4,fields,Replace transformer with higher-rated unit,28016000.0,3285000.0
Q12-0163,2014-01-25,Eagle to Trentwood 345kV Line,L:6531:6533:345,1.0,True,Folsom Prison to West Lafayette 345kV,L:6052:7138:345,110.1,1007.0,6.4,109.0,fields,Rebuild line with higher-capacity conductor,18723000.0,2036000.0
Q12-0163,2014-01-25,Channel Island to Walnut Wind Farm Substation 138kV,L:6739:6784:138,1.0,True,Barbadoes to Okay Substation 138kV,L:6758:6772:138,109.8,239.0,22.7,92.2,fields,Reconductor line,841000.0,841000.0
Q12-0163,2014-01-25,Cartwright to Cuthbert 138kV,L:5320:6891:138,1.0,True,Earlimart 345/138 kV Auto,X:5917:345:138,108.1,339.0,5.5,105.1,fields,Reconductor line,2304000.0,2304000.0
Q12-0163,2014-01-25,Limerick 2 to Moser Generating Sta 345kV,L:7126:7172:345,1.0,True,Amps to Lake June Pump 500kV,L:6300:7127:500,107.3,1215.0,13.7,105.2,fields,Reconductor line,3177000.0,406000.0
Q12-0164,2014-02-02,West Loop to Radford Army Ammunition Plant 138 kV,L:9527:9660:138,1.0,True,Franks Substation to Clarkwild 345 kV,L:9493:9637:345,299.7,258.0,100.0,83.8,fields,Rebuild line with higher-capacity conductor,9409000.0,7179000.0
Q12-0164,2014-02-02,W Loop Substation to Buckley 138 kV,L:9527:9528:138,1.0,True,Clarkwild to Franks 345 kV Line,L:9493:9637:345,286.4,275.0,100.0,84.0,fields,Rebuild line with higher-capacity conductor,6196000.0,4727000.0
Q12-0164,2014-02-02,Buckley Substation to Laguna Beach Substation 138 kV line,L:9233:9528:138,1.0,True,Franks to Clarkwild 345 kV,L:9493:9637:345,274.9,292.0,100.0,84.2,fields,Rebuild line with higher-capacity conductor,3676000.0,2805000.0
Q12-0164,2014-02-02,Wylie Hydro to Laguna Beach 138 kV L,L:9231:9233:138,1.0,True,Clrkwild to Franks 345 kV line,L:9493:9637:345,266.8,306.0,100.0,84.3,fields,Rebuild line with higher-capacity conductor,3152000.0,2405000.0
Q12-0164,2014-02-02,Wylie Hydro to Ashby 138 kV,L:9231:9232:138,1.0,True,Clarkwild to Franks 345 kV,L:9493:9637:345,259.2,319.0,100.0,84.4,fields,Rebuild line with higher-capacity conductor,3006000.0,2294000.0
Q12-0164,2014-02-02,Dunnellon to Ashby 138 kV L,L:9228:9232:138,1.0,True,Franks to Clarkwild Substation 345 kV,L:9493:9637:345,252.4,332.0,100.0,84.5,fields,Rebuild line with higher-capacity conductor,18494000.0,14111000.0
Q12-0164,2014-02-02,North Clayor to Radford Army Ammunition Plant 138 kV,L:9357:9660:138,1.0,True,Clarkwild to Franks 345 kV L,L:9493:9637:345,229.7,264.0,100.0,18.8,fields,Rebuild line with higher-capacity conductor,3389000.0,3389000.0
Q12-0164,2014-02-02,Ingles St to Westcott Substation 138 kV,L:9356:9649:138,1.0,True,Clarkwild to Franks 345 kV,L:9493:9637:345,206.5,285.0,100.0,11.0,fields,Rebuild line with higher-capacity conductor,1852000.0,1852000.0
Q12-0164,2014-02-02,Westcott to North Claytor 138 kV L,L:9357:9649:138,1.0,True,Clarkwild to Franks 345 kV L,L:9493:9637:345,205.9,286.0,100.0,10.8,fields,Rebuild line with higher-capacity conductor,4480000.0,4480000.0
Q12-0164,2014-02-02,Franks 345/138 kV TX,X:9637:345:138,1.0,True,Clarkwild to Franks 345 kV,L:9493:9637:345,196.2,284.0,100.0,0.0,fields,Replace transformer with higher-rated unit,14915000.0,14915000.0
Q12-0164,2014-02-02,Claytor to Ingles St 138 kV line,L:9354:9356:138,1.0,True,Clarkwild to Franks 345 kV L,L:9493:9637:345,183.6,309.0,100.0,3.3,fields,Rebuild line with higher-capacity conductor,6494000.0,6494000.0
Q12-0164,2014-02-02,S Txa to Greater Detroit Resource Recovery 138 kV,L:9234:9408:138,1.0,True,Wec to Empire Energy Ctr 345 kV,L:9597:18368:345,181.3,203.0,12.5,147.1,fields,Rebuild line with higher-capacity conductor,5340000.0,3264000.0
Q12-0164,2014-02-02,S Texa to Glen Lyn 138 kV,L:9234:9648:138,1.0,True,Empire Energy Ctr Substation to Wec 345 kV,L:9597:18368:345,177.2,213.0,12.5,144.5,fields,Rebuild line with higher-capacity conductor,5641000.0,3448000.0
Q12-0164,2014-02-02,Claytor Substation to Franks Substation 138 kV Line,L:9354:9637:138,1.0,True,Franks to Clarkwild 345 kV,L:9493:9637:345,165.0,332.0,100.0,2.9,fields,Rebuild line with higher-capacity conductor,872000.0,872000.0
Q12-0164,2014-02-02,Mount View to Meeker 138 kV,L:9491:9495:138,1.0,True,Clarkwild to Modena 345 kV L,L:9493:18117:345,163.2,167.0,28.4,68.4,fields,Rebuild line with higher-capacity conductor,5769000.0,4769000.0
Q12-0164,2014-02-02,Blacksmith to Celanese Acetate Llc 138 kV line,L:9406:9659:138,1.0,True,Clarkwild to Modena 345 kV,L:9493:18117:345,157.2,198.0,28.4,77.0,fields,Rebuild line with higher-capacity conductor,6241000.0,5159000.0
Q12-0164,2014-02-02,Hartman Creek to Chisholm 138 kV,L:9529:9626:138,1.0,True,Modena to Clarkwild 345 kV,L:9493:18117:345,157.1,189.0,17.6,105.2,fields,Rebuild line with higher-capacity conductor,2920000.0,1830000.0
Q12-0164,2014-02-02,Southard to Chisholm 138 kV,L:9526:9529:138,1.0,True,Clarkwild to Modena 345 kV,L:9493:18117:345,154.8,240.0,22.0,103.7,fields,Rebuild line with higher-capacity conductor,5975000.0,4076000.0
Q12-0164,2014-02-02,North Huntington to Urban 138 kV,L:9307:9525:138,1.0,True,Modena to Clarkwild Substation 345 kV L,L:9493:18117:345,154.6,235.0,22.0,102.3,fields,Rebuild line with higher-capacity conductor,9441000.0,6440000.0
Q12-0164,2014-02-02,Hebron to Los Banos 138 kV,L:9355:9496:138,1.0,True,Modena to Clarkwild 345 kV,L:9493:18117:345,154.4,218.0,22.0,98.1,fields,Rebuild line with higher-capacity conductor,2660000.0,1815000.0
Q12-0164,2014-02-02,N Huntington to Hebron 138 kV line,L:9307:9355:138,1.0,True,Clarkwild to Modna 345 kV,L:9493:18117:345,154.2,233.0,22.0,101.5,fields,Rebuild line with higher-capacity conductor,13309000.0,9079000.0
Q12-0164,2014-02-02,Urban to Southard 138 kV Line,L:9525:9526:138,1.0,True,Clarkwild to Modena 345 kV,L:9493:18117:345,154.1,239.0,22.0,102.7,fields,Rebuild line with higher-capacity conductor,6060000.0,4134000.0
Q12-0164,2014-02-02,Blacksmith to Grand Island 138 kV,L:9406:9407:138,1.0,True,Clarkwild to Modena 345 kV,L:9493:18117:345,151.4,212.0,28.4,76.7,fields,Rebuild line with higher-capacity conductor,6431000.0,5316000.0
Q12-0164,2014-02-02,Greater Detroit Resource Recovery to Grand Island 138 kV,L:9407:9408:138,1.0,True,Clarkwild to Modena 345 kV,L:9493:18117:345,151.4,219.0,28.4,79.2,fields,Rebuild line with higher-capacity conductor,8731000.0,7217000.0
Q12-0164,2014-02-02,Hartman Crk to Weston 138 kV,L:9626:9627:138,1.0,True,Modena Substation to Clarkwild 345 kV Line,L:9493:18117:345,150.1,206.0,17.6,102.5,fields,Rebuild line with higher-capacity conductor,6112000.0,3831000.0
Q12-0174,2014-01-22,Denny Terrace Substation – Arriba 138 KV Line,L:9980:10276:138,1.0,True,Barlow – Centralia 138 KV,L:9778:9808:138,117.1,239.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5443000.0,1568000.0
Q12-0174,2014-01-22,Turner Road – Tyler 138 KV,L:9741:10267:138,0.998995765686328,False,Anasco 6101 – Geysers Tap 2 345 KV,L:9816:10265:345,112.8,250.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10221000.0,2943000.0
Q12-0174,2014-01-22,Marlboro – Lucky 138 KV,L:9812:10302:138,1.0,True,Barlow – Johnson Falls 138 KV,L:9778:10171:138,107.2,168.0,31.7,,prose_overloaded,Reconductor line,872000.0,251000.0
Q12-0174,2014-01-22,Arriba – Holland Energy Facility 138 KV,L:9980:9981:138,0.9979572692132611,False,Barlow – Centralia 138 KV,L:9778:9808:138,148.6,217.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3637000.0,1048000.0
Q12-0174,2014-01-22,Smalwood – Holland Energy Facility 138 KV,L:9947:9981:138,1.0,True,Barlow – Centralia 138 KV,L:9778:9808:138,140.0,249.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2761000.0,796000.0
Q12-0174,2014-01-22,Brookwood – Smallwood 138 KV line,L:9947:9991:138,1.0,True,Barlow – Centralia Substation 138 KV,L:9778:9808:138,135.2,274.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6595000.0,1900000.0
Q12-0174,2014-01-22,Centralia – Barlow 138 KV,L:9778:9808:138,1.0,True,Johnson Falls – Barlow 138 KV,L:9778:10171:138,125.1,347.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4498000.0,1296000.0
Q12-0174,2014-01-22,Turner Rd – Elko 138 KV,L:9741:9999:138,1.0,True,Anasco 6101 – Geysers Tap 2 345 KV,L:9816:10265:345,115.8,221.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,3149000.0,907000.0
Q12-0174,2014-01-22,Bancroft – Fairland 138 KV,L:8902:9063:138,1.0,True,St Crispin – Columbus Denois Crk 345 KV,L:8823:8949:345,109.4,326.0,7.3,,prose_loss,Reconductor line,229000.0,6000.0
Q12-0174,2014-01-22,Lake June Pump – Hedges 345 KV line,L:6300:6521:345,1.0,True,Lake June Pump – Amps 500 KV,L:6300:7127:500,101.4,1700.0,7.1,,prose_loss,Reconductor line,22595000.0,636000.0
Q12-0174,2014-01-22,Brookwood – Johnson Falls 138 KV line,L:9991:10171:138,1.0,True,Centralia – Barlow 138 KV L,L:9778:9808:138,127.5,327.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5674000.0,1635000.0
Q12-0174,2014-01-22,Johnson Falls – Barlow Substation 138 KV,L:9778:10171:138,1.0,True,Barlow Substation – Centralia 138 KV,L:9778:9808:138,125.1,347.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,9164000.0,2641000.0
Q12-0174,2014-01-22,Pluess – Ackley 138 KV,L:8824:8832:138,1.0,True,St Crispin – Columbus Denois Crk 345 KV,L:8823:8949:345,123.1,315.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,2302000.0,64000.0
Q13-0191,2014-01-19,Waters Riv - Dededo 230kV,L:20138:20177:230,1.0,True,Simon Street - Chartley Pond 230kV L,L:20169:20303:230,135.4,584.0,67.9,,prose_overloaded,Rebuild line with higher-capacity conductor,12984000.0,12984000.0
Q13-0191,2014-01-19,Allegheny Energy Units 3 4 & 5 345/1 kV XFMR,X:8265:345:1,0.9894190085352186,True,Kalamazoo-San Juan - Piney Crk Project 500kV line,L:7105:8253:500,125.4,1076.0,10.7,,prose_overloaded,Replace transformer with higher-rated unit,21807000.0,5936000.0
Q13-0191,2014-01-19,Thayer 500 kV/345 kV Transformer Bank,X:7233:500:345,0.988725562633548,True,Allegheny Energy Units 3 4 & 5 345/1kV Autotransformer,X:8265:345:1,121.5,692.0,6.6,,prose_overloaded,Replace transformer with higher-rated unit,25826000.0,5379000.0
Q13-0191,2014-01-19,San German Tc 6406 - Piney Creek Project 345kV,L:7702:8253:345,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500kV,L:7105:8253:500,119.9,1518.0,9.6,,prose_overloaded,Rebuild line with higher-capacity conductor,60481000.0,20075000.0
Q13-0191,2014-01-19,Bayshore - Peoria 500kV,L:6421:8103:500,1.0,True,Yermo - Montour Sta 500kV Line,L:7109:7114:500,108.8,2313.0,9.5,,prose_overloaded,Reconductor line,71433000.0,16770000.0
Q13-0191,2014-01-19,Simon Street - Chartley Pond 230kV,L:20169:20303:230,1.0,True,Sunnyside - Simon St 230kV L,L:20152:20169:230,176.8,418.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,19402000.0,19402000.0
Q13-0191,2014-01-19,Allegheny Energy Units 3 4 & 5 500/1kV Auto,X:8265:500:1,0.9894190085352186,True,Kalamazoo-San Juan - Piney Creek Project Substation 500kV,L:7105:8253:500,125.4,1076.0,10.7,,prose_loss,Replace transformer with higher-rated unit,23273000.0,6335000.0
Q13-0191,2014-01-19,San German Tc 6406 - Carbon Ctr 345kV,L:7702:7809:345,1.0,True,Stegall - Shaville Station 345kV,L:7709:8249:345,118.1,1074.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,69079000.0,40029000.0
