project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0191,2014-01-19,Trezevant - Milford Substation 500kV L,L:7775:8093:500,1.0,True,Lions Rd - Piney Crk Project Substation 500kV line,L:7555:8253:500,117.5,2322.0,15.1,,prose_loss,Rebuild line with higher-capacity conductor,166848000.0,60752000.0
Q13-0191,2014-01-19,Bayshore Substation - Westwood Generation Llc 500kV L,L:6421:7168:500,1.0,True,Yermo - Montour Sta 500kV,L:7109:7114:500,116.8,2444.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,128502000.0,30086000.0
Q13-0191,2014-01-19,Mcclellan-Bell - Goodyear Lake Plant 345kV L,L:7253:7389:345,1.0,True,Cimmaron-E Natamos - Martin Lakes 345kV,L:7221:7290:345,109.8,1570.0,8.1,,prose_loss,Reconductor line,18890000.0,4125000.0
Q13-0191,2014-01-19,Piceville - Talenenergy Martins Crk Llc Harrisburg Substation 345kV,L:6388:7122:345,1.0,True,Bayshore - Peoria 500kV,L:6421:8103:500,109.6,1838.0,7.2,,prose_loss,Reconductor line,5240000.0,1234000.0
Q13-0191,2014-01-19,West Branch - Mcclelan-Bell 345kV,L:7195:7253:345,1.0,True,Bellingham Cogeneration Facility - Southeast Gate 345kV,L:7252:8204:345,108.6,1434.0,7.5,,prose_loss,Reconductor line,11752000.0,2879000.0
Q13-0191,2014-01-19,Sunnyside - Simon Street 230kV,L:20152:20169:230,1.0,True,Chartley Pond - Simon St 230kV L,L:20169:20303:230,179.5,412.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,23516000.0,23516000.0
Q13-0191,2014-01-19,Timken Richville - Sunnyside Substation 230kV,L:20152:20168:230,1.0,True,Simon St - Chartley Pond 230kV,L:20169:20303:230,157.3,457.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,10765000.0,10765000.0
Q13-0191,2014-01-19,Waters Riv - Timken Richville 230kV,L:20138:20168:230,1.0,True,Simon Street - Chartley Pond 230kV line,L:20169:20303:230,137.5,494.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,13795000.0,13795000.0
Q13-0191,2014-01-19,Portage Lakes - Chartley Pond 230kV,L:20086:20303:230,1.0,True,Inyokern - W Canton 500kV,L:19587:20174:500,129.7,638.0,18.4,,prose_colon,Rebuild line with higher-capacity conductor,33068000.0,32980000.0
Q13-0191,2014-01-19,Ravenna - Old Forge 230kV,L:20096:20097:230,1.0,True,Spring Draw - Ravenna 500kV,L:19719:20097:500,118.9,649.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,20192000.0,14546000.0
Q13-0191,2014-01-19,Talenenergy Martins Creek Llc Harrisburg 500/345kV Transformer,X:7122:500:345,0.9726749724103267,True,Bayshore - Westwood Generation Llc 500kV,L:6421:7168:500,118.9,1198.0,6.4,,prose_colon,Replace transformer with higher-rated unit,49349000.0,11625000.0
Q13-0191,2014-01-19,Piney Creek Project - Lions Rd 500kV Line,L:7555:8253:500,1.0,True,Trezevant - Milford 500kV line,L:7775:8093:500,113.9,2671.0,13.8,,prose_colon,Rebuild line with higher-capacity conductor,157382000.0,44012000.0
Q13-0191,2014-01-19,Cmmaron-E Natamos - Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500kV,L:7105:8253:500,113.8,1352.0,11.1,,prose_colon,Rebuild line with higher-capacity conductor,17953000.0,5276000.0
Q13-0191,2014-01-19,Shawville Sta 500/345 kV Auto,X:8249:500:345,0.8890357947200102,True,Carbon Ctr 500-345 kV Autotransformer,X:7809:500:345,110.9,940.0,5.1,,prose_colon,Replace transformer with higher-rated unit,25251000.0,19440000.0
Q13-0191,2014-01-19,Cimmaron-E Natamos - Martin Lakes 345kV,L:7221:7290:345,1.0,True,Piney Crk Project Substation - Kalamazoo-San Juan 500kV,L:7105:8253:500,110.3,1584.0,11.3,,prose_colon,Rebuild line with higher-capacity conductor,12446000.0,3752000.0
Q13-0191,2014-01-19,Bellingham Cogeneration Facility - Southeast Gate 345kV,L:7252:8204:345,1.0,True,W Ranch - Mcclellan-Bell 345kV Line,L:7195:7253:345,109.1,1284.0,6.3,,prose_colon,Reconductor line,15964000.0,4547000.0
Q13-0191,2014-01-19,Priceville - Peoria 345kV,L:6388:8103:345,1.0,True,Peoria - Bayshore 500kV Line,L:6421:8103:500,108.8,1571.0,5.4,,prose_colon,Reconductor line,41335000.0,14932000.0
Q12-0146,2014-02-20,Wayne Trace to Ss3144 Tap 100 KV,L:21773:21789:100,1.0,True,Rihland to Dekalb 500 KV,L:20309:21759:500,119.2,163.0,6.3,,table,Rebuild line with higher-capacity conductor,2997000.0,472000.0
Q12-0146,2014-02-20,Martha Lake to Tecumseh 230 KV,L:19893:19900:230,1.0,True,Tecumseh to Troy Energy Llc 500 KV,L:19893:20280:500,117.7,395.0,10.7,,table,Rebuild line with higher-capacity conductor,53569000.0,7669000.0
Q12-0146,2014-02-20,Icegen to Trigen St. Louis Substation 230 KV,L:19862:19865:230,1.0,True,Dekalb to Richland 500 KV,L:20309:21759:500,116.5,545.0,16.7,,table,Rebuild line with higher-capacity conductor,33309000.0,4897000.0
Q12-0146,2014-02-20,Lehma to Huntingdon District 100 KV line,L:22027:22028:100,1.0,True,Mcmichen to Dealb 500 KV,L:21759:22035:500,114.9,153.0,6.1,,table,Rebuild line with higher-capacity conductor,2105000.0,843000.0
Q12-0146,2014-02-20,Rose Hill to State St 100 KV,L:21764:21774:100,1.0,True,Dekalb to Richland 500 KV,L:20309:21759:500,113.1,129.0,5.0,,table,Rebuild line with higher-capacity conductor,2010000.0,2010000.0
Q12-0146,2014-02-20,Trigen St. Louis to Lake Lure 230 KV,L:19865:20298:230,1.0,True,Richland to Dekalb 500 KV,L:20309:21759:500,108.1,743.0,26.1,,table,Reconductor line,11635000.0,1683000.0
Q12-0146,2014-02-20,Mclain Substation to Lehma 100 KV Line,L:22027:22310:100,1.0,True,Dekalb to Mcmichen 500 KV,L:21759:22035:500,106.8,146.0,6.1,,table,Reconductor line,2253000.0,902000.0
Q12-0146,2014-02-20,Corridor to Rhinebeck 230 KV,L:19003:19053:230,1.0,True,Tecumseh to Beaver 500 KV,L:19893:20264:500,105.5,423.0,10.2,,table,Reconductor line,6394000.0,883000.0
Q12-0146,2014-02-20,Marthalake to Alleghany 230 KV Line,L:19900:20133:230,1.0,True,Hagan 500/230 kV Transformer,X:20299:500:230,105.5,695.0,7.3,,table,Reconductor line,14776000.0,2047000.0
Q12-0146,2014-02-20,Shawbro to Huntingdon District 100 KV,L:22025:22028:100,1.0,True,Mcmichen to Dekalb 500 KV,L:21759:22035:500,105.1,187.0,6.1,,table,Reconductor line,1685000.0,675000.0
Q12-0146,2014-02-20,Moffett to Lake Lure 230 KV,L:20278:20298:230,1.0,True,Dekalb to Richland Substation 500 KV,L:20309:21759:500,105.1,765.0,26.1,,table,Reconductor line,5918000.0,856000.0
Q12-0146,2014-02-20,Moffett to Rancho Vista 230 KV,L:19826:20278:230,1.0,True,Richland to Dekalb 500 KV,L:20309:21759:500,103.0,750.0,26.1,,table,Reconductor line,6907000.0,999000.0
Q12-0146,2014-02-20,Siler City 230 kV/1 kV Transformer,X:20266:230:1,0.9795824561362985,True,Siler City to Imperial 500 KV,L:19780:20266:500,103.0,1351.0,13.0,,table,Replace transformer with higher-rated unit,6579000.0,917000.0
Q12-0146,2014-02-20,Mount Holly 500 kV/230 kV Auto,X:22765:500:230,0.983714773478123,True,San Marcos to Mount Holly 500 KV line,L:22749:22765:500,102.8,1130.0,5.4,,table,Replace transformer with higher-rated unit,29212000.0,7134000.0
Q12-0146,2014-02-20,Miguel Substation to Sycamore Canyon 230 KV,L:19705:20258:230,1.0,True,Garnet to Tecumseh Substation 500 KV Line,L:19617:19893:500,102.7,562.0,5.0,,table,Reconductor line,12815000.0,5191000.0
Q12-0146,2014-02-20,Beaver 500 kV/1 kV Transformer,X:20264:500:1,0.9807572618900947,True,Beaver to Silr City 500 KV Line,L:20264:20266:500,102.5,1583.0,14.6,,table,Replace transformer with higher-rated unit,34686000.0,4810000.0
Q12-0146,2014-02-20,Beaver 230-1 kV TX,X:20264:230:1,0.9807572618900947,True,Siler City to Beaver Substation 500 KV,L:20264:20266:500,102.5,1583.0,14.6,,table,Replace transformer with higher-rated unit,8808000.0,1221000.0
Q12-0146,2014-02-20,Miguel to Eagle Rock 230 KV,L:19705:19717:230,1.0,True,Garnet to Tecumseh 500 KV,L:19617:19893:500,102.2,543.0,5.0,,table,Reconductor line,14323000.0,5801000.0
Q12-0146,2014-02-20,Hillcrest Substation to Rose Hill 100 KV,L:21764:21772:100,1.0,True,Richland to Dekalb 500 KV,L:20309:21759:500,102.2,257.0,7.6,,table,Reconductor line,1673000.0,265000.0
Q12-0146,2014-02-20,Blue Ribbon to Walsenburg 230 KV,L:19052:19145:230,1.0,True,Goethe-Mayhew to Walsenburg 500 KV,L:19030:19145:500,101.9,507.0,5.2,,table,Reconductor line,8037000.0,3724000.0
Q12-0146,2014-02-20,Mdvalley to Eagle Rock 230 KV,L:19637:19717:230,1.0,True,Garnet to Tecumseh 500 KV line,L:19617:19893:500,101.1,528.0,5.0,,table,Reconductor line,4551000.0,1843000.0
Q12-0146,2014-02-20,Blue Ribbon Substation to Lucent 230 KV,L:19052:19094:230,1.0,True,Walsenburg to Goethe-Mayhew 500 KV,L:19030:19145:500,100.9,499.0,5.2,,table,Reconductor line,4063000.0,1882000.0
Q12-0146,2014-02-20,Richland 500-230 kV Auto,X:20309:500:230,0.9904652669657976,True,Troy Energy Llc to Richland 500 KV,L:20280:20309:500,100.0,1256.0,32.0,,table,Replace transformer with higher-rated unit,17146000.0,2426000.0
Q12-0146,2014-02-20,Priceville to Peoria 345 KV,L:6388:8103:345,1.0,True,Peoria to Mtn 500 KV,L:7100:8103:500,100.0,1432.0,5.0,,table,Reconductor line,53091000.0,53091000.0
Q12-0186,2014-02-25,Stony Brook-Hill 138 kV L,L:9247:9323:138,1.0,True,Hinton Ap-Lowmoor 345 kV Line,L:9666:18544:345,160.8,348.0,7.2,158.4,fields,Rebuild line with higher-capacity conductor,11279000.0,1090000.0
Q12-0186,2014-02-25,Hill-Houghton 138 kV,L:9323:18446:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,158.4,360.0,7.2,156.1,fields,Rebuild line with higher-capacity conductor,14243000.0,1377000.0
Q12-0186,2014-02-25,Hughton-Fishers Rod 138 kV,L:18438:18446:138,1.0,True,Hinton Ap-Lowmoor 345 kV,L:9666:18544:345,157.7,363.0,7.2,155.5,fields,Rebuild line with higher-capacity conductor,10855000.0,1049000.0
Q12-0186,2014-02-25,Shiloh-Clinch Riv 138 kV,L:9566:9638:138,1.0,True,Kean Mtn And Grassy Crk Substation-Wec 345 kV,L:9633:18368:345,148.2,246.0,5.6,145.7,fields,Rebuild line with higher-capacity conductor,4524000.0,493000.0
Q12-0186,2014-02-25,Hinton Ap-Betsy Layne 138 kV L,L:18544:18550:138,0.9925520429276813,False,Wec-Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,147.2,400.0,5.7,145.6,fields,Rebuild line with higher-capacity conductor,18905000.0,900000.0
Q12-0186,2014-02-25,Kean Mtn And Grassy Creek 138 kV/1 kV Transformer Bank,X:9633:138:1,0.9967188967225168,True,Kean Mtn And Grassy Crk-Clinch Riv 345 kV line,L:9633:9638:345,147.1,348.0,14.5,142.4,fields,Replace transformer with higher-rated unit,5085000.0,401000.0
Q12-0186,2014-02-25,San Xavier-Lebanon 138 kV L,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345 kV L,L:9633:18368:345,145.4,235.0,5.6,142.7,fields,Rebuild line with higher-capacity conductor,10337000.0,1127000.0
Q12-0186,2014-02-25,Fishers Rd-Ecoelectrica 138 kV line,L:18438:18445:138,0.9907419517723,False,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,145.0,288.0,5.2,142.9,fields,Rebuild line with higher-capacity conductor,8692000.0,1299000.0
Q12-0186,2014-02-25,Gadsden-Domtar - Woodland Mill 138 kV,L:18535:18541:138,1.0,True,Hinton Ap-Red Tail 345 kV,L:18381:18544:345,144.6,227.0,5.8,141.6,fields,Rebuild line with higher-capacity conductor,5892000.0,499000.0
Q12-0186,2014-02-25,Georgia-San Xavier 138 kV,L:9564:9606:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345 kV line,L:9633:18368:345,144.1,231.0,5.6,141.4,fields,Rebuild line with higher-capacity conductor,25541000.0,2784000.0
Q12-0186,2014-02-25,Lebanon-Shiloh 138 kV,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Creek Substation-Wec 345 kV,L:9633:18368:345,143.6,246.0,5.6,141.0,fields,Rebuild line with higher-capacity conductor,3341000.0,364000.0
Q12-0186,2014-02-25,New Hope Ap 138/1kV Auto,X:18377:138:1,0.9938598087508577,True,New Hope Ap-Red Tail 345 kV L,L:18377:18381:345,135.0,313.0,5.5,133.0,fields,Replace transformer with higher-rated unit,7752000.0,1095000.0
Q12-0186,2014-02-25,Glen Lake-Merret 138 kV,L:9629:9630:138,1.0,True,Wec-Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,134.9,242.0,6.6,131.7,fields,Rebuild line with higher-capacity conductor,3567000.0,176000.0
Q12-0186,2014-02-25,Empire Energy Ctr 345 kV/1 kV TX,X:9597:345:1,0.9941579666655598,True,Red Tail-New Hope Ap 345 kV,L:18377:18381:345,134.9,438.0,7.2,133.0,fields,Replace transformer with higher-rated unit,19488000.0,951000.0
Q12-0186,2014-02-25,Stanhill Substation-Drain 138 kV,L:18533:18552:138,1.0,True,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,134.0,288.0,7.4,131.1,fields,Rebuild line with higher-capacity conductor,5279000.0,372000.0
Q12-0186,2014-02-25,Stanhill-Domtar - Woodland Mill 138 kV,L:18533:18541:138,1.0,True,Hinton Ap-Red Tail 345 kV,L:18381:18544:345,133.5,290.0,7.4,130.6,fields,Rebuild line with higher-capacity conductor,2908000.0,205000.0
Q12-0186,2014-02-25,Empire Energy Center Substation-Dunnellon 138 kV line,L:9228:9597:138,0.9937766118352278,False,New Hope Ap-Red Tail 345 kV,L:18377:18381:345,132.7,445.0,7.2,130.9,fields,Rebuild line with higher-capacity conductor,9268000.0,452000.0
Q12-0186,2014-02-25,Empire Energy Ctr 138/1kV Transformer,X:9597:138:1,0.9941579666655598,True,New Hope Ap-Red Tail 345 kV,L:18377:18381:345,132.7,445.0,7.2,130.9,fields,Replace transformer with higher-rated unit,4550000.0,222000.0
Q12-0186,2014-02-25,Jones Street-Suwannee Riv 138 kV,L:18439:18441:138,1.0,True,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,132.7,233.0,5.7,129.9,fields,Rebuild line with higher-capacity conductor,4813000.0,427000.0
Q12-0186,2014-02-25,Jones St-Katonah 138 kV line,L:18437:18441:138,1.0,True,Red Tail Substation-Hinton Ap 345 kV,L:18381:18544:345,132.6,236.0,5.7,129.8,fields,Rebuild line with higher-capacity conductor,4651000.0,412000.0
Q12-0186,2014-02-25,Suwannee Riv-Ecoelectrica 138 kV Line,L:18439:18445:138,1.0,True,Hinton Ap-Red Tail 345 kV,L:18381:18544:345,132.5,233.0,5.7,129.7,fields,Rebuild line with higher-capacity conductor,9766000.0,866000.0
Q12-0186,2014-02-25,Weston-Glen Lake 138 kV,L:9627:9629:138,1.0,True,Kean Mtn And Grassy Crk-Wec Substation 345 kV,L:9633:18368:345,132.4,234.0,6.6,129.2,fields,Rebuild line with higher-capacity conductor,7762000.0,383000.0
Q12-0186,2014-02-25,Kean Mtn And Grassy Creek 345/1kV XFMR,X:9633:345:1,0.9967188967225168,True,Clinch Riv-Kean Mtn And Grassy Creek 345 kV Line,L:9633:9638:345,129.4,396.0,14.5,125.2,fields,Replace transformer with higher-rated unit,24355000.0,1922000.0
Q12-0186,2014-02-25,Dundee-Coalinga 2 138 kV,L:18372:18373:138,1.0,True,New Hope Ap-Red Tail 345 kV line,L:18377:18381:345,127.7,290.0,5.5,125.5,fields,Rebuild line with higher-capacity conductor,3227000.0,456000.0
Q12-0186,2014-02-25,Halls Ridge-Dundee Substation 138 kV,L:18373:18384:138,1.0,True,New Hope Ap-Red Tail 345 kV,L:18377:18381:345,127.2,292.0,5.5,125.1,fields,Rebuild line with higher-capacity conductor,9722000.0,1373000.0
Q12-0187,2014-02-28,RIVERPLACE – HIGH RIDGE 138 KV,L:8810:8813:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CRK 345 KV,L:8823:8949:345,151.2,340.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1760000.0,2000.0
Q12-0187,2014-02-28,WESTPORT – WHEELABRATOR BALTIMORE REFUSE 138 KV,L:8468:9058:138,1.0,True,ST CRISPIN – PLUESS SUBSTATION 345 KV,L:8823:8824:345,118.8,322.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,757000.0,1000.0
Q12-0187,2014-02-28,PLUESS – ACKLEY 138 KV,L:8824:8832:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CRK 345 KV line,L:8823:8949:345,116.5,445.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2522000.0,4000.0
Q12-0187,2014-02-28,PIPELINE – PARDEVILLE SUBSTATION 138 KV,L:9271:9502:138,1.0,True,STATION G SUBSTATION – CLOVER 345 KV,L:9276:9669:345,108.8,240.0,56.1,,prose_overloaded,Reconductor line,6026000.0,1965000.0
Q12-0187,2014-02-28,LAKE JUNE PUMP – AMPS 500 KV,L:6300:7127:500,1.0,True,LAKE JUNE PUMP – HEDGES 345 KV,L:6300:6521:345,106.7,2706.0,8.4,,prose_overloaded,Reconductor line,59830000.0,76000.0
Q12-0187,2014-02-28,HIGH RIDGE – PARK VE 138 KV,L:8813:8816:138,1.0,True,ST CRISPIN SUBSTATION – COLUMBUS DENOIS CRK 345 KV Line,L:8823:8949:345,136.4,350.0,7.5,,prose_loss,Rebuild line with higher-capacity conductor,2300000.0,3000.0
Q12-0187,2014-02-28,LOUISA GEERATION FACILITY 345 kV/138 kV Auto,X:9643:345:138,0.9766732207131931,True,LOUISA GENERATION FACILITY – FLUVANNA P.S 345 KV,L:9631:9643:345,110.2,462.0,11.0,,prose_colon,Replace transformer with higher-rated unit,20212000.0,256000.0
Q12-0187,2014-02-28,WILKENS – TYHEE 138 KV Line,L:8507:8572:138,1.0,True,ST CRISPN SUBSTATION – PLUSS 345 KV,L:8823:8824:345,105.6,326.0,5.0,,prose_colon,Reconductor line,200000.0,0.0
Q12-0187,2014-02-28,HARDWICK 138 kV/1 kV Transformer,X:8450:138:1,0.9842061587772308,True,ST CRISPIN – COLUMBUS DENOIS CREEK 345 KV,L:8823:8949:345,105.2,625.0,6.1,,prose_colon,,,
Q12-0187,2014-02-28,WHEELABRATOR BALTIMORE REFUSE – WILKENS 138 KV Line,L:8507:9058:138,1.0,True,ST CRISPIN SUBSTATION – PLUESS 345 KV,L:8823:8824:345,103.4,370.0,5.0,,prose_colon,Reconductor line,431000.0,1000.0
Q12-0187,2014-02-28,ST CRISPIN – COLUMBS DENOIS CRK 345 KV line,L:8823:8949:345,1.0,True,HARDWICK 138 kV/1 kV TX,X:8450:138:1,100.6,1198.0,17.3,,prose_colon,Reconductor line,10304000.0,13000.0
Q12-0190,2014-02-16,Shullsburg-Four Rivers 138 kV,L:9735:10259:138,1.0,True,Challenge-Birchwood Substation 345 kV,L:9944:10290:345,119.7,258.0,27.1,,table,Rebuild line with higher-capacity conductor,6736000.0,3492000.0
Q12-0190,2014-02-16,S Glens Falls Hydroelectric-Four Rivers 138 kV,L:9965:10259:138,1.0,True,Birchwood-Challenge 345 kV,L:9944:10290:345,115.3,221.0,27.1,,table,Rebuild line with higher-capacity conductor,5661000.0,2857000.0
Q13-0225,2014-02-15,Leesburg Central to Salinas Substation 100 KV,L:19992:21397:100,1.0,True,Salinas to Mt.Pleasant 100 KV,L:21394:21397:100,202.8,148.0,100.0,,table,Rebuild line with higher-capacity conductor,2998000.0,1911000.0
Q13-0225,2014-02-15,Yaphank Substation to Leesburg Central 100 KV,L:19981:19992:100,1.0,True,Mt.Pleasant to Salinas 100 KV L,L:21394:21397:100,201.1,143.0,100.0,,table,Rebuild line with higher-capacity conductor,4664000.0,2973000.0
Q13-0225,2014-02-15,Yaphank to Morocco 100 KV,L:19981:21276:100,1.0,True,Mt.Pleasant to Salinas 100 KV,L:21394:21397:100,194.5,136.0,100.0,,table,Rebuild line with higher-capacity conductor,5389000.0,3435000.0
Q13-0225,2014-02-15,Midlothian Energy Facility to Morocco 100 KV,L:21275:21276:100,1.0,True,Mt.Pleasant Substation to Salinas 100 KV L,L:21394:21397:100,191.9,131.0,100.0,,table,Rebuild line with higher-capacity conductor,8798000.0,5608000.0
Q13-0225,2014-02-15,Sioux to Midlothian Energy Facility 100 KV,L:21273:21275:100,1.0,True,Mt.Pleasant Substation to Salinas 100 KV L,L:21394:21397:100,191.5,129.0,100.0,,table,Rebuild line with higher-capacity conductor,8411000.0,5362000.0
Q13-0225,2014-02-15,Mt.Pleasant to Salinas 100 KV L,L:21394:21397:100,1.0,True,Leesburg Central to Salinas 100 KV,L:19992:21397:100,169.2,177.0,100.0,,table,Rebuild line with higher-capacity conductor,1982000.0,1264000.0
Q13-0225,2014-02-15,Energy Shelby County to Hailey 230 KV,L:19413:19437:230,1.0,True,Coyote Point to Larson St 230 KV L,L:18949:19576:230,124.9,612.0,8.0,,table,Rebuild line with higher-capacity conductor,28474000.0,1235000.0
Q13-0225,2014-02-15,Wagley Robertson to Blue Racer 230 KV,L:18843:19348:230,1.0,True,La Canada to Blue Racer 230 KV,L:18961:19348:230,124.3,546.0,6.7,,table,Rebuild line with higher-capacity conductor,44329000.0,1951000.0
Q13-0225,2014-02-15,Energy Shelby County to Larson St 230 KV,L:19437:19576:230,0.9850084433349352,False,Coyote Pt to Larson Street 230 KV,L:18949:19576:230,124.0,628.0,8.0,,table,Rebuild line with higher-capacity conductor,36666000.0,1591000.0
Q13-0225,2014-02-15,Blue Racer to N Oakland 230 KV,L:18847:19348:230,1.0,True,Larson Stret 500/230kV Auto,X:19576:500:230,121.3,463.0,6.3,,table,Rebuild line with higher-capacity conductor,22742000.0,986000.0
Q13-0225,2014-02-15,Coyote Point to Larson St 230 KV L,L:18949:19576:230,1.0,True,Energy Shelby County to Larson Street 230 KV L,L:19437:19576:230,119.5,711.0,8.5,,table,Rebuild line with higher-capacity conductor,29234000.0,1270000.0
Q13-0225,2014-02-15,Larson St Substation 500-230 kV Autotransformer,X:19576:500:230,0.9859856399512357,True,Garnet to Tecumseh 500 KV,L:19617:19893:500,118.5,1244.0,9.5,,table,Replace transformer with higher-rated unit,31809000.0,1110000.0
Q13-0225,2014-02-15,Carbon Ctr 500 kV/345 kV TX,X:7809:500:345,0.9714262897183512,True,Stegall Substation to Shawville Sta 345 KV,L:7709:8249:345,116.1,1371.0,6.9,,table,Replace transformer with higher-rated unit,23620000.0,1000000.0
Q13-0225,2014-02-15,Thayer to Goodyear Lake Plant 345 KV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV Auto,X:8265:345:1,116.0,1075.0,7.7,,table,Rebuild line with higher-capacity conductor,13158000.0,559000.0
Q13-0225,2014-02-15,Stegall to Shawville Sta 345 KV L,L:7709:8249:345,1.0,True,Carbon Center 500/345kV TX,X:7809:500:345,115.0,1684.0,7.9,,table,Rebuild line with higher-capacity conductor,64021000.0,2710000.0
Q13-0225,2014-02-15,Chamberlin to Imperial 230 KV,L:19780:20091:230,1.0,True,Spring Draw to Ravenna 500 KV,L:19719:20097:500,114.7,709.0,12.0,,table,Rebuild line with higher-capacity conductor,12575000.0,648000.0
Q13-0225,2014-02-15,Inver Hills to Klamazoo-San Juan 345 KV,L:7105:7117:345,1.0,True,Talenenergy Martins Crk Llc Williamsport to Kalamazoo-San Juan Substation 500 KV,L:7105:7130:500,114.5,1410.0,6.2,,table,Rebuild line with higher-capacity conductor,27633000.0,1166000.0
Q13-0225,2014-02-15,Montour Sta to Talenenergy Martins Creek Llc Williamsport 345 KV line,L:7114:7130:345,1.0,True,Orchard Rd to Peoria 500 KV,L:7672:8103:500,114.0,1379.0,5.5,,table,Rebuild line with higher-capacity conductor,91303000.0,3863000.0
Q13-0225,2014-02-15,Brownsville Indl.Pk to Lake Hodges 230 KV,L:18990:19130:230,1.0,True,Tecumseh to Beaver 500 KV line,L:19893:20264:500,113.3,677.0,7.4,,table,Rebuild line with higher-capacity conductor,19533000.0,874000.0
Q13-0225,2014-02-15,Talenenergy Martins Creek Llc Williamsport 500 kV/345 kV Transformer,X:7130:500:345,0.9626519551692408,True,Kalamazo-San Juan 500 kV/345 kV Transformer,X:7105:500:345,113.0,1725.0,6.5,,table,Replace transformer with higher-rated unit,33607000.0,1417000.0
Q13-0225,2014-02-15,Kalamazoo-San Juan 500-345 kV Auto,X:7105:500:345,0.9628164707949047,True,Kalamazoo-San Juan to Talenenergy Martins Creek Llc Williamsport 500 KV,L:7105:7130:500,112.7,1817.0,7.6,,table,Replace transformer with higher-rated unit,45598000.0,1925000.0
Q13-0225,2014-02-15,Blue Racer Substation to Lake Hodges 230 KV,L:18990:19348:230,1.0,True,Tecumseh to Beaver 500 KV Line,L:19893:20264:500,112.5,698.0,7.4,,table,Rebuild line with higher-capacity conductor,69600000.0,3115000.0
Q13-0225,2014-02-15,San German Tc 6406 to Stegall 345 KV,L:7702:7709:345,1.0,True,Carbon Ctr 500/345kV Transformer,X:7809:500:345,111.7,996.0,6.0,,table,Rebuild line with higher-capacity conductor,40035000.0,1697000.0
Q13-0225,2014-02-15,Orchard Rd to Peoria 500 KV Line,L:7672:8103:500,1.0,True,Peoria to W Campus 345 KV,L:7673:8103:345,111.4,3556.0,12.7,,table,Rebuild line with higher-capacity conductor,96409000.0,4078000.0
Q13-0225,2014-02-15,West Campus to Peoria Substation 345 KV,L:7673:8103:345,1.0,True,Orchard Road to Peoria 500 KV Line,L:7672:8103:500,110.9,2521.0,8.5,,table,Rebuild line with higher-capacity conductor,63708000.0,2694000.0
Q12-0099,2014-03-25,LAKE JUNE PUMP – HEDGES 345.0 kV,L:6300:6521:345,1.0,True,LAKE JUNE PUMP – AMPS 500.0 kV,L:6300:7127:500,110.4,1338.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,58989000.0,736000.0
Q12-0099,2014-03-25,BEAR ISLAND – BRICK CHURCH 345.0 kV,L:9988:10264:345,1.0,True,CHALLENGE – BIRCHWOOD 345.0 kV,L:9944:10290:345,104.8,1105.0,5.4,,prose_overloaded,Reconductor line,8451000.0,53000.0
Q12-0099,2014-03-25,INDIAN – BIRCHWOOD 345.0 kV L,L:8680:10290:345,1.0,True,FLUVANNA P.S – LOUISA GENERATION FACILITY 345.0 kV,L:9631:9643:345,115.3,1409.0,7.5,,prose_loss,Rebuild line with higher-capacity conductor,110511000.0,1291000.0
Q12-0099,2014-03-25,WICHITA PLANT – WALNUT CREEK PP SUBSTATION 138.0 kV Line,L:9121:9138:138,1.0,True,FLUVANNA P.S – LOUISA GENERATION FACILITY 345.0 kV,L:9631:9643:345,100.1,458.0,5.4,,prose_loss,Reconductor line,8748000.0,1843000.0
Q12-0099,2014-03-25,LOUISA GENERATION FACILITY – FLUVANNA P.S 345.0 kV,L:9631:9643:345,1.0,True,CHALLENE – BIRCHWOOD 345.0 kV,L:9944:10290:345,112.7,1740.0,14.8,,prose_colon,Rebuild line with higher-capacity conductor,35864000.0,713000.0
Q12-0128,2014-04-03,Ephraim Cemetery – Gvrd Sewage 138 kV,L:5300:5304:138,1.0,True,Sand Creek – Herrin 138 kV Line,L:5239:5247:138,136.2,186.0,39.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1697000.0,996000.0
Q12-0128,2014-04-03,Gulfway Substation – Ephraim Cemetery 138 kV line,L:5299:5304:138,1.0,True,Inego – Adair 138 kV,L:6849:6877:138,107.8,217.0,46.1,,prose_overloaded,Reconductor line,647000.0,528000.0
Q12-0128,2014-04-03,Sand Crk – Herrin 138 kV,L:5239:5247:138,1.0,True,Gvrd Sewage – Ephraim Cemetery Substation 138 kV,L:5300:5304:138,103.4,240.0,21.7,,prose_loss,Reconductor line,997000.0,527000.0
Q12-0150,2014-03-30,Adobe-Schick 138.0 kV,L:7872:7891:138,1.0,True,Kingsley-Firstenergy Ft Martin Power Sta 345.0 kV,L:7979:18688:345,135.6,227.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3761000.0,3761000.0
Q12-0150,2014-03-30,Twin Branch-Big Riv 138.0 kV line,L:7213:7285:138,0.9983053879228891,False,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV L,L:7253:7389:345,132.3,240.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2995000.0,554000.0
Q12-0150,2014-03-30,Schick-No Maries 138.0 kV,L:7891:7909:138,1.0,True,Kingsley-Firstenergy Fort Martin Power Sta 345.0 kV,L:7979:18688:345,132.2,230.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,7994000.0,7994000.0
Q12-0150,2014-03-30,Florence-Seward 345.0 kV,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500.0 kV,L:8265:8284:500,118.6,1079.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,44485000.0,7311000.0
Q12-0150,2014-03-30,Toro Negro 2 9901-Huber 138.0 kV,L:7898:7906:138,1.0,True,Kingsley-Firstenergy Fort Martin Power Sta 345.0 kV L,L:7979:18688:345,116.1,248.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3266000.0,3266000.0
Q12-0150,2014-03-30,West Campus Substation-Glendale 345.0 kV,L:7673:7677:345,1.0,True,Orchard Rd-Shawville Sta 500.0 kV L,L:7672:8249:500,115.5,1155.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,40466000.0,10478000.0
Q12-0150,2014-03-30,Gwinn-Mcclellan-Bell 138.0 kV L,L:7215:7253:138,1.0,True,Kingsley-Firstenergy Fort Martin Power Sta 345.0 kV line,L:7979:18688:345,113.3,206.0,22.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1150000.0,1150000.0
Q12-0150,2014-03-30,Toro Negro 2 9901-Ronco 138.0 kV line,L:7898:8280:138,1.0,True,Firstenergy Ft Martin Power Sta-Kingsley 345.0 kV L,L:7979:18688:345,112.2,253.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1800000.0,1800000.0
Q12-0150,2014-03-30,Gwinn-W.E. Williams 138.0 kV,L:7215:7867:138,1.0,True,Kingsley-FirstenergyFort Martin Power Sta 345.0 kV,L:7979:18688:345,131.1,231.0,23.9,,prose_loss,Rebuild line with higher-capacity conductor,1159000.0,1159000.0
Q12-0150,2014-03-30,Main St Mo-Mcclellan-Bell 138.0 kV,L:7230:7253:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345.0 kV L,L:7253:7389:345,128.6,288.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,5246000.0,2745000.0
Q12-0150,2014-03-30,Azusa-No Maries 138.0 kV line,L:7890:7909:138,1.0,True,Fistenergy Ft Martin Power Station-Kingsley 345.0 kV L,L:7979:18688:345,127.8,235.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,2023000.0,2023000.0
Q12-0150,2014-03-30,Yulee-Main Street Mo 138.0 kV,L:7230:7248:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345.0 kV,L:7253:7389:345,126.7,278.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,1148000.0,601000.0
Q12-0150,2014-03-30,Boomerang-Dpc New Lisbon 345.0 kV,L:7525:7532:345,1.0,True,Harwood-Boomerang 500.0 kV,L:7525:8247:500,123.8,1230.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,22276000.0,5231000.0
Q12-0150,2014-03-30,Dpc New Lisbon-N Allegheny Windpower Project 345.0 kV,L:7532:8288:345,1.0,True,Harwood Substation-Boomerang 500.0 kV L,L:7525:8247:500,121.6,1291.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,31160000.0,7295000.0
Q12-0150,2014-03-30,Lsp-Cottage Grove Lp-Yulee 138.0 kV,L:7205:7248:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV,L:7253:7389:345,116.3,291.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,5594000.0,2927000.0
Q12-0150,2014-03-30,Glendale-Waterside 345.0 kV,L:7677:8251:345,1.0,True,Orchard Rd Substation-Shawville Sta 500.0 kV,L:7672:8249:500,112.6,1191.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,46247000.0,12112000.0
Q12-0150,2014-03-30,Youngwood-Sevierville 345.0 kV line,L:8220:8228:345,1.0,True,Hassayampa Tap-Firstenergy Ft Martin Power Station 345.0 kV,L:18688:18699:345,111.0,1494.0,9.1,,prose_loss,Rebuild line with higher-capacity conductor,30005000.0,26385000.0
Q12-0150,2014-03-30,Big River-Lsp-Cottage Grove Lp Substation 138.0 kV,L:7205:7285:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV line,L:7253:7389:345,130.1,254.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,1642000.0,859000.0
Q12-0150,2014-03-30,Wrightwood-Twin Branch 138.0 kV,L:7213:7268:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345.0 kV,L:7253:7389:345,129.6,229.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,1405000.0,260000.0
Q12-0150,2014-03-30,Zeno-W.E. Williams 138.0 kV,L:7214:7867:138,1.0,True,Kingsley Substation-Firstenergy Ft Martin Power Sta Substation 345.0 kV line,L:7979:18688:345,129.3,240.0,23.9,,prose_colon,Rebuild line with higher-capacity conductor,2020000.0,2020000.0
Q12-0150,2014-03-30,Firstenergy Ft Martin Power Station-Hassayampa Tap 345.0 kV,L:18688:18699:345,1.0,True,Youngwood-Sevierville 345.0 kV,L:8220:8228:345,128.3,1099.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,8160000.0,2573000.0
Q12-0150,2014-03-30,Azusa-Prairie Sky Solar Farm 138.0 kV,L:7890:7899:138,1.0,True,Kingsley-Firstenergy Fort Martin Power Sta 345.0 kV,L:7979:18688:345,123.4,240.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,2606000.0,2606000.0
Q12-0150,2014-03-30,Wrightwood-Dravosburg 138.0 kV line,L:7268:7303:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV Line,L:7253:7389:345,122.4,237.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,2129000.0,394000.0
Q12-0150,2014-03-30,Prairie Sky Solar Farm-Huber 138.0 kV,L:7899:7906:138,1.0,True,Kingsley Substation-Firstenergy Ft Martin Power Station 345.0 kV,L:7979:18688:345,118.0,246.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,5376000.0,5376000.0
Q12-0150,2014-03-30,Dravosburg-Wilmerding 138.0 kV line,L:7231:7303:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV Line,L:7253:7389:345,109.2,252.0,7.0,,prose_colon,Reconductor line,2772000.0,512000.0
Q12-0166,2014-03-20,LONGMIRE to BIG STONE 138 KV line,L:8032:8107:138,1.0,True,W CAMPUS to GLENDALE 345 KV,L:7673:7677:345,168.5,254.0,47.1,96.3,fields,Rebuild line with higher-capacity conductor,4441000.0,4441000.0
Q12-0166,2014-03-20,LONGMIRE to WOLD 138 KV L,L:8107:8108:138,1.0,True,GLENDALE SUBSTATION to W CAMPUS 345 KV,L:7673:7677:345,167.4,258.0,47.1,96.2,fields,Rebuild line with higher-capacity conductor,3109000.0,3109000.0
Q12-0166,2014-03-20,KIELER to SARIVAL 138 KV,L:6478:8031:138,1.0,True,GLENDALE SUBSTATION to W CAMPUS 345 KV,L:7673:7677:345,160.9,195.0,27.4,106.3,fields,Rebuild line with higher-capacity conductor,5160000.0,5160000.0
Q12-0166,2014-03-20,DELANEY to LEWISTOWN 138 KV,L:8104:8111:138,1.0,True,W CAMPUS to PEORIA 345 KV,L:7673:8103:345,159.6,209.0,11.5,138.1,fields,Rebuild line with higher-capacity conductor,2587000.0,2587000.0
Q12-0166,2014-03-20,GLENDALE to WOLD 138 KV L,L:7677:8108:138,1.0,True,LONGMIRE to WOLD 138 KV,L:8107:8108:138,146.7,263.0,100.0,1.2,fields,Rebuild line with higher-capacity conductor,24339000.0,24339000.0
Q12-0166,2014-03-20,HAZELTON to CASALOMA 138 KV Line,L:6833:7796:138,1.0,True,PRICEVILLE to PEORIA 345 KV Line,L:6388:8103:345,140.6,286.0,7.9,129.9,fields,Rebuild line with higher-capacity conductor,11236000.0,11236000.0
Q12-0166,2014-03-20,BIG STONE to SARIVAL 138 KV,L:8031:8032:138,1.0,True,WEST CAMPUS SUBSTATION to GLENDALE SUBSTATION 345 KV,L:7673:7677:345,140.2,225.0,27.4,92.8,fields,Rebuild line with higher-capacity conductor,6362000.0,6362000.0
Q12-0166,2014-03-20,TRKEY FORD to SAN LORENO 138 KV,L:6834:6837:138,1.0,True,BAYSHORE to PEORIA 500 KV line,L:6421:8103:500,140.0,151.0,5.7,125.3,fields,Rebuild line with higher-capacity conductor,2611000.0,2611000.0
Q12-0166,2014-03-20,GEORGE JOHNSON to HAZELTON 138 KV,L:6832:6833:138,1.0,True,PEORIA SUBSTATION to PRICEVILLE 345 KV,L:6388:8103:345,131.6,315.0,5.7,124.5,fields,Rebuild line with higher-capacity conductor,9711000.0,9711000.0
Q12-0166,2014-03-20,GLENDALE 345 kV/138 kV Auto,X:7677:345:138,0.9982011649851331,True,LONGMIRE to WOLD 138 KV,L:8107:8108:138,119.1,317.0,77.1,24.4,fields,Replace transformer with higher-rated unit,17622000.0,17622000.0
Q12-0166,2014-03-20,CEBLLA to MCFADDEN 345 KV Line,L:6346:6361:345,1.0,True,PEORIA SUBSTATION to PRICEVILLE SUBSTATION 345 KV,L:6388:8103:345,115.1,1005.0,7.5,112.2,fields,Rebuild line with higher-capacity conductor,19654000.0,19654000.0
Q12-0166,2014-03-20,PEORIA 345-138 kV Auto,X:8103:345:138,0.9988006717112576,True,PEORIA to W CAMPUS 345 KV line,L:7673:8103:345,112.4,356.0,14.1,97.0,fields,Replace transformer with higher-rated unit,22578000.0,22578000.0
Q12-0166,2014-03-20,SUPERMERCADOS SELECTOS to TURKEY FORD 138 KV,L:6473:6834:138,1.0,True,BAYSHORE to PEORIA 500 KV,L:6421:8103:500,112.1,199.0,5.7,100.9,fields,Rebuild line with higher-capacity conductor,16474000.0,16474000.0
Q12-0166,2014-03-20,SAN LORENZO to LAKESIDE 1 138 KV,L:6472:6837:138,1.0,True,PEORIA to BAYSHORE 500 KV,L:6421:8103:500,103.7,195.0,5.7,92.4,fields,Reconductor line,2235000.0,2235000.0
Q12-0166,2014-03-20,SUNBURY 500/345 kV XFMR,X:7145:500:345,0.994335517557658,True,BAYSHORE to WESTWOOD GENERATION LLC 500 KV,L:6421:7168:500,102.6,820.0,6.3,99.6,fields,Replace transformer with higher-rated unit,24920000.0,12183000.0
Q12-0166,2014-03-20,KIELER to DELANEY 138 KV,L:6478:8104:138,1.0,True,GLENDALE to W CAMPUS 345 KV,L:7673:7677:345,100.4,172.0,13.2,70.5,fields,Reconductor line,3548000.0,3548000.0
Q13-0208,2014-03-17,BLUE RACER - LA CANADA 230 KV line,L:18961:19348:230,1.0,True,LARSON ST - SAN MARCOS 500 KV,L:19576:22749:500,128.2,808.0,9.9,,prose_overloaded,Rebuild line with higher-capacity conductor,110778000.0,1003000.0
Q13-0208,2014-03-17,HAILEY - ENERGY SHELBY COUNTY 230 KV,L:19413:19437:230,1.0,True,COYOTE PT - LASON ST 230 KV line,L:18949:19576:230,115.7,612.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,40278000.0,391000.0
Q13-0208,2014-03-17,ALLEN - WAYN TRACE SUBSTATION 100 KV L,L:21773:21787:100,1.0,True,ROSE HILL - HILLCREST 100 KV,L:21764:21772:100,115.1,112.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3863000.0,1002000.0
Q13-0208,2014-03-17,LARSON ST - ENERGY SHELBY COUNTY 230 KV L,L:19437:19576:230,0.990100191999528,False,COYOTE PT - LARSON STREET SUBSTATION 230 KV,L:18949:19576:230,115.0,628.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,33900000.0,329000.0
Q13-0208,2014-03-17,NOAKLAND - BLUE RACER 230 KV,L:18847:19348:230,1.0,True,LARSON ST 500/230 kV Autotransformer,X:19576:500:230,111.5,463.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,23617000.0,236000.0
Q13-0208,2014-03-17,CARBON CTR 500 kV/345 kV Transformer Bank,X:7809:500:345,0.9628304096819241,True,STEGALL - SHAWVILLE STATION 345 KV,L:7709:8249:345,111.4,1371.0,6.9,,prose_overloaded,Replace transformer with higher-rated unit,23678000.0,236000.0
Q13-0208,2014-03-17,GOODYEAR LAKE PLANT - THAYER 345 KV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Transformer Bank,X:8265:345:1,111.4,1075.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,16265000.0,164000.0
Q13-0208,2014-03-17,KALAMAZOO-SAN JUAN 500/345kV XFMR,X:7105:500:345,0.96,True,KALAMAZOO-SAN JUAN - TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500 KV,L:7105:7130:500,108.2,1817.0,7.5,,prose_overloaded,Replace transformer with higher-rated unit,21902000.0,218000.0
Q13-0208,2014-03-17,TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500 kV/345 kV Auto,X:7130:500:345,0.96,True,KALAMAZOO-SAN JUAN 500-345 kV Auto,X:7105:500:345,108.2,1725.0,6.5,,prose_overloaded,Replace transformer with higher-rated unit,23444000.0,233000.0
Q13-0208,2014-03-17,MONTOUR STA - TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 345 KV line,L:7114:7130:345,1.0,True,ORCHARD RD - PEORIA 500 KV,L:7672:8103:500,107.3,1379.0,5.5,,prose_overloaded,Reconductor line,19398000.0,200000.0
Q13-0208,2014-03-17,WESTROCK SOUTHEAST LLC - CASON LANE 345 KV,L:9069:18127:345,1.0,True,PEORIA - ORCHARD ROAD 500 KV,L:7672:8103:500,105.6,1826.0,5.0,,prose_overloaded,Reconductor line,22370000.0,1576000.0
Q13-0208,2014-03-17,WAGLEY ROBERTSON - BLUE RACER 230 KV,L:18843:19348:230,1.0,True,BLUE RACER - LA CANADA 230 KV,L:18961:19348:230,116.1,546.0,8.7,,prose_loss,Rebuild line with higher-capacity conductor,34552000.0,342000.0
Q13-0208,2014-03-17,LARSON ST 500-230 kV XFMR,X:19576:500:230,0.9911700729383307,True,GARNT - TECUMSEH 500 KV,L:19617:19893:500,111.8,1244.0,17.7,,prose_loss,Replace transformer with higher-rated unit,26447000.0,274000.0
Q13-0208,2014-03-17,COYOTE POINT - LARSON ST 230 KV L,L:18949:19576:230,1.0,True,ENERGY SHELBY COUNTY - LARSON ST 230 KV,L:19437:19576:230,111.1,711.0,11.1,,prose_loss,Rebuild line with higher-capacity conductor,27036000.0,262000.0
Q13-0208,2014-03-17,STEGALL - SHAWVILLE STA SUBSTATION 345 KV,L:7709:8249:345,1.0,True,CARBON CTR SUBSTATION 500/345 kV Auto,X:7809:500:345,110.5,1684.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,52251000.0,521000.0
Q13-0208,2014-03-17,KALAMAZOO-SAN JUAN - INVER HILLS 345 KV L,L:7105:7117:345,1.0,True,TALENENERGY MARTINS CRK LLC WILLIAMSPORT - KALAMAZOO-SAN JUAN 500 KV,L:7105:7130:500,109.4,1410.0,6.1,,prose_loss,Reconductor line,13321000.0,132000.0
Q13-0208,2014-03-17,SAN GERMAN TC 6406 - STEGALL 345 KV,L:7702:7709:345,1.0,True,CARBONCTR 500/345 kV Transformer Bank,X:7809:500:345,107.4,996.0,5.9,,prose_loss,Reconductor line,17409000.0,179000.0
Q13-0208,2014-03-17,BROWNSVILLE INDL.PK - LAKE HODGES 230 KV,L:18990:19130:230,1.0,True,CEDAR HILL - FISHHAWK 500 KV,L:18862:19134:500,107.2,677.0,8.3,,prose_loss,Reconductor line,6455000.0,63000.0
Q13-0208,2014-03-17,ORCHARD RD - PEORIA SUBSTATION 500 KV,L:7672:8103:500,1.0,True,PERIA - W CAMPUS 345 KV,L:7673:8103:345,106.7,3556.0,12.6,,prose_loss,Reconductor line,27529000.0,274000.0
Q13-0208,2014-03-17,PEORIA - WEST CAMPUS 345 KV,L:7673:8103:345,1.0,True,PEORIA - ORCHARD RD 500 KV Line,L:7672:8103:500,106.1,2521.0,8.5,,prose_loss,Reconductor line,18818000.0,188000.0
Q13-0208,2014-03-17,SHAWVILLE STA - SALADO TAP 345 KV,L:7647:8249:345,1.0,True,SHAWVILLE STA - ORCHARD RD 500 KV,L:7672:8249:500,105.9,1418.0,5.5,,prose_loss,Reconductor line,20770000.0,263000.0
Q13-0208,2014-03-17,AEP PETTIT AVENUE - ALLEN 100 KV L,L:21786:21787:100,1.0,True,HILLCREST - ROSE HILL 100 KV,L:21764:21772:100,118.2,119.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,6042000.0,1568000.0
Q13-0208,2014-03-17,JANES CRK - HARPER 100 KV line,L:21799:21808:100,1.0,True,CRAVEN COUNTY WOOD ENERGY LP - AUTAUGAVILLE SUBSTATION 100 KV,L:19825:19834:100,113.3,145.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,8605000.0,2213000.0
Q13-0208,2014-03-17,LAKE HODGES - BLUE RACER 230 KV,L:18990:19348:230,1.0,True,CEDAR HILL - FISHHAWK 500 KV,L:18862:19134:500,106.6,698.0,8.3,,prose_colon,Reconductor line,19784000.0,194000.0
Q13-0208,2014-03-17,IMPERIAL - CHAMBERLIN 230 KV L,L:19780:20091:230,1.0,True,SPRING DRAW - RAVENNA 500 KV line,L:19719:20097:500,105.6,709.0,10.9,,prose_colon,Reconductor line,5608000.0,56000.0
Q13-0223,2014-03-25,Yahuecas 8203 - Trap Falls 100.0 kV,L:22018:22020:100,1.0,True,Concord - Trap Falls 100.0 kV,L:22020:22022:100,133.2,122.0,65.0,2.9,fields,Rebuild line with higher-capacity conductor,1712000.0,1404000.0
Q13-0223,2014-03-25,Bellingham Cogeneration Facility - Jim Hill 345.0 kV line,L:8204:18683:345,1.0,True,Muskingum River - Tidd 500.0 kV,L:19579:19594:500,107.2,1712.0,5.6,106.3,fields,Reconductor line,53994000.0,2538000.0
Q13-0223,2014-03-25,Piney Crk Project 500 kV/345 kV Auto,X:8253:500:345,0.962622453034803,True,Kalamazoo-San Juan - Piney Crk Project 500.0 kV,L:7105:8253:500,105.7,1748.0,9.3,104.4,fields,Replace transformer with higher-rated unit,22614000.0,1069000.0
Q13-0223,2014-03-25,Bauer - Martin Lakes 345.0 kV,L:7184:7221:345,1.0,True,Mcclellan-Bell - Goodyear Lake Plant 345.0 kV line,L:7253:7389:345,104.7,1421.0,7.5,103.3,fields,Reconductor line,7196000.0,339000.0
Q13-0223,2014-03-25,Kalamazoo-San Juan - Talenenergy Martins Crk Llc Williamsport 500.0 kV L,L:7105:7130:500,0.96,False,Kalamazoo-San Juan 500/345 kV Transformer,X:7105:500:345,103.7,2495.0,10.3,102.6,fields,Reconductor line,28217000.0,1332000.0
Q13-0223,2014-03-25,Pennsuco - Sycamore Canyon 230.0 kV,L:19909:20258:230,1.0,True,Garnet - Tecumseh 500.0 kV Line,L:19617:19893:500,103.6,657.0,5.1,101.7,fields,Reconductor line,13588000.0,1974000.0
Q13-0223,2014-03-25,Yahuecas 8203 - Elkhart Hydro 100.0 kV Circuit 1,L:22018:22725:100,1.0,True,Elkhart Hydro - Yahuecas 8203 100.0 kV Circuit 2,L:22018:22725:100,103.5,153.0,7.7,90.6,fields,Reconductor line,335000.0,335000.0
Q13-0223,2014-03-25,Yahuecas 8203 - Elkhart Hydro 100.0 kV #2,L:22018:22725:100,1.0,True,Yahuecas 8203 - Elkhart Hydro 100.0 kV,L:22018:22725:100,103.5,153.0,7.7,90.6,fields,Reconductor line,335000.0,335000.0
Q13-0223,2014-03-25,Larson St - San Marcos 500.0 kV,L:19576:22749:500,1.0,True,Spanish Crk - Montpelier Electric Generating Sta 500.0 kV,L:20269:22708:500,103.2,2749.0,10.9,102.2,fields,Reconductor line,46882000.0,2045000.0
Q13-0223,2014-03-25,Eastown Rd - Pennsuco 230.0 kV,L:19609:19909:230,1.0,True,Tecumseh - Garnet 500.0 kV Line,L:19617:19893:500,103.0,681.0,5.1,101.1,fields,Reconductor line,23531000.0,3418000.0
Q13-0223,2014-03-25,Handsome Lake - Piney Creek Project 500.0 kV,L:8246:8253:500,1.0,True,Piney Crk Project - LionsRd 500.0 kV Line,L:7555:8253:500,101.8,2282.0,13.1,100.3,fields,Reconductor line,38668000.0,1827000.0
Q13-0223,2014-03-25,Montour Sta - Yermo Substation 500.0 kV Line,L:7109:7114:500,1.0,True,Bayshore - Westwood Generation Llc 500.0 kV L,L:6421:7168:500,100.7,2796.0,8.8,99.9,fields,Reconductor line,62572000.0,2943000.0
Q12-0117,2014-05-28,East Longmeadow to Timberwolf 138 kV,L:9141:9149:138,1.0,True,Bath County Substation to Glenshire 345 kV,L:9654:18558:345,105.1,317.0,6.9,,prose_overloaded,Reconductor line,13091000.0,393000.0
Q12-0117,2014-05-28,Franklin-Laguna to Eisenhower 138 kV line,L:9481:9482:138,1.0,True,Mathew to Sweetwater 138 kV,L:9546:9556:138,112.9,279.0,17.2,,prose_loss,Rebuild line with higher-capacity conductor,6116000.0,1215000.0
Q12-0117,2014-05-28,Mathew to Sweetwater 138 kV,L:9546:9556:138,1.0,True,Franklin-Laguna to Eisenhower 138 kV Line,L:9481:9482:138,105.5,233.0,17.4,,prose_loss,Reconductor line,1900000.0,440000.0
Q12-0117,2014-05-28,Harrisonburg Substation to Twin Branch 2 138 kV L,L:9645:9652:138,1.0,True,Dayton to Franklin-Laguna 345 kV,L:9436:9482:345,104.7,287.0,20.8,,prose_loss,Reconductor line,881000.0,225000.0
Q12-0117,2014-05-28,Louisa Generation Facility 345/138 kV XFMR,X:9643:345:138,0.9954286602425984,True,Fluvanna P.S to Louisa Generation Facility 345 kV Line,L:9631:9643:345,103.0,462.0,9.9,,prose_loss,Replace transformer with higher-rated unit,17809000.0,2546000.0
Q12-0117,2014-05-28,Chewelah to Rice 138 kV,L:9439:9553:138,1.0,True,Franklin-Laguna to Dayton 345 kV,L:9436:9482:345,112.0,234.0,20.8,,prose_colon,Rebuild line with higher-capacity conductor,6788000.0,1737000.0
Q12-0117,2014-05-28,Airport Rd 1 to Harrisonburg 138 kV,L:9644:9645:138,1.0,True,Dayton to Hood 345 kV,L:9185:9436:345,107.2,345.0,56.3,,prose_colon,Reconductor line,366000.0,129000.0
Q12-0129,2014-05-17,Houghton Substation / Hill 138kV,L:9323:18446:138,1.0,True,Lowmoor / Hinton Ap 345kV,L:9666:18544:345,139.3,276.0,12.3,,prose_overloaded,Rebuild line with higher-capacity conductor,18427000.0,9451000.0
Q12-0129,2014-05-17,Dundee / Halls Ridge 138kV Line,L:18373:18384:138,1.0,True,Red Tail / New Hope Ap 345kV,L:18377:18381:345,134.5,189.0,17.8,,prose_overloaded,Rebuild line with higher-capacity conductor,7469000.0,5802000.0
Q12-0129,2014-05-17,Stanhill / Domtar - Woodland Mill 138kV L,L:18533:18541:138,1.0,True,Red Tail / Hinton Ap 345kV,L:18381:18544:345,127.8,201.0,15.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2826000.0,1340000.0
Q12-0129,2014-05-17,Barneys / Mentone 138kV,L:9182:9184:138,1.0,True,Hood / Dayton Substation 345kV Line,L:9185:9436:345,121.2,222.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1244000.0,574000.0
Q12-0129,2014-05-17,New Hope Ap / E Amsterdam Substation 138kV,L:18375:18377:138,1.0,True,New Hope Ap / Red Tail 345kV,L:18377:18381:345,117.9,259.0,17.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1741000.0,1353000.0
Q12-0129,2014-05-17,Hood / Barneys 138kV,L:9182:9185:138,1.0,True,Dayton / Hood 345kV Line,L:9185:9436:345,117.1,253.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4078000.0,1883000.0
Q12-0129,2014-05-17,Southard / Chisholm 138kV,L:9526:9529:138,1.0,True,Lowoor / Hinton Ap 345kV,L:9666:18544:345,113.2,240.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4137000.0,1363000.0
Q12-0129,2014-05-17,Dyton / Harrisonburg 138kV,L:9436:9645:138,1.0,True,Dayton / Franklin-Laguna 345kV,L:9436:9482:345,109.5,445.0,7.2,,prose_overloaded,Reconductor line,524000.0,135000.0
Q12-0129,2014-05-17,Blacksmith / Celanese Acetate Llc 138kV,L:9406:9659:138,1.0,True,Hinton Ap Substation / Lowmoor 345kV,L:9666:18544:345,109.1,198.0,8.6,,prose_overloaded,Reconductor line,2015000.0,2015000.0
Q12-0129,2014-05-17,Coalinga 2 / Dundee 138kV L,L:18372:18373:138,1.0,True,Red Tail / New Hope Ap Substation 345kV Line,L:18377:18381:345,138.5,183.0,17.8,,prose_loss,Rebuild line with higher-capacity conductor,3470000.0,2695000.0
Q12-0129,2014-05-17,Fishers Rd / Houghton Substation 138kV,L:18438:18446:138,1.0,True,Lwmoor / Hinton Ap Substation 345kV,L:9666:18544:345,134.1,289.0,12.3,,prose_loss,Rebuild line with higher-capacity conductor,15494000.0,7947000.0
Q12-0129,2014-05-17,South Texa / Glen Lyn 138kV,L:9234:9648:138,1.0,True,Empire Energy Center / Wec 345kV,L:9597:18368:345,129.2,213.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,3553000.0,1666000.0
Q12-0129,2014-05-17,Nrth Huntington / Urban 138kV,L:9307:9525:138,1.0,True,Lowmoor / Hinton Ap 345kV,L:9666:18544:345,111.9,235.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,10201000.0,3361000.0
Q12-0129,2014-05-17,Ellis Hydro / Weyers Cave 138kV L,L:9189:9190:138,1.0,True,Dayton / Hood 345kV,L:9185:9436:345,109.9,349.0,5.2,,prose_loss,Reconductor line,2365000.0,533000.0
Q12-0129,2014-05-17,Empire Energy Ctr / Dunnellon 138kV,L:9228:9597:138,0.9982826894762108,False,New Hope Ap / Red Tail 345kV,L:18377:18381:345,134.5,293.0,16.1,,prose_colon,Rebuild line with higher-capacity conductor,10652000.0,5176000.0
Q12-0129,2014-05-17,Fishers Rd Substation / Ecoelectrica 138kV,L:18438:18445:138,0.9965004166594988,False,Red Til / Hinton Ap 345kV,L:18381:18544:345,133.2,217.0,12.2,,prose_colon,Rebuild line with higher-capacity conductor,6401000.0,4656000.0
Q12-0129,2014-05-17,Stony Brook / Hill 138kV L,L:9247:9323:138,1.0,True,Lowmoor Substation / Hinton Ap 345kV,L:9666:18544:345,132.3,283.0,12.3,,prose_colon,Rebuild line with higher-capacity conductor,9516000.0,4881000.0
