project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0129,2014-05-17,Greater Detroit Resource Rcovery Substation / S Texa 138kV,L:9234:9408:138,1.0,True,Empire Energy Center / Wec 345kV,L:9597:18368:345,131.0,203.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,4983000.0,2336000.0
Q12-0129,2014-05-17,Stanhill / Drain 138kV,L:18533:18552:138,1.0,True,Red Tail / Hiton Ap 345kV,L:18381:18544:345,130.1,196.0,15.8,,prose_colon,Rebuild line with higher-capacity conductor,3295000.0,1562000.0
Q12-0129,2014-05-17,South Princeton / Halls Ridge 138kV,L:18382:18384:138,1.0,True,Red Tail Substation / New Hope Ap 345kV L,L:18377:18381:345,122.0,224.0,17.8,,prose_colon,Rebuild line with higher-capacity conductor,6251000.0,4856000.0
Q12-0129,2014-05-17,South Princeton / East Amsterdam Substation 138kV,L:18375:18382:138,1.0,True,Red Tail / New Hope Ap 345kV,L:18377:18381:345,120.1,243.0,17.8,,prose_colon,Rebuild line with higher-capacity conductor,4391000.0,3411000.0
Q12-0129,2014-05-17,Empire Energy Center 138-1 kV Autotransformer,X:9597:138:1,0.9982785694176064,True,New Hope Ap / Red Tail 345kV,L:18377:18381:345,116.7,338.0,16.1,,prose_colon,Replace transformer with higher-rated unit,7872000.0,3826000.0
Q12-0129,2014-05-17,Southard / Urban 138kV,L:9525:9526:138,1.0,True,Lowmoor / Hinton Ap 345kV,L:9666:18544:345,112.2,239.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,7627000.0,2513000.0
Q12-0129,2014-05-17,Hebron / North Huntington 138kV,L:9307:9355:138,1.0,True,Hinton Ap Substation / Lowmoor 345kV,L:9666:18544:345,111.3,233.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,16518000.0,5443000.0
Q12-0129,2014-05-17,Grottoes Substation / Weyers Cave Substation 138kV,L:9180:9189:138,1.0,True,Dayton / Hood 345kV L,L:9185:9436:345,110.8,334.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,6145000.0,1384000.0
Q12-0137,2014-05-26,Hacienda Las Carolinas / Hunters Point 138kV,L:8496:8817:138,1.0,True,Hardwick 138/1 kV Transformer Bank,X:8450:138:1,135.5,178.0,14.8,,table,Rebuild line with higher-capacity conductor,1980000.0,1980000.0
Q12-0137,2014-05-26,Westport / Desert Shores 138kV,L:8468:9067:138,1.0,True,Thelma Aep / Yankee Doodle 138kV,L:8476:8581:138,129.8,255.0,5.3,,table,Rebuild line with higher-capacity conductor,1522000.0,1522000.0
Q12-0137,2014-05-26,Rattlesnake / Hacienda Las Carolinas 138kV,L:8496:8563:138,1.0,True,St Crispin 345 kV/138 kV XFMR,X:8823:345:138,124.5,228.0,29.2,,table,Rebuild line with higher-capacity conductor,2028000.0,2028000.0
Q12-0137,2014-05-26,Yankee Doodle / Thelma Aep 138kV,L:8476:8581:138,1.0,True,Desert Shores / Westport 138kV,L:8468:9067:138,112.3,190.0,5.1,,table,Rebuild line with higher-capacity conductor,1187000.0,1187000.0
Q12-0137,2014-05-26,Pomerado / Big Stone S 138kV,L:8436:8866:138,1.0,True,Hacienda Las Carolinas / Hunters Pt 138kV,L:8496:8817:138,112.3,194.0,8.5,,table,Rebuild line with higher-capacity conductor,2009000.0,2009000.0
Q12-0137,2014-05-26,Hedges / Amps 345kV,L:6521:7127:345,1.0,True,Amps / Lake June Pump 500kV,L:6300:7127:500,108.0,1474.0,9.1,,table,Reconductor line,15224000.0,650000.0
Q12-0137,2014-05-26,St Crispin / Pomerado 138kV L,L:8823:8866:138,1.0,True,Hunters Point / Hacienda Las Carolinas 138kV,L:8496:8817:138,105.4,247.0,8.5,,table,Reconductor line,980000.0,980000.0
Q12-0137,2014-05-26,Rubicon / Hunters Point 138kV,L:8456:8817:138,1.0,True,Hardwick 138-1 kV TX,X:8450:138:1,104.8,224.0,7.9,,table,Reconductor line,1627000.0,1627000.0
Q12-0137,2014-05-26,Rattlesnake / East 138kV,L:8563:8818:138,1.0,True,Hardwick 138/1kV Transformer Bank,X:8450:138:1,103.7,200.0,60.9,,table,Reconductor line,588000.0,588000.0
Q12-0137,2014-05-26,Westport / Wheelabrator Baltimore Refuse 138kV line,L:8468:9058:138,1.0,True,Sulphur Springs 345/1kV Transformer,X:8525:345:1,103.5,322.0,6.6,,table,Reconductor line,219000.0,219000.0
Q12-0145,2014-05-29,Chisholm-Hartman Creek 138 kV,L:9529:9626:138,1.0,True,Hinton Ap-Lowmoor 345 kV,L:9666:18544:345,122.5,189.0,5.3,113.0,fields,Rebuild line with higher-capacity conductor,3193000.0,803000.0
Q12-0145,2014-05-29,Hartman Creek-Weston 138 kV line,L:9626:9627:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,118.4,206.0,5.3,109.7,fields,Rebuild line with higher-capacity conductor,4061000.0,1022000.0
Q12-0145,2014-05-29,Gadsden-Domtar - Woodland Mill 138 kV,L:18535:18541:138,1.0,True,Hinton Ap-Red Tail 345 kV Line,L:18381:18544:345,116.9,227.0,10.6,101.2,fields,Rebuild line with higher-capacity conductor,6672000.0,1377000.0
Q12-0145,2014-05-29,Mount View-Meeker 138 kV L,L:9491:9495:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,116.4,167.0,6.6,103.1,fields,Rebuild line with higher-capacity conductor,6799000.0,2139000.0
Q12-0145,2014-05-29,Hebron-Los Banos 138 kV,L:9355:9496:138,1.0,True,Lowmoor-Hinton Ap 345 kV line,L:9666:18544:345,116.2,218.0,6.7,105.9,fields,Rebuild line with higher-capacity conductor,1781000.0,322000.0
Q12-0145,2014-05-29,Lowmoor 345/138kV Transformer Bank,X:9666:345:138,0.9875692299918468,True,Eagle Pt Power Plant-Lowmoor 345 kV,L:9467:9666:345,116.1,392.0,10.0,107.6,fields,Replace transformer with higher-rated unit,16991000.0,2971000.0
Q12-0145,2014-05-29,Katonah-Jones St 138 kV Line,L:18437:18441:138,1.0,True,Red Tail-Hiton Ap 345 kV,L:18381:18544:345,115.6,236.0,11.4,99.4,fields,Rebuild line with higher-capacity conductor,4515000.0,906000.0
Q12-0145,2014-05-29,Grand Island-Greater Detroit Resource Recovery Substation 138 kV,L:9407:9408:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,115.6,219.0,6.6,105.4,fields,Rebuild line with higher-capacity conductor,14343000.0,4513000.0
Q12-0145,2014-05-29,Suwannee Riv-Jones St 138 kV,L:18439:18441:138,1.0,True,Hinton Ap-Red Tail 345 kV,L:18381:18544:345,115.5,233.0,11.4,99.1,fields,Rebuild line with higher-capacity conductor,4050000.0,813000.0
Q12-0145,2014-05-29,Suwanee River Substation-Ecoelectrica 138 kV,L:18439:18445:138,1.0,True,Red Tail-Hinton Ap Substation 345 kV Line,L:18381:18544:345,115.3,233.0,11.4,98.9,fields,Rebuild line with higher-capacity conductor,10732000.0,2154000.0
Q12-0145,2014-05-29,Grand Island-Blacksmith 138 kV,L:9406:9407:138,1.0,True,Hinton Ap-Lowmoor 345 kV Line,L:9666:18544:345,114.4,212.0,6.6,103.9,fields,Rebuild line with higher-capacity conductor,7406000.0,2330000.0
Q12-0145,2014-05-29,Drain-Thief River Falls 138 kV Line,L:18543:18552:138,1.0,True,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,114.2,173.0,9.0,96.9,fields,Rebuild line with higher-capacity conductor,5045000.0,1032000.0
Q12-0145,2014-05-29,Hiton Ap 345/138 kV Transformer Bank,X:18544:345:138,0.9342339071715969,True,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,112.6,491.0,13.6,103.4,fields,Replace transformer with higher-rated unit,14050000.0,2272000.0
Q12-0145,2014-05-29,E Longmeadow-Timberwolf 138 kV,L:9141:9149:138,1.0,True,Glenshire-Bath County Substation 345 kV,L:9654:18558:345,112.4,384.0,5.1,107.9,fields,Rebuild line with higher-capacity conductor,59837000.0,13347000.0
Q12-0145,2014-05-29,Seward-Florence 345 kV,L:8235:8245:345,1.0,True,Shoals-Allegheny Energy Units 3 4 & 5 500 kV L,L:8265:8284:500,112.3,1079.0,5.6,110.6,fields,Rebuild line with higher-capacity conductor,46370000.0,8249000.0
Q12-0145,2014-05-29,Shiloh-Clinch River 138 kV L,L:9566:9638:138,1.0,True,Wec Substation-Kean Mtn And Grassy Creek Substation 345 kV,L:9633:18368:345,111.7,246.0,10.0,98.1,fields,Rebuild line with higher-capacity conductor,5663000.0,1705000.0
Q12-0145,2014-05-29,Schertz-Svp 138 kV,L:18442:18545:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,111.4,223.0,6.3,101.9,fields,Rebuild line with higher-capacity conductor,5491000.0,1366000.0
Q12-0145,2014-05-29,Hinton Ap-Schertz 138 kV L,L:18544:18545:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,110.8,229.0,6.3,101.5,fields,Rebuild line with higher-capacity conductor,3390000.0,843000.0
Q12-0145,2014-05-29,Fishers Road-Svp 138 kV,L:18438:18442:138,1.0,True,Hinton Ap-Lowmoor 345 kV,L:9666:18544:345,110.6,220.0,6.3,100.9,fields,Rebuild line with higher-capacity conductor,3225000.0,802000.0
Q12-0145,2014-05-29,New Hope Ap 138/1kV TX,X:18377:138:1,0.9954977504010105,True,Red Tail-New Hope Ap Substation 345 kV,L:18377:18381:345,110.4,313.0,10.7,99.0,fields,Replace transformer with higher-rated unit,3288000.0,713000.0
Q12-0145,2014-05-29,Celanese Acetate Llc-Allerton 138 kV,L:9410:9659:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,109.5,222.0,6.6,99.5,fields,Reconductor line,1651000.0,519000.0
Q12-0145,2014-05-29,Mount Si-Kimballton 138 kV line,L:9409:18440:138,1.0,True,Hinton Ap-Lowmoor 345 kV Line,L:9666:18544:345,108.7,218.0,6.6,98.5,fields,Reconductor line,2792000.0,878000.0
Q12-0145,2014-05-29,Allerton-Kimballton 138 kV,L:9410:18440:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,108.5,219.0,6.6,98.4,fields,Reconductor line,164000.0,52000.0
Q12-0145,2014-05-29,Dayton Substation 345-138 kV Transformer Bank,X:9436:345:138,0.9806568575415368,True,Franklin-Laguna-Dayton 345 kV,L:9436:9482:345,108.1,479.0,5.9,103.9,fields,Replace transformer with higher-rated unit,21791000.0,5008000.0
Q12-0145,2014-05-29,Mount Si-Meeker 138 kV,L:9409:9495:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,107.2,212.0,6.6,96.7,fields,Reconductor line,2477000.0,779000.0
Q12-0169,2014-05-26,Peoria 500 kV/345 kV TX,X:8103:500:345,0.9825122397090409,True,Peoria - Orchard Rd 500kV,L:7672:8103:500,119.8,1016.0,5.0,,prose_overloaded,Replace transformer with higher-rated unit,39339000.0,14842000.0
Q12-0169,2014-05-26,Talenenergy Martins Creek Llc Harrisburg 500/345kV Autotransformer,X:7122:500:345,0.9777195554462572,True,Bayshore - Westwood eneration Llc 500kV,L:6421:7168:500,101.3,1198.0,6.7,,prose_overloaded,Replace transformer with higher-rated unit,28213000.0,1705000.0
Q12-0169,2014-05-26,Bayshore - Westwood Generation Llc 500kV line,L:6421:7168:500,1.0,True,Yermo - Montour Sta 500kV,L:7109:7114:500,100.3,2444.0,10.9,,prose_overloaded,Reconductor line,65749000.0,3980000.0
Q13-0199,2014-05-20,Thayer - Goodyear Lake Plant 345 KV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345/1 kV Transformer,X:8265:345:1,106.1,1075.0,7.7,,prose_overloaded,Reconductor line,5403000.0,215000.0
Q13-0199,2014-05-20,Wagley Robertson - Blue Racer 230 KV,L:18843:19348:230,1.0,True,Blue Racer - La Canada 230 KV Line,L:18961:19348:230,104.2,546.0,7.8,,prose_overloaded,Reconductor line,20337000.0,782000.0
Q13-0199,2014-05-20,Talenenergy Martins Crk Llc Williamsport - Montour Station 345 KV,L:7114:7130:345,1.0,True,Peoria - Orchard Rd 500 KV Line,L:7672:8103:500,104.1,1379.0,5.5,,prose_overloaded,Reconductor line,21931000.0,866000.0
Q13-0199,2014-05-20,West Campus - Peoria 345 KV,L:7673:8103:345,1.0,True,Orchard Rd - Peoria 500 KV,L:7672:8103:500,103.4,2521.0,8.5,,prose_overloaded,Reconductor line,18288000.0,722000.0
Q13-0199,2014-05-20,Westrock Southeast Llc - Cason Lane 345 KV Line,L:9069:18127:345,1.0,True,Orchard Rd - Peoria 500 KV L,L:7672:8103:500,102.7,1826.0,5.0,,prose_overloaded,Reconductor line,21924000.0,3080000.0
Q13-0199,2014-05-20,Energy Shelby County - Larson St 230 KV,L:19437:19576:230,0.9732370967536055,False,Larson St - Coyote Pt 230 KV,L:18949:19576:230,102.3,628.0,9.3,,prose_overloaded,Reconductor line,14187000.0,544000.0
Q13-0199,2014-05-20,Carbon Center 500-345 kV Auto,X:7809:500:345,0.96,True,Stegall - Shawville Station 345 KV Line,L:7709:8249:345,107.5,1371.0,6.9,,prose_loss,Replace transformer with higher-rated unit,23435000.0,926000.0
Q13-0199,2014-05-20,Kalamazoo-San Juan Substation - Inver Hills 345 KV,L:7105:7117:345,1.0,True,Talenenergy Martins Creek Llc Williamsport - Kalamazoo-San Juan 500 KV,L:7105:7130:500,106.3,1410.0,6.1,,prose_loss,Reconductor line,16094000.0,634000.0
Q13-0199,2014-05-20,Orchard Rd - Peoria 500 KV,L:7672:8103:500,1.0,True,West Campus - Peoria 345 KV,L:7673:8103:345,103.9,3556.0,12.7,,prose_loss,Reconductor line,31986000.0,1263000.0
Q13-0199,2014-05-20,San German Tc 6406 - Stegall 345 KV,L:7702:7709:345,1.0,True,Carbon Ctr 500/345kV Transformer,X:7809:500:345,103.0,996.0,5.9,,prose_loss,Reconductor line,12229000.0,483000.0
Q13-0199,2014-05-20,Larson St Substation 500 kV/230 kV TX,X:19576:500:230,0.9737692939353098,True,Tecumseh - Garnet 500 KV,L:19617:19893:500,102.1,1244.0,13.6,,prose_loss,Replace transformer with higher-rated unit,41441000.0,1591000.0
Q13-0199,2014-05-20,L Canada Substation - Blue Racer 230 KV,L:18961:19348:230,1.0,True,San Marcos - Larson St 500 KV,L:19576:22749:500,120.3,808.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,66432000.0,2555000.0
Q13-0199,2014-05-20,Shawville Sta - Stegall 345 KV,L:7709:8249:345,1.0,True,Carbon Center 500/345 kV XFMR,X:7809:500:345,106.8,1684.0,7.9,,prose_colon,Reconductor line,10684000.0,422000.0
Q13-0199,2014-05-20,Talenenergy Martins Crk Llc Williamsport 500 kV/345 kV Auto,X:7130:500:345,0.96,True,Kalamazoo-San Juan 500 kV/345 kV Transformer Bank,X:7105:500:345,105.4,1725.0,6.5,,prose_colon,Replace transformer with higher-rated unit,38545000.0,1516000.0
Q13-0199,2014-05-20,Kalamazoo-San Juan 500-345 kV Autotransformer,X:7105:500:345,0.96,True,Talenenergy Martins Crk Llc Williamsport - Kalamazoo-San Juan Substation 500 KV,L:7105:7130:500,105.2,1817.0,7.6,,prose_colon,Replace transformer with higher-rated unit,21214000.0,836000.0
Q13-0199,2014-05-20,Salado Tap - Shawville Station 345 KV Line,L:7647:8249:345,1.0,True,Orchard Road - Shawville Station Substation 500 KV,L:7672:8249:500,103.1,1418.0,5.5,,prose_colon,Reconductor line,33799000.0,1334000.0
Q13-0199,2014-05-20,Hailey - Energy Shelby County 230 KV line,L:19413:19437:230,1.0,True,Larson Street - Coyote Pt 230 KV,L:18949:19576:230,102.7,612.0,9.3,,prose_colon,Reconductor line,16647000.0,638000.0
Q13-0199,2014-05-20,Piney Creek Project Substation 500 kV/345 kV Auto,X:8253:500:345,0.96,True,Piney Creek Project - Kalamazoo-San Juan 500 KV line,L:7105:8253:500,100.9,1748.0,9.3,,prose_colon,Replace transformer with higher-rated unit,31186000.0,1233000.0
Q13-0222,2014-05-15,Garnet 500/230 kV Transformer,X:19617:500:230,0.9944979619897351,True,Garnet - Tecumseh 500 KV,L:19617:19893:500,106.5,1039.0,7.2,,prose_overloaded,Replace transformer with higher-rated unit,24101000.0,644000.0
Q13-0222,2014-05-15,Bellingham Cogeneration Facility - Jim Hill Substation 345 KV,L:8204:18683:345,1.0,True,Muskingum Riv - Tidd 500 KV L,L:19579:19594:500,103.7,1712.0,5.9,,prose_loss,Reconductor line,43339000.0,748000.0
Q13-0243,2014-06-02,Alleghany-Hagan 230 KV,L:20133:20299:230,1.0,True,Hagan-New Departure 230 KV line,L:19852:20299:230,131.1,610.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,36112000.0,4796000.0
Q13-0243,2014-06-02,Hagan 500/230 kV Transformer,X:20299:500:230,0.9713657732191343,True,Tecumseh Substation-Beaer 500 KV,L:19893:20264:500,118.9,1277.0,12.6,,prose_overloaded,Replace transformer with higher-rated unit,25500000.0,3381000.0
Q13-0243,2014-06-02,Corridor-Shingle Creek 230 KV Line,L:19053:19146:230,1.0,True,Beaver-Tecumseh 500 KV,L:19893:20264:500,109.9,465.0,10.3,,prose_overloaded,Reconductor line,6232000.0,822000.0
Q13-0243,2014-06-02,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,1.0,True,Youngwood-Florence 345 KV,L:8220:8235:345,104.1,2511.0,8.0,,prose_overloaded,Reconductor line,22287000.0,3016000.0
Q13-0243,2014-06-02,Leetonia-N. Haven 230 KV L,L:19685:19701:230,1.0,True,Milford Substation-Ravenna 500 KV,L:8093:20097:500,102.9,475.0,5.7,,prose_overloaded,Reconductor line,8571000.0,1145000.0
Q13-0243,2014-06-02,Knoll-Rhinebeck 230 KV,L:18970:19003:230,1.0,True,Tecumsh-Beaver 500 KV line,L:19893:20264:500,115.1,487.0,10.3,,prose_loss,Rebuild line with higher-capacity conductor,23338000.0,3078000.0
Q13-0243,2014-06-02,Adams-New Departure 230 KV,L:19846:19852:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,113.4,790.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,26057000.0,3452000.0
Q13-0243,2014-06-02,New Departure-Hagan 230 KV,L:19852:20299:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,112.5,816.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,45085000.0,5973000.0
Q13-0243,2014-06-02,Dorchester-Midvalley 230 KV,L:19626:19637:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,107.0,1203.0,13.6,,prose_loss,Reconductor line,13671000.0,1808000.0
Q13-0243,2014-06-02,Shoals-Armstrong 500 KV,L:8284:8291:500,1.0,True,Youngwood-Florene 345 KV,L:8220:8235:345,106.3,1898.0,8.3,,prose_loss,Reconductor line,22262000.0,3015000.0
Q13-0243,2014-06-02,Handsome Lake-Trezevant 500 KV,L:7775:8246:500,1.0,True,Piney Crk Project-Lions Rd 500 KV,L:7555:8253:500,106.1,2387.0,13.3,,prose_loss,Reconductor line,50589000.0,6788000.0
Q13-0243,2014-06-02,W Batesville-Alleghany 230 KV,L:19917:20133:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,105.5,1046.0,10.3,,prose_loss,Reconductor line,20447000.0,2707000.0
Q13-0243,2014-06-02,Southeast Gate-Mcclellan-Bell 345 KV line,L:7252:7253:345,0.96,False,W Branch-Mcclellan-Bell 345 KV,L:7195:7253:345,105.0,1206.0,5.1,,prose_loss,Reconductor line,10155000.0,4086000.0
Q13-0243,2014-06-02,Thayer Substation 500-345 kV Transformer,X:7233:500:345,0.96,True,Allegheny Energy Units 3 4 & 5 345/1 kV Auto,X:8265:345:1,104.8,967.0,6.5,,prose_loss,Replace transformer with higher-rated unit,27632000.0,3763000.0
Q13-0243,2014-06-02,Tecumseh-Bever Substation 500 KV,L:19893:20264:500,1.0,True,Adams-Calera T.S 230 KV,L:19846:19941:230,104.2,3123.0,32.8,,prose_loss,Reconductor line,135414000.0,17919000.0
Q13-0243,2014-06-02,Demoss-Canalrd 230 KV,L:19643:19645:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,102.9,671.0,11.0,,prose_loss,Reconductor line,4521000.0,598000.0
Q13-0243,2014-06-02,Piney Crk Project-Kalamazoo-San Juan 500 KV,L:7105:8253:500,1.0,True,Piney Creek Project-San German Tc 6406 345 KV,L:7702:8253:345,102.5,2515.0,12.0,,prose_loss,Reconductor line,200929000.0,27114000.0
Q13-0243,2014-06-02,Talenenergy Martins Crk Llc Harrisburg 500/345kV Transformer Bank,X:7122:500:345,0.96,True,Bayshore-Westwood Generation Llc 500 KV,L:6421:7168:500,102.4,1638.0,6.3,,prose_loss,Replace transformer with higher-rated unit,37913000.0,5123000.0
Q13-0243,2014-06-02,Knoll-Waldo 230 KV,L:18942:18970:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,113.7,512.0,10.3,,prose_colon,Rebuild line with higher-capacity conductor,16257000.0,2144000.0
Q13-0243,2014-06-02,Adams-Calera T.S 230 KV line,L:19846:19941:230,1.0,True,Beaver-Tecumseh Substation 500 KV,L:19893:20264:500,111.3,1510.0,16.9,,prose_colon,Rebuild line with higher-capacity conductor,40672000.0,5386000.0
Q13-0243,2014-06-02,Dorchester-Demoss Substation 230 KV,L:19626:19645:230,1.0,True,Tecumseh-Beaver 500 KV line,L:19893:20264:500,111.2,1123.0,14.1,,prose_colon,Rebuild line with higher-capacity conductor,48526000.0,6419000.0
Q13-0243,2014-06-02,Quaker Oats-Calera T.S 230 KV,L:19822:19941:230,1.0,True,Beaver-Siler City 500 KV L,L:20264:20266:500,110.5,1257.0,15.2,,prose_colon,Rebuild line with higher-capacity conductor,23159000.0,3065000.0
Q13-0243,2014-06-02,Adams-W Batesville 230 KV,L:19846:19917:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,108.6,749.0,8.6,,prose_colon,Reconductor line,6748000.0,893000.0
Q13-0243,2014-06-02,N. Haven-Chicopee Hydroelectric Sta 230 KV line,L:19681:19701:230,1.0,True,Milford-Ravenna 500 KV,L:8093:20097:500,106.2,474.0,5.7,,prose_colon,Reconductor line,10168000.0,1359000.0
Q13-0243,2014-06-02,Canal Road-Chartley Pond Substation 230 KV,L:19643:20303:230,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,105.4,660.0,8.2,,prose_colon,Reconductor line,4278000.0,567000.0
Q13-0253,2014-05-18,Dpc Oakdale – Morgan Energy Center 138.0 kV,L:5701:5711:138,1.0,True,Schoharie – Sjve Madera 345.0 kV,L:5844:5850:345,134.5,226.0,21.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5109000.0,5109000.0
Q13-0253,2014-05-18,Mayberry Tap – Jones Bluff 138.0 kV,L:5678:5680:138,1.0,True,Schoharie – Sjve Madera 345.0 kV,L:5844:5850:345,128.2,262.0,21.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3376000.0,3376000.0
Q13-0253,2014-05-18,Sjve Madera – Schoharie 345.0 kV,L:5844:5850:345,1.0,True,Rubidoux – Jones Bluff 138.0 kV,L:5680:5836:138,126.2,1145.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,44778000.0,7500000.0
Q13-0253,2014-05-18,Montville – Morgan Energy Ctr 138.0 kV,L:5668:5701:138,1.0,True,Sjve Madera – Schoharie 345.0 kV,L:5844:5850:345,113.2,239.0,11.5,,prose_loss,Rebuild line with higher-capacity conductor,4932000.0,2304000.0
Q13-0253,2014-05-18,Dpc Oakdale – Mayberry Tap 138.0 kV Line,L:5678:5711:138,1.0,True,Schoharie – Sjve Madera 345.0 kV line,L:5844:5850:345,136.7,232.0,21.9,,prose_colon,Rebuild line with higher-capacity conductor,2248000.0,2248000.0
Q13-0253,2014-05-18,Jones Bluff – Rubidoux 138.0 kV,L:5680:5836:138,1.0,True,Sjve Madera – Schoharie 345.0 kV L,L:5844:5850:345,134.3,258.0,21.9,,prose_colon,Rebuild line with higher-capacity conductor,4818000.0,4818000.0
Q13-0253,2014-05-18,Bremerton – W Crossville 138.0 kV,L:5764:5966:138,1.0,True,Arizona 345/138 kV TX,X:5838:345:138,121.0,235.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,733000.0,733000.0
Q13-0253,2014-05-18,Montville – No Mans Land 138.0 kV,L:5668:5703:138,1.0,True,Sjve Madera – Scoharie 345.0 kV L,L:5844:5850:345,110.9,233.0,11.5,,prose_colon,Rebuild line with higher-capacity conductor,1578000.0,737000.0
Q12-0123,2014-06-27,Hewitt Rd - Fmc 138 kV line,L:9004:9006:138,1.0,True,Calvert Ciffs 345 kV/138 kV TX,X:9059:345:138,126.4,189.0,16.4,117.9,fields,Rebuild line with higher-capacity conductor,8752000.0,8752000.0
Q12-0123,2014-06-27,Pluess - Ackley 138 kV,L:8824:8832:138,1.0,True,St Crispin - Columbus Denois Crk Substation 345 kV,L:8823:8949:345,125.0,234.0,6.1,122.4,fields,Rebuild line with higher-capacity conductor,2047000.0,40000.0
Q12-0123,2014-06-27,Hardwick 138 kV/1 kV Transformer Bank,X:8450:138:1,0.9937867245220541,True,St Crispin - Columbus Denois Crk 345 kV,L:8823:8949:345,107.2,528.0,8.6,105.6,fields,Replace transformer with higher-rated unit,4669000.0,118000.0
Q12-0130,2014-07-02,Martha Lake-Troy Energy Llc 230.0 kV line,L:19900:20280:230,1.0,True,Tecumseh-Troy Energy Llc 500.0 kV,L:19893:20280:500,121.2,534.0,12.2,,prose_overloaded,Rebuild line with higher-capacity conductor,43461000.0,1126000.0
Q12-0130,2014-07-02,Richand 500/230 kV Auto,X:20309:500:230,0.9236869569270943,True,Troy Energy Llc-Richland 500.0 kV,L:20280:20309:500,116.9,853.0,31.5,,prose_overloaded,Replace transformer with higher-rated unit,20873000.0,513000.0
Q12-0130,2014-07-02,Walsenburg-Shingle Creek 230.0 kV,L:19145:19146:230,0.9789869021013058,False,Fishhawk-Walsenburg 500.0 kV,L:19134:19145:500,116.2,657.0,9.5,,prose_overloaded,Rebuild line with higher-capacity conductor,18275000.0,463000.0
Q12-0130,2014-07-02,New Departure Substation-Hagan 230.0 kV,L:19852:20299:230,1.0,True,W Batesville-Allegany 230.0 kV,L:19917:20133:230,110.4,633.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,48641000.0,1230000.0
Q12-0130,2014-07-02,Larson St 500/230kV Transformer Bank,X:19576:500:230,0.9855614811641391,True,Tecumseh-Beaver Substation 500.0 kV Line,L:19893:20264:500,108.5,981.0,16.9,,prose_overloaded,Replace transformer with higher-rated unit,27612000.0,691000.0
Q12-0130,2014-07-02,Imperil Substation-Chamberlin Substation 230.0 kV,L:19780:20091:230,1.0,True,Ravenna-Spring Draw 500.0 kV,L:19719:20097:500,107.8,550.0,11.4,,prose_overloaded,Reconductor line,5542000.0,141000.0
Q12-0130,2014-07-02,Martha Lake-Tecmseh 230.0 kV,L:19893:19900:230,1.0,True,Troy Energy Llc-Tecumseh 500.0 kV L,L:19893:20280:500,106.3,395.0,10.5,,prose_overloaded,Reconductor line,14927000.0,386000.0
Q12-0130,2014-07-02,Dorchester-Demoss 230.0 kV,L:19626:19645:230,1.0,True,Beaver-Tecumseh 500.0 kV,L:19893:20264:500,104.9,912.0,14.0,,prose_overloaded,Reconductor line,10109000.0,255000.0
Q12-0130,2014-07-02,Galion Generating Sta 500 kV/230 kV XFMR,X:20261:500:230,0.9234967319041998,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,101.7,916.0,11.3,,prose_overloaded,Replace transformer with higher-rated unit,38294000.0,966000.0
Q12-0130,2014-07-02,Rose Hill-Hillcrest 100.0 kV,L:21764:21772:100,1.0,True,Dekalb-Richland 500.0 kV L,L:20309:21759:500,142.6,142.0,7.6,,prose_loss,Rebuild line with higher-capacity conductor,5918000.0,166000.0
Q12-0130,2014-07-02,Midvalley-Galion Generating Sta 230.0 kV line,L:19637:20261:230,1.0,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,113.5,628.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,29426000.0,743000.0
Q12-0130,2014-07-02,Richland-Deerfield 230.0 kV,L:20114:20309:230,1.0,True,Troy Energy Llc-Richland 500.0 kV,L:20280:20309:500,111.3,543.0,18.7,,prose_loss,Rebuild line with higher-capacity conductor,33092000.0,830000.0
Q12-0130,2014-07-02,Blue Racer Substation-Lake Hodges 230.0 kV,L:18990:19348:230,1.0,True,Cedar Hill-Fishhawk 500.0 kV,L:18862:19134:500,111.1,557.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,46233000.0,1167000.0
Q12-0130,2014-07-02,Siler City 500/1kV TX,X:20266:500:1,0.9775817363154761,True,Siler City-Imperial 500.0 kV,L:19780:20266:500,109.9,1201.0,13.0,,prose_loss,Replace transformer with higher-rated unit,30096000.0,764000.0
Q12-0130,2014-07-02,Knoll-Rhinebeck 230.0 kV,L:18970:19003:230,1.0,True,Beaver-Tecumseh 500.0 kV L,L:19893:20264:500,106.8,398.0,10.2,,prose_loss,Reconductor line,12443000.0,313000.0
Q12-0130,2014-07-02,Waldo-Knoll 230.0 kV,L:18942:18970:230,1.0,True,Beaver-Tecumseh 500.0 kV,L:19893:20264:500,102.5,436.0,10.2,,prose_loss,Reconductor line,4633000.0,116000.0
Q12-0130,2014-07-02,Canal Rd-Chartley Pond 230.0 kV,L:19643:20303:230,1.0,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,101.7,533.0,8.2,,prose_loss,Reconductor line,6605000.0,167000.0
Q12-0130,2014-07-02,Lake Hodges Substation-Brownsville Indl.Pk 230.0 kV,L:18990:19130:230,1.0,True,Cedar Hill-Fishhawk 500.0 kV,L:18862:19134:500,110.9,542.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,17218000.0,435000.0
Q12-0130,2014-07-02,Adams-New Departure 230.0 kV,L:19846:19852:230,1.0,True,West Batesville-Alleghany Substation 230.0 kV,L:19917:20133:230,110.3,613.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,36371000.0,919000.0
Q12-0130,2014-07-02,Blue Ribbon-Walsenburg 230.0 kV,L:19052:19145:230,1.0,True,Goete-Mayhew-Walsenburg 500.0 kV,L:19030:19145:500,105.7,507.0,5.2,,prose_colon,Reconductor line,5176000.0,515000.0
Q12-0130,2014-07-02,Blue Ribbon-Lucent Substation 230.0 kV,L:19052:19094:230,1.0,True,Goethe-Mayew-Walsenburg 500.0 kV,L:19030:19145:500,104.8,499.0,5.2,,prose_colon,Reconductor line,4435000.0,441000.0
Q12-0130,2014-07-02,Quaker Oats-Calera T.S 230.0 kV,L:19822:19941:230,1.0,True,Beaver-Siler City Substation 500.0 kV line,L:20264:20266:500,103.8,1033.0,15.1,,prose_colon,Reconductor line,9336000.0,236000.0
Q12-0130,2014-07-02,Midvalley-Dochester 230.0 kV,L:19626:19637:230,1.0,True,Tecumseh-Baver 500.0 kV,L:19893:20264:500,102.9,991.0,13.5,,prose_colon,Reconductor line,8007000.0,202000.0
Q12-0130,2014-07-02,Adams-W Batesville 230.0 kV line,L:19846:19917:230,1.0,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,102.8,614.0,8.5,,prose_colon,Reconductor line,7436000.0,188000.0
Q12-0130,2014-07-02,Calera T.S-Adams Substation 230.0 kV,L:19846:19941:230,1.0,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,102.6,1245.0,16.7,,prose_colon,Reconductor line,24248000.0,613000.0
Q12-0133,2014-06-17,Kean Mtn And Grassy Crk 138 kV/1 kV TX,X:9633:138:1,1.0,True,Kean Mtn And Grassy Crk-Clinch River 345kV,L:9633:9638:345,116.6,348.0,48.7,,table,Replace transformer with higher-rated unit,5842000.0,1755000.0
Q12-0133,2014-06-17,Hartman Crk-Chisolm 138kV,L:9529:9626:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,113.4,189.0,5.4,,table,Rebuild line with higher-capacity conductor,2438000.0,420000.0
Q12-0133,2014-06-17,Weston Substation-Hartman Creek 138kV line,L:9626:9627:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,110.1,206.0,5.4,,table,Rebuild line with higher-capacity conductor,3710000.0,640000.0
Q12-0133,2014-06-17,Los Banos-Hebron 138kV L,L:9355:9496:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,106.5,218.0,6.8,,table,Reconductor line,1210000.0,146000.0
Q12-0133,2014-06-17,Grand Island-Greater Detroit Resource Recovery 138kV,L:9407:9408:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,106.4,219.0,6.0,,table,Reconductor line,3592000.0,724000.0
Q12-0133,2014-06-17,Lowmoor 345 kV/138 kV Transformer,X:9666:345:138,0.9875692299918468,True,Eagle Pt Power Plant-Lowmoor 345kV,L:9467:9666:345,105.8,392.0,9.3,,table,Replace transformer with higher-rated unit,28333000.0,3047000.0
Q12-0133,2014-06-17,Dayton 345/138 kV Transformer Bank,X:9436:345:138,0.9806568575415368,True,Dayton-Franklin-Laguna 345kV,L:9436:9482:345,105.7,479.0,5.5,,table,Replace transformer with higher-rated unit,13593000.0,1972000.0
Q12-0133,2014-06-17,Grand Island-Blacksmith 138kV,L:9406:9407:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,104.8,212.0,6.0,,table,Reconductor line,2156000.0,435000.0
Q12-0133,2014-06-17,Mount View-Meeker 138kV,L:9491:9495:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,104.7,167.0,6.0,,table,Reconductor line,1921000.0,387000.0
Q12-0133,2014-06-17,Franklin-Laguna 345/138kV Transformer Bank,X:9482:345:138,0.978064245171862,True,Dayton 345 kV/138 kV XFMR,X:9436:345:138,104.4,494.0,5.5,,table,Replace transformer with higher-rated unit,24337000.0,3547000.0
Q12-0133,2014-06-17,Hinton Ap Substation 345-138 kV Autotransformer,X:18544:345:138,0.9930574365833617,True,Hinton Ap Substation-Red Tail 345kV line,L:18381:18544:345,104.2,491.0,13.2,,table,Replace transformer with higher-rated unit,13535000.0,1396000.0
Q12-0133,2014-06-17,Gadsden-Domtar - Woodland Mill 138kV,L:18535:18541:138,1.0,True,Red Tail-Hinton Ap 345kV,L:18381:18544:345,103.4,227.0,9.2,,table,Reconductor line,2058000.0,248000.0
Q12-0133,2014-06-17,Kean Mt And Grassy Creek 345 kV/1 kV Auto,X:9633:345:1,0.9777777777777777,True,Kean Mtn And Grassy Crk-Clinch River 345kV Line,L:9633:9638:345,102.6,396.0,48.7,,table,Replace transformer with higher-rated unit,13835000.0,4155000.0
Q12-0133,2014-06-17,Allerton-Celanese Acetate Llc 138kV L,L:9410:9659:138,1.0,True,Lowmoor-Hinton Ap 345kV Line,L:9666:18544:345,100.7,222.0,6.0,,table,Reconductor line,2853000.0,575000.0
Q12-0133,2014-06-17,Jones Street-Katonah 138kV L,L:18437:18441:138,1.0,True,Red Tail Substation-Hinton Ap 345kV line,L:18381:18544:345,100.5,236.0,9.7,,table,Reconductor line,1451000.0,167000.0
Q12-0133,2014-06-17,Svp-Schertz 138kV,L:18442:18545:138,1.0,True,Lwmoor-Hinton Ap 345kV Line,L:9666:18544:345,100.4,223.0,6.1,,table,Reconductor line,4030000.0,654000.0
Q12-0133,2014-06-17,Jones Street-Suwannee River 138kV,L:18439:18441:138,1.0,True,Hinton Ap-Red Tail 345kV L,L:18381:18544:345,100.3,233.0,9.7,,table,Reconductor line,1867000.0,215000.0
Q12-0133,2014-06-17,Schertz-Hinton Ap 138kV,L:18544:18545:138,1.0,True,Lowmoor Substation-Hiton Ap 345kV,L:9666:18544:345,100.1,229.0,6.1,,table,Reconductor line,1559000.0,253000.0
Q12-0133,2014-06-17,Ecoelectrica-Suwannee Riv 138kV,L:18439:18445:138,1.0,True,Red Ail-Hinton Ap 345kV,L:18381:18544:345,100.0,233.0,9.7,,table,Reconductor line,3024000.0,349000.0
Q12-0138,2014-07-04,Woods / Glen Ullin Staton 6 138kV,L:8189:8201:138,1.0,True,Kingsley / Firstenergy Ft Martin Power Sta 345kV L,L:7979:18688:345,616.5,210.0,100.0,,table,Rebuild line with higher-capacity conductor,4520000.0,4520000.0
Q12-0138,2014-07-04,Frankenheimer / Woods 138kV,L:8179:8189:138,1.0,True,Firstenergy Ft Martin Power Sta / Kingsley 345kV,L:7979:18688:345,581.2,224.0,100.0,,table,Rebuild line with higher-capacity conductor,3162000.0,3162000.0
Q12-0138,2014-07-04,Frankenheimer Substation / Tayshell 138kV,L:7893:8179:138,1.0,True,Firstenergy Ft Martin Power Sta / Kingsley 345kV,L:7979:18688:345,573.7,228.0,100.0,,table,Rebuild line with higher-capacity conductor,13137000.0,13137000.0
Q12-0138,2014-07-04,Tayshell / Daggett 138kV,L:7893:7981:138,1.0,True,Firstenergy Fort Martin Power Sta / Kingsley 345kV,L:7979:18688:345,551.7,239.0,100.0,,table,Rebuild line with higher-capacity conductor,7975000.0,7975000.0
Q12-0138,2014-07-04,Daggett / Coton Falls 138kV,L:7980:7981:138,1.0,True,Firstenergy Fort Martin Power Station / Kingsley 345kV,L:7979:18688:345,534.9,248.0,100.0,,table,Rebuild line with higher-capacity conductor,2623000.0,2623000.0
Q12-0138,2014-07-04,Kingsey / Croton Falls 138kV,L:7979:7980:138,1.0,True,Kingsley Substation / Firstenergy Fort Martin Power Sta 345kV,L:7979:18688:345,523.3,255.0,100.0,,table,Rebuild line with higher-capacity conductor,1450000.0,1450000.0
Q12-0138,2014-07-04,Kingsley 345/138 kV Auto,X:7979:345:138,1.0,True,Kingsley / Firstenergy Fort Martin Power Sta 345kV,L:7979:18688:345,355.2,376.0,100.0,,table,Replace transformer with higher-rated unit,11954000.0,11954000.0
Q12-0138,2014-07-04,Adobe / Delray 138kV L,L:7872:8183:138,1.0,True,Kingsley / Firstenergy Ft Martin Power Sta 345kV L,L:7979:18688:345,340.4,218.0,58.5,,table,Rebuild line with higher-capacity conductor,3563000.0,3563000.0
Q12-0138,2014-07-04,Glen Ullin Station 6 / Delray 138kV,L:8183:8201:138,1.0,True,Kingsley / Firstenergy Ft Martin Power Station 345kV,L:7979:18688:345,328.2,230.0,58.5,,table,Rebuild line with higher-capacity conductor,5591000.0,5591000.0
Q12-0138,2014-07-04,Glen Ullin Sta 6 / Mangum 138kV Line,L:7968:8201:138,1.0,True,Firstenergy Fort Martin Power Station / Kinsley 345kV,L:7979:18688:345,255.0,211.0,41.5,,table,Rebuild line with higher-capacity conductor,4542000.0,4542000.0
Q12-0138,2014-07-04,W Mcintosh / Mangum 138kV,L:7873:7968:138,1.0,True,Kingsley / Firstenergy Ft Martin Power Sta 345kV,L:7979:18688:345,241.2,220.0,41.5,,table,Rebuild line with higher-capacity conductor,5918000.0,5918000.0
Q12-0138,2014-07-04,W Mcintosh / Arverne 138kV Line,L:7873:7978:138,1.0,True,Kingsley Substation / Firstenergy Ft Martin Power Sta 345kV line,L:7979:18688:345,226.2,230.0,41.5,,table,Rebuild line with higher-capacity conductor,2560000.0,2560000.0
Q12-0138,2014-07-04,Westt Lexington Chesterfield / Arverne 138kV,L:7967:7978:138,1.0,True,Firstenergy Ft Martin Power Sta / Kingsley 345kV,L:7979:18688:345,217.2,237.0,41.5,,table,Rebuild line with higher-capacity conductor,5469000.0,5469000.0
Q12-0138,2014-07-04,Zeno Substation / Drusilla 138kV,L:7214:7889:138,1.0,True,Firstenergy Ft Martin Power Station / Kingsley 345kV,L:7979:18688:345,194.3,228.0,37.7,,table,Rebuild line with higher-capacity conductor,18967000.0,18967000.0
Q12-0138,2014-07-04,Drusilla / Lake City 138kV,L:7889:8184:138,1.0,True,Firstenergy Ft Martin Power Sta / Kingsley 345kV,L:7979:18688:345,192.4,232.0,37.7,,table,Rebuild line with higher-capacity conductor,3400000.0,3400000.0
Q12-0138,2014-07-04,Adobe / Lake City 138kV,L:7872:8184:138,1.0,True,Firstenergy Fort Martin Power Sta Substation / Kingsley 345kV,L:7979:18688:345,189.0,240.0,37.7,,table,Rebuild line with higher-capacity conductor,4230000.0,4230000.0
Q12-0138,2014-07-04,Firstenergy Fort Martin Power Sta / Hassayampa Tap 345kV L,L:18688:18699:345,1.0,True,Ronco / Firstenergy Fort Martin Power Station 345kV,L:8280:18688:345,162.6,1099.0,92.2,,table,Rebuild line with higher-capacity conductor,4886000.0,4886000.0
Q12-0138,2014-07-04,Norfork Substation 500/345 kV XFMR,X:8275:500:345,0.9983007997691855,True,Frstenergy Ft Martin Power Sta / Ronco 345kV Line,L:8280:18688:345,137.1,679.0,29.5,,table,Replace transformer with higher-rated unit,45416000.0,40066000.0
Q12-0138,2014-07-04,Westt Lexington Chesterfield / Dayton District 138kV,L:7967:7972:138,1.0,True,Kingsley / Firstenergy Ft Martinpower Station 345kV,L:7979:18688:345,133.2,215.0,22.8,,table,Rebuild line with higher-capacity conductor,11653000.0,11653000.0
Q12-0138,2014-07-04,Ronco / Firstenergy Ft Martin Power Station 345kV,L:8280:18688:345,1.0,True,Hassayampa Tap / Norfork 345kV,L:8275:18699:345,131.4,1366.0,54.5,,table,Rebuild line with higher-capacity conductor,35540000.0,30033000.0
Q12-0138,2014-07-04,Longview Power Plant / Dayton District 138kV Line,L:7972:18432:138,1.0,True,Kinsley / Firstenergy Fort Martin Power Sta 345kV,L:7979:18688:345,127.9,220.0,22.8,,table,Rebuild line with higher-capacity conductor,5161000.0,5161000.0
Q12-0138,2014-07-04,Norfork Substation / Hassayampa Tap 345kV L,L:8275:18699:345,1.0,True,Ronco / Firstenergy Fort Martin Power Station 345kV,L:8280:18688:345,127.1,1621.0,59.0,,table,Rebuild line with higher-capacity conductor,7292000.0,6030000.0
Q12-0138,2014-07-04,Ronco 500 kV/345 kV XFMR,X:8280:500:345,0.9989544508503184,True,Norfork / Hassayampa Tap 345kV,L:8275:18699:345,125.9,658.0,22.6,,table,Replace transformer with higher-rated unit,40724000.0,36490000.0
Q12-0138,2014-07-04,Adobe / Schick 138kV,L:7872:7891:138,1.0,True,Kingsley / Firstenergy Fort Martin Power Sta 345kV,L:7979:18688:345,122.3,227.0,20.8,,table,Rebuild line with higher-capacity conductor,3031000.0,3031000.0
Q12-0138,2014-07-04,Kingsley / Firstenergy Ft Martin Power Station 345kV Line,L:7979:18688:345,1.0,True,Croton Falls / Kingsley 138kV Line,L:7979:7980:138,119.8,1115.0,100.0,,table,Rebuild line with higher-capacity conductor,29790000.0,29790000.0
Q13-0204,2014-06-23,Hinto Ap to Thief Riv Falls Substation 138kV,L:18543:18544:138,1.0,True,Red Tail to Hinton Ap 345kV,L:18381:18544:345,139.6,192.0,9.0,127.6,fields,Rebuild line with higher-capacity conductor,4897000.0,578000.0
Q13-0204,2014-06-23,Deluce to Minnix Mountain 138kV Line,L:18385:18386:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345kV L,L:9633:18368:345,136.4,194.0,9.7,123.5,fields,Rebuild line with higher-capacity conductor,3585000.0,508000.0
Q13-0204,2014-06-23,Ball to Deluce 138kV,L:18379:18385:138,1.0,True,New Hope Ap to Red Tail 345kV Line,L:18377:18381:345,132.9,244.0,8.1,124.4,fields,Rebuild line with higher-capacity conductor,5154000.0,552000.0
Q13-0204,2014-06-23,Sub 9675 to Stony Brook 138kV line,L:9247:9675:138,1.0,True,Lowmoor to Hinton Ap 345kV L,L:9666:18544:345,132.8,204.0,5.9,125.4,fields,Rebuild line with higher-capacity conductor,6727000.0,1051000.0
Q13-0204,2014-06-23,Carberry Substation to Minnix Mtn 138kV L,L:9600:18386:138,1.0,True,Kean Mtn And Grassy Rk to Wec 345kV,L:9633:18368:345,132.6,202.0,9.7,120.3,fields,Rebuild line with higher-capacity conductor,5148000.0,729000.0
Q13-0204,2014-06-23,Goulding to Coolidge 138kV,L:9616:9618:138,1.0,True,Wec to Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,131.7,213.0,6.1,124.3,fields,Rebuild line with higher-capacity conductor,6203000.0,897000.0
Q13-0204,2014-06-23,Team to Georgia 138kV,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345kV,L:9633:18368:345,131.2,264.0,10.0,121.4,fields,Rebuild line with higher-capacity conductor,2443000.0,372000.0
Q13-0204,2014-06-23,New Hope Ap to Red Tail 345kV,L:18377:18381:345,1.0,True,Wec to Empire Energy Ctr 345kV Line,L:9597:18368:345,131.0,1153.0,36.8,122.8,fields,Rebuild line with higher-capacity conductor,44514000.0,4040000.0
Q13-0204,2014-06-23,S Pinceton to Halls Ridge 138kV,L:18382:18384:138,1.0,True,Red Ail to New Hope Ap 345kV,L:18377:18381:345,130.6,317.0,10.7,121.9,fields,Rebuild line with higher-capacity conductor,5266000.0,638000.0
Q13-0204,2014-06-23,Acec Calamus to Ball 138kV,L:18357:18379:138,1.0,True,New Hope Ap Substation to Red Tail 345kV,L:18377:18381:345,130.5,251.0,8.1,122.3,fields,Rebuild line with higher-capacity conductor,8295000.0,889000.0
Q13-0204,2014-06-23,Carberry to Magnolia 1708 138kV,L:9600:18374:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345kV Line,L:9633:18368:345,130.4,208.0,9.7,118.4,fields,Rebuild line with higher-capacity conductor,823000.0,117000.0
Q13-0204,2014-06-23,Quechan to Gadsden 138kV line,L:18378:18535:138,1.0,True,Red Tail to New Hope Ap 345kV,L:18377:18381:345,129.9,219.0,8.1,120.4,fields,Rebuild line with higher-capacity conductor,6301000.0,718000.0
Q13-0204,2014-06-23,Mount Si Substation to Meeker 138kV L,L:9409:9495:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,129.9,262.0,6.6,123.4,fields,Rebuild line with higher-capacity conductor,7331000.0,904000.0
Q13-0204,2014-06-23,Quechan to Deluce 138kV,L:18378:18385:138,1.0,True,New Hope Ap to Red Tail 345kV,L:18377:18381:345,128.3,224.0,8.1,119.0,fields,Rebuild line with higher-capacity conductor,8730000.0,995000.0
Q13-0204,2014-06-23,Mount Si to Kimballton 138kV,L:9409:18440:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,128.2,272.0,6.6,122.0,fields,Rebuild line with higher-capacity conductor,11678000.0,1441000.0
Q13-0204,2014-06-23,Allerton to Kimballton 138kV,L:9410:18440:138,1.0,True,Hinton Ap to Lowmoor 345kV Line,L:9666:18544:345,128.0,274.0,6.6,121.8,fields,Rebuild line with higher-capacity conductor,410000.0,51000.0
Q13-0204,2014-06-23,Celanese Acetate Llc to Allerton 138kV,L:9410:9659:138,1.0,True,Hinton Ap to Lowmoor 345kV,L:9666:18544:345,127.1,280.0,6.6,121.0,fields,Rebuild line with higher-capacity conductor,6523000.0,805000.0
Q13-0204,2014-06-23,E Amsterdam to South Princeton 138kV,L:18375:18382:138,1.0,True,New Hope Ap to Red Tail 345kV,L:18377:18381:345,126.6,342.0,10.7,118.6,fields,Rebuild line with higher-capacity conductor,10589000.0,1284000.0
Q13-0204,2014-06-23,Eagle Pt Power Plant 345-138 kV Autotransformer,X:9467:345:138,0.9855926349886037,True,Hood Substation to Eagle Point Powe Plant 345kV,L:9185:9467:345,126.4,381.0,10.0,119.7,fields,Replace transformer with higher-rated unit,17154000.0,1334000.0
Q13-0204,2014-06-23,Glen Lyn 138-1 kV XFMR,X:9648:138:1,0.9938676454564009,True,Red Tail to Hinton Ap 345kV L,L:18381:18544:345,126.0,332.0,8.7,119.2,fields,Replace transformer with higher-rated unit,5920000.0,679000.0
Q13-0204,2014-06-23,Mount View to Clarkwild Substation 138kV,L:9491:9493:138,1.0,True,Lowmoor to Hinton Ap 345kV line,L:9666:18544:345,125.7,217.0,6.6,117.9,fields,Rebuild line with higher-capacity conductor,1536000.0,190000.0
Q13-0204,2014-06-23,Lonesome Pine to Magnolia 1708 138kV,L:9596:18374:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345kV,L:9633:18368:345,124.2,231.0,9.7,113.4,fields,Rebuild line with higher-capacity conductor,4959000.0,702000.0
Q13-0204,2014-06-23,Lonesome Pine Substation to Okeechobee 138kV,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345kV line,L:9633:18368:345,124.1,247.0,9.7,114.0,fields,Rebuild line with higher-capacity conductor,9933000.0,1407000.0
Q13-0204,2014-06-23,E Amsterdam to New Hope Ap Substation 138kV,L:18375:18377:138,1.0,True,New Hope Ap to Red Tail 345kV L,L:18377:18381:345,124.0,359.0,10.7,116.4,fields,Rebuild line with higher-capacity conductor,2252000.0,273000.0
Q13-0204,2014-06-23,Team to Okeechobee 138kV,L:9598:9599:138,1.0,True,Kean Mtn And Grassy Crk to Wec Substation 345kV,L:9633:18368:345,122.9,255.0,9.7,113.1,fields,Rebuild line with higher-capacity conductor,9583000.0,1357000.0
Q13-0254,2014-06-23,Central Bluff / Anchor Hocking 100kV Line,L:22551:22553:100,1.0,True,Larson St / Henry County 500kV line,L:19576:22739:500,180.0,131.0,51.8,,table,Rebuild line with higher-capacity conductor,5569000.0,3895000.0
Q13-0254,2014-06-23,Silver Hawk / Anchor Hocking 100kV,L:22247:22553:100,1.0,True,Anchor Hocking / S Bremerton 100kV line,L:22246:22553:100,140.4,119.0,42.6,,table,Rebuild line with higher-capacity conductor,6500000.0,4583000.0
Q13-0254,2014-06-23,S Bremerton / Anchor Hocking 100kV,L:22246:22553:100,1.0,True,Anchor Hocking / Silver Hawk 100kV,L:22247:22553:100,138.6,116.0,40.3,,table,Rebuild line with higher-capacity conductor,8043000.0,5664000.0
Q13-0254,2014-06-23,Oconto Falls Upper / S Bremerton 100kV,L:18960:22246:100,1.0,True,Silver Hawk / Anchor Hocking 100kV L,L:22247:22553:100,137.6,113.0,40.3,,table,Rebuild line with higher-capacity conductor,3328000.0,2343000.0
Q13-0254,2014-06-23,Snohomish County 52Nd Street / Barceloneta 8504 100kV L,L:19401:19402:100,1.0,True,Hailey / A East Term 500kV line,L:19413:19578:500,134.7,128.0,5.2,,table,Rebuild line with higher-capacity conductor,3159000.0,2666000.0
Q13-0254,2014-06-23,Striker Ind / Animas 100kV,L:18948:18951:100,1.0,True,Larson Street 500-230 kV Autotransformer,X:19576:500:230,134.4,128.0,13.4,,table,Rebuild line with higher-capacity conductor,6543000.0,3954000.0
Q13-0254,2014-06-23,Hillsborough County Resource Recovery / Blount Street 100kV,L:19387:19390:100,1.0,True,Larson St 500/230kV TX,X:19576:500:230,133.6,110.0,13.4,,table,Rebuild line with higher-capacity conductor,9464000.0,5719000.0
Q13-0254,2014-06-23,Animas / Blount St 100kV,L:18951:19390:100,1.0,True,LarsonSt 500/230 kV TX,X:19576:500:230,132.1,121.0,13.4,,table,Rebuild line with higher-capacity conductor,1862000.0,1125000.0
Q13-0254,2014-06-23,Central Bluff / Baywood 100kV,L:22549:22551:100,1.0,True,Central Bluff / Anchor Hocking 100kV Line,L:22551:22553:100,131.0,155.0,100.0,,table,Rebuild line with higher-capacity conductor,6505000.0,5469000.0
Q13-0254,2014-06-23,Indeck Corinth Energy Ctr / Striker Ind Substation 100kV,L:18948:18954:100,1.0,True,Larson St 500 kV/230 kV Autotransformer,X:19576:500:230,118.4,151.0,13.4,,table,Rebuild line with higher-capacity conductor,8325000.0,5031000.0
Q13-0254,2014-06-23,Silver Hawk Substation / Arco 100kV,L:18953:22247:100,1.0,True,Anchor Hocking / South Bremerton 100kV,L:22246:22553:100,111.7,134.0,21.8,,table,Rebuild line with higher-capacity conductor,11816000.0,9051000.0
Q13-0254,2014-06-23,Rozellville / Hillsborough County Resource Recovery 100kV,L:19387:19388:100,1.0,True,Larson Street 500/230 kV Autotransformer,X:19576:500:230,110.3,116.0,13.4,,table,Rebuild line with higher-capacity conductor,2920000.0,1765000.0
Q13-0254,2014-06-23,Indeck Corinth Energy Center / Union Ride 100kV,L:18954:18955:100,1.0,True,Arco / Silver Hawk 100kV Line,L:18953:22247:100,106.4,130.0,9.7,,table,Reconductor line,1025000.0,772000.0
Q13-0254,2014-06-23,Arco / Indeck Corinth Energy Ctr Substation 100kV,L:18953:18954:100,1.0,True,S Bremerton / Anchor Hocking 100kV,L:22246:22553:100,106.4,127.0,21.8,,table,Reconductor line,1150000.0,881000.0
Q13-0254,2014-06-23,Wagley Robertson 500 kV/230 kV Transformer Bank,X:18843:500:230,0.99489650061492,True,Larson St / Garet 500kV L,L:19576:19617:500,106.2,1026.0,9.8,,table,Replace transformer with higher-rated unit,22574000.0,2496000.0
Q13-0254,2014-06-23,Burke Mtn / Erie 100kV,L:21990:21991:100,1.0,True,Anderson Webster Street / Rerc 100kV,L:21984:21986:100,105.5,124.0,5.2,,table,Reconductor line,2094000.0,494000.0
Q13-0254,2014-06-23,Dooville / Northeast Mi 230kV,L:22098:22721:230,1.0,True,Montpelier Electric Generating Sta / Wbash 500kV,L:22708:22742:500,101.4,578.0,6.3,,table,Reconductor line,9379000.0,1051000.0
Q13-0254,2014-06-23,Headwaters Wind Farm Ii Llc Substation / Baywood Substation 100kV,L:22208:22549:100,1.0,True,Central Bluff / Anchor Hocking 100kV,L:22551:22553:100,100.9,137.0,66.2,,table,Reconductor line,2720000.0,2021000.0
Q13-0254,2014-06-23,Dooville / Montpelier Electric Generating Sta 230kV Line,L:22098:22708:230,1.0,True,Wabash / Montpelier Electric Generating Station 500kV L,L:22708:22742:500,100.4,562.0,6.3,,table,Reconductor line,10081000.0,1130000.0
Q12-0136,2014-07-28,Corers / Cwec Dewey 138 KV L,L:10070:10307:138,1.0,True,Pleasant Vly / Usaa 1 138 KV,L:10041:10068:138,348.9,159.0,44.3,65.6,fields,Rebuild line with higher-capacity conductor,1927000.0,1927000.0
Q12-0136,2014-07-28,Usaa 1 Substation / Corners 138 KV,L:10068:10070:138,1.0,True,Pleasant Valley / Usaa 1 138 KV,L:10041:10068:138,267.4,300.0,74.1,16.9,fields,Rebuild line with higher-capacity conductor,946000.0,946000.0
Q12-0136,2014-07-28,Sprecher / Cub-Run Dp 138 KV,L:9871:10066:138,1.0,True,Usaa 1 / Corners 138 KV,L:10068:10070:138,264.4,239.0,51.1,47.9,fields,Rebuild line with higher-capacity conductor,3313000.0,3313000.0
Q12-0136,2014-07-28,Usaa 1 Substation / Pleasant Valley 138 KV,L:10041:10068:138,1.0,True,Corners / Usaa 1 138 KV Line,L:10068:10070:138,249.5,273.0,51.1,59.6,fields,Rebuild line with higher-capacity conductor,3385000.0,3385000.0
