project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0136,2014-07-28,Cub-Run Dp / Pleasant Valley 138 KV line,L:10041:10066:138,1.0,True,Usaa 1 / Corners 138 KV Line,L:10068:10070:138,223.1,297.0,51.1,48.4,fields,Rebuild line with higher-capacity conductor,2456000.0,2456000.0
Q12-0136,2014-07-28,Tony Lappos Substation / Wiccopee 138 KV,L:9875:10158:138,1.0,True,Sideburn / Tony Lappos 138 KV line,L:9859:9875:138,159.9,338.0,16.8,109.3,fields,Rebuild line with higher-capacity conductor,1307000.0,1307000.0
Q12-0136,2014-07-28,Battery Hts Dp / W Garrard 138 KV Cir. 2,L:10073:10275:138,1.0,True,Battery Heights Dp / W Garrard 138 KV Ckt 1,L:10073:10275:138,153.6,362.0,17.9,103.5,fields,Rebuild line with higher-capacity conductor,1087000.0,1087000.0
Q12-0136,2014-07-28,Mohave Electric / Nasa 138 KV Line,L:8929:8953:138,1.0,True,St Crispin / Columbus Denois Crk 345 KV,L:8823:8949:345,151.7,234.0,5.4,128.5,fields,Rebuild line with higher-capacity conductor,2191000.0,611000.0
Q12-0136,2014-07-28,Westport / Wheelabrator Baltimore Refuse Substation 138 KV Line,L:8468:9058:138,1.0,True,St Crispin / Pluess 345 KV line,L:8823:8824:345,151.3,189.0,5.8,120.2,fields,Rebuild line with higher-capacity conductor,963000.0,216000.0
Q12-0136,2014-07-28,W Garrard / Battery Heights Dp 138 KV Ckt 1,L:10073:10275:138,1.0,True,Battery Hts Dp Substation / W Garrard 138 KV,L:10073:10275:138,150.0,371.0,17.9,101.1,fields,Rebuild line with higher-capacity conductor,1087000.0,1087000.0
Q12-0136,2014-07-28,Battery Hts Dp / Cwec Dewey 138 KV Ckt 2,L:10275:10307:138,1.0,True,Battery Heights Dp Substation / Cwec Dewey 138 KV,L:10275:10307:138,149.8,351.0,16.9,100.9,fields,Rebuild line with higher-capacity conductor,1810000.0,1810000.0
Q12-0136,2014-07-28,Cwec Dewey / Battery Heights Dp 138 KV,L:10275:10307:138,1.0,True,Battery Hts Dp / Cwec Dewey 138 KV Line,L:10275:10307:138,148.1,355.0,16.9,99.8,fields,Rebuild line with higher-capacity conductor,1810000.0,1810000.0
Q12-0136,2014-07-28,Clifton / Tony Lappos 138 KV #1,L:9868:9875:138,1.0,True,Clifton Substation / Tony Lappos 138 KV,L:9868:9875:138,148.0,390.0,16.6,104.8,fields,Rebuild line with higher-capacity conductor,2191000.0,2191000.0
Q12-0136,2014-07-28,Caney Crk / Wells Ic 138 KV,L:10071:10140:138,1.0,True,Corners / Usaa 1 138 KV Line,L:10068:10070:138,147.2,193.0,34.0,31.0,fields,Rebuild line with higher-capacity conductor,2397000.0,2397000.0
Q12-0136,2014-07-28,Clifton / West Garrard 138 KV Line 1,L:9868:10073:138,1.0,True,West Garrard / Clifton 138 KV #2,L:9868:10073:138,147.1,409.0,16.9,105.2,fields,Rebuild line with higher-capacity conductor,2117000.0,2117000.0
Q12-0136,2014-07-28,Tony Lappos / Sideburn Substation 138 KV,L:9859:9875:138,1.0,True,Tony Lappos Substation / Wiccopee 138 KV line,L:9875:10158:138,145.9,308.0,13.0,103.2,fields,Rebuild line with higher-capacity conductor,3611000.0,3611000.0
Q12-0136,2014-07-28,Raven Farm / Usaa 1 138 KV,L:9865:10068:138,1.0,True,Corners / Usaa 1 138 KV L,L:10068:10070:138,139.4,219.0,48.9,87.4,fields,Rebuild line with higher-capacity conductor,1282000.0,1282000.0
Q12-0136,2014-07-28,Sprecher / Walney 138 KV,L:9871:9907:138,1.0,True,Greenwater / Sprecher 138 KV,L:9867:9871:138,139.1,210.0,23.6,25.1,fields,Rebuild line with higher-capacity conductor,3075000.0,3075000.0
Q12-0136,2014-07-28,Clifton / West Garrard 138 KV Line 2,L:9868:10073:138,1.0,True,Clifton / W Garrard 138 KV Circuit 1,L:9868:10073:138,137.0,439.0,16.9,97.9,fields,Rebuild line with higher-capacity conductor,2117000.0,2117000.0
Q12-0136,2014-07-28,Tony Lappos / Clifton 138 KV Circuit 2,L:9868:9875:138,1.0,True,Clifton / Tony Lappos 138 KV,L:9868:9875:138,132.7,435.0,16.6,93.9,fields,Rebuild line with higher-capacity conductor,2191000.0,2191000.0
Q12-0136,2014-07-28,Greenwater / Sprcher Substation 138 KV,L:9867:9871:138,1.0,True,Usaa 1 Substation / Corners 138 KV,L:10068:10070:138,127.6,244.0,16.5,59.1,fields,Rebuild line with higher-capacity conductor,1848000.0,1848000.0
Q12-0136,2014-07-28,Gainesville / Caney Creek 138 KV,L:10139:10140:138,1.0,True,Usaa 1 / Coners 138 KV line,L:10068:10070:138,127.5,206.0,34.0,39.7,fields,Rebuild line with higher-capacity conductor,1640000.0,1640000.0
Q12-0136,2014-07-28,Crane Gulf 2 / Arrowhead 138 KV,L:9857:9860:138,1.0,True,Pleasant Valley / Usaa 1 Substation 138 KV Line,L:10041:10068:138,120.6,239.0,10.1,78.0,fields,Rebuild line with higher-capacity conductor,814000.0,814000.0
Q12-0136,2014-07-28,Raven Farm / Patillas 138 KV L,L:9865:10069:138,1.0,True,Usaa 1 / Corners 138 KV Line,L:10068:10070:138,119.2,230.0,48.9,96.8,fields,Rebuild line with higher-capacity conductor,931000.0,931000.0
Q12-0136,2014-07-28,Gulf Breeze / Hardwick 138 KV,L:8449:8450:138,1.0,True,St Crispin / Columbus Denois Creek 345 KV,L:8823:8949:345,118.7,308.0,5.2,101.6,fields,Rebuild line with higher-capacity conductor,2862000.0,826000.0
Q12-0149,2014-07-29,Renwind / Burro Bridge 100kV Line,L:22860:22973:100,1.0,True,Suter / Sim Gideon 100kV,L:22999:23501:100,383.6,170.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1566000.0,1566000.0
Q12-0149,2014-07-29,Suter / Burro Bridge 100kV Ckt 2,L:22973:23501:100,1.0,True,Burrobridge / Renwind 100kV,L:22860:22973:100,146.0,145.0,29.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2274000.0,2274000.0
Q12-0149,2014-07-29,Flax Hill / Lost Hills 100kV,L:22886:23000:100,1.0,True,Station 204 / Crown 100kV Line,L:22861:22998:100,145.2,132.0,22.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1860000.0,1860000.0
Q12-0149,2014-07-29,Suter / E Sanger 100kV,L:22890:23501:100,1.0,True,C Turbo / Suter 100kV L,L:23466:23501:100,126.6,129.0,31.5,,prose_overloaded,Rebuild line with higher-capacity conductor,719000.0,620000.0
Q12-0149,2014-07-29,Station 204 / Maximo 100kV L,L:22848:22861:100,1.0,True,Los Hills / Flax Hill 100kV,L:22886:23000:100,105.4,114.0,14.3,,prose_overloaded,Reconductor line,395000.0,395000.0
Q12-0149,2014-07-29,Hydeville / Wauchula 100kV L,L:22845:23071:100,1.0,True,Wauchua / Hydeville 100kV Ckt 2,L:22845:23071:100,104.0,184.0,7.3,,prose_overloaded,Reconductor line,505000.0,259000.0
Q12-0149,2014-07-29,Crown / Hydeville 100kV Line 2,L:22845:22998:100,1.0,True,Hydeville / Crown 100kV Ckt 1,L:22845:22998:100,100.2,175.0,7.4,,prose_overloaded,Reconductor line,616000.0,316000.0
Q12-0149,2014-07-29,Suter / Sim Gideon 100kV,L:22999:23501:100,1.0,True,Renwind / Burro Bridge 100kV line,L:22860:22973:100,441.7,148.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,790000.0,790000.0
Q12-0149,2014-07-29,Burro Ridge / Suter 100kV,L:22973:23501:100,1.0,True,Burro Bridge / Renwind 100kV,L:22860:22973:100,146.0,145.0,29.1,,prose_loss,Rebuild line with higher-capacity conductor,2274000.0,2274000.0
Q12-0149,2014-07-29,Pittsford / Burro Bridge Substation 100kV #2,L:22970:22973:100,1.0,True,Pittsford / Burro Bridge 100kV,L:22970:22973:100,121.6,165.0,20.3,,prose_loss,Rebuild line with higher-capacity conductor,1275000.0,1275000.0
Q12-0149,2014-07-29,Crown / Station 204 100kV,L:22861:22998:100,1.0,True,Flax Hill Substation / Lost Hills 100kV,L:22886:23000:100,114.1,133.0,14.3,,prose_loss,Rebuild line with higher-capacity conductor,1528000.0,1528000.0
Q12-0149,2014-07-29,Burro Bridge / Pittsford 100kV,L:22970:22973:100,1.0,True,Pittsford / Burro Bridge 100kV,L:22970:22973:100,112.2,179.0,20.3,,prose_loss,Rebuild line with higher-capacity conductor,1275000.0,1275000.0
Q12-0149,2014-07-29,Hydevile / Crown 100kV Line 1,L:22845:22998:100,1.0,True,Crown / Hydeville 100kV #2,L:22845:22998:100,100.2,175.0,7.4,,prose_loss,Reconductor line,616000.0,316000.0
Q12-0149,2014-07-29,Renwind / Sim Gideon 100kV,L:22860:22999:100,1.0,True,Sim Gideon / Suter 100kV L,L:22999:23501:100,484.4,130.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1913000.0,1913000.0
Q12-0149,2014-07-29,E Sanger / Losthills 100kV L,L:22890:23000:100,1.0,True,Station 204 / Crown 100kV Line,L:22861:22998:100,141.9,122.0,22.2,,prose_colon,Rebuild line with higher-capacity conductor,1342000.0,1342000.0
Q12-0149,2014-07-29,Suter / Ce Turbo 100kV,L:23466:23501:100,1.0,True,Suter / E Sanger Substation 100kV,L:22890:23501:100,122.0,130.0,30.3,,prose_colon,Rebuild line with higher-capacity conductor,487000.0,415000.0
Q12-0149,2014-07-29,Pittsford / Burro Bridge Substation 100kV Line 1,L:22970:22973:100,1.0,True,Pittsford / Burro Bridge Substation 100kV Cir. 2,L:22970:22973:100,116.7,172.0,20.3,,prose_colon,Rebuild line with higher-capacity conductor,1275000.0,1275000.0
Q12-0149,2014-07-29,Flax Hill / S Bradley 100kV Line,L:22869:22886:100,1.0,True,Flax Hill 230/1kV Transformer Bank,X:22886:230:1,102.2,100.0,10.7,,prose_colon,Reconductor line,284000.0,284000.0
Q12-0159,2014-07-23,BRIDGE to RIVERVIEW 138 kV Circuit 1,L:9900:10164:138,1.0,True,BRIDGE SUBSTATION to RIVERVIEW 138 kV Cir. 2,L:9900:10164:138,140.4,304.0,63.9,,table,Rebuild line with higher-capacity conductor,5005000.0,4139000.0
Q12-0159,2014-07-23,BUTT VLY to CANADIAN HILLS WIND 138 kV,L:9848:9851:138,1.0,True,RIVERVIEW to ALBERT PIKE 138 kV line,L:9692:10164:138,128.4,297.0,19.9,,table,Rebuild line with higher-capacity conductor,1683000.0,1261000.0
Q12-0159,2014-07-23,BANCROT to FAIRLAND 138 kV,L:8902:9063:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS RK 345 kV,L:8823:8949:345,117.9,326.0,8.5,,table,Rebuild line with higher-capacity conductor,604000.0,47000.0
Q12-0159,2014-07-23,RIVERVIEW to BRIDGE 138 kV Ckt 2,L:9900:10164:138,1.0,True,BRIDGE to RIVERVIEW 138 kV #1,L:9900:10164:138,117.4,363.0,63.9,,table,Rebuild line with higher-capacity conductor,5005000.0,4139000.0
Q12-0159,2014-07-23,ACKLEY to PLUESS 138 kV,L:8824:8832:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS CRK 345 kV,L:8823:8949:345,116.6,336.0,6.5,,table,Rebuild line with higher-capacity conductor,2497000.0,193000.0
Q12-0159,2014-07-23,ALBERT PIKE to RIVERVIEW 138 kV,L:9692:10164:138,1.0,True,BUTT VLY to CANADIAN HILLS WIND 138 kV line,L:9848:9851:138,113.3,238.0,20.4,,table,Rebuild line with higher-capacity conductor,5030000.0,4143000.0
Q12-0159,2014-07-23,BANCROFT to COLESVILLE 138 kV,L:8902:9062:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS CRK 345 kV L,L:8823:8949:345,112.9,389.0,8.5,,table,Rebuild line with higher-capacity conductor,1112000.0,86000.0
Q12-0159,2014-07-23,N OGDEN to FAIRLAND 138 kV Line,L:8901:9063:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS CREEK 345 kV,L:8823:8949:345,111.6,286.0,5.5,,table,Rebuild line with higher-capacity conductor,1672000.0,176000.0
Q12-0159,2014-07-23,MOHAVE ELECTRIC to BELTSVILLE SUBSTATION 138 kV,L:8833:8929:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS CRK 345 kV,L:8823:8949:345,109.0,279.0,6.7,,table,Reconductor line,230000.0,27000.0
Q12-0159,2014-07-23,NEW PLYMOUNTH to HUMBOLDT 138 kV L,L:9686:9711:138,1.0,True,VAN DOM to HAYFIELD 138 kV,L:9687:9844:138,107.3,248.0,9.2,,table,Reconductor line,2545000.0,2090000.0
Q12-0159,2014-07-23,HAYFIELD to VAN DOM 138 kV line,L:9687:9844:138,1.0,True,NEW PLYMOUNTH SUBSTATION to HUMBOLDT 138 kV,L:9686:9711:138,103.9,278.0,10.5,,table,Reconductor line,343000.0,282000.0
Q12-0159,2014-07-23,HARDWICK SUBSTATION 345-1 kV Autotransformer,X:8450:345:1,0.9948550030296996,True,ST CRISPIN to COLUMBUS DENOIS CRK 345 kV line,L:8823:8949:345,102.2,628.0,7.9,,table,Replace transformer with higher-rated unit,13786000.0,1244000.0
Q12-0159,2014-07-23,INA 345/138 kV Transformer,X:8897:345:138,0.9964048597156099,True,ST CRISPIN to COLUMBUS DENOIS CREEK 345 kV,L:8823:8949:345,101.6,519.0,5.1,,table,Replace transformer with higher-rated unit,16223000.0,2642000.0
Q12-0159,2014-07-23,BELVOIR to NEW PLYMOUNTH 138 kV #1,L:9686:9843:138,0.9992021507557589,False,BELVOIR to NEW PLYMOUNTH 138 kV Line 2,L:9686:9843:138,100.4,263.0,6.4,,table,Reconductor line,1386000.0,1138000.0
Q12-0159,2014-07-23,NEW PLYMOUNTH to BELVOIR 138 kV #2,L:9686:9843:138,0.9992021507557589,False,NEW PLYMOUNTH to BELVOIR 138 kV Line 1,L:9686:9843:138,100.4,263.0,6.4,,table,Reconductor line,1386000.0,1138000.0
Q12-0162,2014-07-18,SOUTH CANNON FALLS - LEA CO. WAITS 100 KV,L:19400:19406:100,1.0,True,SOUTH CANNON FALLS - BARCELONETA 504 100 KV L,L:19400:19402:100,129.6,144.0,19.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4240000.0,4240000.0
Q12-0162,2014-07-18,SNOHOMISH COUNTY 52ND STREET - BARCELONETA 8504 100 KV line,L:19401:19402:100,1.0,True,LEA CO. WAITS - ARRO 100 KV,L:19406:19415:100,124.0,128.0,24.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1870000.0,1870000.0
Q12-0162,2014-07-18,SNOHOMISH COUNTY 52ND STREET - TAUNTON TAP 100 KV,L:19401:19414:100,1.0,True,LEA CO. WAITS SUBSTATION - ARRO 100 KV L,L:19406:19415:100,101.8,111.0,18.3,,prose_overloaded,Reconductor line,902000.0,902000.0
Q12-0162,2014-07-18,S CANNON FALLS - BARCELONETA 8504 100 KV,L:19400:19402:100,1.0,True,LEA CO. WAITS - S CANNON FALLS SUBSTATION 100 KV,L:19400:19406:100,149.5,145.0,24.7,,prose_loss,Rebuild line with higher-capacity conductor,2326000.0,2326000.0
Q12-0183,2014-07-15,Laurel Substation to Duval 138 KV,L:8822:8867:138,1.0,True,Oaks to Metzerott Road 138 KV,L:8904:8931:138,493.0,229.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2394000.0,2394000.0
Q12-0183,2014-07-15,White Oak to Oaks 138 KV,L:8904:9074:138,1.0,True,N Ogden to Oaks 138 KV line,L:8901:8904:138,229.6,207.0,49.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1072000.0,1072000.0
Q12-0183,2014-07-15,Big Stone S Substation to Pomerao 138 KV line,L:8436:8866:138,1.0,True,Oaks to Metzerot Rd 138 KV,L:8904:8931:138,186.5,250.0,25.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1907000.0,1907000.0
Q12-0183,2014-07-15,Riverplace to High Ridge 138 KV,L:8810:8813:138,1.0,True,St Crispin to Columbus Denois Crk 345 KV,L:8823:8949:345,145.5,340.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1867000.0,558000.0
Q12-0183,2014-07-15,N Ogden to Burtonsville Substation 138 KV,L:8901:8930:138,1.0,True,Fairland to N Ogden 138 KV,L:8901:9063:138,122.7,203.0,28.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4493000.0,4493000.0
Q12-0183,2014-07-15,Montpelier to Arco Bp-Willard 138 KV,L:8945:9105:138,1.0,True,Duval to Metzerott Rd 138 KV,L:8867:8931:138,109.2,234.0,20.9,,prose_overloaded,Reconductor line,2466000.0,2466000.0
Q12-0183,2014-07-15,Oaks to N Ogden 138 KV Line,L:8901:8904:138,1.0,True,Duval to Metzerott Rd 138 KV,L:8867:8931:138,556.9,179.0,85.7,,prose_loss,Rebuild line with higher-capacity conductor,1445000.0,1445000.0
Q12-0183,2014-07-15,White Oak to Sandy Spring 138 KV,L:8943:9074:138,1.0,True,N Ogden to Oaks 138 KV,L:8901:8904:138,252.0,200.0,49.4,,prose_loss,Rebuild line with higher-capacity conductor,9589000.0,9589000.0
Q12-0183,2014-07-15,St Crispin to 14Th St 138 KV,L:8437:8823:138,1.0,True,Metzerott Rd to Oaks 138 KV,L:8904:8931:138,178.4,238.0,32.3,,prose_loss,Rebuild line with higher-capacity conductor,3799000.0,3562000.0
Q12-0183,2014-07-15,Pit 5 Tap to Colesville 138 KV,L:8700:9062:138,1.0,True,Metzerott Rd to Duval 138 KV,L:8867:8931:138,143.0,208.0,15.1,,prose_loss,Rebuild line with higher-capacity conductor,4483000.0,4483000.0
Q12-0183,2014-07-15,High Ridge to Park Ave 138 KV,L:8813:8816:138,1.0,True,St Crispin to Columbus Denois Crk 345 KV,L:8823:8949:345,130.9,350.0,15.5,,prose_loss,Rebuild line with higher-capacity conductor,2999000.0,897000.0
Q12-0183,2014-07-15,North Ogden to Fairland 138 KV,L:8901:9063:138,1.0,True,Metzertt Road to Duval 138 KV L,L:8867:8931:138,113.8,368.0,48.2,,prose_loss,Rebuild line with higher-capacity conductor,1572000.0,1572000.0
Q12-0183,2014-07-15,North Gden to Arco Bp-Willard Substation 138 KV L,L:8901:9105:138,1.0,True,Duval to Metzerott Road 138 KV,L:8867:8931:138,112.7,227.0,20.9,,prose_loss,Rebuild line with higher-capacity conductor,634000.0,634000.0
Q12-0183,2014-07-15,Hacienda Las Carolinas Substation to Hunters Pt Substation 138 KV,L:8496:8817:138,1.0,True,St Crispin to Pomerado 138 KV,L:8823:8866:138,112.6,278.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,1837000.0,1313000.0
Q12-0183,2014-07-15,Border to Big Stone S 138 KV Line,L:8422:8436:138,1.0,True,Metzerott Rd to Oaks 138 KV,L:8904:8931:138,109.1,224.0,17.1,,prose_loss,Reconductor line,891000.0,891000.0
Q12-0183,2014-07-15,Pluess to Ackley 138 KV Line,L:8824:8832:138,1.0,True,Columbus Denois Crk to St Crispin 345 KV,L:8823:8949:345,108.1,450.0,6.9,,prose_loss,Reconductor line,721000.0,171000.0
Q12-0183,2014-07-15,Brandon Shores to Johnson Hill 138 KV,L:8587:9082:138,1.0,True,Oaks to Metzerott Road 138 KV,L:8904:8931:138,106.3,227.0,6.7,,prose_loss,Reconductor line,331000.0,331000.0
Q12-0183,2014-07-15,Wilkens to Tyhee 138 KV,L:8507:8572:138,1.0,True,Sulphur Springs 345-1 kV Auto,X:8525:345:1,105.8,326.0,5.8,,prose_loss,Reconductor line,303000.0,261000.0
Q12-0183,2014-07-15,Oaks to Metzerott Rd 138 KV,L:8904:8931:138,1.0,True,Duval to Mezerott Road 138 KV,L:8867:8931:138,672.7,176.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1027000.0,1027000.0
Q12-0183,2014-07-15,Duval to Metzerott Rd Substation 138 KV L,L:8867:8931:138,1.0,True,Oaks to Metzerott Rd 138 KV line,L:8904:8931:138,589.2,201.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,10506000.0,10506000.0
Q12-0183,2014-07-15,Laurel to Crystal Springs 138 KV,L:8822:8954:138,1.0,True,Oaks Substation to Metzerott Road 138 KV,L:8904:8931:138,463.4,239.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2778000.0,2778000.0
Q12-0183,2014-07-15,St Crispin to Crystal Springs 138 KV,L:8823:8954:138,1.0,True,Oaks to Metzerott Rd Substation 138 KV L,L:8904:8931:138,421.1,254.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4054000.0,4054000.0
Q12-0183,2014-07-15,Hacienda Las Carolinas to 14Th St 138 KV,L:8437:8496:138,1.0,True,Oaks to Metzerott Rd 138 KV,L:8904:8931:138,174.9,202.0,32.3,,prose_colon,Rebuild line with higher-capacity conductor,2117000.0,1985000.0
Q12-0183,2014-07-15,St Crispin to Pomerado 138 KV,L:8823:8866:138,1.0,True,Oaks to Metzerott Rd 138 KV,L:8904:8931:138,170.0,300.0,25.8,,prose_colon,Rebuild line with higher-capacity conductor,4504000.0,4504000.0
Q12-0183,2014-07-15,Wilkens to Wheelabrator Baltimore Refuse 138 KV,L:8507:9058:138,1.0,True,Sulphur Springs 345/1 kV Transformer Bank,X:8525:345:1,103.6,370.0,5.8,,prose_colon,Reconductor line,681000.0,587000.0
Q13-0202,2014-07-30,GREEN SPRINGS SUBSTATION – BALLSTON 138.0 kV,L:9858:9895:138,1.0,True,CORNRS – CWEC DEWEY 138.0 kV,L:10070:10307:138,105.8,236.0,5.2,,prose_overloaded,Reconductor line,1182000.0,69000.0
Q13-0202,2014-07-30,LSU 500 kV/345 kV Autotransformer,X:8286:500:345,0.9878742449547915,True,MAGNESIUMPLANT – BLUE RAVINE-SCHOOL 345.0 kV L,L:8261:8292:345,105.7,907.0,5.8,,prose_overloaded,Replace transformer with higher-rated unit,28272000.0,328000.0
Q13-0202,2014-07-30,RIDGELEY – DETROIT 345.0 kV,L:8268:18394:345,1.0,True,PROSPECT – BLUE RAVINE-SCHOOL 345.0 kV,L:7491:8292:345,103.2,1837.0,8.9,,prose_overloaded,Reconductor line,20375000.0,209000.0
Q13-0202,2014-07-30,ALEXANDRIA – WICOPEE 138.0 kV,L:9881:10158:138,1.0,True,SIDEBURN – TONY LAPPOS 138.0 kV,L:9859:9875:138,100.8,215.0,15.1,,prose_overloaded,Reconductor line,873000.0,136000.0
Q13-0202,2014-07-30,WESTROCK SOUTHEAST LLC – RIDGELEY 345.0 kV,L:9069:18394:345,1.0,True,PROSPECT – BLUE RAVINE-SCHOOL 345.0 kV,L:7491:8292:345,100.7,1795.0,9.1,,prose_overloaded,Reconductor line,5023000.0,53000.0
Q13-0202,2014-07-30,PORT ALLEN HI – GREEN SPRINGS 138.0 kV,L:9858:9888:138,1.0,True,SPRECHER – WALNEY 138.0 kV L,L:9871:9907:138,113.3,228.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,1764000.0,65000.0
Q13-0202,2014-07-30,FRONT ROYAL – CASON LANE 345.0 kV,L:9674:18127:345,1.0,True,CHAPARRAL – CASN LANE 345.0 kV,L:9399:18127:345,112.9,1321.0,8.1,,prose_loss,Rebuild line with higher-capacity conductor,72280000.0,764000.0
Q13-0202,2014-07-30,HINTON AP – LOWMOOR 345.0 kV,L:9666:18544:345,1.0,True,BRIDGEPORT ENERGY SUBSTATION – WALLINGFORD 345.0 kV,L:17879:18164:345,111.1,1182.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,143816000.0,1663000.0
Q13-0202,2014-07-30,DETROIT 500/345kV Auto,X:8268:500:345,0.9886609450149416,True,GREENLAND GAP – STEVENSVILLE 345.0 kV,L:18691:18697:345,103.6,1162.0,7.4,,prose_loss,Replace transformer with higher-rated unit,30293000.0,301000.0
Q13-0202,2014-07-30,ARROWHEAD – SIEBURN 138.0 kV,L:9859:9860:138,1.0,True,ROYSE – WICCOPEE 138.0 kV,L:10074:10158:138,111.3,231.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,1675000.0,1675000.0
Q13-0202,2014-07-30,GALLOWS RD – PORT ALLEN HI 138.0 kV,L:9885:9888:138,1.0,True,SPRECHER – WALNEY 138.0 kV,L:9871:9907:138,109.5,224.0,5.3,,prose_colon,Reconductor line,951000.0,35000.0
Q13-0202,2014-07-30,CRANE GLF 2 – SUGAR GROVE 138.0 kV,L:9857:9879:138,1.0,True,GREEN SPRINGS – BALLSTON 138.0 kV L,L:9858:9895:138,108.9,228.0,7.2,,prose_colon,Reconductor line,850000.0,71000.0
Q13-0202,2014-07-30,CHAPARRAL – CASON LANE 345.0 kV,L:9399:18127:345,1.0,True,FRONT ROYAL – CASON LANE 345.0 kV L,L:9674:18127:345,107.8,1580.0,9.1,,prose_colon,Reconductor line,13711000.0,145000.0
Q13-0202,2014-07-30,FLETCHERS RIDGE – WOODS DP 138.0 kV,L:10072:10303:138,1.0,True,USAA 1 – CORNERS 138.0 kV,L:10068:10070:138,105.1,307.0,5.1,,prose_colon,Reconductor line,343000.0,11000.0
Q13-0202,2014-07-30,ROYSE – WICCOPEE 138.0 kV,L:10074:10158:138,1.0,True,SIDEBURN – ARROWHEAD 138.0 kV line,L:9859:9860:138,101.6,241.0,7.4,,prose_colon,Reconductor line,442000.0,442000.0
Q13-0205,2014-07-31,Coyote Point - Larson St 230 kV,L:18949:19576:230,1.0,True,Larson St - Energy Shelby County 230 kV,L:19437:19576:230,104.9,711.0,10.0,104.2,fields,Reconductor line,8913000.0,68000.0
Q13-0205,2014-07-31,N Oaklad - Blue Racer 230 kV,L:18847:19348:230,1.0,True,Lason St 500 kV/230 kV Autotransformer,X:19576:500:230,104.1,463.0,7.5,103.3,fields,Reconductor line,10298000.0,79000.0
Q13-0205,2014-07-31,Stave Falls Substation - S Bend 100 kV Line,L:22574:22586:100,1.0,True,Krumkill - Drewry 100 kV,L:22588:22767:100,103.4,136.0,31.9,92.2,fields,Reconductor line,577000.0,63000.0
Q13-0205,2014-07-31,Lake Hodges - Brownsville Indl.Pk 230 kV,L:18990:19130:230,1.0,True,Cedar Hill - Fishhawk 500 kV line,L:18862:19134:500,101.2,691.0,7.2,100.7,fields,Reconductor line,8682000.0,67000.0
Q13-0205,2014-07-31,Blue Racer - Lake Hodges 230 kV,L:18990:19348:230,1.0,True,Cedar Hill - Fishhawk 500 kV,L:18862:19134:500,100.8,712.0,7.2,100.3,fields,Reconductor line,24356000.0,189000.0
Q13-0209,2014-07-21,Svp-Fishers Rd 138kV,L:18438:18442:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,124.0,280.0,5.4,122.6,fields,Rebuild line with higher-capacity conductor,6744000.0,206000.0
Q13-0209,2014-07-21,Drain-Thief River Falls 138kV,L:18543:18552:138,1.0,True,Red Tail-Hinton Ap 345kV line,L:18381:18544:345,123.5,228.0,6.9,121.4,fields,Rebuild line with higher-capacity conductor,3892000.0,95000.0
Q13-0209,2014-07-21,Svp Substation-Schertz 138kV,L:18442:18545:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,123.2,286.0,5.4,121.9,fields,Rebuild line with higher-capacity conductor,7358000.0,224000.0
Q13-0209,2014-07-21,Schertz-Hinton Ap 138kV Line,L:18544:18545:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,122.3,292.0,5.4,121.1,fields,Rebuild line with higher-capacity conductor,4190000.0,128000.0
Q13-0209,2014-07-21,Affinity-Gay Mills 138kV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,119.5,150.0,6.9,116.2,fields,Rebuild line with higher-capacity conductor,25992000.0,1167000.0
Q13-0209,2014-07-21,Hinton Ap 345/138 kV XFMR,X:18544:345:138,0.9887233752510071,True,Hinton Ap-Red Tail 345kV line,L:18381:18544:345,118.6,700.0,11.8,117.4,fields,Replace transformer with higher-rated unit,18397000.0,391000.0
Q13-0209,2014-07-21,Kean Mtn And Grassy Reek Substation-Wec 345kV,L:9633:18368:345,1.0,True,Clarkwild-Franks 345kV line,L:9493:9637:345,118.1,1240.0,26.9,116.6,fields,Rebuild line with higher-capacity conductor,67326000.0,1210000.0
Q13-0209,2014-07-21,Dunnellon-Greater Detroit Resource Recovery Substation 138kV,L:9228:9408:138,1.0,True,New Hope Ap-Red Tail 345kV,L:18377:18381:345,117.8,218.0,5.1,116.2,fields,Rebuild line with higher-capacity conductor,27674000.0,681000.0
Q13-0209,2014-07-21,New Hope Ap 345/1 kV Transformer,X:18377:345:1,0.9913278502087018,True,New Hope Ap-Red Tail 345kV,L:18377:18381:345,117.5,388.0,6.9,116.2,fields,Replace transformer with higher-rated unit,16878000.0,356000.0
Q13-0209,2014-07-21,Nogales-Bon Aqua 138kV,L:9586:9587:138,1.0,True,N Dublin-John Sevier 345kV line,L:9625:16877:345,116.6,292.0,27.8,109.9,fields,Rebuild line with higher-capacity conductor,11592000.0,2031000.0
Q13-0209,2014-07-21,Belcher Mtn-Gary 138kV Line,L:18367:18369:138,1.0,True,New Hope Ap-Wec 345kV line,L:18368:18377:345,115.0,264.0,5.8,113.5,fields,Rebuild line with higher-capacity conductor,3300000.0,66000.0
Q13-0209,2014-07-21,Wec Substation-Gary 138kV L,L:18368:18369:138,1.0,True,Wec-New Hope Ap 345kV,L:18368:18377:345,115.0,268.0,5.8,113.5,fields,Rebuild line with higher-capacity conductor,3824000.0,77000.0
Q13-0209,2014-07-21,Hamilton Wolfe Road-Belcher Mtn Substation 138kV,L:18364:18367:138,1.0,True,Wec-New Hope Ap 345kV,L:18368:18377:345,114.9,263.0,5.8,113.4,fields,Rebuild line with higher-capacity conductor,3139000.0,63000.0
Q13-0209,2014-07-21,Acec Calamus-Hamilton Wolfe Rd 138kV,L:18357:18364:138,1.0,True,Wec-New Hope Ap 345kV Line,L:18368:18377:345,114.8,261.0,5.8,113.3,fields,Rebuild line with higher-capacity conductor,4127000.0,83000.0
Q13-0209,2014-07-21,N Dublin-E Dunkirk 138kV,L:9625:17627:138,1.0,True,N Dublin-Hansford 138kV L,L:9625:17629:138,112.3,228.0,12.4,108.5,fields,Rebuild line with higher-capacity conductor,16390000.0,493000.0
Q13-0209,2014-07-21,Cinch River 345 kV/138 kV Transformer,X:9638:345:138,0.9451746342782162,True,Kean Mtnand Grassy Crk-Wec 345kV,L:9633:18368:345,110.8,355.0,6.4,109.5,fields,Replace transformer with higher-rated unit,18941000.0,499000.0
Q13-0209,2014-07-21,Lowmoor 345-138 kV Autotransformer,X:9666:345:138,0.983512867737534,True,Eagle Pt Power Plant-Lowmoor 345kV,L:9467:9666:345,105.4,523.0,8.2,104.3,fields,Replace transformer with higher-rated unit,13769000.0,236000.0
Q13-0209,2014-07-21,Gouding-Rec Clinton 138kV,L:9582:9616:138,0.9619655659334257,False,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,105.1,256.0,6.7,103.3,fields,Reconductor line,10386000.0,444000.0
Q13-0209,2014-07-21,Hinton Ap-Red Tail 345kV,L:18381:18544:345,1.0,True,Dunnellon Substation-Ashby 138kV,L:9228:9232:138,105.0,1150.0,19.7,103.8,fields,Reconductor line,23410000.0,442000.0
Q13-0209,2014-07-21,East Millinocket Mill-Cumberland 2 138kV,L:16483:16484:138,1.0,True,Westboro Substation-Sullivan Gardens 345kV,L:16876:16895:345,104.1,259.0,32.0,95.5,fields,Reconductor line,848000.0,215000.0
Q13-0209,2014-07-21,Red Tail 345 kV/138 kV XFMR,X:18381:345:138,0.9902229888090593,True,Hinton Ap Substation-Red Tail 345kV,L:18381:18544:345,101.5,347.0,5.0,100.5,fields,Replace transformer with higher-rated unit,11960000.0,270000.0
Q13-0209,2014-07-21,Hebron-Los Banos 138kV,L:9355:9496:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,101.5,387.0,7.8,100.0,fields,Reconductor line,1204000.0,32000.0
Q13-0209,2014-07-21,Chisholm-Hartman Crk 138kV L,L:9529:9626:138,1.0,True,Lowmoor-Hinton Ap 345kV line,L:9666:18544:345,100.6,342.0,6.3,99.3,fields,Reconductor line,847000.0,35000.0
Q13-0209,2014-07-21,Hebron-N Huntington 138kV,L:9307:9355:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,100.5,413.0,7.8,99.2,fields,Reconductor line,3691000.0,98000.0
Q13-0209,2014-07-21,North Bristol-Sherwood Forest 138kV L,L:9256:16806:138,1.0,True,Westboro-Sullivan Gardens 345kV,L:16876:16895:345,100.5,277.0,29.8,92.9,fields,Reconductor line,1974000.0,328000.0
Q13-0209,2014-07-21,Urban-N Huntington 138kV line,L:9307:9525:138,1.0,True,Lowmoor-Hinton Ap 345kV Line,L:9666:18544:345,100.4,417.0,7.8,99.1,fields,Reconductor line,3012000.0,80000.0
Q13-0209,2014-07-21,Southard-Urban 138kV Line,L:9525:9526:138,1.0,True,Lowmoor Substation-Hinton Ap 345kV,L:9666:18544:345,100.3,423.0,7.8,99.0,fields,Reconductor line,2518000.0,67000.0
Q13-0235,2014-07-28,Battle Ground - S Carlyle 138.0 kV,L:8955:9689:138,1.0,True,Van Dom - Viriginia Hills 138.0 kV Line,L:9844:9850:138,236.5,205.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,868000.0,29000.0
Q13-0235,2014-07-28,Ackley - Montpelier 138.0 kV line,L:8832:8945:138,0.9951328761648912,False,St Crispin - Columbus Denois Crk 345.0 kV,L:8823:8949:345,127.6,271.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,7952000.0,41000.0
Q13-0235,2014-07-28,Park Ave - Highridge 138.0 kV,L:8813:8816:138,1.0,True,Columbus Denois Creek - St Crispin 345.0 kV,L:8823:8949:345,127.3,549.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3865000.0,19000.0
Q13-0235,2014-07-28,Gulf Breeze - Hardwick 138.0 kV line,L:8449:8450:138,1.0,True,Columbus Denois Crk - St Crispin 345.0 kV,L:8823:8949:345,125.4,421.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,964000.0,9000.0
Q13-0235,2014-07-28,Wilkens - Tyhee 138.0 kV,L:8507:8572:138,1.0,True,S Crispin - Pluess 345.0 kV,L:8823:8824:345,119.3,396.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,776000.0,5000.0
Q13-0235,2014-07-28,St Crispin - Pluess 345.0 kV,L:8823:8824:345,1.0,True,Riva Road - Monroe St 345.0 kV line,L:8407:9098:345,117.2,1108.0,19.7,,prose_overloaded,Rebuild line with higher-capacity conductor,26052000.0,163000.0
Q13-0235,2014-07-28,Wilkens - Wheelabrator Baltimore Refuse 138.0 kV,L:8507:9058:138,1.0,True,Pluess - St Crispin 345.0 kV,L:8823:8824:345,116.1,441.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1178000.0,7000.0
Q13-0235,2014-07-28,Walden N Generation Sta - Louisville 138.0 kV,L:8654:9899:138,1.0,True,Hayfield - Van Dom 138.0 kV,L:9687:9844:138,106.1,238.0,7.0,,prose_overloaded,Reconductor line,469000.0,16000.0
Q13-0235,2014-07-28,St Crispin 345-138 kV Transformer,X:8823:345:138,0.9947853249163753,True,St Crispin - Pluess 345.0 kV,L:8823:8824:345,101.7,551.0,5.9,,prose_overloaded,Replace transformer with higher-rated unit,14191000.0,101000.0
Q13-0235,2014-07-28,Vn Dom - Hayfield 138.0 kV,L:9687:9844:138,1.0,True,Humboldt - New Plymounth 138.0 kV,L:9686:9711:138,210.0,332.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,1311000.0,44000.0
Q13-0235,2014-07-28,Park Ave - Pluess 138.0 kV line,L:8816:8824:138,1.0,True,Pluess - Park Ave 138.0 kV Circuit 1,L:8816:8824:138,141.8,308.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,1128000.0,5000.0
Q13-0235,2014-07-28,Ackley - Pluess 138.0 kV,L:8824:8832:138,1.0,True,St Crispin - Columbus Denois Creek 345.0 kV line,L:8823:8949:345,118.5,596.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,2741000.0,15000.0
Q13-0235,2014-07-28,Hardwick 345 kV/1 kV Autotransformer,X:8450:345:1,0.994007071346128,True,St Crispin - Columbus Denois Crk 345.0 kV L,L:8823:8949:345,113.0,738.0,7.7,,prose_loss,Replace transformer with higher-rated unit,14564000.0,109000.0
Q13-0235,2014-07-28,Walden N Generation Station - Riverview 138.0 kV,L:8654:10164:138,1.0,True,Hayfield - Van Dom 138.0 kV,L:9687:9844:138,107.8,240.0,7.0,,prose_loss,Reconductor line,1648000.0,55000.0
Q13-0235,2014-07-28,Amps - Hedges 345.0 kV,L:6521:7127:345,1.0,True,Lake June Pump - Amps 500.0 kV,L:6300:7127:500,107.4,1831.0,7.6,,prose_loss,Reconductor line,15680000.0,73000.0
Q13-0235,2014-07-28,High Ridge - Riverplace 138.0 kV line,L:8810:8813:138,1.0,True,St Crispin - Columbus Denois Crk 345.0 kV Line,L:8823:8949:345,124.4,591.0,9.4,,prose_colon,Rebuild line with higher-capacity conductor,1078000.0,5000.0
Q13-0235,2014-07-28,Columbus Denois Crk Substation - St Crispin 345.0 kV,L:8823:8949:345,1.0,True,Hardwick 138/1 kV Transformer Bank,X:8450:138:1,122.5,1385.0,22.0,,prose_colon,Rebuild line with higher-capacity conductor,34394000.0,235000.0
Q13-0235,2014-07-28,Pluess - Park Ave 138.0 kV Line 1,L:8816:8824:138,1.0,True,Park Ave - Pluess 138.0 kV line,L:8816:8824:138,119.0,366.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,1128000.0,5000.0
Q13-0235,2014-07-28,Wheelabrator Baltimore Refuse - Westport 138.0 kV,L:8468:9058:138,1.0,True,St Crispin - Pluess 345.0 kV,L:8823:8824:345,116.3,440.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,654000.0,4000.0
Q13-0235,2014-07-28,Hardwick 138/1kV XFMR,X:8450:138:1,0.994007071346128,True,Columbus Denois Crk - St Crispin 345.0 kV,L:8823:8949:345,110.4,756.0,7.7,,prose_colon,Replace transformer with higher-rated unit,6752000.0,51000.0
Q13-0235,2014-07-28,Lake June Pump - Marcus Hook Energy Lp 500.0 kV,L:6300:7163:500,1.0,True,Hospital Distrito 7003 - Gibrater Cust 345.0 kV line,L:6046:6088:345,104.1,2341.0,7.2,,prose_colon,Reconductor line,49541000.0,217000.0
Q13-0235,2014-07-28,Hedges - Lake June Pump 345.0 kV,L:6300:6521:345,1.0,True,Lake June Pump - Amps 500.0 kV,L:6300:7127:500,103.4,1984.0,7.5,,prose_colon,Reconductor line,25806000.0,118000.0
Q13-0241,2014-07-27,Woodlynne to Cosmar 138 KV L,L:6899:6901:138,1.0,True,Deerfield 4 Substation to Mcwilliams 138 KV line,L:5289:6904:138,103.7,207.0,20.9,,prose_overloaded,Reconductor line,489000.0,489000.0
Q13-0241,2014-07-27,Deerfield 4 to Mcwilliams 138 KV line,L:5289:6904:138,1.0,True,Cosmar to Deerfield 4 138 KV,L:5289:6901:138,103.1,223.0,21.4,,prose_overloaded,Reconductor line,1580000.0,1580000.0
Q13-0241,2014-07-27,Cartwright to Oak Villa 138 KV,L:5318:5320:138,1.0,True,Oak Villa to Cartwright 138 KV,L:5318:5320:138,129.1,279.0,43.7,,prose_loss,Rebuild line with higher-capacity conductor,4080000.0,4080000.0
Q13-0241,2014-07-27,Cartwrigt to Oak Villa 138 KV Ckt 2,L:5318:5320:138,1.0,True,Oak Villa to Cartwright 138 KV Ckt 1,L:5318:5320:138,119.3,302.0,43.7,,prose_loss,Rebuild line with higher-capacity conductor,4080000.0,4080000.0
Q13-0241,2014-07-27,Deerfield 4 to Cosar 138 KV,L:5289:6901:138,1.0,True,Deerfield 4 to Mcwilliams 138 KV,L:5289:6904:138,127.8,186.0,20.9,,prose_colon,Rebuild line with higher-capacity conductor,489000.0,489000.0
Q12-0135,2014-08-31,Mason Rd / Nyssa 138 KV,L:7961:7966:138,1.0,True,Kenedy / Woodlands 138 KV,L:7512:7513:138,396.3,191.0,100.0,,table,Rebuild line with higher-capacity conductor,3602000.0,3416000.0
Q12-0135,2014-08-31,Nyssa / Minco 138 KV line,L:7492:7961:138,1.0,True,Kenedy / Woodlands 138 KV,L:7512:7513:138,384.4,198.0,100.0,,table,Rebuild line with higher-capacity conductor,8506000.0,8066000.0
Q12-0135,2014-08-31,Minco / Jackson Substation 138 KV,L:7492:7500:138,1.0,True,Woodlands / Kenedy 138 KV,L:7512:7513:138,335.7,228.0,100.0,,table,Rebuild line with higher-capacity conductor,6345000.0,6016000.0
Q12-0135,2014-08-31,Coitsville / Jackson 138 KV,L:7499:7500:138,1.0,True,Jackson / Minco 138 KV,L:7492:7500:138,318.4,234.0,100.0,,table,Rebuild line with higher-capacity conductor,5161000.0,5161000.0
Q12-0135,2014-08-31,Valencia Substation / Coitsville 138 KV,L:7498:7499:138,1.0,True,Minco / Jackson 138 KV,L:7492:7500:138,311.2,238.0,100.0,,table,Rebuild line with higher-capacity conductor,6446000.0,6446000.0
Q12-0135,2014-08-31,Valencia / Whitestown 138 KV,L:7489:7498:138,1.0,True,Minco / Jackson 138 KV,L:7492:7500:138,302.8,243.0,100.0,,table,Rebuild line with higher-capacity conductor,4426000.0,4426000.0
Q12-0135,2014-08-31,Kenedy / Woodlands 138 KV,L:7512:7513:138,1.0,True,Jacksn / Minco 138 KV,L:7492:7500:138,298.8,256.0,100.0,,table,Rebuild line with higher-capacity conductor,3842000.0,3643000.0
Q12-0135,2014-08-31,Whitestown / Princeton 138 KV,L:7489:7505:138,1.0,True,Jackson / Minco 138 KV,L:7492:7500:138,290.8,250.0,100.0,,table,Rebuild line with higher-capacity conductor,7222000.0,7222000.0
Q12-0135,2014-08-31,Kenedy / Princeton 138 KV Line,L:7505:7512:138,1.0,True,Minco / Jackson 138 KV line,L:7492:7500:138,285.9,254.0,100.0,,table,Rebuild line with higher-capacity conductor,10272000.0,10272000.0
Q12-0135,2014-08-31,Warfordsburg / Mason Rd 138 KV,L:7965:7966:138,1.0,True,Kenedy / Woodlands 138 KV,L:7512:7513:138,245.8,208.0,62.8,,table,Rebuild line with higher-capacity conductor,7555000.0,6895000.0
Q12-0135,2014-08-31,Seven Springs / Mason Road 138 KV,L:7497:7966:138,1.0,True,Warfordsburg / Mason Rd 138 KV,L:7965:7966:138,207.6,197.0,47.4,,table,Rebuild line with higher-capacity conductor,6327000.0,6038000.0
Q12-0135,2014-08-31,Woodlands / Ta53 138 KV L,L:7488:7513:138,1.0,True,Jackson / Minco Substation 138 KV,L:7492:7500:138,196.7,218.0,53.1,,table,Rebuild line with higher-capacity conductor,4786000.0,4373000.0
Q12-0135,2014-08-31,Prospect / Kenowa 138 KV,L:7491:7496:138,1.0,True,Oreg 3 Inc / Horn Lake 138 KV line,L:17895:17901:138,195.2,262.0,49.2,,table,Rebuild line with higher-capacity conductor,5069000.0,3721000.0
Q12-0135,2014-08-31,Victoria Tc 7001-7007-7008 / Ta53 138 KV,L:7488:8276:138,1.0,True,Minco / Jackson 138 KV,L:7492:7500:138,192.5,222.0,53.1,,table,Rebuild line with higher-capacity conductor,8416000.0,7689000.0
Q12-0135,2014-08-31,Yorkshire / Horn Lake 138 KV line,L:17893:17895:138,1.0,True,Prospect / Kenowa 138 KV,L:7491:7496:138,181.8,300.0,41.5,,table,Rebuild line with higher-capacity conductor,1123000.0,758000.0
Q12-0135,2014-08-31,Seven Springs / Kenowa 138 KV,L:7496:7497:138,1.0,True,Warfordsburg / Mason Road 138 KV,L:7965:7966:138,180.7,225.0,47.4,,table,Rebuild line with higher-capacity conductor,4100000.0,3913000.0
Q12-0135,2014-08-31,Horn Lake / Oreg 3 Inc 138 KV,L:17895:17901:138,1.0,True,Prospect / Kenowa 138 KV,L:7491:7496:138,178.4,310.0,41.5,,table,Rebuild line with higher-capacity conductor,8921000.0,6021000.0
Q12-0135,2014-08-31,Dam No. 4 Hydro Station / Westhill 138 KV,L:9030:17914:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV,L:9069:18127:345,167.6,320.0,17.2,,table,Rebuild line with higher-capacity conductor,1916000.0,1109000.0
Q12-0135,2014-08-31,Westhill / Nipetown 138 KV line,L:17894:17914:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV,L:9069:18127:345,165.1,332.0,17.2,,table,Rebuild line with higher-capacity conductor,2102000.0,1217000.0
Q12-0135,2014-08-31,Oreg 3 Inc / Cherry Run 138 KV,L:9026:17901:138,1.0,True,Prospect Substation / Kenowa 138 KV,L:7491:7496:138,163.5,236.0,41.5,,table,Rebuild line with higher-capacity conductor,9116000.0,8088000.0
Q12-0135,2014-08-31,Nipetown / Dam No. 5 Hydro Sta 138 KV,L:17894:17917:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV line,L:9069:18127:345,162.8,342.0,17.2,,table,Rebuild line with higher-capacity conductor,3720000.0,2153000.0
Q12-0135,2014-08-31,Dam No. 5 Hydro Station / Yorkshire 138 KV,L:17893:17917:138,1.0,True,Cason Lane / Westrock Southeast Llc 345 KV,L:9069:18127:345,160.3,354.0,17.2,,table,Rebuild line with higher-capacity conductor,1590000.0,920000.0
Q12-0135,2014-08-31,Warfordsburg / Bg Bend 138 KV,L:7965:9025:138,1.0,True,Kenowa / Prospect 138 KV,L:7491:7496:138,157.2,253.0,41.5,,table,Rebuild line with higher-capacity conductor,7227000.0,6412000.0
Q12-0135,2014-08-31,Blue Ravin-School 345-138 kV Autotransformer,X:8292:345:138,0.9686534374917116,True,Minco / Jackson 138 KV line,L:7492:7500:138,150.0,246.0,31.3,,table,Replace transformer with higher-rated unit,13880000.0,11024000.0
Q12-0135,2014-08-31,Bi Bend / Cherry Rn 138 KV,L:9025:9026:138,1.0,True,Prospect / Kenowa 138 KV line,L:7491:7496:138,140.1,278.0,41.5,,table,Rebuild line with higher-capacity conductor,4819000.0,4276000.0
Q12-0143,2014-08-19,TALENENERGY MARTINS CRK LLC HARWOOD-SHRED 345 KV,L:7112:7135:345,1.0,True,SHRED 500/345 kV Autotransformer,X:7135:500:345,114.7,1309.0,6.6,111.8,fields,Rebuild line with higher-capacity conductor,20601000.0,11463000.0
Q12-0143,2014-08-19,NESBIT-SCHOHARIE 345 KV,L:5844:6968:345,1.0,True,GLORY RD 500-345 kV Auto,X:6725:500:345,114.6,1266.0,5.8,112.0,fields,Rebuild line with higher-capacity conductor,69609000.0,33693000.0
Q12-0143,2014-08-19,TALENENERGY MARTINS CREEK LLC HARWOOD 500/1 kV Auto Unit 1,X:7112:500:1,0.9962175163640274,True,SHRED 500/345kV Transformer,X:7135:500:345,113.1,1358.0,10.7,108.6,fields,Replace transformer with higher-rated unit,34344000.0,22153000.0
Q12-0143,2014-08-19,BLUE MOUNTAIN-MILL SEAT RENEWABLE ENERGY FACILITY 345 KV,L:6225:6714:345,1.0,True,WALLENPAUPACK 500/345kV TX,X:7171:500:345,112.3,1314.0,6.9,109.2,fields,Rebuild line with higher-capacity conductor,25411000.0,11695000.0
Q12-0143,2014-08-19,FOLSOM PRISON-WEST LAFAYETTE 345 KV,L:6052:7138:345,1.0,True,INDUSTRY-WESTWOODGENERATION LLC 345 KV,L:6585:7168:345,110.9,1213.0,10.6,105.8,fields,Rebuild line with higher-capacity conductor,51438000.0,23901000.0
Q12-0143,2014-08-19,SHRED 500-345 kV Transformer Bank,X:7135:500:345,0.9954231160919488,True,TALENENERGY MARTINS CRK LLC HARWOOD-SHRED 345 KV,L:7112:7135:345,110.3,1074.0,5.8,107.2,fields,Replace transformer with higher-rated unit,35149000.0,35149000.0
Q12-0143,2014-08-19,GLORY RD-BLUE MTN 345 KV,L:6714:6725:345,1.0,True,EIELSON AFB CENTRAL HEAT & POWER PLANT-WALLENPAUPACK 500 KV Line,L:7133:7171:500,110.1,1101.0,6.0,107.0,fields,Rebuild line with higher-capacity conductor,32253000.0,17362000.0
Q12-0143,2014-08-19,MILL SEAT RENEWABLE ENERGY FACILITY-SHRED 345 KV Line,L:6225:7135:345,1.0,True,WALLENPAUPACK 500/345kV Transformer,X:7171:500:345,109.4,1415.0,7.0,106.5,fields,Reconductor line,18030000.0,9779000.0
Q12-0143,2014-08-19,NESBIT-WALLENPAUPACK 345 KV Line,L:6968:7171:345,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY-BLUE MTN 345 KV line,L:6225:6714:345,108.1,1291.0,5.5,105.6,fields,Reconductor line,20253000.0,9925000.0
Q12-0143,2014-08-19,WALLENPAUPACK 500 kV/345 kV Autotransformer,X:7171:500:345,0.9907496647472982,True,MILL SEAT RENEWABLE ENERGY FACILITY-BLUE MTN 345 KV,L:6225:6714:345,107.9,1456.0,6.0,105.5,fields,Replace transformer with higher-rated unit,24320000.0,11948000.0
Q12-0143,2014-08-19,W LAFAYETTE-WHEELABRATOR FRACKVILLE ENERGY 345 KV,L:7138:7144:345,1.0,True,INDUSTRY-WESTWOOD GENERATION LLC 345 KV,L:6585:7168:345,107.7,1250.0,10.5,102.8,fields,Reconductor line,7956000.0,3870000.0
Q12-0143,2014-08-19,WHEELABRATOR FRACKVILLE ENERGY 345/1kV XFMR,X:7144:345:1,0.9963482543075887,True,TALENENERGY MARTINS CRK LLC HARWOOD-KLINE TOWNSHIP COGEN FACILITY 345 KV line,L:7112:7137:345,107.5,954.0,7.1,103.3,fields,Replace transformer with higher-rated unit,21550000.0,21550000.0
Q12-0143,2014-08-19,SCHOHARIE-SJVE MADERA 345 KV,L:5844:5850:345,1.0,True,GLORY RD 500 kV/345 kV Transformer,X:6725:500:345,107.5,1145.0,5.2,104.9,fields,Reconductor line,9268000.0,4490000.0
Q12-0143,2014-08-19,SUNBURY 345/138kV Transformer,X:7145:345:138,0.9978929363568753,True,YERMO-MONTOUR STA 500 KV L,L:7109:7114:500,106.4,448.0,9.4,94.3,fields,Replace transformer with higher-rated unit,19375000.0,14877000.0
Q12-0143,2014-08-19,GLOR RD 500/345 kV Transformer Bank,X:6725:500:345,0.9261331342944148,True,SCHOHARIE-NESBIT 345 KV,L:5844:6968:345,106.1,1179.0,7.2,102.5,fields,Replace transformer with higher-rated unit,32666000.0,13676000.0
Q12-0143,2014-08-19,TRENTWOOD-IRONWOOD LLC 345 KV,L:6531:7169:345,1.0,True,FOLSOM PRISON-WEST LAFAYETTE 345 KV,L:6052:7138:345,105.9,1366.0,6.4,103.2,fields,Reconductor line,13539000.0,4814000.0
Q12-0143,2014-08-19,TALENENERGY MARTINS CREEK LLC HARWOOD 345/1kV TX,X:7112:345:1,0.9962175163640274,True,SHRED 500/345kV Transformer Bank,X:7135:500:345,104.5,1470.0,10.7,100.3,fields,Replace transformer with higher-rated unit,10686000.0,6893000.0
Q12-0143,2014-08-19,FOLSOM PRISON-ONTELAUNEE ENERGY CTR 345 KV,L:6052:7134:345,1.0,True,WESTWOOD GENERATION LLC-INDUSTRY 345 KV,L:6585:7168:345,103.1,1096.0,11.2,97.2,fields,Reconductor line,7980000.0,3907000.0
Q12-0143,2014-08-19,WESWOOD GENERATION LLC 345-1 kV Transformer Bank,X:7168:345:1,0.9739053752728662,True,WESTWOOD GENERATION LLC-FOSTER WHEELER MT CARMEL COGEN 345 KV,L:7123:7168:345,101.9,971.0,7.5,97.5,fields,Replace transformer with higher-rated unit,15313000.0,11419000.0
Q12-0143,2014-08-19,WESTWOODGENERATION LLC SUBSTATION 500/1kV XFMR,X:7168:500:1,0.9739053752728662,True,FOSTER WHEELER MT CARMEL COGEN-WESTWOOD GENERATION LLC 345 KV,L:7123:7168:345,101.8,971.0,7.5,97.4,fields,Replace transformer with higher-rated unit,16177000.0,12063000.0
Q12-0143,2014-08-19,WHEELABRATOR FRACKVILLE ENERGY 500-1 kV Auto,X:7144:500:1,0.9963482543075887,True,KLINE TOWNSHIP COGEN FACILITY-TALENENERGY MARTINS CRK LLC HARWOOD 345 KV,L:7112:7137:345,101.8,1008.0,7.1,97.7,fields,Replace transformer with higher-rated unit,38825000.0,38825000.0
Q12-0173,2014-08-20,Mackay / Middleburgh 138 KV,L:9838:10168:138,1.0,True,Grayland / Ag Reliant 345 KV,L:10205:10297:345,115.0,270.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,13357000.0,4451000.0
Q12-0173,2014-08-20,Crittenden / Warner Pnm 138 KV,L:9753:10097:138,1.0,True,Ag Reliant / Grayand Substation 345 KV Line,L:10205:10297:345,113.0,450.0,12.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7273000.0,1233000.0
Q12-0173,2014-08-20,Turner Rd / Elko 138 KV,L:9741:9999:138,1.0,True,Anasco 6101 / Geysers Tap 2 345 KV,L:9816:10265:345,112.6,221.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4595000.0,746000.0
Q12-0173,2014-08-20,Middleburgh Substation / Northern Neck 138 KV Line,L:10168:10278:138,1.0,True,Ag Reliant / Grayland 345 KV,L:10205:10297:345,110.1,305.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2590000.0,863000.0
Q12-0173,2014-08-20,Mercy Springs / Berkley Road 138 KV,L:10004:10010:138,1.0,True,Miller Redwood / Ag Reliant 345 KV L,L:9725:10297:345,108.9,255.0,6.8,,prose_overloaded,Reconductor line,5667000.0,1416000.0
Q12-0173,2014-08-20,Front Royal / Cason Lane 345 KV line,L:9674:18127:345,1.0,True,Cason Lane / Chaparral 345 KV,L:9399:18127:345,107.4,1321.0,6.7,,prose_overloaded,Reconductor line,21523000.0,399000.0
Q12-0173,2014-08-20,Lowmoor Substation / Hinton Ap Substation 345 KV,L:9666:18544:345,1.0,True,Fishers Rd / Houghton 138 KV,L:18438:18446:138,107.2,1182.0,6.7,,prose_overloaded,Reconductor line,85566000.0,1688000.0
Q12-0173,2014-08-20,Elko / Little Falls Mn Substation 138 KV,L:9999:10081:138,1.0,True,Grayland / Ag Reliant 345 KV Line,L:10205:10297:345,103.7,222.0,16.8,,prose_overloaded,Reconductor line,3602000.0,1874000.0
Q12-0173,2014-08-20,Kansas / India 138 KV Line,L:9763:9764:138,1.0,True,Grayland / Ag Reliant 345 KV,L:10205:10297:345,103.0,284.0,6.4,,prose_overloaded,Reconductor line,1298000.0,317000.0
Q12-0173,2014-08-20,Warner Pnm / Chuckatuck 138 KV,L:10097:10209:138,1.0,True,Ag Reliant / Grayland 345 KV line,L:10205:10297:345,101.9,542.0,12.7,,prose_overloaded,Reconductor line,4378000.0,742000.0
Q12-0173,2014-08-20,Dos Marinas 2003 / Ghost Ranch 138 KV,L:10448:10696:138,1.0,True,Ag Reliant / Grayland 345 KV,L:10205:10297:345,101.8,278.0,5.6,,prose_overloaded,Reconductor line,8261000.0,1922000.0
Q12-0173,2014-08-20,Westrock Southeast Llc / Cason Lane 345 KV Line,L:9069:18127:345,1.0,True,Dam No. 4 Hydro Station / Timber Swamp 138 KV,L:9030:17923:138,100.3,1826.0,8.6,,prose_overloaded,Reconductor line,21007000.0,390000.0
Q12-0173,2014-08-20,Ag Reliant 345/138 kV XFMR,X:10297:345:138,0.9945746552379248,True,Miller Redwood / Ag Reliant 345 KV,L:9725:10297:345,104.9,321.0,7.6,,prose_loss,Replace transformer with higher-rated unit,19023000.0,1882000.0
Q12-0173,2014-08-20,Littlefalls Mn / Vapor 138 KV,L:10081:10082:138,1.0,True,Grayland / Ag Reliant 345 KV Line,L:10205:10297:345,103.8,209.0,16.8,,prose_loss,Reconductor line,3355000.0,1745000.0
Q12-0173,2014-08-20,Princeton Mn / Grayland 345 KV L,L:10128:10205:345,1.0,True,Ag Reliant / Dos Marinas 2003 Substation 345 KV,L:10297:10448:345,102.2,1203.0,30.9,,prose_loss,Reconductor line,11663000.0,1620000.0
Q12-0173,2014-08-20,Yadkin / R D Morrow 138 KV,L:9754:9757:138,1.0,True,Princeton Mn / Grayland 345 KV,L:10128:10205:345,101.9,495.0,15.4,,prose_loss,Reconductor line,710000.0,167000.0
