project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0173,2014-08-20,Hickory / Macho Springs 138 KV line,L:9765:10214:138,1.0,True,Grayland / Ag Reiant 345 KV line,L:10205:10297:345,100.8,244.0,7.1,,prose_loss,Reconductor line,1933000.0,463000.0
Q12-0173,2014-08-20,Turner Rd / Tyler 138 KV,L:9741:10267:138,0.9971515706604182,False,Anasco 6101 / Geysers Tap 2 345 KV,L:9816:10265:345,110.0,250.0,5.1,,prose_colon,Reconductor line,3669000.0,596000.0
Q12-0173,2014-08-20,Chuckatuck / Berkley Rd 138 KV,L:10010:10209:138,1.0,True,Grayland / Ag Reliant Substation 345 KV,L:10205:10297:345,108.1,530.0,12.7,,prose_colon,Reconductor line,2153000.0,365000.0
Q12-0173,2014-08-20,Pun Geothermal Venture I / R D Morrow 138 KV,L:9754:9756:138,1.0,True,Princeton Mn / Grayland 345 KV,L:10128:10205:345,105.4,489.0,11.4,,prose_colon,Reconductor line,1761000.0,422000.0
Q12-0173,2014-08-20,Rosiere / Summit Farms Solar 138 KV Line,L:10245:10548:138,1.0,True,Ag Reliant / Grayland 345 KV L,L:10205:10297:345,102.6,332.0,6.4,,prose_colon,Reconductor line,3542000.0,863000.0
Q12-0173,2014-08-20,Chaparral / Cason Lane 345 KV,L:9399:18127:345,1.0,True,Front Royal / Cason Lane 345 KV,L:9674:18127:345,102.6,1580.0,7.5,,prose_colon,Reconductor line,22066000.0,410000.0
Q12-0173,2014-08-20,Grayland Substation / Ag Reliant 345 KV,L:10205:10297:345,1.0,True,Ag Reliant / Dos Marinas 2003 345 KV,L:10297:10448:345,100.9,1561.0,33.1,,prose_colon,Reconductor line,19976000.0,2620000.0
Q12-0173,2014-08-20,Thrasher / Ghost Ranch 138 KV L,L:9768:10696:138,1.0,True,Ag Reliant / Grayland 345 KV,L:10205:10297:345,100.2,265.0,5.6,,prose_colon,Reconductor line,17834000.0,4148000.0
Q13-0261,2014-08-29,SAN MANUEL SUBSTATION - BOERNE 138.0 kV line,L:8331:8642:138,1.0,True,FIRSTENERGY ALBRIGHT - CHURCHTOWN 138.0 kV,L:5801:8323:138,101.3,190.0,7.5,92.6,fields,Reconductor line,4205000.0,4205000.0
Q13-0274,2014-08-19,Inyokrn Town – Southwest 138 kV,L:8713:9698:138,1.0,True,Steed Rd – Waitsburg 138 kV L,L:8934:8964:138,138.6,175.0,6.8,,table,Rebuild line with higher-capacity conductor,906000.0,906000.0
Q13-0274,2014-08-19,Beltsville – Mohave Electric 138 kV,L:8833:8929:138,1.0,True,St Crispin – Columbus Denois Creek 345 kV,L:8823:8949:345,126.8,349.0,7.5,,table,Rebuild line with higher-capacity conductor,628000.0,13000.0
Q13-0274,2014-08-19,Benning 3 – Inyokern Town 138 kV,L:8965:9698:138,1.0,True,Waitsburg – Steed Road 138 kV line,L:8934:8964:138,124.2,183.0,6.8,,table,Rebuild line with higher-capacity conductor,1355000.0,1355000.0
Q13-0274,2014-08-19,Redan – Valley Way 345 kV,L:8488:8499:345,1.0,True,Valley Way – Pluess Substation 345 kV,L:8488:8824:345,121.2,1268.0,15.3,,table,Rebuild line with higher-capacity conductor,48167000.0,696000.0
Q13-0274,2014-08-19,Tyhee – Ctr 138 kV,L:8572:8582:138,1.0,True,St Crispin – Pluess 345 kV,L:8823:8824:345,117.9,295.0,5.5,,table,Rebuild line with higher-capacity conductor,2094000.0,90000.0
Q13-0274,2014-08-19,Mohave Electric – Nasa 138 kV Line,L:8929:8953:138,1.0,True,Columbus Denois Creek – St Crispin 345 kV,L:8823:8949:345,117.5,409.0,7.5,,table,Rebuild line with higher-capacity conductor,1901000.0,40000.0
Q13-0274,2014-08-19,Pluess – Vly Way 345 kV,L:8488:8824:345,1.0,True,Vly Way – Redman 345 kV,L:8488:8499:345,116.0,1314.0,16.9,,table,Rebuild line with higher-capacity conductor,57575000.0,846000.0
Q13-0274,2014-08-19,Steed Rd – Waitsburg 138 kV,L:8934:8964:138,1.0,True,Brandywine Power Facility 345/1kV XFMR,X:9070:345:1,115.9,223.0,5.4,,table,Rebuild line with higher-capacity conductor,1761000.0,1761000.0
Q13-0274,2014-08-19,Pluess – Redman 345 kV,L:8499:8824:345,1.0,True,Pluess – Vly Way 345 kV,L:8488:8824:345,114.6,1304.0,22.9,,table,Rebuild line with higher-capacity conductor,52813000.0,809000.0
Q13-0274,2014-08-19,Ackley – Montpelier 138 kV,L:8832:8945:138,0.9975283222059943,False,St Crispin – Columbus Denois Creek 345 kV,L:8823:8949:345,112.2,398.0,6.7,,table,Rebuild line with higher-capacity conductor,7366000.0,120000.0
Q13-0274,2014-08-19,Park Ave – Pluess 138 kV line,L:8816:8824:138,1.0,True,Park Ave – Pluess 138 kV Line,L:8816:8824:138,112.1,502.0,6.4,,table,Rebuild line with higher-capacity conductor,1375000.0,18000.0
Q13-0274,2014-08-19,Park Ave – Pluess 138 kV Line 2,L:8816:8824:138,1.0,True,Pluess – Park Ave 138 kV Line 1,L:8816:8824:138,112.1,502.0,6.4,,table,Rebuild line with higher-capacity conductor,1375000.0,18000.0
Q13-0274,2014-08-19,St Crispin – Pluess 345 kV,L:8823:8824:345,1.0,True,High Ridge – Riverplace Substation 138 kV L,L:8810:8813:138,110.0,1492.0,21.9,,table,Rebuild line with higher-capacity conductor,16651000.0,293000.0
Q13-0274,2014-08-19,High Ridge – Park Ave 138 kV,L:8813:8816:138,1.0,True,St Crispin – Columbus Denois Crk 345 kV,L:8823:8949:345,108.2,804.0,9.8,,table,Reconductor line,1101000.0,16000.0
Q13-0274,2014-08-19,Arlington Substation – Clarendon 138 kV,L:8718:9688:138,1.0,True,Redwood City – Devon 345 kV,L:8937:9852:345,108.1,251.0,5.6,,table,Reconductor line,811000.0,811000.0
Q13-0274,2014-08-19,High Ridge – Riverplace 138 kV,L:8810:8813:138,1.0,True,St Crispin – Columbus Denois Creek 345 kV,L:8823:8949:345,107.1,846.0,9.8,,table,Reconductor line,401000.0,6000.0
Q13-0274,2014-08-19,St Crispin – Columbus Denois Crk Substation 345 kV Line,L:8823:8949:345,1.0,True,Hardwick 138/1 kV Auto,X:8450:138:1,106.4,1951.0,23.7,,table,Reconductor line,12613000.0,255000.0
Q13-0274,2014-08-19,Wilkens – Tyhee 138 kV line,L:8507:8572:138,1.0,True,Pluess – St Crispin 345 kV,L:8823:8824:345,104.8,544.0,6.6,,table,Reconductor line,202000.0,4000.0
Q13-0274,2014-08-19,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,1.0,True,St Crispin – Columbus Denois Creek 345 kV,L:8823:8949:345,104.8,606.0,6.2,,table,Reconductor line,982000.0,28000.0
Q13-0274,2014-08-19,S Carlyle Substation – Wright Avenue 138 kV,L:8955:9842:138,1.0,True,Dc Water Chp Substation – Addy 138 kV,L:8687:8719:138,103.9,243.0,13.1,,table,Reconductor line,975000.0,302000.0
Q13-0274,2014-08-19,Wilkens – Wheelabrator Baltimore Refuse 138 kV Line,L:8507:9058:138,1.0,True,Pluess – St Crispin 345 kV,L:8823:8824:345,103.5,588.0,6.6,,table,Reconductor line,547000.0,10000.0
Q13-0274,2014-08-19,Wheelabrator Baltimore Refuse – Westport 138 kV,L:8468:9058:138,1.0,True,St Crispin – Pluess 345 kV,L:8823:8824:345,103.5,588.0,6.6,,table,Reconductor line,289000.0,5000.0
Q13-0274,2014-08-19,Ackley – Pless 138 kV Line,L:8824:8832:138,1.0,True,Columbus Denois Crk – St Crispin 345 kV,L:8823:8949:345,103.1,813.0,6.7,,table,Reconductor line,653000.0,10000.0
Q13-0274,2014-08-19,St Crispin 345-138 kV Autotransformer,X:8823:345:138,0.9971928153657604,True,St Crispin – Pluess 345 kV,L:8823:8824:345,102.9,645.0,6.5,,table,Replace transformer with higher-rated unit,10639000.0,236000.0
Q13-0274,2014-08-19,Hardwick 345 kV/1 kV Autotransformer,X:8450:345:1,0.9963140972288944,True,St Crispin Substation – Columbus Denois Crk 345 kV,L:8823:8949:345,101.5,959.0,8.2,,table,Replace transformer with higher-rated unit,14424000.0,327000.0
Q13-0275,2014-08-15,Simpson to Spicewood 138 kV L,L:7414:7445:138,1.0,True,Ralph Green to Allegheny Hydro No 9 138 kV Line,L:7433:7689:138,132.0,221.0,23.9,,table,Rebuild line with higher-capacity conductor,5936000.0,3951000.0
Q13-0275,2014-08-15,Industry to Ironwood Llc 345 kV,L:6585:7169:345,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV TX,X:7122:500:345,120.4,1106.0,5.0,,table,Rebuild line with higher-capacity conductor,12545000.0,12545000.0
Q13-0275,2014-08-15,Allegheny Hydro No 9 Substation to Ralph Green 138 kV,L:7433:7689:138,1.0,True,Simpson to Spicewood 138 kV,L:7414:7445:138,118.6,237.0,24.4,,table,Rebuild line with higher-capacity conductor,8258000.0,5631000.0
Q13-0275,2014-08-15,Stegall to Lemon Cove Substation 345 kV L,L:7709:7727:345,1.0,True,Piney Crk Project to San German Tc 6406 345 kV Line,L:7702:8253:345,110.1,1136.0,6.5,,table,Rebuild line with higher-capacity conductor,53290000.0,8320000.0
Q13-0275,2014-08-15,Peoria 500/345 kV Transformer,X:8103:500:345,0.9869730521372656,True,Orchard Road to Peoria 500 kV,L:7672:8103:500,109.3,1399.0,5.2,,table,Replace transformer with higher-rated unit,26817000.0,2431000.0
Q13-0275,2014-08-15,Georgetown to Simpson 138 kV,L:7414:7444:138,1.0,True,Ralph Green to Allegheny Hydro No 9 138 kV L,L:7433:7689:138,104.5,220.0,14.7,,table,Reconductor line,1731000.0,1731000.0
Q13-0275,2014-08-15,Allegheny Hydro No 9 to Allegheny Hydro No 8 138 kV,L:7689:8281:138,1.0,True,Piney Creek Project to Kalamazoo-San Juan 500 kV L,L:7105:8253:500,104.1,252.0,12.8,,table,Reconductor line,4291000.0,4291000.0
Q13-0275,2014-08-15,Lemon Cove to Allegheny Hydro No 8 345 kV,L:7727:8281:345,1.0,True,San German Tc 6406 to Pine Crk Project 345 kV,L:7702:8253:345,102.8,1188.0,5.5,,table,Reconductor line,35989000.0,7212000.0
Q13-0275,2014-08-15,Catawba 2 to Spicewood 138 kV,L:7412:7445:138,1.0,True,Butler to Avon Park N 138 kV,L:7378:7553:138,100.7,236.0,5.8,,table,Reconductor line,1940000.0,1940000.0
Q13-0282,2014-08-25,Napoleon Peaking Sta / Richland 230kV line,L:20267:20309:230,1.0,True,Troy Enegy Llc / Richland 500kV,L:20280:20309:500,103.1,532.0,13.8,,prose_loss,Reconductor line,7376000.0,1229000.0
Q13-0282,2014-08-25,Byshore / Westwood Generation Llc 500kV,L:6421:7168:500,1.0,True,Yermo / Montour Sta 500kV,L:7109:7114:500,101.4,3284.0,10.5,,prose_loss,Reconductor line,43610000.0,7354000.0
Q13-0282,2014-08-25,Bayshore / Peoria 500kV,L:6421:8103:500,1.0,True,Montour Station Substation / Yermo 500kV,L:7109:7114:500,100.8,2895.0,9.4,,prose_loss,Reconductor line,58975000.0,9947000.0
Q12-0156,2014-09-21,Spring Valley – Woodlands Substation 138.0 kV line,L:7513:7514:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,179.4,242.0,46.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3826000.0,878000.0
Q12-0156,2014-09-21,Warfordsburg – Kenowa Substation 138.0 kV line,L:7496:7965:138,1.0,True,Oreg 3 Inc – Horn Lake 138.0 kV,L:17895:17901:138,135.3,245.0,24.1,,prose_overloaded,Rebuild line with higher-capacity conductor,11600000.0,2077000.0
Q12-0156,2014-09-21,Woodlands – Ta53 138.0 kV,L:7488:7513:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,116.3,494.0,53.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4576000.0,1054000.0
Q12-0156,2014-09-21,Coitsville – Jackson 138.0 kV,L:7499:7500:138,1.0,True,Jackson – Minco 138.0 kV Line,L:7492:7500:138,115.6,858.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4344000.0,1072000.0
Q12-0156,2014-09-21,Jackson – Minco 138.0 kV,L:7492:7500:138,1.0,True,Kenedy – Woodlands 138.0 kV,L:7512:7513:138,115.0,879.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5735000.0,1359000.0
Q12-0156,2014-09-21,Coconut Grove – Bowman St Substation 138.0 kV line,L:8745:8753:138,1.0,True,Keene Rd Substation – Shepherdstown 138.0 kV L,L:17921:17922:138,112.5,270.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6150000.0,1041000.0
Q12-0156,2014-09-21,Carnal – Hergett Jcwl 138.0 kV,L:9028:18209:138,1.0,True,Shepherdstown – Keene Rd 138.0 kV L,L:17921:17922:138,109.7,297.0,6.0,,prose_overloaded,Reconductor line,1024000.0,173000.0
Q12-0156,2014-09-21,Skidaway – Blue Ravine-School 138.0 kV,L:7524:8292:138,1.0,True,Minco Substation – Jackson 138.0 kV,L:7492:7500:138,171.2,249.0,46.9,,prose_loss,Rebuild line with higher-capacity conductor,5201000.0,1193000.0
Q12-0156,2014-09-21,Boomerang – Dpc New Lisbon 345.0 kV,L:7525:7532:345,1.0,True,Boomerang – Harwood Substation 500.0 kV,L:7525:8247:500,117.8,1230.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,15179000.0,798000.0
Q12-0156,2014-09-21,Princeton – Kenedy 138.0 kV,L:7505:7512:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,116.4,834.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,9818000.0,2422000.0
Q12-0156,2014-09-21,Valencia – Whitestown 138.0 kV,L:7489:7498:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,116.0,846.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5897000.0,1455000.0
Q12-0156,2014-09-21,Dpc New Lisbon – North Allegheny Windpower Project 345.0 kV,L:7532:8288:345,1.0,True,Boomerang – Harwood 500.0 kV L,L:7525:8247:500,115.9,1291.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,34449000.0,1866000.0
Q12-0156,2014-09-21,Valencia – Coitsville 138.0 kV,L:7498:7499:138,1.0,True,Minco Substation – Jackson 138.0 kV,L:7492:7500:138,115.8,852.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,9231000.0,2278000.0
Q12-0156,2014-09-21,Nyssa – Mason Road 138.0 kV,L:7961:7966:138,1.0,True,Woodlands – Kenedy 138.0 kV,L:7512:7513:138,115.2,872.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2809000.0,666000.0
Q12-0156,2014-09-21,Kenedy – Woodlands 138.0 kV,L:7512:7513:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,115.0,879.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2846000.0,675000.0
Q12-0156,2014-09-21,Mason Rd – Warfordsburg Substation 138.0 kV,L:7965:7966:138,1.0,True,Kenedy – Woodlands 138.0 kV,L:7512:7513:138,113.4,587.0,62.8,,prose_loss,Rebuild line with higher-capacity conductor,6672000.0,1536000.0
Q12-0156,2014-09-21,Bedington – Yorkshire 138.0 kV,L:17893:17916:138,1.0,True,Yorkshire Substation – Dam No. 5 Hydro Sta 138.0 kV,L:17893:17917:138,113.3,211.0,12.9,,prose_loss,Rebuild line with higher-capacity conductor,5399000.0,842000.0
Q12-0156,2014-09-21,Big Bend – Cherry Run Substation 138.0 kV,L:9025:9026:138,1.0,True,Prospect – Kenowa 138.0 kV,L:7491:7496:138,109.7,448.0,41.5,,prose_loss,Reconductor line,2191000.0,493000.0
Q12-0156,2014-09-21,Skidaway – Spring Valley Substation 138.0 kV Line,L:7514:7524:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,173.0,248.0,46.9,,prose_colon,Rebuild line with higher-capacity conductor,7551000.0,1733000.0
Q12-0156,2014-09-21,Victoria Tc 7001-7007-7008 – Ta53 138.0 kV,L:7488:8276:138,1.0,True,Minco – Jackson 138.0 kV,L:7492:7500:138,116.5,491.0,53.1,,prose_colon,Rebuild line with higher-capacity conductor,10270000.0,2366000.0
Q12-0156,2014-09-21,Princeton – Whitstown 138.0 kV line,L:7489:7505:138,1.0,True,Minco – Jackson 138.0 kV Line,L:7492:7500:138,116.4,836.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6336000.0,1563000.0
Q12-0156,2014-09-21,Minco – Nyssa 138.0 kV,L:7492:7961:138,1.0,True,Kenedy – Woodlands 138.0 kV line,L:7512:7513:138,115.0,876.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5161000.0,1223000.0
Q12-0156,2014-09-21,Kenowa – Seven Springs Substation 138.0 kV,L:7496:7497:138,1.0,True,Warfordsburg – Mason Road 138.0 kV,L:7965:7966:138,111.6,469.0,47.4,,prose_colon,Rebuild line with higher-capacity conductor,5431000.0,1293000.0
Q12-0156,2014-09-21,Seven Springs – Mason Road 138.0 kV,L:7497:7966:138,1.0,True,Warfordsburg – Mason Rd 138.0 kV,L:7965:7966:138,111.5,470.0,47.4,,prose_colon,Rebuild line with higher-capacity conductor,8880000.0,2115000.0
Q12-0156,2014-09-21,Cherry Run – Oreg 3 Inc 138.0 kV,L:9026:17901:138,1.0,True,Prospect Substation – Kenowa 138.0 kV,L:7491:7496:138,109.9,443.0,41.5,,prose_colon,Reconductor line,1914000.0,431000.0
Q12-0168,2014-09-22,GEYSERS TAP 2 - WALTHALL 138 kV,L:9770:10265:138,1.0,True,BARAGA VLG - GEYSERS TAP 2 345 kV L,L:9793:10265:345,110.0,351.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,6402000.0,162000.0
Q12-0178,2014-09-17,Shawville Sta 500/345 kV XFMR,X:8249:500:345,0.8676923076923078,True,Carbon Center 500 kV/345 kV Auto,X:7809:500:345,112.7,724.0,5.1,,table,Replace transformer with higher-rated unit,27099000.0,731000.0
Q12-0178,2014-09-17,Priceville-Talenenergy Martins Crk Llc Harrisburg 345 KV,L:6388:7122:345,1.0,True,Bayshore-Peoria 500 KV,L:6421:8103:500,111.3,1542.0,7.1,,table,Rebuild line with higher-capacity conductor,15353000.0,216000.0
Q12-0178,2014-09-17,Talenenergy Martins Crk Llc Williamsport 500/345 kV Autotransformer,X:7130:500:345,0.96,True,Kalamazoo-San Juan Substation 500 kV/345 kV TX,X:7105:500:345,110.8,1340.0,6.5,,table,Replace transformer with higher-rated unit,30973000.0,434000.0
Q12-0178,2014-09-17,Peoria-West Campus 345 KV,L:7673:8103:345,1.0,True,Peoria-Orhard Road 500 KV,L:7672:8103:500,107.7,2059.0,8.5,,table,Reconductor line,16157000.0,227000.0
Q12-0178,2014-09-17,Inver Hills-Kalamazoo-San Juan 345 KV,L:7105:7117:345,1.0,True,Kalamazoo-San Juan-Talenenergy Martins Crk Llc Williamsport 500 KV L,L:7105:7130:500,107.0,1135.0,6.1,,table,Reconductor line,10844000.0,152000.0
Q12-0178,2014-09-17,Kalamazoo-San Juan Substation 500 kV/345 kV TX,X:7105:500:345,0.96,True,Kalamazoo-San Juan-Talenenergy Martins Creek Llc Williamsport 500 KV line,L:7105:7130:500,106.8,1460.0,7.6,,table,Replace transformer with higher-rated unit,35437000.0,497000.0
Q12-0178,2014-09-17,Montour Sta-Talenenergy Martins Crk Llc Williamsport 345 KV L,L:7114:7130:345,1.0,True,Peoria-Orchard Rd 500 KV L,L:7672:8103:500,103.2,1130.0,5.5,,table,Reconductor line,26874000.0,378000.0
Q13-0193,2014-09-23,Piney Creek Project 500-345 kV TX,X:8253:500:345,0.9883779405679927,True,Pney Creek Project-Kalamazoo-San Jan 500.0 kV,L:7105:8253:500,107.5,1458.0,6.9,,table,Replace transformer with higher-rated unit,45871000.0,929000.0
Q13-0193,2014-09-23,Union-Middlesex 2 138.0 kV,L:7970:7982:138,1.0,True,Bellingham Cogeneration Facility-Jim Hill 345.0 kV,L:8204:18683:345,102.8,267.0,22.9,,table,Reconductor line,2413000.0,2413000.0
Q13-0193,2014-09-23,Middlesex 2-Newman 138.0 kV L,L:7970:18467:138,1.0,True,Bellingham Cogeneration Facility-Jim Hill Substation 345.0 kV,L:8204:18683:345,102.5,267.0,22.9,,table,Reconductor line,3247000.0,3247000.0
Q13-0193,2014-09-23,Newman-Etowah 138.0 kV,L:18466:18467:138,1.0,True,Pinehurst-Hato Rey Gis 1403-1404 345.0 kV,L:8206:17977:345,100.8,282.0,12.5,,table,Reconductor line,1669000.0,1669000.0
Q13-0251,2014-09-22,NEW HOPE AP to WEC 345kV,L:18368:18377:345,1.0,True,FARRELL to CLINCH RIV SUBSTATION 345kV Line,L:9638:9662:345,165.5,1174.0,5.2,165.4,fields,Rebuild line with higher-capacity conductor,57337000.0,192000.0
Q13-0251,2014-09-22,HINTON AP to LOWMOR SUBSTATION 345kV Line,L:9666:18544:345,1.0,True,FISHERS RD to HOUGHTON 138kV,L:18438:18446:138,139.1,1511.0,10.7,138.9,fields,Rebuild line with higher-capacity conductor,99401000.0,495000.0
Q13-0251,2014-09-22,RED TAIL to HINTONAP 345kV,L:18381:18544:345,1.0,True,NORTH POINT to RAGLAND 345kV,L:18299:18399:345,136.9,1388.0,7.7,136.7,fields,Rebuild line with higher-capacity conductor,56310000.0,273000.0
Q13-0251,2014-09-22,RED TAIL to NEW HPE AP 345kV,L:18377:18381:345,1.0,True,RAGLAND to N PT 345kV,L:18299:18399:345,132.2,1737.0,8.8,132.1,fields,Rebuild line with higher-capacity conductor,29456000.0,136000.0
Q13-0251,2014-09-22,HINTON AP SUBSTATION 345/138kV TX,X:18544:345:138,0.9864903783613785,True,RED TAIL to HINTON AP SUBSTATION 345kV,L:18381:18544:345,117.0,955.0,6.4,116.8,fields,Replace transformer with higher-rated unit,18997000.0,106000.0
Q13-0251,2014-09-22,HUBBARDSTOWN to BAKER SUBSTATION 138kV,L:17843:17860:138,1.0,True,HUBBARDSTOWN to BAKER 345kV L,L:17843:17860:345,113.5,527.0,10.4,112.9,fields,Rebuild line with higher-capacity conductor,2118000.0,2118000.0
Q13-0251,2014-09-22,LOWMOOR to EAGLE PT POWER PLANT 345kV L,L:9467:9666:345,1.0,True,LOWMOOR 345/138kV Autotransformer,X:9666:345:138,112.8,1321.0,7.5,112.6,fields,Rebuild line with higher-capacity conductor,92981000.0,487000.0
Q13-0251,2014-09-22,TEN MILE to ESCANABA STEAM PLANT 138kV,L:17175:17180:138,1.0,True,SE POK to ESCANABA STEAM PLANT 138kV line,L:17174:17180:138,109.8,171.0,7.1,108.5,fields,Reconductor line,4372000.0,60000.0
Q13-0251,2014-09-22,STATE LINE COMBINED CYCLE to CHILLIWICK 345kV,L:18655:18692:345,1.0,True,JIM HILL to SOUTH MILFORD 345kV Line,L:18683:18687:345,103.3,1193.0,11.1,103.0,fields,Reconductor line,25207000.0,155000.0
Q13-0251,2014-09-22,HUBBARDSTOWN to BAKER 345kV,L:17843:17860:345,1.0,True,HINTON AP to LOWMOOR 345kV,L:9666:18544:345,102.3,931.0,25.7,101.4,fields,Reconductor line,1035000.0,25000.0
Q13-0271,2014-09-30,Middlesex 2 / Newman 138kV,L:7970:18467:138,1.0,True,Bellingham Cogeneration Facility / Jim Hill 345kV line,L:8204:18683:345,119.8,315.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8561000.0,3563000.0
Q13-0271,2014-09-30,Seward / Hyak 345kV line,L:8245:8277:345,1.0,True,Armstrong / Love Bird Substation 500kV,L:8267:8291:500,102.5,1192.0,5.5,,prose_overloaded,Reconductor line,2835000.0,115000.0
Q13-0271,2014-09-30,Scranton / Barataria 138kV,L:18327:18632:138,1.0,True,Jim Hill / Bellingham Cogeneration Facility 345kV,L:8204:18683:345,126.5,225.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,13262000.0,8781000.0
Q13-0271,2014-09-30,Wolverine Crk / Waterford Power Llc 230kV,L:19524:19544:230,1.0,True,Bellingham Cogeneration Facility / Jim Hill 345kV,L:8204:18683:345,101.2,599.0,9.5,,prose_loss,Reconductor line,8369000.0,702000.0
Q13-0271,2014-09-30,Middlesex 2 / Union 138kV,L:7970:7982:138,1.0,True,Jim Hill / Bellingham Cogeneration Facility 345kV,L:8204:18683:345,119.6,316.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,5019000.0,2089000.0
Q13-0271,2014-09-30,Florence / Seward 345kV Line,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals 500kV L,L:8265:8284:500,109.6,1393.0,5.6,,prose_colon,Reconductor line,18489000.0,467000.0
Q13-0287,2014-09-24,Tom Watkins - Kimper 138 KV,L:17759:17760:138,1.0,True,North Dublin - Flora East 345 KV,L:9625:17626:345,211.5,232.0,8.5,,table,Rebuild line with higher-capacity conductor,7284000.0,82000.0
Q13-0287,2014-09-24,Gate Ii - Ragland 138 KV,L:18399:18401:138,1.0,True,Batavia Power Plant - Ragland 345 KV,L:17764:18399:345,208.5,230.0,6.7,,table,Rebuild line with higher-capacity conductor,2925000.0,35000.0
Q13-0287,2014-09-24,Suwanee Riv - Ecoelectrica 138 KV,L:18439:18445:138,1.0,True,Hinto Ap - Red Tail 345 KV L,L:18381:18544:345,203.9,355.0,24.0,,table,Rebuild line with higher-capacity conductor,16541000.0,847000.0
Q13-0287,2014-09-24,Coalinga 2 - Katonah 138 KV,L:18372:18437:138,1.0,True,Red Tail - Hinton Ap 345 KV line,L:18381:18544:345,203.6,222.0,33.1,,table,Rebuild line with higher-capacity conductor,14360000.0,2067000.0
Q13-0287,2014-09-24,Suwannee River - Jones Street 138 KV,L:18439:18441:138,1.0,True,Red Tail - Hinton Ap 345 KV Line,L:18381:18544:345,203.4,356.0,24.0,,table,Rebuild line with higher-capacity conductor,6830000.0,350000.0
Q13-0287,2014-09-24,Katonah - Jones St 138 KV,L:18437:18441:138,1.0,True,Hinton Ap - Red Tail 345 KV Line,L:18381:18544:345,202.2,360.0,24.0,,table,Rebuild line with higher-capacity conductor,7253000.0,371000.0
Q13-0287,2014-09-24,Rosalia - Permac Substation 138 KV Line,L:9266:9269:138,1.0,True,Clinch iver - Farrell 345 KV L,L:9638:9662:345,194.2,159.0,5.5,,table,Rebuild line with higher-capacity conductor,25619000.0,498000.0
Q13-0287,2014-09-24,Stanhill - Drain 138 KV,L:18533:18552:138,1.0,True,Red Tail - Hinton Ap 345 KV,L:18381:18544:345,192.1,443.0,17.2,,table,Rebuild line with higher-capacity conductor,3586000.0,110000.0
Q13-0287,2014-09-24,Domtar - Woodland Mill - Stanhill 138 KV,L:18533:18541:138,1.0,True,Hinton Ap - Red Tail 345 KV L,L:18381:18544:345,191.5,446.0,17.2,,table,Rebuild line with higher-capacity conductor,4849000.0,149000.0
Q13-0287,2014-09-24,West Palm Beach - Sanger 138 KV,L:18380:18536:138,1.0,True,Red Tail - Hinton Ap 345 KV,L:18381:18544:345,188.2,194.0,18.6,,table,Rebuild line with higher-capacity conductor,9038000.0,1280000.0
Q13-0287,2014-09-24,Gasden - Domtar - Woodland Mill 138 KV,L:18535:18541:138,1.0,True,Red Tail - Hinton Ap 345 KV,L:18381:18544:345,187.3,377.0,16.5,,table,Rebuild line with higher-capacity conductor,5431000.0,211000.0
Q13-0287,2014-09-24,Sanger - Freehold 138 KV line,L:18380:18383:138,1.0,True,Hinton Ap - Red Tail Substation 345 KV,L:18381:18544:345,186.9,196.0,18.6,,table,Rebuild line with higher-capacity conductor,6837000.0,968000.0
Q13-0287,2014-09-24,Clarkwild 138/1 kV Autotransformer,X:9493:138:1,0.9961233499722685,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,185.4,384.0,11.9,,table,Replace transformer with higher-rated unit,3594000.0,57000.0
Q13-0287,2014-09-24,Thief Riv Falls - Hinton Ap 138 KV,L:18543:18544:138,1.0,True,Hinton Ap Substation - Red Tail Substation 345 KV Line,L:18381:18544:345,182.3,308.0,11.5,,table,Rebuild line with higher-capacity conductor,3287000.0,109000.0
Q13-0287,2014-09-24,Haysi - Tom Watkins 138 KV line,L:9265:17759:138,1.0,True,N Dublin - Flora East 345 KV,L:9625:17626:345,180.5,266.0,11.5,,table,Rebuild line with higher-capacity conductor,31372000.0,417000.0
Q13-0287,2014-09-24,Gadsden - Wimbledon 138 KV,L:18535:18585:138,1.0,True,Red Tail - Hinton p 345 KV,L:18381:18544:345,180.3,200.0,18.6,,table,Rebuild line with higher-capacity conductor,4387000.0,621000.0
Q13-0287,2014-09-24,Wimbledon - West Palm Beach Substation 138 KV,L:18536:18585:138,1.0,True,Red Tail - Hinton Ap 345 KV,L:18381:18544:345,175.7,206.0,18.6,,table,Rebuild line with higher-capacity conductor,3572000.0,506000.0
Q13-0287,2014-09-24,Red Tail - Freehold 138 KV line,L:18381:18383:138,1.0,True,RedTail - Hinton Ap 345 KV,L:18381:18544:345,175.2,220.0,18.6,,table,Rebuild line with higher-capacity conductor,2423000.0,343000.0
Q13-0287,2014-09-24,Thief Riv Falls - Drain 138 KV,L:18543:18552:138,1.0,True,Red Tail - Hinton Ap 345 KV,L:18381:18544:345,174.8,323.0,11.5,,table,Rebuild line with higher-capacity conductor,5306000.0,175000.0
Q13-0287,2014-09-24,Mount View - Meeker 138 KV,L:9491:9495:138,1.0,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,169.1,314.0,9.2,,table,Rebuild line with higher-capacity conductor,6007000.0,224000.0
Q13-0287,2014-09-24,Permac - Coal Crk Substation 138 KV,L:9269:9603:138,1.0,True,Clinch River - Farrell 345 KV line,L:9638:9662:345,165.4,191.0,5.5,,table,Rebuild line with higher-capacity conductor,13523000.0,263000.0
Q13-0287,2014-09-24,Celanese Acetate Llc - Blcksmith 138 KV line,L:9406:9659:138,1.0,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,159.9,357.0,9.2,,table,Rebuild line with higher-capacity conductor,7707000.0,288000.0
Q13-0287,2014-09-24,Hancock - Seneca Terminal 138 KV line,L:9534:9632:138,1.0,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,159.8,232.0,8.3,,table,Rebuild line with higher-capacity conductor,3542000.0,169000.0
Q13-0287,2014-09-24,Ragland 345-138 kV TX,X:18399:345:138,0.9936968243995268,True,Batavia Power Plant - Ragland 345 KV,L:17764:18399:345,159.3,296.0,6.7,,table,Replace transformer with higher-rated unit,21355000.0,255000.0
Q13-0287,2014-09-24,Speedway - Coalinga 2 138 KV,L:18371:18372:138,1.0,True,New Hope Ap - Red Tail 345 KV,L:18377:18381:345,159.0,192.0,31.8,,table,Rebuild line with higher-capacity conductor,4133000.0,1362000.0
Q12-0185,2014-10-24,Canamah - Mount Holly 230kV,L:21989:22765:230,1.0,True,Larson Street - San Marcos 500kV L,L:19576:22749:500,120.1,562.0,18.6,81.9,fields,Rebuild line with higher-capacity conductor,54558000.0,21949000.0
Q12-0185,2014-10-24,La Canada - Blue Racer 230kV line,L:18961:19348:230,1.0,True,Larson St - San Marcos 500kV,L:19576:22749:500,115.1,808.0,23.3,81.9,fields,Rebuild line with higher-capacity conductor,81617000.0,26153000.0
Q12-0185,2014-10-24,Garnet 500 kV/230 kV TX,X:19617:500:230,0.9923906986384352,True,Garnet - Tecumseh 500kV,L:19617:19893:500,105.9,1039.0,15.7,88.5,fields,Replace transformer with higher-rated unit,47347000.0,18241000.0
Q12-0185,2014-10-24,Wagley Rbertson 500-230 kV Transformer Bank,X:18843:500:230,0.9623675129667959,True,Garnet - Larson St 500kV L,L:19576:19617:500,103.2,1026.0,18.3,82.6,fields,Replace transformer with higher-rated unit,25793000.0,12799000.0
Q12-0185,2014-10-24,Dooville Substation - Northeast Mi 230kV line,L:22098:22721:230,1.0,True,Montpelier Electric Generating Sta - Wabash 500kV,L:22708:22742:500,103.0,578.0,6.3,90.5,fields,Reconductor line,11353000.0,4090000.0
Q12-0185,2014-10-24,Dooville - Montpelier Eectric Generating Sta 230kV,L:22098:22708:230,1.0,True,Montpelier Electric Generating Station - Wabash 500kV,L:22708:22742:500,102.1,562.0,6.3,89.2,fields,Reconductor line,12014000.0,4328000.0
Q13-0214,2014-10-26,Virginia Beach / Cherry 138 KV,L:10242:10247:138,1.0,True,Davis / Fayette Plant 2 Substation 138 KV,L:10218:10222:138,145.0,204.0,58.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2793000.0,2183000.0
Q13-0214,2014-10-26,Potter Sta 2 / Lynnhaven 138 KV,L:10224:10226:138,1.0,True,Cherry / Burris Pit 138 KV,L:10240:10247:138,114.6,249.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6547000.0,6547000.0
Q13-0214,2014-10-26,Fayette Plant 2 Substation / Davis 138 KV,L:10218:10222:138,1.0,True,Burris Pit / Cherry 138 KV,L:10240:10247:138,158.8,234.0,50.1,,prose_loss,Rebuild line with higher-capacity conductor,3432000.0,1848000.0
Q13-0214,2014-10-26,Burris Pit / Cherry 138 KV L,L:10240:10247:138,1.0,True,Davis / Fayette Plant 2 138 KV L,L:10218:10222:138,149.4,220.0,58.5,,prose_loss,Rebuild line with higher-capacity conductor,2265000.0,1771000.0
Q13-0214,2014-10-26,Fayette Plant 2 / Thalia 138 KV line,L:10222:10223:138,0.9992343106353363,False,Burris Pit / Cherry 138 KV,L:10240:10247:138,151.3,234.0,50.1,,prose_colon,Rebuild line with higher-capacity conductor,4636000.0,2890000.0
Q13-0214,2014-10-26,Potter Sta 2 Substation / Burris Pit 138 KV,L:10224:10240:138,1.0,True,Burris Pit / Chery 138 KV,L:10240:10247:138,134.2,235.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5936000.0,5936000.0
Q13-0216,2014-10-15,Station A St. John to Yahuecas 8203 100kV,L:22014:22018:100,1.0,True,Oak Knol to Cook 500kV,L:20995:21716:500,106.3,127.0,80.4,,table,Reconductor line,633000.0,499000.0
Q13-0288,2014-10-31,Air Liquide to Bristol - Hewitt Rd 138 KV,L:7234:8227:138,1.0,True,Frederic Diesel to Luxor 345 KV L,L:8221:8222:345,252.1,188.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2596000.0,2596000.0
Q13-0288,2014-10-31,Hesperia Substation to Air Liqide 138 KV line,L:7234:8213:138,1.0,True,Luxor to Frederic Diesel 345 KV,L:8221:8222:345,223.1,222.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6090000.0,6090000.0
Q13-0288,2014-10-31,Reno to Wasco 138 KV,L:7402:8243:138,1.0,True,Luxor to Frederic Diesel 345 KV,L:8221:8222:345,188.3,230.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3091000.0,3091000.0
Q13-0288,2014-10-31,Luxor 138/1 kV Transformer,X:8222:138:1,1.0,True,Frederic Diesel to Luxor 345 KV,L:8221:8222:345,140.3,382.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,4260000.0,4260000.0
Q13-0288,2014-10-31,Boomerang to Waterside 345 KV line,L:7525:8251:345,1.0,True,West Medway to Boomerang 500 KV line,L:7525:8252:500,140.0,1202.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,50226000.0,5937000.0
Q13-0288,2014-10-31,Dpc New Lisbon to Boomerang 345 KV,L:7525:7532:345,1.0,True,Boomerng to Harwood 500 KV,L:7525:8247:500,108.7,1666.0,7.3,,prose_overloaded,Reconductor line,9099000.0,1114000.0
Q13-0288,2014-10-31,Oasis to Rattlesnake Crk Wind Project 138 KV,L:7605:7613:138,1.0,True,Hyak 345/138 kV TX,X:8277:345:138,101.5,199.0,5.1,,prose_overloaded,Reconductor line,695000.0,506000.0
Q13-0288,2014-10-31,Bullard Substation to Bristol - Hewitt Road 138 KV,L:7232:8227:138,0.9992804402980705,False,Frederic Diesel to Luxor 345 KV L,L:8221:8222:345,234.7,196.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,823000.0,823000.0
Q13-0288,2014-10-31,Hesperia to Pacific Ethanol 138 KV,L:8213:8226:138,1.0,True,Luxor to Frederic Diesel 345 KV,L:8221:8222:345,219.6,227.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2485000.0,2485000.0
Q13-0288,2014-10-31,Luxor to Pacific Ethanol 138 KV L,L:8222:8226:138,1.0,True,Luxor to Frederic Diesel 345 KV,L:8221:8222:345,213.5,239.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3346000.0,3346000.0
Q13-0288,2014-10-31,Glendale to Waterside 345 KV,L:7677:8251:345,1.0,True,Shawville Sta to Orchard Rd 500 KV,L:7672:8249:500,140.9,1191.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,49310000.0,5335000.0
Q13-0288,2014-10-31,Luxor 345-1 kV TX,X:8222:345:1,1.0,True,Luxor to Frederic Diesel 345 KV,L:8221:8222:345,100.8,532.0,100.0,,prose_loss,Replace transformer with higher-rated unit,11336000.0,11336000.0
Q13-0288,2014-10-31,Conemaugh Hydro Plant to Westley 138 KV,L:8216:8238:138,1.0,True,Station L Scattergood to Frederic Diesel 345 KV,L:7880:8221:345,100.1,176.0,11.7,,prose_loss,Reconductor line,3260000.0,1956000.0
Q13-0288,2014-10-31,Wasco Substation to Bullard 138 KV,L:7232:8243:138,1.0,True,Frederic Diesel to Luxor 345 KV,L:8221:8222:345,183.3,239.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3991000.0,3991000.0
Q13-0288,2014-10-31,Reno to Seierville 138 KV line,L:7402:8228:138,1.0,True,Frederic Diesel to Luxor 345 KV,L:8221:8222:345,182.3,235.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,859000.0,859000.0
Q13-0288,2014-10-31,W Campus to Glendale 345 KV,L:7673:7677:345,1.0,True,Shawville Sta to Orchard Rd 500 KV,L:7672:8249:500,162.6,1155.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,32245000.0,3343000.0
Q13-0288,2014-10-31,Turkey Pt to Station L Scattergood 138 KV,L:7866:7880:138,1.0,True,Florence to Youngwood 345 KV,L:8220:8235:345,152.5,253.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,4914000.0,4914000.0
Q13-0288,2014-10-31,Orchard Road to W Campus 345 KV,L:7672:7673:345,1.0,True,Peoria to W Campus 345 KV,L:7673:8103:345,114.7,1076.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,17055000.0,2343000.0
Q13-0288,2014-10-31,Youngwood to Sevierville 345 KV,L:8220:8228:345,1.0,True,Texas Eastern 5 to Youngwood 500 KV,L:7923:8220:500,113.9,1494.0,16.6,,prose_colon,Rebuild line with higher-capacity conductor,19605000.0,3470000.0
Q13-0288,2014-10-31,Texas Eastern 5 345 kV/1 kV Transformer,X:7923:345:1,0.9968738181846859,True,Texas Eastern 5 Substation to Ronco 500 KV,L:7923:8280:500,112.5,563.0,17.5,,prose_colon,Replace transformer with higher-rated unit,15237000.0,4462000.0
Q13-0288,2014-10-31,North Allegheny Windpower Project to Dpc Newlisbon 345 KV,L:7532:8288:345,1.0,True,Harwood to Boomerang 500 KV,L:7525:8247:500,108.3,1721.0,7.4,,prose_colon,Reconductor line,14362000.0,1756000.0
Q13-0288,2014-10-31,Prospect to Mwd Eastside Res 345 KV,L:7491:7942:345,1.0,True,Westrock Southeast Llc to Cason Lane 345 KV,L:9069:18127:345,102.9,1283.0,6.8,,prose_colon,Reconductor line,30085000.0,4215000.0
Q13-0220,2014-11-17,Hubbardstown-Baker 138.0 kV,L:17843:17860:138,1.0,True,Baker Substation-Hubbardstown 345.0 kV,L:17843:17860:345,111.2,527.0,72.1,85.9,fields,Rebuild line with higher-capacity conductor,1805000.0,1805000.0
Q12-0165,2014-12-20,WINFIELD / RAMEY FIELD 2 7006 138kV,L:18523:18690:138,1.0,True,ROBERTS BILLS-WILMONT / WINFIELD SUBSTATION 138kV,L:18520:18690:138,193.9,198.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3284000.0,3284000.0
Q12-0165,2014-12-20,JOHN AMOS / ROBERTS BILLS-WILMONT 138kV,L:18516:18520:138,1.0,True,RAMEY FIELD 2 7006 / WINFIELD 138kV,L:18523:18690:138,193.3,197.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2364000.0,2364000.0
Q12-0165,2014-12-20,ROBERTS BILLS-WILMONT / WINFIELD 138kV,L:18520:18690:138,0.999946512429689,False,RAMEY FIELD 2 7006 / WINFIELD 138kV L,L:18523:18690:138,189.5,202.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1145000.0,1145000.0
Q12-0165,2014-12-20,KEIFER-JACKSON / PETERS MOUNTAIN 138kV,L:18264:18525:138,1.0,True,RAMEY FIELD 2 7006 SUBSTATION / WINFIELD 138kV Line,L:18523:18690:138,187.5,195.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,835000.0,835000.0
Q12-0165,2014-12-20,KEIFER-JACKSON / ALFALFA 138kV,L:18264:18519:138,1.0,True,RAMEY FIELD 2 7006 / WIFIELD 138kV line,L:18523:18690:138,169.5,211.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3929000.0,3929000.0
Q12-0165,2014-12-20,CPI USA NC SOUTHPRT SUBSTATION / RAMEY FIELD 2 7006 138kV,L:18521:18523:138,1.0,True,WINFIELD / ROBERTS BILLS-WILMONT 138kV Line,L:18520:18690:138,166.9,162.0,72.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8725000.0,8725000.0
Q12-0165,2014-12-20,LEMON CREEK / LITLE RIV 138kV,L:18515:18518:138,1.0,True,RAMEY FIELD 2 006 / WINFIELD 138kV,L:18523:18690:138,161.5,219.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4702000.0,4702000.0
Q12-0165,2014-12-20,SOLWAY CT / RAMEY FIELD 2 7006 138kV L,L:18333:18523:138,1.0,True,RAMEY FIELD 2 7006 / CPIUSA NC SOUTHPORT 138kV,L:18521:18523:138,103.8,185.0,53.1,,prose_loss,Reconductor line,1991000.0,1991000.0
Q12-0165,2014-12-20,BALL PARK / SOLWAY CT 138kV,L:18333:18524:138,1.0,True,RAMEY FIELD 2 7006 / CPI USA NC SOUTHPORT 138kV,L:18521:18523:138,100.2,190.0,53.1,,prose_loss,Reconductor line,652000.0,652000.0
Q12-0165,2014-12-20,PETERS MTN / JOHN AMOS 138kV,L:18516:18525:138,1.0,True,WINFIELD / RAMEY FIELD 2 7006 138kV,L:18523:18690:138,204.9,184.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4831000.0,4831000.0
Q12-0165,2014-12-20,LITTLE RIVER / ALFALFA 138kV,L:18518:18519:138,1.0,True,WINFIELD / RAMEY FIELD 2 7006 138kV,L:18523:18690:138,165.2,215.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2621000.0,2621000.0
Q13-0195,2014-12-20,Telegraph Substation - 800900Network 138 KV,L:7385:7409:138,1.0,True,Firstenergy Springdale Power Sta - Telegraph 138 KV,L:7277:7385:138,326.6,206.0,100.0,1.3,fields,Rebuild line with higher-capacity conductor,7242000.0,7242000.0
Q13-0195,2014-12-20,Firstenergy Springdale Power Station - Telegraph 138 KV L,L:7277:7385:138,1.0,True,Telegraph - 800900 Network 138 KV,L:7385:7409:138,305.5,220.0,100.0,1.2,fields,Rebuild line with higher-capacity conductor,2332000.0,2332000.0
Q13-0195,2014-12-20,800900 Network - Sacheen 138 KV line,L:7409:7442:138,1.0,True,Firstenergy Springdale Power Sta - Telegraph 138 KV line,L:7277:7385:138,302.1,219.0,100.0,5.9,fields,Rebuild line with higher-capacity conductor,6164000.0,6164000.0
Q13-0195,2014-12-20,Gobain - Firstenerg Springdale Power Station Substation 138 KV,L:7265:7277:138,1.0,True,Telegraph - 800900 Network 138 KV,L:7385:7409:138,196.5,192.0,55.0,3.3,fields,Rebuild line with higher-capacity conductor,3043000.0,3043000.0
Q13-0195,2014-12-20,Tulare Lake - Sacheen 138 KV Line,L:7427:7442:138,1.0,True,Firstenergy Springdale Power Sta - Telegraph 138 KV,L:7277:7385:138,183.0,226.0,66.5,15.9,fields,Rebuild line with higher-capacity conductor,7434000.0,7434000.0
Q13-0195,2014-12-20,Paul - Tulare Lake 138 KV Line,L:7410:7427:138,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500 KV,L:8265:8284:500,154.2,256.0,20.5,100.1,fields,Rebuild line with higher-capacity conductor,1245000.0,1131000.0
Q13-0195,2014-12-20,Hostos 5011 - Firstenergy Springdale Power Sta 138 KV,L:7258:7277:138,1.0,True,Telegraph - 800900 Network 138 KV,L:7385:7409:138,146.1,194.0,45.0,10.2,fields,Rebuild line with higher-capacity conductor,12166000.0,12166000.0
Q13-0195,2014-12-20,Zamora - Hostos 5011 138 KV,L:7258:7259:138,1.0,True,800900 Network - Telegraph Substation 138 KV,L:7385:7409:138,143.2,188.0,45.0,18.4,fields,Rebuild line with higher-capacity conductor,2148000.0,2148000.0
Q13-0195,2014-12-20,Glendale - W Campus Substation 345 KV,L:7673:7677:345,1.0,True,Orchard Rd - Shawville Station 500 KV,L:7672:8249:500,133.5,1155.0,6.2,129.9,fields,Rebuild line with higher-capacity conductor,38942000.0,4748000.0
Q13-0195,2014-12-20,Cholame - Armawalk 138 KV,L:8217:8218:138,1.0,True,Youngwood - Florence 345 KV,L:8220:8235:345,118.3,210.0,6.4,97.7,fields,Rebuild line with higher-capacity conductor,3856000.0,1226000.0
Q13-0195,2014-12-20,Zamora - Murder Crk 138 KV,L:7259:7279:138,1.0,True,Thayer Substation - Armawalk 345 KV line,L:7233:8218:345,116.5,162.0,8.3,82.0,fields,Rebuild line with higher-capacity conductor,4085000.0,2193000.0
Q13-0195,2014-12-20,Glendale - Waterside 345 KV,L:7677:8251:345,1.0,True,Orchard Rd - Shawville Sta 500 KV,L:7672:8249:500,115.7,1191.0,6.1,112.3,fields,Rebuild line with higher-capacity conductor,37532000.0,4874000.0
Q13-0195,2014-12-20,Sacheen - Sweet Gum Flats 138 KV,L:7442:7443:138,1.0,True,Tulare Lake - Saceen 138 KV,L:7427:7442:138,114.7,200.0,21.1,43.4,fields,Rebuild line with higher-capacity conductor,2212000.0,2212000.0
Q13-0195,2014-12-20,Boomerang - Waterside 345 KV line,L:7525:8251:345,1.0,True,Boomerang - West Medway 500 KV line,L:7525:8252:500,113.5,1202.0,6.0,110.1,fields,Rebuild line with higher-capacity conductor,44543000.0,5327000.0
Q13-0195,2014-12-20,Paul 138-1 kV Transformer,X:7410:138:1,0.9992262148346098,True,Allegheny Energy Units 3 4 & 5 - Shoals 500 KV,L:8265:8284:500,104.6,378.0,20.5,68.0,fields,Replace transformer with higher-rated unit,6032000.0,5480000.0
Q13-0195,2014-12-20,Lsu 500-345 kV Autotransformer,X:8286:500:345,0.992671183032194,True,Magnesium Plant - Blue Ravine-School 345 KV,L:8261:8292:345,101.4,907.0,5.4,97.4,fields,Replace transformer with higher-rated unit,33530000.0,4046000.0
Q13-0195,2014-12-20,Detroit - Ridgeley Substation 345 KV,L:8268:18394:345,1.0,True,Blue Ravine-School - Prospect 345 KV line,L:7491:8292:345,100.9,1837.0,5.1,99.1,fields,Reconductor line,20336000.0,2662000.0
Q13-0221,2014-12-30,Concord – Mt. Harris 230kV,L:22022:22024:230,1.0,True,Washington Park Ds – Farragut 500kV,L:24035:24600:500,104.5,980.0,10.5,,prose_overloaded,Reconductor line,8016000.0,227000.0
Q13-0236,2014-12-28,Yadin / Wheelabrator Portsmouth 138.0 kV,L:9757:9759:138,1.0,True,Princeton Mn / Grayland 345.0 kV,L:10128:10205:345,113.1,345.0,12.3,112.0,fields,Rebuild line with higher-capacity conductor,5176000.0,100000.0
Q13-0236,2014-12-28,Yadkin / Mwd Etiwanda 138.0 kV,L:9757:10300:138,1.0,True,Yadkin / Wheelabrator Portsmouth 138.0 kV Line,L:9757:9759:138,112.4,222.0,15.7,110.3,fields,Rebuild line with higher-capacity conductor,2968000.0,68000.0
Q13-0236,2014-12-28,Kansas / Hickory 138.0 kV,L:9764:9765:138,1.0,True,Grayland / Ag Reliant 345.0 kV,L:10205:10297:345,105.7,338.0,38.7,102.2,fields,Reconductor line,416000.0,38000.0
Q13-0236,2014-12-28,R D Morrow / Yadkin Substation 138.0 kV,L:9754:9757:138,1.0,True,Princeton Mn / Grayland 345.0 kV,L:10128:10205:345,100.9,580.0,26.6,99.5,fields,Reconductor line,627000.0,19000.0
Q13-0236,2014-12-28,Macho Springs / Hickory 138.0 kV Line,L:9765:10214:138,1.0,True,Graland / Ag Reliant 345.0 kV,L:10205:10297:345,100.3,282.0,38.7,96.1,fields,Reconductor line,3040000.0,277000.0
Q13-0237,2014-12-16,Gary-Wec 138.0 kV L,L:18368:18369:138,1.0,True,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,185.6,354.0,11.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4633000.0,828000.0
Q13-0237,2014-12-16,Suannee River-Jones Street 138.0 kV,L:18439:18441:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,179.4,356.0,11.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6648000.0,915000.0
Q13-0237,2014-12-16,Acec Calamus-Ball 138.0 kV,L:18357:18379:138,1.0,True,Wec-New Hope Ap 345.0 kV line,L:18368:18377:345,161.1,376.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,8359000.0,1193000.0
Q13-0237,2014-12-16,Clarkwild 138/1kV TX,X:9493:138:1,0.9913946253203296,True,Lowmoor-Hinton Ap 345.0 kV,L:9666:18544:345,154.0,384.0,10.4,,prose_overloaded,Replace transformer with higher-rated unit,3917000.0,364000.0
Q13-0237,2014-12-16,Seneca Terminal-Hancock 138.0 kV L,L:9534:9632:138,1.0,True,Lowmoor-Hinton Ap 345.0 kV,L:9666:18544:345,152.5,232.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2702000.0,443000.0
Q13-0237,2014-12-16,New Hope Ap 138/1 kV Auto,X:18377:138:1,0.9954977504010105,True,New Hope Ap-Red Tail 345.0 kV L,L:18377:18381:345,150.7,486.0,10.7,,prose_overloaded,Replace transformer with higher-rated unit,5584000.0,812000.0
Q13-0237,2014-12-16,Hamilton Wolfe Road-Acec Calamus 138.0 kV,L:18357:18364:138,1.0,True,New Hope Ap-Wec 345.0 kV,L:18368:18377:345,188.4,344.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,8392000.0,1499000.0
Q13-0237,2014-12-16,Belcher Mtn-Gary Substation 138.0 kV,L:18367:18369:138,1.0,True,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,186.9,349.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,5355000.0,957000.0
Q13-0237,2014-12-16,Ktonah-Jones St 138.0 kV,L:18437:18441:138,1.0,True,Hinton Ap-Red Tail 345.0 kV,L:18381:18544:345,178.4,360.0,11.4,,prose_loss,Rebuild line with higher-capacity conductor,5776000.0,795000.0
Q13-0237,2014-12-16,Dunnellon-Greater Detroit Resource Recovery Substation 138.0 kV line,L:9228:9408:138,1.0,True,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,171.6,296.0,10.5,,prose_loss,Rebuild line with higher-capacity conductor,28232000.0,4541000.0
Q13-0237,2014-12-16,Stanhill Substation-Drain Substation 138.0 kV,L:18533:18552:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,165.5,443.0,13.3,,prose_loss,Rebuild line with higher-capacity conductor,4549000.0,608000.0
Q13-0237,2014-12-16,Gadsden-Domtar - Woodland Mill Substation 138.0 kV Line,L:18535:18541:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,162.6,377.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,5816000.0,817000.0
Q13-0237,2014-12-16,Coalinga 2-Dundee 138.0 kV,L:18372:18373:138,1.0,True,New Hope Ap-Red Tail 345.0 kV,L:18377:18381:345,159.7,425.0,10.7,,prose_loss,Rebuild line with higher-capacity conductor,3555000.0,517000.0
Q13-0237,2014-12-16,Quechan-Gadsden 138.0 kV line,L:18378:18535:138,1.0,True,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,156.9,327.0,10.5,,prose_loss,Rebuild line with higher-capacity conductor,10129000.0,1423000.0
Q13-0237,2014-12-16,Wec 345/138kV Transformer,X:18368:345:138,0.9976955710437412,True,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,202.4,325.0,11.9,,prose_colon,Replace transformer with higher-rated unit,16987000.0,3034000.0
Q13-0237,2014-12-16,Hamilton Wolfe Rd-Belcher Mtn 138.0 kV L,L:18364:18367:138,1.0,True,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,187.4,348.0,11.9,,prose_colon,Rebuild line with higher-capacity conductor,2928000.0,523000.0
Q13-0237,2014-12-16,Wec-New Hope Ap 345.0 kV,L:18368:18377:345,1.0,True,Empire Energy Center-Wec 345.0 kV,L:9597:18368:345,181.7,1174.0,39.2,,prose_colon,Rebuild line with higher-capacity conductor,84325000.0,10032000.0
Q13-0237,2014-12-16,Suwannee River Substation-Ecoelectrica 138.0 kV L,L:18439:18445:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,179.8,355.0,11.4,,prose_colon,Rebuild line with higher-capacity conductor,9822000.0,1352000.0
Q13-0237,2014-12-16,Coalinga 2-Katonah 138.0 kV,L:18372:18437:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,175.1,222.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,11556000.0,1772000.0
Q13-0237,2014-12-16,Stanhill-Domtar - Woodland Mill 138.0 kV,L:18533:18541:138,1.0,True,Red Tail-Hinton Ap 345.0 kV line,L:18381:18544:345,165.1,446.0,13.3,,prose_colon,Rebuild line with higher-capacity conductor,2484000.0,332000.0
Q13-0237,2014-12-16,Ball Substation-Deluce 138.0 kV,L:18379:18385:138,1.0,True,New Hope Ap-Wec 345.0 kV L,L:18368:18377:345,161.7,374.0,10.6,,prose_colon,Rebuild line with higher-capacity conductor,4090000.0,584000.0
Q13-0237,2014-12-16,Halls Ridge-Dundee 138.0 kV,L:18373:18384:138,1.0,True,New Hope Ap-Red Tail 345.0 kV,L:18377:18381:345,159.4,428.0,10.7,,prose_colon,Rebuild line with higher-capacity conductor,6660000.0,968000.0
Q13-0237,2014-12-16,Thief Riv Falls-Hinton Ap 138.0 kV,L:18543:18544:138,1.0,True,Hinton Ap-Red Tail 345.0 kV,L:18381:18544:345,156.5,308.0,9.0,,prose_colon,Rebuild line with higher-capacity conductor,2836000.0,407000.0
Q13-0237,2014-12-16,Deluce-Quechan 138.0 kV line,L:18378:18385:138,1.0,True,Wec-New Hope Ap Substation 345.0 kV Line,L:18368:18377:345,156.3,330.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,17033000.0,2393000.0
