project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0237,2014-12-16,Thief Riv Falls-Drain 138.0 kV,L:18543:18552:138,1.0,True,Red Tail-Hinton Ap 345.0 kV L,L:18381:18544:345,150.3,323.0,9.0,,prose_colon,Rebuild line with higher-capacity conductor,4463000.0,641000.0
Q13-0269,2014-12-30,WHEELER / SOUTH CHRISTIANBURG 138.0 kV,L:9927:9928:138,1.0,True,LOLO / INVOLTA 138.0 kV line,L:9127:9419:138,305.7,286.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5146000.0,5146000.0
Q13-0269,2014-12-30,STA G / CHALLENGE SUBSTATION 345.0 kV Cir. 2,L:9276:9944:345,0.9729805938075077,True,CHALLENGE / STA G 345.0 kV Circuit 1,L:9276:9944:345,108.9,1641.0,6.2,,prose_overloaded,Reconductor line,71332000.0,1329000.0
Q13-0269,2014-12-30,INDIAN / HAREWOOD 345.0 kV Line,L:8680:9846:345,1.0,True,INDIAN / REDWOOD CITY 345.0 kV Line,L:8680:8937:345,104.5,1290.0,7.7,,prose_overloaded,Reconductor line,19039000.0,348000.0
Q13-0269,2014-12-30,VLY WAY / REDMAN SUBSTATION 345.0 kV,L:8488:8499:345,1.0,True,VLY WAY / PLUESS 345.0 kV L,L:8488:8824:345,101.7,1268.0,13.0,,prose_overloaded,Reconductor line,21688000.0,210000.0
Q13-0269,2014-12-30,MOHAVE ELECTRIC / NASA 138.0 kV,L:8929:8953:138,1.0,True,ST CRISPIN / COLUMBUS DENOIS CRK 345.0 kV,L:8823:8949:345,100.5,409.0,5.2,,prose_overloaded,Reconductor line,1083000.0,11000.0
Q13-0269,2014-12-30,LOUISA GENERATION FACILITY 345/138 kV Auto,X:9643:345:138,0.997764910320626,True,LOUISA GENERATION FACILITY / FLUVANNA P.S 345.0 kV line,L:9631:9643:345,126.9,586.0,20.4,,prose_loss,Replace transformer with higher-rated unit,14958000.0,2665000.0
Q13-0269,2014-12-30,BELTSVILLE / MOHAVE ELECTRIC 138.0 kV,L:8833:8929:138,1.0,True,COLUMBUS DENOIS CRK / ST CRISPIN 345.0 kV,L:8823:8949:345,106.9,349.0,5.2,,prose_loss,Reconductor line,285000.0,3000.0
Q13-0269,2014-12-30,STA G / CHALLENGE SUBSTATION 345.0 kV,L:9276:9944:345,0.9729805938075077,True,STA G SUBSTATION / CHALLENGE 345.0 kV Circuit 2,L:9276:9944:345,103.5,1726.0,6.2,,prose_loss,Reconductor line,71332000.0,1329000.0
Q13-0269,2014-12-30,WALNUT CREEK PP / NEVADA SOLAR ONE 138.0 kV,L:9132:9138:138,1.0,True,FLUVANNA P.S / LOUISA GENERATION FACILITY 345.0 kV,L:9631:9643:345,103.4,514.0,5.1,,prose_loss,Reconductor line,2566000.0,151000.0
Q13-0269,2014-12-30,REMINGTON CT / E BERARD 138.0 kV,L:9821:9917:138,1.0,True,WHELER / S CHRISTIANBURG 138.0 kV,L:9927:9928:138,123.7,240.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,18917000.0,18917000.0
Q13-0269,2014-12-30,LOUISA GENERATION FACILITY SUBSTATION / NORTH ANNA 345.0 kV,L:9643:10279:345,1.0,True,LOUISA GENERATION FACILITY / IDALIA 345.0 kV,L:9643:10291:345,106.6,1789.0,25.8,,prose_colon,Reconductor line,20087000.0,932000.0
Q13-0299,2014-12-27,TIMBERWOLF / E LONGMEADOW 138.0 kV,L:9141:9149:138,1.0,True,CASON LANE SUBSTATION / WESTROCK SOUTHEAST LLC 345.0 kV,L:9069:18127:345,110.4,496.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,39154000.0,172000.0
Q13-0299,2014-12-27,CLOVER / STATION G 345.0 kV L,L:9276:9669:345,1.0,True,MECKLENBURG POWER STATION / PERSON 345.0 kV,L:9650:11146:345,105.9,2694.0,6.4,,prose_loss,Reconductor line,40023000.0,173000.0
Q13-0299,2014-12-27,FAMVILLE SUBSTATION / VEDDER 138.0 kV,L:9278:9279:138,1.0,True,FT ROCK MIDSTATE SUBSTATION / WOOTON 138.0 kV,L:9470:9721:138,102.8,271.0,13.7,,prose_loss,Reconductor line,971000.0,971000.0
Q13-0299,2014-12-27,FARMVILLE / CLEMENT 138.0 kV line,L:9277:9279:138,1.0,True,FORT ROCK MIDSTATE / WOOTON 138.0 kV,L:9470:9721:138,101.1,259.0,13.7,,prose_loss,Reconductor line,3026000.0,3026000.0
Q13-0299,2014-12-27,VEDDER / CITY PT 138.0 kV,L:9167:9278:138,1.0,True,VEDDER / STA G 138.0 kV,L:9276:9278:138,136.2,156.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,5603000.0,5603000.0
Q13-0299,2014-12-27,COYGEN / CITY POINT 138.0 kV,L:9166:9167:138,1.0,True,STA G SUBSTATION / VEDDER 138.0 kV,L:9276:9278:138,131.6,164.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,11283000.0,11283000.0
Q13-0299,2014-12-27,COYGEN / DEEN 138.0 kV,L:9159:9166:138,1.0,True,STATION G / VEDDER SUBSTATION 138.0 kV,L:9276:9278:138,119.4,190.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,5720000.0,5720000.0
Q13-0299,2014-12-27,MECKLENBURG POWER STA / PERSON 345.0 kV,L:9650:11146:345,1.0,True,CLOVER / STA G SUBSTATION 345.0 kV,L:9276:9669:345,107.2,2446.0,5.8,,prose_colon,Reconductor line,35797000.0,141000.0
Q13-0299,2014-12-27,VINEYARD TAP / HUNTINGDON 345.0 kV,L:8612:8742:345,1.0,True,LA CONNER / FIVE FALLS 138.0 kV Line,L:6014:7931:138,102.4,1291.0,6.2,,prose_colon,Reconductor line,19133000.0,73000.0
Q14-0320,2015-01-01,Yermo to Montour Station Substation 500 KV,L:7109:7114:500,1.0,True,Bayshore to Westwood Generation Llc 500 KV,L:6421:7168:500,100.3,3236.0,8.8,,prose_overloaded,Reconductor line,69255000.0,2355000.0
Q14-0320,2015-01-01,Youngwood to Florence 345 KV,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5 to Shoals 500 KV,L:8265:8284:500,105.0,2115.0,5.6,,prose_loss,Reconductor line,20209000.0,688000.0
Q14-0320,2015-01-01,Priceille to Talenenergy Martins Creek Llc Harrisburg 345 KV,L:6388:7122:345,1.0,True,Bayshore to Peoria 500 KV line,L:6421:8103:500,101.5,2317.0,7.1,,prose_loss,Reconductor line,6006000.0,204000.0
Q14-0320,2015-01-01,Shawville Sta Substation 500/345kV Auto,X:8249:500:345,0.8676923076923078,True,Carbon Center 500 kV/345 kV Auto,X:7809:500:345,103.4,1198.0,5.1,,prose_colon,Replace transformer with higher-rated unit,38181000.0,1418000.0
Q12-0179,2015-01-17,Washington Park Ds 500/230 kV Transformer Bank,X:24035:500:230,0.96,True,Washington Park Ds / Frragut 500kV,L:24035:24600:500,163.3,1051.0,6.2,160.0,fields,Replace transformer with higher-rated unit,24410000.0,2221000.0
Q12-0179,2015-01-17,Mt. Harris / Concord 230kV Line,L:22022:22024:230,1.0,True,Washington Park Ds / Farragut 500kV,L:24035:24600:500,155.1,980.0,5.2,152.1,fields,Rebuild line with higher-capacity conductor,22834000.0,2901000.0
Q12-0179,2015-01-17,Ensign Wind Llc / Andrews 138kV,L:9798:9800:138,1.0,True,Anasco 6101 / Whirlwind 345kV,L:9816:9975:345,111.3,208.0,13.0,76.6,fields,Rebuild line with higher-capacity conductor,2415000.0,1080000.0
Q12-0179,2015-01-17,Hawkins Gate / Brick Church 138kV L,L:9988:9989:138,1.0,True,Brick Church / Bear sland 345kV,L:9988:10264:345,110.3,229.0,5.5,97.0,fields,Rebuild line with higher-capacity conductor,2077000.0,1611000.0
Q12-0179,2015-01-17,Trabue / Westchase 138kV line,L:9785:9787:138,1.0,True,Anasco 6101 / Whirlwind 345kV L,L:9816:9975:345,110.1,206.0,10.0,83.1,fields,Rebuild line with higher-capacity conductor,3975000.0,1676000.0
Q12-0179,2015-01-17,Briarwood / Whiting Refinery 138kV,L:9783:9797:138,1.0,True,Whirlwind Substation / Anasco 6101 Substation 345kV,L:9816:9975:345,109.6,173.0,10.0,77.5,fields,Reconductor line,597000.0,252000.0
Q12-0179,2015-01-17,Footville / Elmont 138kV L,L:9972:9982:138,1.0,True,Brick Church / Bear Isand 345kV Line,L:9988:10264:345,107.3,192.0,5.5,91.4,fields,Reconductor line,829000.0,643000.0
Q12-0179,2015-01-17,Hawkins Gate / Footvile 138kV,L:9972:9989:138,1.0,True,Brick Church / Bear Island 345kV,L:9988:10264:345,106.3,213.0,5.5,92.0,fields,Reconductor line,684000.0,530000.0
Q12-0179,2015-01-17,Clearwater / Tyler 138kV,L:9743:10267:138,1.0,True,Anasco 6101 / Whirlwind Substation 345kV line,L:9816:9975:345,100.9,252.0,7.8,83.6,fields,Reconductor line,308000.0,117000.0
Q12-0179,2015-01-17,Whirlwind / Anasco 6101 345kV,L:9816:9975:345,1.0,True,Hull St Rd / Geysers Tap 2 345kV,L:9776:10265:345,100.7,1191.0,60.1,72.7,fields,Reconductor line,15001000.0,6189000.0
Q12-0180,2015-01-27,Lansing – Gronmeyer 100.0 kV line,L:22968:23470:100,1.0,True,Sand Ridge – Segs 3 100.0 kV,L:22839:22969:100,139.6,133.0,22.1,91.2,fields,Rebuild line with higher-capacity conductor,1393000.0,1393000.0
Q12-0180,2015-01-27,Rock Tavern 2 – Valerie 100.0 kV,L:22967:22975:100,1.0,True,Crete Energy Venture Llc – Jim Christal 230.0 kV,L:22951:23480:230,134.1,137.0,27.1,76.3,fields,Rebuild line with higher-capacity conductor,1911000.0,1911000.0
Q12-0180,2015-01-27,Wellsville – Valerie 100.0 kV,L:22975:23032:100,1.0,True,Jim Christal – Crete Energy Venture Llc 230.0 kV L,L:22951:23480:230,127.6,133.0,27.1,68.2,fields,Rebuild line with higher-capacity conductor,1909000.0,1909000.0
Q12-0180,2015-01-27,Ferguson Avenue – Southeast Chicago Energy Project 100.0 kV,L:22338:22941:100,1.0,True,Ferguson Avenue – Winthrop 100.0 kV,L:22338:22943:100,120.5,119.0,6.6,104.2,fields,Rebuild line with higher-capacity conductor,2182000.0,2182000.0
Q12-0180,2015-01-27,Lansing – Arbors Substation 100.0 kV Circuit 2,L:22968:23027:100,1.0,True,Lansing – Arbors 100.0 kV Ckt 1,L:22968:23027:100,118.0,150.0,13.7,91.3,fields,Rebuild line with higher-capacity conductor,1497000.0,1497000.0
Q12-0180,2015-01-27,Sand Ridge – Segs 3 100.0 kV L,L:22839:22969:100,1.0,True,Gronmeyer – Lansing 100.0 kV,L:22968:23470:100,112.8,146.0,18.4,76.2,fields,Rebuild line with higher-capacity conductor,1049000.0,1049000.0
Q12-0180,2015-01-27,Tower Automotive Substation – Ferguson Avenue 100.0 kV,L:22338:22958:100,1.0,True,Tower Automotive – Ferguson Avenue 100.0 kV Line 2,L:22338:22958:100,112.2,159.0,5.9,101.3,fields,Reconductor line,1140000.0,1140000.0
Q12-0180,2015-01-27,Arbors – Lansing 100.0 kV Circuit 1,L:22968:23027:100,1.0,True,Lansing – Arbors 100.0 kV Cir. 2,L:22968:23027:100,112.0,158.0,13.7,86.7,fields,Rebuild line with higher-capacity conductor,1497000.0,1497000.0
Q12-0180,2015-01-27,River Mill – Sand Ridge 100.0 kV,L:22325:22839:100,1.0,True,Gronmeyer – Lansing Substation 100.0 kV,L:22968:23470:100,110.6,138.0,14.0,81.0,fields,Rebuild line with higher-capacity conductor,1295000.0,1295000.0
Q12-0180,2015-01-27,Ferguson Avenue – Tower Automotive 100.0 kV Cir. 2,L:22338:22958:100,1.0,True,Ferguson Avenue – Tower Automotive 100.0 kV Cir. 1,L:22338:22958:100,107.1,166.0,5.9,96.7,fields,Reconductor line,1140000.0,1140000.0
Q12-0180,2015-01-27,Winthrop – Ferguson Avenue 100.0 kV,L:22338:22943:100,1.0,True,Ferguson Avenue – Southeast Chicago Energy Project 100.0 kV Line,L:22338:22941:100,103.3,137.0,5.4,91.8,fields,Reconductor line,473000.0,473000.0
Q12-0180,2015-01-27,Messick – Segs 3 100.0 kV,L:22969:23500:100,1.0,True,Los Ositos – Dresden Generating Station 500.0 kV,L:23263:23508:500,102.4,137.0,9.7,81.7,fields,Reconductor line,921000.0,921000.0
Q12-0180,2015-01-27,Wellsville – Brea 100.0 kV,L:23018:23032:100,1.0,True,Brea – Wellsville Substation 100.0 kV #2,L:23018:23032:100,101.2,147.0,6.2,88.9,fields,Reconductor line,2362000.0,2362000.0
Q12-0180,2015-01-27,Brea – Wellsville 100.0 kV #2,L:23018:23032:100,1.0,True,Brea – Wellsville 100.0 kV,L:23018:23032:100,101.2,147.0,6.2,88.9,fields,Reconductor line,2362000.0,2362000.0
Q12-0180,2015-01-27,Old Mead Road – Chalk Hills Hy 100.0 kV,L:22917:23050:100,1.0,True,Amalia – Carbonic Substation 100.0 kV,L:22910:22947:100,100.7,105.0,5.2,86.2,fields,Reconductor line,442000.0,442000.0
Q13-0197,2015-02-02,Barton-Spillway 138.0 kV,L:7344:7348:138,1.0,True,Spillway-Leeds 138.0 kV,L:7340:7348:138,142.1,192.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3635000.0,3635000.0
Q13-0197,2015-02-02,Cabinet Gorge-Danz Ave Sw Sta 138.0 kV,L:7324:7371:138,1.0,True,Barton-Spillway 138.0 kV,L:7344:7348:138,135.5,182.0,72.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1606000.0,1546000.0
Q13-0197,2015-02-02,Sta D-Solomon Forks Wind Project Llc 138.0 kV,L:7226:7383:138,0.9797227052663962,True,Spillway-Leeds 138.0 kV,L:7340:7348:138,127.9,198.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,862000.0,862000.0
Q13-0197,2015-02-02,Chelatchie-Archer Daniels Midland Lincoln 138.0 kV,L:7304:7316:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV L,L:7253:7389:345,125.3,238.0,25.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1968000.0,1511000.0
Q13-0197,2015-02-02,Forbes-Caron 138.0 kV,L:7296:7359:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV,L:7253:7389:345,123.7,255.0,10.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1987000.0,728000.0
Q13-0197,2015-02-02,Pecospnm-Koksilah Tap 138.0 kV,L:7249:7400:138,1.0,True,Zebra-Riverside 138.0 kV L,L:7337:8290:138,114.4,239.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1121000.0,487000.0
Q13-0197,2015-02-02,Gwinn-W.E. Williams 138.0 kV L,L:7215:7867:138,1.0,True,Southeast Gate-Montgomery County Resource Recovery 138.0 kV,L:7252:8191:138,113.9,231.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,929000.0,722000.0
Q13-0197,2015-02-02,Solomon Forks Wind Project Llc-Hartsville 138.0 kV,L:7320:7383:138,1.0,True,Leeds-Spillway 138.0 kV,L:7340:7348:138,111.2,217.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1871000.0,1871000.0
Q13-0197,2015-02-02,Winchester-Oakland 138.0 kV,L:7298:7299:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV,L:7253:7389:345,105.8,221.0,8.4,,prose_overloaded,Reconductor line,582000.0,189000.0
Q13-0197,2015-02-02,Oakland-Cartanza 138.0 kV,L:7299:7335:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV,L:7253:7389:345,105.0,244.0,8.4,,prose_overloaded,Reconductor line,1035000.0,335000.0
Q13-0197,2015-02-02,Barton-Sta D 138.0 kV,L:7226:7344:138,0.9797658084098019,True,Leeds-Spillway Substation 138.0 kV,L:7340:7348:138,155.4,169.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1092000.0,1092000.0
Q13-0197,2015-02-02,Vly Children'S Hspital Substation-Archer Daniels Midland Lincoln 138.0 kV line,L:7225:7304:138,0.9884610713718308,False,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV line,L:7253:7389:345,123.1,231.0,25.9,,prose_loss,Rebuild line with higher-capacity conductor,2069000.0,1589000.0
Q13-0197,2015-02-02,Cabinet Gorge-Leeds 138.0 kV line,L:7340:7371:138,1.0,True,Barton Substation-Spillway 138.0 kV,L:7344:7348:138,117.2,224.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1000000.0,1000000.0
Q13-0197,2015-02-02,Southeast Gate-Montgomery County Resource Recovery Substation 138.0 kV,L:7252:8191:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant Substation 345.0 kV Line,L:7253:7389:345,111.4,335.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,4760000.0,3463000.0
Q13-0197,2015-02-02,Riverside Substation-Zebra 138.0 kV,L:7337:8290:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV line,L:7253:7389:345,109.3,285.0,8.4,,prose_loss,Reconductor line,313000.0,101000.0
Q13-0197,2015-02-02,Cartanza-Riverside 138.0 kV,L:7335:7337:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345.0 kV,L:7253:7389:345,109.0,269.0,8.4,,prose_loss,Reconductor line,806000.0,261000.0
Q13-0197,2015-02-02,Dravosburg-Wrightwood 138.0 kV,L:7268:7303:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345.0 kV,L:7253:7389:345,107.6,237.0,5.7,,prose_loss,Reconductor line,1171000.0,151000.0
Q13-0197,2015-02-02,Valley Children'S Hospital-Harts Iland 138.0 kV L,L:7225:7319:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV line,L:7253:7389:345,132.6,200.0,25.9,,prose_colon,Rebuild line with higher-capacity conductor,1458000.0,1119000.0
Q13-0197,2015-02-02,Spillway-Leeds 138.0 kV L,L:7340:7348:138,1.0,True,Barton-Spillway 138.0 kV,L:7344:7348:138,128.8,211.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1483000.0,1483000.0
Q13-0197,2015-02-02,Chelatchie-Martin Dam 138.0 kV,L:7316:7331:138,1.0,True,Mcclellan-Bell-Gooyear Lake Plant 345.0 kV,L:7253:7389:345,125.5,250.0,25.9,,prose_colon,Rebuild line with higher-capacity conductor,2115000.0,1624000.0
Q13-0197,2015-02-02,St Albans-Pecospnm 138.0 kV,L:7249:7301:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV L,L:7253:7389:345,115.6,248.0,10.2,,prose_colon,Rebuild line with higher-capacity conductor,2086000.0,764000.0
Q13-0197,2015-02-02,Martin am-Danz Ave Sw Sta 138.0 kV L,L:7324:7331:138,1.0,True,Stratt-Willow Lawn 138.0 kV,L:7187:7382:138,110.7,256.0,25.9,,prose_colon,Rebuild line with higher-capacity conductor,1746000.0,1376000.0
Q13-0197,2015-02-02,Zeno-W.E. Williams 138.0 kV,L:7214:7867:138,1.0,True,Montgomery County Resource Recovery-Southeast Gate 138.0 kV,L:7252:8191:138,106.2,240.0,5.6,,prose_colon,Reconductor line,700000.0,544000.0
Q13-0197,2015-02-02,Carson-St Albans 138.0 kV L,L:7296:7301:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV line,L:7253:7389:345,105.5,285.0,10.2,,prose_colon,Reconductor line,416000.0,152000.0
Q13-0197,2015-02-02,Twin Branch-Big Riv 138.0 kV line,L:7213:7285:138,0.9993052855981177,False,Mcclellan-Bell-Goodyear Lake Plant 345.0 kV,L:7253:7389:345,104.5,271.0,5.7,,prose_colon,Reconductor line,516000.0,66000.0
Q13-0201,2015-01-30,Ellington – Beardsley 138kV,L:18048:18593:138,1.0,True,Beardsley – Lee Highway 138kV Line,L:18048:18050:138,180.9,369.0,52.2,,prose_overloaded,Rebuild line with higher-capacity conductor,10908000.0,10744000.0
Q13-0201,2015-01-30,Beardsley – Lee Highway 138kV,L:18048:18050:138,0.9993876464014773,False,Beardsley – Ellington 138kV,L:18048:18593:138,148.4,476.0,50.0,,prose_loss,Rebuild line with higher-capacity conductor,3826000.0,3759000.0
Q13-0211,2015-01-23,PROCAL to BRICK CHURCH 138.0 kV,L:9988:9992:138,1.0,True,ANASCO 6101 to WHIRLWIND 345.0 kV,L:9816:9975:345,105.3,213.0,23.1,,prose_overloaded,Reconductor line,862000.0,254000.0
Q13-0211,2015-01-23,CARVER to ROUNDTOP 138.0 kV,L:9806:10174:138,1.0,True,PLAZA to ROUNDTOP 138.0 kV,L:9814:10174:138,127.4,221.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,1394000.0,1218000.0
Q13-0211,2015-01-23,MT. HARRIS SUBSTATION to BUCKEYE 230.0 kV,L:22024:22493:230,1.0,True,DEKALB to MCMICHEN SUBSTATION 500.0 kV L,L:21759:22035:500,106.8,979.0,5.3,,prose_loss,Reconductor line,14994000.0,895000.0
Q13-0212,2015-01-27,Jim Hill Substation - Bellingham Cogeneration Facility 345.0 kV Line,L:8204:18683:345,1.0,True,Pinehurst - State Lin Combined Cycle 345.0 kV,L:17977:18692:345,102.1,1712.0,18.3,,prose_loss,Reconductor line,34754000.0,1610000.0
Q13-0212,2015-01-27,Scranton - Barataria Substation 138.0 kV L,L:18327:18632:138,1.0,True,Bellingham Cogeneration Facility - Jim Hill 345.0 kV,L:8204:18683:345,133.3,240.0,37.9,,prose_colon,Rebuild line with higher-capacity conductor,8770000.0,8181000.0
Q13-0228,2015-01-28,BELCER MTN-GARY 138kV,L:18367:18369:138,1.0,True,WEC-NEW HOPE AP 345kV,L:18368:18377:345,154.8,349.0,17.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3612000.0,2145000.0
Q13-0228,2015-01-28,WEC-GARY 138kV,L:18368:18369:138,1.0,True,WEC-NEW HOPE AP 345kV,L:18368:18377:345,153.9,354.0,17.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3078000.0,1828000.0
Q13-0228,2015-01-28,ECOELECTRICA-SUWANNEE RIV 138kV,L:18439:18445:138,1.0,True,HINTON AP SUBSTATION-RED TAIL 345kV,L:18381:18544:345,151.1,355.0,14.6,,prose_overloaded,Rebuild line with higher-capacity conductor,14876000.0,7243000.0
Q13-0228,2015-01-28,KATONAH-JONES ST 138kV,L:18437:18441:138,1.0,True,RED TAIL-HINTON AP 345kV,L:18381:18544:345,150.2,360.0,14.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3297000.0,1605000.0
Q13-0228,2015-01-28,WEST PALM BEACH SUBSTATION-SANGER 138kV,L:18380:18536:138,1.0,True,HINTON AP-RED TAIL 345kV,L:18381:18544:345,142.7,194.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,10155000.0,6343000.0
Q13-0228,2015-01-28,FREEHOLD-SANGER 138kV line,L:18380:18383:138,1.0,True,RED TAIL-HINTON AP 345kV,L:18381:18544:345,142.0,196.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,12497000.0,7807000.0
Q13-0228,2015-01-28,STANHILL-DOMTAR - WOODLAND MILL 138kV Line,L:18533:18541:138,1.0,True,RED TAIL-HINTON AP SUBSTATION 345kV,L:18381:18544:345,140.6,446.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2456000.0,1116000.0
Q13-0228,2015-01-28,DUNDEE-COALINGA 2 138kV,L:18372:18373:138,1.0,True,RED TAIL-NEW HOPE AP 345kV,L:18377:18381:345,137.7,425.0,13.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4360000.0,2211000.0
Q13-0228,2015-01-28,CLARKWILD 138/1kV XFMR,X:9493:138:1,0.9934974918038959,True,LOWMOOR-HINTON AP 345kV,L:9666:18544:345,136.1,384.0,11.2,,prose_overloaded,Replace transformer with higher-rated unit,2889000.0,893000.0
Q13-0228,2015-01-28,WIMBLEDON-GADSDEN 138kV,L:18535:18585:138,1.0,True,RED TAIL-HINTON AP SUBSTATION 345kV,L:18381:18544:345,136.0,200.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2663000.0,1663000.0
Q13-0228,2015-01-28,WEC 345-138 kV XFMR,X:18368:345:138,1.0,True,WEC-NEW HOPE AP 345kV L,L:18368:18377:345,167.9,325.0,17.2,,prose_loss,Replace transformer with higher-rated unit,10791000.0,6408000.0
Q13-0228,2015-01-28,ACEC CALAMUS-HAMILTON WOLFE ROAD 138kV Line,L:18357:18364:138,1.0,True,NEW HOPE AP-WEC SUBSTATION 345kV,L:18368:18377:345,155.7,344.0,17.2,,prose_loss,Rebuild line with higher-capacity conductor,4609000.0,2737000.0
Q13-0228,2015-01-28,SUWANNEE RIVER-JONES STREET 138kV,L:18439:18441:138,1.0,True,HINTON AP-RED TAIL 345kV,L:18381:18544:345,150.9,356.0,14.6,,prose_loss,Rebuild line with higher-capacity conductor,4117000.0,2005000.0
Q13-0228,2015-01-28,COALINGA 2-KATONAH SUBSTATION 138kV Line,L:18372:18437:138,1.0,True,HINTON AP-RED TAIL SUBSTATION 345kV,L:18381:18544:345,150.0,222.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,17776000.0,9108000.0
Q13-0228,2015-01-28,DRAIN-STANHILL 138kV Line,L:18533:18552:138,1.0,True,RED TAIL-HINTON AP 345kV,L:18381:18544:345,140.9,443.0,15.5,,prose_loss,Rebuild line with higher-capacity conductor,3189000.0,1449000.0
Q13-0228,2015-01-28,DUNNELLON-GREATER DETROIT RESOURCE RECOVERY 138kV,L:9228:9408:138,1.0,True,NEW HOPE AP-WEC 345kV L,L:18368:18377:345,140.8,296.0,13.6,,prose_loss,Rebuild line with higher-capacity conductor,22472000.0,12066000.0
Q13-0228,2015-01-28,GADSEN-DOMTAR - WOODLAND MILL 138kV,L:18535:18541:138,1.0,True,RED TAIL-HINTON AP 345kV,L:18381:18544:345,139.4,377.0,12.7,,prose_loss,Rebuild line with higher-capacity conductor,6992000.0,3326000.0
Q13-0228,2015-01-28,DUNDEE-HALLS RIDGE 138kV Line,L:18373:18384:138,1.0,True,NEW HOPE AP-RED TAIL 345kV,L:18377:18381:345,137.5,428.0,13.9,,prose_loss,Rebuild line with higher-capacity conductor,8479000.0,4300000.0
Q13-0228,2015-01-28,RED TAIL-FREEHOLD 138kV,L:18381:18383:138,1.0,True,HINTON AP-RED TAIL SUBSTATION 345kV,L:18381:18544:345,135.4,220.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,2678000.0,1673000.0
Q13-0228,2015-01-28,MEEKER-MOUNT VIEW 138kV,L:9491:9495:138,1.0,True,HINTON AP-LOWMOOR 345kV,L:9666:18544:345,134.4,314.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,5155000.0,2393000.0
Q13-0228,2015-01-28,HAMILTON WOLFE RD-BELCHER MTN 138kV line,L:18364:18367:138,1.0,True,NEW HOPE AP-WEC 345kV,L:18368:18377:345,155.1,348.0,17.2,,prose_colon,Rebuild line with higher-capacity conductor,4672000.0,2775000.0
Q13-0228,2015-01-28,WEC-NEW HOPE AP 345kV line,L:18368:18377:345,1.0,True,EMPIRE ENERGY CTR-WEC 345kV,L:9597:18368:345,153.3,1174.0,50.5,,prose_colon,Rebuild line with higher-capacity conductor,54284000.0,23336000.0
Q13-0228,2015-01-28,BALL-DELUCE 138kV line,L:18379:18385:138,1.0,True,WEC-NEW HOPE AP 345kV,L:18368:18377:345,136.2,374.0,14.3,,prose_colon,Rebuild line with higher-capacity conductor,9426000.0,4815000.0
Q13-0228,2015-01-28,BALL-ACEC CALAMUS 138kV,L:18357:18379:138,1.0,True,WEC-NEW HOPE AP 345kV line,L:18368:18377:345,135.8,376.0,14.3,,prose_colon,Rebuild line with higher-capacity conductor,7178000.0,3666000.0
Q13-0228,2015-01-28,SENECA TERMINAL-HANCOCK 138kV,L:9534:9632:138,1.0,True,LOWMOOR-HINTON AP 345kV,L:9666:18544:345,135.6,232.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,4626000.0,2333000.0
Q13-0234,2015-01-31,Sweeny - Crisp Plant 100kV line,L:19308:20068:100,1.0,True,Paine Field - Sweeny 100kV,L:19308:19311:100,362.1,106.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4700000.0,4700000.0
Q13-0234,2015-01-31,Hillsdale Jct - 24Th St Substation 100kV,L:19312:19316:100,1.0,True,Golden Vly - Alum Ridge 100kV,L:20067:20120:100,249.7,129.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5200000.0,5200000.0
Q13-0234,2015-01-31,Bay Meadows - Paine Field 100kV,L:19307:19311:100,1.0,True,Sweeny - Crisp Plant Substation 100kV,L:19308:20068:100,203.0,105.0,51.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3678000.0,3678000.0
Q13-0234,2015-01-31,White Rock-Folsom Substation - Chebygan 100kV,L:19318:19319:100,1.0,True,Golden Valley - Alm Ridge 100kV,L:20067:20120:100,134.7,128.0,61.5,,prose_overloaded,Rebuild line with higher-capacity conductor,6210000.0,6210000.0
Q13-0234,2015-01-31,Stat St - Robison Park Substation 230kV,L:21774:21796:230,1.0,True,Dekalb - Richland 500kV,L:20309:21759:500,114.3,1251.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,7950000.0,1253000.0
Q13-0234,2015-01-31,Washington Park Ds 500/230 kV Autotransformer,X:24035:500:230,0.9700540175651595,True,Farragut - Washington Park Ds 500kV Line,L:24035:24600:500,111.1,1974.0,6.2,,prose_overloaded,Replace transformer with higher-rated unit,31620000.0,3547000.0
Q13-0234,2015-01-31,Concord - Mt.Harris 230kV,L:22022:22024:230,1.0,True,Washington Park Ds - Farragut 500kV,L:24035:24600:500,108.9,1747.0,5.2,,prose_overloaded,Reconductor line,8775000.0,1487000.0
Q13-0234,2015-01-31,Paine Field - 24Th St 100kV,L:19311:19312:100,1.0,True,Alum Ridge - Golden Valley 100kV line,L:20067:20120:100,275.5,122.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6103000.0,6103000.0
Q13-0234,2015-01-31,Golen Vly - Alum Ridge 100kV,L:20067:20120:100,1.0,True,Paine Field - 24Th St 100kV Line,L:19311:19312:100,258.6,130.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4227000.0,4227000.0
Q13-0234,2015-01-31,Robison Park - Buckeye 230kV,L:21796:22493:230,1.0,True,Mcmichen - Dekalb 500kV L,L:21759:22035:500,112.1,1506.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,56730000.0,6363000.0
Q13-0234,2015-01-31,Sweeny Substation - Paine Field Substation 100kV,L:19308:19311:100,1.0,True,Crisp Plant - Sweeny 100kV,L:19308:20068:100,329.4,117.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6868000.0,6868000.0
Q13-0234,2015-01-31,Crisp Plant - Glendale S Tap 3 100kV,L:19449:20068:100,1.0,True,Sweeny - Pane Field 100kV,L:19308:19311:100,320.3,117.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5285000.0,5285000.0
Q13-0234,2015-01-31,Glendale S Tap 3 - Golden Vlley 100kV,L:19449:20067:100,1.0,True,Sweeny Substation - Paine Field 100kV,L:19308:19311:100,303.5,120.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4489000.0,4489000.0
Q13-0234,2015-01-31,Golden Vly - Bay Meadows 100kV line,L:19307:20067:100,1.0,True,Sweeny Substation - Crisp Plant 100kV,L:19308:20068:100,177.5,116.0,51.7,,prose_colon,Rebuild line with higher-capacity conductor,3967000.0,3967000.0
Q13-0234,2015-01-31,Cheboygan - Hillsdale Jct 100kV,L:19316:19319:100,1.0,True,Golden Vly - Alum Ridge 100kV,L:20067:20120:100,158.5,120.0,61.5,,prose_colon,Rebuild line with higher-capacity conductor,4118000.0,4118000.0
Q13-0286,2015-01-27,Havenside - Elm West 100.0 kV,L:23318:25115:100,1.0,True,Zion Energy Ctr - Duke Springboro 100.0 kV,L:23311:25117:100,202.1,125.0,85.1,,table,Rebuild line with higher-capacity conductor,1500000.0,1500000.0
Q13-0286,2015-01-27,Duke Springboro - Zion Energy Ctr 100.0 kV,L:23311:25117:100,1.0,True,Tulsa Southeast - Middleton 100.0 kV,L:23280:23287:100,186.0,112.0,71.4,,table,Rebuild line with higher-capacity conductor,4773000.0,4773000.0
Q13-0286,2015-01-27,Zion Energy Center - Elm W 100.0 kV,L:25115:25117:100,1.0,True,Tulsa Southeast - Middleton 100.0 kV line,L:23280:23287:100,141.6,125.0,71.4,,table,Rebuild line with higher-capacity conductor,3115000.0,3115000.0
Q13-0286,2015-01-27,Tulsa Southeast - Middleton 100.0 kV,L:23280:23287:100,1.0,True,Zion Energy Ctr - Duke Springboro 100.0 kV,L:23311:25117:100,122.4,126.0,44.4,,table,Rebuild line with higher-capacity conductor,3147000.0,3147000.0
Q13-0286,2015-01-27,Tulsa Southeast - Elk Grove 100.0 kV Line,L:23280:23305:100,1.0,True,Duke Springboro - Zion Energy Ctr 100.0 kV,L:23311:25117:100,116.1,115.0,44.4,,table,Rebuild line with higher-capacity conductor,1542000.0,1542000.0
Q13-0286,2015-01-27,Middleton - Crist Rd 100.0 kV,L:23287:23314:100,1.0,True,Duke Springboro - Zion Energy Center 100.0 kV L,L:23311:25117:100,115.3,126.0,55.6,,table,Rebuild line with higher-capacity conductor,14355000.0,14355000.0
Q13-0286,2015-01-27,Gwynneville - Bixby Hill 100.0 kV #1,L:22834:23093:100,1.0,True,Gwynneville - Bixby Hill Substation 100.0 kV,L:22834:23093:100,100.8,145.0,8.8,,table,Reconductor line,323000.0,323000.0
Q13-0297,2015-01-23,Lauderdale-Round Rock Westinghouse Substation 138 kV L,L:7703:7925:138,1.0,True,Piney Creek Project-San German Tc 6406 345 kV,L:7702:8253:345,130.8,183.0,7.2,126.0,fields,Rebuild line with higher-capacity conductor,18602000.0,18602000.0
Q13-0297,2015-01-23,Round Rock Westinghouse-Temes 138 kV,L:7925:7926:138,1.0,True,San German Tc 406-Piney Creek Project 345 kV,L:7702:8253:345,117.9,206.0,7.2,113.7,fields,Rebuild line with higher-capacity conductor,3604000.0,3604000.0
Q13-0297,2015-01-23,Orchard Rd 500/345 kV TX,X:7672:500:345,0.9893937121416566,True,Peoria-Ochard Road 500 kV Line,L:7672:8103:500,115.4,963.0,6.4,114.6,fields,Replace transformer with higher-rated unit,34992000.0,5068000.0
Q13-0297,2015-01-23,Lehigh-Temes 138 kV Line,L:7803:7926:138,1.0,True,Piney Creek Project-San German Tc 6406 345 kV,L:7702:8253:345,107.9,230.0,7.2,104.1,fields,Reconductor line,6459000.0,6459000.0
Q14-0312,2015-01-24,Eklutna Generation Station to Sewell Crk Energy Substation 138kV Circuit 1,L:6236:6467:138,1.0,True,Sewell Crk Energy to Eklutna Generation Station 138kV Line 2,L:6236:6467:138,105.6,347.0,8.2,,prose_overloaded,Reconductor line,1554000.0,655000.0
Q14-0312,2015-01-24,52Nd T to Dell City 138kV,L:5933:7097:138,1.0,True,Bridgeport to Marcus Hook Energy Lp 138kV,L:6457:7163:138,105.6,352.0,7.5,,prose_overloaded,Reconductor line,1329000.0,523000.0
Q14-0312,2015-01-24,Wheeler Dam to Everest 138kV,L:6252:8353:138,1.0,True,Sewell Crk Energy to Menaul Tap 138kV,L:6236:8354:138,108.8,244.0,7.7,,prose_loss,Reconductor line,612000.0,258000.0
Q14-0312,2015-01-24,Bridgeport to Trainer 138kV Line,L:6456:6457:138,1.0,True,Bridgeport to Marcus Hook Energy Lp 138kV line,L:6457:7163:138,101.3,385.0,7.4,,prose_loss,Reconductor line,793000.0,313000.0
Q14-0312,2015-01-24,Sewell Crk Energy to Wheeler Dam 138kV,L:6236:8353:138,1.0,True,Sewell Crk Energy to Menaul Tap 138kV L,L:6236:8354:138,103.2,271.0,7.7,,prose_colon,Reconductor line,749000.0,316000.0
Q14-0312,2015-01-24,Sewell Creek Energy to Eklutna Generation Station 138kV,L:6236:6467:138,1.0,True,Eklutna Generation Sta to Sewell Crk Energy 138kV Line 1,L:6236:6467:138,101.9,360.0,8.2,,prose_colon,Reconductor line,1554000.0,655000.0
Q13-0192,2015-02-18,Mount Si to Meeker 138 KV,L:9409:9495:138,1.0,True,Hinton Ap Substation to Lowmoor 345 KV,L:9666:18544:345,119.3,262.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5833000.0,336000.0
Q13-0192,2015-02-18,Allerton Substation to Celanese Acetate Llc 138 KV line,L:9410:9659:138,1.0,True,Lowmoor to Hinton Ap 345 KV L,L:9666:18544:345,117.2,280.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5729000.0,330000.0
Q13-0192,2015-02-18,Thief Rivfalls to Hinton Ap 138 KV,L:18543:18544:138,1.0,True,Red Tail to Hinton Ap 345 KV,L:18381:18544:345,116.0,192.0,8.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3442000.0,224000.0
Q13-0192,2015-02-18,Acec Calamus to Ball 138 KV,L:18357:18379:138,1.0,True,New Hope Ap to Red Tail 345 KV line,L:18377:18381:345,115.1,251.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9312000.0,488000.0
Q13-0192,2015-02-18,South Princeton to Halls Ridge 138 KV,L:18382:18384:138,1.0,True,Red Tail to New Hope Ap 345 KV,L:18377:18381:345,114.5,317.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6070000.0,399000.0
Q13-0192,2015-02-18,Glen Lyn 138/1kV Transformer Bank,X:9648:138:1,0.9938676454564009,True,Red Tail to Hinton Ap 345 KV,L:18381:18544:345,114.0,332.0,8.7,,prose_overloaded,Replace transformer with higher-rated unit,4371000.0,270000.0
Q13-0192,2015-02-18,E Amsterdam to S Princeton 138 KV,L:18375:18382:138,1.0,True,New Hope Ap to Red Tail 345 KV line,L:18377:18381:345,111.9,342.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6936000.0,456000.0
Q13-0192,2015-02-18,Gadsden to Quechan 138 KV,L:18378:18535:138,1.0,True,New Hope Ap to Red Tail 345 KV,L:18377:18381:345,110.2,219.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9345000.0,591000.0
Q13-0192,2015-02-18,Fishers Rd to Svp 138 KV,L:18438:18442:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,106.5,280.0,6.2,,prose_overloaded,Reconductor line,1627000.0,110000.0
Q13-0192,2015-02-18,Svp to Schertz 138 KV Line,L:18442:18545:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,106.1,286.0,6.2,,prose_overloaded,Reconductor line,2770000.0,188000.0
Q13-0192,2015-02-18,Hinton Ap to Schertz 138 KV,L:18544:18545:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,105.8,292.0,6.2,,prose_overloaded,Reconductor line,1585000.0,107000.0
Q13-0192,2015-02-18,Lonesome Pine to Okeechobee 138 KV line,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Creek Substation to Wec 345 KV,L:9633:18368:345,104.2,247.0,9.6,,prose_overloaded,Reconductor line,1962000.0,179000.0
Q13-0192,2015-02-18,Allerton to Kimbalton 138 KV,L:9410:18440:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,117.9,274.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,587000.0,34000.0
Q13-0192,2015-02-18,Ball to Deluce 138 KV,L:18379:18385:138,1.0,True,Red Tail to New Hope Ap 345 KV,L:18377:18381:345,117.0,244.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,7848000.0,411000.0
Q13-0192,2015-02-18,Re Tail to New Hope Ap 345 KV,L:18377:18381:345,1.0,True,Wec to Empire Energy Center 345 KV L,L:9597:18368:345,115.9,1153.0,36.5,,prose_loss,Rebuild line with higher-capacity conductor,25841000.0,1223000.0
Q13-0192,2015-02-18,Stony Brook to Sub 9675 138 KV,L:9247:9675:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,114.5,204.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,6381000.0,471000.0
Q13-0192,2015-02-18,Georgia to Team 138 KV,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345 KV,L:9633:18368:345,112.9,264.0,9.9,,prose_loss,Rebuild line with higher-capacity conductor,2547000.0,228000.0
Q13-0192,2015-02-18,Clarkwild to Mount View 138 KV line,L:9491:9493:138,1.0,True,Lowmoor to Hinto Ap 345 KV,L:9666:18544:345,112.8,217.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,2888000.0,166000.0
Q13-0192,2015-02-18,Quecan to Deluce Substation 138 KV L,L:18378:18385:138,1.0,True,New Hope Ap to Red Tail 345 KV,L:18377:18381:345,109.0,224.0,8.0,,prose_loss,Reconductor line,4741000.0,300000.0
Q13-0192,2015-02-18,Magnolia 1708 Substation to Carberry 138 KV,L:9600:18374:138,1.0,True,Wec to Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,106.5,208.0,9.6,,prose_loss,Reconductor line,499000.0,46000.0
Q13-0192,2015-02-18,Mount Si to Kimballton Substation 138 KV L,L:9409:18440:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,118.0,272.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,8230000.0,474000.0
Q13-0192,2015-02-18,Deluce to Minnix Muntain Substation 138 KV,L:18385:18386:138,1.0,True,Wec to Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,110.7,194.0,9.6,,prose_colon,Rebuild line with higher-capacity conductor,4221000.0,385000.0
Q13-0192,2015-02-18,E Amsterdam to New Hope Ap 138 KV,L:18375:18377:138,1.0,True,Newhope Ap to Red Tail 345 KV,L:18377:18381:345,110.2,359.0,10.6,,prose_colon,Rebuild line with higher-capacity conductor,2257000.0,149000.0
Q13-0192,2015-02-18,Carberry to Minnix Mountain 138 KV,L:9600:18386:138,1.0,True,Kean Mtn And Grassy Crk to Wec Substation 345 KV Line,L:9633:18368:345,108.0,202.0,9.6,,prose_colon,Reconductor line,1283000.0,117000.0
Q13-0192,2015-02-18,Hinton Ap 345-138 kV Auto,X:18544:345:138,0.9930574365833617,True,Red Tail Substation to Hinton Ap 345 KV,L:18381:18544:345,107.7,700.0,13.3,,prose_colon,Replace transformer with higher-rated unit,14735000.0,522000.0
Q13-0203,2015-02-26,Whitehurst-Kerr Substation 138 KV,L:8614:8763:138,1.0,True,Tyson-Caledonia Switching Yard 138 KV,L:8735:9066:138,137.5,218.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12603000.0,12603000.0
Q13-0203,2015-02-26,Lower Middlebury-Rockville 138 KV,L:8845:8854:138,1.0,True,Summit Lake Wps-Rossmoor S 138 KV,L:8889:8906:138,107.7,161.0,5.3,,prose_overloaded,Reconductor line,942000.0,942000.0
Q13-0203,2015-02-26,Cove Avenue-Tyson 138 KV,L:6029:8735:138,1.0,True,Miller-Kerr 138 KV,L:8761:8763:138,106.2,371.0,5.7,,prose_overloaded,Reconductor line,2218000.0,2218000.0
Q13-0203,2015-02-26,Amps-Hedges 345 KV,L:6521:7127:345,1.0,True,Lake June Pump-Amps 500 KV line,L:6300:7127:500,106.2,1474.0,6.3,,prose_overloaded,Reconductor line,15064000.0,330000.0
Q13-0203,2015-02-26,Summit Lake Wps-Monta Vista Upper 138 KV Cir. 1,L:8872:8889:138,1.0,True,Summit Lake Wps-Monta Vista Upper 138 KV Ckt 2,L:8872:8889:138,103.1,346.0,6.8,,prose_overloaded,Reconductor line,595000.0,57000.0
Q13-0203,2015-02-26,Rockville-Glnwood 138 KV,L:8845:8911:138,1.0,True,Summit Lake Wps-Rossmoor S 138 KV,L:8889:8906:138,101.5,194.0,5.3,,prose_overloaded,Reconductor line,289000.0,289000.0
Q13-0203,2015-02-26,Brighton-Marbach Road 138 KV,L:8633:8807:138,1.0,True,Vineyard Ap-Tap 345 KV,L:8612:8849:345,161.2,207.0,13.7,,prose_loss,Rebuild line with higher-capacity conductor,9984000.0,9984000.0
Q13-0203,2015-02-26,Monocacy-Vineyard Tap 138 KV,L:8612:8764:138,1.0,True,Vineyard Tap-Huntingdon 345 KV,L:8612:8742:345,117.3,250.0,44.0,,prose_loss,Rebuild line with higher-capacity conductor,19321000.0,19321000.0
Q13-0203,2015-02-26,Jonesboro Spa Substation-Frederick Substation 138 KV,L:8734:8740:138,1.0,True,Five Falls-La Conner 138 KV Line,L:6014:7931:138,117.1,197.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,13452000.0,13452000.0
Q13-0203,2015-02-26,Cove Avenue-Ussc 138 KV,L:6029:8620:138,1.0,True,Whitehurst-Walla Walla 138 KV L,L:6030:8614:138,109.2,312.0,6.6,,prose_loss,Reconductor line,431000.0,431000.0
Q13-0203,2015-02-26,Mccain-Huntingdon 138 KV,L:8742:8748:138,1.0,True,Vineyard Tap Substation-Huntingdon 345 KV,L:8612:8742:345,106.1,219.0,5.7,,prose_loss,Reconductor line,1113000.0,1113000.0
Q13-0203,2015-02-26,Jonesboro Spa-Wissota 138 KV,L:8734:8749:138,1.0,True,Dam No. 4 Hydro Station-Timber Swamp Substation 138 KV L,L:9030:17923:138,104.1,215.0,14.7,,prose_loss,Reconductor line,2198000.0,2198000.0
Q13-0203,2015-02-26,Caledonia Switching Yard-Tyson 138 KV,L:8735:9066:138,1.0,True,Kerr-Miller 138 KV line,L:8761:8763:138,103.6,392.0,5.7,,prose_loss,Reconductor line,1996000.0,1996000.0
Q13-0203,2015-02-26,Kerr-Miller 138 KV,L:8761:8763:138,1.0,True,Caledonia Switching Yard-Tyson 138 KV,L:8735:9066:138,161.7,201.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,2897000.0,2897000.0
Q13-0203,2015-02-26,Marbach Road-Alvin Auto 138 KV,L:8613:8633:138,1.0,True,Vineyard Tap-Tap 345 KV,L:8612:8849:345,139.2,243.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,11165000.0,11165000.0
Q13-0203,2015-02-26,Vineyard Tap-Alvin Auto 138 KV,L:8612:8613:138,1.0,True,Vineyard Tap-Tap 345 KV,L:8612:8849:345,116.0,503.0,31.5,,prose_colon,Rebuild line with higher-capacity conductor,3124000.0,2328000.0
Q13-0203,2015-02-26,Ackley-Brighton 138 KV,L:8807:8832:138,1.0,True,Tap-Vineyard Tap 345 KV,L:8612:8849:345,107.2,334.0,10.9,,prose_colon,Reconductor line,3322000.0,483000.0
Q13-0203,2015-02-26,Mccain-Jonesboro Spa 138 KV line,L:8734:8748:138,1.0,True,Vineyard Tap-Huntingdon 345 KV,L:8612:8742:345,106.9,205.0,5.7,,prose_colon,Reconductor line,8444000.0,8444000.0
Q13-0203,2015-02-26,Montgomery Village-Monta Vista Upper 138 KV Circuit 1,L:8869:8872:138,1.0,True,Montgomery Village-Monta Vista Upper 138 KV #2,L:8869:8872:138,100.4,372.0,6.8,,prose_colon,Reconductor line,3147000.0,304000.0
Q13-0215,2015-03-03,PONCA SUBSTATION – ROSE GARDEN 138.0 kV,L:6337:6789:138,1.0,True,MONTOUR STATION – TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,126.2,193.0,15.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5975000.0,5975000.0
Q13-0215,2015-03-03,MONTOUR STATION 500/345kV Autotransformer,X:7114:500:345,0.9981576889022993,True,PEORIA – ORCHARD ROAD 500.0 kV L,L:7672:8103:500,104.6,759.0,12.5,,prose_overloaded,Replace transformer with higher-rated unit,22761000.0,974000.0
Q13-0215,2015-03-03,FOLSOM PRISON – W LAFAYETTE 345.0 kV,L:6052:7138:345,1.0,True,INDSTRY – WESTWOOD GENERATION LLC 345.0 kV,L:6585:7168:345,101.9,1546.0,7.2,,prose_overloaded,Reconductor line,16618000.0,565000.0
Q13-0215,2015-03-03,RUTHERFORD FARM – ROSE GARDEN 138.0 kV,L:6336:6337:138,1.0,True,MONTOUR STATION – TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,132.6,192.0,15.1,,prose_loss,Rebuild line with higher-capacity conductor,3428000.0,3428000.0
Q13-0215,2015-03-03,RUTHERFORD FARM – BASSCREEK 138.0 kV,L:6336:6685:138,1.0,True,MONTOUR STA – TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,119.0,232.0,15.1,,prose_loss,Rebuild line with higher-capacity conductor,4894000.0,4894000.0
Q13-0215,2015-03-03,INDUSTRY SUBSTATION – WESTWOOD GENERATION LLC SUBSTATION 345.0 kV line,L:6585:7168:345,0.9942052555838514,False,FOLSOM PRISON – WEST LAFAYETTE 345.0 kV,L:6052:7138:345,111.1,1441.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,26305000.0,1034000.0
Q13-0215,2015-03-03,PANDA PATRIOT GENERATION PLANT – YABUCOA PUBLO 2901 138.0 kV,L:6790:7025:138,1.0,True,MONOUR STATION – TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,110.6,185.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,12545000.0,5139000.0
Q13-0215,2015-03-03,INDUSTRY – IRONWOOD LLC 345.0 kV,L:6585:7169:345,1.0,True,FOLSOM PRISON – W LAFAYETTE 345.0 kV,L:6052:7138:345,119.6,1106.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,27386000.0,811000.0
Q13-0215,2015-03-03,EAGLE – TRENTWOOD 345.0 kV,L:6531:6533:345,1.0,True,FOLSOM PRISON – ONTELAUNEE ENERGY CENTER 345.0 kV line,L:6052:7134:345,106.3,1051.0,5.0,,prose_colon,Reconductor line,5927000.0,196000.0
Q13-0215,2015-03-03,FOLSOM PRISON – ONTELAUNEE ENERGY CTR SUBSTATION 345.0 kV,L:6052:7134:345,1.0,True,INDUSTRY – WESTWOOD GENEATION LLC 345.0 kV,L:6585:7168:345,105.4,1299.0,7.5,,prose_colon,Reconductor line,5606000.0,199000.0
Q13-0215,2015-03-03,WEST LAFAYETTE – WHEELABRATOR FRACKVILLE ENERGY 345.0 kV,L:7138:7144:345,1.0,True,INDUSTRY – WESTWOOD GENERATION LLC 345.0 kV,L:6585:7168:345,101.5,1547.0,6.9,,prose_colon,Reconductor line,5054000.0,175000.0
Q13-0218,2015-02-16,Flare Ave – Sifton 138.0 kV,L:7955:7964:138,1.0,True,Fisher Rd Substation – Sifton 138.0 kV,L:7521:7964:138,238.1,205.0,100.0,,table,Rebuild line with higher-capacity conductor,6782000.0,6782000.0
Q13-0218,2015-02-16,Sifton – Fisher Rd 138.0 kV line,L:7521:7964:138,1.0,True,Sifton – Flare Ave 138.0 kV,L:7955:7964:138,205.0,239.0,100.0,,table,Rebuild line with higher-capacity conductor,17146000.0,17146000.0
Q13-0218,2015-02-16,Arroyo Tap – Mexico Substation 138.0 kV Line,L:6372:7997:138,1.0,True,George Johnson – Hazelton 138.0 kV,L:6832:6833:138,148.2,290.0,10.6,,table,Rebuild line with higher-capacity conductor,25176000.0,25176000.0
Q13-0218,2015-02-16,May St – Arroyo Tap 138.0 kV line,L:7963:7997:138,1.0,True,William F Matson Generating Station – Warren Canyon Tap 345.0 kV Line,L:7939:8250:345,145.7,294.0,15.4,,table,Rebuild line with higher-capacity conductor,3812000.0,3812000.0
Q13-0218,2015-02-16,Hintz – Fisher Rd 138.0 kV Line,L:7521:7957:138,1.0,True,Warren Canyon Tap – William F Matson Generating Station 345.0 kV,L:7939:8250:345,141.4,307.0,15.4,,table,Rebuild line with higher-capacity conductor,13655000.0,13655000.0
Q13-0218,2015-02-16,Mcconnellsburg – Holly Pond 138.0 kV,L:7949:7958:138,1.0,True,Fisher Road – Sifton 138.0 kV,L:7521:7964:138,140.4,231.0,56.8,,table,Rebuild line with higher-capacity conductor,10517000.0,10517000.0
Q13-0218,2015-02-16,Holly Pond – Mwd Eastside Res Substation 138.0 kV,L:7942:7949:138,1.0,True,Fisher Rd – Sifton 138.0 kV,L:7521:7964:138,139.5,230.0,56.8,,table,Rebuild line with higher-capacity conductor,5218000.0,5218000.0
Q13-0218,2015-02-16,Antrim – Mountain View 138.0 kV,L:7941:7943:138,1.0,True,Chambersburg – New Vt Hanlon 345.0 kV,L:7935:8274:345,138.9,223.0,5.6,,table,Rebuild line with higher-capacity conductor,7312000.0,7312000.0
Q13-0218,2015-02-16,Mcconnellsburg – Sub 7959 138.0 kV,L:7958:7959:138,1.0,True,Sifton – Fisher Road 138.0 kV line,L:7521:7964:138,136.0,242.0,56.8,,table,Rebuild line with higher-capacity conductor,7109000.0,7109000.0
Q13-0218,2015-02-16,Mwd Eastside Res Substation – Round Rock Northeast 138.0 kV,L:7942:7944:138,1.0,True,New Vt Hanlon – Chambersburg 345.0 kV,L:7935:8274:345,134.2,245.0,5.6,,table,Rebuild line with higher-capacity conductor,6782000.0,6782000.0
Q13-0218,2015-02-16,May St – Hintz 138.0 kV,L:7957:7963:138,1.0,True,Warren Canyon Tap – William F Matson Generating Sta 345.0 kV L,L:7939:8250:345,134.0,321.0,15.4,,table,Rebuild line with higher-capacity conductor,4306000.0,4306000.0
Q13-0218,2015-02-16,Sub 7959 – Flare Ave 138.0 kV,L:7955:7959:138,1.0,True,Fisher Rd – Sifton 138.0 kV,L:7521:7964:138,133.3,249.0,56.8,,table,Rebuild line with higher-capacity conductor,9025000.0,9025000.0
Q13-0218,2015-02-16,Mtn View – Round Rock Northeast 138.0 kV,L:7941:7944:138,1.0,True,Chambersburg – New Vt Hanlon 345.0 kV,L:7935:8274:345,132.6,241.0,5.6,,table,Rebuild line with higher-capacity conductor,4040000.0,4040000.0
Q13-0218,2015-02-16,Five Falls – La Conner 138.0 kV,L:6014:7931:138,1.0,True,Dam No. 4 Hydro Sta – Timber Swamp 138.0 kV,L:9030:17923:138,116.5,621.0,5.1,,table,Rebuild line with higher-capacity conductor,6033000.0,4233000.0
Q13-0218,2015-02-16,Monte Rio – Caldwell 138.0 kV,L:6348:6349:138,1.0,True,Mexico 345 kV/138 kV XFMR,X:6372:345:138,115.9,202.0,5.4,,table,Rebuild line with higher-capacity conductor,2316000.0,2316000.0
Q13-0218,2015-02-16,Caldwell – Nashville 138.0 kV,L:6349:6840:138,1.0,True,Mexico 345 kV/138 kV TX,X:6372:345:138,114.1,227.0,5.4,,table,Rebuild line with higher-capacity conductor,5085000.0,5085000.0
Q13-0218,2015-02-16,Oil Shale – Monte Rio 138.0 kV,L:6347:6348:138,1.0,True,Mexico 345/138kV Transformer Bank,X:6372:345:138,110.8,192.0,5.4,,table,Rebuild line with higher-capacity conductor,5039000.0,5039000.0
Q13-0218,2015-02-16,Warren Canyon Tap 345-138 kV Autotransformer,X:7939:345:138,0.9975646449040028,True,Fisher Rd – Hintz 138.0 kV Line,L:7521:7957:138,110.3,517.0,7.3,,table,Replace transformer with higher-rated unit,13984000.0,6659000.0
Q13-0218,2015-02-16,Pulpgen – Caledonia Switching Yard 138.0 kV,L:6013:9066:138,1.0,True,Dam No. 4 Hydro Sta – Timber Swamp 138.0 kV,L:9030:17923:138,108.8,651.0,5.1,,table,Reconductor line,2534000.0,1778000.0
Q13-0218,2015-02-16,Pulpgen – Five Falls 138.0 kV,L:6013:6014:138,0.9956687513096568,False,Timber Swamp – Dam No. 4 Hydro Station 138.0 kV,L:9030:17923:138,107.2,667.0,5.1,,table,Reconductor line,1762000.0,1236000.0
Q13-0218,2015-02-16,Hazelton – Arroyo Tap 138.0 kV,L:6833:7997:138,1.0,True,Mexico – Arroyo Tap 138.0 kV,L:6372:7997:138,104.8,191.0,9.9,,table,Reconductor line,8256000.0,8256000.0
Q13-0218,2015-02-16,Robison Park – State Street 230.0 kV,L:21774:21796:230,1.0,True,Dekalb – Richland 500.0 kV,L:20309:21759:500,100.7,1251.0,5.8,,table,Reconductor line,4061000.0,255000.0
Q13-0229,2015-02-27,Quechan - Deluce 138kV,L:18378:18385:138,1.0,True,New Hope Ap - Wec 345kV,L:18368:18377:345,146.5,330.0,11.7,,prose_overloaded,Rebuild line with higher-capacity conductor,12314000.0,1589000.0
