project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0229,2015-02-27,New Hope Ap 138 kV/1 kV Autotransformer,X:18377:138:1,0.9977766061645812,True,New Hope Ap Substation - Red Tail 345kV Line,L:18377:18381:345,144.4,486.0,13.9,,prose_overloaded,Replace transformer with higher-rated unit,6216000.0,854000.0
Q13-0229,2015-02-27,E Amsterdam - S Princeton 138kV,L:18375:18382:138,1.0,True,Red Tail - New Hope Ap 345kV,L:18377:18381:345,138.3,497.0,13.9,,prose_overloaded,Rebuild line with higher-capacity conductor,9703000.0,1333000.0
Q13-0229,2015-02-27,New Hope Ap Substation - Red Tail 345kV,L:18377:18381:345,1.0,True,Empire Energy Ctr - Wec 345kV,L:9597:18368:345,137.0,1737.0,47.3,,prose_overloaded,Rebuild line with higher-capacity conductor,33301000.0,3813000.0
Q13-0229,2015-02-27,East Amsterdam Substation - New Hope Ap 138kV,L:18375:18377:138,1.0,True,New Hope Ap Substation - Red Tail 345kV,L:18377:18381:345,136.8,513.0,13.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2039000.0,280000.0
Q13-0229,2015-02-27,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,1.0,True,Fishersrd - Houghton Substation 138kV,L:18438:18446:138,133.8,1511.0,32.1,,prose_overloaded,Rebuild line with higher-capacity conductor,186987000.0,18143000.0
Q13-0229,2015-02-27,Speedway - Coalinga 2 138kV,L:18371:18372:138,1.0,True,New Hope Ap - Red Tail 345kV,L:18377:18381:345,128.7,192.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6090000.0,1086000.0
Q13-0229,2015-02-27,Thief Riv Falls - Hinton Ap Substation 138kV L,L:18543:18544:138,1.0,True,Hinton Ap - Red Tail 345kV,L:18381:18544:345,147.1,308.0,10.4,,prose_loss,Rebuild line with higher-capacity conductor,3293000.0,427000.0
Q13-0229,2015-02-27,Empire Energy Center 345/1kV Transformer,X:9597:345:1,0.9983663455518242,True,Wec - New Hope Ap Substation 345kV L,L:18368:18377:345,143.2,679.0,21.1,,prose_loss,Replace transformer with higher-rated unit,11049000.0,1523000.0
Q13-0229,2015-02-27,Blacksmith - Grand Island 138kV,L:9406:9407:138,1.0,True,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,137.0,369.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,6378000.0,812000.0
Q13-0229,2015-02-27,Red Tail 345/138kV Auto,X:18381:345:138,0.9965972607576967,True,Red Til - Hinton Ap Substation 345kV,L:18381:18544:345,136.9,405.0,11.3,,prose_loss,Replace transformer with higher-rated unit,13042000.0,1863000.0
Q13-0229,2015-02-27,Glen Lyn 345/1kV XFMR,X:9648:345:1,0.9960830198010656,True,Red Tail - Hinton Ap 345kV L,L:18381:18544:345,136.1,457.0,11.1,,prose_loss,Replace transformer with higher-rated unit,13533000.0,1796000.0
Q13-0229,2015-02-27,Grand Island Substation - Greater Detroit Resource Recovery 138kV,L:9407:9408:138,1.0,True,Hinton Ap - Lowmoor 345kV,L:9666:18544:345,135.3,382.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,12024000.0,1531000.0
Q13-0229,2015-02-27,Mount View - Clarkwild 138kV line,L:9491:9493:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,134.8,313.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,2662000.0,339000.0
Q13-0229,2015-02-27,New Hope Ap 345/1kV Autotransformer,X:18377:345:1,0.9977766061645812,True,New Hope Ap Substation - Red Tail 345kV,L:18377:18381:345,133.9,524.0,13.9,,prose_loss,Replace transformer with higher-rated unit,13380000.0,1838000.0
Q13-0229,2015-02-27,W Palm Beach - Wimbledon 138kV line,L:18536:18585:138,1.0,True,Hinton Ap - Re Tail 345kV L,L:18381:18544:345,148.9,206.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,1976000.0,332000.0
Q13-0229,2015-02-27,Gadsden - Quechan 138kV L,L:18378:18535:138,1.0,True,Wec Substation - New Hope Ap 345kV,L:18368:18377:345,147.0,327.0,11.7,,prose_colon,Rebuild line with higher-capacity conductor,9918000.0,1279000.0
Q13-0229,2015-02-27,Empire Energy Ctr - Dunnellon 138kV,L:9228:9597:138,0.9979946999092981,False,New Hope Ap - Wec 345kV,L:18368:18377:345,143.2,679.0,21.1,,prose_colon,Rebuild line with higher-capacity conductor,7711000.0,1063000.0
Q13-0229,2015-02-27,Empire Energy Center 138/1 kV Auto,X:9597:138:1,0.9983663455518242,True,Wec - New Hope Ap 345kV,L:18368:18377:345,143.2,679.0,21.1,,prose_colon,Replace transformer with higher-rated unit,4624000.0,638000.0
Q13-0229,2015-02-27,Thief Riv Falls - Drain 138kV Line,L:18543:18552:138,1.0,True,Red Tail - Hinton Ap 345kV,L:18381:18544:345,141.4,323.0,10.4,,prose_colon,Rebuild line with higher-capacity conductor,4248000.0,551000.0
Q13-0229,2015-02-27,South Princeton - Halls Ridge 138kV,L:18382:18384:138,1.0,True,New Hope Ap - Red Tail 345kV,L:18377:18381:345,140.4,476.0,13.9,,prose_colon,Rebuild line with higher-capacity conductor,6098000.0,838000.0
Q13-0229,2015-02-27,Blacksmith - Celanese Acetate Llc 138kV,L:9406:9659:138,1.0,True,Lowmoor Substation - Hinton Ap 345kV,L:9666:18544:345,138.7,357.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,7166000.0,912000.0
Q13-0229,2015-02-27,Red Tail - Hinton Ap Substation 345kV L,L:18381:18544:345,1.0,True,Dunnellon - Ashby 138kV,L:9228:9232:138,133.8,1388.0,36.6,,prose_colon,Rebuild line with higher-capacity conductor,55501000.0,6339000.0
Q13-0229,2015-02-27,Barneys - Mentone 138kV,L:9182:9184:138,1.0,True,Hood - Dayton 345kV,L:9185:9436:345,131.7,309.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,1410000.0,196000.0
Q13-0229,2015-02-27,Glen Lyn 138/1 kV Auto,X:9648:138:1,0.9960830198010656,True,Red Tail - Hinton Ap 345kV,L:18381:18544:345,129.3,481.0,11.1,,prose_colon,Replace transformer with higher-rated unit,5957000.0,791000.0
Q14-0332,2015-02-24,Orchard T – Brandon Shores 138 kV line,L:8568:8587:138,1.0,True,Yankee Doodle – Thelma Aep 138 kV,L:8476:8581:138,241.2,221.0,10.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9461000.0,9461000.0
Q14-0332,2015-02-24,El Paso Fs H-H – N Lakeville 138 kV,L:8432:8455:138,1.0,True,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,213.9,171.0,14.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4738000.0,4738000.0
Q14-0332,2015-02-24,Johnson Hill – Brandon Shores 138 kV,L:8587:9082:138,1.0,True,Thelma Aep – Yankee Doodle 138 kV,L:8476:8581:138,198.6,277.0,10.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1682000.0,1682000.0
Q14-0332,2015-02-24,Sauk Dpc Solar – Hardwick 138 kV,L:8443:8450:138,1.0,True,Gulf Beeze – Hardwick 138 kV line,L:8449:8450:138,193.3,233.0,14.2,,prose_overloaded,Rebuild line with higher-capacity conductor,11661000.0,11661000.0
Q14-0332,2015-02-24,Irving – Tudor 138 kV,L:8419:8584:138,1.0,True,Irving – Pumphrey 138 kV,L:8419:8512:138,168.2,218.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2309000.0,2309000.0
Q14-0332,2015-02-24,Hardwick 138/1kV Transformer,X:8450:138:1,1.0,True,St Crispin – Columbus Denois Crk 345 kV,L:8823:8949:345,152.2,959.0,33.9,,prose_overloaded,Replace transformer with higher-rated unit,5415000.0,3589000.0
Q14-0332,2015-02-24,Stone Lake – Torrey Substation 138 kV,L:8405:8423:138,1.0,True,Hardwick 138-1 kV XFMR,X:8450:138:1,142.6,264.0,14.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2025000.0,2025000.0
Q14-0332,2015-02-24,Stone Lake – Cordova-Folsom 138 kV,L:8423:8460:138,1.0,True,Hardwick 138-1 kV Transformer Bank,X:8450:138:1,137.8,261.0,14.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1685000.0,1685000.0
Q14-0332,2015-02-24,Yankee Doodle – Thelma Aep Substation 138 kV,L:8476:8581:138,1.0,True,Desert Shores – Westport 138 kV,L:8468:9067:138,271.9,190.0,9.7,,prose_loss,Rebuild line with higher-capacity conductor,931000.0,931000.0
Q14-0332,2015-02-24,Westport – Desert Shres 138 kV,L:8468:9067:138,1.0,True,Thelma Aep – Yankee Doodle 138 kV,L:8476:8581:138,242.8,255.0,9.9,,prose_loss,Rebuild line with higher-capacity conductor,1865000.0,1865000.0
Q14-0332,2015-02-24,Orchard St – Greene St Sta 138 kV L,L:8568:9096:138,1.0,True,Thelma Aep – Yankee Doodle 138 kV Line,L:8476:8581:138,203.6,245.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,1293000.0,1293000.0
Q14-0332,2015-02-24,Midtown – El Paso Fs H-H 138 kV,L:8431:8432:138,1.0,True,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,193.1,200.0,14.2,,prose_loss,Rebuild line with higher-capacity conductor,3071000.0,3071000.0
Q14-0332,2015-02-24,West Townsend – Mdtown 138 kV L,L:8406:8431:138,1.0,True,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,191.6,206.0,14.2,,prose_loss,Rebuild line with higher-capacity conductor,2303000.0,2303000.0
Q14-0332,2015-02-24,Yankee Doodle – Tudor 138 kV Line,L:8581:8584:138,1.0,True,Pumphrey – Irving 138 kV,L:8419:8512:138,173.5,185.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,1959000.0,1959000.0
Q14-0332,2015-02-24,Irving – Pumphrey 138 kV,L:8419:8512:138,1.0,True,Irvng – Tudor 138 kV,L:8419:8584:138,171.8,213.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,1013000.0,1013000.0
Q14-0332,2015-02-24,Westport Substation – Thelma Aep 138 kV Line,L:8468:8476:138,1.0,True,Westort – Desert Shores 138 kV,L:8468:9067:138,161.3,264.0,9.7,,prose_loss,Rebuild line with higher-capacity conductor,1979000.0,1979000.0
Q14-0332,2015-02-24,Hardwick – Hunt Club 138 kV,L:8413:8450:138,1.0,True,Hardwick – Gulf Breeze 138 kV,L:8449:8450:138,153.6,232.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,9879000.0,9879000.0
Q14-0332,2015-02-24,Hunt Club – Draw 138 kV,L:8413:8416:138,0.9992072011844081,False,Hardwick – Gulf Breeze 138 kV,L:8449:8450:138,152.1,225.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,2552000.0,2552000.0
Q14-0332,2015-02-24,Greene St Station – Desert Shores 138 kV,L:9067:9096:138,1.0,True,Yankee Oodle – Thelma Aep 138 kV,L:8476:8581:138,229.3,220.0,10.0,,prose_colon,Rebuild line with higher-capacity conductor,575000.0,575000.0
Q14-0332,2015-02-24,W Townsend – Sauk Dpc Solar 138 kV,L:8406:8443:138,1.0,True,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,191.2,220.0,14.2,,prose_colon,Rebuild line with higher-capacity conductor,2098000.0,2098000.0
Q14-0332,2015-02-24,Yankee Doodle – Sharon Spring 138 kV Line,L:8581:8583:138,1.0,True,Irving – Tudor 138 kV,L:8419:8584:138,186.9,170.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,3459000.0,3459000.0
Q14-0332,2015-02-24,Glen Burnie – N Lakeville 138 kV,L:8435:8455:138,1.0,True,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,180.6,243.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,5151000.0,5151000.0
Q14-0332,2015-02-24,Sharon Spring – Pumphrey 138 kV,L:8512:8583:138,1.0,True,Irving – Tudor 138 kV,L:8419:8584:138,175.7,194.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,3428000.0,3428000.0
Q14-0332,2015-02-24,Syosset – Montplier 138 kV,L:8865:8945:138,1.0,True,St Crispin – Columbusdenois Creek 345 kV,L:8823:8949:345,174.2,203.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,2132000.0,1851000.0
Q14-0332,2015-02-24,S Perry – Vaca-Dixon Substation 138 kV line,L:8410:8453:138,1.0,True,Gulf Breeze – Hardwick 138 kV,L:8449:8450:138,146.7,182.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,9247000.0,9247000.0
Q13-0213,2015-04-02,Mwd Etiwanda - Yadkin 138 kV,L:9757:10300:138,1.0,True,Yadkin - Wheelabrator Portsmouth 138 kV,L:9757:9759:138,130.8,222.0,13.8,,table,Rebuild line with higher-capacity conductor,2800000.0,274000.0
Q13-0213,2015-04-02,A Whoch - Grayland Substation 138 kV,L:9758:10205:138,1.0,True,Grayland - Princetonmn Substation 345 kV,L:10128:10205:345,114.7,576.0,9.8,,table,Rebuild line with higher-capacity conductor,5593000.0,365000.0
Q13-0213,2015-04-02,S Pacheco 345 kV/138 kV Auto,X:11114:345:138,0.9972148326950233,True,Ag Reliant Substation - Miller Redwood 345 kV L,L:9725:10297:345,111.2,896.0,29.9,,table,Replace transformer with higher-rated unit,10450000.0,1173000.0
Q13-0213,2015-04-02,Sonterra - Crittenden 138 kV,L:9753:10126:138,1.0,True,Ag Reliant - Grayland 345 kV,L:10205:10297:345,111.2,365.0,8.8,,table,Rebuild line with higher-capacity conductor,6418000.0,526000.0
Q13-0213,2015-04-02,Davis - Fayette Plant 2 138 kV,L:10218:10222:138,1.0,True,Lynnhaven - Thalia 138 kV Line,L:10223:10226:138,111.1,234.0,5.4,,table,Rebuild line with higher-capacity conductor,5069000.0,160000.0
Q13-0213,2015-04-02,Yadkin - Princeton Mn 138 kV,L:9757:10128:138,1.0,True,Ag Reliant - Dos Marinas 2003 345 kV line,L:10297:10448:345,110.1,355.0,22.4,,table,Rebuild line with higher-capacity conductor,4087000.0,800000.0
Q13-0213,2015-04-02,Dos Marinas 2003 345/138 kV Transformer,X:10448:345:138,0.9978793169892594,True,Ag Reliant - Grayland 345 kV,L:10205:10297:345,109.3,323.0,57.7,,table,Replace transformer with higher-rated unit,18624000.0,8322000.0
Q13-0213,2015-04-02,Thalia - Seminole Electric Cooperative 138 kV line,L:10223:10228:138,1.0,True,Seminole Electric Cooperative - Thalia 138 kV,L:10223:10228:138,109.1,311.0,6.6,,table,Reconductor line,1999000.0,114000.0
Q13-0213,2015-04-02,Thalia - Seminole Electric Cooperative 138 kV #2,L:10223:10228:138,1.0,True,Thalia Substation - Seminole Electric Cooperative 138 kV,L:10223:10228:138,106.5,318.0,6.6,,table,Reconductor line,1999000.0,114000.0
Q13-0213,2015-04-02,Yadkin - Wheelabrator Portsmouth 138 kV,L:9757:9759:138,1.0,True,Mwd Etiwanda Substation - Yadkin 138 kV,L:9757:10300:138,105.9,345.0,12.2,,table,Reconductor line,1614000.0,115000.0
Q13-0213,2015-04-02,Yadkin Substation - R D Morrow 138 kV,L:9754:9757:138,1.0,True,Princeton Mn - Grayland 345 kV,L:10128:10205:345,104.1,580.0,6.6,,table,Reconductor line,547000.0,18000.0
Q13-0213,2015-04-02,Ag Reliant 345/138 kV TX,X:10297:345:138,0.9968030636903366,True,Ag Reliant - Miller Redwood 345 kV,L:9725:10297:345,103.8,387.0,16.1,,table,Replace transformer with higher-rated unit,14426000.0,1463000.0
Q13-0213,2015-04-02,Thalia - Fayette Plant 2 138 kV,L:10222:10223:138,0.9951096568110601,False,Lynnhaven - Thalia 138 kV Line,L:10223:10226:138,103.7,234.0,5.4,,table,Reconductor line,1225000.0,54000.0
Q13-0213,2015-04-02,Lightfoot - Toano 138 kV,L:10013:10014:138,1.0,True,Grayland - Ag Reliant 345 kV line,L:10205:10297:345,103.3,540.0,8.6,,table,Reconductor line,907000.0,19000.0
Q13-0213,2015-04-02,G G Allen Substation - Lightfoot 138 kV,L:9748:10013:138,1.0,True,Grayland - Ag Reliant 345 kV,L:10205:10297:345,102.2,581.0,8.6,,table,Reconductor line,2255000.0,48000.0
Q13-0213,2015-04-02,G G Allen - Fox Hollow 138 kV,L:9748:10015:138,1.0,True,Grayland - Ag Reliant 345 kV L,L:10205:10297:345,101.4,614.0,8.6,,table,Reconductor line,924000.0,20000.0
Q13-0213,2015-04-02,Ag Reliant - Grayland 345 kV,L:10205:10297:345,1.0,True,Dos Marinas 2003 - Ag Reliant 345 kV,L:10297:10448:345,101.3,1812.0,52.8,,table,Reconductor line,23304000.0,2170000.0
Q13-0213,2015-04-02,National City - Fox Hollow 138 kV line,L:9740:10015:138,1.0,True,Grayland - Ag Reliant 345 kV,L:10205:10297:345,100.6,651.0,8.6,,table,Reconductor line,7239000.0,155000.0
Q13-0213,2015-04-02,Dos Marinas 2003 - Ghost Ranch 138 kV,L:10448:10696:138,1.0,True,Grayland - Agreliant 345 kV,L:10205:10297:345,100.5,370.0,57.7,,table,Reconductor line,9907000.0,4420000.0
Q13-0213,2015-04-02,South Pacheco - Roanoke Rapids 138 kV,L:11114:11130:138,1.0,True,Miller Redwood - Ag Reliant 345 kV,L:9725:10297:345,100.4,488.0,14.6,,table,Reconductor line,12169000.0,1758000.0
Q13-0219,2015-03-20,N BLOOMFIELD – WILD ROSE 138 KV L,L:6614:6797:138,1.0,True,GREENWOOD MI – NORTHAMPTON GENERATING COMPANY LP 138 KV,L:6592:6616:138,115.4,218.0,67.3,,prose_loss,Rebuild line with higher-capacity conductor,1657000.0,1657000.0
Q13-0219,2015-03-20,NORTHAMPTON GENERATING COMPANY LP – GREENWOOD MI 138 KV,L:6592:6616:138,1.0,True,NORTH BLOOMFIELD – WILD ROSE 138 KV line,L:6614:6797:138,122.7,183.0,52.5,,prose_colon,Rebuild line with higher-capacity conductor,2870000.0,2870000.0
Q13-0219,2015-03-20,WILD ROSE – SAN ANDREAS 138 KV Line,L:6797:6808:138,0.9996375328452289,False,GREENWOOD MI – NORTHAMPTON GENERATING COMPANY LP SUBSTATION 138 KV,L:6592:6616:138,103.7,231.0,67.3,,prose_colon,Reconductor line,1670000.0,1670000.0
Q13-0232,2015-03-18,Allings Crossing – Erin 138 kV,L:17663:17736:138,1.0,True,Paul Sweet – N Randolph 138 kV,L:17735:17737:138,109.4,412.0,24.4,,prose_overloaded,Reconductor line,4909000.0,4909000.0
Q13-0232,2015-03-18,Paul Sweet – North Randolph 138 kV,L:17735:17737:138,1.0,True,Erin – Allings Crossing 138 kV,L:17663:17736:138,109.0,436.0,26.2,,prose_overloaded,Reconductor line,5749000.0,5749000.0
Q13-0232,2015-03-18,Astra Wind Farm – Fratt 138 kV,L:16952:16954:138,1.0,True,Mtu – Ft Myers 138 kV,L:16959:17393:138,108.1,214.0,63.3,,prose_overloaded,Reconductor line,2374000.0,2374000.0
Q13-0232,2015-03-18,Holder – Mosaic Co Tampa Facility Substation 138 kV Line,L:17347:17348:138,1.0,True,El Centro – Cooper Substation 345 kV line,L:17603:17857:345,100.4,236.0,11.5,,prose_overloaded,Reconductor line,1569000.0,468000.0
Q13-0232,2015-03-18,Mtu – Garrott 138 kV,L:16959:17445:138,1.0,True,Hiatus – Briar 138 kV,L:17427:17428:138,126.5,211.0,49.0,,prose_loss,Rebuild line with higher-capacity conductor,5035000.0,5035000.0
Q13-0232,2015-03-18,Fort Churchill – Fort Myers 138 kV,L:17392:17393:138,1.0,True,Hiatus – Briar 138 kV L,L:17427:17428:138,117.4,215.0,44.2,,prose_loss,Rebuild line with higher-capacity conductor,4912000.0,4912000.0
Q13-0232,2015-03-18,Kimberly Clark – Holly Power Plant 138 kV,L:17040:17666:138,1.0,True,Campo Fresco 2 – North Randolph 138 kV,L:17737:17739:138,108.6,318.0,22.0,,prose_loss,Reconductor line,5706000.0,4038000.0
Q13-0232,2015-03-18,American – Concord Sw Yd 138 kV,L:16924:17186:138,1.0,True,Cooper – El Centro 345 kV,L:17603:17857:345,100.7,257.0,13.2,,prose_loss,Reconductor line,2826000.0,996000.0
Q13-0232,2015-03-18,State St – Philo 138 kV,L:17717:17718:138,1.0,True,Campo Fresco 2 – N Randolph 138 kV,L:17737:17739:138,100.5,217.0,14.5,,prose_loss,Reconductor line,831000.0,442000.0
Q13-0232,2015-03-18,Butts – Allings Crossing 138 kV,L:17734:17736:138,1.0,True,Allings Crossing – Paul Sweet 138 kV,L:17735:17736:138,100.3,307.0,15.3,,prose_loss,Reconductor line,997000.0,997000.0
Q13-0232,2015-03-18,Garrott – Rosedale 138 kV,L:17445:17446:138,1.0,True,Hiatus – Briar Substation 138 kV L,L:17427:17428:138,127.3,215.0,49.0,,prose_colon,Rebuild line with higher-capacity conductor,3892000.0,3892000.0
Q13-0232,2015-03-18,Ft Myers – Mtu 138 kV,L:16959:17393:138,1.0,True,Hatus – Briar 138 kV,L:17427:17428:138,116.8,220.0,44.2,,prose_colon,Rebuild line with higher-capacity conductor,14044000.0,14044000.0
Q13-0232,2015-03-18,Monticello – Ft Churchill 138 kV L,L:17390:17392:138,1.0,True,Hiatus – Briar 138 kV,L:17427:17428:138,116.2,213.0,44.2,,prose_colon,Rebuild line with higher-capacity conductor,7229000.0,7229000.0
Q13-0232,2015-03-18,Us Orddepot-Herlong – Campo Fresco 2 138 kV,L:16945:17739:138,1.0,True,Kimberly Clark – Holly Power Plant Substation 138 kV L,L:17040:17666:138,112.0,329.0,25.2,,prose_colon,Rebuild line with higher-capacity conductor,10786000.0,6857000.0
Q13-0232,2015-03-18,North Randolph – Campo Fresco 2 138 kV Line,L:17737:17739:138,1.0,True,Kimberly Clark – Holly Power Plant Substation 138 kV line,L:17040:17666:138,102.6,368.0,25.2,,prose_colon,Reconductor line,2277000.0,1448000.0
Q13-0232,2015-03-18,Allings Crossing – Pul Sweet 138 kV,L:17735:17736:138,1.0,True,Erin – Allings Crossing 138 kV,L:17663:17736:138,101.1,373.0,19.2,,prose_colon,Reconductor line,3081000.0,3081000.0
Q13-0249,2015-04-02,Skungamaug – Barnhart 138 KV Line,L:9336:9520:138,1.0,True,Moonshine – Skungamaug 138 KV L,L:9335:9336:138,279.1,255.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,20622000.0,20622000.0
Q13-0249,2015-04-02,Bearskin – Barnhart 138 KV,L:9518:9520:138,1.0,True,Moonshine – Skungamaug Substation 138 KV,L:9335:9336:138,278.9,253.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13359000.0,13359000.0
Q13-0249,2015-04-02,Nevada Solar One – Walnut Creek Pp 138 KV L,L:9132:9138:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,116.3,514.0,6.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5580000.0,1961000.0
Q13-0249,2015-04-02,Clinch River – Farrell Substation 345 KV line,L:9638:9662:345,1.0,True,Hinton Ap – Red Tail 345 KV,L:18381:18544:345,108.0,984.0,5.1,,prose_overloaded,Reconductor line,9430000.0,238000.0
Q13-0249,2015-04-02,South Crk – Mecca Substation 138 KV,L:9162:9289:138,1.0,True,Sta G – Clover 345 KV,L:9276:9669:345,105.9,238.0,6.3,,prose_overloaded,Reconductor line,7358000.0,2331000.0
Q13-0249,2015-04-02,Wichita Plant – Walnut Crk Pp 138 KV,L:9121:9138:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV L,L:9631:9643:345,101.9,528.0,6.5,,prose_overloaded,Reconductor line,5130000.0,3173000.0
Q13-0249,2015-04-02,Moonshine – Skungamaug 138 KV,L:9335:9336:138,1.0,True,Skungamaug – Barnhart 138 KV Line,L:9336:9520:138,309.3,230.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2867000.0,2867000.0
Q13-0249,2015-04-02,Chatham – Bearskin 138 KV,L:9518:9519:138,1.0,True,Skungamaug – Moonshine 138 KV Line,L:9335:9336:138,280.8,243.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6825000.0,6825000.0
Q13-0249,2015-04-02,Covanta Southeastern Connecticut Company – Chatham 138 KV line,L:9424:9519:138,1.0,True,Moonshine – Skungamaug 138 KV Line,L:9335:9336:138,280.5,240.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7401000.0,7401000.0
Q13-0249,2015-04-02,Covanta Southeastern Connecticut Company – Leesville 138 KV L,L:9424:9667:138,1.0,True,Moonshine – Skungamaug 138 KV Line,L:9335:9336:138,218.4,198.0,75.3,,prose_loss,Rebuild line with higher-capacity conductor,14429000.0,14429000.0
Q13-0249,2015-04-02,Southcreek – Macks Inn 138 KV line,L:8607:9163:138,0.8634150900118002,False,Sta G – Clover 345 KV,L:9276:9669:345,116.9,321.0,8.2,,prose_loss,,,
Q13-0249,2015-04-02,Muck Valley – Viing 138 KV,L:9152:9153:138,1.0,True,Wind Driver – Ross Fork 138 KV,L:9203:9205:138,110.2,247.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,2345000.0,2228000.0
Q13-0249,2015-04-02,Boonsboro – Ralston 138 KV,L:9218:9657:138,1.0,True,Brush Tavern – Rustburg 138 KV,L:9220:9222:138,107.8,249.0,5.6,,prose_loss,Reconductor line,2075000.0,926000.0
Q13-0249,2015-04-02,Mecklenburg Power Station Substation – Station G 345 KV,L:9276:9650:345,1.0,True,Sta G – Clover 345 KV L,L:9276:9669:345,103.3,2040.0,25.9,,prose_loss,Reconductor line,65522000.0,19403000.0
Q13-0249,2015-04-02,North Anna – Louisa Generation Facility 345 KV,L:9643:10279:345,1.0,True,Louisa Generation Facility – Idalia 345 KV L,L:9643:10291:345,103.3,1789.0,13.0,,prose_loss,Reconductor line,43248000.0,6317000.0
Q13-0249,2015-04-02,Monel – Pardeville 138 KV,L:9154:9502:138,1.0,True,Sta G – Clover 345 KV,L:9276:9669:345,146.3,241.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,32180000.0,28393000.0
Q13-0249,2015-04-02,Padeville Substation – Pipeline Substation 138 KV,L:9271:9502:138,1.0,True,Station G – Clover 345 KV,L:9276:9669:345,116.4,300.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,10988000.0,9389000.0
Q13-0249,2015-04-02,Sta G – Challenge 345 KV Ckt 2,L:9276:9944:345,0.9688928756078172,True,Sta G – Challenge 345 KV Circuit 1,L:9276:9944:345,109.2,1641.0,18.0,,prose_colon,Reconductor line,70097000.0,17501000.0
Q13-0249,2015-04-02,Muck Vly – Ralston 138 KV,L:9153:9657:138,1.0,True,Rustburg – Brush Tavern 138 KV,L:9220:9222:138,107.4,252.0,5.6,,prose_colon,Reconductor line,1455000.0,649000.0
Q13-0249,2015-04-02,Brick Church – Bear Island 345 KV,L:9988:10264:345,1.0,True,Challenge – Birchwood 345 KV,L:9944:10290:345,104.1,1332.0,16.6,,prose_colon,Reconductor line,12032000.0,3007000.0
Q13-0249,2015-04-02,Sta G – Challege 345 KV Ckt 1,L:9276:9944:345,0.939481110901935,True,Sta G – Challenge 345 KV Cir. 2,L:9276:9944:345,103.8,1726.0,18.0,,prose_colon,Reconductor line,70097000.0,17501000.0
Q13-0268,2015-03-19,Depot - Dafter 138 KV line,L:9922:9926:138,1.0,True,Wheeler - S Christianburg 138 KV,L:9927:9928:138,310.7,188.0,32.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8674000.0,8674000.0
Q13-0268,2015-03-19,La Brea - Calaveras 345 138 KV,L:10143:10147:138,1.0,True,Wheeler Substation - Pine Tree Acres 138 KV L,L:9927:10065:138,178.1,256.0,25.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3391000.0,3356000.0
Q13-0268,2015-03-19,Pine Tree Acres - Novec Paradise 138 KV line,L:10065:10067:138,1.0,True,Pine Tree Acres - Vmea Peaking Gen 138 KV line,L:10065:10144:138,171.2,279.0,23.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2618000.0,2049000.0
Q13-0268,2015-03-19,Sully - Walney 138 KV,L:9905:9907:138,1.0,True,Greenwater - Sprecher Substation 138 KV,L:9867:9871:138,162.8,244.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3741000.0,1253000.0
Q13-0268,2015-03-19,Ballston - Bull Run 138 KV Line,L:9866:9895:138,1.0,True,Walney - Sprecher 138 KV,L:9871:9907:138,144.9,219.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,6342000.0,2037000.0
Q13-0268,2015-03-19,Rainbow Falls Hydro - Sully 138 KV,L:9904:9905:138,1.0,True,Greenwater - Sprecher 138 KV,L:9867:9871:138,140.1,267.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2357000.0,790000.0
Q13-0268,2015-03-19,Fletchers Ridge - Wods Dp 138 KV,L:10072:10303:138,1.0,True,Usaa 1 - Corners 138 KV,L:10068:10070:138,129.5,371.0,11.5,,prose_overloaded,Rebuild line with higher-capacity conductor,977000.0,570000.0
Q13-0268,2015-03-19,NewRoad - Lockhart Substation 138 KV,L:10029:10030:138,0.9828721493162331,True,Wheeler - Pine Tree Acres 138 KV,L:9927:10065:138,128.3,293.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3069000.0,3014000.0
Q13-0268,2015-03-19,Wheeler - S Christianburg Substation 138 KV,L:9927:9928:138,1.0,True,South Christianburg - Dafter Substation 138 KV,L:9926:9928:138,363.8,286.0,60.7,,prose_loss,Rebuild line with higher-capacity conductor,4901000.0,4901000.0
Q13-0268,2015-03-19,Depot - S Christianburg 138 KV L,L:9922:9928:138,1.0,True,S Christianburg - Wheeler 138 KV,L:9927:9928:138,263.9,203.0,32.9,,prose_loss,Rebuild line with higher-capacity conductor,14138000.0,14138000.0
Q13-0268,2015-03-19,Novec Paradise - Dean Drive Area Electric Generators 138 KV,L:10067:10266:138,1.0,True,Vmea Peaking Gen - Pine Tree Acres 138 KV,L:10065:10144:138,220.3,204.0,20.1,,prose_loss,Rebuild line with higher-capacity conductor,3625000.0,3625000.0
Q13-0268,2015-03-19,Pine Tree Acres - Wheeler 138 KV,L:9927:10065:138,1.0,True,La Brea - Wheeler Substation 138 KV L,L:9927:10143:138,204.7,372.0,37.5,,prose_loss,Rebuild line with higher-capacity conductor,4251000.0,3897000.0
Q13-0268,2015-03-19,Wheeler Substation - La Brea 138 KV Line,L:9927:10143:138,1.0,True,Wheeler - Pine Tree Acres 138 KV line,L:9927:10065:138,174.4,277.0,25.9,,prose_loss,Rebuild line with higher-capacity conductor,5183000.0,5131000.0
Q13-0268,2015-03-19,Depot - Harris Hydro 138 KV Line,L:9922:10292:138,1.0,True,S Christianburg - Wheeler 138 KV Line,L:9927:9928:138,172.4,214.0,18.8,,prose_loss,Rebuild line with higher-capacity conductor,28295000.0,28295000.0
Q13-0268,2015-03-19,Calaveras 345 - Otten 138 KV L,L:10147:10148:138,1.0,True,Wheeler - Pine Tree Acres 138 KV,L:9927:10065:138,157.6,277.0,25.9,,prose_loss,Rebuild line with higher-capacity conductor,5979000.0,5918000.0
Q13-0268,2015-03-19,Bull Run - Greenwater 138 KV,L:9866:9867:138,1.0,True,Sprecher - Walney 138 KV,L:9871:9907:138,149.9,226.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,4218000.0,1355000.0
Q13-0268,2015-03-19,Green Springs - Sugar Grove Substation 138 KV,L:9858:9879:138,1.0,True,PleasantValley - Usaa 1 138 KV,L:10041:10068:138,148.0,209.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,1163000.0,516000.0
Q13-0268,2015-03-19,Walney - Sprecher Substation 138 KV L,L:9871:9907:138,1.0,True,Greenwater - Sprecer 138 KV L,L:9867:9871:138,128.7,336.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,1804000.0,604000.0
Q13-0268,2015-03-19,Melones - Sub 9923 138 KV,L:9325:9923:138,1.0,True,South Christianbrg - Wheeler 138 KV,L:9927:9928:138,126.6,239.0,19.4,,prose_loss,Rebuild line with higher-capacity conductor,1624000.0,1624000.0
Q13-0268,2015-03-19,South Christianburg Substation - Dafter 138 KV L,L:9926:9928:138,1.0,True,Wheeler Substation - South Christianburg 138 KV,L:9927:9928:138,402.9,236.0,67.1,,prose_colon,Rebuild line with higher-capacity conductor,6312000.0,6312000.0
Q13-0268,2015-03-19,Pine Tree Acres - Vmea Peaking Gen Substation 138 KV Line,L:10065:10144:138,1.0,True,Novec Paradise - Pine Tree Acres 138 KV,L:10065:10067:138,231.2,219.0,25.2,,prose_colon,Rebuild line with higher-capacity conductor,3690000.0,3103000.0
Q13-0268,2015-03-19,Fletchers Ridge - Dean Drive Area Electric Generators 138 KV line,L:10072:10266:138,1.0,True,Vmea Peaking Gen Substation - Pine Tree Acres 138 KV,L:10065:10144:138,220.2,204.0,20.1,,prose_colon,Rebuild line with higher-capacity conductor,958000.0,958000.0
Q13-0268,2015-03-19,Depot Substation - Wells Ic 138 KV L,L:9922:10071:138,1.0,True,South Christianburg - Wheeler 138 KV,L:9927:9928:138,212.1,275.0,24.6,,prose_colon,Rebuild line with higher-capacity conductor,15176000.0,12073000.0
Q13-0268,2015-03-19,Lockhart - Amarillo South 138 KV,L:10030:10036:138,1.0,True,Weeler - Pine TreeAcres 138 KV,L:9927:10065:138,136.3,252.0,10.6,,prose_colon,Rebuild line with higher-capacity conductor,13243000.0,13004000.0
Q13-0268,2015-03-19,Woods Dp - Cwec Dewey 138 KV,L:10303:10307:138,0.9986471231088402,False,Woods Dp - Cwec Dewey 138 KV Ckt 2,L:10303:10307:138,129.8,330.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,1130000.0,707000.0
Q13-0277,2015-03-28,HOSPITAL DISTRITO 7003 - ONTELAUNEE ENERGY CENTER 345 kV,L:6088:7134:345,1.0,True,AMPS - LAKE JUNEPUMP 500 kV Line,L:6300:7127:500,131.6,1337.0,15.5,131.2,fields,Rebuild line with higher-capacity conductor,29827000.0,406000.0
Q13-0277,2015-03-28,GIBRALTER CUST - HOSPITAL DISTRITO 7003 345 kV,L:6046:6088:345,1.0,True,LAKE JUNE PUMP - AMPS 500 kV,L:6300:7127:500,125.7,1452.0,17.6,125.2,fields,Rebuild line with higher-capacity conductor,36634000.0,499000.0
Q13-0277,2015-03-28,GIBRALTER CUST SUBSTATION - MOSER GENERATING STA 345 kV,L:6046:7172:345,1.0,True,LAKE JUNE PUMP - AMPS 500 kV,L:6300:7127:500,125.6,1627.0,17.8,125.2,fields,Rebuild line with higher-capacity conductor,24626000.0,333000.0
Q13-0277,2015-03-28,PEORIA SUBSTATION 500-345 kV TX,X:8103:500:345,0.9852929801208932,True,ORCHARD ROAD SUBSTATION - PEORIA 500 kV Line,L:7672:8103:500,122.9,1016.0,6.6,122.6,fields,Replace transformer with higher-rated unit,25485000.0,249000.0
Q13-0277,2015-03-28,GABRIEL - HICROSS SUBSTATION 345 kV L,L:6240:6299:345,1.0,True,MARCUS HOOK ENERGY LP - LAKE JUNE PUMP 500 kV,L:6300:7163:500,114.8,1040.0,9.4,114.4,fields,Rebuild line with higher-capacity conductor,26540000.0,281000.0
Q13-0277,2015-03-28,GABRIEL - LAKE JUNE PUMP 345 kV,L:6240:6300:345,1.0,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,114.1,1138.0,9.2,113.8,fields,Rebuild line with higher-capacity conductor,11626000.0,124000.0
Q13-0277,2015-03-28,LAKE JUNE PUMP 500/345kV Auto,X:6300:500:345,0.9964653738017845,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,112.0,940.0,8.3,111.7,fields,Replace transformer with higher-rated unit,24001000.0,301000.0
Q13-0277,2015-03-28,SOUTHEAST SUBSTATION - PINEDALE 138 kV line,L:6729:6909:138,1.0,True,WARRINGTON 345-138 kV Autotransformer,X:6157:345:138,110.8,162.0,16.7,106.7,fields,Rebuild line with higher-capacity conductor,3516000.0,3516000.0
Q13-0277,2015-03-28,LIMERICK 2 - MOSER GENERATING STA 345 kV,L:7126:7172:345,1.0,True,MOSER GENERATING STATION - OREGON CITY 345 kV L,L:6072:7172:345,106.4,1215.0,12.2,106.0,fields,Reconductor line,3563000.0,46000.0
Q13-0277,2015-03-28,TARLETT - WAKARUSA 138 kV,L:6747:6926:138,1.0,True,MELROSE - KINGSTREE 138 kV,L:6136:6756:138,106.2,265.0,47.8,99.0,fields,Reconductor line,300000.0,300000.0
Q13-0277,2015-03-28,WINDY GAP - WAKRUSA 138 kV line,L:6859:6926:138,1.0,True,KINGSTREE - MELROSE 138 kV L,L:6136:6756:138,105.9,236.0,47.8,97.8,fields,Reconductor line,1895000.0,1895000.0
Q13-0277,2015-03-28,CASTAIC - SANTA ANA 3 138 kV,L:6913:6945:138,1.0,True,WARRINGTON 345 kV/138 kV Transformer Bank,X:6157:345:138,105.6,230.0,16.7,102.7,fields,Reconductor line,255000.0,255000.0
Q13-0277,2015-03-28,ELROY - RACER 138 kV,L:6763:6775:138,1.0,True,N BRANCH MN SUBSTATION - EASTERN-MARCONI 138 kV,L:6194:6740:138,102.5,298.0,6.3,101.6,fields,Reconductor line,913000.0,913000.0
Q13-0277,2015-03-28,PINEDALE - TARLETT 138 kV,L:6747:6909:138,1.0,True,WARRINGTON SUBSTATION - FROGTOWN 138 kV L,L:6157:6208:138,102.1,242.0,24.6,98.1,fields,Reconductor line,360000.0,360000.0
Q13-0277,2015-03-28,SYNATA HUGOTON - ANTHONY 138 kV,L:6760:6781:138,1.0,True,EASTERN-MARCONI SUBSTATION - N BRANCH MN 138 kV,L:6194:6740:138,102.0,272.0,6.3,101.1,fields,Reconductor line,363000.0,363000.0
Q13-0277,2015-03-28,HOSPITAL DISTRITO 7003 345 kV/138 kV TX,X:6088:345:138,0.9951991400556243,True,HOSPITAL DISTRITO 7003 - ONTELAUNEE ENERGY CTR 345 kV,L:6088:7134:345,100.2,413.0,5.2,99.7,fields,Replace transformer with higher-rated unit,10748000.0,503000.0
Q13-0277,2015-03-28,SOUTHEAST SUBSTATION - SANTA ANA 3 138 kV L,L:6729:6945:138,1.0,True,WARRINGTON 345-138 kV Auto,X:6157:345:138,100.1,194.0,16.7,96.7,fields,Reconductor line,350000.0,350000.0
Q13-0277,2015-03-28,CASTAIC - BLANCHARD 138 kV line,L:6736:6913:138,1.0,True,WARRINGTON 345-138 kV XFMR,X:6157:345:138,100.1,268.0,16.7,97.6,fields,Reconductor line,2403000.0,2403000.0
Q13-0298,2015-04-03,HART - RUM CREEK TAP 138 KV,L:18296:18303:138,1.0,True,VALLEYVIEW - SAN JACINTO 138 KV,L:17945:18291:138,165.4,242.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,12252000.0,12252000.0
Q13-0298,2015-04-03,HERNSHAW - RENTON JUNCTION 138 KV,L:18232:18681:138,1.0,True,ELK CREEK - LATROBE 138 KV,L:18289:18290:138,156.2,156.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4415000.0,4415000.0
Q13-0298,2015-04-03,HEWETT - LA SIERRA 138 KV,L:17930:17938:138,1.0,True,ELK CRK - LATROBE 138 KV,L:18289:18290:138,155.2,241.0,18.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4851000.0,4851000.0
Q13-0298,2015-04-03,WESTEX - CHESTERFIELD AVE 138 KV line,L:18242:18251:138,1.0,True,ELK CREEK - LATROBE 138 KV,L:18289:18290:138,126.2,233.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4377000.0,4377000.0
Q13-0298,2015-04-03,HOPKINSVILLE - BELLE WEST VIRGINIA PLANT 138 KV,L:18218:18219:138,1.0,True,ELK CRK - LATROBE 138 KV Line,L:18289:18290:138,125.4,189.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2713000.0,2713000.0
Q13-0298,2015-04-03,BOONE - HERNSHAW 138 KV L,L:17940:18232:138,0.9973011960281337,False,ELK CREEK - LATROBE 138 KV L,L:18289:18290:138,123.8,207.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5463000.0,5463000.0
Q13-0298,2015-04-03,SHABUE - MARIANNA 138 KV,L:17925:17942:138,1.0,True,ELK CREEK - LATROBE 138 KV L,L:18289:18290:138,122.6,213.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,15772000.0,15772000.0
Q13-0298,2015-04-03,RIVERBANK - FT ST VRAIN 138 KV,L:18282:18283:138,1.0,True,HEWETT - LA SIERRA 138 KV Line,L:17930:17938:138,121.3,261.0,64.3,,prose_overloaded,Rebuild line with higher-capacity conductor,13118000.0,13118000.0
Q13-0298,2015-04-03,SAN JACINTO - DYER RD. ALTAMONT 138 KV Line,L:17945:18548:138,1.0,True,LATROBE - ELK CRK 138 KV,L:18289:18290:138,119.6,224.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4907000.0,4907000.0
Q13-0298,2015-04-03,SAN JACINTO - VALLEYVIEW 138 KV,L:17945:18291:138,1.0,True,LATROBE SUBSTATION - ELK CRK 138 KV,L:18289:18290:138,119.3,226.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7832000.0,7832000.0
Q13-0298,2015-04-03,STA F - FT ST VRAIN 138 KV,L:17926:18282:138,0.9798188952876249,True,FT ST VRAIN - RIVERBANK 138 KV,L:18282:18283:138,115.4,259.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3385000.0,3385000.0
Q13-0298,2015-04-03,ALIBATES 138/1 kV TX,X:17029:138:1,0.9955865647474558,True,PLEASANT VALLEY PUMPS - ALIBATES 345 KV Line,L:17029:18709:345,109.0,372.0,7.5,,prose_overloaded,Replace transformer with higher-rated unit,6566000.0,585000.0
Q13-0298,2015-04-03,AIBATES 230-1 kV Autotransformer,X:17029:230:1,0.928919898080789,True,ALIBATES - PLEASANT VLY PUMPS 345 KV Line,L:17029:18709:345,109.0,372.0,7.5,,prose_overloaded,Replace transformer with higher-rated unit,12074000.0,1075000.0
Q13-0298,2015-04-03,WALNUT-ENGLE TAP - ALIBATES 138 KV,L:17027:17029:138,1.0,True,ALIBATES - PLEASANT VALLEY PUMPS 345 KV,L:17029:18709:345,108.7,524.0,9.7,,prose_overloaded,Reconductor line,836000.0,66000.0
Q13-0298,2015-04-03,LATROBE - ELK CRK SUBSTATION 138 KV,L:18289:18290:138,1.0,True,SAN JACINTO - VALLEYVIEW 138 KV,L:17945:18291:138,180.8,230.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,7430000.0,7430000.0
Q13-0298,2015-04-03,PANDA - ELK CREEK 138 KV,L:18289:18292:138,1.0,True,SAN JACINTO - VALLEYVIEW 138 KV Line,L:17945:18291:138,175.3,234.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,6539000.0,6539000.0
Q13-0298,2015-04-03,PANDA - BECCO 138 KV,L:18292:18300:138,1.0,True,VALLEYVIEW - SAN JACINTO 138 KV line,L:17945:18291:138,170.0,238.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,11075000.0,11075000.0
Q13-0298,2015-04-03,BECCO - RUM CRK TAP 138 KV L,L:18300:18303:138,1.0,True,SAN JACINTO - VALLEYVIEW 138 KV,L:17945:18291:138,167.3,241.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,3034000.0,3034000.0
Q13-0298,2015-04-03,HART - NORTH PT 138 KV Line,L:18296:18299:138,1.0,True,SAN JACINTO - VALLEYVIEW SUBSTATION 138 KV,L:17945:18291:138,162.2,245.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,4043000.0,4043000.0
Q13-0298,2015-04-03,SHABDUE - BOONE 138 KV,L:17925:17940:138,1.0,True,LATROBE - ELK CREEK 138 KV,L:18289:18290:138,123.4,209.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,10595000.0,10595000.0
Q13-0298,2015-04-03,COX SUBSTATION - HOPKINSVILLE 138 KV,L:18218:18234:138,1.0,True,LATROBE - ELK CRK 138 KV L,L:18289:18290:138,115.7,200.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,4017000.0,4017000.0
Q13-0298,2015-04-03,CHADWICK - TRISTATE 138 KV,L:17028:18705:138,1.0,True,ALIBATES - PLEASANT VALLEY PUMPS 345 KV line,L:17029:18709:345,113.8,540.0,9.9,,prose_loss,Rebuild line with higher-capacity conductor,7664000.0,701000.0
Q13-0298,2015-04-03,BELLE W VIRGINIA PLANT - RENTONJUNCTION SUBSTATION 138 KV line,L:18219:18681:138,0.9717006168826142,True,ELK CRK - LATROBE 138 KV,L:18289:18290:138,129.7,191.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,3673000.0,3673000.0
Q13-0298,2015-04-03,DYER RD. ALTAMONT - MARIANNA 138 KV,L:17942:18548:138,1.0,True,ELK CRK - LATROBE 138 KV line,L:18289:18290:138,121.6,217.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,15333000.0,15333000.0
Q13-0298,2015-04-03,TAHOE CITY - STA F 138 KV Line,L:17926:17927:138,0.9796376404250389,True,FT ST VRAIN - RIVERBANK 138 KV,L:18282:18283:138,115.0,252.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1805000.0,1805000.0
Q14-0306,2015-03-17,Fratt Substation to Astra Wind Farm 138 KV Line,L:16952:16954:138,1.0,True,Mtu to Fort Yers Substation 138 KV,L:16959:17393:138,104.9,266.0,52.7,,prose_overloaded,Reconductor line,1889000.0,324000.0
Q14-0306,2015-03-17,Butts to Paul Sweet 138 KV,L:17734:17735:138,1.0,True,Paul Sweet to Allings Crosing 138 KV,L:17735:17736:138,102.9,285.0,21.0,,prose_overloaded,Reconductor line,1484000.0,379000.0
Q14-0306,2015-03-17,Tumbler Ridge to New London Avenue 138 KV L,L:17237:17783:138,1.0,True,Tumbler Ridge to Cooer 138 KV L,L:17237:17857:138,101.0,175.0,8.8,,prose_overloaded,Reconductor line,9427000.0,290000.0
Q14-0306,2015-03-17,Eddy Ac-Dc-Ac Tie to Raintree 138 KV L,L:16922:16923:138,1.0,True,Harris Dam to Broadview 138 KV line,L:17391:17610:138,100.9,239.0,29.8,,prose_overloaded,Reconductor line,1559000.0,318000.0
Q14-0306,2015-03-17,Nebraska City 2 to Darfield Tap 138 KV,L:17039:17565:138,1.0,True,El Centro to Cooper 345 KV,L:17603:17857:345,100.6,179.0,11.8,,prose_overloaded,Reconductor line,6590000.0,551000.0
Q14-0306,2015-03-17,Monticello to Ft Churchill Substation 138 KV,L:17390:17392:138,1.0,True,Astra Wind Farm to Fratt 138 KV,L:16952:16954:138,100.1,284.0,50.1,,prose_overloaded,Reconductor line,2847000.0,494000.0
Q14-0306,2015-03-17,Inkip Substation to Cico 138 KV Line,L:16913:16916:138,1.0,True,Mtu to Ft Myers 138 KV L,L:16959:17393:138,105.5,197.0,25.0,,prose_loss,Reconductor line,1898000.0,263000.0
Q14-0306,2015-03-17,Grs C&C; Substation to Rhinelander Paper 138 KV,L:17278:17772:138,1.0,True,El Centro to Cooper 345 KV,L:17603:17857:345,104.1,175.0,10.7,,prose_loss,Reconductor line,1804000.0,117000.0
Q14-0306,2015-03-17,Concord Sw Yd to Strasburg 138 KV,L:17037:17186:138,1.0,True,El Centro to Cooper 345 KV,L:17603:17857:345,104.1,256.0,11.2,,prose_loss,Reconductor line,3905000.0,271000.0
Q14-0306,2015-03-17,Erin to Holly Power Plant 138 KV,L:17663:17666:138,1.0,True,N Randolph to Paul Sweet 138 KV,L:17735:17737:138,101.2,459.0,34.8,,prose_loss,Reconductor line,3776000.0,991000.0
Q14-0306,2015-03-17,Kimberly Clark to Sate St 138 KV Line,L:17040:17717:138,1.0,True,North Randolph to Campo Fresco 2 138 KV,L:17737:17739:138,100.5,218.0,18.2,,prose_loss,Reconductor line,4138000.0,980000.0
Q14-0306,2015-03-17,Raintree to Biddeford Ip 138 KV,L:16921:16923:138,1.0,True,Harris Dam to Broadview 138 KV line,L:17391:17610:138,100.4,231.0,29.8,,prose_loss,Reconductor line,845000.0,172000.0
Q14-0306,2015-03-17,North Little Rock Levy to Us Ord Depot-Herlong 138 KV,L:16944:16945:138,1.0,True,Kingsley Lake to Us Ord Depot-Herlong 138 KV,L:16945:17332:138,100.2,221.0,17.7,,prose_loss,Reconductor line,6182000.0,1451000.0
Q14-0306,2015-03-17,Marathon Electric to Strasburg 138 KV line,L:17037:17715:138,1.0,True,El Centro to Cooper Substation 345 KV,L:17603:17857:345,101.6,325.0,15.7,,prose_colon,Reconductor line,8469000.0,631000.0
Q14-0317,2015-03-29,Mt. Harris-Mcmichen 230kV,L:22024:22035:230,1.0,True,Robison Park-Buckeye 230kV,L:21796:22493:230,163.1,975.0,15.4,161.9,fields,Rebuild line with higher-capacity conductor,31542000.0,412000.0
Q14-0334,2015-03-21,Avra Valley to Waterloo 138 KV L,L:7413:7556:138,1.0,True,Lions Road to Piney Creek Poject Substation 500 KV,L:7555:8253:500,117.4,196.0,13.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5527000.0,5527000.0
Q14-0334,2015-03-21,Scanlon to Elm St 138 KV line,L:7178:7179:138,1.0,True,Martin Lakes to Cimmaron-E Natamos 345 KV Line,L:7221:7290:345,106.1,239.0,7.6,,prose_overloaded,Reconductor line,1193000.0,1193000.0
Q14-0334,2015-03-21,Scanlon to Michgamme Falls Hy 138 KV,L:7178:7218:138,1.0,True,Cimmaron-E Natamos to Martin Lakes 345 KV,L:7221:7290:345,105.6,253.0,7.6,,prose_overloaded,Reconductor line,1100000.0,1100000.0
Q14-0334,2015-03-21,Michigamme Falls Hy to Martin Lakes 138 KV,L:7218:7221:138,1.0,True,Cimmaron-E Natamos to Martin Lakes 345 KV,L:7221:7290:345,107.5,261.0,7.6,,prose_loss,Reconductor line,662000.0,662000.0
Q14-0334,2015-03-21,Spicewood to Simpson 138 KV,L:7414:7445:138,1.0,True,Ralph Green to Allegheny Hydro No 9 138 KV,L:7433:7689:138,104.9,234.0,11.0,,prose_loss,Reconductor line,1087000.0,798000.0
Q14-0334,2015-03-21,Catawba 2 to Spicewood 138 KV,L:7412:7445:138,1.0,True,Piney Crk Project to Lions Road Substation 500 KV L,L:7555:8253:500,126.3,238.0,12.2,,prose_colon,Rebuild line with higher-capacity conductor,5283000.0,5283000.0
Q14-0334,2015-03-21,Waterloo to Catawba 2 138 KV L,L:7412:7413:138,1.0,True,Lios Road to Piney Crk Project 500 KV,L:7555:8253:500,120.2,188.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,2257000.0,2257000.0
Q14-0334,2015-03-21,Sagamore Plant Cogeneration to Elm St 138 KV line,L:7177:7179:138,1.0,True,Martin Lakes to Cimmaron-E Natamos 345 KV,L:7221:7290:345,108.1,224.0,7.6,,prose_colon,Reconductor line,1354000.0,1354000.0
Q14-0334,2015-03-21,Stegall to Lemon Cove 345 KV,L:7709:7727:345,1.0,True,Piney Creek Project to San Germa Tc 6406 Substation 345 KV,L:7702:8253:345,102.6,1136.0,5.5,,prose_colon,Reconductor line,23912000.0,3503000.0
Q14-0334,2015-03-21,Sagamore Plant Cogeneration to Imhoff Tap 2 138 KV,L:7177:7220:138,1.0,True,Cimmaron-E Natamos to Martin Lakes 345 KV line,L:7221:7290:345,100.5,228.0,7.6,,prose_colon,Reconductor line,939000.0,939000.0
Q14-0345,2015-03-30,Deltona to Wauna 100kV Line,L:20994:22597:100,1.0,True,Wauna to Deltona Substation 100kV,L:20994:22597:100,116.1,156.0,26.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1038000.0,568000.0
Q14-0345,2015-03-30,Poinsett to Buchanan Mi 100kV Line,L:20996:21678:100,1.0,True,Grandview Ave to Drewry 100kV,L:22588:22595:100,111.5,137.0,33.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2827000.0,2616000.0
Q14-0345,2015-03-30,W. El Camino-15 to Weleetka 100kV,L:22033:22579:100,1.0,True,Krumkill to Drewry 100kV line,L:22588:22767:100,101.6,138.0,9.7,,prose_overloaded,Reconductor line,921000.0,361000.0
Q14-0345,2015-03-30,Shroud to Buchanan Mi 100kV line,L:21678:22591:100,1.0,True,Drewry to Grandview Ave 100kV,L:22588:22595:100,109.9,138.0,33.0,,prose_loss,Reconductor line,1599000.0,1480000.0
Q14-0345,2015-03-30,Deltona to Wauna 100kV Line 1,L:20994:22597:100,1.0,True,Wauna to Deltona 100kV,L:20994:22597:100,116.1,156.0,26.2,,prose_colon,Rebuild line with higher-capacity conductor,1038000.0,568000.0
Q13-0230,2015-04-22,Viriginia Hills – Van Dom 138 KV line,L:9844:9850:138,1.0,True,Battle Ground – S Carlyle 138 KV Line,L:8955:9689:138,201.5,222.0,37.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3235000.0,2812000.0
Q13-0230,2015-04-22,Westone Sw Yd Substation – Thurton 138 KV,L:9712:9845:138,1.0,True,Van Dom – Viriginia Hills 138 KV,L:9844:9850:138,186.3,203.0,33.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3078000.0,2868000.0
Q13-0230,2015-04-22,Thurston – Van Dom Substation 138 KV L,L:9844:9845:138,1.0,True,Van Dom – Viriginia Hills 138 KV,L:9844:9850:138,186.3,216.0,33.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3582000.0,3338000.0
Q13-0230,2015-04-22,Battle Ground – Humboldt 138 KV,L:9689:9711:138,1.0,True,Hayfield – Van Dom 138 KV line,L:9687:9844:138,178.8,231.0,24.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1622000.0,1312000.0
Q13-0230,2015-04-22,Hayfield – Belvoir 138 KV,L:9687:9843:138,1.0,True,Van Dom Substation – Hayfield 138 KV Line,L:9687:9844:138,161.0,255.0,50.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2792000.0,2792000.0
Q13-0230,2015-04-22,New Plymounth – Humboldt Substation 138 KV,L:9686:9711:138,1.0,True,Hayfield – Van Dom 138 KV line,L:9687:9844:138,152.2,307.0,24.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6535000.0,5284000.0
Q13-0230,2015-04-22,New Plymounth – Belvoir 138 KV Ckt 2,L:9686:9843:138,0.9997036187017548,False,Hayfield – Van Dom 138 KV L,L:9687:9844:138,124.4,303.0,50.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1918000.0,1918000.0
Q13-0230,2015-04-22,Battle Ground – S Carlyle 138 KV,L:8955:9689:138,1.0,True,Van Dom – ViriginiaHills 138 KV,L:9844:9850:138,234.7,205.0,41.9,,prose_loss,Rebuild line with higher-capacity conductor,1257000.0,1068000.0
Q13-0230,2015-04-22,Hayfield – Belvoir 138 KV Circuit 2,L:9687:9843:138,1.0,True,Hayfield – Van Dom 138 KV,L:9687:9844:138,161.0,255.0,50.0,,prose_loss,Rebuild line with higher-capacity conductor,2792000.0,2792000.0
Q13-0230,2015-04-22,S Carlyle – Wright Avenue 138 KV,L:8955:9842:138,1.0,True,Braddock 345/1 kV TX,X:9884:345:1,124.7,243.0,17.5,,prose_loss,Rebuild line with higher-capacity conductor,2409000.0,1970000.0
