project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0230,2015-04-22,South Carlyle – Belle Haven 138 KV L,L:8955:9696:138,1.0,True,Battle Ground – S Carlyle 138 KV,L:8955:9689:138,123.1,196.0,23.1,,prose_loss,Rebuild line with higher-capacity conductor,3223000.0,3223000.0
Q13-0230,2015-04-22,South Carlyle – Friona Rural 138 KV,L:8955:9889:138,1.0,True,S Carlyle – Wright Avenue 138 KV,L:8955:9842:138,109.5,228.0,27.6,,prose_loss,Reconductor line,515000.0,468000.0
Q13-0230,2015-04-22,Louisville – Walden N Generation Sta 138 KV,L:8654:9899:138,1.0,True,Hayfield – Van Dom Substation 138 KV,L:9687:9844:138,103.9,238.0,5.9,,prose_loss,Reconductor line,839000.0,331000.0
Q13-0230,2015-04-22,Hayfield – Van Dom 138 KV line,L:9687:9844:138,1.0,True,New Plymounth – Humboldt 138 KV L,L:9686:9711:138,209.0,332.0,48.3,,prose_colon,Rebuild line with higher-capacity conductor,1223000.0,1077000.0
Q13-0230,2015-04-22,Belle Haven – Viriginia Hills 138 KV,L:9696:9850:138,1.0,True,S Carlyle – Battle Ground 138 KV,L:8955:9689:138,203.5,196.0,37.9,,prose_colon,Rebuild line with higher-capacity conductor,2510000.0,2182000.0
Q13-0230,2015-04-22,Westone Sw Yd – Battle Ground 138 KV line,L:9689:9712:138,1.0,True,Van Dom Substation – Viriginia Hills 138 KV,L:9844:9850:138,202.4,168.0,33.7,,prose_colon,Rebuild line with higher-capacity conductor,1587000.0,1479000.0
Q13-0230,2015-04-22,Belvoir – New Plymounth 138 KV Cir. 1,L:9686:9843:138,0.9997036187017548,False,Hayfield – Van Dom 138 KV,L:9687:9844:138,124.4,303.0,50.0,,prose_colon,Rebuild line with higher-capacity conductor,1918000.0,1918000.0
Q13-0230,2015-04-22,Wright Avenue – Arlington Substation 138 KV,L:8718:9842:138,1.0,True,Braddock 345 kV/1 kV Transformer Bank,X:9884:345:1,120.1,236.0,17.5,,prose_colon,Rebuild line with higher-capacity conductor,1294000.0,1059000.0
Q13-0230,2015-04-22,Riverview – Walden North Generation Station 138 KV,L:8654:10164:138,1.0,True,Hayfield – Van Dom 138 KV line,L:9687:9844:138,105.6,240.0,5.9,,prose_colon,Reconductor line,2567000.0,1013000.0
Q13-0230,2015-04-22,Arlington – Clarendon 138 KV,L:8718:9688:138,1.0,True,Glen Carlyn – Arlington 138 KV,L:8718:9706:138,104.5,251.0,9.1,,prose_colon,Reconductor line,501000.0,448000.0
Q13-0230,2015-04-22,Washington Park Ds 500/230kV Autotransformer,X:24035:500:230,0.96,True,Washington Park Ds – Farragut Substation 500 KV,L:24035:24600:500,100.4,1974.0,6.2,,prose_colon,Replace transformer with higher-rated unit,35962000.0,3592000.0
Q13-0246,2015-04-22,MONEL SUBSTATION-PARDEVILLE 138 kV,L:9154:9502:138,1.0,True,STA G-CLOVER 345 kV,L:9276:9669:345,135.2,241.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,28670000.0,25582000.0
Q13-0246,2015-04-22,BOONSBORO-RALSTON 138 kV,L:9218:9657:138,1.0,True,BOONSBORO-ALLENS FALLS SUBSTATION 138 kV,L:9218:9291:138,126.3,249.0,35.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3773000.0,3754000.0
Q13-0246,2015-04-22,MUCK LY-RALSTON 138 kV L,L:9153:9657:138,1.0,True,BOONSBORO-ALLENS FALLS 138 kV L,L:9218:9291:138,125.6,252.0,35.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3038000.0,3023000.0
Q13-0246,2015-04-22,WAYNESBORO-CENTENNIAL GENERATING STATION 138 kV,L:9107:9194:138,1.0,True,CLOVER SUBSTATION-STA G 345 kV,L:9276:9669:345,119.8,229.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2727000.0,2727000.0
Q13-0246,2015-04-22,HOT WELLS-CENTENNIAL GENERATING STATION 138 kV Line,L:9106:9107:138,1.0,True,STA G-CLOVER 345 kV,L:9276:9669:345,118.5,224.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,6220000.0,6220000.0
Q13-0246,2015-04-22,CLINCH RIVER-FARRELL 345 kV,L:9638:9662:345,1.0,True,RED TAIL-NEW HOPE AP 345 kV Line,L:18377:18381:345,113.5,984.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,18058000.0,1004000.0
Q13-0246,2015-04-22,VIKING-MONEL 138 kV line,L:9152:9154:138,1.0,True,TIMBERWOLF-RICHARDSON COLLINS BOULEVARD 138 kV,L:9149:9157:138,104.1,232.0,10.9,,prose_overloaded,Reconductor line,2079000.0,1096000.0
Q13-0246,2015-04-22,BROOKVILE-ALLENS FALLS 138 kV L,L:9221:9291:138,1.0,True,RALSTON-MUCK VALLEY 138 kV L,L:9153:9657:138,102.4,231.0,22.9,,prose_overloaded,Reconductor line,256000.0,256000.0
Q13-0246,2015-04-22,LITTLE YORK-RED HILL 138 kV,L:9109:9111:138,1.0,True,STATION G-CLOVER 345 kV,L:9276:9669:345,136.1,168.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,5001000.0,5001000.0
Q13-0246,2015-04-22,PINTO-WAYNESBOO 138 kV,L:9193:9194:138,1.0,True,CLOVER-STA G 345 kV,L:9276:9669:345,123.1,243.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,5101000.0,5101000.0
Q13-0246,2015-04-22,WICHITA PLANT-PIPELINE 138 kV line,L:9121:9271:138,1.0,True,STA G-CLOVER 345 kV,L:9276:9669:345,111.1,229.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,18706000.0,16463000.0
Q13-0246,2015-04-22,WALNUT CRK PP-NEVADA SOLAR ONE SUBSTATION 138 kV Line,L:9132:9138:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,108.8,514.0,7.1,,prose_loss,Reconductor line,1499000.0,454000.0
Q13-0246,2015-04-22,ALLENS FALLS-BOONSBORO 138 kV,L:9218:9291:138,1.0,True,RALSTON-MUCK VLY 138 kV,L:9153:9657:138,106.7,241.0,22.9,,prose_loss,Reconductor line,1435000.0,1435000.0
Q13-0246,2015-04-22,TIMBERWOLF-GUAYNABO PUEBLO 1901 1904 138 kV,L:9149:9151:138,1.0,True,REUSENS 138/1 kV Transformer Bank,X:9219:138:1,106.1,150.0,7.9,,prose_loss,Reconductor line,3383000.0,1064000.0
Q13-0246,2015-04-22,S CRK-MACKS INN 138 kV,L:9162:9163:138,1.0,True,CLOVER-STA G 345 kV,L:9276:9669:345,102.6,321.0,6.5,,prose_loss,Reconductor line,2109000.0,605000.0
Q13-0246,2015-04-22,BOONSBORO-REUSENS 138 kV,L:9218:9219:138,1.0,True,STA G-CLOVER 345 kV,L:9276:9669:345,156.9,318.0,41.9,,prose_colon,Rebuild line with higher-capacity conductor,2636000.0,2626000.0
Q13-0246,2015-04-22,HOT WELLS-LITTLE YORK 138 kV,L:9106:9109:138,1.0,True,CLOVER-STATION G 345 kV,L:9276:9669:345,116.5,222.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,4148000.0,4148000.0
Q13-0246,2015-04-22,PINTO-ANDERSEN 138 kV L,L:9186:9193:138,1.0,True,MONEL-PARDEILLE 138 kV,L:9154:9502:138,112.7,233.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,5777000.0,1973000.0
Q13-0246,2015-04-22,PIPELINE-PARDEVILLE 138 kV,L:9271:9502:138,1.0,True,STA G-CLOVER SUBSTATION 345 kV,L:9276:9669:345,107.5,300.0,7.3,,prose_colon,Reconductor line,5483000.0,4750000.0
Q13-0246,2015-04-22,VIKING SUBSTATION-MUCK VALLEY 138 kV,L:9152:9153:138,1.0,True,STA G-CLOVER 345 kV Line,L:9276:9669:345,105.5,247.0,18.1,,prose_colon,Reconductor line,444000.0,436000.0
Q13-0246,2015-04-22,CHALLENGE-STA G 345 kV Line 2,L:9276:9944:345,0.973282916966489,True,STA G-CHALLENGE 345 kV Cir. 1,L:9276:9944:345,103.3,1641.0,15.6,,prose_colon,Reconductor line,53327000.0,7581000.0
Q13-0276,2015-04-21,Mt. Harris - Mcmichen 230 KV,L:22024:22035:230,1.0,True,Robison Park - Buckeye 230 KV line,L:21796:22493:230,154.1,975.0,15.4,,prose_loss,Rebuild line with higher-capacity conductor,33133000.0,311000.0
Q14-0336,2015-04-26,SEGS 3 – GRONMEYER 100 kV,L:22969:23470:100,1.0,True,SAND RIDGE – SEGS 3 100 kV,L:22839:22969:100,102.1,144.0,7.4,,prose_colon,Reconductor line,417000.0,33000.0
Q14-0336,2015-04-26,BALCH 1 – GRONMEYER SUBSTATION 100 kV,L:23017:23470:100,1.0,True,MESSICK – SEGS 3 100 kV,L:22969:23500:100,101.8,109.0,21.5,,prose_colon,Reconductor line,583000.0,47000.0
Q13-0242,2015-05-16,Embarcadero Substation-Edwardsport Station 138 kV line,L:5639:5645:138,1.0,True,Renaissance Station-Seatac 138 kV L,L:5609:5662:138,119.0,247.0,21.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1775000.0,1375000.0
Q13-0242,2015-05-16,Embarcadero-Kellerville 138 kV,L:5639:5653:138,1.0,True,Renaissance Sta-Kellerville 138 kV line,L:5609:5653:138,276.1,191.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7403000.0,7403000.0
Q13-0242,2015-05-16,Renaissance Station-Kellerville 138 kV,L:5609:5653:138,1.0,True,Embarcadero-Kellerville 138 kV,L:5639:5653:138,233.5,226.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1065000.0,1065000.0
Q13-0242,2015-05-16,Seatac-Jack County 138 kV,L:5610:5662:138,1.0,True,Embarcadero-Kellerville Substation 138 kV line,L:5639:5653:138,120.5,228.0,29.3,,prose_colon,Rebuild line with higher-capacity conductor,6072000.0,4578000.0
Q13-0242,2015-05-16,Renaissance Sta-Seatac 138 kV,L:5609:5662:138,1.0,True,Kellerville-Embarcadero 138 kV,L:5639:5653:138,110.9,264.0,29.3,,prose_colon,Rebuild line with higher-capacity conductor,2648000.0,1997000.0
Q14-0318,2015-06-01,CARSON COUNTY / TOP CROP 100 kV,L:23884:24606:100,0.999776012461929,False,CARSON COUNTY / SAGINAW SW 100 kV,L:23195:23884:100,113.1,143.0,100.0,2.5,fields,Rebuild line with higher-capacity conductor,6962000.0,6962000.0
Q14-0318,2015-06-01,SAGINAW SW / BILLEAUD 100 kV,L:23195:23196:100,1.0,True,TOP CROP 230 kV/100 kV XFMR,X:24606:230:100,111.2,135.0,100.0,11.5,fields,Rebuild line with higher-capacity conductor,3672000.0,3672000.0
Q14-0318,2015-06-01,SGINAW SW / CARSON COUNTY 100 kV,L:23195:23884:100,1.0,True,TOP CROP 230/100 kV TX,X:24606:230:100,107.8,150.0,100.0,2.4,fields,Reconductor line,3604000.0,3604000.0
Q14-0318,2015-06-01,VANCOUVER ISLAND / BILLEAUD 100 kV,L:23196:23197:100,1.0,True,TOP CROP 230/100kV XFMR,X:24606:230:100,103.8,130.0,100.0,23.1,fields,Reconductor line,1026000.0,1026000.0
Q13-0233,2015-06-16,Mt. Harris Substation / Mcmichen 230kV,L:22024:22035:230,1.0,True,Buckeye / Robison Park 230kV,L:21796:22493:230,142.7,975.0,5.1,,table,Rebuild line with higher-capacity conductor,41497000.0,156000.0
Q13-0233,2015-06-16,Garnet / Deerfield 230kV,L:19617:20114:230,1.0,True,Garnet / Tecumseh 500kV,L:19617:19893:500,105.4,707.0,10.4,,table,Reconductor line,14181000.0,122000.0
Q13-0233,2015-06-16,Shawville Sta / Salado Tap 345kV Line,L:7647:8249:345,1.0,True,Orchard Road / Shawville Sta 500kV,L:7672:8249:500,105.2,1197.0,5.1,,table,Reconductor line,35948000.0,303000.0
Q13-0245,2015-06-27,Canamah / Aep Medford 100 kV,L:21989:21992:100,1.0,True,Delena / Desoto 230 kV,L:21983:21995:230,112.5,145.0,24.4,,prose_loss,Rebuild line with higher-capacity conductor,1558000.0,710000.0
Q13-0257,2015-06-24,FREMONT – TRAP FALLS 100 KV,L:21392:22020:100,0.9922204923443888,False,TWIN BRANCH 3 – HAYDEN BRIDGE 100 KV,L:22034:22575:100,133.0,124.0,5.2,,table,,,
Q13-0257,2015-06-24,OAK KNOLL SUBSTATION – UNIVERSITY 230 KV L,L:20995:22032:230,1.0,True,COOK – OAK KNOLL 500 KV L,L:20995:21716:500,124.0,1300.0,16.3,,table,Rebuild line with higher-capacity conductor,18457000.0,1766000.0
Q13-0257,2015-06-24,YAHUECAS 8203 – STATION A ST. JOHN 100 KV,L:22014:22018:100,1.0,True,DUNLAP – ROSSMOOR TAP 2 100 KV,L:22016:22021:100,105.6,155.0,5.5,,table,Reconductor line,1720000.0,473000.0
Q13-0283,2015-06-28,BROWNLEE – MANCHACA 138.0 kV Line,L:5592:5816:138,1.0,True,KEENE – CHARLTON ST 138.0 kV,L:5514:5516:138,124.1,229.0,63.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4583000.0,4583000.0
Q13-0283,2015-06-28,ENGLE-EASTERN – BROWNLEE 138.0 kV,L:5492:5592:138,1.0,True,MNCHACA – BROWNLEE 138.0 kV,L:5592:5816:138,121.6,213.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2296000.0,2296000.0
Q13-0283,2015-06-28,MONTOUR STATION 500/345 kV XFMR,X:7114:500:345,0.9876063473517915,True,BAYSHORE SUBSTATION – WESTWOOD GENERATION LLC SUBSTATION 500.0 kV,L:6421:7168:500,104.6,913.0,6.6,,prose_loss,Replace transformer with higher-rated unit,40899000.0,2309000.0
Q13-0283,2015-06-28,SJVE MADERA – BOSQUE 345.0 kV Line,L:5710:5850:345,1.0,True,SJVE MADERA – NEEDHAM 500.0 kV,L:5671:5850:500,111.4,1276.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,48803000.0,5757000.0
Q13-0283,2015-06-28,GLORY RD 500 kV/345 kV Auto,X:6725:500:345,0.9937711480605492,True,SCHOHARIE – NESBIT 345.0 kV,L:5844:6968:345,102.3,1438.0,11.4,,prose_colon,Replace transformer with higher-rated unit,32896000.0,2226000.0
Q14-0311,2015-07-01,White Sands Missile Range - Soldotna 138 KV,L:18507:18508:138,1.0,True,Greenland Gap - Stevensville 345 KV Line,L:18691:18697:345,123.2,380.0,12.3,118.0,fields,Rebuild line with higher-capacity conductor,4224000.0,4224000.0
Q14-0311,2015-07-01,Las Cruces 3602 - Pixley 138 KV Line,L:8769:8770:138,1.0,True,Greenland Gap - Stevensville 345 KV,L:18691:18697:345,119.8,321.0,14.4,112.6,fields,Rebuild line with higher-capacity conductor,11068000.0,11068000.0
Q14-0311,2015-07-01,Chenoweth - Ascutney 138 KV,L:8403:9071:138,1.0,True,Greenland Gap - Stevensville 345 KV,L:18691:18697:345,117.3,211.0,6.1,112.7,fields,Rebuild line with higher-capacity conductor,3095000.0,3095000.0
Q14-0311,2015-07-01,Pixley - Martinsville 138 KV line,L:8770:9075:138,1.0,True,Greenland Gap - Stevensville 345 KV,L:18691:18697:345,117.1,317.0,14.4,109.8,fields,Rebuild line with higher-capacity conductor,6919000.0,6919000.0
Q14-0311,2015-07-01,Baker St - Heffley Tap 138 KV L,L:9101:18391:138,1.0,True,Stevensville - Greenland Gap 345 KV,L:18691:18697:345,113.9,268.0,6.1,110.3,fields,Rebuild line with higher-capacity conductor,3832000.0,3832000.0
Q14-0311,2015-07-01,Longview Power Plant - W Run 138 KV,L:18430:18432:138,1.0,True,Morgantown Energy Facility - Hassayampa Tap 345 KV,L:18689:18699:345,113.0,207.0,6.8,107.7,fields,Rebuild line with higher-capacity conductor,4041000.0,825000.0
Q14-0311,2015-07-01,Nauvoo - Baker St 138 KV,L:8771:9101:138,1.0,True,Greenland Gap - Stevensville Substation 345 KV,L:18691:18697:345,111.1,275.0,6.1,107.5,fields,Rebuild line with higher-capacity conductor,7967000.0,7967000.0
Q14-0311,2015-07-01,W Run - Morgantown Energy Facility 138 KV Line,L:18430:18689:138,1.0,True,Hassayampa Tap Substation - Morgantown Energy Facility 345 KV,L:18689:18699:345,110.2,234.0,6.8,105.5,fields,Rebuild line with higher-capacity conductor,2469000.0,504000.0
Q14-0311,2015-07-01,Las Cruces 3602 - White Sands Missile Range 138 KV,L:8769:18508:138,1.0,True,Greenland Gap - Stevensville 345 KV Line,L:18691:18697:345,110.0,361.0,14.4,103.6,fields,Reconductor line,1115000.0,1115000.0
Q14-0311,2015-07-01,Chenoweth - Txi 138 KV,L:8400:8403:138,1.0,True,Stevensville - Greenland Gap 345 KV,L:18691:18697:345,109.4,245.0,6.1,105.4,fields,Reconductor line,984000.0,984000.0
Q14-0311,2015-07-01,Detroit - Martinville 345 KV L,L:8268:9075:345,1.0,True,Greenland Gap - Williams Bros 345 KV,L:18089:18691:345,106.6,1296.0,13.5,104.9,fields,Reconductor line,11512000.0,2325000.0
Q14-0311,2015-07-01,Williams Bros - Greenland Gap 345 KV line,L:18089:18691:345,1.0,True,Detroit - Martinsville 345 KV line,L:8268:9075:345,106.5,1285.0,11.5,105.0,fields,Reconductor line,12030000.0,2162000.0
Q14-0311,2015-07-01,Martinsville 345/138kV Autotransformer,X:9075:345:138,0.9975336897266475,True,Greenland Gap - Stevensville 345 KV,L:18691:18697:345,105.7,351.0,14.4,99.1,fields,Replace transformer with higher-rated unit,17341000.0,17341000.0
Q14-0311,2015-07-01,Detroit - Williams Bros 345 KV,L:8268:18089:345,1.0,True,Martinsville - Detroit Substation 345 KV L,L:8268:9075:345,105.4,1284.0,11.5,104.0,fields,Reconductor line,11438000.0,2056000.0
Q14-0311,2015-07-01,Txi - Shunock 138 KV,L:8400:8401:138,1.0,True,Greenland Gap - Stevensville 345 KV,L:18691:18697:345,103.6,277.0,6.1,100.0,fields,Reconductor line,689000.0,689000.0
Q14-0311,2015-07-01,Shunock - Heffley Tap 138 KV,L:8401:18391:138,1.0,True,Greenland Gap - Stevensville 345 KV,L:18691:18697:345,102.7,296.0,6.1,99.4,fields,Reconductor line,978000.0,978000.0
Q14-0311,2015-07-01,Florence - Youngwood 345 KV,L:8220:8235:345,1.0,True,Shoals - Allegheny Energy Units 3 4 & 5 500 KV Line,L:8265:8284:500,100.6,1803.0,5.7,100.1,fields,Reconductor line,30464000.0,698000.0
Q14-0319,2015-07-03,Easton / Oakland I 138 kV,L:9011:9097:138,1.0,True,Riley Generating Sta / Ss3140 138 kV,L:8375:8730:138,183.8,225.0,5.9,178.4,fields,Rebuild line with higher-capacity conductor,8331000.0,5720000.0
Q14-0319,2015-07-03,International Paper Co. - New Bern Mill / Easton 138 kV L,L:9009:9011:138,1.0,True,Riley Generating Station / Ss3140 138 kV,L:8375:8730:138,171.8,261.0,5.9,167.1,fields,Rebuild line with higher-capacity conductor,2916000.0,2002000.0
Q14-0319,2015-07-03,International Paper Co. - New Bern Mill / Lava Substation 138 kV,L:9009:9012:138,1.0,True,Ss340 / Riley Generating Station 138 kV Line,L:8375:8730:138,146.0,319.0,5.9,142.2,fields,Rebuild line with higher-capacity conductor,6493000.0,4458000.0
Q14-0319,2015-07-03,Hewitt Road / Morrisn 138 kV Line,L:9004:10024:138,1.0,True,Whitman Substation / Sisk 138 kV L,L:9005:10027:138,136.3,199.0,12.9,123.1,fields,Rebuild line with higher-capacity conductor,45332000.0,8912000.0
Q14-0319,2015-07-03,Whitman / Sisk 138 kV L,L:9005:10027:138,1.0,True,Challenge / Birchwood 345 kV,L:9944:10290:345,134.8,249.0,52.9,91.3,fields,Rebuild line with higher-capacity conductor,24540000.0,8195000.0
Q14-0319,2015-07-03,Hewit Rd / Fmc 138 kV,L:9004:9006:138,1.0,True,Calvert Cliffs 345/138kV XFMR,X:9059:345:138,131.9,274.0,12.9,122.2,fields,Rebuild line with higher-capacity conductor,7899000.0,4920000.0
Q14-0319,2015-07-03,Ackley / Montpelier 138 kV,L:8832:8945:138,0.9894210134104984,False,Columbus Denois Crk / St Crispin Substation 345 kV L,L:8823:8949:345,118.1,398.0,6.2,114.9,fields,Rebuild line with higher-capacity conductor,8206000.0,154000.0
Q14-0319,2015-07-03,Whitman / Huthins 138 kV,L:9005:9007:138,1.0,True,E.B. Eddy Paper Inc / Drop 2 138 kV,L:8994:9003:138,115.4,251.0,48.4,75.9,fields,Rebuild line with higher-capacity conductor,3109000.0,954000.0
Q14-0319,2015-07-03,Park Ave / Pluess 138 kV line,L:8816:8824:138,1.0,True,Pluess / Park Ave 138 kV Circuit 2,L:8816:8824:138,115.2,502.0,5.2,113.1,fields,Rebuild line with higher-capacity conductor,1890000.0,27000.0
Q14-0319,2015-07-03,Park Ave / Pluss 138 kV Circuit 2,L:8816:8824:138,1.0,True,Park Ave / Pluss Substation 138 kV,L:8816:8824:138,115.2,502.0,5.2,113.1,fields,Rebuild line with higher-capacity conductor,1890000.0,27000.0
Q14-0319,2015-07-03,St Crispin / Pluess 345 kV L,L:8823:8824:345,1.0,True,High Ridge / Riverplace 138 kV,L:8810:8813:138,113.6,1492.0,20.3,110.8,fields,Rebuild line with higher-capacity conductor,23824000.0,509000.0
Q14-0319,2015-07-03,High Ridge / Pak Ave 138 kV,L:8813:8816:138,1.0,True,St Crispin / Columbus Denois Crk 345 kV Line,L:8823:8949:345,111.4,804.0,8.5,109.2,fields,Rebuild line with higher-capacity conductor,2699000.0,46000.0
Q14-0319,2015-07-03,Beltsville / Mohave Electric 138 kV,L:8833:8929:138,1.0,True,St Crispin / Columus Denois Crk 345 kV,L:8823:8949:345,111.2,429.0,6.8,108.0,fields,Rebuild line with higher-capacity conductor,1339000.0,27000.0
Q14-0319,2015-07-03,Columbus Denois Crk / St Crispin 345 kV,L:8823:8949:345,1.0,True,Hardwick Substation 138/1 kV Transformer Bank,X:8450:138:1,110.7,1951.0,22.5,108.3,fields,Rebuild line with higher-capacity conductor,27379000.0,668000.0
Q14-0319,2015-07-03,Vly Way / Pluess Substation 345 kV line,L:8488:8824:345,1.0,True,Valley Way / Redman 345 kV,L:8488:8499:345,110.6,1349.0,14.9,108.3,fields,Rebuild line with higher-capacity conductor,52578000.0,983000.0
Q14-0319,2015-07-03,Riverplace / High Ridge 138 kV L,L:8810:8813:138,1.0,True,St Crispin / Columbus Denois Crk 345 kV,L:8823:8949:345,110.2,846.0,8.5,108.1,fields,Rebuild line with higher-capacity conductor,2346000.0,40000.0
Q14-0319,2015-07-03,Tyhee / Center 138 kV Line,L:8572:8582:138,1.0,True,Pluess / St Crispin 345 kV,L:8823:8824:345,109.6,323.0,5.1,106.3,fields,Reconductor line,801000.0,37000.0
Q14-0319,2015-07-03,Mohave Electric / Nasa 138 kV line,L:8929:8953:138,1.0,True,Columbus Denois Crk / St Crispin 345 kV,L:8823:8949:345,109.0,472.0,6.8,106.1,fields,Reconductor line,696000.0,14000.0
Q14-0319,2015-07-03,St Crispin Substation 345 kV/138 kV Transformer Bank,X:8823:345:138,0.9894277364096719,True,Pluess / St Crispin 345 kV,L:8823:8824:345,108.6,645.0,6.0,106.7,fields,Replace transformer with higher-rated unit,24750000.0,612000.0
Q14-0319,2015-07-03,Hardwick / Gulf Breeze 138 kV,L:8449:8450:138,1.0,True,St Crispin / Columbus Denois Crk 345 kV Line,L:8823:8949:345,108.6,606.0,6.4,106.4,fields,Reconductor line,904000.0,27000.0
Q14-0319,2015-07-03,Ss3140 / Riley Generating Sta 138 kV,L:8375:8730:138,1.0,True,International Paper Co. - New Bern Mill / Lava 138 kV,L:9009:9012:138,106.7,479.0,5.3,104.4,fields,Reconductor line,3727000.0,2562000.0
Q14-0319,2015-07-03,E.B. Eddy Paper Inc / Drop 2 138 kV,L:8994:9003:138,1.0,True,Whitman / Hutchins Substation 138 kV line,L:9005:9007:138,105.9,230.0,36.8,73.1,fields,Reconductor line,1714000.0,535000.0
Q14-0319,2015-07-03,Wilkens / Tyhee 138 kV,L:8507:8572:138,1.0,True,Pluess / St Crispin 345 kV,L:8823:8824:345,105.8,544.0,6.3,103.5,fields,Reconductor line,276000.0,6000.0
Q14-0319,2015-07-03,Hardwick 345/1kV Transformer Bank,X:8450:345:1,0.9896767987587377,True,St Crispin / Columbus Denois Creek 345 kV,L:8823:8949:345,105.1,959.0,8.5,103.3,fields,Replace transformer with higher-rated unit,12607000.0,329000.0
Q14-0319,2015-07-03,Hardwick 138/1 kV Autotransformer,X:8450:138:1,0.9896767987587377,True,St Crispin / Columbus Denois Creek 345 kV,L:8823:8949:345,105.1,959.0,8.5,103.3,fields,Replace transformer with higher-rated unit,5019000.0,131000.0
Q13-0248,2015-07-26,BASSCREEK - NAPA 138 kV,L:6685:6688:138,1.0,True,TALENENERGY MARTINS CREEK LLC WILLIAMSORT - MONTOUR STATION 345 kV,L:7114:7130:345,102.7,225.0,6.2,,prose_overloaded,Reconductor line,2129000.0,1332000.0
Q13-0248,2015-07-26,TROPICO - TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 138 kV Line,L:6689:7130:138,1.0,True,MONTOUR STA SUBSTATION - TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345 kV,L:7114:7130:345,100.6,297.0,8.0,,prose_overloaded,Reconductor line,3646000.0,1712000.0
Q13-0248,2015-07-26,MOUTON - ROLLING 138 kV Line,L:6127:7000:138,1.0,True,INVER HILLS - DERBY SUBSTATION 345 kV,L:7117:7141:345,123.2,185.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,15234000.0,13111000.0
Q13-0248,2015-07-26,S BLOOMINGTON 500 kV/345 kV XFMR,X:7166:500:345,0.9952350137030628,True,ARCHBALD POWER STATION - SOUTH BLOOMINGTON 500 kV,L:7096:7166:500,116.9,766.0,5.7,,prose_colon,Replace transformer with higher-rated unit,27369000.0,21999000.0
Q13-0248,2015-07-26,MOUTON SUBSTATION - PALM SUBSTATION 138 kV,L:6126:6127:138,1.0,True,DERBY - INVER HILLS 345 kV L,L:7117:7141:345,111.9,196.0,9.6,,prose_colon,Rebuild line with higher-capacity conductor,4793000.0,4125000.0
Q13-0279,2015-07-22,Wetern Fher 230/138 kV Autotransformer,X:7764:230:138,0.9533444549756819,True,Western Fher-Trezevant 345 KV,L:7764:7775:345,107.5,125.0,5.8,,prose_colon,Replace transformer with higher-rated unit,10013000.0,10013000.0
Q13-0285,2015-07-22,P.T.S-Soldotna 138.0 kV line,L:18496:18507:138,1.0,True,Stevensville-Greenland Gap 345.0 kV,L:18691:18697:345,113.8,214.0,10.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11085000.0,11085000.0
Q13-0285,2015-07-22,White Sands Missile Range-Soldotna 138.0 kV,L:18507:18508:138,1.0,True,Greenland Gap-Stevensville 345.0 kV line,L:18691:18697:345,106.1,380.0,15.2,,prose_overloaded,Reconductor line,1539000.0,1539000.0
Q13-0285,2015-07-22,Glenshire-Butler Municipal Power Plant 138.0 kV,L:18558:18564:138,1.0,True,Stevensville-Mountaineer Wind Energy Center 345.0 kV line,L:18696:18697:345,103.3,262.0,5.3,,prose_overloaded,Reconductor line,7216000.0,7216000.0
Q13-0285,2015-07-22,Roeding-Falling Spring 138.0 kV Line,L:18139:18162:138,1.0,True,Stevensville-Greenland Gap 345.0 kV,L:18691:18697:345,103.0,392.0,5.8,,prose_overloaded,Reconductor line,2460000.0,2460000.0
Q13-0285,2015-07-22,Las Cruces 3602-Pixley 138.0 kV L,L:8769:8770:138,1.0,True,Stevensville-Greenland Gap 345.0 kV,L:18691:18697:345,101.9,321.0,10.5,,prose_overloaded,Reconductor line,2559000.0,2559000.0
Q13-0285,2015-07-22,Cape Coral-Northwood Cust 138.0 kV,L:18506:18511:138,1.0,True,Greenland Gap-Stevensville 345.0 kV,L:18691:18697:345,101.3,239.0,15.2,,prose_overloaded,Reconductor line,1427000.0,1427000.0
Q13-0285,2015-07-22,Cane Run Switching Substation-Elk City Llc 138.0 kV,L:18476:18478:138,1.0,True,Mountaineer Wind Energy Ctr-Stevensville 345.0 kV,L:18696:18697:345,101.1,263.0,5.3,,prose_overloaded,Reconductor line,3945000.0,3945000.0
Q13-0285,2015-07-22,P.T.S-Northwood Cust Substation 138.0 kV,L:18496:18511:138,1.0,True,Greenland Gap-Stevensville 345.0 kV,L:18691:18697:345,101.6,236.0,15.2,,prose_loss,Reconductor line,2340000.0,2340000.0
Q13-0285,2015-07-22,Cane Run Switching-Butler Municipal Power Plant 138.0 kV,L:18476:18564:138,1.0,True,Stevensville-Mountaineer Wind Energy Center 345.0 kV line,L:18696:18697:345,101.4,265.0,5.3,,prose_loss,Reconductor line,2870000.0,2870000.0
Q13-0285,2015-07-22,Cape Coral-Mountaineer Wind Energy Center 138.0 kV,L:18506:18696:138,1.0,True,Mountaineer Wind Energy Center-Stevensville 345.0 kV,L:18696:18697:345,124.6,255.0,36.0,,prose_colon,Rebuild line with higher-capacity conductor,37244000.0,37244000.0
Q13-0285,2015-07-22,East Terra Haute-Roeding 138.0 kV,L:18130:18139:138,1.0,True,Greenland Gap-Stevensville 345.0 kV,L:18691:18697:345,100.6,418.0,6.2,,prose_colon,Reconductor line,8166000.0,8166000.0
Q13-0290,2015-07-20,Aes Columbia Power 230/1 kV TX,X:19648:230:1,1.0,True,Aes Columbia Power Substation – Western Fher 230 KV,L:7764:19648:230,361.7,256.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,7594000.0,7594000.0
Q13-0290,2015-07-20,Western Fher – Ae Columbia Power 230 KV Line,L:7764:19648:230,1.0,True,Aes Columbia Power 230-1 kV Transformer Bank,X:19648:230:1,200.3,463.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,13214000.0,13214000.0
Q13-0290,2015-07-20,Cairo Bend – Aes Columbia Power Substation 138 KV,L:7768:19648:138,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,174.4,239.0,45.9,,prose_loss,Rebuild line with higher-capacity conductor,5789000.0,5789000.0
Q13-0290,2015-07-20,Brassua Hydroelectric Project – Aes Columbia Power 138 KV,L:7767:19648:138,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,172.3,230.0,45.1,,prose_loss,Rebuild line with higher-capacity conductor,2614000.0,2614000.0
Q13-0290,2015-07-20,Milstead – Cypress Gardens 138 KV Line,L:7770:7772:138,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,165.9,247.0,45.9,,prose_loss,Rebuild line with higher-capacity conductor,4724000.0,4724000.0
Q13-0290,2015-07-20,Cochrane Dam – Military Ighway 138 KV line,L:7749:7750:138,1.0,True,Western Fher Substation – Aes Columbia Power 230 KV Line,L:7764:19648:230,162.3,240.0,45.1,,prose_loss,Rebuild line with higher-capacity conductor,1957000.0,1957000.0
Q13-0290,2015-07-20,Western Fher 345/230kV Transformer,X:7764:345:230,0.9990244476039131,True,Aes Columbia Power 230-1 kV Autotransformer,X:19648:230:1,128.0,432.0,55.2,,prose_loss,Replace transformer with higher-rated unit,22687000.0,21796000.0
Q13-0290,2015-07-20,Three Points – Erie West Substation 138 KV,L:7739:7854:138,1.0,True,Western Fher – Aes Columbia Power 230 KV L,L:7764:19648:230,102.8,217.0,21.1,,prose_loss,Reconductor line,1527000.0,1527000.0
Q13-0290,2015-07-20,Aes Columbia Power 138/1kV Auto,X:19648:138:1,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,706.0,131.0,100.0,,prose_colon,Replace transformer with higher-rated unit,3700000.0,3700000.0
Q13-0290,2015-07-20,Western Fher 230-138 kV Transformer,X:7764:230:138,0.9990244476039131,True,Western Fher 345-230 kV Autotransformer,X:7764:345:230,200.4,154.0,22.1,,prose_colon,Replace transformer with higher-rated unit,12494000.0,11831000.0
Q13-0290,2015-07-20,Cypress Gardens – Cairo Bend 138 KV L,L:7768:7772:138,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,170.8,242.0,45.9,,prose_colon,Rebuild line with higher-capacity conductor,9062000.0,9062000.0
Q13-0290,2015-07-20,Cochrane Dam – Brassua Hydroelectric Project 138 KV,L:7749:7767:138,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,168.3,234.0,45.1,,prose_colon,Rebuild line with higher-capacity conductor,10028000.0,10028000.0
Q13-0290,2015-07-20,Western Fher – Military Highway Substation 138 KV Line,L:7750:7764:138,1.0,True,Western Fher – Aes Columbia Power 230 KV,L:7764:19648:230,153.3,233.0,42.9,,prose_colon,Rebuild line with higher-capacity conductor,1379000.0,1379000.0
Q14-0325,2015-07-16,Moreau / Jemison 100kV line,L:21784:21801:100,1.0,True,Waynedle / State St 230kV,L:21763:21774:230,149.5,156.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1264000.0,74000.0
Q14-0325,2015-07-16,Ligonier / Mclain 100kV,L:22036:22310:100,1.0,True,Concord / Mt. Harris 230kV L,L:22022:22024:230,121.9,176.0,22.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10008000.0,887000.0
Q14-0325,2015-07-16,Exxon / Howard Bend 100kV Line,L:21980:22491:100,1.0,True,Concord / Mt. Harris Substation 230kV line,L:22022:22024:230,117.8,183.0,22.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10472000.0,928000.0
Q14-0325,2015-07-16,Colegio 6006 / Kendallville 100kV,L:21978:21979:100,1.0,True,Mt. Harris Substation / Concord 230kV,L:22022:22024:230,112.0,215.0,22.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5528000.0,490000.0
Q14-0325,2015-07-16,Villa Mar 1657 / Colegio 606 100kV,L:21977:21978:100,1.0,True,Mt. Harris / Concord 230kV,L:22022:22024:230,108.6,239.0,22.4,,prose_overloaded,Reconductor line,2050000.0,182000.0
Q14-0325,2015-07-16,Ege / Palm Harbor 100kV,L:21761:21762:100,1.0,True,Concord / Mt. Harris 230kV,L:22022:22024:230,104.0,282.0,22.4,,prose_overloaded,Reconductor line,1018000.0,90000.0
Q14-0325,2015-07-16,Lehma / Mclain 100kV,L:22027:22310:100,1.0,True,Concord / Mt. Harris 230kV line,L:22022:22024:230,115.1,179.0,22.4,,prose_loss,Rebuild line with higher-capacity conductor,5976000.0,530000.0
Q14-0325,2015-07-16,Howard Bend / Kendallville 100kV,L:21979:21980:100,1.0,True,Concord / Mt. Harris 230kV Line,L:22022:22024:230,114.2,202.0,22.4,,prose_loss,Rebuild line with higher-capacity conductor,2913000.0,258000.0
Q14-0325,2015-07-16,Ege / Villa Mar 1657 100kV,L:21761:21977:100,1.0,True,Concord / Mt. Harris 230kV,L:22022:22024:230,105.4,267.0,22.4,,prose_loss,Reconductor line,2892000.0,256000.0
Q14-0325,2015-07-16,Ligonier / Exxon 100kV,L:22036:22491:100,1.0,True,Concord / Mt. Harris 230kV,L:22022:22024:230,120.8,170.0,22.4,,prose_colon,Rebuild line with higher-capacity conductor,5642000.0,500000.0
Q14-0356,2015-08-02,Washington Park Ds 500/230kV Auto,X:24035:500:230,0.9603011006812834,True,Washington Park Ds-Farragut 500kV,L:24035:24600:500,102.6,2521.0,6.2,102.2,fields,Replace transformer with higher-rated unit,25295000.0,607000.0
Q14-0363,2015-07-16,Edgehill - Pearsall 138 kV line,L:10026:10167:138,0.9995442121268128,False,Westport Substation - Wheelabrator Baltimore Refuse 138 kV,L:8468:9058:138,238.8,229.0,100.0,3.8,fields,Rebuild line with higher-capacity conductor,8016000.0,8016000.0
Q14-0363,2015-07-16,Edgehill - Middleburgh 138 kV L,L:10167:10168:138,1.0,True,Westport - Wheelabrator Baltimore Refuse 138 kV,L:8468:9058:138,233.4,231.0,100.0,7.4,fields,Rebuild line with higher-capacity conductor,7925000.0,7925000.0
Q14-0363,2015-07-16,Mackay - Middleburgh 138 kV,L:9838:10168:138,1.0,True,Grayland - Ag Reliant 345 kV,L:10205:10297:345,219.9,272.0,40.8,136.7,fields,Rebuild line with higher-capacity conductor,9827000.0,6977000.0
Q14-0363,2015-07-16,Northern Neck - Middleburgh 138 kV line,L:10168:10278:138,1.0,True,Middleburgh - Mackay 138 kV,L:9838:10168:138,174.4,305.0,100.0,8.2,fields,Rebuild line with higher-capacity conductor,2144000.0,2144000.0
Q14-0363,2015-07-16,Morrison - Holly Springs 138 kV,L:10024:10117:138,1.0,True,Middleburgh - Mackay 138 kV L,L:9838:10168:138,169.7,209.0,19.1,118.9,fields,Rebuild line with higher-capacity conductor,9440000.0,8333000.0
Q14-0363,2015-07-16,Condon - Dunnsville 138 kV,L:10169:10170:138,1.0,True,Mackay - Middleburgh Substation 138 kV,L:9838:10168:138,157.4,209.0,24.5,92.3,fields,Rebuild line with higher-capacity conductor,4294000.0,4294000.0
Q14-0363,2015-07-16,Dunnsville - Northern Neck 138 kV,L:10170:10278:138,1.0,True,Mackay - Middleburgh 138 kV Line,L:9838:10168:138,156.7,215.0,24.5,93.3,fields,Rebuild line with higher-capacity conductor,5238000.0,5238000.0
Q14-0363,2015-07-16,Condon - Holly Springs 138 kV,L:10117:10169:138,1.0,True,Mackay - Middleburgh Substation 138 kV,L:9838:10168:138,156.1,206.0,24.5,90.0,fields,Rebuild line with higher-capacity conductor,11616000.0,11616000.0
Q14-0363,2015-07-16,Wilkens Substation - Wheelabrator Baltimore Refuse 138 kV L,L:8507:9058:138,1.0,True,St Crispin - Pluess 345 kV Line,L:8823:8824:345,140.5,588.0,6.0,134.8,fields,Rebuild line with higher-capacity conductor,1750000.0,70000.0
Q14-0363,2015-07-16,Westport - Wheelabrator Baltimore Refuse 138 kV L,L:8468:9058:138,1.0,True,Pluess - St Crispin 345 kV,L:8823:8824:345,140.5,588.0,6.0,134.8,fields,Rebuild line with higher-capacity conductor,751000.0,30000.0
Q14-0363,2015-07-16,Vly Way - Redman 345 kV,L:8488:8499:345,1.0,True,Valley Way - Pluess 345 kV,L:8488:8824:345,138.8,1483.0,13.4,133.8,fields,Rebuild line with higher-capacity conductor,63437000.0,2666000.0
Q14-0363,2015-07-16,Gulf Breeze Substation - Hardwick 138 kV,L:8449:8450:138,1.0,True,St Crispin - Columbus Denois Crk 345 kV,L:8823:8949:345,132.6,757.0,6.0,128.2,fields,Rebuild line with higher-capacity conductor,1692000.0,73000.0
Q14-0363,2015-07-16,Hardwick 345/1 kV Autotransformer,X:8450:345:1,0.9905084956883162,True,Columbus Denois Creek - St Crispin 345 kV,L:8823:8949:345,127.0,1159.0,7.9,123.2,fields,Replace transformer with higher-rated unit,17572000.0,690000.0
Q14-0363,2015-07-16,Wilkens - Tyhee 138 kV,L:8507:8572:138,1.0,True,St Crispn - Pluess 345 kV,L:8823:8824:345,119.0,662.0,6.0,114.0,fields,Rebuild line with higher-capacity conductor,543000.0,22000.0
Q14-0363,2015-07-16,Pluess - Valley Way 345 kV,L:8488:8824:345,1.0,True,Redman - Valley Way 345 kV,L:8488:8499:345,115.8,1715.0,14.8,111.0,fields,Rebuild line with higher-capacity conductor,120515000.0,5114000.0
Q14-0363,2015-07-16,E.B. Eddy Paper Inc - Drop 2 138 kV,L:8994:9003:138,1.0,True,Whitman - Huchins 138 kV,L:9005:9007:138,114.2,280.0,16.5,81.4,fields,Rebuild line with higher-capacity conductor,4960000.0,1365000.0
Q14-0363,2015-07-16,Pluess - Ackley 138 kV,L:8824:8832:138,1.0,True,St Crispin - Columbus Denois Crk 345 kV Line,L:8823:8949:345,113.6,813.0,5.9,109.6,fields,Rebuild line with higher-capacity conductor,2131000.0,102000.0
Q14-0363,2015-07-16,Whitman - Hutchins Substation 138 kV L,L:9005:9007:138,1.0,True,E.B. Eddy Paper Inc - Drop 2 138 kV,L:8994:9003:138,112.8,333.0,19.1,80.8,fields,Rebuild line with higher-capacity conductor,3133000.0,778000.0
Q14-0363,2015-07-16,Pluess - Redman 345 kV L,L:8499:8824:345,1.0,True,Vly Way - Pluess Substation 345 kV,L:8488:8824:345,112.5,1547.0,20.4,105.1,fields,Rebuild line with higher-capacity conductor,24128000.0,1050000.0
Q14-0363,2015-07-16,Hewitt Rd - Morrison 138 kV,L:9004:10024:138,1.0,True,Whitman - Sisk 138 kV,L:9005:10027:138,110.1,313.0,15.6,82.3,fields,Rebuild line with higher-capacity conductor,19088000.0,7493000.0
Q14-0363,2015-07-16,Montano - Zeeland Farm Services 138 kV Line,L:8996:10116:138,1.0,True,Whitman - Sisk 138 kV,L:9005:10027:138,108.3,204.0,12.5,74.2,fields,Reconductor line,1084000.0,727000.0
Q14-0363,2015-07-16,E.B. Eddy Paper Inc - Montano 138 kV Line,L:8994:8996:138,1.0,True,Whitman - Sisk 138 kV,L:9005:10027:138,108.3,198.0,12.5,73.2,fields,Reconductor line,4900000.0,3288000.0
Q14-0363,2015-07-16,Amps - Lake June Pump 500 kV Line,L:6300:7127:500,1.0,True,Lae June Pump - Hedges 345 kV,L:6300:6521:345,106.6,3318.0,9.1,105.1,fields,Reconductor line,53106000.0,2176000.0
Q14-0363,2015-07-16,Ackley - Montpelier 138 kV,L:8832:8945:138,0.9902492179035839,False,St Crispin - Columbus Denois Crk 345 kV L,L:8823:8949:345,106.3,540.0,5.9,100.2,fields,Reconductor line,2315000.0,97000.0
Q14-0363,2015-07-16,Harewood - Columbus Denois Creek 345 kV,L:8949:9846:345,1.0,True,Columbus Denois Crk - Jason 345 kV,L:8949:8968:345,104.7,1223.0,8.3,100.9,fields,Reconductor line,22489000.0,1165000.0
Q14-0369,2015-07-16,AIR PRODUCTS 1 to NORTH E 138 KV line,L:6275:8639:138,1.0,True,DARLINGTON RD to MOOREVILLE 138 KV,L:8334:8351:138,108.4,172.0,6.5,99.7,fields,Reconductor line,1612000.0,1612000.0
Q14-0380,2015-08-02,GRNET / DEERFIELD 230 KV,L:19617:20114:230,1.0,True,GARNET / TECUMSEH 500 KV,L:19617:19893:500,114.8,857.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,21566000.0,1982000.0
Q14-0380,2015-08-02,GROVE STREET / WASHINGTON PARK DS 230 KV,L:23416:24035:230,1.0,True,WASHINGTON PARK DS / FARRAGUT 500 KV,L:24035:24600:500,149.9,979.0,17.1,,prose_loss,Rebuild line with higher-capacity conductor,64343000.0,6174000.0
Q14-0380,2015-08-02,WASHINGTON PARK DS / FARRAGUT 500 KV,L:24035:24600:500,1.0,True,WASHINGTON PARK DS 500/230 kV Transformer,X:24035:500:230,104.6,2945.0,51.5,,prose_loss,Reconductor line,59821000.0,5552000.0
Q14-0380,2015-08-02,GROVE STREET / WASHINGTON PARK DS 230 KV #1,L:23416:24035:230,1.0,True,WASHINGTON PARK DS / FARRAGUT 500 KV,L:24035:24600:500,152.5,962.0,17.1,,prose_colon,Rebuild line with higher-capacity conductor,64343000.0,6174000.0
Q14-0380,2015-08-02,N CAMBRIDGE / GROVE ST 230 KV,L:23087:23416:230,1.0,True,WASHINGTON PARK DS / FARRAGUT 500 KV,L:24035:24600:500,125.3,578.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,15019000.0,1472000.0
Q14-0380,2015-08-02,UNIVERSITY / CONCORD 230 KV,L:22022:22032:230,1.0,True,UNIVERSITY / CONCORD 230 KV Cir. 2,L:22022:22032:230,123.4,657.0,12.3,,prose_colon,Rebuild line with higher-capacity conductor,21825000.0,1999000.0
Q14-0380,2015-08-02,CONCORD / UNIVERSITY 230 KV,L:22022:22032:230,1.0,True,CONCORD / UNIVERSITY 230 KV,L:22022:22032:230,120.6,673.0,12.3,,prose_colon,Rebuild line with higher-capacity conductor,21825000.0,1999000.0
Q14-0380,2015-08-02,EL SOL / CONCORD 230 KV,L:21037:22022:230,1.0,True,OAK KNOLL / UNIVERSITY 230 KV L,L:20995:22032:230,105.4,544.0,5.4,,prose_colon,Reconductor line,11095000.0,1014000.0
Q14-0380,2015-08-02,MT. HARRIS / MCMICHEN 230 KV,L:22024:22035:230,1.0,True,BUCKEYE / ROBISON PARK 230 KV,L:21796:22493:230,100.2,1829.0,25.5,,prose_colon,Reconductor line,12770000.0,1168000.0
Q13-0247,2015-08-25,Five Mile-Jamacha 138 KV,L:17328:17462:138,1.0,True,School Street-Acec Wild Rose Pump 138 KV,L:17461:17749:138,153.3,198.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7716000.0,7716000.0
Q13-0247,2015-08-25,Beneva-Wilder 138 KV Line,L:17365:17366:138,1.0,True,Five Mile-Jamacha 138 KV,L:17328:17462:138,105.5,225.0,57.6,,prose_loss,Reconductor line,2316000.0,2316000.0
Q13-0247,2015-08-25,Beneva-Munk 138 KV,L:17366:17367:138,1.0,True,Five Mile-Jamacha 138 KV,L:17328:17462:138,104.5,215.0,57.6,,prose_loss,Reconductor line,1048000.0,1048000.0
Q13-0247,2015-08-25,Munk-Youngsville 138 KV,L:16987:17367:138,1.0,True,Five Mile-Jamacha 138 KV,L:17328:17462:138,100.7,199.0,57.6,,prose_loss,Reconductor line,4263000.0,4263000.0
Q13-0247,2015-08-25,Acec ild Rose Pump-School Street 138 KV,L:17461:17749:138,1.0,True,Jamacha-Five Mile Substation 138 KV,L:17328:17462:138,130.5,233.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8461000.0,8461000.0
Q13-0247,2015-08-25,Socrates 19-Wilder 138 KV,L:17345:17365:138,1.0,True,Five Mile-Jamacha Substation 138 KV Line,L:17328:17462:138,107.1,233.0,57.6,,prose_colon,Reconductor line,1685000.0,1685000.0
Q13-0250,2015-08-29,MADISON – PENDLETON 100.0 kV,L:21985:22400:100,1.0,True,SHOALS – ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV line,L:8265:8284:500,247.7,85.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3552000.0,3552000.0
Q13-0250,2015-08-29,MEADOWBROOK – MADISON 100.0 kV,L:21985:22399:100,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SHOALS 500.0 kV,L:8265:8284:500,189.5,125.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2551000.0,2551000.0
Q13-0250,2015-08-29,ANDERSON – PNDLETON 100.0 kV line,L:22400:22401:100,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SHOALS 500.0 kV L,L:8265:8284:500,187.1,211.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2787000.0,1373000.0
Q13-0250,2015-08-29,YREKA – LABARRE 100.0 kV,L:21987:21988:100,1.0,True,RERC – YREKA SUBSTATION 100.0 kV,L:21986:21987:100,182.2,229.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4338000.0,2137000.0
Q13-0250,2015-08-29,RERC – YREKA 100.0 kV,L:21986:21987:100,1.0,True,YREKA SUBSTATION – LABARRE 100.0 kV L,L:21987:21988:100,182.2,229.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2916000.0,1437000.0
Q13-0250,2015-08-29,SIBLEY NO TWO – COLUMBIA HILLS 100.0 kV,L:21994:21997:100,1.0,True,YREKA – LABARRE 100.0 kV,L:21987:21988:100,168.0,136.0,72.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1627000.0,802000.0
Q13-0250,2015-08-29,WINTERSET – ANDERSON WEBSTER STREET 100.0 kV L,L:21984:22394:100,1.0,True,RERC – SIBLEY NO TWO 100.0 kV L,L:21986:21997:100,109.1,113.0,27.6,,prose_overloaded,Reconductor line,1116000.0,550000.0
Q13-0250,2015-08-29,CANAMAH – AEP MEDFORD 100.0 kV line,L:21989:21992:100,1.0,True,CANAMAH – HEADWATERS WIND FARM II LLC 100.0 kV Line,L:21989:22208:100,107.6,187.0,22.6,,prose_overloaded,Reconductor line,683000.0,268000.0
Q13-0250,2015-08-29,SIBLEY NO TWO – RERC 100.0 kV,L:21986:21997:100,1.0,True,LABARRE – YREKA 100.0 kV,L:21987:21988:100,211.2,124.0,72.9,,prose_loss,Rebuild line with higher-capacity conductor,3229000.0,1591000.0
Q13-0250,2015-08-29,LABARRE – CANAMAH 100.0 kV line,L:21988:21989:100,1.0,True,RERC – YREKA 100.0 kV,L:21986:21987:100,188.4,216.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,9282000.0,4573000.0
Q13-0250,2015-08-29,YREKA – ANDERSON 100.0 kV line,L:21987:22401:100,1.0,True,SHOALS – ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV,L:8265:8284:500,176.3,243.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10549000.0,5197000.0
Q13-0250,2015-08-29,COLUMBIA HILLS SUBSTATION – BURKE MOUNTAIN 100.0 kV,L:21990:21994:100,1.0,True,YREKA – LABARRE 100.0 kV,L:21987:21988:100,133.1,152.0,72.9,,prose_loss,Rebuild line with higher-capacity conductor,3065000.0,1510000.0
Q13-0250,2015-08-29,RERC – ANDERSON WEBSTER ST 100.0 kV,L:21984:21986:100,1.0,True,RERC – SIBLEY NO TWO 100.0 kV L,L:21986:21997:100,113.3,125.0,27.6,,prose_loss,Rebuild line with higher-capacity conductor,7454000.0,3672000.0
Q13-0250,2015-08-29,BURKE MOUNTAIN – ERIE 100.0 kV Line,L:21990:21991:100,1.0,True,ANDERSON WEBSTER ST – RERC 100.0 kV L,L:21984:21986:100,105.5,124.0,17.1,,prose_loss,Reconductor line,2874000.0,1260000.0
Q13-0250,2015-08-29,SAN MARCOS 500-230 kV Transformer Bank,X:22749:500:230,0.9965204372047561,True,SAN MARCOS – LARSON ST 500.0 kV,L:19576:22749:500,104.7,811.0,5.9,,prose_colon,Replace transformer with higher-rated unit,25611000.0,578000.0
Q13-0252,2015-08-25,Tumbler Ridge-New London Avenue 138.0 kV L,L:17237:17783:138,1.0,True,Tumbler Ridge-Cooper 138.0 kV,L:17237:17857:138,100.1,175.0,10.9,,prose_loss,Reconductor line,11802000.0,166000.0
Q13-0252,2015-08-25,Rhinelander Paper-Grs C&C; 138.0 kV,L:17278:17772:138,1.0,True,Cooper-El Centro 345.0 kV line,L:17603:17857:345,101.0,175.0,12.0,,prose_colon,Reconductor line,984000.0,27000.0
Q13-0258,2015-08-22,Fishers Rd - Ecoelectrica 138kV L,L:18438:18445:138,0.986504120458601,False,Hinon Ap - Red Tail 345kV,L:18381:18544:345,174.5,332.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9022000.0,240000.0
Q13-0258,2015-08-22,Hill - Houghton 138kV,L:9323:18446:138,1.0,True,Hinton Ap - Lowmoor 345kV line,L:9666:18544:345,158.7,442.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,21113000.0,652000.0
Q13-0258,2015-08-22,Fishers Road - Houghton 138kV,L:18438:18446:138,1.0,True,Lowmoor - Hinton Ap 345kV L,L:9666:18544:345,158.3,445.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9429000.0,291000.0
Q13-0258,2015-08-22,Clarkwild 345/1 kV Autotransformer,X:9493:345:1,0.9865441368693644,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,108.9,509.0,9.4,,prose_overloaded,Replace transformer with higher-rated unit,18643000.0,641000.0
Q13-0258,2015-08-22,Sprigg - Cinder 138kV,L:18400:18415:138,1.0,True,Batavia Powr Plant - Ragland 345kV line,L:17764:18399:345,104.7,237.0,13.0,,prose_overloaded,Reconductor line,1823000.0,109000.0
Q13-0258,2015-08-22,Hebron - Los Banos 138kV Line,L:9355:9496:138,1.0,True,Lowmoor - Hinton Ap 345kV L,L:9666:18544:345,102.2,452.0,7.5,,prose_overloaded,Reconductor line,1146000.0,50000.0
Q13-0258,2015-08-22,N Huntington - Hebron 138kV,L:9307:9355:138,1.0,True,Lowmoor Substation - Hinton Ap 345kV line,L:9666:18544:345,101.4,478.0,7.5,,prose_overloaded,Reconductor line,4495000.0,196000.0
Q13-0258,2015-08-22,Hill - Stony Brook 138kV,L:9247:9323:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,160.6,431.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,10100000.0,312000.0
Q13-0258,2015-08-22,Tom Watkins - Kimper 138kV line,L:17759:17760:138,1.0,True,N Dublin - Flora E 345kV,L:9625:17626:345,122.2,232.0,16.3,,prose_loss,Rebuild line with higher-capacity conductor,7102000.0,397000.0
Q13-0258,2015-08-22,Sothard - Chisholm 138kV,L:9526:9529:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,116.2,428.0,7.5,,prose_loss,Rebuild line with higher-capacity conductor,6836000.0,298000.0
Q13-0258,2015-08-22,Eagle Point Power Plant 345 kV/138 kV TX,X:9467:345:138,0.9803630811019639,True,Eagle Pt Power Plant - Hood 345kV,L:9185:9467:345,107.8,554.0,8.0,,prose_loss,Replace transformer with higher-rated unit,17515000.0,540000.0
Q13-0258,2015-08-22,Grantsdale - Midpoint 138kV Line,L:9253:9571:138,1.0,True,N Dublin - John Sevier 345kV,L:9625:16877:345,105.9,234.0,52.2,,prose_loss,Reconductor line,3109000.0,1926000.0
Q13-0258,2015-08-22,Fishers Rd - Svp 138kV,L:18438:18442:138,1.0,True,Lowmoor - Hinton Ap 345kV Line,L:9666:18544:345,105.5,399.0,5.2,,prose_loss,Reconductor line,2417000.0,77000.0
Q13-0258,2015-08-22,Svp - Schertz 138kV Line,L:18442:18545:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,105.3,405.0,5.2,,prose_loss,Reconductor line,1673000.0,53000.0
Q13-0258,2015-08-22,Sherwood Forest - Grantsdale 138kV,L:9253:9256:138,1.0,True,John Sevier - N Dublin 345kV,L:9625:16877:345,102.9,228.0,52.2,,prose_loss,Reconductor line,1243000.0,770000.0
Q13-0258,2015-08-22,Hartman Creek - Chisholm 138kV Line,L:9529:9626:138,1.0,True,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,101.9,395.0,6.0,,prose_loss,Reconductor line,708000.0,32000.0
Q13-0258,2015-08-22,N Huntington - Urban 138kV Line,L:9307:9525:138,1.0,True,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,101.3,482.0,7.5,,prose_loss,Reconductor line,3557000.0,155000.0
Q13-0258,2015-08-22,Clover - Sta G Substation 345kV,L:9276:9669:345,0.9566908967530003,True,Person - Mecklenburg Power Sta 345kV,L:9650:11146:345,101.1,2694.0,6.2,,prose_loss,Reconductor line,44548000.0,1444000.0
Q13-0258,2015-08-22,Urban Substation - Southard 138kV,L:9525:9526:138,1.0,True,Lowmoor - Hinton Ap 345kV Line,L:9666:18544:345,101.1,487.0,7.5,,prose_loss,Reconductor line,2365000.0,103000.0
Q13-0258,2015-08-22,Hartman Creek - Weston 138kV line,L:9626:9627:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,116.6,356.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,5964000.0,272000.0
Q13-0258,2015-08-22,Hinton Ap - Schertz 138kV,L:18544:18545:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,105.1,411.0,5.2,,prose_colon,Reconductor line,1533000.0,49000.0
Q13-0258,2015-08-22,Lowmoor 345-138 kV Transformer,X:9666:345:138,0.9821305617244027,True,Lowmoor - Eagle Pt Power Plant 345kV L,L:9467:9666:345,104.7,634.0,8.0,,prose_colon,Replace transformer with higher-rated unit,13041000.0,399000.0
Q13-0258,2015-08-22,Kimper - Sprigg 138kV,L:17760:18415:138,1.0,True,Ragland - Batavia Power Plant Substation 345kV,L:17764:18399:345,104.6,243.0,13.0,,prose_colon,Reconductor line,6001000.0,357000.0
