project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0301,2015-08-26,Catawba 2 – Spicewood 138kV,L:7412:7445:138,1.0,True,Lions Rd – Piney Crk Project 500kV,L:7555:8253:500,126.5,238.0,5.6,,table,Rebuild line with higher-capacity conductor,7518000.0,7518000.0
Q14-0301,2015-08-26,Simpson Substation – Spicewood 138kV,L:7414:7445:138,1.0,True,Ralph Green Substation – Allegheny Hydro No 9 138kV Line,L:7433:7689:138,107.5,234.0,6.6,,table,Reconductor line,1010000.0,180000.0
Q14-0301,2015-08-26,Ralph Green – Allegheny Hydro No 9 138kV,L:7433:7689:138,1.0,True,Smpson – Spicewood 138kV,L:7414:7445:138,103.9,237.0,5.1,,table,Reconductor line,3842000.0,574000.0
Q14-0305,2015-08-26,Edgeley / S Randolph 138.0 kV,L:18097:18160:138,1.0,True,Tuolumne / Cibolo 138.0 kV,L:9549:18471:138,413.5,200.0,62.0,63.2,fields,Rebuild line with higher-capacity conductor,5056000.0,5056000.0
Q14-0305,2015-08-26,Edgeley / Elk City Llc 138.0 kV,L:18097:18478:138,1.0,True,Tuolumne / Cibolo 138.0 kV L,L:9549:18471:138,400.8,208.0,62.0,63.4,fields,Rebuild line with higher-capacity conductor,8804000.0,8804000.0
Q14-0305,2015-08-26,Tuolumne Substation / Cibolo 138.0 kV,L:9549:18471:138,0.9995173081829182,False,Pidgeon / Greenville Steam 138.0 kV,L:18472:18475:138,367.3,306.0,100.0,1.1,fields,Rebuild line with higher-capacity conductor,13177000.0,13177000.0
Q14-0305,2015-08-26,Pidgeon / Greenville Steam 138.0 kV,L:18472:18475:138,1.0,True,Tuolumne / Cibolo 138.0 kV,L:9549:18471:138,362.2,311.0,100.0,1.1,fields,Rebuild line with higher-capacity conductor,5121000.0,5121000.0
Q14-0305,2015-08-26,Greenville Steam / Elk Ciy Llc 138.0 kV,L:18475:18478:138,1.0,True,Tuolune / Cibolo 138.0 kV Line,L:9549:18471:138,353.4,317.0,100.0,2.6,fields,Rebuild line with higher-capacity conductor,12934000.0,12934000.0
Q14-0305,2015-08-26,Goodman Enrgy Ctr / Tuolumne 138.0 kV L,L:9169:9549:138,1.0,True,Pidgeon / Greeville Steam 138.0 kV,L:18472:18475:138,301.7,328.0,79.1,29.1,fields,Rebuild line with higher-capacity conductor,13161000.0,13161000.0
Q14-0305,2015-08-26,Pidgeon / Cibolo 138.0 kV,L:18471:18472:138,1.0,True,Tuolumne / Cibolo Substation 138.0 kV,L:9549:18471:138,287.5,236.0,60.1,0.5,fields,Rebuild line with higher-capacity conductor,5342000.0,5342000.0
Q14-0305,2015-08-26,Hermanas Davila 1705 / Goodman Energy Center 138.0 kV L,L:9168:9169:138,1.0,True,Greenville Steam / Pidgeon 138.0 kV,L:18472:18475:138,280.9,349.0,79.1,24.7,fields,Rebuild line with higher-capacity conductor,4169000.0,4169000.0
Q14-0305,2015-08-26,Kings / Porterville 138.0 kV,L:9508:9509:138,1.0,True,Eisenhower / Page 138.0 kV,L:9480:9481:138,221.7,185.0,8.5,170.1,fields,Rebuild line with higher-capacity conductor,5315000.0,3797000.0
Q14-0305,2015-08-26,Crozet / Church 138.0 kV,L:9126:9175:138,1.0,True,Hermanas Davila 1705 / Guadalupe Generating 138.0 kV Line,L:9168:9440:138,210.5,167.0,12.5,126.1,fields,Rebuild line with higher-capacity conductor,6167000.0,5969000.0
Q14-0305,2015-08-26,Stoughton S / Cibolo 138.0 kV Line,L:18470:18471:138,1.0,True,Cibolo / Tuolumne 138.0 kV,L:9549:18471:138,206.7,218.0,39.9,0.0,fields,Rebuild line with higher-capacity conductor,6251000.0,6251000.0
Q14-0305,2015-08-26,N Network / Porterville 138.0 kV L,L:9418:9509:138,1.0,True,Page / Eisenhower 138.0 kV,L:9480:9481:138,206.1,197.0,8.5,157.5,fields,Rebuild line with higher-capacity conductor,4885000.0,3490000.0
Q14-0305,2015-08-26,Stoughton S / Pidgeon 138.0 kV,L:18470:18472:138,1.0,True,Tuolumne / Cbolo 138.0 kV,L:9549:18471:138,205.4,219.0,39.9,0.5,fields,Rebuild line with higher-capacity conductor,5814000.0,5814000.0
Q14-0305,2015-08-26,N River D.P / Trincomali 138.0 kV,L:9170:9437:138,1.0,True,Hermanas Davila 1705 / Guadalupe Generating 138.0 kV,L:9168:9440:138,197.1,199.0,29.4,30.4,fields,Rebuild line with higher-capacity conductor,3552000.0,3552000.0
Q14-0305,2015-08-26,Guadalupe Generating / Airport Rd 1 138.0 kV,L:9440:9644:138,1.0,True,Hood / Dayton 345.0 kV,L:9185:9436:345,196.6,375.0,24.1,124.1,fields,Rebuild line with higher-capacity conductor,3333000.0,2838000.0
Q14-0305,2015-08-26,North River D.P / Miners 138.0 kV,L:9170:9195:138,0.9976468536806691,False,Guadalupe Generating / Hermanas Davila 1705 138.0 kV,L:9168:9440:138,192.3,209.0,29.4,33.3,fields,Rebuild line with higher-capacity conductor,6136000.0,6136000.0
Q14-0305,2015-08-26,Palm Springs / N Network 138.0 kV Line,L:9133:9418:138,1.0,True,Eisenhower / Page 138.0 kV,L:9480:9481:138,192.1,208.0,8.5,146.0,fields,Rebuild line with higher-capacity conductor,6266000.0,4477000.0
Q14-0305,2015-08-26,Sweetwater / Mathew 138.0 kV,L:9546:9556:138,1.0,True,Franklin-Laguna / Eisenhower 138.0 kV,L:9481:9482:138,189.7,233.0,7.9,151.2,fields,Rebuild line with higher-capacity conductor,4098000.0,2767000.0
Q14-0305,2015-08-26,Hermanas Davila 1705 / Miners 138.0 kV,L:9168:9195:138,1.0,True,Guadalupe Generating / Hermanas Davila 1705 138.0 kV,L:9168:9440:138,187.4,218.0,29.4,35.2,fields,Rebuild line with higher-capacity conductor,4062000.0,4062000.0
Q14-0305,2015-08-26,Rice Substation / Chewlah 138.0 kV,L:9439:9553:138,1.0,True,Franklin-Laguna / Dayton 345.0 kV,L:9436:9482:345,185.0,278.0,10.0,144.5,fields,Rebuild line with higher-capacity conductor,6550000.0,4777000.0
Q14-0305,2015-08-26,Church / Nm Poash 1 138.0 kV,L:9175:9179:138,1.0,True,Guadalupe Generating / Hermanas Davila 1705 138.0 kV line,L:9168:9440:138,184.9,193.0,12.5,111.9,fields,Rebuild line with higher-capacity conductor,6170000.0,5972000.0
Q14-0305,2015-08-26,Twin Branch 2 / Chewelah Substation 138.0 kV,L:9439:9652:138,1.0,True,Dayton / Franklin-Laguna 345.0 kV,L:9436:9482:345,182.8,302.0,10.0,145.6,fields,Rebuild line with higher-capacity conductor,2016000.0,1470000.0
Q14-0305,2015-08-26,Harrisonburg / Twin Branch 2 138.0 kV,L:9645:9652:138,1.0,True,Dayton / Franklin-Laguna 345.0 kV,L:9436:9482:345,182.2,303.0,10.0,145.1,fields,Rebuild line with higher-capacity conductor,2365000.0,1725000.0
Q14-0305,2015-08-26,Eisenhower / Franklin-Laguna 138.0 kV,L:9481:9482:138,1.0,True,Mathew / Sweetwater 138.0 kV,L:9546:9556:138,175.7,292.0,8.3,143.7,fields,Rebuild line with higher-capacity conductor,7391000.0,2869000.0
Q14-0305,2015-08-26,Kings / Suncor 138.0 kV,L:9508:9510:138,1.0,True,Un 1 & Unh 2 / Rice 138.0 kV,L:9552:9553:138,175.3,192.0,6.4,137.6,fields,Rebuild line with higher-capacity conductor,4910000.0,4910000.0
Q14-0307,2015-08-24,Ocracoke – Wells St 100.0 kV Line,L:23111:23112:100,1.0,True,Laporte Jct – Ronceverte 100.0 kV L,L:23486:23493:100,129.4,102.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2831000.0,2831000.0
Q14-0307,2015-08-24,Youngwood – Florence Substation 345.0 kV,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5 – Shoals 500.0 kV line,L:8265:8284:500,100.0,1803.0,5.2,,prose_overloaded,Reconductor line,20594000.0,926000.0
Q14-0307,2015-08-24,Ronceverte – Laporte Junction 100.0 kV,L:23486:23493:100,1.0,True,Ocracoke – Wells St 100.0 kV,L:23111:23112:100,118.7,111.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,528000.0,528000.0
Q14-0307,2015-08-24,Ocracoke – Laorte Junction 100.0 kV line,L:23111:23493:100,1.0,True,Wells St – Ocracoke 100.0 kV,L:23111:23112:100,111.0,116.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3221000.0,3221000.0
Q14-0307,2015-08-24,Big Meadows – Ronceverte Substation 100.0 kV,L:23486:23520:100,1.0,True,Ocracoke – Wells St 100.0 kV,L:23111:23112:100,115.2,99.0,77.0,,prose_colon,Rebuild line with higher-capacity conductor,1256000.0,1221000.0
Q14-0307,2015-08-24,Big Meadows – Haines 100.0 kV,L:23520:23524:100,1.0,True,Roncevere Substation – Laporte Junction 100.0 kV,L:23486:23493:100,102.2,115.0,100.0,,prose_colon,Reconductor line,511000.0,511000.0
Q14-0313,2015-08-28,MOUNT SI - KIMBALLTON 138.0 kV,L:9409:18440:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,124.3,401.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5999000.0,170000.0
Q14-0313,2015-08-28,ALLERTON - CELANESE ACETATE LLC 138.0 kV Line,L:9410:9659:138,1.0,True,LOWMOOR - HNTON AP 345.0 kV Line,L:9666:18544:345,123.6,409.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4213000.0,119000.0
Q14-0313,2015-08-28,SOUTH TEXA SUBSTATION - GREATER DETROIT RESOURCE RECOVERY 138.0 kV line,L:9234:9408:138,1.0,True,HINTON AP - LOWMOOR 345.0 kV Line,L:9666:18544:345,113.0,424.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,8108000.0,313000.0
Q14-0313,2015-08-28,HANGING ROCK - ALIBATES 230.0 kV,L:17029:19548:230,1.0,True,ALIBATES - HANGING ROCK 345.0 kV L,L:17029:19548:345,103.1,440.0,5.2,,prose_overloaded,Reconductor line,6375000.0,242000.0
Q14-0313,2015-08-28,STONY BROOK - SUB 9675 138.0 kV,L:9247:9675:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,116.9,312.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,4785000.0,206000.0
Q14-0313,2015-08-28,POWHATON - WALNUT-ENGLE TAP 138.0 kV line,L:17027:17030:138,1.0,True,HUBBARDSTOWN - PLEASANT VLY UMPS 345.0 kV,L:17843:18709:345,102.3,544.0,5.0,,prose_loss,Reconductor line,617000.0,15000.0
Q14-0313,2015-08-28,TOM WATKINS - HAYSI 138.0 kV L,L:9265:17759:138,1.0,True,FLORA EAST - N DUBLIN 345.0 kV,L:9625:17626:345,163.5,296.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,32969000.0,403000.0
Q14-0313,2015-08-28,FRANKLIN-LAGUNA 345/138 kV Transformer Bank,X:9482:345:138,0.9858235488151794,True,DAYTON 345/138 kV Transformer,X:9436:345:138,136.1,494.0,5.1,,prose_colon,Replace transformer with higher-rated unit,17080000.0,401000.0
Q14-0313,2015-08-28,MEEKER - MOUNT SI 138.0 kV Line,L:9409:9495:138,1.0,True,LOWMOOR - HINTON AP SUBSTATION 345.0 kV,L:9666:18544:345,125.4,391.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,4848000.0,137000.0
Q14-0313,2015-08-28,ALLERTON - KIMBALLTON 138.0 kV L,L:9410:18440:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,124.2,403.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,592000.0,17000.0
Q14-0313,2015-08-28,S TEXA - GLEN LYN 138.0 kV,L:9234:9648:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,112.4,434.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,5620000.0,217000.0
Q14-0313,2015-08-28,ALIBATES 345/230 kV TX,X:17029:345:230,0.9885567703110744,True,ALIBATES - HANGING ROCK 345.0 kV,L:17029:19548:345,106.2,559.0,6.3,,prose_colon,Replace transformer with higher-rated unit,10608000.0,324000.0
Q14-0313,2015-08-28,STVENSVILLE - MOUNTAINEER WIND ENERGY CTR 345.0 kV,L:18696:18697:345,1.0,True,REX BROWN 2 - HARRISON 345.0 kV,L:18168:18693:345,102.4,1250.0,6.5,,prose_colon,Reconductor line,13003000.0,233000.0
Q14-0313,2015-08-28,GREENLAND GAP - STEVENSVILLE 345.0 kV,L:18691:18697:345,1.0,True,HARRISON - REX BROWN 2 345.0 kV,L:18168:18693:345,102.1,1765.0,6.2,,prose_colon,Reconductor line,2997000.0,38000.0
Q14-0355,2015-08-15,Cayucos 138-69 kV TX,X:10447:138:69,0.9943707315139175,True,Cayucos 138 kV/69 kV Transformer #1,X:10447:138:69,225.4,128.0,61.6,82.8,fields,Replace transformer with higher-rated unit,6472000.0,5865000.0
Q14-0355,2015-08-15,Cayucos 138-69 kV Auto Bank 1,X:10447:138:69,0.9943707315139175,True,Cayucos Substation 138/69 kV Auto,X:10447:138:69,186.8,154.0,61.6,68.6,fields,Replace transformer with higher-rated unit,6472000.0,5865000.0
Q14-0355,2015-08-15,Trowbridge 138 kV/69 kV Transformer Bank #1,X:11099:138:69,0.9979416731326525,True,Geens Rd – Wyma Hydro 138.0 kV line,L:10354:10367:138,176.1,97.0,29.3,87.3,fields,Replace transformer with higher-rated unit,4014000.0,3660000.0
Q14-0355,2015-08-15,Trowbridge 138-69 kV Autotransformer Unit 2,X:11099:138:69,0.9979416731326525,True,Greens Road – Wyman Hydro 138.0 kV L,L:10354:10367:138,170.6,100.0,29.3,84.6,fields,Replace transformer with higher-rated unit,4014000.0,3660000.0
Q14-0355,2015-08-15,Tollgate – Trowbridge 138.0 kV line,L:10358:11099:138,1.0,True,Wyman Hydro – Greens Rd 138.0 kV,L:10354:10367:138,155.4,235.0,58.5,81.8,fields,Rebuild line with higher-capacity conductor,19322000.0,17615000.0
Q14-0355,2015-08-15,Macho Springs – Cordova Park 138.0 kV,L:9755:10214:138,1.0,True,Grayland – Ag Reliant Substation 345.0 kV,L:10205:10297:345,154.4,248.0,38.7,108.3,fields,Rebuild line with higher-capacity conductor,6193000.0,3064000.0
Q14-0355,2015-08-15,Greens Road – Tollgate 138.0 kV,L:10354:10358:138,1.0,True,Greens Road – Wyman Hydro 138.0 kV,L:10354:10367:138,149.7,298.0,67.8,82.6,fields,Rebuild line with higher-capacity conductor,12408000.0,11479000.0
Q14-0355,2015-08-15,Kansas – Bayamon 138.0 kV,L:9762:9764:138,1.0,True,Ag Reliant – Dos Marinas 2003 345.0 kV line,L:10297:10448:345,145.4,186.0,67.6,38.1,fields,Rebuild line with higher-capacity conductor,5431000.0,4922000.0
Q14-0355,2015-08-15,Wyman Hydro – Parkers Lake Substation 138.0 kV,L:10367:10497:138,1.0,True,Greens Road – Tollgate 138.0 kV,L:10354:10358:138,145.1,249.0,60.5,73.4,fields,Rebuild line with higher-capacity conductor,21682000.0,19864000.0
Q14-0355,2015-08-15,Greens Road – Wyman Hydro 138.0 kV,L:10354:10367:138,1.0,True,Greens Rd – Tollgate 138.0 kV,L:10354:10358:138,144.5,264.0,60.5,76.9,fields,Rebuild line with higher-capacity conductor,22047000.0,20199000.0
Q14-0355,2015-08-15,Bayamon – Cayucos 138.0 kV,L:9762:10447:138,0.9932176329837605,False,Ag Reliant Substation – Dos Marinas 2003 345.0 kV,L:10297:10448:345,144.0,214.0,67.6,50.6,fields,Rebuild line with higher-capacity conductor,22013000.0,19946000.0
Q14-0355,2015-08-15,R D Morow – Cordova Park 138.0 kV Line,L:9754:9755:138,1.0,True,Grayland – Ag Reliant 345.0 kV,L:10205:10297:345,133.3,267.0,38.7,90.4,fields,Rebuild line with higher-capacity conductor,2968000.0,1468000.0
Q14-0355,2015-08-15,Hickory – Macho Springs 138.0 kV,L:9765:10214:138,1.0,True,Grayland – Ag Reliant 345.0 kV,L:10205:10297:345,131.2,326.0,38.7,96.1,fields,Rebuild line with higher-capacity conductor,6331000.0,3132000.0
Q14-0355,2015-08-15,Wilkens – Wheelabrator Baltimore Refuse 138.0 kV,L:8507:9058:138,1.0,True,St Crispin – Pluess 345.0 kV line,L:8823:8824:345,123.3,588.0,5.8,120.4,fields,Rebuild line with higher-capacity conductor,1937000.0,201000.0
Q14-0355,2015-08-15,Wheelabrator Baltimore Refuse – Westport 138.0 kV,L:8468:9058:138,1.0,True,St Crispin – Pluess 345.0 kV Line,L:8823:8824:345,123.3,588.0,5.8,120.4,fields,Rebuild line with higher-capacity conductor,563000.0,58000.0
Q14-0355,2015-08-15,Kansas Substation – Hickory Substation 138.0 kV line,L:9764:9765:138,1.0,True,Ag Reliant – Grayland 345.0 kV,L:10205:10297:345,122.1,411.0,38.7,94.3,fields,Rebuild line with higher-capacity conductor,1987000.0,983000.0
Q14-0355,2015-08-15,Valley Way – Redman 345.0 kV Line,L:8488:8499:345,1.0,True,Pluess – Vly Way 345.0 kV,L:8488:8824:345,120.8,1483.0,13.4,118.1,fields,Rebuild line with higher-capacity conductor,78339000.0,8019000.0
Q14-0355,2015-08-15,Gulf Breeze – Hardwick 138.0 kV,L:8449:8450:138,1.0,True,St Crispin Substation – Columbus Denois Crk 345.0 kV line,L:8823:8949:345,119.6,757.0,5.5,117.4,fields,Rebuild line with higher-capacity conductor,1706000.0,183000.0
Q14-0355,2015-08-15,Hardwick 345-1 kV TX,X:8450:345:1,0.9743689035334152,True,St Crispin – Columbus Denois Creek 345.0 kV,L:8823:8949:345,115.9,1159.0,7.3,114.0,fields,Replace transformer with higher-rated unit,16353000.0,1706000.0
Q14-0355,2015-08-15,Parkers Lake 138/69 kV XFMR T1,X:10497:138:69,0.9957969213837896,True,Parkers Lake 138-69 kV Transformer,X:10497:138:69,111.1,115.0,23.4,51.3,fields,Replace transformer with higher-rated unit,5030000.0,4582000.0
Q14-0355,2015-08-15,Parkers Lake 138/69kV TX T2,X:10497:138:69,0.9957969213837896,True,Parkers Lake 138/69kV Transformer Bank,X:10497:138:69,111.1,115.0,23.4,51.3,fields,Replace transformer with higher-rated unit,5030000.0,4582000.0
Q14-0355,2015-08-15,Parkers Lake 138-69 kV Transformer T3,X:10497:138:69,0.9957969213837896,True,Parkers Lake 138/69kV XFMR,X:10497:138:69,111.1,115.0,23.4,51.3,fields,Replace transformer with higher-rated unit,5030000.0,4582000.0
Q14-0355,2015-08-15,Louisa Generation Facility – Idalia 345.0 kV Line,L:9643:10291:345,1.0,True,Louisa Generation Facility – N Anna 345.0 kV,L:9643:10279:345,110.2,1630.0,6.4,109.0,fields,Rebuild line with higher-capacity conductor,122415000.0,9656000.0
Q14-0355,2015-08-15,Yadkin – R D Morrow 138.0 kV,L:9754:9757:138,1.0,True,Grayland – Princeton Mn Substation 345.0 kV,L:10128:10205:345,109.2,694.0,26.5,97.9,fields,Reconductor line,642000.0,154000.0
Q14-0355,2015-08-15,Yadkin – Wheelabrator Portsmouth 138.0 kV,L:9757:9759:138,1.0,True,Princeton Mn – Grayland 345.0 kV L,L:10128:10205:345,107.9,448.0,12.3,99.8,fields,Reconductor line,2216000.0,395000.0
Q14-0379,2015-08-27,Huntertown - Mitchell Crk 100.0 kV,L:21769:21802:100,1.0,True,Huntertown - Robison Park 2 100.0 kV,L:21769:21800:100,145.3,154.0,100.0,12.5,fields,Rebuild line with higher-capacity conductor,5935000.0,5935000.0
Q14-0379,2015-08-27,Robison Park 2 Substation - Huntertown 100.0 kV L,L:21769:21800:100,1.0,True,Mitchell Crk - Laoto 100.0 kV Line,L:21802:21805:100,139.0,176.0,78.5,30.8,fields,Rebuild line with higher-capacity conductor,1526000.0,969000.0
Q14-0379,2015-08-27,Robison ark 2 - Wallen 100.0 kV,L:21800:21803:100,1.0,True,Mithell Creek - Laotto 100.0 kV,L:21802:21805:100,133.4,107.0,34.7,54.4,fields,Rebuild line with higher-capacity conductor,6239000.0,3644000.0
Q14-0379,2015-08-27,Laotto - Mitchell Crk 100.0 kV,L:21802:21805:100,1.0,True,Robison Park 2 - Huntertown 100.0 kV,L:21769:21800:100,125.4,192.0,59.3,50.3,fields,Rebuild line with higher-capacity conductor,4770000.0,2625000.0
Q14-0379,2015-08-27,State Street Substation - Moreau 100.0 kV,L:21774:21784:100,1.0,True,State Street - Waynedale 230.0 kV,L:21763:21774:230,124.5,155.0,7.2,113.1,fields,Rebuild line with higher-capacity conductor,2328000.0,978000.0
Q14-0379,2015-08-27,State St - Moreau 100.0 kV Cir. 2,L:21774:21784:100,1.0,True,Waynedale Substation - State Street 230.0 kV L,L:21763:21774:230,124.5,155.0,7.2,113.1,fields,Rebuild line with higher-capacity conductor,2328000.0,978000.0
Q14-0379,2015-08-27,Salinas Rural - Trier 100.0 kV,L:21771:21785:100,0.9992453578068458,False,Waynedale - State Street 230.0 kV Line,L:21763:21774:230,114.2,126.0,19.2,77.2,fields,Rebuild line with higher-capacity conductor,5171000.0,3161000.0
Q14-0379,2015-08-27,Salado Tap - Shawville Sta 345.0 kV L,L:7647:8249:345,1.0,True,Orchard Rd - Shawville Station 500.0 kV,L:7672:8249:500,110.9,1448.0,5.1,110.1,fields,Rebuild line with higher-capacity conductor,98768000.0,3212000.0
Q14-0379,2015-08-27,Armstrong Substation - Shoals 500.0 kV,L:8284:8291:500,1.0,True,Kalamazoo-San Juan - Piney Creek Project 500.0 kV,L:7105:8253:500,106.0,1898.0,8.7,104.9,fields,Reconductor line,31254000.0,913000.0
Q14-0379,2015-08-27,Craven County Wood Energy Lp - Autaugaville Substation 100.0 kV,L:19825:19834:100,1.0,True,Robison Park Substation - State St 230.0 kV,L:21774:21796:230,105.8,132.0,5.8,95.2,fields,Reconductor line,3634000.0,1793000.0
Q14-0379,2015-08-27,Thayer 500-345 kV Auto,X:7233:500:345,0.9685056436337739,True,Allegheny Energy Units 3 4 & 5 345/1 kV Auto,X:8265:345:1,105.2,967.0,6.1,103.7,fields,Replace transformer with higher-rated unit,19846000.0,584000.0
Q14-0379,2015-08-27,Westwood Generation Llc - Bayshore 500.0 kV L,L:6421:7168:500,1.0,True,Yermo - Montour Sta 500.0 kV,L:7109:7114:500,104.5,3284.0,9.8,103.8,fields,Reconductor line,41024000.0,1204000.0
Q14-0379,2015-08-27,Peoria Substation - Bayshore 500.0 kV,L:6421:8103:500,1.0,True,Yermo - Montour Sta 500.0 kV,L:7109:7114:500,103.8,2895.0,8.7,103.1,fields,Reconductor line,46380000.0,1360000.0
Q14-0379,2015-08-27,Kalamazoo-San Juan - Piney Creek Project 500.0 kV,L:7105:8253:500,1.0,True,San German Tc 6406 - Piney Crk Prject 345.0 kV,L:7702:8253:345,101.6,2515.0,11.1,100.5,fields,Reconductor line,257178000.0,7556000.0
Q14-0379,2015-08-27,Garnet 500/230kV Transformer Bank,X:19617:500:230,0.9936047180641109,True,Garnet - Tecumseh 500.0 kV line,L:19617:19893:500,101.1,1273.0,6.6,99.9,fields,Replace transformer with higher-rated unit,36701000.0,1122000.0
Q14-0379,2015-08-27,Allegheny Energy Units 3 4 & 5 - Shoals 500.0 kV,L:8265:8284:500,1.0,True,Florence - Youngwood 345.0 kV,L:8220:8235:345,100.8,2511.0,7.4,100.1,fields,Reconductor line,23484000.0,681000.0
Q14-0379,2015-08-27,Handsome Lake - Trezevant 500.0 kV,L:7775:8246:500,1.0,True,Lions Rd - Piney Crk Project 500.0 kV line,L:7555:8253:500,100.0,2387.0,12.5,98.8,fields,Reconductor line,60965000.0,1802000.0
Q14-0388,2015-09-02,Lion Mountain Substation to Cottonwood rk 100.0 kV L,L:20257:20312:100,1.0,True,Kamiah to Plum St 100.0 kV Line,L:19714:20259:100,175.9,135.0,100.0,,table,Rebuild line with higher-capacity conductor,3967000.0,3967000.0
Q14-0388,2015-09-02,Plum Street Substation to Kamiah 100.0 kV,L:19714:20259:100,1.0,True,Cottonwood Crk to Lion Mtn 100.0 kV,L:20257:20312:100,175.8,135.0,100.0,,table,Rebuild line with higher-capacity conductor,4328000.0,4328000.0
Q14-0388,2015-09-02,Kamiah to Warrensburg Substation 100.0 kV,L:19707:19714:100,1.0,True,Lin Mtn to Cottonwood Crk 100.0 kV,L:20257:20312:100,174.5,133.0,100.0,,table,Rebuild line with higher-capacity conductor,10390000.0,10390000.0
Q14-0388,2015-09-02,Ninemile Point to Warrensburg 100.0 kV,L:19706:19707:100,1.0,True,Lion Mtn to Cottonwood Creek 100.0 kV,L:20257:20312:100,172.4,128.0,100.0,,table,Rebuild line with higher-capacity conductor,5019000.0,5019000.0
Q14-0388,2015-09-02,Elm to Ninemile Point 100.0 kV line,L:19706:19711:100,1.0,True,Cottonwood Creek to Lion Mountain 100.0 kV,L:20257:20312:100,172.0,122.0,100.0,,table,Rebuild line with higher-capacity conductor,4438000.0,4438000.0
Q14-0388,2015-09-02,Plum St to Cottonwood Crk 100.0 kV,L:20259:20312:100,1.0,True,Plum Street to Kamiah 100.0 kV,L:19714:20259:100,170.1,138.0,100.0,,table,Rebuild line with higher-capacity conductor,3624000.0,3624000.0
Q14-0388,2015-09-02,N Beaver Dam to Lion Mtn 100.0 kV,L:19906:20257:100,1.0,True,Kamiah to Plum Steet 100.0 kV,L:19714:20259:100,162.4,139.0,100.0,,table,Rebuild line with higher-capacity conductor,13440000.0,13440000.0
Q14-0388,2015-09-02,Carquinez to Todd 100.0 kV line,L:19628:19718:100,1.0,True,Midvalley to Dorchester 230.0 kV,L:19626:19637:230,118.7,122.0,6.3,,table,Rebuild line with higher-capacity conductor,7802000.0,2729000.0
Q14-0388,2015-09-02,E Findlay to N Beaver Dam 100.0 kV,L:19895:19906:100,1.0,True,Kamiah to Plum Street 100.0 kV,L:19714:20259:100,116.5,137.0,67.9,,table,Rebuild line with higher-capacity conductor,10145000.0,10145000.0
Q14-0388,2015-09-02,Vanderbilt University Power Plant to Thomas Fitzhugh 100.0 kV Line,L:19712:20274:100,1.0,True,Lion Mtn to Cottonwood Crk 100.0 kV,L:20257:20312:100,107.8,123.0,71.3,,table,Reconductor line,670000.0,670000.0
Q14-0388,2015-09-02,Elm to Thomas Fitzhugh 100.0 kV,L:19711:20274:100,1.0,True,Cottonwood Creek to Lion Mtn 100.0 kV,L:20257:20312:100,107.7,123.0,71.3,,table,Reconductor line,1004000.0,1004000.0
Q14-0388,2015-09-02,Allegheny Enery Units 3 4 & 5 500-1 kV Transformer Bank,X:8265:500:1,0.9644411770867433,True,Kalamazoo-San Juan to Piney Crk Project 500.0 kV,L:7105:8253:500,100.0,1552.0,9.6,,table,Replace transformer with higher-rated unit,42334000.0,2028000.0
Q14-0388,2015-09-02,Allegheny Energy Units 3 4 & 5 345/1 kV Auto,X:8265:345:1,0.9803141929597591,True,Kalamazoo-San Juan to Piney Crk Project Substation 500.0 kV,L:7105:8253:500,100.0,1552.0,9.6,,table,Replace transformer with higher-rated unit,15120000.0,724000.0
Q13-0281,2015-09-27,Inverness - Winkler 138 KV,L:7219:7379:138,1.0,True,Bauer - Poly 345 KV Line,L:7184:7562:345,103.7,178.0,21.4,,prose_overloaded,Reconductor line,2797000.0,1709000.0
Q13-0281,2015-09-27,Heyburn - Scottville 138 KV,L:7405:7406:138,1.0,True,Bauer - Martn Lakes 345 KV Line,L:7184:7221:345,111.6,224.0,11.5,,prose_loss,Rebuild line with higher-capacity conductor,2343000.0,1216000.0
Q13-0281,2015-09-27,Heyburn - Eastwood Substation 138 KV L,L:7235:7405:138,1.0,True,Bauer - Martin Lakes 345 KV,L:7184:7221:345,124.5,209.0,11.5,,prose_colon,Rebuild line with higher-capacity conductor,1693000.0,879000.0
Q13-0281,2015-09-27,Poly - Coronet 138 KV,L:7181:7562:138,1.0,True,Tonopah - Crescent 138 KV,L:7211:7380:138,118.6,226.0,80.5,,prose_colon,Rebuild line with higher-capacity conductor,513000.0,242000.0
Q13-0281,2015-09-27,Scottville - Vamo Substation 138 KV Line,L:7176:7406:138,1.0,True,Bauer - Martin Lakes 345 KV Line,L:7184:7221:345,101.4,235.0,11.5,,prose_colon,Reconductor line,922000.0,479000.0
Q14-0303,2015-09-29,Coso 13 - Macks Inn 138 kV,L:9163:9274:138,1.0,True,Deen - Coygen 138 kV,L:9159:9166:138,208.8,188.0,37.3,,prose_overloaded,Rebuild line with higher-capacity conductor,26499000.0,26499000.0
Q14-0303,2015-09-29,Station G - Vedder 138 kV,L:9276:9278:138,1.0,True,Farmville - Vedder 138 kV L,L:9278:9279:138,190.0,277.0,40.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2179000.0,2179000.0
Q14-0303,2015-09-29,Timberwolf - Guaynabo Pueblo 1901 1904 138 kV,L:9149:9151:138,1.0,True,Coygen - Deen 138 kV,L:9159:9166:138,187.2,183.0,47.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10584000.0,9340000.0
Q14-0303,2015-09-29,Timberwolf - Ingledow 138 kV Line,L:9148:9149:138,1.0,True,Deen - Coygen 138 kV Line,L:9159:9166:138,144.9,222.0,20.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4072000.0,2050000.0
Q14-0303,2015-09-29,Vedder - Farmville 138 kV,L:9278:9279:138,1.0,True,Station G Substation - Vdder 138 kV,L:9276:9278:138,140.6,321.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3022000.0,2995000.0
Q14-0303,2015-09-29,Little York - Red Hill Substation 138 kV,L:9109:9111:138,1.0,True,Sta G - Clover 345 kV L,L:9276:9669:345,123.3,263.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2880000.0,2008000.0
Q14-0303,2015-09-29,Harrowgate - Alkali 138 kV,L:9781:9794:138,1.0,True,Sta G - Vedder 138 kV,L:9276:9278:138,121.9,231.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,11286000.0,4479000.0
Q14-0303,2015-09-29,Hot Wells - Little York 138 kV,L:9106:9109:138,1.0,True,Clver - Sta G 345 kV Line,L:9276:9669:345,119.2,297.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4074000.0,2841000.0
Q14-0303,2015-09-29,Centennial Generating Station - Waynesboro 138 kV Line,L:9107:9194:138,1.0,True,Sta G Substation - Clover 345 kV line,L:9276:9669:345,117.2,316.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4517000.0,3150000.0
Q14-0303,2015-09-29,Brick Church - Challenge 345 kV line,L:9944:9988:345,1.0,True,Challenge - Birchwood 345 kV,L:9944:10290:345,115.3,1220.0,14.9,,prose_overloaded,Rebuild line with higher-capacity conductor,39432000.0,9297000.0
Q14-0303,2015-09-29,Sta G 345/138kV TX,X:9276:345:138,0.7583593328914398,True,Vedder - Farmville 138 kV,L:9278:9279:138,108.4,485.0,40.3,,prose_overloaded,Replace transformer with higher-rated unit,13900000.0,13900000.0
Q14-0303,2015-09-29,Coygen - City Pt 138 kV,L:9166:9167:138,1.0,True,Clover - Sta G 345 kV,L:9276:9669:345,282.2,249.0,41.5,,prose_loss,Rebuild line with higher-capacity conductor,7377000.0,7377000.0
Q14-0303,2015-09-29,Deen - Guaynabo Pueblo 1901 1904 138 kV L,L:9151:9159:138,1.0,True,Coygen - Deen 138 kV,L:9159:9166:138,256.3,214.0,62.7,,prose_loss,Rebuild line with higher-capacity conductor,43005000.0,43005000.0
Q14-0303,2015-09-29,Macks Inn - Borger 138 kV,L:9163:9275:138,1.0,True,Clover - Station G 345 kV line,L:9276:9669:345,153.3,238.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,54488000.0,54488000.0
Q14-0303,2015-09-29,Clment Substation - Farmville 138 kV,L:9277:9279:138,1.0,True,Station G Substation - Vedder 138 kV L,L:9276:9278:138,143.9,301.0,27.5,,prose_loss,Rebuild line with higher-capacity conductor,6675000.0,6616000.0
Q14-0303,2015-09-29,Richardson Collins Boulevard - Andersen 138 kV line,L:9157:9186:138,1.0,True,Ingledow - Timberwolf 138 kV L,L:9148:9149:138,119.1,234.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,8579000.0,4531000.0
Q14-0303,2015-09-29,Hot Wells - Centennial Generating Station 138 kV L,L:9106:9107:138,1.0,True,Clover - Sta G 345 kV,L:9276:9669:345,118.2,306.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,7470000.0,5209000.0
Q14-0303,2015-09-29,Idalia - Louisa Generation Facility 345 kV L,L:9643:10291:345,1.0,True,Louisa Generation Facility - North Anna 345 kV L,L:9643:10279:345,108.9,1630.0,12.1,,prose_loss,Reconductor line,37796000.0,6184000.0
Q14-0303,2015-09-29,City Point - Vedder 138 kV,L:9167:9278:138,1.0,True,Station G - Clover 345 kV,L:9276:9669:345,285.5,245.0,41.5,,prose_colon,Rebuild line with higher-capacity conductor,6773000.0,6773000.0
Q14-0303,2015-09-29,Deen - Coygen Substation 138 kV,L:9159:9166:138,1.0,True,Sta G - Clover 345 kV,L:9276:9669:345,273.2,261.0,41.5,,prose_colon,Rebuild line with higher-capacity conductor,7685000.0,7685000.0
Q14-0303,2015-09-29,Deen - Cos 1-3 138 kV line,L:9159:9274:138,1.0,True,Coygen - Deen 138 kV,L:9159:9166:138,248.8,161.0,37.3,,prose_colon,Rebuild line with higher-capacity conductor,14694000.0,14694000.0
Q14-0303,2015-09-29,Booneville - Borger 138 kV,L:9119:9275:138,1.0,True,Station G - Clover 345 kV,L:9276:9669:345,149.3,231.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,25585000.0,25585000.0
Q14-0303,2015-09-29,Timberwolf - Richardson Collins Boulevard 138 kV,L:9149:9157:138,1.0,True,Ingledow Substation - Timberwolf 138 kV Line,L:9148:9149:138,120.6,242.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,23095000.0,12199000.0
Q14-0303,2015-09-29,Monel - Viking Substation 138 kV,L:9152:9154:138,1.0,True,Richardson Collins Boulevard - Timberwolf 138 kV,L:9149:9157:138,114.9,278.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,6242000.0,2571000.0
Q14-0303,2015-09-29,Pinto - Waynesboro 138 kV,L:9193:9194:138,1.0,True,Station G - Clover 345 kV Line,L:9276:9669:345,114.7,344.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,6077000.0,4238000.0
Q14-0314,2015-09-27,Trans Bay Cable Facility-Morrisville 138 kV,L:9918:10193:138,1.0,True,Fredericksbug 345/1kV Transformer,X:9734:345:1,149.6,220.0,77.3,,table,Rebuild line with higher-capacity conductor,6306000.0,6236000.0
Q14-0314,2015-09-27,Woods Dp-Cwec Dewey 138 kV,L:10303:10307:138,0.9978639912148766,False,Cwec Dewey-Woods Dp 138 kV Line 1,L:10303:10307:138,147.4,344.0,12.8,,table,Rebuild line with higher-capacity conductor,1121000.0,64000.0
Q14-0314,2015-09-27,E Bernard-Armory 138 kV,L:9329:9821:138,0.9973313198737427,False,Harmony Hills-Electric Avenue Facility 138 kV,L:9479:10262:138,141.7,233.0,6.8,,table,Rebuild line with higher-capacity conductor,3408000.0,3408000.0
Q14-0314,2015-09-27,Vmea Peaking Gen-Woods Dp 138 kV,L:10144:10303:138,1.0,True,Fletchers Ridge-Woods Dp 138 kV,L:10072:10303:138,140.0,238.0,8.8,,table,Rebuild line with higher-capacity conductor,5782000.0,351000.0
Q14-0314,2015-09-27,Prince William Dp-Clover Hill 138 kV,L:10272:10293:138,1.0,True,Fletchers Ridge-Woods Dp 138 kV,L:10072:10303:138,136.7,232.0,6.6,,table,Rebuild line with higher-capacity conductor,1864000.0,177000.0
Q14-0314,2015-09-27,Chandler-Clover Hill 138 kV L,L:9924:10293:138,1.0,True,Fletchers Ridge-Woods Dp 138 kV,L:10072:10303:138,136.7,232.0,6.6,,table,Rebuild line with higher-capacity conductor,1402000.0,133000.0
Q14-0314,2015-09-27,Chandler-New Albany 138 kV,L:9924:10280:138,1.0,True,Fletchers Ridge-Woods Dp 138 kV,L:10072:10303:138,132.3,227.0,6.6,,table,Rebuild line with higher-capacity conductor,1291000.0,123000.0
Q14-0314,2015-09-27,Comal-New Albany 138 kV,L:10280:10306:138,1.0,True,Woods Dp-Fletchers Ridge 138 kV,L:10072:10303:138,131.4,229.0,6.6,,table,Rebuild line with higher-capacity conductor,1205000.0,115000.0
Q14-0314,2015-09-27,Blue Lagoon-Garrisonville 138 kV L,L:10195:10196:138,1.0,True,Trans Bay Cable Facility-Morrisville 138 kV,L:9918:10193:138,129.4,173.0,100.0,,table,Rebuild line with higher-capacity conductor,994000.0,994000.0
Q14-0314,2015-09-27,Comal-W Garrard 138 kV line,L:10073:10306:138,1.0,True,Woods Dp-Fletchers Ridge 138 kV,L:10072:10303:138,128.8,234.0,6.6,,table,Rebuild line with higher-capacity conductor,2550000.0,243000.0
Q14-0314,2015-09-27,Tony Lappos-Wiccopee 138 kV,L:9875:10158:138,1.0,True,Tony Lappos-Sideburn 138 kV,L:9859:9875:138,121.2,621.0,8.9,,table,Rebuild line with higher-capacity conductor,1332000.0,51000.0
Q14-0314,2015-09-27,Sideburn-Tony Lappos 138 kV,L:9859:9875:138,1.0,True,Tony Lappos-Wiccopee 138 kV,L:9875:10158:138,119.4,517.0,7.0,,table,Rebuild line with higher-capacity conductor,6940000.0,272000.0
Q14-0314,2015-09-27,Clifton-Tony Lappos 138 kV Cir. 1,L:9868:9875:138,1.0,True,Tony Lappos-Clifton 138 kV Circuit 2,L:9868:9875:138,118.8,665.0,8.9,,table,Rebuild line with higher-capacity conductor,2048000.0,80000.0
Q14-0314,2015-09-27,Clifton-Tony Lappos 138 kV Cir. 2,L:9868:9875:138,1.0,True,Clifton-Tony Lappos Substation 138 kV,L:9868:9875:138,118.8,665.0,8.9,,table,Rebuild line with higher-capacity conductor,2048000.0,80000.0
Q14-0314,2015-09-27,Cliftn-W Garrard 138 kV Ckt 1,L:9868:10073:138,1.0,True,Clifton-W Garrard 138 kV Cir. 2,L:9868:10073:138,118.1,691.0,9.0,,table,Rebuild line with higher-capacity conductor,2016000.0,78000.0
Q14-0314,2015-09-27,W Garrard Substation-Clifton Substation 138 kV Ckt 2,L:9868:10073:138,1.0,True,Clfton-W Garrard 138 kV Cir. 1,L:9868:10073:138,118.1,691.0,9.0,,table,Rebuild line with higher-capacity conductor,2016000.0,78000.0
Q14-0314,2015-09-27,Idalia 138 kV/1 kV Transformer,X:10291:138:1,0.9990911757729901,True,Idalia-Louisa Generation Facility 345 kV line,L:9643:10291:345,116.3,440.0,27.1,,table,Replace transformer with higher-rated unit,5286000.0,666000.0
Q14-0314,2015-09-27,North Butte Substation-Trans Bay Cable Facility Substation 138 kV Line,L:10193:10194:138,1.0,True,Idalia 138/1kV TX,X:10291:138:1,115.3,207.0,31.1,,table,Rebuild line with higher-capacity conductor,5321000.0,1898000.0
Q14-0314,2015-09-27,Havre Assinniboine-Roney 138 kV,L:10200:10201:138,1.0,True,Morrisville-Trans Bay Cable Facility 138 kV Line,L:9918:10193:138,113.8,301.0,8.1,,table,Rebuild line with higher-capacity conductor,3770000.0,3770000.0
Q14-0314,2015-09-27,N Butte-Garrisonville 138 kV Line,L:10194:10195:138,1.0,True,Idalia 138/1kV TX,X:10291:138:1,112.1,195.0,31.1,,table,Rebuild line with higher-capacity conductor,3232000.0,1153000.0
Q14-0314,2015-09-27,W Garrard-Battery Heights Dp 138 kV Line,L:10073:10275:138,1.0,True,Battery Hts Dp-West Garrard 138 kV Circuit 2,L:10073:10275:138,110.2,640.0,5.2,,table,Rebuild line with higher-capacity conductor,709000.0,18000.0
Q14-0314,2015-09-27,W Garrard-Battery Hts Dp 138 kV,L:10073:10275:138,1.0,True,W Garrard-Battery Hts Dp 138 kV Cir. 1,L:10073:10275:138,110.2,640.0,5.2,,table,Rebuild line with higher-capacity conductor,709000.0,18000.0
Q14-0314,2015-09-27,Novec Paradise-Gainesville 138 kV line,L:10067:10139:138,1.0,True,Wheeler-Pine Tree Acres 138 kV,L:9927:10065:138,109.0,218.0,5.1,,table,Reconductor line,536000.0,22000.0
Q14-0314,2015-09-27,Indian-Redwood City 345 kV L,L:8680:8937:345,1.0,True,Harewood-Indian 345 kV,L:8680:9846:345,106.4,1338.0,5.9,,table,Reconductor line,15755000.0,330000.0
Q14-0314,2015-09-27,Redwood City-Devon 345 kV,L:8937:9852:345,1.0,True,Indian-Redwood City Substation 345 kV line,L:8680:8937:345,105.4,1127.0,8.2,,table,Reconductor line,9914000.0,237000.0
Q14-0314,2015-09-27,Fluvana P.S-Louisa Generation Facility 345 kV,L:9631:9643:345,1.0,True,Challenge-Birchwood 345 kV,L:9944:10290:345,105.3,2122.0,6.5,,table,Reconductor line,26275000.0,256000.0
Q14-0314,2015-09-27,Ina 345/138 kV TX,X:8897:345:138,0.9943886792018634,True,St Crispin-Columbus Denois Creek Substation 345 kV,L:8823:8949:345,105.2,606.0,5.7,,table,Replace transformer with higher-rated unit,16645000.0,473000.0
Q14-0314,2015-09-27,Patillas-Wells Ic 138 kV,L:10069:10071:138,1.0,True,Idalia 138/1 kV Transformer Bank,X:10291:138:1,104.9,248.0,5.7,,table,Reconductor line,757000.0,18000.0
Q14-0314,2015-09-27,Idalia 345 kV/1 kV XFMR,X:10291:345:1,0.9990911757729901,True,Louisa Generation Facility-Idalia 345 kV,L:9643:10291:345,104.4,490.0,27.1,,table,Replace transformer with higher-rated unit,15797000.0,1991000.0
Q14-0314,2015-09-27,Remington Ct-East Bernard 138 kV,L:9821:9917:138,1.0,True,Louisa Generation Facility-Idalia 345 kV Line,L:9643:10291:345,104.1,342.0,11.3,,table,Reconductor line,7930000.0,6304000.0
Q14-0314,2015-09-27,Sanpoint-Youngcane 138 kV line,L:9933:10182:138,1.0,True,Trans Bay Cable Facility-Morrisville 138 kV,L:9918:10193:138,103.1,211.0,70.3,,table,Reconductor line,2347000.0,2347000.0
Q14-0340,2015-09-21,Garnet-Deerfield 230 KV,L:19617:20114:230,1.0,True,Tecumseh-Garnet 500 KV L,L:19617:19893:500,105.1,857.0,5.4,104.5,fields,Reconductor line,11527000.0,152000.0
Q14-0340,2015-09-21,Keyes-Fibre Co Substation-Fishhawk 230 KV line,L:19091:19134:230,1.0,True,Fishhawk-Walsenburg 500 KV Line,L:19134:19145:500,104.3,538.0,11.4,102.4,fields,Reconductor line,4535000.0,583000.0
Q14-0340,2015-09-21,Keyes-Fibre Co-Shingle Creek 230 KV,L:19091:19146:230,1.0,True,Fishhawk-Walsenburg 500 KV,L:19134:19145:500,101.0,650.0,19.1,98.4,fields,Reconductor line,2130000.0,103000.0
Q14-0366,2015-09-25,Los Banos to Edgemont 138 KV,L:9496:9499:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,186.1,234.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3449000.0,297000.0
Q14-0366,2015-09-25,Sherwood Forest to Dickens 138 KV,L:9256:9560:138,1.0,True,John Sevier to N Dublin 345 KV L,L:9625:16877:345,163.9,219.0,15.7,,prose_overloaded,Rebuild line with higher-capacity conductor,13931000.0,1092000.0
Q14-0366,2015-09-25,Tom Watkins to Kimper 138 KV line,L:17759:17760:138,1.0,True,North Dublin to Flora E 345 KV line,L:9625:17626:345,152.8,325.0,15.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5888000.0,159000.0
Q14-0366,2015-09-25,Midway to Virginia Tech Power Plant 138 KV,L:9492:9494:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,151.9,218.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6679000.0,576000.0
Q14-0366,2015-09-25,Orick to Batavia Power Plant Substation 138 KV,L:17674:17764:138,1.0,True,N Pt to Ragland 345 KV Line,L:18299:18399:345,147.3,232.0,12.6,,prose_overloaded,Rebuild line with higher-capacity conductor,14983000.0,391000.0
Q14-0366,2015-09-25,Orick to Greenacres 138 KV,L:17674:17675:138,1.0,True,N Point to Ragland 345 KV line,L:18299:18399:345,142.2,232.0,12.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1420000.0,37000.0
Q14-0366,2015-09-25,Gate Ii to Cinder 138 KV,L:18400:18401:138,1.0,True,Batavia Power Plant to Ragland 345 KV line,L:17764:18399:345,135.8,222.0,11.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2089000.0,57000.0
Q14-0366,2015-09-25,Ragland to Gate Ii 138 KV Line,L:18399:18401:138,1.0,True,Ragland to Batavia Power Plant 345 KV,L:17764:18399:345,128.4,230.0,11.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1605000.0,44000.0
Q14-0366,2015-09-25,Kimper to Sprigg 138 KV line,L:17760:18415:138,1.0,True,Batavia Power Plant to Ragland 345 KV line,L:17764:18399:345,124.0,292.0,11.6,,prose_overloaded,Rebuild line with higher-capacity conductor,11544000.0,336000.0
Q14-0366,2015-09-25,Claypool Hill to Coal Creek Substation 138 KV,L:9562:9603:138,1.0,True,North Dublin Substation to John Sevier 345 KV,L:9625:16877:345,233.1,218.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,8761000.0,820000.0
Q14-0366,2015-09-25,South Christiansburg Substation to Pella Peaking 138 KV L,L:9497:9498:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,200.1,194.0,9.7,,prose_loss,Rebuild line with higher-capacity conductor,4346000.0,375000.0
Q14-0366,2015-09-25,Glen Lake to Merret 138 KV,L:9629:9630:138,1.0,True,Rec Clinton to Merret 138 KV Line,L:9582:9630:138,168.3,276.0,11.2,,prose_loss,Rebuild line with higher-capacity conductor,5347000.0,951000.0
Q14-0366,2015-09-25,Greenacres to Locusst 138 KV,L:17673:17675:138,1.0,True,N Point to Ragland 345 KV,L:18299:18399:345,133.6,241.0,12.6,,prose_loss,Rebuild line with higher-capacity conductor,7551000.0,197000.0
Q14-0366,2015-09-25,Portable Generator 3 to Rck Hill 138 KV,L:9370:9384:138,1.0,True,Edgemont to Los Banos 138 KV,L:9496:9499:138,128.7,172.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,10794000.0,2776000.0
Q14-0366,2015-09-25,Seattle City N to Claypool Hill 138 KV,L:9562:9563:138,1.0,True,N Dublin to John Sevier 345 KV,L:9625:16877:345,255.0,204.0,8.3,,prose_colon,Rebuild line with higher-capacity conductor,2631000.0,246000.0
Q14-0366,2015-09-25,Midway to S Hristiansburg 138 KV Line,L:9494:9497:138,1.0,True,Lowmoor to Hinton Ap 345 KV,L:9666:18544:345,203.0,180.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,4782000.0,412000.0
Q14-0366,2015-09-25,Weston to Glen Ake Substation 138 KV,L:9627:9629:138,0.9954829904046634,True,Rec Clinton to Merret 138 KV,L:9582:9630:138,191.3,234.0,11.2,,prose_colon,Rebuild line with higher-capacity conductor,19140000.0,3404000.0
Q14-0366,2015-09-25,Pella Peaking to Edgemont 138 KV,L:9498:9499:138,1.0,True,Lowmoor to Hinon Ap 345 KV L,L:9666:18544:345,188.5,218.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,825000.0,71000.0
Q14-0366,2015-09-25,West Shackelford to Scenic 138 KV,L:9345:9346:138,1.0,True,North Dublin to John Sevier 345 KV,L:9625:16877:345,168.4,192.0,15.7,,prose_colon,Rebuild line with higher-capacity conductor,9969000.0,781000.0
Q14-0366,2015-09-25,Scenic to Landsville 138 KV,L:9346:9561:138,1.0,True,North Dublin to John Sevier 345 KV,L:9625:16877:345,165.8,204.0,15.7,,prose_colon,Rebuild line with higher-capacity conductor,13654000.0,1070000.0
Q14-0366,2015-09-25,Landsville to Dickens 138 KV Line,L:9560:9561:138,1.0,True,John Sevier to North Dublin 345 KV,L:9625:16877:345,162.4,216.0,15.7,,prose_colon,Rebuild line with higher-capacity conductor,3958000.0,310000.0
Q14-0366,2015-09-25,Santa Maria Cogen to Bluefield Avenue 138 KV line,L:9230:18376:138,1.0,True,Chisholm to Southard 138 KV,L:9526:9529:138,153.2,187.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,13300000.0,1336000.0
Q14-0366,2015-09-25,Haysi to Totem Substation 138 KV Line,L:9265:9347:138,1.0,True,N Dublin to Flora E Substation 345 KV,L:9625:17626:345,147.9,206.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,11509000.0,249000.0
Q14-0366,2015-09-25,Bluefield Avenue to Acec Calamus 138 KV,L:18357:18376:138,1.0,True,Southard to Chisholm 138 KV Line,L:9526:9529:138,137.7,198.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,17602000.0,1768000.0
Q14-0366,2015-09-25,Cinder to Sprigg 138 KV,L:18400:18415:138,1.0,True,Batavia Power Plant to Ragland 345 KV,L:17764:18399:345,125.0,285.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,3510000.0,102000.0
Q14-0370,2015-10-01,Youngsville to Munk 138.0 kV,L:16987:17367:138,1.0,True,Five Mile to Jamacha 138.0 kV,L:17328:17462:138,155.7,231.0,57.6,86.5,fields,Rebuild line with higher-capacity conductor,10255000.0,5781000.0
Q14-0370,2015-10-01,Munk to Beneva 138.0 kV,L:17366:17367:138,1.0,True,Jamacha to Five Mile 138.0 kV,L:17328:17462:138,148.3,259.0,57.6,86.6,fields,Rebuild line with higher-capacity conductor,4406000.0,2484000.0
Q14-0370,2015-10-01,Wildr to Beneva 138.0 kV L,L:17365:17366:138,1.0,True,Five Mile to Jamacha Substation 138.0 kV,L:17328:17462:138,145.1,273.0,57.6,86.6,fields,Rebuild line with higher-capacity conductor,6273000.0,3536000.0
Q14-0370,2015-10-01,Socrates19 to Wilder 138.0 kV,L:17345:17365:138,1.0,True,Five Mile to Jamacha 138.0 kV,L:17328:17462:138,142.2,287.0,57.6,86.6,fields,Rebuild line with higher-capacity conductor,8353000.0,4709000.0
Q14-0370,2015-10-01,Boeing Longacres to Saugerties 138.0 kV,L:16983:16986:138,1.0,True,Wilder to Socrates 19 138.0 kV Line,L:17345:17365:138,140.8,252.0,56.1,79.1,fields,Rebuild line with higher-capacity conductor,5501000.0,4705000.0
Q14-0370,2015-10-01,John R Kelly to David Swinford 100.0 kV Line,L:19224:19225:100,1.0,True,Charles to Upr 100.0 kV,L:19245:19259:100,124.1,127.0,7.0,108.7,fields,Rebuild line with higher-capacity conductor,962000.0,139000.0
Q14-0370,2015-10-01,Deerfield 5 to David Swinford 100.0 kV,L:19222:19225:100,1.0,True,Charles to Upr 100.0 kV,L:19245:19259:100,119.6,153.0,7.0,106.9,fields,Rebuild line with higher-capacity conductor,771000.0,112000.0
Q14-0370,2015-10-01,Bullittsville to Boeing Longacres 138.0 kV,L:16983:16984:138,1.0,True,Wilder to Socrates 19 138.0 kV,L:17345:17365:138,119.1,239.0,40.5,72.2,fields,Rebuild line with higher-capacity conductor,6089000.0,5214000.0
Q14-0370,2015-10-01,Bullittsville to Big Cajun 1 138.0 kV,L:16984:16994:138,1.0,True,Socrates 19 to Wilder 138.0 kV line,L:17345:17365:138,117.4,226.0,40.5,67.8,fields,Rebuild line with higher-capacity conductor,2710000.0,2321000.0
Q14-0370,2015-10-01,Five Mile to Jamacha 138.0 kV L,L:17328:17462:138,1.0,True,Socrates 19 to Wilder 138.0 kV L,L:17345:17365:138,105.6,350.0,43.9,70.8,fields,Reconductor line,2797000.0,1098000.0
Q14-0370,2015-10-01,Encina to Big Cajun 1 Substation 138.0 kV,L:16990:16994:138,1.0,True,Socrates 19 to Wilder 138.0 kV,L:17345:17365:138,100.0,224.0,44.8,44.7,fields,Reconductor line,1241000.0,933000.0
Q14-0374,2015-09-15,Kean Mtn And Grassy Creek to Garden Crk 138 kV,L:9270:9633:138,1.0,True,Clinch River to Farrell 345 kV,L:9638:9662:345,153.5,262.0,26.2,,prose_overloaded,Rebuild line with higher-capacity conductor,6297000.0,160000.0
Q14-0374,2015-09-15,Totem to Rosalia 138 kV,L:9266:9347:138,1.0,True,Farrell to Clinch River Substation 345 kV L,L:9638:9662:345,137.7,244.0,16.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4639000.0,109000.0
Q14-0374,2015-09-15,Batavia Power Plant 345/138 kV Transformer Bank,X:17764:345:138,0.9961158525442799,True,Ragland to Batavia Power Plant 345 kV,L:17764:18399:345,136.2,350.0,11.7,,prose_overloaded,Replace transformer with higher-rated unit,20133000.0,214000.0
Q14-0374,2015-09-15,Haysi to Brown 138 kV,L:9265:9348:138,0.9975539805166102,False,N Dublin to Flora East Substation 345 kV Line,L:9625:17626:345,129.7,262.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,22214000.0,271000.0
Q14-0374,2015-09-15,N Dublin to E Dunkirk 138 kV,L:9625:17627:138,1.0,True,North Dublin to Flora E 345 kV,L:9625:17626:345,128.1,294.0,10.8,,prose_overloaded,Rebuild line with higher-capacity conductor,16041000.0,182000.0
Q14-0374,2015-09-15,South Meadow to Hopkins 138 kV,L:17931:18286:138,1.0,True,Shaw Substation to North Pt 345 kV,L:17937:18299:345,127.7,224.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4159000.0,131000.0
Q14-0374,2015-09-15,Chisholm to Hartman Creek Substation 138 kV Line,L:9529:9626:138,1.0,True,Hinton Ap to Lowmoor 345 kV line,L:9666:18544:345,120.1,463.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2601000.0,29000.0
Q14-0374,2015-09-15,Hartman Creek to Weston 138 kV,L:9626:9627:138,1.0,True,Hinton Ap Substation to Lowmoor 345 kV,L:9666:18544:345,119.1,478.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3555000.0,39000.0
Q14-0374,2015-09-15,International Paper Vicksburg Mill to Dewey 138 kV,L:17327:17676:138,1.0,True,N Pt to Ragland 345 kV,L:18299:18399:345,119.1,290.0,12.4,,prose_overloaded,Rebuild line with higher-capacity conductor,14878000.0,195000.0
Q14-0374,2015-09-15,Permac to Rosalia 138 kV,L:9266:9269:138,1.0,True,Seattle City N to Wakefeld 138 kV,L:9563:9609:138,238.4,169.0,15.5,,prose_loss,Rebuild line with higher-capacity conductor,19572000.0,2472000.0
Q14-0374,2015-09-15,Seattle City N to Wakefield 138 kV,L:9563:9609:138,1.0,True,Permac to Coal Creek 138 kV,L:9269:9603:138,143.6,237.0,9.5,,prose_loss,Rebuild line with higher-capacity conductor,18173000.0,1587000.0
Q14-0374,2015-09-15,Birch Creek to S Meadow 138 kV,L:18285:18286:138,1.0,True,Shaw to N Pt 345 kV,L:17937:18299:345,128.0,222.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,3673000.0,116000.0
