project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0374,2015-09-15,Maricao 6301 to Falls Village 138 kV,L:17932:17936:138,1.0,True,North Pt to Shaw 345 kV line,L:17937:18299:345,126.4,232.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,7663000.0,241000.0
Q14-0374,2015-09-15,Hopkins to Falls Village 138 kV L,L:17931:17936:138,1.0,True,N Point to Shaw 345 kV,L:17937:18299:345,126.3,230.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,5188000.0,163000.0
Q14-0374,2015-09-15,Devers to North Point 138 kV,L:17928:18299:138,1.0,True,N Pt to Shaw 345 kV,L:17937:18299:345,125.2,245.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,6066000.0,191000.0
Q14-0374,2015-09-15,Dewey to Devils Den 138 kV,L:17327:17569:138,1.0,True,Ragland to N Pt 345 kV,L:18299:18399:345,120.4,278.0,12.4,,prose_loss,Rebuild line with higher-capacity conductor,7148000.0,94000.0
Q14-0374,2015-09-15,Savage Rd to Lovely 138 kV line,L:17677:18408:138,1.0,True,Ragland to North Pt 345 kV line,L:18299:18399:345,120.0,211.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,2436000.0,31000.0
Q14-0374,2015-09-15,Hebron to Los Banos 138 kV,L:9355:9496:138,1.0,True,Lowmoor to Hiton Ap 345 kV,L:9666:18544:345,119.8,531.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,2065000.0,20000.0
Q14-0374,2015-09-15,Coal Crk to Permac 138 kV,L:9269:9603:138,1.0,True,Seattle City N to Wakefield 138 kV,L:9563:9609:138,215.3,191.0,15.5,,prose_colon,Rebuild line with higher-capacity conductor,9440000.0,1192000.0
Q14-0374,2015-09-15,Turkey Pen to Garden Crek 138 kV line,L:9263:9270:138,1.0,True,Farrell to Clinch River 345 kV,L:9638:9662:345,153.2,256.0,26.2,,prose_colon,Rebuild line with higher-capacity conductor,4372000.0,111000.0
Q14-0374,2015-09-15,Wakefield to Ou Spirit Wind Farm 138 kV,L:9608:9609:138,1.0,True,Permac to Coal Crk 138 kV,L:9269:9603:138,147.2,222.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,2124000.0,185000.0
Q14-0374,2015-09-15,International Paper Vicksburg Mill to Lousst 138 kV,L:17673:17676:138,1.0,True,N Point to Ragland 345 kV,L:18299:18399:345,130.4,270.0,12.4,,prose_colon,Rebuild line with higher-capacity conductor,10672000.0,140000.0
Q14-0374,2015-09-15,Devers to Maricao 6301 138 kV,L:17928:17932:138,1.0,True,North Pt to Shaw 345 kV,L:17937:18299:345,126.2,236.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,5869000.0,185000.0
Q14-0374,2015-09-15,Kimper to Tarzanastation U 138 kV,L:17760:17765:138,1.0,True,North Dublin to Flora East 345 kV,L:9625:17626:345,120.5,226.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,11446000.0,169000.0
Q14-0374,2015-09-15,Haysi to Tom Watkins 138 kV,L:9265:17759:138,1.0,True,NDublin to Flora East 345 kV,L:9625:17626:345,119.4,556.0,21.3,,prose_colon,Rebuild line with higher-capacity conductor,36899000.0,496000.0
Q14-0375,2015-09-25,N Weslaco Substation / Wagley Robertson 230 KV,L:18744:18843:230,1.0,True,Larson Street / Garnet 500 KV,L:19576:19617:500,115.6,488.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,45411000.0,3973000.0
Q14-0375,2015-09-25,Garnet 500 kV/230 kV Transformer Bank,X:19617:500:230,0.9903494470222595,True,Garnet / Tecumseh 500 KV Line,L:19617:19893:500,101.1,1273.0,15.3,,prose_overloaded,Replace transformer with higher-rated unit,32022000.0,3045000.0
Q14-0375,2015-09-25,Nord / Eastown Rd 230 KV,L:19609:19620:230,1.0,True,Larson St / Garnet 500 KV,L:19576:19617:500,118.5,448.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,22283000.0,1950000.0
Q14-0375,2015-09-25,Shawville Station / Salado Tap 345 KV,L:7647:8249:345,1.0,True,Orchard Rd / Shawville Sta 500 KV L,L:7672:8249:500,102.0,1448.0,5.1,,prose_loss,Reconductor line,39055000.0,1843000.0
Q14-0375,2015-09-25,N Weslaco / Nord 230 KV,L:18744:19620:230,1.0,True,Larson Street / Garnet 500 KV,L:19576:19617:500,115.5,479.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,14944000.0,1307000.0
Q14-0375,2015-09-25,Dooville / Montpelier Electric Generating Sta 230 KV,L:22098:22708:230,1.0,True,Montpelier Electric Generating Sta / Wabash 500 KV,L:22708:22742:500,104.5,660.0,14.7,,prose_colon,Reconductor line,8903000.0,1676000.0
Q14-0375,2015-09-25,Northeast Mi / Dooville 230 KV L,L:22098:22721:230,1.0,True,Wabash / Montpelier Electric Generating Station 500 KV,L:22708:22742:500,104.0,685.0,14.7,,prose_colon,Reconductor line,16449000.0,3097000.0
Q14-0377,2015-09-17,ARMSTRONG-SHOALS 500kV L,L:8284:8291:500,1.0,True,KALAMAZOO-SAN JUAN-PINEY CREEK PROJECT 500kV,L:7105:8253:500,104.7,1898.0,8.7,102.6,fields,Reconductor line,29829000.0,1574000.0
Q14-0377,2015-09-17,BAYSHORE-WESTWOOD GENERATION LLC 500kV,L:6421:7168:500,1.0,True,YERMO-MONTOUR STATION 500kV Line,L:7109:7114:500,103.6,3284.0,9.8,102.2,fields,Reconductor line,47908000.0,2539000.0
Q14-0377,2015-09-17,THAYER 500 kV/345 kV Transformer,X:7233:500:345,0.9659463983423193,True,ALLEGHENY ENERGY UNITS 3 4 & 5 SUBSTATION 345/1kV TX,X:8265:345:1,103.5,967.0,6.1,100.6,fields,Replace transformer with higher-rated unit,33020000.0,1751000.0
Q14-0377,2015-09-17,BAYSHORE-PEORIA SUBSTATION 500kV L,L:6421:8103:500,1.0,True,YERMO-MONTOUR STA 500kV,L:7109:7114:500,102.9,2895.0,8.8,101.4,fields,Reconductor line,65993000.0,3496000.0
Q14-0377,2015-09-17,KALAMAZOO-SAN JUAN-PINEY CRK ROJECT 500kV,L:7105:8253:500,1.0,True,SAN GERMAN TC 6406-PINEY CREEK PROJECT 345kV,L:7702:8253:345,100.3,2515.0,11.2,98.3,fields,Reconductor line,207851000.0,11069000.0
Q14-0384,2015-09-25,N White County / Bluestone 138 kV,L:18316:18420:138,1.0,True,Mclellan / Lake Alfred 138 kV,L:7974:18428:138,120.8,184.0,68.6,,prose_overloaded,Rebuild line with higher-capacity conductor,7052000.0,6074000.0
Q14-0384,2015-09-25,Erath / Guyandotte 138 kV,L:18178:18307:138,1.0,True,Lake Alfred / Mclellan 138 kV,L:7974:18428:138,109.7,198.0,68.6,,prose_overloaded,Reconductor line,1275000.0,1098000.0
Q14-0384,2015-09-25,West Run Substation / Morgantown Energy Facility 138 kV,L:18430:18689:138,1.0,True,Hassayampa Tap / Morgantown Energy Facility 345 kV Line,L:18689:18699:345,106.8,297.0,33.1,,prose_overloaded,Reconductor line,899000.0,196000.0
Q14-0384,2015-09-25,Huntingdon / Kearneyville Substation 345 kV,L:8742:17910:345,1.0,True,Prospect / Mwd Eastside Res 345 kV,L:7491:7942:345,100.2,1383.0,5.4,,prose_overloaded,Reconductor line,52411000.0,1508000.0
Q14-0384,2015-09-25,Mclellan / Lake Alfred 138 kV,L:7974:18428:138,1.0,True,Morgantown Energy Facility Substation / Grant Town Power Plant Substation 345 kV,L:18689:18700:345,125.1,206.0,52.1,,prose_loss,Rebuild line with higher-capacity conductor,14060000.0,11912000.0
Q14-0384,2015-09-25,Mclellan / Morgantown Energy Facility 138 kV,L:18428:18689:138,1.0,True,Grant Town Power Plant / Morgantown Energy Facility 345 kV,L:18689:18700:345,120.2,194.0,52.1,,prose_loss,Rebuild line with higher-capacity conductor,1227000.0,1040000.0
Q14-0384,2015-09-25,Guyandotte / N White County 138 kV,L:18307:18316:138,1.0,True,Lake Alfred Substation / Mclellan Substation 138 kV,L:7974:18428:138,114.7,191.0,68.6,,prose_loss,Rebuild line with higher-capacity conductor,5075000.0,4371000.0
Q14-0384,2015-09-25,Erath / Trinidad 138 kV,L:18178:18426:138,1.0,True,Rex Brown 2 / Harrison 345 kV Line,L:18168:18693:345,112.3,212.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,12526000.0,7311000.0
Q14-0384,2015-09-25,Youngwood 500-345 kV Transformer,X:8220:500:345,0.9953116932615235,True,Younwood / Sevierville 345 kV,L:8220:8228:345,111.4,732.0,5.1,,prose_loss,Replace transformer with higher-rated unit,21092000.0,1548000.0
Q14-0384,2015-09-25,West Run Substation / Longview Power Plant 138 kV,L:18430:18432:138,1.0,True,Morgantown Energy Facility / Hassayampa Tap Substation 345 kV,L:18689:18699:345,108.8,269.0,33.1,,prose_colon,Reconductor line,2017000.0,441000.0
Q13-0262,2015-10-23,Claypool Hill / Seattle City N 138 KV,L:9562:9563:138,1.0,True,Seattle City N / Wakefield 138 KV Line,L:9563:9609:138,295.8,204.0,80.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2168000.0,2168000.0
Q13-0262,2015-10-23,Seattle City N / Wakefield 138 KV,L:9563:9609:138,1.0,True,Claypool Hill Substation / Seattle City North 138 KV L,L:9562:9563:138,224.8,237.0,69.5,,prose_overloaded,Rebuild line with higher-capacity conductor,18434000.0,17968000.0
Q13-0262,2015-10-23,Permc / Coal Crk 138 KV,L:9269:9603:138,1.0,True,Wakefield / Seattle City N 138 KV line,L:9563:9609:138,195.8,191.0,38.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6279000.0,5381000.0
Q13-0262,2015-10-23,W Shackelford / Scenic 138 KV,L:9345:9346:138,1.0,True,North Dublin / John Sevier 345 KV,L:9625:16877:345,142.6,192.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,8252000.0,3086000.0
Q13-0262,2015-10-23,Scenic / Landsville 138 KV line,L:9346:9561:138,1.0,True,N Dublin / John Sevier Substation 345 KV,L:9625:16877:345,141.5,204.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,11389000.0,4260000.0
Q13-0262,2015-10-23,Sherwood Forest / Dickens 138 KV L,L:9256:9560:138,1.0,True,N Dublin / John Sevier 345 KV,L:9625:16877:345,141.2,219.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,9154000.0,3424000.0
Q13-0262,2015-10-23,Elverta-Cherrybrooke / Abingdon 138 KV,L:9611:9613:138,1.0,True,Claypool Hill / Seattle City N 138 KV,L:9562:9563:138,138.4,219.0,46.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6217000.0,5699000.0
Q13-0262,2015-10-23,Rosebud Creek / Elverta-Cherrybrooke 138 KV,L:9257:9613:138,1.0,True,Seattle City N / Claypool Hill 138 KV,L:9562:9563:138,130.6,225.0,46.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6200000.0,5684000.0
Q13-0262,2015-10-23,Woods Lake / Duvall 138 KV,L:9267:9601:138,1.0,True,Claypool Hill / Seattle City North 138 KV,L:9562:9563:138,129.1,200.0,30.5,,prose_overloaded,Rebuild line with higher-capacity conductor,22251000.0,21012000.0
Q13-0262,2015-10-23,Ragland / Gate Ii 138 KV,L:18399:18401:138,1.0,True,Batavia Power Plant / Ragland Substation 345 KV L,L:17764:18399:345,127.6,230.0,12.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1833000.0,392000.0
Q13-0262,2015-10-23,Beebee Island Hydro Plant / Rosebud Creek 138 KV,L:9255:9257:138,1.0,True,Seattle City N / Claypool Hill 138 KV,L:9562:9563:138,122.6,229.0,46.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1993000.0,1827000.0
Q13-0262,2015-10-23,Permac / Rosalia 138 KV L,L:9266:9269:138,1.0,True,Wakefield / Seattle City North Substation 138 KV,L:9563:9609:138,216.4,169.0,38.7,,prose_loss,Rebuild line with higher-capacity conductor,14057000.0,12048000.0
Q13-0262,2015-10-23,Cinder / Gate Ii 138 KV,L:18400:18401:138,1.0,True,Batavia Power Plant / Ragland Substation 345 KV,L:17764:18399:345,134.9,222.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,4330000.0,927000.0
Q13-0262,2015-10-23,Mount Si / Meeker 138 KV,L:9409:9495:138,1.0,True,Lowmoor / Hinton p 345 KV,L:9666:18544:345,132.6,391.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,7613000.0,892000.0
Q13-0262,2015-10-23,Mont Si / Kimballton 138 KV,L:9409:18440:138,1.0,True,Hinton Ap / Lowmoor 345 KV,L:9666:18544:345,131.4,401.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,8007000.0,938000.0
Q13-0262,2015-10-23,Allerton / Kimballton 138 KV,L:9410:18440:138,1.0,True,Lowmoor / Hinton Ap 345 KV,L:9666:18544:345,131.2,403.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,737000.0,86000.0
Q13-0262,2015-10-23,Allerton / Celanese Acetate Llc Substation 138 KV,L:9410:9659:138,1.0,True,Lowmoor / Hinton Ap 345 KV line,L:9666:18544:345,130.5,409.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,4554000.0,534000.0
Q13-0262,2015-10-23,Duvall / Seattle City N 138 KV,L:9267:9563:138,1.0,True,Seattle City N / Claypool Hill 138 KV Line,L:9562:9563:138,128.9,215.0,30.5,,prose_loss,Rebuild line with higher-capacity conductor,7520000.0,7102000.0
Q13-0262,2015-10-23,Ou Spirit Wind Farm / Abingdon 138 KV L,L:9608:9611:138,0.9976898896218213,False,Seattle City N / Claypool Hill 138 KV,L:9562:9563:138,127.6,209.0,37.2,,prose_loss,Rebuild line with higher-capacity conductor,3481000.0,3391000.0
Q13-0262,2015-10-23,Totem / Haysi 138 KV line,L:9265:9347:138,1.0,True,N Dubin / Flora East 345 KV,L:9625:17626:345,127.1,206.0,19.2,,prose_loss,Rebuild line with higher-capacity conductor,13718000.0,4835000.0
Q13-0262,2015-10-23,Claypool Hill / Coal Crk 138 KV Line,L:9562:9603:138,1.0,True,Seattle City N / Wakefield 138 KV L,L:9563:9609:138,271.2,218.0,80.8,,prose_colon,Rebuild line with higher-capacity conductor,9582000.0,9582000.0
Q13-0262,2015-10-23,Ou Spirt Wind Farm / Wakefield 138 KV,L:9608:9609:138,1.0,True,Seattle City N / Claypool Hill 138 KV line,L:9562:9563:138,233.8,222.0,69.5,,prose_colon,Rebuild line with higher-capacity conductor,3421000.0,3335000.0
Q13-0262,2015-10-23,Haysi / Tom Watkins 138 KV,L:9265:17759:138,1.0,True,Flora E / N Dublin 345 KV line,L:9625:17626:345,158.7,296.0,23.4,,prose_colon,Rebuild line with higher-capacity conductor,27277000.0,5740000.0
Q13-0262,2015-10-23,Dickens / Landsville 138 KV,L:9560:9561:138,1.0,True,North Dublin / John Sevier 345 KV line,L:9625:16877:345,139.4,216.0,12.8,,prose_colon,Rebuild line with higher-capacity conductor,3700000.0,1384000.0
Q13-0262,2015-10-23,Kimper / Tom Watkins 138 KV Line,L:17759:17760:138,1.0,True,Flora East / N Dublin 345 KV,L:9625:17626:345,128.5,325.0,17.0,,prose_colon,Rebuild line with higher-capacity conductor,7959000.0,1645000.0
Q13-0289,2015-10-20,Valleyview to 56Th St 138 kV,L:18291:18666:138,1.0,True,Elk Crk to Latrobe 138 kV Line,L:18289:18290:138,359.3,216.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6129000.0,6129000.0
Q13-0289,2015-10-20,Becco to Rum Crk Tap 138 kV Line,L:18300:18303:138,1.0,True,Latrobe to Minot Wind Project 138 kV,L:18290:18670:138,319.7,241.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4096000.0,4096000.0
Q13-0289,2015-10-20,Vallyview to Daly City Tap 138 kV,L:17935:18291:138,1.0,True,Latrobe to Elk Crk 138 kV,L:18289:18290:138,262.1,198.0,71.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3057000.0,3057000.0
Q13-0289,2015-10-20,Hewett to Daly City ap 138 kV L,L:17930:17935:138,1.0,True,Elk Crk to Latrobe 138 kV L,L:18289:18290:138,252.3,205.0,71.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4836000.0,4836000.0
Q13-0289,2015-10-20,Hopkinsville to Belle W Virginia Plant Substation 138 kV,L:18218:18219:138,1.0,True,Daly City Tap to Valleyview 138 kV,L:17935:18291:138,132.0,189.0,30.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2610000.0,2610000.0
Q13-0289,2015-10-20,Shabdue to Marianna 138 kV,L:17925:17942:138,1.0,True,Daly City Tap to Valleyview 138 kV,L:17935:18291:138,128.2,213.0,30.9,,prose_overloaded,Rebuild line with higher-capacity conductor,12381000.0,12381000.0
Q13-0289,2015-10-20,San Jacinto to Valleyview 138 kV,L:17945:18291:138,1.0,True,Valleyview to Daly City Tap 138 kV,L:17935:18291:138,124.6,226.0,30.9,,prose_overloaded,Rebuild line with higher-capacity conductor,15969000.0,15969000.0
Q13-0289,2015-10-20,Hopkinsville to Cox 138 kV,L:18218:18234:138,1.0,True,Valleyview to Daly City Tap 138 kV L,L:17935:18291:138,121.8,200.0,30.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2603000.0,2603000.0
Q13-0289,2015-10-20,Westex to Chesterfield Ave 138 kV line,L:18242:18251:138,1.0,True,Elk Creek to Ltrobe 138 kV,L:18289:18290:138,114.8,233.0,36.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3478000.0,3478000.0
Q13-0289,2015-10-20,Cox to Westex 138 kV,L:18234:18242:138,1.0,True,Daly City Tap to Valleyview 138 kV Line,L:17935:18291:138,113.9,210.0,30.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1303000.0,1303000.0
Q13-0289,2015-10-20,Latrobe Substation to Elk Crk 138 kV,L:18289:18290:138,1.0,True,Minot Wind Project to Latrobe Substation 138 kV,L:18290:18670:138,340.5,230.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7883000.0,7883000.0
Q13-0289,2015-10-20,Elk Creek to Panda 138 kV line,L:18289:18292:138,1.0,True,Latrobe to Minot Wind Project 138 kV,L:18290:18670:138,332.3,234.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4843000.0,4843000.0
Q13-0289,2015-10-20,Panda to Becco 138 kV,L:18292:18300:138,1.0,True,Minot Wind Project to Latrobe 138 kV,L:18290:18670:138,324.2,238.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,8249000.0,8249000.0
Q13-0289,2015-10-20,Renton Jct to Belle W Virginia Plant 138 kV L,L:18219:18681:138,1.0,True,Daly City Tap to Valleyview 138 kV,L:17935:18291:138,136.1,191.0,30.9,,prose_loss,Rebuild line with higher-capacity conductor,4809000.0,4809000.0
Q13-0289,2015-10-20,La Sierra to Hewett 138 kV,L:17930:17938:138,1.0,True,Elk Crk to Ltrobe Substation 138 kV,L:18289:18290:138,133.9,241.0,32.7,,prose_loss,Rebuild line with higher-capacity conductor,4902000.0,4902000.0
Q13-0289,2015-10-20,Marianna to Dyer Rd. Altamont 138 kV Line,L:17942:18548:138,1.0,True,Daly City Tap Substation to Valleyview 138 kV,L:17935:18291:138,127.2,217.0,30.9,,prose_loss,Rebuild line with higher-capacity conductor,18105000.0,18105000.0
Q13-0289,2015-10-20,San Jacinto to Dyer Rd Altamont 138 kV,L:17945:18548:138,1.0,True,Daly City Tap to Valleyview 138 kV,L:17935:18291:138,125.0,224.0,30.9,,prose_loss,Rebuild line with higher-capacity conductor,4145000.0,4145000.0
Q13-0289,2015-10-20,project contributes 100.0% DFAX (785.9 MW) to this overload. 56Th St to Minot Wind Project 138 kV,L:18666:18670:138,0.9666343303856902,True,Latrobe Substation to Elk Creek 138 kV,L:18289:18290:138,352.1,222.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5627000.0,5627000.0
Q13-0289,2015-10-20,Minot Wind Project to Latrobe 138 kV L,L:18290:18670:138,1.0,True,Elk Crk to Latrobe 138 kV Line,L:18289:18290:138,348.9,224.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,9387000.0,9387000.0
Q13-0289,2015-10-20,Hart to Rum Creek Tap 138 kV,L:18296:18303:138,1.0,True,Latrobe to Minot Wind Project 138 kV,L:18290:18670:138,316.9,242.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5947000.0,5947000.0
Q13-0289,2015-10-20,Hart to N Point 138 kV,L:18296:18299:138,1.0,True,Latrobe to Minot Wind Project 138 kV,L:18290:18670:138,311.8,245.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3704000.0,3704000.0
Q13-0289,2015-10-20,Hernshaw to Renton Jct 138 kV Line,L:18232:18681:138,1.0,True,Daly City Tap to Valleyview 138 kV,L:17935:18291:138,163.9,156.0,30.9,,prose_colon,Rebuild line with higher-capacity conductor,2691000.0,2691000.0
Q13-0289,2015-10-20,Boone to Hernshaw 138 kV,L:17940:18232:138,0.9966140467932254,False,Daly City Tap to Valleyview 138 kV line,L:17935:18291:138,129.6,207.0,30.9,,prose_colon,Rebuild line with higher-capacity conductor,3893000.0,3893000.0
Q13-0289,2015-10-20,Boone to Shabdue 138 kV line,L:17925:17940:138,1.0,True,Daly City Tap to Valleyview 138 kV,L:17935:18291:138,129.2,209.0,30.9,,prose_colon,Rebuild line with higher-capacity conductor,4222000.0,4222000.0
Q13-0289,2015-10-20,Chawick to Trisate 138 kV,L:17028:18705:138,1.0,True,Peasant Vly Pumps to Alibats 345 kV Line,L:17029:18709:345,101.2,540.0,7.4,,prose_colon,Reconductor line,2645000.0,448000.0
Q13-0295,2015-10-15,Bridgeport Substation / Marcus Hook Energy Lp 138 kV,L:6457:7163:138,1.0,True,Trainer / Bridgeport 138 kV,L:6456:6457:138,104.2,319.0,5.1,,table,Reconductor line,683000.0,683000.0
Q13-0295,2015-10-15,Pt Beach Station / Highlands 138 kV,L:6445:6454:138,1.0,True,Griswald / Bridgeport 138 kV L,L:6457:7119:138,102.7,415.0,5.1,,table,Reconductor line,2209000.0,2209000.0
Q13-0295,2015-10-15,Alcoa Sw Station / Edic 138 kV line,L:6431:6462:138,1.0,True,Beverly / Highlnds 138 kV line,L:6445:6460:138,101.6,333.0,6.8,,table,Reconductor line,1832000.0,1832000.0
Q13-0295,2015-10-15,Warner / Edic 138 kV,L:6431:6953:138,1.0,True,Hghlands / Beverly 138 kV,L:6445:6460:138,101.2,322.0,6.8,,table,Reconductor line,769000.0,769000.0
Q13-0295,2015-10-15,Highlands / Beverly 138 kV,L:6445:6460:138,1.0,True,Bridgeport / Griswald 138 kV,L:6457:7119:138,101.0,455.0,5.1,,table,Reconductor line,467000.0,467000.0
Q14-0327,2015-10-20,TECH CENTER – WELEETKA 100 KV L,L:22031:22579:100,1.0,True,OAK KNLL – COOK 500 KV,L:20995:21716:500,116.9,100.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2354000.0,295000.0
Q14-0327,2015-10-20,TECH CTR – TWIN BRANCH PV SUBSTATION 100 KV L,L:22031:22578:100,1.0,True,COOK – OAK KNOLL 500 KV,L:20995:21716:500,116.0,119.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1240000.0,155000.0
Q14-0327,2015-10-20,MILON LAWNS – STATION A ST. JOHN 100 KV Line,L:21035:22014:100,1.0,True,COOK – OAK KNOLL 500 KV,L:20995:21716:500,133.6,110.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,13771000.0,6287000.0
Q14-0327,2015-10-20,FREEMONT – TWIN BRANCH PV 100 KV,L:22015:22578:100,1.0,True,COOK – OAK KNOLL 500 KV Line,L:20995:21716:500,120.5,129.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,6897000.0,863000.0
Q14-0327,2015-10-20,STATION A ST. JOHN – YAHUECAS 8203 100 KV,L:22014:22018:100,1.0,True,OAK KNOLL – COOK SUBSTATION 500 KV,L:20995:21716:500,108.8,189.0,6.4,,prose_colon,Reconductor line,1283000.0,325000.0
Q14-0330,2015-10-16,Mecklenburg Power Station-Person Substation 345 KV,L:9650:11146:345,1.0,True,Sta G-Clover 345 KV,L:9276:9669:345,110.3,2446.0,37.0,109.5,fields,Rebuild line with higher-capacity conductor,104171000.0,2025000.0
Q14-0330,2015-10-16,Gaston-S Oak Cliff 345 KV,L:11063:11209:345,1.0,True,Sta G-Mecklenburg Power Station 345 KV line,L:9276:9650:345,103.5,1352.0,14.3,102.9,fields,Reconductor line,28285000.0,632000.0
Q14-0330,2015-10-16,Moonshine-Person 345 KV,L:9335:11146:345,1.0,True,Leesville-Cover Substation 345 KV,L:9667:9669:345,102.9,1286.0,42.1,101.2,fields,Reconductor line,36419000.0,1073000.0
Q14-0330,2015-10-16,Pipeline-Pareville 138 KV L,L:9271:9502:138,1.0,True,Sta G-Clover 345 KV L,L:9276:9669:345,102.3,402.0,5.1,101.7,fields,Reconductor line,3862000.0,141000.0
Q14-0330,2015-10-16,Pardeville Substation-Monel 138 KV,L:9154:9502:138,1.0,True,Station G-Clover 345 KV Line,L:9276:9669:345,102.2,406.0,5.1,101.6,fields,Reconductor line,12280000.0,455000.0
Q14-0354,2015-10-23,Concord - Trap Falls 100.0 kV Line,L:22020:22022:100,1.0,True,Trap Falls - Freemont 100.0 kV,L:22015:22020:100,104.7,158.0,20.7,,prose_overloaded,Reconductor line,1438000.0,210000.0
Q14-0354,2015-10-23,Wauna - Lone Pine 3 100.0 kV Ckt 2,L:20994:20997:100,1.0,True,Lone Pine 3 - Wauna 100.0 kV #1,L:20994:20997:100,102.7,160.0,5.3,,prose_overloaded,Reconductor line,862000.0,52000.0
Q14-0354,2015-10-23,Wauna - Lone Pine 3 100.0 kV Ckt 1,L:20994:20997:100,1.0,True,Wauna - Lone Pine 3 100.0 kV,L:20994:20997:100,102.7,160.0,5.3,,prose_colon,Reconductor line,862000.0,52000.0
Q14-0391,2015-11-30,KERR DAM to MECKLENBURG POWER STATION 345 KV,L:9650:9676:345,1.0,True,STA G to MECKLENBURG POWER STA 345 KV L,L:9276:9650:345,103.5,1198.0,13.9,,prose_overloaded,Reconductor line,23080000.0,1812000.0
Q14-0391,2015-11-30,PERSON to MOONSHINE 345 KV,L:9335:11146:345,1.0,True,LEESVILLE to CLOVER 345 KV,L:9667:9669:345,102.6,1521.0,27.2,,prose_overloaded,Reconductor line,35592000.0,2053000.0
Q14-0391,2015-11-30,CARTERS to ISLAND PHOENIX 138 KV line,L:9214:9223:138,1.0,True,PENHOOK to LEESVILLE 138 KV,L:9380:9667:138,117.0,201.0,13.6,,prose_loss,Rebuild line with higher-capacity conductor,26628000.0,23826000.0
Q14-0391,2015-11-30,LEESVILLE to CLOVER 345 KV Line,L:9667:9669:345,1.0,True,MOONSHINE to PERSON 345 KV L,L:9335:11146:345,109.2,1241.0,25.0,,prose_loss,Reconductor line,38953000.0,2259000.0
Q14-0391,2015-11-30,STATION G to CHALLENGE SUBSTATION 345 KV #1,L:9276:9944:345,1.0,True,CHALLENGE to STA G 345 KV,L:9276:9944:345,101.0,2061.0,17.1,,prose_loss,Reconductor line,64238000.0,2504000.0
Q14-0391,2015-11-30,WICHITA PLANT to WALNUT CREEK PP 138 KV,L:9121:9138:138,1.0,True,FLUVANNA P.S to LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,100.9,618.0,7.1,,prose_loss,Reconductor line,4103000.0,258000.0
Q14-0391,2015-11-30,LOUISA GENERATION FACILITY 345 kV/138 kV Auto,X:9643:345:138,0.9886002727133419,True,FLUVANNA P.S to LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,104.1,854.0,5.2,,prose_colon,Replace transformer with higher-rated unit,14682000.0,602000.0
Q14-0391,2015-11-30,STATION G to CHALLENGE 345 KV L,L:9276:9944:345,1.0,True,CHALLENGE to STATION G 345 KV Ckt 1,L:9276:9944:345,101.0,2061.0,17.1,,prose_colon,Reconductor line,64238000.0,2504000.0
Q14-0396,2015-11-26,Edward Pike-Clement 138.0 kV,L:9273:9277:138,1.0,True,Station G-Vedder 138.0 kV,L:9276:9278:138,105.0,237.0,11.5,,prose_overloaded,Reconductor line,5671000.0,472000.0
Q14-0396,2015-11-26,Felipe-Edward Pike 138.0 kV,L:9272:9273:138,1.0,True,Sta G-Vedder 138.0 kV line,L:9276:9278:138,103.0,234.0,11.5,,prose_overloaded,Reconductor line,2192000.0,182000.0
Q14-0396,2015-11-26,Little York-Red Hill 138.0 kV L,L:9109:9111:138,1.0,True,Clover-Sta G 345.0 kV,L:9276:9669:345,100.3,373.0,5.9,,prose_overloaded,Reconductor line,1202000.0,72000.0
Q14-0396,2015-11-26,Farmville-Clement 138.0 kV L,L:9277:9279:138,1.0,True,Sta G-Vedder 138.0 kV,L:9276:9278:138,100.1,499.0,27.5,,prose_overloaded,Reconductor line,2195000.0,183000.0
Q14-0396,2015-11-26,Pecos-Clement 138.0 kV,L:9147:9277:138,1.0,True,Station G-Vedder 138.0 kV,L:9276:9278:138,104.9,227.0,16.0,,prose_loss,Reconductor line,5008000.0,417000.0
Q14-0396,2015-11-26,Harrowgate-Tanners Lake 138.0 kV,L:9780:9781:138,1.0,True,Vedder-Station G 138.0 kV,L:9276:9278:138,102.9,231.0,5.3,,prose_loss,Reconductor line,1240000.0,34000.0
Q14-0396,2015-11-26,Pecos-Nottoway Diesel Generating Faility 138.0 kV,L:9147:10261:138,1.0,True,Sta G-Vedder 138.0 kV,L:9276:9278:138,102.3,222.0,16.0,,prose_loss,Reconductor line,6346000.0,528000.0
Q14-0396,2015-11-26,Felipe-7Th Avenue N Substation 138.0 kV,,0.0,False,Vedder-Sta G 138.0 kV L,L:9276:9278:138,101.7,226.0,11.5,,prose_loss,,,
Q14-0396,2015-11-26,Sta G-Vedder 138.0 kV Line,L:9276:9278:138,0.9784269210924296,True,Farmville-Vedder 138.0 kV,L:9278:9279:138,101.3,605.0,40.3,,prose_loss,Reconductor line,665000.0,55000.0
Q14-0396,2015-11-26,Station N Airport-Guaynabo Pueblo 1901 1904 138.0 kV,L:9151:9287:138,1.0,True,Deen-Coygen 138.0 kV,L:9159:9166:138,113.4,219.0,15.6,,prose_colon,Rebuild line with higher-capacity conductor,29242000.0,2433000.0
Q14-0396,2015-11-26,Station G 345-138 kV TX,X:9276:345:138,0.9983593328914399,True,Farmville-Vedder 138.0 kV,L:9278:9279:138,101.3,605.0,40.3,,prose_colon,Replace transformer with higher-rated unit,10144000.0,844000.0
Q14-0396,2015-11-26,Hedges-Amps 345.0 kV,L:6521:7127:345,1.0,True,Amps-Lake June Pump 500.0 kV,L:6300:7127:500,100.2,2261.0,6.6,,prose_colon,Reconductor line,14279000.0,114000.0
Q14-0404,2015-11-30,Roney – Jocassee 138kV,L:10191:10201:138,1.0,True,Slabtown Substation – Stillwater Substation 138kV L,L:9733:10190:138,163.0,215.0,11.3,,table,Rebuild line with higher-capacity conductor,2316000.0,2316000.0
Q14-0404,2015-11-30,Sanger Power And Feed – Harris Lake 138kV,L:9820:10120:138,1.0,True,N Anna – Louisa Generation Facility 345kV,L:9643:10279:345,159.2,235.0,15.5,,table,Rebuild line with higher-capacity conductor,15068000.0,15068000.0
Q14-0404,2015-11-30,Harris Lake – Arvah B Hopkins 138kV,L:9920:10120:138,1.0,True,N Anna – Louisa Generation Facility 345kV,L:9643:10279:345,154.1,228.0,15.5,,table,Rebuild line with higher-capacity conductor,12889000.0,12889000.0
Q14-0404,2015-11-30,Electric Avenue Facility – Sanger Power And Feed 138kV L,L:9820:10262:138,1.0,True,Meldrim – Sanger Power And Feed 138kV line,L:9485:9820:138,151.4,205.0,18.8,,table,Rebuild line with higher-capacity conductor,3295000.0,3295000.0
Q14-0404,2015-11-30,Arvah B Hopkins – Oak Lawn 138kV,L:9920:9932:138,1.0,True,Louisa Generation Facility – N Anna 345kV,L:9643:10279:345,149.6,222.0,15.5,,table,Rebuild line with higher-capacity conductor,9991000.0,9991000.0
Q14-0404,2015-11-30,Oak Lawn – Jocassee 138kV Line,L:9932:10191:138,1.0,True,Louisa Generation Facility – N Anna 345kV line,L:9643:10279:345,145.4,205.0,15.5,,table,Rebuild line with higher-capacity conductor,3223000.0,3223000.0
Q14-0404,2015-11-30,Huntington Beach – Havre Assinniboine 138kV,L:8665:10200:138,1.0,True,Havre Assinniboine – Huntington Beach 138kV,L:8665:10200:138,133.9,364.0,7.3,,table,Rebuild line with higher-capacity conductor,23355000.0,23355000.0
Q14-0404,2015-11-30,Huntington Beach – Havre Assinniboine 138kV Line,L:8665:10200:138,1.0,True,Havre Assinnioine – Huntington Beach 138kV Ckt 1,L:8665:10200:138,133.9,364.0,7.3,,table,Rebuild line with higher-capacity conductor,23355000.0,23355000.0
Q14-0404,2015-11-30,Havre Assinniboine – Roney 138kV,L:10200:10201:138,1.0,True,Indian – Bichwood 345kV,L:8680:10290:345,113.2,394.0,10.4,,table,Rebuild line with higher-capacity conductor,3797000.0,3797000.0
Q14-0404,2015-11-30,Bancroft – Fairland 138kV L,L:8902:9063:138,1.0,True,Columbus Denois Crk – St Crispin 345kV,L:8823:8949:345,107.3,442.0,7.4,,table,Reconductor line,150000.0,0.0
Q14-0404,2015-11-30,Fredericksburg – Possum Point 345kV,L:9734:10277:345,1.0,True,Birchwood – Indian 345kV Line,L:8680:10290:345,105.9,1326.0,5.5,,table,Reconductor line,23593000.0,116000.0
Q14-0404,2015-11-30,Woods Dp – Cwec Dewey 138kV,L:10303:10307:138,0.9962529912894067,False,Wods Dp – Cwec Dewey 138kV Line 2,L:10303:10307:138,105.7,492.0,6.7,,table,Reconductor line,389000.0,3000.0
Q14-0404,2015-11-30,Birchwood – Indian 345kV,L:8680:10290:345,1.0,True,Fluvanna P.S – Louisa Generation Facility 345kV,L:9631:9643:345,105.1,1801.0,5.5,,table,Reconductor line,43865000.0,106000.0
Q14-0404,2015-11-30,Bancroft – Colesville 138kV,L:8902:9062:138,1.0,True,Columbus Denois Creek – St Crispin 345kV line,L:8823:8949:345,104.8,505.0,7.4,,table,Reconductor line,412000.0,1000.0
Q14-0404,2015-11-30,Hedges Substation – Lake June Pump 345kV,L:6300:6521:345,1.0,True,Lake June Pump Substation – Amps 500kV,L:6300:7127:500,103.8,2359.0,6.9,,table,Reconductor line,16023000.0,50000.0
Q14-0404,2015-11-30,Gordonsville Energy Lp – Nevada Solar One 138kV,L:9131:9132:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345kV,L:9631:9643:345,103.2,276.0,8.5,,table,Reconductor line,749000.0,606000.0
Q14-0404,2015-11-30,St Crispin – Pluess 345kV L,L:8823:8824:345,1.0,True,Hardwick 138-1 kV Autotransformer,X:8450:138:1,102.0,1950.0,17.5,,table,Reconductor line,8656000.0,27000.0
Q14-0404,2015-11-30,St Crispin Substation – Columbus Denois Creek 345kV line,L:8823:8949:345,1.0,True,Hardwick 138/1 kV Transformer Bank,X:8450:138:1,101.6,2483.0,19.4,,table,Reconductor line,7911000.0,25000.0
Q15-0423,2015-11-15,South Crk – Carite 138 KV,L:9162:9293:138,1.0,True,Moonshine Substation – Person 345 KV,L:9335:11146:345,140.7,195.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,16234000.0,836000.0
Q15-0423,2015-11-15,Hypoluxo – Candlers Mtn 138 KV line,L:9290:9292:138,1.0,True,Reusens – Leesville 345 KV,L:9219:9667:345,124.4,177.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1856000.0,188000.0
Q15-0423,2015-11-15,Salem Electric Department Substation – Sub 9675 138 KV,L:9246:9675:138,1.0,True,Lowmoor – Hinton Ap 345 KV,L:9666:18544:345,124.3,165.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1066000.0,1066000.0
Q15-0423,2015-11-15,Pardeville – Pipeline 138 KV,L:9271:9502:138,1.0,True,Station G – Clover Substation 345 KV,L:9276:9669:345,118.7,473.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13421000.0,1214000.0
Q15-0423,2015-11-15,Starkey – Hancock 138 KV,L:9532:9534:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,150.4,221.0,21.3,,prose_loss,Rebuild line with higher-capacity conductor,4485000.0,4485000.0
Q15-0423,2015-11-15,Island Phoenix – Carters 138 KV,L:9214:9223:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,131.0,270.0,13.8,,prose_loss,Rebuild line with higher-capacity conductor,12698000.0,12698000.0
Q15-0423,2015-11-15,Boonsboro Substation – Ralston 138 KV L,L:9218:9657:138,1.0,True,Reusns – Leesville 345 KV,L:9219:9667:345,129.4,361.0,15.1,,prose_loss,Rebuild line with higher-capacity conductor,7622000.0,925000.0
Q15-0423,2015-11-15,Stratford Substation – Hancock 138 KV,L:9531:9534:138,1.0,True,Huntington Court Substation – Reusens 345 KV,L:9219:9243:345,125.6,213.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,2630000.0,2630000.0
Q15-0423,2015-11-15,South Lynchburg – Candlers Mtn 138 KV,L:9164:9292:138,1.0,True,Reusens – Leesville Substation 345 KV,L:9219:9667:345,124.3,193.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,3170000.0,320000.0
Q15-0423,2015-11-15,Monel – Pardeville 138 KV,L:9154:9502:138,1.0,True,Sta G – Clover 345 KV,L:9276:9669:345,118.5,477.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,37183000.0,3406000.0
Q15-0423,2015-11-15,Challenge – Birchwood 345 KV L,L:9944:10290:345,1.0,True,Jesse L Terry – Bear Island 345 KV,L:10264:10281:345,116.4,1979.0,15.7,,prose_loss,Rebuild line with higher-capacity conductor,122141000.0,3802000.0
Q15-0423,2015-11-15,Boonsboro – Reusens 138 KV,L:9218:9219:138,1.0,True,Reusens – Leesville 345 KV,L:9219:9667:345,137.2,573.0,20.7,,prose_colon,Rebuild line with higher-capacity conductor,2615000.0,249000.0
Q15-0423,2015-11-15,Shute – Roanoke 138 KV,L:9540:9542:138,1.0,True,Tanglewilde – Takelma 138 KV,L:9201:9202:138,129.2,210.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,3237000.0,3237000.0
Q15-0423,2015-11-15,Muck Valley – Ralston 138 KV,L:9153:9657:138,1.0,True,Leesville – Reusens 345 KV L,L:9219:9667:345,128.9,364.0,15.1,,prose_colon,Rebuild line with higher-capacity conductor,5352000.0,649000.0
Q15-0423,2015-11-15,Carquille – Starkey 138 KV,L:9241:9532:138,1.0,True,Reusens – Huntington Court 345 KV Line,L:9219:9243:345,127.5,239.0,21.3,,prose_colon,Rebuild line with higher-capacity conductor,2338000.0,2338000.0
Q15-0423,2015-11-15,S Lynchburg – Brookville 138 KV,L:9164:9221:138,1.0,True,Reusens – Leesville 345 KV,L:9219:9667:345,120.8,207.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,2902000.0,293000.0
Q15-0423,2015-11-15,Viking – Muck Valley 138 KV,L:9152:9153:138,1.0,True,Sta G – Clover 345 KV L,L:9276:9669:345,118.7,312.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,2246000.0,243000.0
Q15-0423,2015-11-15,Leesille – Clover 345 KV,L:9667:9669:345,1.0,True,Moonshine – Person 345 KV,L:9335:11146:345,112.7,1558.0,24.0,,prose_colon,Rebuild line with higher-capacity conductor,176146000.0,8606000.0
Q15-0423,2015-11-15,Station G – Clover 345 KV line,L:9276:9669:345,1.0,True,Person – Mecklenburg Power Sta 345 KV,L:9650:11146:345,112.4,3134.0,30.8,,prose_colon,Rebuild line with higher-capacity conductor,94681000.0,3708000.0
Q15-0423,2015-11-15,Bancroft Substation – Fairland 138 KV,L:8902:9063:138,1.0,True,St Crispin Substation – Columbus Denois Crk 345 KV,L:8823:8949:345,112.3,545.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,601000.0,22000.0
Q15-0423,2015-11-15,Carquille – Clearbrook 138 KV,L:9241:9538:138,1.0,True,Reusens Substation – Huntington Court 345 KV,L:9219:9243:345,112.3,253.0,21.3,,prose_colon,Rebuild line with higher-capacity conductor,1988000.0,1988000.0
Q15-0423,2015-11-15,Sta G – Fluvanna P.S 345 KV,L:9276:9631:345,0.9711511817525061,True,Challenge – Birchwood 345 KV,L:9944:10290:345,111.5,1169.0,14.1,,prose_colon,Rebuild line with higher-capacity conductor,159574000.0,5630000.0
Q15-0423,2015-11-15,Park Ave – High Ridge 138 KV,L:8813:8816:138,1.0,True,Columbus Denois Creek – St Crispin 345 KV,L:8823:8949:345,111.1,1029.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,4965000.0,162000.0
Q15-0423,2015-11-15,Mcclellan-Adc – Person 345 KV,L:11146:11154:345,1.0,True,Person – Mecklenburg Power Station 345 KV,L:9650:11146:345,110.9,1603.0,16.9,,prose_colon,Rebuild line with higher-capacity conductor,29632000.0,1863000.0
Q15-0423,2015-11-15,Lake June Pump – Marcus Hook Energy Lp 500 KV,L:6300:7163:500,1.0,True,Hospital Distrito 7003 – Gibralter Cust Substation 345 KV,L:6046:6088:345,110.2,2801.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,89981000.0,2344000.0
Q15-0430,2015-11-24,PALM SPRINGS / NEWBURG 138.0 kV,L:9133:9134:138,1.0,True,PAGE / EISENHOWER 138.0 kV line,L:9480:9481:138,227.4,222.0,17.0,212.4,fields,Rebuild line with higher-capacity conductor,3296000.0,649000.0
Q15-0430,2015-11-24,NEWBURG / KYRENE SUBSTATION 138.0 kV,L:9134:9135:138,1.0,True,PAGE / EISENHOWER 138.0 kV line,L:9480:9481:138,218.7,227.0,17.0,204.0,fields,Rebuild line with higher-capacity conductor,4082000.0,803000.0
Q15-0430,2015-11-24,SIUC / SUNCOR SUBSTATION 138.0 kV,L:9510:9511:138,1.0,True,HARRISONBURG / TWIN BRANCH 2 138.0 kV line,L:9645:9652:138,207.0,201.0,8.8,198.4,fields,Rebuild line with higher-capacity conductor,6983000.0,6983000.0
Q15-0430,2015-11-24,UNH 1 & UNH 2 / ELKTON D.P 138.0 kV,L:9552:9651:138,1.0,True,KINGS / SUNCOR 138.0 kV,L:9508:9510:138,205.7,197.0,13.4,192.3,fields,Rebuild line with higher-capacity conductor,1150000.0,302000.0
Q15-0430,2015-11-24,ELKTON D.P / HAYMARKET SQUARE SUBSTATION 138.0 kV,L:9642:9651:138,1.0,True,KINGS / SUNCOR 138.0 kV,L:9508:9510:138,203.6,199.0,13.4,190.4,fields,Rebuild line with higher-capacity conductor,2260000.0,594000.0
Q15-0430,2015-11-24,FRANKLIN-LAGUNA / SIUC 138.0 kV,L:9482:9511:138,1.0,True,TWIN BRANCH 2 / HARRISONBURG 138.0 kV Line,L:9645:9652:138,203.1,208.0,8.8,194.8,fields,Rebuild line with higher-capacity conductor,3490000.0,3490000.0
Q15-0430,2015-11-24,UPPER MECHANICVILLE / HIGH WINDS SUBSTATION 138.0 kV line,L:9575:18156:138,1.0,True,PAGE / EISENHOWER 138.0 kV,L:9480:9481:138,199.3,214.0,14.5,185.9,fields,Rebuild line with higher-capacity conductor,6945000.0,2042000.0
Q15-0430,2015-11-24,UNH 1 & UNH 2 / RICE 138.0 kV line,L:9552:9553:138,1.0,True,KINGS / SUNCOR 138.0 kV,L:9508:9510:138,198.8,208.0,13.4,186.2,fields,Rebuild line with higher-capacity conductor,8398000.0,2208000.0
Q15-0430,2015-11-24,GROTTOES / NM POTASH 1 138.0 kV line,L:9179:9180:138,1.0,True,PIDGEON SUBSTATION / GREENVILLE STEAM 138.0 kV,L:18472:18475:138,198.4,215.0,9.3,190.0,fields,Rebuild line with higher-capacity conductor,5725000.0,490000.0
Q15-0430,2015-11-24,NINE MILE CEEK / VIEWLAND-HOFFMAN 138.0 kV L,L:9328:9331:138,1.0,True,KINGS / PORTERVILLE 138.0 kV,L:9508:9509:138,188.2,259.0,13.9,177.7,fields,Rebuild line with higher-capacity conductor,14942000.0,1799000.0
Q15-0430,2015-11-24,WARRICK / LONG BEAH 138.0 kV,L:9441:9443:138,1.0,True,FRANKLIN-LAGUNA / DAYTON 345.0 kV,L:9436:9482:345,184.5,236.0,14.2,172.7,fields,Rebuild line with higher-capacity conductor,4146000.0,1178000.0
Q15-0430,2015-11-24,WARRICK / MT. VIEW 138.0 kV,L:9443:9551:138,1.0,True,DAYTON / FRANKLIN-LAGUNA 345.0 kV line,L:9436:9482:345,184.1,224.0,14.2,171.7,fields,Rebuild line with higher-capacity conductor,10570000.0,3002000.0
Q15-0430,2015-11-24,MT. VIEW / MATHEW 138.0 kV,L:9551:9556:138,1.0,True,DAYTON / FRANKLIN-LAGUNA 345.0 kV line,L:9436:9482:345,183.3,222.0,14.2,170.7,fields,Rebuild line with higher-capacity conductor,5545000.0,1575000.0
Q15-0430,2015-11-24,LONG BEACH / MOUNT CLINTON 138.0 kV,L:9441:9442:138,1.0,True,FRANKLIN-LAGUNA / DAYTON 345.0 kV Line,L:9436:9482:345,181.6,253.0,14.2,170.5,fields,Rebuild line with higher-capacity conductor,5303000.0,1506000.0
Q15-0430,2015-11-24,RED HILLS / CROZET 138.0 kV line,L:9115:9126:138,1.0,True,PIDGEON / GREENVILLE STEAM 138.0 kV,L:18472:18475:138,181.2,211.0,9.3,172.6,fields,Rebuild line with higher-capacity conductor,6428000.0,550000.0
Q15-0430,2015-11-24,HARRISONBURG / MOUNT CLINTON 138.0 kV,L:9442:9645:138,1.0,True,FRANKLIN-LAGUNA / DYTON 345.0 kV L,L:9436:9482:345,179.4,267.0,14.2,169.0,fields,Rebuild line with higher-capacity conductor,5075000.0,1442000.0
Q15-0430,2015-11-24,PAGE / EISENHOWER 138.0 kV L,L:9480:9481:138,1.0,True,PORTERVILLE / KINGS 138.0 kV,L:9508:9509:138,174.4,290.0,13.9,165.0,fields,Rebuild line with higher-capacity conductor,3959000.0,477000.0
Q15-0430,2015-11-24,MELONES / NINE MILE CRK 138.0 kV line,L:9325:9328:138,1.0,True,NINE MILE CRK / POTASH JCT 138.0 kV,L:9328:9330:138,174.1,181.0,8.4,165.0,fields,Rebuild line with higher-capacity conductor,18064000.0,18064000.0
Q15-0430,2015-11-24,CHECKPOINT / SUNCOR 138.0 kV,L:9506:9510:138,1.0,True,DAYTON / FRANKLIN-LAGUNA 345.0 kV line,L:9436:9482:345,173.3,193.0,11.4,161.8,fields,Rebuild line with higher-capacity conductor,6667000.0,1843000.0
Q15-0430,2015-11-24,CARSON ICE / EDINBURG 138.0 kV,L:9573:9581:138,1.0,True,WESTROCK SOUTHEAST LLC / CASON LANE 345.0 kV,L:9069:18127:345,170.8,175.0,7.5,162.4,fields,Rebuild line with higher-capacity conductor,3605000.0,3605000.0
Q15-0430,2015-11-24,HIALEAH / LCEC NO. 25 138.0 kV L,L:18557:18562:138,0.993780351874021,False,GLENSHIRE SUBSTATION / CASTLE GARDENS 345.0 kV L,L:18558:18702:345,166.6,281.0,5.3,162.9,fields,Rebuild line with higher-capacity conductor,10744000.0,418000.0
Q15-0430,2015-11-24,ROC CUT / UPPER MECHANICVILLE 138.0 kV,L:9547:9575:138,1.0,True,UPPER MECHANICVILLE / SWEETWAER 138.0 kV,L:9546:9575:138,165.6,181.0,10.7,154.1,fields,Rebuild line with higher-capacity conductor,4247000.0,4247000.0
Q15-0430,2015-11-24,CHECKPOINT / RICE 138.0 kV,L:9506:9553:138,1.0,True,FRANKLIN-LAGUNA / DAYTON 345.0 kV,L:9436:9482:345,165.5,210.0,11.4,154.9,fields,Rebuild line with higher-capacity conductor,3200000.0,885000.0
Q15-0430,2015-11-24,PAGE / VIEWLAND-HOFFMAN 138.0 kV,L:9331:9480:138,1.0,True,PORTERVILLE / KINGS 138.0 kV,L:9508:9509:138,165.4,297.0,13.9,156.3,fields,Rebuild line with higher-capacity conductor,17268000.0,2079000.0
Q15-0430,2015-11-24,DELCO TAP / GLENSHIRE 138.0 kV L,L:18556:18558:138,1.0,True,GLENSHIRE / CASTLE GARDENS 345.0 kV line,L:18558:18702:345,165.4,287.0,5.3,161.8,fields,Rebuild line with higher-capacity conductor,2875000.0,112000.0
Q13-0300,2016-01-01,Progress Park - Tichigan 138 KV,L:18571:18639:138,1.0,True,Cullman - Sandario 138 KV,L:18025:18572:138,138.6,251.0,6.0,,table,Rebuild line with higher-capacity conductor,10506000.0,10506000.0
Q13-0300,2016-01-01,Industrial Acres Substation - Sargent Rd Substation 138 KV,L:18199:18254:138,1.0,True,Azalea Solar Llc - Amos 345 KV,L:18198:18686:345,116.8,190.0,7.5,,table,Rebuild line with higher-capacity conductor,29985000.0,29985000.0
Q13-0300,2016-01-01,Cullman - Sandario 138 KV,L:18025:18572:138,1.0,True,Tichigan - Progress Park 138 KV,L:18571:18639:138,114.5,355.0,6.0,,table,Rebuild line with higher-capacity conductor,11754000.0,11754000.0
Q13-0300,2016-01-01,Contra Costa 3 - Sandario 138 KV,L:18043:18572:138,1.0,True,Tichigan - Progress Park 138 KV Line,L:18571:18639:138,110.0,367.0,6.0,,table,Rebuild line with higher-capacity conductor,14011000.0,14011000.0
Q13-0300,2016-01-01,Fiberboard - Kelly 3 138 KV,L:18189:18575:138,1.0,True,Azalea Solar Llc - Amos 345 KV,L:18198:18686:345,109.6,222.0,6.0,,table,Reconductor line,2510000.0,2510000.0
Q13-0300,2016-01-01,Florence - Youngwood 345 KV L,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500 KV,L:8265:8284:500,101.9,1803.0,6.1,,table,Reconductor line,14702000.0,642000.0
Q13-0300,2016-01-01,Powhaton - Walnut-Engle Tap 138 KV line,L:17027:17030:138,1.0,True,Alibates - Pleasant Valley Pumps 345 KV,L:17029:18709:345,101.7,544.0,7.8,,table,Reconductor line,1029000.0,34000.0
Q13-0300,2016-01-01,Powhaton - Chawick 138 KV,L:17028:17030:138,1.0,True,Alibates - Pleasant Valley Pumps 345 KV,L:17029:18709:345,100.1,377.0,5.9,,table,Reconductor line,917000.0,39000.0
Q14-0373,2015-12-16,Fairland-Bancroft 138 kV L,L:8902:9063:138,1.0,True,Columbus Denois Creek-St Crispin 345 kV,L:8823:8949:345,165.9,442.0,7.2,,table,Rebuild line with higher-capacity conductor,726000.0,9000.0
Q14-0373,2015-12-16,Bancroft-Colesville 138 kV,L:8902:9062:138,1.0,True,Columbus Denois Creek-St Crispin Substation 345 kV,L:8823:8949:345,156.1,505.0,7.2,,table,Rebuild line with higher-capacity conductor,1752000.0,21000.0
Q14-0373,2015-12-16,Beltsville-Mohave Electric Substation 138 kV,L:8833:8929:138,1.0,True,St Crispin-Columbus Denois Crk 345 kV line,L:8823:8949:345,102.6,549.0,6.0,,table,Reconductor line,288000.0,3000.0
Q14-0373,2015-12-16,Mohave Electric-Nasa 138 kV,L:8929:8953:138,1.0,True,St Crispin-Columbus Denois Crk 345 kV,L:8823:8949:345,101.5,592.0,6.0,,table,Reconductor line,675000.0,8000.0
Q14-0373,2015-12-16,Challenge-Birchood 345 kV,L:9944:10290:345,1.0,True,Bear Island-Jesse L Terry 345 kV,L:10264:10281:345,101.0,1979.0,22.4,,table,Reconductor line,52582000.0,725000.0
Q14-0373,2015-12-16,Indian Substation-Birchwood 345 kV line,L:8680:10290:345,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 kV,L:9631:9643:345,100.7,1801.0,14.1,,table,Reconductor line,34700000.0,470000.0
Q14-0382,2015-12-25,OAK KNOLL to UNIVERSITY 230 kV,L:20995:22032:230,1.0,True,COOK to OAK KNOLL 500 kV,L:20995:21716:500,126.7,1300.0,17.3,,prose_overloaded,Rebuild line with higher-capacity conductor,17972000.0,458000.0
Q14-0382,2015-12-25,COMED to ALBION ROAD 100 kV,L:22884:22902:100,1.0,True,FISK STREET to TAYLOR 138 & 100 kV,L:23491:23503:100,114.9,139.0,45.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1359000.0,1359000.0
Q14-0382,2015-12-25,JIM CHRISTAL 230-1 kV Transformer,X:22951:230:1,0.99789994836964,True,DRESDEN GENERATING STATION to LOS OSITOS 500 kV,L:23263:23508:500,103.5,1193.0,14.5,,prose_overloaded,Replace transformer with higher-rated unit,7876000.0,336000.0
Q14-0382,2015-12-25,WAYNEDALE to STATE STREET 230 kV,L:21763:21774:230,1.0,True,RICHLAND to DEKALB 500 kV,L:20309:21759:500,102.7,993.0,18.0,,prose_overloaded,Reconductor line,7287000.0,173000.0
Q14-0382,2015-12-25,JOLIET 29 to SUNSET PT 230 kV,L:23449:23496:230,1.0,True,LOS OSITOS to DRESDEN GENERATING STA 500 kV,L:23263:23508:500,119.8,553.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,10380000.0,326000.0
Q14-0382,2015-12-25,GROVE STREET to GUILBEAU ELECTRIC 230 kV #1,L:23056:23416:230,1.0,True,FARRAGUT to WASHINGTON PARK DS 500 kV Line,L:24035:24600:500,109.5,656.0,8.6,,prose_loss,Reconductor line,12150000.0,626000.0
Q14-0382,2015-12-25,JIM CHRISTAL to MI-WUK 230 kV,L:22951:23514:230,1.0,True,LOS OSITOS to DRESDEN GENERATING STA 500 kV,L:23263:23508:500,108.6,656.0,10.7,,prose_loss,Reconductor line,6542000.0,529000.0
Q14-0382,2015-12-25,JIM CHRISTAL 500-1 kV Transformer,X:22951:500:1,0.99789994836964,True,LOS OSITOS to DRESDEN GENERATING STATION 500 kV Line,L:23263:23508:500,104.8,1178.0,14.5,,prose_loss,Replace transformer with higher-rated unit,27557000.0,1174000.0
Q14-0382,2015-12-25,JIM CHRISTAL SUBSTATION to POPLAR BLUFF GENERATING STA 230 kV,L:22951:22962:230,1.0,True,LOS OSITOS to DRESEN GENERATING STA 500 kV,L:23263:23508:500,101.3,590.0,8.4,,prose_loss,Reconductor line,9662000.0,563000.0
Q14-0382,2015-12-25,JIM CHRISTAL to CRETE ENERGY VENTURE LLC 230 kV,L:22951:23480:230,1.0,True,JIM CHRISTAL to UNIVERSITY PARK N 500 kV Line,L:22951:23505:500,112.7,735.0,10.3,,prose_colon,Rebuild line with higher-capacity conductor,24836000.0,1406000.0
Q14-0382,2015-12-25,GUILBEAU ELECTRIC to GROVE STREET 230 kV,L:23056:23416:230,1.0,True,FARRAGUT to WASHINGTONPARK DS 500 kV,L:24035:24600:500,109.5,656.0,8.6,,prose_colon,Reconductor line,12150000.0,626000.0
Q14-0382,2015-12-25,LEHMA to HUNTINGDON DISTRICT 100 kV line,L:22027:22028:100,1.0,True,DEKALB to MCMICHEN 500 kV,L:21759:22035:500,105.8,203.0,5.5,,prose_colon,Reconductor line,1710000.0,38000.0
Q14-0382,2015-12-25,FISK STREET to TAYLOR 138 & 100 kV,L:23491:23503:100,1.0,True,ALBION RD to COMED 100 kV,L:22884:22902:100,102.2,137.0,36.1,,prose_colon,Reconductor line,586000.0,586000.0
Q14-0382,2015-12-25,MORRIS COGENERATION LLC to FARRAGUT 230 kV Line,L:23475:24600:230,1.0,True,DRESDEN GENERATING STA to MORRIS COGENERATION LLC 230 kV Line,L:23475:23508:230,100.2,677.0,6.4,,prose_colon,Reconductor line,5981000.0,271000.0
