project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0390,2015-12-28,Archer Daniels Midland Lincoln-Vly Children'S Hospital 138 kV,L:7225:7304:138,0.9982585050297041,False,Mcclellan-Bell-Goodyear Lake Plant 345 kV Line,L:7253:7389:345,103.5,327.0,18.8,,prose_overloaded,Reconductor line,679000.0,161000.0
Q14-0390,2015-12-28,Stratt-Statesville Highway 64 138 kV,L:7187:7328:138,1.0,True,Danz Ave Sw Sta Substation-Martin Dam 138 kV,L:7324:7331:138,101.8,235.0,14.3,,prose_overloaded,Reconductor line,341000.0,94000.0
Q14-0390,2015-12-28,Stratt-Willow Lawn 138 kV line,L:7187:7382:138,1.0,True,Martin Dam-Danz Ave Sw Sta 138 kV,L:7324:7331:138,101.5,250.0,14.3,,prose_overloaded,Reconductor line,1769000.0,486000.0
Q14-0390,2015-12-28,Forbes-Anton 138 kV,L:7345:7359:138,1.0,True,Goodyear ake Plant-Mcclellan-Bell Substation 345 kV,L:7253:7389:345,113.2,334.0,7.5,,prose_loss,Rebuild line with higher-capacity conductor,1408000.0,344000.0
Q14-0390,2015-12-28,Twin Branch Substation-Wrightwood Substation 138 kV,L:7213:7268:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 kV,L:7253:7389:345,111.1,267.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,974000.0,188000.0
Q14-0390,2015-12-28,Kleen-119Th Street 138 kV,,0.0,False,Mcclellan-Bell-Goodyear Lake Plant 345 kV line,L:7253:7389:345,107.6,242.0,5.2,,prose_loss,,,
Q14-0390,2015-12-28,Harts Island-Valley Children'S Hospital Substation 138 kV,L:7225:7319:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345 kV,L:7253:7389:345,104.7,305.0,18.8,,prose_loss,Reconductor line,483000.0,114000.0
Q14-0390,2015-12-28,Archer Daniels Midland Lincoln-Chelatchie 138 kV L,L:7304:7316:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 kV,L:7253:7389:345,102.7,344.0,18.8,,prose_loss,Reconductor line,346000.0,82000.0
Q14-0390,2015-12-28,Dravosburg-Wilmerding 138 kV Line,L:7231:7303:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 kV,L:7253:7389:345,109.0,252.0,5.1,,prose_colon,Reconductor line,2558000.0,493000.0
Q14-0390,2015-12-28,Martin Dam-Eden Prairie 138 kV,L:7287:7331:138,1.0,True,Martin Dam-Danz Ave Sw Sta 138 kV,L:7324:7331:138,105.2,201.0,14.3,,prose_colon,Reconductor line,827000.0,227000.0
Q14-0390,2015-12-28,Chelatchie-Martin Dam 138 kV,L:7316:7331:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 kV,L:7253:7389:345,101.9,362.0,18.8,,prose_colon,Reconductor line,902000.0,213000.0
Q14-0390,2015-12-28,Eden Prairie-Statesville Highway 64 138 kV,L:7287:7328:138,1.0,True,Danz Ave Sw Sta-Martin Dam 138 kV,L:7324:7331:138,101.8,223.0,14.3,,prose_colon,Reconductor line,246000.0,68000.0
Q14-0390,2015-12-28,Martin Dam-Danz Ave Sw Sta 138 kV L,L:7324:7331:138,1.0,True,Stratt-Willow Lawn 138 kV,L:7187:7382:138,100.4,326.0,16.7,,prose_colon,Reconductor line,436000.0,96000.0
Q14-0322,2016-01-16,Portage Lakes / Old Forge 230 KV,L:20086:20096:230,1.0,True,Running Y / Chartley Pond 500 KV L,L:20063:20303:500,110.1,933.0,6.0,,table,Rebuild line with higher-capacity conductor,19153000.0,3257000.0
Q14-0322,2016-01-16,Bellingham Cogeneration Facility / Jim Hill 345 KV,L:8204:18683:345,1.0,True,Pinehurst / State Line Combined Cycle 345 KV L,L:17977:18692:345,103.9,2110.0,7.5,,table,Reconductor line,44992000.0,9295000.0
Q14-0322,2016-01-16,W Canton 500 kV/230 kV XFMR,X:20174:500:230,0.9884300909543573,True,Chartley Pond Substation / Inyokern 500 KV,L:19587:20303:500,103.2,1233.0,6.6,,table,Replace transformer with higher-rated unit,20109000.0,5820000.0
Q14-0322,2016-01-16,Syl Laskin / Bellingham Cogeneration Facility 345 KV,L:7193:8204:345,1.0,True,Southeast Gate / Bellingham Cogeneration Facility 345 KV line,L:7252:8204:345,100.2,1241.0,5.6,,table,Reconductor line,11305000.0,3813000.0
Q14-0335,2016-01-31,Bancoft / Fairland 138 kV,L:8902:9063:138,1.0,True,Columbus Denois Crk / St Crispin Substation 345 kV,L:8823:8949:345,143.6,442.0,6.2,,table,Rebuild line with higher-capacity conductor,502000.0,39000.0
Q14-0335,2016-01-31,Bancroft / Colesville 138 kV,L:8902:9062:138,1.0,True,Columbus Denois Crk Substation / St Crispin 345 kV line,L:8823:8949:345,136.5,505.0,6.2,,table,Rebuild line with higher-capacity conductor,1367000.0,106000.0
Q14-0335,2016-01-31,Carters / Galesburg Monmouth Boulevard 138 kV line,L:9223:9387:138,1.0,True,International Paper Livermore Hydro / Galesburg Monmouth Boulevard 138 kV,L:9386:9387:138,117.9,243.0,100.0,,table,Rebuild line with higher-capacity conductor,10253000.0,10253000.0
Q14-0335,2016-01-31,Island Phoenix / Carters 138 kV L,L:9214:9223:138,1.0,True,Tanglewilde / Blue Ridge 138 kV,L:9201:9225:138,116.7,201.0,39.4,,table,Rebuild line with higher-capacity conductor,18507000.0,18507000.0
Q14-0335,2016-01-31,International Paper Livermore Hydro / Galesburg Monmouth Boulevard 138 kV Line,L:9386:9387:138,1.0,True,Galesburg Monmouth Boulevard / Carters 138 kV,L:9223:9387:138,116.0,247.0,100.0,,table,Rebuild line with higher-capacity conductor,7343000.0,7343000.0
Q14-0335,2016-01-31,Oak Level / International Paper Livermore Hydro 138 kV line,L:9373:9386:138,1.0,True,Carters / Galesburg Monmouth Boulevard 138 kV,L:9223:9387:138,112.8,248.0,100.0,,table,Rebuild line with higher-capacity conductor,14930000.0,14930000.0
Q14-0335,2016-01-31,Hardwick 345-1 kV Autotransformer,X:8450:345:1,0.9761818221831551,True,St Crispin Substation / Columbus Denois Creek 345 kV,L:8823:8949:345,110.1,1159.0,6.0,,table,Replace transformer with higher-rated unit,15557000.0,1203000.0
Q14-0335,2016-01-31,W Bassett / Keswick Substation 138 kV,L:9369:9671:138,1.0,True,Carters / Galesburg Monmouth Boulevard 138 kV,L:9223:9387:138,107.9,253.0,100.0,,table,Reconductor line,308000.0,308000.0
Q14-0335,2016-01-31,Keswick / Oak Level 138 kV,L:9373:9671:138,1.0,True,Carters / Galesburg Monmouth Boulevard 138 kV,L:9223:9387:138,107.7,253.0,100.0,,table,Reconductor line,1521000.0,1521000.0
Q14-0335,2016-01-31,Indian / Birchwood 345 kV L,L:8680:10290:345,1.0,True,Fluvanna P.S Substation / Louisa Generation Facility 345 kV L,L:9631:9643:345,101.0,1801.0,12.9,,table,Reconductor line,29582000.0,2055000.0
Q14-0346,2016-01-31,PANGBORN – COLESVILLE 138.0 kV,L:8898:9062:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CRK SUBSTATION 345.0 kV L,L:8823:8949:345,127.7,368.0,5.9,,table,Rebuild line with higher-capacity conductor,1046000.0,99000.0
Q14-0346,2016-01-31,NORTH OGDEN – FAIRLAND 138.0 kV,L:8901:9063:138,1.0,True,COLUMBUS DENOIS CREEK – ST CRISPIN 345.0 kV,L:8823:8949:345,125.4,368.0,7.5,,table,Rebuild line with higher-capacity conductor,1742000.0,71000.0
Q14-0346,2016-01-31,PANGBORN – SLIGO SUBSTATION 138.0 kV line,L:8898:8909:138,1.0,True,SUMMIT LAKE WPS – ROSSMOOR SOUTH 138.0 kV,L:8889:8906:138,120.5,276.0,5.9,,table,Rebuild line with higher-capacity conductor,4934000.0,2111000.0
Q14-0346,2016-01-31,SLIGO – LINDEN 138.0 kV,L:8909:8942:138,1.0,True,SUMMIT LAKE WPS – ROSSMOOR SOUTH 138.0 kV L,L:8889:8906:138,117.1,308.0,5.9,,table,Rebuild line with higher-capacity conductor,647000.0,277000.0
Q14-0346,2016-01-31,SOUTHWEST – INYOKERN TOWN 138.0 kV,L:8713:9698:138,1.0,True,WAITSBURG – STEED RD 138.0 kV,L:8934:8964:138,111.5,175.0,11.3,,table,Rebuild line with higher-capacity conductor,1340000.0,390000.0
Q14-0346,2016-01-31,HARDWICK – GULF BREEZE 138.0 kV,L:8449:8450:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CREEK 345.0 kV,L:8823:8949:345,110.3,757.0,5.8,,table,Rebuild line with higher-capacity conductor,1412000.0,16000.0
Q14-0346,2016-01-31,WHEELABRATOR BALTIMORE REFUSE – WILKENS 138.0 kV,L:8507:9058:138,1.0,True,PLUESS – ST CRISPIN 345.0 kV,L:8823:8824:345,102.7,588.0,6.6,,table,Reconductor line,952000.0,12000.0
Q14-0346,2016-01-31,WESTPORT – WHEELABRATOR BALTIMORE REFUSE 138.0 kV Line,L:8468:9058:138,1.0,True,ST CRIPIN – PLUESS 345.0 kV,L:8823:8824:345,102.7,588.0,6.6,,table,Reconductor line,206000.0,3000.0
Q14-0346,2016-01-31,RED WILLOW – FT SLOCUM 138.0 kV,L:8683:8892:138,1.0,True,WINTER – SEEK LANE SUBSTATION 138.0 kV,L:8701:8709:138,102.5,219.0,19.9,,table,Reconductor line,323000.0,73000.0
Q14-0395,2016-01-27,WAITSBURG-STEED RD 138kV,L:8934:8964:138,1.0,True,BRANDYWINE POWER FACILITY SUBSTATION 345/1 kV TX,X:9070:345:1,145.0,223.0,41.0,,table,Rebuild line with higher-capacity conductor,1122000.0,1122000.0
Q14-0395,2016-01-27,WEST LAFAYETTE CUMBERLAND AVENUE-WESTLAKE 138kV,L:8673:8676:138,1.0,True,BRANDYWINE POWER FACILITY 345-1 kV Transformer,X:9070:345:1,126.1,228.0,27.1,,table,Rebuild line with higher-capacity conductor,3039000.0,3039000.0
Q14-0395,2016-01-27,INYOKERNTOWN SUBSTATION-BENNING 3 138kV,L:8965:9698:138,1.0,True,WAITSBURG-STEED ROAD 138kV Line,L:8934:8964:138,112.4,183.0,13.1,,table,Rebuild line with higher-capacity conductor,1393000.0,551000.0
Q14-0395,2016-01-27,SUNBRIGHT-BRANDYWINE POWER FACILITY 138kV Ckt 2,L:8651:9070:138,1.0,True,SUNBRIGHT-BRANDYWINE POWER FACILITY SUBSTATION 138kV Ckt 1,L:8651:9070:138,109.4,258.0,45.5,,table,Reconductor line,514000.0,514000.0
Q14-0395,2016-01-27,SUNBRIGHT-BRANDYWINE POWER FACILITY 138kV,L:8651:9070:138,1.0,True,SUNBRIGHT-BRANDYWINE POWER FACILITY 138kV,L:8651:9070:138,108.3,261.0,45.5,,table,Reconductor line,514000.0,514000.0
Q14-0395,2016-01-27,WAITSBURG-WESTWING 138kV L,L:8964:9853:138,1.0,True,BRANDYWINE POWER FACILITY 138/1kV TX,X:9070:138:1,106.6,236.0,21.5,,table,Reconductor line,790000.0,790000.0
Q14-0395,2016-01-27,SUNBRIGHT-TALBERT TAP 138kV,L:8651:8652:138,1.0,True,SUNBRIGHT-TALBERT TAP 138kV,L:8651:8652:138,105.9,257.0,45.4,,table,Reconductor line,905000.0,905000.0
Q14-0395,2016-01-27,TALBERT TAP-SUNBRIGHT 138kV,L:8651:8652:138,1.0,True,SUNBRIGHT-TALBERT TAP 138kV Cir. 1,L:8651:8652:138,105.9,257.0,45.4,,table,Reconductor line,905000.0,905000.0
Q14-0395,2016-01-27,SMARR ENERGY CENTER SUBSTATION-WAITSBURG 138kV,L:8925:8964:138,1.0,True,WAITSBURG-WESTWING 138kV,L:8964:9853:138,104.9,204.0,26.9,,table,Reconductor line,294000.0,294000.0
Q14-0395,2016-01-27,CHAPARRAL-KEARNEYVILLE 345kV,L:9399:17910:345,1.0,True,MWD EASTSIDE RES-PROSPECT 345kV,L:7491:7942:345,100.3,1400.0,5.9,,table,Reconductor line,41146000.0,2498000.0
Q14-0416,2016-01-18,ALIBATES - PLEASANT VLY PUMPS 345 kV Line,L:17029:18709:345,1.0,True,JACK RAMEY WIND - FLATLICK 500 kV L,L:19281:19571:500,112.9,1270.0,6.5,112.5,fields,Rebuild line with higher-capacity conductor,23112000.0,224000.0
Q14-0416,2016-01-18,HUBBARSTOWN - PLEASANT VLY PUMPS 345 kV line,L:17843:18709:345,1.0,True,JACK RAMEY WIND SUBSTATION - FLATLICK 500 kV,L:19281:19571:500,105.3,1187.0,6.3,104.9,fields,Reconductor line,17231000.0,164000.0
Q14-0304,2016-02-25,Mackay / Middleburgh 138.0 kV,L:9838:10168:138,1.0,True,Bear Island / Jesse L Terry 345.0 kV,L:10264:10281:345,128.7,272.0,5.3,125.4,fields,Rebuild line with higher-capacity conductor,15382000.0,3615000.0
Q14-0304,2016-02-25,Northern Neck / Middleburgh 138.0 kV line,L:10168:10278:138,1.0,True,Bear Island / Jesse L Terry 345.0 kV,L:10264:10281:345,123.4,305.0,5.3,120.4,fields,Rebuild line with higher-capacity conductor,2217000.0,521000.0
Q14-0304,2016-02-25,Fairland / Bancroft 138.0 kV,L:8902:9063:138,1.0,True,St Crispin / Columbus Denois Crk Substation 345.0 kV Line,L:8823:8949:345,119.0,442.0,7.5,116.1,fields,Rebuild line with higher-capacity conductor,423000.0,7000.0
Q14-0304,2016-02-25,Bancroft / Colesville 138.0 kV,L:8902:9062:138,1.0,True,Columbus Denois Crk / St Crispin 345.0 kV Line,L:8823:8949:345,115.0,505.0,7.5,112.5,fields,Rebuild line with higher-capacity conductor,815000.0,13000.0
Q14-0304,2016-02-25,Indian / Redwood City 345.0 kV line,L:8680:8937:345,1.0,True,Harewood / Indian 345.0 kV,L:8680:9846:345,105.0,1338.0,9.3,103.8,fields,Reconductor line,13520000.0,418000.0
Q14-0304,2016-02-25,Ina 345/138 kV Auto,X:8897:345:138,0.9903370497352667,True,St Crispin Substation / Columbus Denois Creek 345.0 kV,L:8823:8949:345,104.3,606.0,5.1,102.9,fields,Replace transformer with higher-rated unit,25997000.0,950000.0
Q14-0304,2016-02-25,Devon / Redwod City 345.0 kV Line,L:8937:9852:345,1.0,True,Indian / Redwood City 345.0 kV Line,L:8680:8937:345,101.5,1127.0,5.6,100.7,fields,Reconductor line,10499000.0,192000.0
Q14-0304,2016-02-25,Northern Neck 345 kV/138 kV Auto,X:10278:345:138,0.9959129794069465,True,Jesse L Terry / Bear Island 345.0 kV,L:10264:10281:345,100.8,496.0,6.7,98.5,fields,Replace transformer with higher-rated unit,13812000.0,2116000.0
Q14-0339,2016-02-20,Goodyear - Iron Works 100 kV,L:24029:24041:100,1.0,True,Eielson Afb Central Heat & Power Plant - Wallenpaupack 500 kV,L:7133:7171:500,127.1,123.0,100.0,,table,Rebuild line with higher-capacity conductor,5847000.0,5847000.0
Q14-0339,2016-02-20,Humbolt Term - Goodyear 100 kV Line,L:24026:24029:100,1.0,True,Fresh Meadows - Goodyear 100 kV,L:24029:24032:100,122.3,121.0,100.0,,table,Rebuild line with higher-capacity conductor,5092000.0,5092000.0
Q14-0339,2016-02-20,Wilmot - Hoodoo Wash Substation 100 kV Line,L:24037:24038:100,1.0,True,Washington Park Ds - Farragut 500 kV,L:24035:24600:500,117.4,131.0,10.7,,table,Rebuild line with higher-capacity conductor,4951000.0,2037000.0
Q14-0339,2016-02-20,Frsh Meadows Substation - Goodyear 100 kV,L:24029:24032:100,1.0,True,Goodyear - Humbolt Term 100 kV line,L:24026:24029:100,113.5,130.0,100.0,,table,Rebuild line with higher-capacity conductor,11179000.0,11179000.0
Q14-0339,2016-02-20,Fall Crk - Hoodoo Wash Substation 100 kV Line,L:23413:24038:100,1.0,True,Farragut - Washington Park Ds 500 kV,L:24035:24600:500,112.0,128.0,10.7,,table,Rebuild line with higher-capacity conductor,3862000.0,1589000.0
Q14-0339,2016-02-20,Washington Park Ds - Grove St 230 kV #1,L:23416:24035:230,1.0,True,Grove St - Washington Park Ds 230 kV Cir. 2,L:23416:24035:230,111.9,962.0,9.8,,table,Rebuild line with higher-capacity conductor,88587000.0,3350000.0
Q14-0339,2016-02-20,Grove St Substation - Washington Park Ds 230 kV Line 2,L:23416:24035:230,1.0,True,Washington Park Ds - Grove Street 230 kV Cir. 1,L:23416:24035:230,110.0,979.0,9.8,,table,Rebuild line with higher-capacity conductor,88587000.0,3350000.0
Q14-0339,2016-02-20,Rumford Industrial Park - Wilmot 100 kV,L:24037:24039:100,1.0,True,Washington Park Ds - Farragut 500 kV,L:24035:24600:500,101.5,161.0,10.7,,table,Reconductor line,672000.0,277000.0
Q14-0339,2016-02-20,Naguabo 2701 Substation - Humbolt Term 100 kV L,L:24026:24609:100,1.0,True,Goodyear - Fresh Meadows 100 kV Line,L:24029:24032:100,100.6,129.0,100.0,,table,Reconductor line,1065000.0,1065000.0
Q14-0352,2016-02-24,Mtn View / Round Rock Northeast Substation 138 KV L,L:7941:7944:138,1.0,True,New Vt Hanlon / Chambersburg 345 KV Line,L:7935:8274:345,129.2,247.0,12.2,,table,Rebuild line with higher-capacity conductor,3574000.0,3574000.0
Q14-0352,2016-02-24,Antrim / Mtn View Substation 138 KV,L:7941:7943:138,1.0,True,Chambersburg / New Vt Hanlon 345 KV L,L:7935:8274:345,122.0,253.0,12.2,,table,Rebuild line with higher-capacity conductor,9041000.0,9041000.0
Q14-0352,2016-02-24,Mwd Eastside Res / Round Rock Northeast 138 KV L,L:7942:7944:138,1.0,True,Chambersburg / New Vt Hanlon 345 KV,L:7935:8274:345,120.6,275.0,12.2,,table,Rebuild line with higher-capacity conductor,10425000.0,10425000.0
Q14-0352,2016-02-24,Mexico / Arroyo Tap 138 KV,L:6372:7997:138,1.0,True,George Johnson / Hazelton 138 KV,L:6832:6833:138,113.2,343.0,6.6,,table,Rebuild line with higher-capacity conductor,25524000.0,25524000.0
Q14-0352,2016-02-24,May Street / Hintz 138 KV,L:7957:7963:138,1.0,True,William F Matson Generating Station / Warren Canyon Tap 345 KV,L:7939:8250:345,108.6,345.0,9.1,,table,Reconductor line,873000.0,873000.0
Q14-0352,2016-02-24,May Street / Arroyo Tap 138 KV line,L:7963:7997:138,1.0,True,Warren Canyon Tap Substation / William F Matson Generating Sta 345 KV,L:7939:8250:345,108.4,343.0,9.1,,table,Reconductor line,2081000.0,2081000.0
Q14-0352,2016-02-24,Fisher Rd / Hintz 138 KV,L:7521:7957:138,1.0,True,William F Matson Generating Sta / Warren Canyon Tap 345 KV,L:7939:8250:345,107.2,353.0,9.1,,table,Reconductor line,4885000.0,4885000.0
Q14-0352,2016-02-24,Tyson / Caledonia Switching Yard 138 KV,L:8735:9066:138,1.0,True,Thurmont / Cledonia Switching Yard 138 KV,L:8736:9066:138,105.8,471.0,5.6,,table,Reconductor line,2067000.0,2067000.0
Q14-0352,2016-02-24,Tyson / Cove Avenue 138 KV line,L:6029:8735:138,1.0,True,Thurmont / Caledonia Switching Yard 138 KV,L:8736:9066:138,104.3,467.0,5.6,,table,Reconductor line,2184000.0,2184000.0
Q14-0353,2016-03-03,Jemison Substation - Aep Pettit Avenue 100.0 kV,L:21786:21801:100,1.0,True,Waynedale Substation - StateSt 230.0 kV,L:21763:21774:230,139.6,176.0,8.5,,table,Rebuild line with higher-capacity conductor,1846000.0,1031000.0
Q14-0353,2016-03-03,Rose Hill Substation - Aep Pettit Avenue 100.0 kV,L:21764:21786:100,0.9996647973270669,False,State St - Waynedale 230.0 kV,L:21763:21774:230,138.9,193.0,13.3,,table,Rebuild line with higher-capacity conductor,3256000.0,1704000.0
Q14-0353,2016-03-03,Indutrial Park - Spy Run 100.0 kV line,L:21793:21795:100,1.0,True,Waynedale - State St 230.0 kV,L:21763:21774:230,134.1,159.0,9.2,,table,Rebuild line with higher-capacity conductor,2387000.0,1122000.0
Q14-0353,2016-03-03,Rose Hill - State Street 100.0 kV,L:21764:21774:100,1.0,True,Waynedale - State Street 230.0 kV,L:21763:21774:230,131.2,167.0,6.9,,table,Rebuild line with higher-capacity conductor,2950000.0,2950000.0
Q14-0353,2016-03-03,Aep Pettit Avenue - Waynedale 100.0 kV,L:21763:21786:100,1.0,True,Waynedale - State St 230.0 kV,L:21763:21774:230,126.0,238.0,13.9,,table,Rebuild line with higher-capacity conductor,1877000.0,998000.0
Q14-0353,2016-03-03,Aep Pettit Avenue - Waynedale 100.0 kV Cir. 2,L:21763:21786:100,1.0,True,State Street - Waynedale 230.0 kV,L:21763:21774:230,126.0,238.0,13.9,,table,Rebuild line with higher-capacity conductor,1877000.0,998000.0
Q14-0353,2016-03-03,Industrial Park - Kampsville 100.0 kV,L:21766:21795:100,1.0,True,Waynedale - State Street 230.0 kV line,L:21763:21774:230,111.0,115.0,5.8,,table,Rebuild line with higher-capacity conductor,1353000.0,1353000.0
Q14-0353,2016-03-03,State St - Waynedale 230.0 kV,L:21763:21774:230,1.0,True,Dekalb - Richland 500.0 kV,L:20309:21759:500,103.6,993.0,5.7,,table,Reconductor line,5696000.0,107000.0
Q14-0367,2016-02-26,GARDEN CREEK / KEAN MTN AND GRASSY CREEK 138 KV,L:9270:9633:138,1.0,True,FARRELL / CLINCH RIV 345 KV line,L:9638:9662:345,144.4,262.0,16.5,,table,Rebuild line with higher-capacity conductor,4577000.0,411000.0
Q14-0367,2016-02-26,TURKEY PEN SUBSTATION / GARDEN CREEK 138 KV L,L:9263:9270:138,1.0,True,CLINCH RIV / FARRELL 345 KV Line,L:9638:9662:345,143.9,256.0,16.5,,table,Rebuild line with higher-capacity conductor,6160000.0,553000.0
Q14-0367,2016-02-26,BATAVIA POWER PLANT 345-138 kV TX,X:17764:345:138,0.9961158525442799,True,RAGLAND SUBSTATION / BATAVIA POWER PLANT SUBSTATION 345 KV,L:17764:18399:345,135.2,350.0,13.2,,table,Replace transformer with higher-rated unit,17667000.0,1027000.0
Q14-0367,2016-02-26,BIRCH CRK / SOUTH MEAOW SUBSTATION 138 KV,L:18285:18286:138,1.0,True,N POINT / SHAW SUBSTATION 345 KV,L:17937:18299:345,122.3,222.0,5.8,,table,Rebuild line with higher-capacity conductor,3943000.0,276000.0
Q14-0367,2016-02-26,HOPKINS / S MEADOW 138 KV,L:17931:18286:138,1.0,True,SHAW SUBSTATION / N POINT 345 KV,L:17937:18299:345,122.1,224.0,5.8,,table,Rebuild line with higher-capacity conductor,5242000.0,367000.0
Q14-0367,2016-02-26,DEVERS / MARICAO 6301 138 KV,L:17928:17932:138,1.0,True,NORTH PT / SHAW 345 KV,L:17937:18299:345,121.5,236.0,5.8,,table,Rebuild line with higher-capacity conductor,7227000.0,507000.0
Q14-0367,2016-02-26,MARICAO 6301 / FALLS VILLAGE 138 KV,L:17932:17936:138,1.0,True,N PT / SHAW 345 KV,L:17937:18299:345,121.4,232.0,5.8,,table,Rebuild line with higher-capacity conductor,6461000.0,453000.0
Q14-0367,2016-02-26,NORTH PT / DEVERS 138 KV,L:17928:18299:138,1.0,True,SHAW / N POINT 345 KV,L:17937:18299:345,121.3,245.0,5.8,,table,Rebuild line with higher-capacity conductor,5718000.0,401000.0
Q14-0367,2016-02-26,HOPKINS / FALLS VILLAGE 138 KV,L:17931:17936:138,1.0,True,SHAW / N POINT 345 KV,L:17937:18299:345,121.1,230.0,5.8,,table,Rebuild line with higher-capacity conductor,5790000.0,406000.0
Q14-0367,2016-02-26,ASHFIELD / BROWN 138 KV,L:9348:9559:138,1.0,True,N DUBLIN / FLORA E 345 KV line,L:9625:17626:345,118.1,261.0,8.8,,table,Rebuild line with higher-capacity conductor,4756000.0,340000.0
Q14-0367,2016-02-26,TOM WATKINS / HAYSI 138 KV,L:9265:17759:138,1.0,True,FLORA E / N DUBLIN 345 KV,L:9625:17626:345,118.0,556.0,18.3,,table,Rebuild line with higher-capacity conductor,32607000.0,1633000.0
Q14-0367,2016-02-26,CHISHOLM / HARTMAN CREEK 138 KV,L:9529:9626:138,1.0,True,LOWMOOR / HINTON AP 345 KV Line,L:9666:18544:345,117.9,463.0,5.2,,table,Rebuild line with higher-capacity conductor,3067000.0,158000.0
Q14-0367,2016-02-26,HEBRON / LOS BANOS SUBSTATION 138 KV,L:9355:9496:138,1.0,True,LOMOOR SUBSTATION / HINTON AP 345 KV,L:9666:18544:345,117.6,531.0,6.5,,table,Rebuild line with higher-capacity conductor,3468000.0,160000.0
Q14-0367,2016-02-26,KIMPER / TARZANASTATION U 138 KV,L:17760:17765:138,1.0,True,NORTH DUBLIN / FLORA EAST 345 KV,L:9625:17626:345,117.4,226.0,7.6,,table,Rebuild line with higher-capacity conductor,9202000.0,538000.0
Q14-0367,2016-02-26,HARTMAN CRK / WESTON 138 KV,L:9626:9627:138,1.0,True,HINTONAP / LOWMOOR 345 KV,L:9666:18544:345,117.0,478.0,5.2,,table,Rebuild line with higher-capacity conductor,4340000.0,224000.0
Q14-0367,2016-02-26,ROSALIA / TOTEM 138 KV line,L:9266:9347:138,1.0,True,FARRELL / CLINCH RIVER 345 KV,L:9638:9662:345,116.7,272.0,10.9,,table,Rebuild line with higher-capacity conductor,4191000.0,249000.0
Q14-0367,2016-02-26,HEBRON / NORTH HUNTINGTON 138 KV Line,L:9307:9355:138,1.0,True,HINTON AP / LOWMOOR 345 KV,L:9666:18544:345,116.1,557.0,6.5,,table,Rebuild line with higher-capacity conductor,10700000.0,493000.0
Q14-0367,2016-02-26,N HUNTINGTON / URBAN 138 KV,L:9307:9525:138,1.0,True,HINTON AP / LOWMOOR SUBSTATION 345 KV,L:9666:18544:345,116.0,561.0,6.5,,table,Rebuild line with higher-capacity conductor,11405000.0,525000.0
Q14-0367,2016-02-26,URBAN / SOUTHARD 138 KV,L:9525:9526:138,1.0,True,HINTON AP / LOWMOOR 345 KV,L:9666:18544:345,115.7,567.0,6.5,,table,Rebuild line with higher-capacity conductor,4349000.0,200000.0
Q14-0367,2016-02-26,SOUTHARD SUBSTATION / CHISHOLM 138 KV,L:9526:9529:138,1.0,True,LOWMOOR / HINTON AP 345 KV,L:9666:18544:345,115.4,572.0,6.5,,table,Rebuild line with higher-capacity conductor,5370000.0,247000.0
Q14-0367,2016-02-26,CONOCO S / TURKEY CREEK 138 KV,L:17756:18417:138,1.0,True,RAGLAND / N POINT 345 KV,L:18299:18399:345,114.7,220.0,8.8,,table,Rebuild line with higher-capacity conductor,489000.0,28000.0
Q14-0367,2016-02-26,TOM WATKINS / TURKEY CREEK 138 KV,L:17759:18417:138,1.0,True,RAGLAND / N PT 345 KV,L:18299:18399:345,113.8,228.0,8.8,,table,Rebuild line with higher-capacity conductor,10363000.0,585000.0
Q14-0367,2016-02-26,WEST ADAMSVILLE / E DUNKIRK 138 KV line,L:17627:17770:138,1.0,True,FLORA E / NORTH DUBLIN 345 KV,L:9625:17626:345,111.9,309.0,11.5,,table,Rebuild line with higher-capacity conductor,3960000.0,233000.0
Q14-0367,2016-02-26,BROWN / HAYSI 138 KV,L:9265:9348:138,0.9975539805166102,False,FLORA EAST SUBSTATION / N DUBLIN 345 KV Line,L:9625:17626:345,111.4,301.0,10.7,,table,Rebuild line with higher-capacity conductor,23024000.0,1731000.0
Q14-0367,2016-02-26,NORCO SUBSTATION / HURLEY 138 KV,L:9268:18362:138,1.0,True,NEW HOPE AP / WEC 345 KV line,L:18368:18377:345,110.9,276.0,7.0,,table,Rebuild line with higher-capacity conductor,627000.0,61000.0
Q14-0385,2016-02-18,Wildwood to Riversie Ga 100 kV,L:22955:23473:100,1.0,True,Riverside Ga to Wildood 100 kV Line 1,L:22955:23473:100,123.8,161.0,9.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1490000.0,1490000.0
Q14-0385,2016-02-18,Robbins Ommunity Power Llc to Riverside Ga 100 kV Ckt 2,L:22946:23473:100,1.0,True,Robbins Community Power Llc to Riverside Ga 100 kV Cir. 1,L:22946:23473:100,112.9,175.0,9.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2585000.0,2585000.0
Q14-0385,2016-02-18,Wildwood to Blue Island 100 kV Line 2,L:22955:22964:100,1.0,True,Wildwood to Blue Island Substation 100 kV Ckt 1,L:22955:22964:100,124.6,187.0,14.8,,prose_loss,Reconductor line,841000.0,841000.0
Q14-0385,2016-02-18,Blue Island to W Clovis 100 kV Line 2,L:22964:23030:100,1.0,True,W Clovis to Blue Island 100 kV Circuit 1,L:22964:23030:100,124.1,140.0,21.2,,prose_loss,Rebuild line with higher-capacity conductor,3410000.0,3410000.0
Q14-0385,2016-02-18,Robbins Community Power Llc to Riverside Ga 100 kV Cir. 1,L:22946:23473:100,1.0,True,Robbins Community Power Llc to Riverside Ga 100 kV #2,L:22946:23473:100,120.2,164.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,2585000.0,2585000.0
Q14-0385,2016-02-18,Amalia to Getty Oil 100 kV L,L:22878:22910:100,1.0,True,Desert Springs Substation to Fisk St 230 kV L,L:23488:23491:230,103.0,139.0,5.7,,prose_loss,Reconductor line,248000.0,248000.0
Q14-0385,2016-02-18,West Clovis to Balch 1 100 kV Ckt 1,L:23017:23030:100,1.0,True,Balch 1 to West Clovis 100 kV Circuit 2,L:23017:23030:100,145.6,142.0,23.2,,prose_colon,Rebuild line with higher-capacity conductor,977000.0,977000.0
Q14-0385,2016-02-18,Balch 1 to West Clovis 100 kV #2,L:23017:23030:100,1.0,True,Balch 1 to W Clovis 100 kV,L:23017:23030:100,145.6,142.0,23.2,,prose_colon,Rebuild line with higher-capacity conductor,977000.0,977000.0
Q14-0385,2016-02-18,Wildwood to Riverside Ga 100 kV Line,L:22955:23473:100,1.0,True,Wildwood to Riverside Ga Substation 100 kV Line,L:22955:23473:100,128.1,155.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,1490000.0,1490000.0
Q14-0385,2016-02-18,Robbins Community Power Llc to Hog Bayou Energy Ctr 100 kV,L:22929:22946:100,1.0,True,Los Ositos Substation to Dresden Generating Sta Substation 500 kV Line,L:23263:23508:500,125.2,133.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,1553000.0,1553000.0
Q14-0385,2016-02-18,Blu Island to West Clovis 100 kV,L:22964:23030:100,1.0,True,Blue Island to W Clovis Substation 100 kV,L:22964:23030:100,124.1,140.0,21.2,,prose_colon,Rebuild line with higher-capacity conductor,3410000.0,3410000.0
Q14-0385,2016-02-18,Blue Island to Wildwood 100 kV Circuit 1,L:22955:22964:100,1.0,True,Wildwood to Blue Island 100 kV,L:22955:22964:100,109.9,212.0,14.8,,prose_colon,Reconductor line,841000.0,841000.0
Q14-0385,2016-02-18,Ferguson Avenue to Southeast Chicago Energy Project 100 kV,L:22338:22941:100,1.0,True,Ferguson Avenue to Winthrop 100 kV,L:22338:22943:100,100.2,164.0,8.5,,prose_colon,Reconductor line,875000.0,479000.0
Q15-0426,2016-02-27,Tokoma – Cranston 138 KV L,L:8688:8946:138,1.0,True,Pangborn – Colesville 138 KV,L:8898:9062:138,157.5,243.0,6.8,149.0,fields,Rebuild line with higher-capacity conductor,1958000.0,233000.0
Q15-0426,2016-02-27,N Ogden Substation – Fairand 138 KV line,L:8901:9063:138,1.0,True,St Crispin – Columbus Denois Creek 345 KV L,L:8823:8949:345,131.1,530.0,6.0,127.7,fields,Rebuild line with higher-capacity conductor,2287000.0,176000.0
Q15-0426,2016-02-27,Colesville – Pangborn 138 KV,L:8898:9062:138,1.0,True,Ina 345-138 kV TX,X:8897:345:138,122.5,541.0,6.4,118.9,fields,Rebuild line with higher-capacity conductor,981000.0,320000.0
Q15-0426,2016-02-27,Ina 345/138kV Transformer Bank,X:8897:345:138,0.9990612873604771,True,Columbus Denois Crk – St Crispin 345 KV,L:8823:8949:345,120.2,733.0,7.1,117.3,fields,Replace transformer with higher-rated unit,10429000.0,834000.0
Q15-0426,2016-02-27,Pangborn – Sligo 138 KV,L:8898:8909:138,1.0,True,St Crispin – Columbus Denois Crk 345 KV,L:8823:8949:345,114.8,382.0,5.6,110.4,fields,Rebuild line with higher-capacity conductor,3288000.0,1499000.0
Q15-0426,2016-02-27,Bancroft – Fairland 138 KV Line,L:8902:9063:138,1.0,True,St Crispin – Columbus Denois Creek 345 KV line,L:8823:8949:345,114.7,843.0,8.8,111.5,fields,Rebuild line with higher-capacity conductor,630000.0,29000.0
Q15-0426,2016-02-27,Bancroft – Colesville 138 KV,L:8902:9062:138,1.0,True,St Crispin – Columbus Denos Crk 345 KV L,L:8823:8949:345,112.7,907.0,8.8,109.8,fields,Rebuild line with higher-capacity conductor,1274000.0,60000.0
Q15-0426,2016-02-27,Sligo Substation – Linden 138 KV,L:8909:8942:138,1.0,True,St Crispin Substation – Columbus Denois Creek 345 KV,L:8823:8949:345,112.7,414.0,5.6,108.6,fields,Rebuild line with higher-capacity conductor,1069000.0,487000.0
Q15-0426,2016-02-27,Linden – Kensington 138 KV,L:8891:8942:138,1.0,True,Kensington – Linden 138 KV Ckt 2,L:8891:8942:138,109.0,514.0,5.8,105.6,fields,Reconductor line,689000.0,205000.0
Q15-0426,2016-02-27,Kensington – Linden Substation 138 KV Line 2,L:8891:8942:138,1.0,True,Kensington – Linden 138 KV,L:8891:8942:138,109.0,514.0,5.8,105.6,fields,Reconductor line,689000.0,205000.0
Q15-0426,2016-02-27,Beltsville – Mohave Electric 138 KV,L:8833:8929:138,1.0,True,Columbus Denois Creek – St Crispin 345 KV,L:8823:8949:345,108.8,648.0,5.2,106.4,fields,Reconductor line,375000.0,14000.0
Q15-0426,2016-02-27,Nasa – Mohave Electric 138 KV,L:8929:8953:138,1.0,True,St Crspin Substation – Columbus Denois Creek 345 KV Line,L:8823:8949:345,107.5,691.0,5.2,105.2,fields,Reconductor line,723000.0,27000.0
Q15-0426,2016-02-27,St Crispin 345/138 kV Autotransformer,X:8823:345:138,0.9978379031077216,True,Pluess – St Crispin 345 KV Line,L:8823:8824:345,105.8,805.0,5.1,103.9,fields,Replace transformer with higher-rated unit,15415000.0,815000.0
Q15-0426,2016-02-27,Columbus Denois Crk – Jason 345 KV L,L:8949:8968:345,1.0,True,Columbus Denois Crk – Harewood Substation 345 KV,L:8949:9846:345,104.4,1319.0,7.5,102.6,fields,Reconductor line,12183000.0,406000.0
Q15-0426,2016-02-27,Indian – Possum Pt 345 KV,L:8680:10277:345,1.0,True,Birchwood – Indian 345 KV,L:8680:10290:345,100.3,1236.0,5.7,98.9,fields,Reconductor line,16160000.0,691000.0
Q15-0429,2016-03-04,Campus Commons / Mecklenburg Power Sta 138 kV,L:9490:9650:138,1.0,True,Mecklenburg Power Sta / Person 345 kV,L:9650:11146:345,219.6,212.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,9700000.0,6834000.0
Q15-0429,2016-03-04,Mecklenburg Power Station / Sta G Substation 345 kV line,L:9276:9650:345,0.9749293485244906,True,Sta G / Clover 345 kV,L:9276:9669:345,121.3,2425.0,33.3,,prose_overloaded,Rebuild line with higher-capacity conductor,148560000.0,62879000.0
Q15-0429,2016-03-04,Fredericksburg / Rienzi 345 kV Cir. 1,L:9734:10155:345,1.0,True,Fredericksburg / Rienzi Substation 345 kV #2,L:9734:10155:345,115.2,1465.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,59586000.0,12519000.0
Q15-0429,2016-03-04,Fredericksburg / North Anna 345 kV Ckt 1,L:9734:10279:345,1.0,True,Fredericksburg / North Anna 345 kV Cir. 2,L:9734:10279:345,111.2,1520.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,71593000.0,18422000.0
Q15-0429,2016-03-04,Fredericksburg / N Anna 345 kV,L:9734:10279:345,1.0,True,Fredericksburg / N Anna 345 kV Circuit 1,L:9734:10279:345,111.2,1520.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,71593000.0,18422000.0
Q15-0429,2016-03-04,Fredericksburg / N Anna 345 kV,L:9734:10279:345,1.0,True,Noth Anna / Fredericksburg 345 kV,L:9734:10279:345,111.2,1520.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,71593000.0,18422000.0
Q15-0429,2016-03-04,Mcclellan-Adc 345-138 kV Auto,X:11154:345:138,0.9988236610649988,True,Mecklenburg Power Station / Person 345 kV,L:9650:11146:345,110.3,491.0,7.7,,prose_overloaded,Replace transformer with higher-rated unit,16929000.0,10120000.0
Q15-0429,2016-03-04,Kerr Dam / Mecklenburg Power Sta 345 kV,L:9650:9676:345,1.0,True,Sta G / Mecklnburg Power Sta 345 kV,L:9276:9650:345,109.7,1426.0,21.8,,prose_overloaded,Reconductor line,13631000.0,5291000.0
Q15-0429,2016-03-04,Mecklenburg Power Sta 345 kV/138 kV Autotransformer,X:9650:345:138,0.9396454953515783,True,Mecklenburg Power Sta / Person 345 kV,L:9650:11146:345,146.2,383.0,7.1,,prose_loss,Replace transformer with higher-rated unit,16032000.0,9503000.0
Q15-0429,2016-03-04,Wec 3 / Mcclellan-Adc 138 kV Line,L:9431:11154:138,1.0,True,Mecklenburg Power Station / Person 345 kV,L:9650:11146:345,124.3,474.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,4089000.0,2920000.0
Q15-0429,2016-03-04,Jesse L Terry / Birchwood 345 kV,L:10281:10290:345,1.0,True,Birchwood / Challenge 345 kV,L:9944:10290:345,120.4,1312.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,39664000.0,8125000.0
Q15-0429,2016-03-04,Fredericksburg Substation / Jesse L Terry Substation 345 kV,L:9734:10281:345,1.0,True,Birchwood / Indian 345 kV L,L:8680:10290:345,119.9,1345.0,12.2,,prose_loss,Rebuild line with higher-capacity conductor,36366000.0,6972000.0
Q15-0429,2016-03-04,Fredericksburg / Rienzi Substation 345 kV Cir. 2,L:9734:10155:345,1.0,True,Fredericksburg / Rienzi 345 kV,L:9734:10155:345,115.2,1465.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,59586000.0,12519000.0
Q15-0429,2016-03-04,Kerr Dam / S Oak Cliff 345 kV,L:9676:11063:345,1.0,True,Mecklenburg Power Sta / Sta G 345 kV,L:9276:9650:345,113.7,1116.0,17.1,,prose_loss,Rebuild line with higher-capacity conductor,38026000.0,12890000.0
Q15-0429,2016-03-04,Mcclellan-Adc / Clover 345 kV,L:9669:11154:345,1.0,True,Mecklenburg Pwer Sta / Peron 345 kV line,L:9650:11146:345,113.2,2066.0,41.2,,prose_loss,Rebuild line with higher-capacity conductor,84324000.0,60246000.0
Q15-0429,2016-03-04,Devon / Rienzi 345 kV,L:9852:10155:345,1.0,True,Indian / Birchwood 345 kV,L:8680:10290:345,110.9,1259.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,31435000.0,7796000.0
Q15-0429,2016-03-04,Coopers Corner / Peron 138 kV line,L:9420:11146:138,1.0,True,Mecklenburg Power Station / Person 345 kV,L:9650:11146:345,109.6,401.0,8.7,,prose_loss,Reconductor line,3722000.0,3177000.0
Q15-0429,2016-03-04,Brick Church / Bear Island 345 kV L,L:9988:10264:345,1.0,True,Birchwood / Challenge 345 kV,L:9944:10290:345,127.5,1594.0,18.9,,prose_colon,Rebuild line with higher-capacity conductor,37931000.0,7080000.0
Q15-0429,2016-03-04,Bear Island / Jesse L Terry 345 kV,L:10264:10281:345,1.0,True,Challenge / Birchwood 345 kV Line,L:9944:10290:345,124.9,1865.0,19.2,,prose_colon,Rebuild line with higher-capacity conductor,50653000.0,9011000.0
Q15-0429,2016-03-04,Mecklenburg Power Sta / Person 345 kV,L:9650:11146:345,1.0,True,Clover / Sta G 345 kV,L:9276:9669:345,123.5,3103.0,47.7,,prose_colon,Rebuild line with higher-capacity conductor,120751000.0,50575000.0
Q15-0429,2016-03-04,Indian / Harewod 345 kV,L:8680:9846:345,1.0,True,Indian / Redwood City 345 kV Line,L:8680:8937:345,118.9,1551.0,8.4,,prose_colon,Rebuild line with higher-capacity conductor,31960000.0,6661000.0
Q15-0429,2016-03-04,Nevada Solar One / Walnut Creek Pp 138 kV,L:9132:9138:138,1.0,True,Fluvanna P.S / Louisa Generation Facility Substation 345 kV,L:9631:9643:345,117.7,687.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,5486000.0,1555000.0
Q15-0429,2016-03-04,Person / Mcclellan-Adc 345 kV,L:11146:11154:345,1.0,True,Mecklenburg Power Station / Person 345 kV,L:9650:11146:345,117.6,2044.0,49.5,,prose_colon,Rebuild line with higher-capacity conductor,32300000.0,21289000.0
Q15-0429,2016-03-04,North Anna / Louisa Generation Facility 345 kV,L:9643:10279:345,1.0,True,Idalia / Louisa Generation Facility 345 kV,L:9643:10291:345,111.1,2194.0,12.6,,prose_colon,Rebuild line with higher-capacity conductor,53500000.0,12915000.0
Q15-0429,2016-03-04,Indian / Birchwood 345 kV,L:8680:10290:345,1.0,True,Louisa Generation Facility / Fluvanna P.S 345 kV Line,L:9631:9643:345,110.3,2178.0,15.0,,prose_colon,Rebuild line with higher-capacity conductor,78512000.0,15753000.0
Q15-0440,2016-03-03,COLUMBUS S to WAERSIDE 138 KV,L:7546:8251:138,1.0,True,BOOMERANG to WATERSIDE SUBSTATION 345 KV,L:7525:8251:345,129.6,233.0,10.1,125.7,fields,Rebuild line with higher-capacity conductor,4673000.0,4673000.0
Q15-0440,2016-03-03,HANFORD NO.2 CONSTRUCTION to HURON SUBSTATION 138 KV,L:7548:7985:138,1.0,True,N ALLEGHENY WINDPOWER PROJECT to DPC NEW LISBON 345 KV Line,L:7532:8288:345,117.1,209.0,22.2,107.4,fields,Rebuild line with higher-capacity conductor,3920000.0,3920000.0
Q15-0440,2016-03-03,HANFORD NO.2 CONSTRUCTION to MT. ROSE 138 KV,L:7507:7985:138,1.0,True,DPC NEW LISBON to NORTH ALLEGHENY WINDPOWER PROJECT SUBSTATION 345 KV,L:7532:8288:345,116.2,213.0,22.2,106.7,fields,Rebuild line with higher-capacity conductor,11839000.0,11839000.0
Q15-0440,2016-03-03,PEORIA 500/345 kV Transformer,X:8103:500:345,0.9952896336060132,True,PEORIA to ORCHARD RD 500 KV Line,L:7672:8103:500,110.8,1435.0,6.1,110.4,fields,Replace transformer with higher-rated unit,37692000.0,1391000.0
Q15-0440,2016-03-03,WILLIAMS to COLUMBUS SOUTH 138 KV,L:7528:7546:138,0.9978947257906574,False,MT. ROSE to HANFORD NO.2 CONSTRUCTION 138 KV Line,L:7507:7985:138,104.6,206.0,6.8,101.6,fields,Reconductor line,3189000.0,3189000.0
Q15-0440,2016-03-03,FRANK JENKINS to WILLIAS 138 KV L,L:7526:7528:138,1.0,True,NORTH ALLEGHENY WINDPOWER PROJECT to DPC NEW LISBON 345 KV,L:7532:8288:345,103.1,186.0,5.8,100.3,fields,Reconductor line,5497000.0,5497000.0
Q15-0440,2016-03-03,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345kV XFMR,X:7122:500:345,0.9913966088442884,True,WESTWOOD GENERATION LLC to BAYSHORE 500 KV,L:6421:7168:500,100.5,1638.0,6.9,100.1,fields,Replace transformer with higher-rated unit,35342000.0,667000.0
Q15-0452,2016-02-22,ALLEGHANY - W BATESVILLE 230 KV line,L:19917:20133:230,1.0,True,TECUMSEH - BEAVER 500 KV,L:19893:20264:500,102.3,885.0,12.0,,prose_overloaded,Reconductor line,9276000.0,1240000.0
Q15-0452,2016-02-22,HAGAN 500-230 kV Transformer Bank,X:20299:500:230,1.0,True,TECUMSEH - BEAVER 500 KV Line,L:19893:20264:500,103.7,1081.0,28.2,,prose_loss,Replace transformer with higher-rated unit,19955000.0,5003000.0
Q15-0452,2016-02-22,W BATESVILLE 230-1 kV Transformer,X:19917:230:1,0.996374399987435,True,ADAMS - CALER T.S 230 KV,L:19846:19941:230,101.0,357.0,6.1,,prose_loss,Replace transformer with higher-rated unit,10869000.0,10869000.0
Q14-0324,2016-04-01,800900 Network / Sacheen Substation 138 KV,L:7409:7442:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals 500 KV,L:8265:8284:500,139.1,221.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,10975000.0,10975000.0
Q14-0324,2016-04-01,Firstenergy Springdale Power Station / Telegraph 138 KV L,L:7277:7385:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals Substation 500 KV,L:8265:8284:500,132.5,244.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2246000.0,2246000.0
Q14-0324,2016-04-01,Ss3143 / Lakegen 138 KV,L:7286:7395:138,1.0,True,Goodyear Lake Plant / Thayer Substation 345 KV Line,L:7233:7389:345,103.1,301.0,9.6,,prose_overloaded,Reconductor line,663000.0,176000.0
Q14-0324,2016-04-01,800900 Network / Teegraph 138 KV,L:7385:7409:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoas 500 KV,L:8265:8284:500,134.1,238.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,11405000.0,11405000.0
Q14-0324,2016-04-01,Riverview Energy Systems / Goodyear Lake Plant 138 KV,L:7389:7397:138,1.0,True,Ss343 / Goodyear Lake Plant 345 KV,L:7286:7389:345,113.4,324.0,32.0,,prose_loss,Rebuild line with higher-capacity conductor,3898000.0,3898000.0
Q14-0324,2016-04-01,Teichert Aggregates / Zamora 138 KV,L:7259:7267:138,1.0,True,Goodyear Lake Plant / Thyer 345 KV line,L:7233:7389:345,107.6,247.0,9.6,,prose_colon,Reconductor line,580000.0,154000.0
Q14-0324,2016-04-01,Herlong / Teichert Aggregates 138 KV,L:7267:7280:138,1.0,True,Goodyear Lake Plant / Thayer 345 KV,L:7233:7389:345,103.4,279.0,9.6,,prose_colon,Reconductor line,825000.0,219000.0
Q14-0324,2016-04-01,Armawalk 345/138 kV TX,X:8218:345:138,0.9991030925056741,True,Shoals / Allegheny Energy Units 3 4 & 5 500 KV,L:8265:8284:500,101.3,374.0,5.5,,prose_colon,Replace transformer with higher-rated unit,12926000.0,1065000.0
Q15-0424,2016-03-16,Kent to Vero Beach 138 kV,L:6742:6937:138,1.0,True,Barbadoes to Robbie Substation 138 kV,L:6758:6936:138,107.1,283.0,5.3,104.9,fields,Reconductor line,489000.0,246000.0
Q15-0424,2016-03-16,Upper Providence to Perkiomen 138 kV line,L:6769:6783:138,1.0,True,Eastern-Marconi to Fredonia 138 kV,L:6194:6753:138,106.6,249.0,52.0,81.9,fields,Reconductor line,1269000.0,1269000.0
Q15-0424,2016-03-16,Technical Ecological S. R. Research Center to Papago Buttes 138 kV,L:6778:6779:138,0.9979753797999079,False,Barbadoes to Robbie 138 kV line,L:6758:6936:138,102.3,197.0,5.3,99.2,fields,Reconductor line,685000.0,344000.0
Q15-0424,2016-03-16,Perkiomen to Channel Island 138 kV,L:6739:6769:138,1.0,True,Okay to Barbadoes 138 kV,L:6758:6772:138,101.9,236.0,27.5,88.2,fields,Reconductor line,510000.0,510000.0
Q15-0424,2016-03-16,Warrington to N Wales 345 kV,L:6157:6764:345,1.0,True,Denton Dr to Limerick 2 500 kV,L:6762:7126:500,101.7,1021.0,8.2,100.7,fields,Reconductor line,6175000.0,128000.0
Q15-0424,2016-03-16,Channel Island Substation to Walnut Wind Farm Substation 138 kV Line,L:6739:6784:138,1.0,True,Barbadoes to Okay 138 kV,L:6758:6772:138,101.0,246.0,14.5,94.0,fields,Reconductor line,820000.0,820000.0
Q15-0432,2016-04-01,MILLERS FERRY – NEW ULM 100kV,L:19005:19144:100,1.0,True,FISHHAWK – WALSENBURG 500kV,L:19134:19145:500,117.8,140.0,10.5,108.2,fields,Rebuild line with higher-capacity conductor,3357000.0,3357000.0
Q15-0432,2016-04-01,NORTH PARK – HAWKINS ST 100kV,L:19059:19073:100,1.0,True,N PARK – HAWKINS ST SUBSTATION 100kV,L:19059:19073:100,116.5,183.0,14.4,106.4,fields,Rebuild line with higher-capacity conductor,1503000.0,1503000.0
Q15-0432,2016-04-01,HAWKINS STREET – MILLERS FERRY 100kV,L:19005:19073:100,1.0,True,WALSENBURG – FISHHAWK SUBSTATION 500kV,L:19134:19145:500,113.2,163.0,10.5,105.0,fields,Rebuild line with higher-capacity conductor,3850000.0,3850000.0
Q15-0432,2016-04-01,HAWKINS STREET – N PARK 100kV #2,L:19059:19073:100,1.0,True,N PARK SUBSTATION – HAWKINS STREET 100kV Cir. 1,L:19059:19073:100,110.7,193.0,14.4,101.1,fields,Rebuild line with higher-capacity conductor,1503000.0,1503000.0
Q15-0432,2016-04-01,DRESDEN – CONESVILLE STA 500kV L,L:19554:19557:500,1.0,True,DRESDEN – INYOKERN 500kV,L:19554:19587:500,105.1,2351.0,26.4,103.6,fields,Reconductor line,11833000.0,372000.0
Q14-0326,2016-04-29,PITTSFORD / LINE CREEK 100kV Line 2,L:22970:22974:100,1.0,True,PITTSFORD / LINE CRK 100kV Line 5,L:22970:22974:100,118.5,179.0,6.0,115.8,fields,Reconductor line,480000.0,41000.0
Q14-0326,2016-04-29,PITTSFORD / LINE CRK 100kV Cir. 1,L:22970:22974:100,1.0,True,PITTSFORD / LINE CREEK 100kV,L:22970:22974:100,113.2,187.0,6.0,110.7,fields,Reconductor line,480000.0,41000.0
Q14-0326,2016-04-29,GROVE STREET / WASHINGTON PARK DS 230kV Ckt 1,L:23416:24035:230,1.0,True,FARRAGUT / WASHINGTON PARK DS 500kV,L:24035:24600:500,110.1,962.0,17.8,108.6,fields,Reconductor line,41938000.0,1026000.0
Q14-0326,2016-04-29,WASHINGTON PARK DS / GROVE ST 230kV Ckt 2,L:23416:24035:230,1.0,True,WASHINGTON PARK DS / FARRAGUT 500kV L,L:24035:24600:500,108.2,979.0,17.8,106.8,fields,Reconductor line,41938000.0,1026000.0
Q14-0326,2016-04-29,LINE CREEK / PITTSFORD 100kV Ckt 5,L:22970:22974:100,1.0,True,PITTSFORD / LINE CREEK SUBSTATION 100kV #2,L:22970:22974:100,107.0,198.0,6.0,104.6,fields,Reconductor line,480000.0,41000.0
Q14-0326,2016-04-29,PITTSFORD / LINE CRK 100kV,L:22970:22974:100,1.0,True,PITTSFORD / LINE CRK 100kV,L:22970:22974:100,104.3,203.0,6.0,101.9,fields,Reconductor line,480000.0,41000.0
Q14-0326,2016-04-29,PITTSFORD / LINE CRK 100kV Line 3,L:22970:22974:100,1.0,True,PITTSFORD SUBSTATION / LINE CREEK 100kV Circuit 2,L:22970:22974:100,104.2,203.0,6.0,101.9,fields,Reconductor line,480000.0,41000.0
Q14-0326,2016-04-29,JIM CHRISTAL / CRETE ENERGY VENTURE LLC 230kV L,L:22951:23480:230,1.0,True,JIM CHRISAL / UNIVERSITY PARK N SUBSTATION 500kV,L:22951:23505:500,101.5,735.0,9.6,100.5,fields,Reconductor line,10000000.0,366000.0
Q14-0407,2016-05-03,R.P.MONE to SANDUNE 100kV,L:20081:20085:100,1.0,True,CARML HILL to JANES CRK 100kV line,L:21799:21807:100,119.6,117.0,57.9,,prose_overloaded,Rebuild line with higher-capacity conductor,10935000.0,10456000.0
Q14-0407,2016-05-03,MONROEVILLE to WOODBURN 100kV,L:21753:21812:100,1.0,True,CARMEL HILL to JANES CREEK 100kV,L:21799:21807:100,219.7,111.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6013000.0,6013000.0
Q14-0407,2016-05-03,WOODBURN to CARMEL HILL 100kV,L:21807:21812:100,1.0,True,JANES CRK to CARMEL HILL 100kV line,L:21799:21807:100,216.0,119.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4347000.0,4347000.0
Q14-0407,2016-05-03,MONROEVILLE to R.P.MONE 100kV L,L:20081:21753:100,1.0,True,CARMEL HILL to JANES CRK 100kV,L:21799:21807:100,142.3,104.0,57.9,,prose_loss,Rebuild line with higher-capacity conductor,6359000.0,6081000.0
Q14-0407,2016-05-03,SCITUATE to SANDUNE 100kV,L:20083:20085:100,1.0,True,JANES CRK to CARMEL HILL 100kV,L:21799:21807:100,103.8,125.0,57.9,,prose_loss,Reconductor line,1885000.0,1803000.0
Q14-0407,2016-05-03,JANES CRK to HARPER 100kV line,L:21799:21808:100,1.0,True,JANES CREEK to CRAVEN COUNTY WOOD ENERGY LP SUBSTATION 100kV,L:19825:21799:100,103.7,145.0,65.6,,prose_loss,Reconductor line,1975000.0,1897000.0
Q14-0407,2016-05-03,JANES CREEK to CARMEL HILL 100kV,L:21799:21807:100,1.0,True,CARMEL HILL to WOODBURN 100kV L,L:21807:21812:100,201.8,127.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4146000.0,4146000.0
Q14-0407,2016-05-03,JANES CREEK to CRAVEN COUNTY WOOD ENERGY LP 100kV,L:19825:21799:100,1.0,True,JANES CREEK to HARPER 100kV,L:21799:21808:100,117.1,123.0,56.6,,prose_colon,Rebuild line with higher-capacity conductor,12986000.0,12986000.0
Q14-0411,2016-04-20,LEWIS RIV to ROANOKE 138 kV,L:9244:9542:138,1.0,True,SHUTE to ROANOKE 138 kV,L:9540:9542:138,174.3,184.0,100.0,9.9,fields,Rebuild line with higher-capacity conductor,2873000.0,2873000.0
Q14-0411,2016-04-20,BANDHEAD to VINTON 138 kV,L:9543:9640:138,1.0,True,SHUTE to ROANOKE 138 kV,L:9540:9542:138,162.5,184.0,100.0,21.3,fields,Rebuild line with higher-capacity conductor,4020000.0,4020000.0
Q14-0411,2016-04-20,BANDHEAD to LEWIS RIV 138 kV,L:9244:9640:138,1.0,True,SHUTE to ROANOKE 138 kV,L:9540:9542:138,156.6,190.0,100.0,21.4,fields,Rebuild line with higher-capacity conductor,2514000.0,2514000.0
Q14-0411,2016-04-20,SHUTE to ROANOKE 138 kV,L:9540:9542:138,1.0,True,LEWIS RIV to ROANOKE 138 kV,L:9244:9542:138,152.7,210.0,100.0,8.7,fields,Rebuild line with higher-capacity conductor,4083000.0,4083000.0
Q14-0411,2016-04-20,SITHE to VINTON 138 kV L,L:9226:9543:138,1.0,True,SHUTE to RANOKE 138 kV,L:9540:9542:138,148.6,196.0,100.0,24.7,fields,Rebuild line with higher-capacity conductor,2370000.0,2370000.0
Q14-0411,2016-04-20,BOONSBORO to REUSENS 138 kV L,L:9218:9219:138,1.0,True,STA G SUBSTATION to CLOVER 345 kV,L:9276:9669:345,126.1,318.0,10.9,114.5,fields,Rebuild line with higher-capacity conductor,2450000.0,937000.0
Q14-0411,2016-04-20,SITHE to BONSACK 138 kV line,L:9226:9537:138,1.0,True,SHUTE to ROANOKE 138 kV,L:9540:9542:138,117.5,187.0,65.4,1.1,fields,Rebuild line with higher-capacity conductor,4339000.0,4065000.0
Q14-0411,2016-04-20,LEESVILLE to CLOVER SUBSTATION 345 kV,L:9667:9669:345,1.0,True,MOONSHINE to PERSON 345 kV,L:9335:11146:345,111.8,1241.0,24.9,105.0,fields,Rebuild line with higher-capacity conductor,92842000.0,10891000.0
Q14-0411,2016-04-20,KERR DAM to MECKLENBURG POWER STA 345 kV line,L:9650:9676:345,1.0,True,MECKLENBURG POWER STATION to STATION G 345 kV,L:9276:9650:345,107.8,1198.0,12.8,104.1,fields,Reconductor line,23479000.0,3412000.0
Q14-0411,2016-04-20,MOONSINE to PERSON 345 kV,L:9335:11146:345,1.0,True,LEESVILLE to CLOVER 345 kV line,L:9667:9669:345,103.9,1521.0,23.2,98.8,fields,Reconductor line,34693000.0,3427000.0
Q14-0411,2016-04-20,CHALLENGE to STA G 345 kV,L:9276:9944:345,0.969064728664042,True,STATION G to CHALLENGE SUBSTATION 345 kV Circuit 2,L:9276:9944:345,103.6,2061.0,15.6,101.0,fields,Reconductor line,64097000.0,4782000.0
Q14-0411,2016-04-20,STA G to CHALLENGE 345 kV Circuit 2,L:9276:9944:345,0.969064728664042,True,CHALLENGE to STATION G 345 kV Ckt 1,L:9276:9944:345,103.6,2061.0,15.6,101.0,fields,Reconductor line,64097000.0,4782000.0
