project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0411,2016-04-20,ISLAND PHOENIX to CARTERS 138 kV,L:9214:9223:138,1.0,True,REUSENS to HUNTINGTON COURT 345 kV,L:9219:9243:345,103.3,270.0,12.5,87.6,fields,Reconductor line,4572000.0,1263000.0
Q14-0411,2016-04-20,JESSE L TERRY to BIRCHWOOD 345 kV,L:10281:10290:345,1.0,True,CHALLENGE to BIRCHWOOD 345 kV Line,L:9944:10290:345,102.8,1312.0,5.8,101.3,fields,Reconductor line,16028000.0,1307000.0
Q14-0411,2016-04-20,FREDERICKSBURG to RIENZI 345 kV #1,L:9734:10155:345,1.0,True,FREDERICKSBURG to RIENZI 345 kV Cir. 2,L:9734:10155:345,102.5,1465.0,5.6,101.2,fields,Reconductor line,22446000.0,1813000.0
Q14-0411,2016-04-20,RIENZI to FREDERICKSBURG 345 kV,L:9734:10155:345,1.0,True,RIENZI to FREDERICKSBURG 345 kV,L:9734:10155:345,102.5,1465.0,5.6,101.2,fields,Reconductor line,22446000.0,1813000.0
Q14-0411,2016-04-20,WALNUT CRK PP to WICHITA PLANT 138 kV,L:9121:9138:138,1.0,True,FLUVANNA P.S to LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,102.0,618.0,5.8,98.8,fields,Reconductor line,6922000.0,732000.0
Q15-0450,2016-04-28,MOREAU - JEMISON 100 kV,L:21784:21801:100,1.0,True,WAYNEDALE - STATE STREET 230 kV L,L:21763:21774:230,157.7,156.0,7.8,,table,Rebuild line with higher-capacity conductor,1134000.0,84000.0
Q15-0450,2016-04-28,LAK HEMET - WABASH 100 kV,L:22674:22742:100,1.0,True,RED CLOUD - ELYSLAN 100 kV,L:22492:22495:100,126.8,332.0,100.0,,table,Rebuild line with higher-capacity conductor,6509000.0,1479000.0
Q15-0450,2016-04-28,LAKE HEMET SUBSTATION - OREGON TRAIL 100 kV,L:22295:22674:100,1.0,True,RED CLOUD - ELYSLAN SUBSTATION 100 kV L,L:22492:22495:100,124.7,352.0,100.0,,table,Rebuild line with higher-capacity conductor,4826000.0,1097000.0
Q15-0450,2016-04-28,CONTEE ROAD - OREGON TRAIL 100 kV,L:22294:22295:100,1.0,True,RED LOUD - ELYSLAN 100 kV,L:22492:22495:100,124.1,191.0,53.3,,table,Rebuild line with higher-capacity conductor,4068000.0,925000.0
Q15-0450,2016-04-28,N TOMAH - OREGON TRAIL 100 kV,L:22295:22299:100,1.0,True,ELYSLAN - RED CLOUD 100 kV,L:22492:22495:100,123.1,172.0,46.7,,table,Rebuild line with higher-capacity conductor,7390000.0,1679000.0
Q15-0450,2016-04-28,CONTEE RD - NORTH TOMAH 100 kV,L:22294:22299:100,1.0,True,RED CLOUD - ELYSLAN 100 kV,L:22492:22495:100,122.1,202.0,53.3,,table,Rebuild line with higher-capacity conductor,4285000.0,974000.0
Q15-0450,2016-04-28,NORTH TOMAH - HONDO CREEK 100 kV,L:22297:22299:100,1.0,True,RD CLOUD - ELYSLAN 100 kV,L:22492:22495:100,121.8,384.0,100.0,,table,Rebuild line with higher-capacity conductor,6783000.0,1541000.0
Q15-0450,2016-04-28,SORENSON - BRASADA 100 kV,L:21783:21811:100,1.0,True,HONDO CRK SUBSTATION - NORTH TOMAH 100 kV,L:22297:22299:100,121.7,316.0,100.0,,table,Rebuild line with higher-capacity conductor,2635000.0,599000.0
Q15-0450,2016-04-28,PORT CALCITE SUBSTATION - SORENSON 100 kV,L:21811:22222:100,1.0,True,NORTH TOMAH - HONDO CRK 100 kV line,L:22297:22299:100,120.2,331.0,100.0,,table,Rebuild line with higher-capacity conductor,2268000.0,516000.0
Q15-0450,2016-04-28,PORT CALCITE - MERIDIAN 100 kV,L:22222:22494:100,1.0,True,NORTH TOMAH - HONDO CREEK 100 kV,L:22297:22299:100,118.2,354.0,100.0,,table,Rebuild line with higher-capacity conductor,8614000.0,1958000.0
Q15-0450,2016-04-28,MERIDIAN - RED CLOUD 100 kV,L:22492:22494:100,1.0,True,HONDO CRK - N TOMAH 100 kV L,L:22297:22299:100,115.6,389.0,100.0,,table,Rebuild line with higher-capacity conductor,4698000.0,1068000.0
Q15-0450,2016-04-28,RED CLOUD - ELYSLAN 100 kV Line,L:22492:22495:100,1.0,True,N TOMAH - HONDO CRK 100 kV,L:22297:22299:100,114.4,409.0,100.0,,table,Rebuild line with higher-capacity conductor,9186000.0,2088000.0
Q15-0450,2016-04-28,COPUS - WAYNEDALE 100 kV Line,L:21763:21775:100,1.0,True,WAYNEDALE - EUPORA 230 kV,L:21763:22220:230,102.8,240.0,22.7,,table,Reconductor line,1305000.0,191000.0
Q15-0450,2016-04-28,FLORA SITE B - BRASADA 100 kV line,L:21776:21783:100,1.0,True,EUPORA - WAYNEDALE 230 kV,L:21763:22220:230,102.0,259.0,22.5,,table,Reconductor line,998000.0,172000.0
Q15-0450,2016-04-28,SPANISH CREEK 500 kV/230 kV Auto,X:20269:500:230,0.9944134015644223,True,SPANISH CRK - GARNET SUBSTATION 500 kV,L:19617:20269:500,100.4,959.0,12.1,,table,Replace transformer with higher-rated unit,14353000.0,600000.0
Q15-0450,2016-04-28,SPANISH CRK - TIMBER SWITCH 230 kV,L:20269:20315:230,1.0,True,TECUMSEH - GARNET 500 kV,L:19617:19893:500,100.1,417.0,6.1,,table,Reconductor line,6763000.0,178000.0
Q15-0462,2016-04-25,Education - Lone Pine 2 138 KV line,L:17147:17148:138,1.0,True,Education Substation - Jacinto 138 KV,L:17147:17588:138,497.5,165.0,9.2,,table,Rebuild line with higher-capacity conductor,8476000.0,598000.0
Q15-0462,2016-04-25,Spring Green - Education 138 KV,L:17147:17150:138,1.0,True,Ocoee - W Ina 138 KV,L:17047:17048:138,343.7,219.0,7.1,,table,Rebuild line with higher-capacity conductor,4157000.0,331000.0
Q15-0462,2016-04-25,Cooper Ranch - Carntown 138 KV,L:17045:17050:138,1.0,True,W Ina - Ocoee 138 KV,L:17047:17048:138,338.9,227.0,7.1,,table,Rebuild line with higher-capacity conductor,23719000.0,1886000.0
Q15-0462,2016-04-25,Carntown - Spring Green 138 KV,L:17050:17150:138,1.0,True,Ocoee - West Ina 138 KV line,L:17047:17048:138,338.2,226.0,7.1,,table,Rebuild line with higher-capacity conductor,6974000.0,555000.0
Q15-0462,2016-04-25,Education - Climax 138 KV,L:17147:17149:138,1.0,True,Cooper Ranch - Carntown 138 KV,L:17045:17050:138,323.1,226.0,8.7,,table,Rebuild line with higher-capacity conductor,3740000.0,330000.0
Q15-0462,2016-04-25,Climax - Ocoee 138 KV,L:17047:17149:138,1.0,True,Carntown - Cooper Ranch 138 KV,L:17045:17050:138,321.8,229.0,8.7,,table,Rebuild line with higher-capacity conductor,7600000.0,672000.0
Q15-0462,2016-04-25,West Ina - Ocoee 138 KV,L:17047:17048:138,1.0,True,Carnton - Cooper Ranch 138 KV,L:17045:17050:138,318.6,234.0,8.7,,table,Rebuild line with higher-capacity conductor,1373000.0,121000.0
Q15-0462,2016-04-25,Acec Doylestown - Charleston 138 KV Line,L:17145:17156:138,1.0,True,Lone Pine 2 - Education 138 KV,L:17147:17148:138,277.2,191.0,6.6,,table,Rebuild line with higher-capacity conductor,8035000.0,715000.0
Q15-0462,2016-04-25,Charleston - Jacino 138 KV Line,L:17145:17588:138,1.0,True,Lone Pine 2 - Education 138 KV line,L:17147:17148:138,257.2,216.0,6.6,,table,Rebuild line with higher-capacity conductor,10694000.0,952000.0
Q15-0462,2016-04-25,Education - Jacinto 138 KV,L:17147:17588:138,1.0,True,Education - Lone Pine 2 Substation 138 KV Line,L:17147:17148:138,251.1,236.0,6.6,,table,Rebuild line with higher-capacity conductor,21100000.0,1878000.0
Q15-0462,2016-04-25,Acec Doylestown - Brigham Rd 138 KV,L:17156:17587:138,1.0,True,Education - Lone Pine 2 138 KV,L:17147:17148:138,250.0,198.0,6.6,,table,Rebuild line with higher-capacity conductor,6681000.0,595000.0
Q15-0462,2016-04-25,Manati 8404 - Lone Pine 2 138 KV,L:17005:17148:138,1.0,True,N Oxford - Lone Pine 2 138 KV Line,L:17146:17148:138,208.7,227.0,5.3,,table,Rebuild line with higher-capacity conductor,3827000.0,303000.0
Q15-0462,2016-04-25,North Oxford - Lone Pine 2 138 KV Line,L:17146:17148:138,0.9926805312688597,False,Jacinto - Education 138 KV,L:17147:17588:138,204.4,222.0,5.9,,table,Rebuild line with higher-capacity conductor,13966000.0,1379000.0
Q15-0462,2016-04-25,Badoura 230115 Kv - Manati 8404 138 KV,L:17005:17583:138,1.0,True,North Oxford - Lone Pine 2 138 KV,L:17146:17148:138,189.8,239.0,5.3,,table,Rebuild line with higher-capacity conductor,4098000.0,324000.0
Q15-0462,2016-04-25,Fayetteville S - Gibsonia 100 KV Line,L:19215:19221:100,1.0,True,Idle Hour - Cherry Grove Switching 230 KV,L:18878:18898:230,186.4,143.0,8.5,,table,Rebuild line with higher-capacity conductor,1512000.0,62000.0
Q15-0462,2016-04-25,Magruder - Brittany Woods Substation 138 KV,L:17155:17576:138,1.0,True,Gibsonia - Meadowdle 230 KV,L:19221:19226:230,181.9,249.0,12.9,,table,Rebuild line with higher-capacity conductor,991000.0,53000.0
Q15-0462,2016-04-25,Odessa - Dpc Argyle 100 KV Line 1,L:19206:19208:100,1.0,True,Dpc Argyle - Odessa 100 KV,L:19206:19208:100,181.1,153.0,7.4,,table,Rebuild line with higher-capacity conductor,2526000.0,113000.0
Q15-0462,2016-04-25,Odessa - Dpc Argyle 100 KV Line,L:19206:19208:100,1.0,True,Odessa - Dpc Argyle 100 KV Ckt 1,L:19206:19208:100,181.1,153.0,7.4,,table,Rebuild line with higher-capacity conductor,2526000.0,113000.0
Q15-0462,2016-04-25,Number 43 - Brittany Woods 138 KV,L:16988:17155:138,1.0,True,Boeing Longacres - Sagerties 138 KV,L:16983:16986:138,177.1,234.0,11.4,,table,Rebuild line with higher-capacity conductor,5584000.0,249000.0
Q15-0462,2016-04-25,Kidd No. 1 - Brigham D 138 KV,L:17587:17589:138,0.9656070814983042,False,N Oxford - Malibu 138 KV,L:17146:17162:138,175.0,201.0,8.3,,table,Rebuild line with higher-capacity conductor,1817000.0,114000.0
Q15-0462,2016-04-25,Guion - Odessa 100 KV,L:18793:19206:100,1.0,True,Odessa - Watson 100 KV L,L:19206:19210:100,171.2,142.0,7.7,,table,Rebuild line with higher-capacity conductor,2537000.0,106000.0
Q15-0462,2016-04-25,Apline Substation - Brigham Rd 138 KV Line,L:17573:17587:138,1.0,True,Number 43 - White Tanks Aps Substation 138 KV,L:16988:17586:138,168.8,173.0,6.8,,table,Rebuild line with higher-capacity conductor,3331000.0,221000.0
Q15-0462,2016-04-25,Five Mile 345/138kV XFMR,X:17328:345:138,0.9982946690405933,True,Formosa Plastics - Port Ewards 345 KV L,L:17208:17847:345,146.0,402.0,41.7,,table,Replace transformer with higher-rated unit,16717000.0,1579000.0
Q15-0462,2016-04-25,N Oxford - Malibu 138 KV,L:17146:17162:138,1.0,True,Brigham Rd - Kidd No. 1 138 KV line,L:17587:17589:138,142.1,251.0,7.7,,table,Rebuild line with higher-capacity conductor,5059000.0,353000.0
Q15-0462,2016-04-25,N Little Rock Levy - Us Ord Depot-Herlong 138 KV L,L:16944:16945:138,1.0,True,Five Mile 345/138kV XFMR,X:17328:345:138,140.9,255.0,44.4,,table,Rebuild line with higher-capacity conductor,11844000.0,2501000.0
Q15-0475,2016-04-19,Sisk-Whitman 138 KV L,L:9005:10027:138,1.0,True,Morrison-Hewitt Rd 138 KV L,L:9004:10024:138,141.8,386.0,11.3,,table,Rebuild line with higher-capacity conductor,39970000.0,1443000.0
Q15-0475,2016-04-19,E.B. Eddy Paper Inc-Whitman 138 KV L,L:8994:9005:138,1.0,True,Whitman-Hutchins 138 KV line,L:9005:9007:138,132.9,224.0,7.1,,table,Rebuild line with higher-capacity conductor,23000000.0,921000.0
Q15-0475,2016-04-19,Fluvanna P.S-Station G 345 KV,L:9276:9631:345,1.0,True,Challenge-Birchwood 345 KV,L:9944:10290:345,131.1,1169.0,15.7,,table,Rebuild line with higher-capacity conductor,71707000.0,2230000.0
Q15-0475,2016-04-19,Gosport Substation-Ubc N Campus 138 KV,L:10127:10132:138,1.0,True,Yadkn-Princeton Mn 138 KV L,L:9757:10128:138,127.1,210.0,36.0,,table,Rebuild line with higher-capacity conductor,2656000.0,784000.0
Q15-0475,2016-04-19,Birchwood-Tricou 138 KV,L:10248:10290:138,1.0,True,Birchwod-Challenge 345 KV,L:9944:10290:345,125.9,402.0,5.0,,table,Rebuild line with higher-capacity conductor,20518000.0,812000.0
Q15-0475,2016-04-19,Shullsburg-Tricou 138 KV,L:9735:10248:138,1.0,True,Challenge-Birchwood 345 KV line,L:9944:10290:345,124.8,414.0,5.0,,table,Rebuild line with higher-capacity conductor,30395000.0,1203000.0
Q15-0475,2016-04-19,Upalco-Churchland Substation 138 KV,L:10100:10129:138,1.0,True,Yadkin-Princeton Mn 138 KV,L:9757:10128:138,124.4,174.0,60.6,,table,Rebuild line with higher-capacity conductor,5915000.0,4494000.0
Q15-0475,2016-04-19,E.B. Eddy Paper Inc-Drop 2 138 KV,L:8994:9003:138,1.0,True,Whitman-Hutchins 138 KV,L:9005:9007:138,122.1,367.0,8.9,,table,Rebuild line with higher-capacity conductor,2589000.0,97000.0
Q15-0475,2016-04-19,Whitman-Hutchins 138 KV,L:9005:9007:138,1.0,True,E.B. Eddy Paper Inc-Dop 2 138 KV line,L:8994:9003:138,121.6,432.0,11.2,,table,Rebuild line with higher-capacity conductor,2543000.0,89000.0
Q15-0475,2016-04-19,Oshkosh-Uplco 138 KV Line,L:9751:10100:138,1.0,True,Princeton Mn-Yadkin 138 KV,L:9757:10128:138,118.4,206.0,60.6,,table,Rebuild line with higher-capacity conductor,3680000.0,2796000.0
Q15-0475,2016-04-19,Harewood-Columbus Denois Creek 345 KV,L:8949:9846:345,1.0,True,Columbus Denois Crk-Jason 345 KV L,L:8949:8968:345,114.2,1472.0,8.9,,table,Rebuild line with higher-capacity conductor,94043000.0,2150000.0
Q15-0475,2016-04-19,Indian-Redwood City 345 KV,L:8680:8937:345,1.0,True,Harewood-Indian 345 KV,L:8680:9846:345,113.6,1637.0,7.1,,table,Rebuild line with higher-capacity conductor,29539000.0,717000.0
Q15-0475,2016-04-19,St Crispin-Columbus Denois Crk 345 KV,L:8823:8949:345,1.0,True,Hardwick 138 kV/1 kV Auto,X:8450:138:1,113.4,2900.0,20.4,,table,Rebuild line with higher-capacity conductor,46375000.0,1081000.0
Q15-0475,2016-04-19,High Ridge-Park Ave 138 KV,L:8813:8816:138,1.0,True,Columbus Denois Crk-St Crispin 345 KV,L:8823:8949:345,112.6,1029.0,8.4,,table,Rebuild line with higher-capacity conductor,2150000.0,50000.0
Q15-0475,2016-04-19,St Crispin-Pluess 345 KV,L:8823:8824:345,1.0,True,Hardwick 138-1 kV Autotransformer,X:8450:138:1,112.6,2286.0,18.3,,table,Rebuild line with higher-capacity conductor,23448000.0,546000.0
Q15-0475,2016-04-19,Clover-Sta G 345 KV,L:9276:9669:345,0.9681883800065783,True,Meklenburg Power Sta-Sta G 345 KV,L:9276:9650:345,112.5,3134.0,7.3,,table,Rebuild line with higher-capacity conductor,117511000.0,3134000.0
Q15-0475,2016-04-19,Morrison-Hewitt Road Substation 138 KV,L:9004:10024:138,1.0,True,Whitman-Sisk Substation 138 KV,L:9005:10027:138,112.3,396.0,5.8,,table,Rebuild line with higher-capacity conductor,36193000.0,1244000.0
Q15-0475,2016-04-19,Redman-Pluess 345 KV,L:8499:8824:345,1.0,True,Pluess Substation-Vly Way 345 KV Line,L:8488:8824:345,112.1,2001.0,19.9,,table,Rebuild line with higher-capacity conductor,30353000.0,702000.0
Q15-0475,2016-04-19,Fredericksburg Substation-Possum Pt 345 KV,L:9734:10277:345,1.0,True,Indian-Birchwood 345 KV,L:8680:10290:345,112.1,1614.0,7.0,,table,Rebuild line with higher-capacity conductor,62453000.0,1348000.0
Q15-0475,2016-04-19,High Ridge-Riverplace 138 KV,L:8810:8813:138,1.0,True,St Crispin-Columbus Denois Crk 345 KV,L:8823:8949:345,111.6,1072.0,8.4,,table,Rebuild line with higher-capacity conductor,1581000.0,36000.0
Q15-0475,2016-04-19,Challenge-Birchwood 345 KV,L:9944:10290:345,1.0,True,Bear Island-Jesse L Terry 345 KV line,L:10264:10281:345,111.2,2298.0,22.8,,table,Rebuild line with higher-capacity conductor,134185000.0,3601000.0
Q15-0475,2016-04-19,Pluess-Vly Way 345 KV,L:8488:8824:345,1.0,True,Valley Way-Redman 345 KV,L:8488:8499:345,109.7,2284.0,14.6,,table,Reconductor line,23122000.0,531000.0
Q15-0475,2016-04-19,Lake June Pump-Marcus Hook Energy Lp 500 KV,L:6300:7163:500,1.0,True,Lake June Pump-Hedges 345 KV,L:6300:6521:345,109.5,2801.0,6.7,,table,Reconductor line,45800000.0,1019000.0
Q15-0475,2016-04-19,Valley Way-Redman Substation 345 KV,L:8488:8499:345,1.0,True,Pluess-Vly Way 345 KV,L:8488:8824:345,109.1,2366.0,13.2,,table,Reconductor line,17034000.0,390000.0
Q15-0475,2016-04-19,Redwood City-Harewood 345 KV L,L:8937:9846:345,1.0,True,Indian-Harewood 345 KV L,L:8680:9846:345,108.8,1249.0,6.2,,table,Reconductor line,4087000.0,92000.0
Q14-0360,2016-05-21,HARROWGATE-TANNERS LAKE 138 kV,L:9780:9781:138,1.0,True,BARAGA VLG-UKNOWN 138 kV L,L:9793:9832:138,106.9,231.0,15.8,105.9,fields,Reconductor line,930000.0,14000.0
Q14-0381,2016-06-02,E KROK-MOONSHINE SUBSTATION 138 KV,L:9333:9335:138,1.0,True,MOONSHINE 345-1 kV Autotransformer,X:9335:345:1,103.6,267.0,36.4,,table,Reconductor line,1739000.0,189000.0
Q14-0381,2016-06-02,COVANTA SOUTHEASTERN CONNECTICUT COMPANY-LEESVILLE 138 KV,L:9424:9667:138,1.0,True,MOONSHINE-SKUNGAMAUG 138 KV Line,L:9335:9336:138,100.7,498.0,75.3,,table,Reconductor line,6199000.0,775000.0
Q14-0381,2016-06-02,FREDERICKSBURG-POSSUM POINT 345 KV line,L:9734:10277:345,1.0,True,INDIAN-BIRCHWOOD 345 KV line,L:8680:10290:345,100.4,1326.0,7.1,,table,Reconductor line,16260000.0,412000.0
Q14-0397,2016-05-23,MYERS-SAPULPA RD 138 kV,L:18214:18231:138,1.0,True,WESTEX-CHESTERFIELD AVE 138 kV Line,L:18242:18251:138,324.8,159.0,63.2,27.0,fields,Rebuild line with higher-capacity conductor,5337000.0,4736000.0
Q14-0397,2016-05-23,SAPULPA RD-WARDS HOLLOW 138 kV,L:18214:18228:138,1.0,True,CHESTERFIELD AVE-WESTEX 138 kV line,L:18242:18251:138,289.3,178.0,63.2,22.7,fields,Rebuild line with higher-capacity conductor,2922000.0,2593000.0
Q14-0397,2016-05-23,MILLHOPPER-CHESTERFIELD AVE 138 kV Line,L:18236:18251:138,1.0,True,CAPITOL HILL-CHESTERFIELD AVE 138 kV,L:18233:18251:138,280.2,236.0,65.6,71.3,fields,Rebuild line with higher-capacity conductor,1278000.0,970000.0
Q14-0397,2016-05-23,MYERS-WESTEX SUBSTATION 138 kV L,L:18231:18242:138,1.0,True,CHESTERFIELD AVE-WESTEX 138 kV L,L:18242:18251:138,265.9,198.0,63.2,26.3,fields,Rebuild line with higher-capacity conductor,1486000.0,1319000.0
Q14-0397,2016-05-23,WESTEX-CHESTERFIELD AVE 138 kV,L:18242:18251:138,1.0,True,ELK CREEK SUBSTATION-LATROBE 138 kV,L:18289:18290:138,260.1,339.0,77.5,88.3,fields,Rebuild line with higher-capacity conductor,1991000.0,1282000.0
Q14-0397,2016-05-23,WARDS HOLLOW-LANSING BWL REO TOWN PLANT 138 kV,L:18228:18250:138,1.0,True,WESTEX-CHESTERFIELD AVE 138 kV,L:18242:18251:138,246.4,204.0,63.2,14.4,fields,Rebuild line with higher-capacity conductor,6637000.0,5890000.0
Q14-0397,2016-05-23,MILLHOPPER-TURQUOISE 138 kV,L:18226:18236:138,1.0,True,CHESTERFIELD AVE SUBSTATION-CAPITOL HILL 138 kV,L:18233:18251:138,236.0,277.0,65.6,58.4,fields,Rebuild line with higher-capacity conductor,681000.0,517000.0
Q14-0397,2016-05-23,CHESTERFIELD AVE SUBSTATION-CAPITOL HILL 138 kV,L:18233:18251:138,1.0,True,MILLHOPPER-CHESTERFIELD AVE 138 kV,L:18236:18251:138,228.0,237.0,60.6,36.4,fields,Rebuild line with higher-capacity conductor,1050000.0,823000.0
Q14-0397,2016-05-23,BADOURA 11534 KV-LANSING BWL REO TOWN PLANT 138 kV,L:17924:18250:138,1.0,True,CHESTERFIELD AVE-WESTEX 138 kV,L:18242:18251:138,219.7,223.0,63.2,7.0,fields,Rebuild line with higher-capacity conductor,8799000.0,7808000.0
Q14-0397,2016-05-23,WASHINGTON ST-CAPITOL HILL 138 kV,L:18227:18233:138,1.0,True,MILLHOPPER-CHESTERFIELD AVE 138 kV line,L:18236:18251:138,218.2,244.0,60.6,31.9,fields,Rebuild line with higher-capacity conductor,3357000.0,2630000.0
Q14-0397,2016-05-23,PEYTONA-BADOUR 11534 KV 138 kV L,L:17924:17941:138,1.0,True,CHESTERFIELD AVE-WESTEX 138 kV,L:18242:18251:138,215.3,226.0,63.2,5.6,fields,Rebuild line with higher-capacity conductor,8217000.0,7292000.0
Q14-0397,2016-05-23,LA BAJDA-PEYTONA 138 kV,L:17939:17941:138,1.0,True,WESTEX-CHESTERFIELD AVE 138 kV,L:18242:18251:138,210.3,230.0,63.2,4.3,fields,Rebuild line with higher-capacity conductor,8742000.0,7757000.0
Q14-0397,2016-05-23,WASHINGTON ST-CHEMICAL 138 kV,L:18227:18230:138,1.0,True,MILLHOPPER-CHESTERFILD AVE 138 kV,L:18236:18251:138,203.6,256.0,60.6,26.2,fields,Rebuild line with higher-capacity conductor,2395000.0,1876000.0
Q14-0397,2016-05-23,TURQUOISE-LITCHFIELD 138 kV,L:18225:18226:138,1.0,True,CHESTERFIELD AVE-CAPITOL HILL 138 kV,L:18233:18251:138,187.5,229.0,44.8,40.6,fields,Rebuild line with higher-capacity conductor,1633000.0,1223000.0
Q14-0397,2016-05-23,S RIDGE-FORDS BRANCH 138 kV L,L:18246:18256:138,1.0,True,MILLHOPPR-CHESTERFIELD AE 138 kV,L:18236:18251:138,186.4,153.0,22.9,73.5,fields,Rebuild line with higher-capacity conductor,4254000.0,2786000.0
Q14-0397,2016-05-23,SEWARD JUNCTION-LITCHFIELD 138 kV,L:18225:18239:138,1.0,True,CAPITOL HILL-CHESTERFIELD AVE SUBSTATION 138 kV,L:18233:18251:138,177.1,236.0,44.8,34.8,fields,Rebuild line with higher-capacity conductor,4166000.0,3119000.0
Q14-0397,2016-05-23,CLENDENIN-TURQUOISE 138 kV line,L:18033:18226:138,1.0,True,LITCHFIELD-TURQUOISE 138 kV Line,L:18225:18226:138,170.0,180.0,25.6,63.4,fields,Rebuild line with higher-capacity conductor,22800000.0,17500000.0
Q14-0397,2016-05-23,LA BAJADA-VOLUSIA 138 kV,L:17939:17943:138,1.0,True,CHESTERFILD AVE-WESTEX 138 kV line,L:18242:18251:138,152.1,201.0,27.3,50.3,fields,Rebuild line with higher-capacity conductor,2705000.0,1737000.0
Q14-0397,2016-05-23,AMBOY-BOQUERON 6702 138 kV,L:18065:18262:138,1.0,True,WESEX-CHESTERFIELD AVE 138 kV Line,L:18242:18251:138,151.7,166.0,16.8,75.6,fields,Rebuild line with higher-capacity conductor,3416000.0,1870000.0
Q14-0397,2016-05-23,VOLUSIA-12TH AVENUE S SUBSTATION 138 kV line,,0.0,False,WESTEX-CHESTERFIELD AVE 138 kV,L:18242:18251:138,146.7,207.0,27.3,47.7,fields,,,
Q14-0397,2016-05-23,S RIDGE-FRANKFORT 138 kV,L:18246:18249:138,1.0,True,MILLHOPPER-CHESTERFIELD AVE 138 kV,L:18236:18251:138,146.7,203.0,22.9,61.7,fields,Rebuild line with higher-capacity conductor,1790000.0,1172000.0
Q14-0397,2016-05-23,12TH AVENUE S-DALE MABRY 138 kV Line,L:17944:17946:138,1.0,True,WESTEX-CHESTERFIELD AVE 138 kV,L:18242:18251:138,143.3,209.0,27.3,45.5,fields,Rebuild line with higher-capacity conductor,10741000.0,6897000.0
Q14-0397,2016-05-23,SEWARD JUNCTION-MRES ALEXANDRIA 138 kV L,L:18224:18239:138,1.0,True,DAYS REEK-SEWARD JUNCTION 138 kV,L:18239:18252:138,141.0,176.0,22.0,46.8,fields,Rebuild line with higher-capacity conductor,2926000.0,2172000.0
Q14-0397,2016-05-23,CHEMICAL-FRANKFORT 138 kV L,L:18230:18249:138,1.0,True,CHESTERFIELD AVE-MILLHOPPER 138 kV,L:18236:18251:138,139.8,223.0,22.9,62.4,fields,Rebuild line with higher-capacity conductor,2644000.0,1731000.0
Q14-0397,2016-05-23,FORDS BRANCH SUBSTATION-ILLECILLEWAET 138 kV L,L:18256:18268:138,1.0,True,MILLHOPPER-CHESTERFIELD AVE 138 kV,L:18236:18251:138,138.6,198.0,22.9,51.7,fields,Rebuild line with higher-capacity conductor,2094000.0,1371000.0
Q14-0402,2016-05-31,SIERRA PACIFIC INDUSTRIES BFP to JERSEY HOLDINGS 230 kV line,L:19154:19572:230,1.0,True,ALIBATES to PLEASANT VALLEY PUMPS 345 kV L,L:17029:18709:345,132.4,476.0,78.4,,table,Rebuild line with higher-capacity conductor,23929000.0,8236000.0
Q14-0402,2016-05-31,ALBATES to PLEASANT VALLEY PUMPS 345 kV,L:17029:18709:345,1.0,True,FLATLICK to JACK RAMEY WIND 500 kV Line,L:19281:19571:500,106.7,1270.0,8.8,,table,Reconductor line,6976000.0,169000.0
Q14-0402,2016-05-31,STATE LINE COMBINED CYCLE to PINEHURST 345 kV Line,L:17977:18692:345,1.0,True,JIM HILL SUBSTATION to BELLINGHAM COGENERATION FACILITY 345 kV,L:8204:18683:345,104.3,1250.0,8.9,,table,Reconductor line,55089000.0,2444000.0
Q14-0402,2016-05-31,STATE LINE COMBINED CYCLE to CILLIWICK 345 kV Line,L:18655:18692:345,1.0,True,S MILFORD to JIM HILL 345 kV,L:18683:18687:345,103.3,1417.0,11.3,,table,Reconductor line,28973000.0,1089000.0
Q14-0402,2016-05-31,CHILLIWICK to SPORN SUBSTATION 345 kV,L:18655:18707:345,1.0,True,JIM HILL SUBSTATION to S MILFORD 345 kV,L:18683:18687:345,102.4,1220.0,12.9,,table,Reconductor line,34652000.0,2051000.0
Q15-0473,2016-05-21,CEDAR HILL SWITCHING / PRATT'S 138 kV line,L:9108:9483:138,1.0,True,JIM BRANCH / LOUISA GENERATION FACILITY 138 kV L,L:9643:9653:138,181.1,364.0,52.1,,table,Rebuild line with higher-capacity conductor,6850000.0,5122000.0
Q15-0473,2016-05-21,CEDAR HILL SWITCHING / KYRENE 138 kV,L:9108:9135:138,0.9993870567950419,False,LOUISA GENERATION FACILITY / JIM BRANCH 138 kV,L:9643:9653:138,177.8,373.0,52.1,,table,Rebuild line with higher-capacity conductor,5834000.0,4363000.0
Q15-0473,2016-05-21,JIM BRANCH / LOUISA GENERATION FACILITY 138 kV L,L:9643:9653:138,1.0,True,KYRENE / CEDAR HILL SWITCHING 138 kV,L:9108:9135:138,171.9,453.0,60.9,,table,Rebuild line with higher-capacity conductor,2225000.0,1676000.0
Q15-0473,2016-05-21,SWEETWATER / UPPER MECHANICVILLE 138 kV,L:9546:9575:138,1.0,True,NEWBURG SUBSTATION / PALM SPRINGS 138 kV,L:9133:9134:138,167.4,219.0,13.4,,table,Rebuild line with higher-capacity conductor,4110000.0,3053000.0
Q15-0473,2016-05-21,PORT LUDLOW / CARSON ICE 138 kV line,L:9572:9573:138,1.0,True,PALM SPINGS / NEWBURG 138 kV line,L:9133:9134:138,154.6,206.0,10.5,,table,Rebuild line with higher-capacity conductor,3095000.0,2296000.0
Q15-0473,2016-05-21,PORT LUDLOW / HIGH WNDS 138 kV,L:9572:18156:138,1.0,True,PALM SPRINGS / NEWBURG 138 kV,L:9133:9134:138,153.9,211.0,10.5,,table,Rebuild line with higher-capacity conductor,6089000.0,4518000.0
Q15-0473,2016-05-21,SWEETWATER / ROCK CUT 138 kV,L:9546:9547:138,1.0,True,SWEETWATER / UPPER MECHANICVILLE 138 kV,L:9546:9575:138,153.1,205.0,5.5,,table,Rebuild line with higher-capacity conductor,4422000.0,2489000.0
Q15-0473,2016-05-21,HARMONY HILLS / PRATT'S 138 kV,L:9479:9483:138,0.9988449195321932,False,LOUISA GENERATION FACILITY / JIM BRANCH 138 kV,L:9643:9653:138,148.8,313.0,33.0,,table,Rebuild line with higher-capacity conductor,7510000.0,6739000.0
Q15-0473,2016-05-21,THUNDER / EDINBURG 138 kV,L:9578:9581:138,1.0,True,PALM SPRINGS / NEWBURG 138 kV,L:9133:9134:138,142.8,203.0,10.5,,table,Rebuild line with higher-capacity conductor,13085000.0,9709000.0
Q15-0473,2016-05-21,JIM BRANH / KYRENE 138 kV,L:9135:9653:138,1.0,True,CEDAR HILL SWITCHING / KYRENE 138 kV,L:9108:9135:138,140.9,424.0,61.2,,table,Rebuild line with higher-capacity conductor,14018000.0,10475000.0
Q15-0473,2016-05-21,SOLANO IRRIGATION DIST / RED HILLS 138 kV L,L:9114:9115:138,1.0,True,PAL SPRINGS / NEBURG 138 kV L,L:9133:9134:138,139.2,228.0,7.8,,table,Rebuild line with higher-capacity conductor,1865000.0,360000.0
Q15-0473,2016-05-21,FRANKLIN-LAGUNA / BUSHNELL EAST 138 kV,L:9482:9555:138,1.0,True,EISENHOWER / FRANKLIN-LAGUNA 138 kV line,L:9481:9482:138,135.3,227.0,5.7,,table,Rebuild line with higher-capacity conductor,4950000.0,4950000.0
Q15-0473,2016-05-21,3014 RIO CANAS / BUSHNELL EAST 138 kV Line,L:9555:9557:138,1.0,True,EISENHOWER / FRANKLIN-LAGUNA 138 kV L,L:9481:9482:138,135.0,224.0,5.7,,table,Rebuild line with higher-capacity conductor,6798000.0,6798000.0
Q15-0473,2016-05-21,3014 RIO CANAS / TIMBERVILLE 138 kV line,L:9557:9558:138,1.0,True,EISENHOWER / FRANKLIN-LAGUNA 138 kV,L:9481:9482:138,133.8,223.0,5.7,,table,Rebuild line with higher-capacity conductor,5756000.0,5756000.0
Q15-0473,2016-05-21,NEWBURG SUBSTATION / KYRENE 138 kV,L:9134:9135:138,1.0,True,EISENHOWER / PAGE 138 kV,L:9480:9481:138,133.3,570.0,66.9,,table,Rebuild line with higher-capacity conductor,3234000.0,2132000.0
Q15-0473,2016-05-21,MATHEW / TIMBERVILLE 138 kV,L:9556:9558:138,1.0,True,EISENHOWER / FRANKLIN-LAGUNA 138 kV,L:9481:9482:138,133.1,220.0,5.7,,table,Rebuild line with higher-capacity conductor,8991000.0,8991000.0
Q15-0473,2016-05-21,PALM SPRINGS / NEWBURG 138 kV L,L:9133:9134:138,1.0,True,PAGE / EISENHOWER 138 kV L,L:9480:9481:138,132.4,582.0,66.9,,table,Rebuild line with higher-capacity conductor,9519000.0,6276000.0
Q15-0473,2016-05-21,LOUISA GENERATION FACILITY SUBSTATION 345-138 kV Autotransformer,X:9643:345:138,0.9980634495286607,True,FLUVANNA P.S / LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,130.3,854.0,28.9,,table,Replace transformer with higher-rated unit,18649000.0,5204000.0
Q15-0473,2016-05-21,THUNDER / HENRY STATION 138 kV,L:9578:9579:138,1.0,True,PALM SPRINGS / NEWBURG 138 kV L,L:9133:9134:138,124.9,290.0,9.5,,table,Rebuild line with higher-capacity conductor,5734000.0,4239000.0
Q15-0473,2016-05-21,ELECTRIC AVENUE FACILITY / HARMONY HILLS 138 kV line,L:9479:10262:138,1.0,True,LOUISA GENERATION FACILITY / JIM BRANCH 138 kV,L:9643:9653:138,123.5,246.0,12.4,,table,Rebuild line with higher-capacity conductor,14531000.0,12128000.0
Q15-0473,2016-05-21,J B SIMS / SOLANO IRRIGATION DIST 138 kV L,L:9112:9114:138,0.9978125633229743,False,PALM SPRINGS / NEWBURG 138 kV,L:9133:9134:138,121.2,241.0,7.8,,table,Rebuild line with higher-capacity conductor,7710000.0,1488000.0
Q15-0473,2016-05-21,CORNERS / POMONA HEIGHTS 345 kV,L:9915:10070:345,1.0,True,CORNERS / KINGSBERRY 345 kV Line,L:8876:10070:345,116.6,1319.0,6.3,,table,Rebuild line with higher-capacity conductor,62372000.0,5089000.0
Q15-0473,2016-05-21,DEVON / REDWOOD CITY 345 kV,L:8937:9852:345,1.0,True,REDWOOD CITY / INDIAN 345 kV,L:8680:8937:345,115.8,1366.0,6.3,,table,Rebuild line with higher-capacity conductor,25981000.0,1120000.0
Q15-0473,2016-05-21,E BERNARD / ELECTRIC AVENUE FACILITY 138 kV,L:9821:10262:138,1.0,True,SANGER POWER AND FEED / HARRIS LAKE 138 kV,L:9820:10120:138,115.6,224.0,6.7,,table,Rebuild line with higher-capacity conductor,4876000.0,2908000.0
Q15-0473,2016-05-21,FREDERICKSBURG / POSSM PT 345 kV,L:9734:10277:345,1.0,True,INDIAN / BIRCHWOOD 345 kV,L:8680:10290:345,113.4,1614.0,6.0,,table,Rebuild line with higher-capacity conductor,46464000.0,2498000.0
Q15-0479,2016-05-21,Empire Energy Ctr 345-1 kV TX,X:9597:345:1,0.9948035522320682,True,Wec to New Hope Ap 345.0 kV,L:18368:18377:345,234.5,438.0,13.0,,table,Replace transformer with higher-rated unit,11499000.0,140000.0
Q15-0479,2016-05-21,Dunnellon to Empire Energy Center 138.0 kV,L:9228:9597:138,0.9944827222152166,False,New Hope Ap to Wec Substation 345.0 kV,L:18368:18377:345,226.3,454.0,13.0,,table,Rebuild line with higher-capacity conductor,8356000.0,102000.0
Q15-0479,2016-05-21,Empire Energy Ctr Substation 138-1 kV Transformer,X:9597:138:1,0.9948035522320682,True,Wec to New Hope Ap 345.0 kV,L:18368:18377:345,226.3,454.0,13.0,,table,Replace transformer with higher-rated unit,3941000.0,48000.0
Q15-0479,2016-05-21,South Princeton to Halls Ridge 138.0 kV L,L:18382:18384:138,1.0,True,New Hope Ap to Red Tail 345.0 kV,L:18377:18381:345,150.4,476.0,8.2,,table,Rebuild line with higher-capacity conductor,8434000.0,94000.0
Q15-0479,2016-05-21,E Amsterdam to S Princeton 138.0 kV,L:18375:18382:138,1.0,True,New Hope Ap to Red Tail 345.0 kV Line,L:18377:18381:345,148.4,497.0,8.2,,table,Rebuild line with higher-capacity conductor,11440000.0,128000.0
Q15-0479,2016-05-21,New Hope Ap to E Amsterdam 138.0 kV line,L:18375:18377:138,1.0,True,Red Tail to New Hope Ap 345.0 kV,L:18377:18381:345,147.0,513.0,8.2,,table,Rebuild line with higher-capacity conductor,2848000.0,32000.0
Q15-0479,2016-05-21,Celanese Acetate Llc to Blacksmith 138.0 kV,L:9406:9659:138,1.0,True,Lowmoor Substation to Hinton Ap 345.0 kV line,L:9666:18544:345,145.8,357.0,5.8,,table,Rebuild line with higher-capacity conductor,5358000.0,66000.0
Q15-0479,2016-05-21,Blacksmith to Grand Island 138.0 kV,L:9406:9407:138,1.0,True,Hinton Ap to Lowmoor 345.0 kV,L:9666:18544:345,143.9,369.0,5.8,,table,Rebuild line with higher-capacity conductor,6460000.0,79000.0
Q15-0479,2016-05-21,New Hope Ap 345/1 kV Auto,X:18377:345:1,0.9933852593910133,True,New Hope Ap to Red Tail 345.0 kV,L:18377:18381:345,143.8,524.0,8.2,,table,Replace transformer with higher-rated unit,17504000.0,195000.0
Q15-0479,2016-05-21,Redtail 345/138 kV Auto,X:18381:345:138,0.9255782500205177,True,Hinton Ap to Red Tail 345.0 kV,L:18381:18544:345,143.5,405.0,5.7,,table,Replace transformer with higher-rated unit,10972000.0,111000.0
Q15-0479,2016-05-21,Greater Detroit Resource Recovery to Grand Island 138.0 kV,L:9407:9408:138,1.0,True,Lowmoor to Hinton Ap Substation 345.0 kV,L:9666:18544:345,142.0,382.0,5.8,,table,Rebuild line with higher-capacity conductor,11297000.0,139000.0
Q15-0479,2016-05-21,Glen Lyn 345 kV/1 kV Auto,X:9648:345:1,0.9918941261034455,True,Hinton Ap Substation to Red Tail Substation 345.0 kV L,L:18381:18544:345,141.7,457.0,7.1,,table,Replace transformer with higher-rated unit,19049000.0,225000.0
Q15-0479,2016-05-21,Clarkwild to Mount View 138.0 kV,L:9491:9493:138,1.0,True,Lowmoor to Hinton Ap 345.0 kV Line,L:9666:18544:345,141.5,313.0,5.7,,table,Rebuild line with higher-capacity conductor,2824000.0,35000.0
Q15-0479,2016-05-21,Glen Ln 138/1 kV Transformer,X:9648:138:1,0.9252274594367788,True,Hinton Ap to Red Tail 345.0 kV,L:18381:18544:345,134.7,481.0,7.1,,table,Replace transformer with higher-rated unit,7282000.0,86000.0
Q15-0479,2016-05-21,Ragland 345/138 kV Transformer,X:18399:345:138,0.994553689660448,True,Batavia Power Plant to Ragland 345.0 kV,L:17764:18399:345,126.4,296.0,10.8,,table,Replace transformer with higher-rated unit,17731000.0,242000.0
Q15-0479,2016-05-21,Fort Dodge to Sidney Coal 138.0 kV,L:17755:18416:138,1.0,True,Ragland to N Pt Substation 345.0 kV,L:18299:18399:345,124.1,240.0,10.1,,table,Rebuild line with higher-capacity conductor,5219000.0,73000.0
Q15-0479,2016-05-21,Dawn to Phillips Petroleum 138.0 kV,L:18527:18551:138,1.0,True,Drain to Thief River Falls 138.0 kV,L:18543:18552:138,122.9,178.0,6.2,,table,Rebuild line with higher-capacity conductor,1808000.0,176000.0
Q15-0479,2016-05-21,Hinton Ap to Dawn 138.0 kV L,L:18544:18551:138,1.0,True,Thief River Falls to Drain 138.0 kV,L:18543:18552:138,121.0,177.0,6.2,,table,Rebuild line with higher-capacity conductor,10171000.0,991000.0
Q15-0479,2016-05-21,Clinch Riv to Farrell 345.0 kV,L:9638:9662:345,1.0,True,Kean Mtn And Grassy Crk Substation to Wec 345.0 kV,L:9633:18368:345,120.4,1222.0,68.4,,table,Rebuild line with higher-capacity conductor,19641000.0,842000.0
Q15-0479,2016-05-21,Coulee Ave to Fort Dodge 138.0 kV L,L:17754:17755:138,1.0,True,N Point to Ragland 345.0 kV line,L:18299:18399:345,120.1,236.0,10.1,,table,Rebuild line with higher-capacity conductor,4430000.0,62000.0
Q15-0479,2016-05-21,Azalea Solar Llc to Sporn 345.0 kV,L:18198:18707:345,1.0,True,Shaw to N Point 345.0 kV,L:17937:18299:345,119.2,1109.0,11.6,,table,Rebuild line with higher-capacity conductor,62200000.0,460000.0
Q15-0479,2016-05-21,Phillips Petroleum to Drain 138.0 kV L,L:18527:18552:138,1.0,True,Thief Riv Falls to Drain 138.0 kV L,L:18543:18552:138,118.6,191.0,6.2,,table,Rebuild line with higher-capacity conductor,3984000.0,388000.0
Q15-0479,2016-05-21,Glenshire 345 kV/138 kV Transformer,X:18558:345:138,0.981118154342186,True,Castle Gardens to Glenshire 345.0 kV Line,L:18558:18702:345,117.7,530.0,5.4,,table,Replace transformer with higher-rated unit,15430000.0,195000.0
Q15-0479,2016-05-21,West Palm Beach to Wimbledon 138.0 kV,L:18536:18585:138,1.0,True,Wec to New Hope Ap 345.0 kV,L:18368:18377:345,117.3,206.0,5.1,,table,Rebuild line with higher-capacity conductor,6588000.0,345000.0
Q15-0479,2016-05-21,Clarkwild 345/1 kV Transformer Bank,X:9493:345:1,0.9896333239381372,True,Lowmoor to Hinton Ap 345.0 kV line,L:9666:18544:345,116.3,637.0,10.3,,table,Replace transformer with higher-rated unit,15121000.0,181000.0
Q14-0337,2016-06-20,Empire Energy Center 345/1kV TX,X:9597:345:1,0.9977391880275341,True,Wec-New Hope Ap 345 KV,L:18368:18377:345,207.5,438.0,6.7,198.5,fields,Replace transformer with higher-rated unit,14734000.0,762000.0
Q14-0337,2016-06-20,Glen Lake-Weston 138 KV,L:9627:9629:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,205.2,248.0,38.8,114.1,fields,Rebuild line with higher-capacity conductor,9469000.0,4012000.0
Q14-0337,2016-06-20,Empire Energy Ctr 138/1kV TX,X:9597:138:1,0.9977391880275341,True,Wec-New Hope Ap 345 KV,L:18368:18377:345,200.3,454.0,6.7,191.6,fields,Replace transformer with higher-rated unit,4768000.0,247000.0
Q14-0337,2016-06-20,Empire Energy Ctr-Dunnellon 138 KV L,L:9228:9597:138,0.9979156666873713,False,Wec-New Hope Ap 345 KV,L:18368:18377:345,200.3,454.0,6.7,191.6,fields,Rebuild line with higher-capacity conductor,7696000.0,398000.0
Q14-0337,2016-06-20,Glen Lake-Merret Substation 138 KV L,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345 KV,L:9633:18368:345,185.8,283.0,38.8,105.8,fields,Rebuild line with higher-capacity conductor,4229000.0,1792000.0
Q14-0337,2016-06-20,S Christiansburg-Midway 138 KV,L:9494:9497:138,1.0,True,Lowmoor-Hinton Ap 345 KV,L:9666:18544:345,173.4,180.0,16.5,119.8,fields,Rebuild line with higher-capacity conductor,5781000.0,3588000.0
Q14-0337,2016-06-20,South Christiansburg-Pella Peaking 138 KV L,L:9497:9498:138,1.0,True,Hnton Ap-Lowmoor Substation 345 KV L,L:9666:18544:345,172.8,194.0,16.5,123.3,fields,Rebuild line with higher-capacity conductor,3759000.0,2333000.0
Q14-0337,2016-06-20,Rec Clinton-Merret 138 KV,L:9582:9630:138,1.0,True,Merret-Glen Lake 138 KV,L:9629:9630:138,172.5,253.0,68.4,14.7,fields,Rebuild line with higher-capacity conductor,17248000.0,17248000.0
Q14-0337,2016-06-20,Pella Peaking-Edgemont 138 KV,L:9498:9499:138,1.0,True,Lowmoor-Hinton Ap 345 KV,L:9666:18544:345,164.2,218.0,16.5,120.2,fields,Rebuild line with higher-capacity conductor,719000.0,446000.0
Q14-0337,2016-06-20,Edgemont-Los Banos 138 KV,L:9496:9499:138,1.0,True,Lowmoor-Hinton Ap 345 KV,L:9666:18544:345,163.4,234.0,16.5,122.2,fields,Rebuild line with higher-capacity conductor,3883000.0,2410000.0
Q14-0337,2016-06-20,Virginia Tech Power Plant-Midway 138 KV,L:9492:9494:138,1.0,True,Hinton Ap-Lowmoor 345 KV,L:9666:18544:345,127.5,218.0,16.5,83.5,fields,Rebuild line with higher-capacity conductor,4384000.0,2721000.0
Q14-0337,2016-06-20,Phillips Petroleum-Dawn 138 KV,L:18527:18551:138,1.0,True,Red Tail-Hinton Ap 345 KV,L:18381:18544:345,125.7,178.0,5.2,108.6,fields,Rebuild line with higher-capacity conductor,2454000.0,550000.0
Q14-0337,2016-06-20,Hinton Ap-Dawn 138 KV,L:18544:18551:138,1.0,True,Hinton Ap-Red Tail 345 KV Line,L:18381:18544:345,123.8,177.0,5.2,106.6,fields,Rebuild line with higher-capacity conductor,6488000.0,1453000.0
Q14-0337,2016-06-20,Phillips Petroleum-Drain 138 KV,L:18527:18552:138,1.0,True,Red Tail-Hinton Ap Substation 345 KV,L:18381:18544:345,121.2,191.0,5.2,105.3,fields,Rebuild line with higher-capacity conductor,3432000.0,769000.0
Q14-0337,2016-06-20,Rock Hill-Portable Generator 3 138 KV,L:9370:9384:138,1.0,True,Los Banos-Edgemont 138 KV,L:9496:9499:138,116.5,172.0,11.0,79.4,fields,Rebuild line with higher-capacity conductor,14025000.0,14025000.0
Q14-0337,2016-06-20,Sunnybrook-Fries 138 KV,L:9299:9673:138,1.0,True,Hartman Crk-Weston 138 KV,L:9626:9627:138,111.8,250.0,10.5,87.5,fields,Rebuild line with higher-capacity conductor,1967000.0,1967000.0
Q14-0337,2016-06-20,Circuit 40-Fries 138 KV line,L:9300:9673:138,1.0,True,Hartman Creek-Weston 138 KV line,L:9626:9627:138,111.8,249.0,10.5,87.3,fields,Rebuild line with higher-capacity conductor,7928000.0,7928000.0
Q14-0337,2016-06-20,Whitestone-East Sidney 138 KV,L:9306:9515:138,1.0,True,Los Banos-Edgemont 138 KV,L:9496:9499:138,110.9,232.0,11.0,83.3,fields,Rebuild line with higher-capacity conductor,11579000.0,11579000.0
Q14-0337,2016-06-20,East Sidney-Shepaug 138 KV,L:9514:9515:138,1.0,True,Los Banos-Edgemont 138 KV L,L:9496:9499:138,110.1,224.0,11.0,81.5,fields,Rebuild line with higher-capacity conductor,2978000.0,2978000.0
Q14-0337,2016-06-20,Petaluma Sta A-Norway Pt Hydropower Project 138 KV,L:9304:9665:138,1.0,True,Hartman Crk-Weston 138 KV,L:9626:9627:138,110.0,252.0,10.5,85.9,fields,Reconductor line,5836000.0,5836000.0
Q14-0337,2016-06-20,Red Tail 345/138 kV Transformer Bank,X:18381:345:138,0.99590763705808,True,New Hope Ap-Red Tail Substation 345 KV,L:18377:18381:345,109.7,405.0,5.9,101.3,fields,Replace transformer with higher-rated unit,20915000.0,1804000.0
Q14-0337,2016-06-20,Sunnybrook-Buck Hydro 138 KV,L:9299:9635:138,1.0,True,Hartman Creek Substation-Weston 138 KV,L:9626:9627:138,109.4,247.0,10.5,84.7,fields,Reconductor line,2719000.0,2719000.0
Q14-0337,2016-06-20,Buck Hydro-Norway Pt Hydropower Project 138 KV L,L:9635:9665:138,1.0,True,Weston-Hartman Crk Substation 138 KV,L:9626:9627:138,109.3,247.0,10.5,84.6,fields,Reconductor line,463000.0,463000.0
Q14-0337,2016-06-20,Wickett Gulf-Shepaug 138 KV,L:9514:9516:138,1.0,True,Edgemont-Los Banos 138 KV,L:9496:9499:138,108.7,219.0,11.0,79.5,fields,Reconductor line,1091000.0,1091000.0
Q14-0337,2016-06-20,Portable Generator 3-Elm St 138 KV,L:9370:9513:138,1.0,True,Edgemont-Los Banos 138 KV,L:9496:9499:138,107.4,207.0,11.0,76.5,fields,Reconductor line,2948000.0,2948000.0
Q14-0343,2016-06-19,SIUC SUBSTATION-SUNCOR 138.0 kV Line,L:9510:9511:138,1.0,True,HARRISONBURG-TWIN BRANCH 2 138.0 kV,L:9645:9652:138,160.8,201.0,6.3,156.7,fields,Rebuild line with higher-capacity conductor,8505000.0,8505000.0
Q14-0343,2016-06-19,SIUC-FRANKLIN-LAGUNA 138.0 kV,L:9482:9511:138,1.0,True,HARRISONBURG-TWIN BRANCH 2 138.0 kV Line,L:9645:9652:138,158.5,208.0,6.3,154.5,fields,Rebuild line with higher-capacity conductor,2110000.0,2110000.0
Q14-0343,2016-06-19,NM POTASH 1-GROTTOES 138.0 kV,L:9179:9180:138,1.0,True,PIDGEON-GREENVILLE STEAM 138.0 kV Line,L:18472:18475:138,157.9,215.0,10.8,151.3,fields,Rebuild line with higher-capacity conductor,3842000.0,260000.0
Q14-0343,2016-06-19,PALM SPRINGS-NEWBURG 138.0 kV L,L:9133:9134:138,1.0,True,PAGE-EISENHOWER 138.0 kV Line,L:9480:9481:138,157.8,222.0,9.6,152.2,fields,Rebuild line with higher-capacity conductor,4532000.0,386000.0
Q14-0343,2016-06-19,AIRPORT RD 1-HARRISONBURG 138.0 kV L,L:9644:9645:138,1.0,True,DAYTON-HOOD 345.0 kV line,L:9185:9436:345,157.2,422.0,8.8,154.4,fields,Rebuild line with higher-capacity conductor,1292000.0,45000.0
Q14-0343,2016-06-19,KYRENE-NEWBUG 138.0 kV,L:9134:9135:138,1.0,True,EISENHOWER-PAGE 138.0 kV,L:9480:9481:138,150.4,227.0,9.6,144.9,fields,Rebuild line with higher-capacity conductor,3769000.0,321000.0
Q14-0343,2016-06-19,UNH 1 & UNH 2-ELKTON D.P 138.0 kV,L:9552:9651:138,1.0,True,KINGS SUBSTATION-SUNCOR 138.0 kV Line,L:9508:9510:138,148.5,197.0,6.9,143.9,fields,Rebuild line with higher-capacity conductor,1080000.0,117000.0
Q14-0343,2016-06-19,GUADALUPE GENERATING-HERMANAS DAVILA 1705 138.0 kV,L:9168:9440:138,1.0,True,HOOD-DAYTON 345.0 kV,L:9185:9436:345,147.4,464.0,8.8,145.0,fields,Rebuild line with higher-capacity conductor,4219000.0,147000.0
Q14-0343,2016-06-19,HAYMARKET SQUARE-ELKTON D.P 138.0 kV,L:9642:9651:138,1.0,True,KINGS-SUNCOR 138.0 kV,L:9508:9510:138,147.0,199.0,6.9,142.5,fields,Rebuild line with higher-capacity conductor,1763000.0,191000.0
Q14-0343,2016-06-19,UNH 1 & UNH 2 SUBSTATION-RICE 138.0 kV,L:9552:9553:138,1.0,True,SUNCOR-KINGS 138.0 kV,L:9508:9510:138,144.7,208.0,6.9,140.4,fields,Rebuild line with higher-capacity conductor,5909000.0,639000.0
Q14-0343,2016-06-19,UPPER MECHANICVILLE-HIGH WINDS SUBSTATION 138.0 kV,L:9575:18156:138,1.0,True,EISENHOWER-PAGE 138.0 kV,L:9480:9481:138,140.7,214.0,9.0,135.3,fields,Rebuild line with higher-capacity conductor,9182000.0,1340000.0
Q14-0343,2016-06-19,CROZET-RED HILLS 138.0 kV,L:9115:9126:138,1.0,True,PIDGEON-GREENVILLE STEAM 138.0 kV,L:18472:18475:138,139.8,211.0,10.8,133.1,fields,Rebuild line with higher-capacity conductor,11479000.0,778000.0
Q14-0343,2016-06-19,MOUNT CLINTON-HARRISONBURG 138.0 kV Line,L:9442:9645:138,1.0,True,DAYTON-FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,138.2,267.0,6.8,134.9,fields,Rebuild line with higher-capacity conductor,4032000.0,449000.0
Q14-0343,2016-06-19,MOUNTCLINTON-LONG BEACH SUBSTATION 138.0 kV line,L:9441:9442:138,1.0,True,DAYTON-FRANKLIN-LAGUNA 345.0 kV Line,L:9436:9482:345,138.0,253.0,6.8,134.5,fields,Rebuild line with higher-capacity conductor,6963000.0,776000.0
Q14-0343,2016-06-19,LONG BEACH-WARRICK 138.0 kV,L:9441:9443:138,1.0,True,FRANKLIN-LAGUNA-DAYTON 345.0 kV,L:9436:9482:345,137.8,236.0,6.8,134.1,fields,Rebuild line with higher-capacity conductor,8237000.0,918000.0
Q14-0343,2016-06-19,VERONA-ELLIS HYDRO 138.0 kV,L:9188:9190:138,1.0,True,HOOD-DAYTON 345.0 kV,L:9185:9436:345,137.4,236.0,18.7,127.0,fields,Rebuild line with higher-capacity conductor,2481000.0,632000.0
Q14-0343,2016-06-19,MENTONE-VERONA 138.0 kV Line,L:9184:9188:138,1.0,True,HOOD-DAYTON 345.0 kV line,L:9185:9436:345,135.5,246.0,18.7,125.5,fields,Rebuild line with higher-capacity conductor,4300000.0,1095000.0
Q14-0343,2016-06-19,WARRICK-MT. VIEW 138.0 kV,L:9443:9551:138,1.0,True,FRANKLIN-LAGUNA-DAYTON 345.0 kV,L:9436:9482:345,135.0,224.0,6.8,131.1,fields,Rebuild line with higher-capacity conductor,12138000.0,1353000.0
Q14-0343,2016-06-19,MT. VIEW-MATHEW 138.0 kV line,L:9551:9556:138,1.0,True,DAYTON-FRANKLIN-LAGUNA 345.0 kV line,L:9436:9482:345,133.6,222.0,6.8,129.6,fields,Rebuild line with higher-capacity conductor,7811000.0,871000.0
Q14-0343,2016-06-19,MENTONE-BARNEYS SUBSTATION 138.0 kV,L:9182:9184:138,1.0,True,DAYTON-HOOD SUBSTATION 345.0 kV,L:9185:9436:345,127.5,314.0,35.6,112.7,fields,Rebuild line with higher-capacity conductor,1190000.0,330000.0
Q14-0343,2016-06-19,SUNCOR-CHECKPOINT 138.0 kV,L:9506:9510:138,1.0,True,DAYTON-FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,126.4,193.0,5.4,122.8,fields,Rebuild line with higher-capacity conductor,6138000.0,657000.0
Q14-0343,2016-06-19,MELONES-NINE MILE CREEK 138.0 kV line,L:9325:9328:138,1.0,True,NINE MILECRK-POASH JCT SUBSTATION 138.0 kV,L:9328:9330:138,123.8,181.0,5.7,119.7,fields,Rebuild line with higher-capacity conductor,16388000.0,16388000.0
Q14-0343,2016-06-19,NINE MILE CREEK-VIEWLAND-HOFFMAN 138.0 kV,L:9328:9331:138,1.0,True,PORTERVILLE SUBSTATION-KINGS SUBSTATION 138.0 kV,L:9508:9509:138,123.8,275.0,8.9,119.6,fields,Rebuild line with higher-capacity conductor,13599000.0,753000.0
Q14-0343,2016-06-19,CHECKPOINT-RICE SUBSTATION 138.0 kV,L:9506:9553:138,1.0,True,DAYTON-FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,122.4,210.0,5.4,119.0,fields,Rebuild line with higher-capacity conductor,3569000.0,382000.0
Q14-0343,2016-06-19,PAGE-EISENHOWER 138.0 kV Line,L:9480:9481:138,1.0,True,KINGS-PORTERVILLE 138.0 kV,L:9508:9509:138,120.2,298.0,8.9,116.3,fields,Rebuild line with higher-capacity conductor,5055000.0,280000.0
Q14-0348,2016-06-30,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,1.0,True,ASPHALT MINES SUBSTATION - VAN SANT STA 138kV,L:8293:8393:138,384.7,269.0,100.0,,table,Rebuild line with higher-capacity conductor,3133000.0,3133000.0
Q14-0348,2016-06-30,VAN SANT STATION - ASPHALT MINES 138kV L,L:8293:8393:138,1.0,True,ST JOHNS DP - ASPHALT MINES 138kV,L:8293:8304:138,371.0,279.0,100.0,,table,Rebuild line with higher-capacity conductor,4423000.0,4423000.0
Q14-0348,2016-06-30,FAJARDO TC 2001 2004 - ST JOHNS DP 138kV,L:8298:8304:138,1.0,True,ASPHALT MINES - VAN SANT STATION 138kV,L:8293:8393:138,282.8,164.0,49.3,,table,Rebuild line with higher-capacity conductor,6927000.0,6927000.0
Q14-0348,2016-06-30,VAN SANT STA - PARK RIDGE SUBSTATION 138kV,L:8385:8393:138,1.0,True,ST JOHNS DP - ASPHALT MINES 138kV line,L:8293:8304:138,228.3,267.0,54.5,,table,Rebuild line with higher-capacity conductor,981000.0,981000.0
Q14-0348,2016-06-30,NORCROSS - ST JOHNS DP 138kV,L:8304:8307:138,1.0,True,VAUGHN - PARK RIDGE 138kV,L:8303:8385:138,216.6,258.0,44.4,,table,Rebuild line with higher-capacity conductor,4693000.0,4693000.0
Q14-0348,2016-06-30,VAN SANT STATION SUBSTATION - WARREN F SAM BEASLEY GENERATION STA 138kV,L:8386:8393:138,1.0,True,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,200.1,212.0,45.5,,table,Rebuild line with higher-capacity conductor,9776000.0,9776000.0
Q14-0348,2016-06-30,WARREN F SAM BEASLEY GENERATION STATION - HIGHWAY M 138kV,L:8386:8389:138,1.0,True,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,182.9,223.0,29.2,,table,Rebuild line with higher-capacity conductor,10034000.0,10034000.0
Q14-0348,2016-06-30,MAIN - BOWLING GREEN PEAKING 138kV L,L:8309:8310:138,1.0,True,ST JOHNS DP - ASPHALT MINES 138kV L,L:8293:8304:138,181.9,195.0,27.4,,table,Rebuild line with higher-capacity conductor,3928000.0,3928000.0
Q14-0348,2016-06-30,CULEBRA 3801 - MCKEE RUN 138kV,L:8295:8300:138,1.0,True,ST JOHNS DP - NORCROSS 138kV,L:8304:8307:138,174.7,228.0,34.9,,table,Rebuild line with higher-capacity conductor,4459000.0,4459000.0
Q14-0348,2016-06-30,MILFORD SOLAR FARM - VAUGHN 138kV,L:8303:8382:138,1.0,True,ST JOHNS DP - ASPHALT MINES 138kV Line,L:8293:8304:138,173.1,219.0,27.5,,table,Rebuild line with higher-capacity conductor,10689000.0,10689000.0
Q14-0348,2016-06-30,REATA - PARK RIDGE 138kV,L:8296:8385:138,1.0,True,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,166.5,201.0,27.0,,table,Rebuild line with higher-capacity conductor,9061000.0,9061000.0
Q14-0348,2016-06-30,MAIN - MILFORD SOLAR FARM 138kV,L:8309:8382:138,1.0,True,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,163.2,230.0,27.4,,table,Rebuild line with higher-capacity conductor,5688000.0,5688000.0
Q14-0348,2016-06-30,VAUGHN - PARK RIDGE 138kV,L:8303:8385:138,1.0,True,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,162.4,247.0,27.5,,table,Rebuild line with higher-capacity conductor,4509000.0,4509000.0
Q14-0348,2016-06-30,HONCUT - FAJARDO TC 2001 2004 138kV,L:8298:8308:138,1.0,True,NORCROSS - ST JOHNS DP 138kV,L:8304:8307:138,149.8,186.0,25.5,,table,Rebuild line with higher-capacity conductor,6375000.0,6375000.0
