project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0348,2016-06-30,REATA - FAJARDO TC 2001 2004 138kV line,L:8296:8298:138,1.0,True,ST JOHNS DP - ASPHALT MINES 138kV L,L:8293:8304:138,124.7,196.0,18.6,,table,Rebuild line with higher-capacity conductor,14095000.0,14095000.0
Q14-0348,2016-06-30,DOVER SUN PARK SUBSTATION - HONCUT SUBSTATION 138kV,L:8297:8308:138,1.0,True,ST JOHNS DP - NORCROSS 138kV,L:8304:8307:138,123.4,213.0,25.5,,table,Rebuild line with higher-capacity conductor,4264000.0,4264000.0
Q14-0348,2016-06-30,TWIN LAKES-MAIN - ROSETON 138kV line,L:8294:8299:138,1.0,True,ST JOHNS DP - NORCROSS 138kV,L:8304:8307:138,115.2,195.0,21.3,,table,Rebuild line with higher-capacity conductor,7223000.0,7223000.0
Q14-0348,2016-06-30,TWIN LAKES-MAIN - HIGHWAY M 138kV,L:8294:8389:138,1.0,True,ST JOHNS DP - NORCROSS 138kV,L:8304:8307:138,111.7,209.0,21.3,,table,Rebuild line with higher-capacity conductor,7316000.0,7316000.0
Q14-0348,2016-06-30,CULEBRA 3801 - HOGAL 138kV L,L:8295:8314:138,1.0,True,ST JOHNS DP - NORCROSS 138kV,L:8304:8307:138,105.3,313.0,34.9,,table,Reconductor line,1553000.0,1553000.0
Q14-0348,2016-06-30,KEENEY - MET CTR 138kV Line,L:8317:8328:138,1.0,True,RED LIO ENERGY CENTER - DELAWARE CITY PLANT SUBSTATION 138kV L,L:8348:8390:138,102.8,196.0,5.4,,table,Reconductor line,923000.0,363000.0
Q14-0348,2016-06-30,MCKE RUN - HIGHAY M 138kV L,L:8300:8389:138,1.0,True,ASPHALT MINES - ST JOHNS DP 138kV,L:8293:8304:138,100.5,245.0,13.9,,table,Reconductor line,963000.0,963000.0
Q14-0348,2016-06-30,NORCROS - GREENBRAE 138kV,L:8305:8307:138,1.0,True,VAUGHN - PARK RIDGE SUBSTATION 138kV,L:8303:8385:138,100.1,257.0,9.6,,table,Reconductor line,4177000.0,4177000.0
Q14-0361,2016-06-25,Brighton / Marbach Road 138.0 kV,L:8633:8807:138,1.0,True,Vineyard Tap / Tap 345.0 kV,L:8612:8849:345,162.5,250.0,5.0,,table,Rebuild line with higher-capacity conductor,6236000.0,6236000.0
Q14-0361,2016-06-25,Lone Star / Hospital Regional 138.0 kV,L:17912:17915:138,1.0,True,Chaparral / Kearneyville 345.0 kV line,L:9399:17910:345,131.1,253.0,7.9,,table,Rebuild line with higher-capacity conductor,3259000.0,3259000.0
Q14-0361,2016-06-25,Lone Star / Opequon 138.0 kV,L:17912:17920:138,1.0,True,Kearneyville / Huntingdon 345.0 kV,L:8742:17910:345,130.8,263.0,10.4,,table,Rebuild line with higher-capacity conductor,3242000.0,2773000.0
Q14-0361,2016-06-25,Opequon / KeeneRd 138.0 kV line,L:17920:17922:138,1.0,True,Huntingdon / Kearneyville 345.0 kV line,L:8742:17910:345,130.2,256.0,10.4,,table,Rebuild line with higher-capacity conductor,5746000.0,4914000.0
Q14-0361,2016-06-25,Elliot Park / Hospital Regional 138.0 kV,L:17903:17915:138,1.0,True,Chaparral / Kearneyville 345.0 kV,L:9399:17910:345,125.4,276.0,7.9,,table,Rebuild line with higher-capacity conductor,4444000.0,4444000.0
Q14-0361,2016-06-25,Soughton / White Tanks Srp 138.0 kV Line,L:10055:10058:138,1.0,True,Chaparral / Kearneyville 345.0 kV line,L:9399:17910:345,125.3,245.0,7.5,,table,Rebuild line with higher-capacity conductor,3357000.0,1178000.0
Q14-0361,2016-06-25,Conifer / Feagan'S Mill 138.0 kV line,L:18204:18211:138,1.0,True,Kearneyville / Chaparral 345.0 kV,L:9399:17910:345,121.6,289.0,7.5,,table,Rebuild line with higher-capacity conductor,3258000.0,1143000.0
Q14-0361,2016-06-25,Polk / Monroe Ne 138.0 kV,L:17907:17918:138,1.0,True,Chaparral Substation / Kearneyville 345.0 kV,L:9399:17910:345,121.1,282.0,6.7,,table,Rebuild line with higher-capacity conductor,1427000.0,1427000.0
Q14-0361,2016-06-25,Vineyard Tap Substation 138-1 kV Auto,X:8612:138:1,0.9939833524486139,True,Tap / Vineyard Tap 345.0 kV line,L:8612:8849:345,120.9,472.0,9.6,,table,Replace transformer with higher-rated unit,4367000.0,4367000.0
Q14-0361,2016-06-25,Underground / Siloam Springs 138.0 kV,L:9403:9405:138,1.0,True,Chaparral / Kearneyville 345.0 kV,L:9399:17910:345,120.5,252.0,12.7,,table,Rebuild line with higher-capacity conductor,5118000.0,4213000.0
Q14-0361,2016-06-25,Wilson Dam Substation / Stoughton Substation 138.0 kV,L:10055:10057:138,1.0,True,Chaparral / Kearneyville 345.0 kV Line,L:9399:17910:345,119.3,247.0,7.5,,table,Rebuild line with higher-capacity conductor,2807000.0,985000.0
Q14-0361,2016-06-25,Arcola Substation / New Rd 138.0 kV,L:10029:10145:138,1.0,True,Chaparral / Kearneyville 345.0 kV,L:9399:17910:345,117.1,331.0,5.3,,table,Rebuild line with higher-capacity conductor,3719000.0,345000.0
Q14-0361,2016-06-25,White Tanks Srp / Parkoaks-Hiltop 138.0 kV,L:10058:18202:138,1.0,True,Kearneyville / Chaparral 345.0 kV line,L:9399:17910:345,115.4,282.0,7.5,,table,Rebuild line with higher-capacity conductor,3474000.0,1219000.0
Q14-0361,2016-06-25,Arcola / Otten 138.0 kV,L:10145:10148:138,1.0,True,Kearneyville / Chaparral Substation 345.0 kV,L:9399:17910:345,112.8,366.0,5.3,,table,Rebuild line with higher-capacity conductor,3850000.0,357000.0
Q14-0361,2016-06-25,Easy Springfield / Siloam Spings 138.0 kV,L:9400:9405:138,1.0,True,Kearneyville / Chaparral 345.0 kV line,L:9399:17910:345,112.1,239.0,12.7,,table,Rebuild line with higher-capacity conductor,1668000.0,1373000.0
Q14-0361,2016-06-25,Parkoaks-Hilltop / Conifer 138.0 kV line,L:18202:18204:138,1.0,True,Chaparral / Kearnyville 345.0 kV,L:9399:17910:345,111.5,303.0,7.5,,table,Rebuild line with higher-capacity conductor,1327000.0,466000.0
Q14-0361,2016-06-25,Three Lakes / Callender 138.0 kV,L:17890:17898:138,1.0,True,Chaparral / Kearneyville 345.0 kV,L:9399:17910:345,109.8,227.0,12.7,,table,Reconductor line,1269000.0,1044000.0
Q14-0361,2016-06-25,Easy Springfield / Callender 138.0 kV,L:9400:17898:138,1.0,True,Chaparral / Kearneyville 345.0 kV,L:9399:17910:345,109.2,232.0,12.7,,table,Reconductor line,1978000.0,1628000.0
Q14-0361,2016-06-25,Polk / Elliot Park 138.0 kV,L:17903:17918:138,1.0,True,Kearneyville / Chaparral 345.0 kV,L:9399:17910:345,109.1,323.0,6.7,,table,Reconductor line,3270000.0,3270000.0
Q14-0361,2016-06-25,Anniston / Three Lakes 138.0 kV,L:9401:17890:138,1.0,True,Kearneyville / Chaparral 345.0 kV line,L:9399:17910:345,108.9,222.0,12.7,,table,Reconductor line,307000.0,253000.0
Q14-0361,2016-06-25,Anniston / Kenova 138.0 kV,L:9401:17892:138,1.0,True,Chaparral / Kearneyville 345.0 kV line,L:9399:17910:345,107.3,212.0,12.7,,table,Reconductor line,1066000.0,877000.0
Q14-0361,2016-06-25,Kenova / Shack Mills Sta 138.0 kV,L:17892:17904:138,0.9581552861161484,False,Chaparral Substation / Kearneyville 345.0 kV,L:9399:17910:345,106.1,208.0,12.7,,table,Reconductor line,1888000.0,1554000.0
Q14-0361,2016-06-25,Vineyard Tap 345 kV/1 kV Autotransformer,X:8612:345:1,0.9939833524486139,True,Vineyard Tap / Tap 345.0 kV,L:8612:8849:345,105.8,540.0,9.6,,table,Replace transformer with higher-rated unit,17649000.0,17649000.0
Q14-0361,2016-06-25,Huntingdon 345/138kV Transformer,X:8742:345:138,0.9949623753174558,True,Huntingdon / Vineyard Tap 345.0 kV line,L:8612:8742:345,105.6,512.0,10.9,,table,Replace transformer with higher-rated unit,14993000.0,12798000.0
Q14-0361,2016-06-25,Elliot Park / Shack Mills Station 138.0 kV,L:17903:17904:138,1.0,True,Kearneyville / Chaparral 345.0 kV,L:9399:17910:345,105.0,200.0,12.7,,table,Reconductor line,718000.0,591000.0
Q14-0410,2016-07-01,Okay – Barbadoes 138.0 kV Line,L:6758:6772:138,1.0,True,N Wales – Warrington 345.0 kV,L:6157:6764:345,125.9,306.0,46.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2917000.0,1646000.0
Q14-0410,2016-07-01,Kent – Vero Beach 138.0 kV,L:6742:6937:138,1.0,True,Heaton – Jarrett 138.0 kV Line,L:6209:6743:138,113.0,283.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1552000.0,1157000.0
Q14-0410,2016-07-01,Technical Ecological S. R. Research Ctr – Vero Beach 138.0 kV L,L:6779:6937:138,1.0,True,Jarrett Substation – Heaton 138.0 kV,L:6209:6743:138,104.9,242.0,10.1,,prose_overloaded,Reconductor line,692000.0,516000.0
Q14-0410,2016-07-01,Elks – Plymouth Meeting 138.0 kV,L:6780:6782:138,1.0,True,Jarrett – Heaton 138.0 kV,L:6209:6743:138,101.0,347.0,10.1,,prose_overloaded,Reconductor line,771000.0,574000.0
Q14-0410,2016-07-01,Papago Buttes – Technical Ecological S. R. Research Center 138.0 kV,L:6778:6779:138,0.9989716464477015,False,Jarrett – Heaton 138.0 kV line,L:6209:6743:138,110.8,197.0,10.1,,prose_loss,Rebuild line with higher-capacity conductor,2402000.0,1789000.0
Q14-0410,2016-07-01,Okay – Silver Peak 138.0 kV line,L:6734:6772:138,1.0,True,Highland Hills – N Wales 138.0 kV,L:6143:6764:138,114.4,204.0,73.0,,prose_colon,Rebuild line with higher-capacity conductor,1570000.0,1570000.0
Q14-0410,2016-07-01,Elks – Kent 138.0 kV,L:6742:6780:138,1.0,True,Jarrett – Heton 138.0 kV L,L:6209:6743:138,101.9,332.0,10.1,,prose_colon,Reconductor line,694000.0,517000.0
Q14-0410,2016-07-01,Plymouth Meeting – Barbades 138.0 kV,L:6758:6782:138,1.0,True,Heaton – Jarrett 138.0 kV,L:6209:6743:138,100.2,365.0,10.1,,prose_colon,Reconductor line,970000.0,722000.0
Q15-0422,2016-06-25,Whitman to Sisk 138 kV Line,L:9005:10027:138,1.0,True,Morrison to Hewitt Rd 138 kV,L:9004:10024:138,126.5,386.0,12.3,,prose_overloaded,Rebuild line with higher-capacity conductor,30479000.0,6404000.0
Q15-0422,2016-06-25,E.B. Eddy Paper Inc to Drop 2 138 kV,L:8994:9003:138,1.0,True,Hutchins to Whitman 138 kV Line,L:9005:9007:138,110.6,367.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4035000.0,870000.0
Q15-0422,2016-06-25,Whirlwind to Lost City 138 kV line,L:9974:9975:138,0.9946410506526239,False,Whirlwind Substation to Brick Church Substation 345 kV line,L:9975:9988:345,105.6,238.0,5.4,,prose_overloaded,Reconductor line,1301000.0,241000.0
Q15-0422,2016-06-25,Harewood to Indian 345 kV,L:8680:9846:345,1.0,True,Indian Substation to Redwood City 345 kV,L:8680:8937:345,105.0,1551.0,7.5,,prose_overloaded,Reconductor line,18206000.0,1935000.0
Q15-0422,2016-06-25,Shullsburg to Tricou 138 kV,L:9735:10248:138,1.0,True,Bear Island to Jesse L Terry 345 kV,L:10264:10281:345,103.1,414.0,5.6,,prose_overloaded,Reconductor line,13332000.0,2299000.0
Q15-0422,2016-06-25,Whealton to Hughson 138 kV L,L:9955:10086:138,1.0,True,Agana to Jennings Lodge 138 kV line,L:9747:10285:138,162.8,286.0,48.6,,prose_loss,Rebuild line with higher-capacity conductor,7475000.0,7475000.0
Q15-0422,2016-06-25,Hughson to Jennings Lodge 138 kV Cir. 2,L:10086:10285:138,1.0,True,Hughson to Jennings Lodge 138 kV,L:10086:10285:138,146.8,333.0,29.3,,prose_loss,Rebuild line with higher-capacity conductor,9379000.0,9189000.0
Q15-0422,2016-06-25,Whitman to E.B. Eddy Paper Inc 138 kV L,L:8994:9005:138,1.0,True,Whitman Substation to Hutchins 138 kV,L:9005:9007:138,120.6,224.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,20824000.0,4791000.0
Q15-0422,2016-06-25,Warwick to Slocum 138 kV,L:9957:10092:138,1.0,True,Whealton to Hughson Substation 138 kV,L:9955:10086:138,119.0,183.0,19.8,,prose_loss,Rebuild line with higher-capacity conductor,2373000.0,2279000.0
Q15-0422,2016-06-25,Hughson to Anatolia 138 kV,L:10085:10086:138,1.0,True,Whealton to Hughson Substation 138 kV,L:9955:10086:138,118.5,322.0,21.8,,prose_loss,Rebuild line with higher-capacity conductor,1732000.0,1695000.0
Q15-0422,2016-06-25,Webster Street to Whealton 138 kV,L:9955:9956:138,1.0,True,Shellbank to Whealon 138 kV L,L:9955:9960:138,111.8,203.0,20.8,,prose_loss,Rebuild line with higher-capacity conductor,2592000.0,2592000.0
Q15-0422,2016-06-25,Whealton to Shellbank 138 kV L,L:9955:9960:138,1.0,True,Wheaton Substation to Webster St 138 kV line,L:8903:9956:138,111.8,231.0,20.9,,prose_loss,Rebuild line with higher-capacity conductor,4622000.0,4507000.0
Q15-0422,2016-06-25,Olympia Hts to Calmat 138 kV,L:10007:10008:138,1.0,True,Berkley Road to Chuckatuck 138 kV,L:10010:10209:138,107.9,261.0,8.5,,prose_loss,Reconductor line,1324000.0,1046000.0
Q15-0422,2016-06-25,Sta G Substation to Fluvanna P.S 345 kV L,L:9276:9631:345,0.9695660451622061,True,Birchwood to Challenge Substation 345 kV,L:9944:10290:345,103.6,1169.0,15.2,,prose_loss,Reconductor line,54384000.0,7073000.0
Q15-0422,2016-06-25,Tricou to Birchwood 138 kV,L:10248:10290:138,1.0,True,Jesse L Terry to Bear Island 345 kV,L:10264:10281:345,103.6,402.0,5.6,,prose_loss,Reconductor line,9018000.0,1555000.0
Q15-0422,2016-06-25,Louisa Generation Facility to North Anna 345 kV line,L:9643:10279:345,1.0,True,Idalia to Louisa Generation Facility 345 kV line,L:9643:10291:345,101.3,2194.0,5.6,,prose_loss,Reconductor line,21668000.0,1871000.0
Q15-0422,2016-06-25,Jennings Lodge to Agana 138 kV,L:9747:10285:138,0.9999504917177524,False,Whealton to Hughson 138 kV,L:9955:10086:138,205.8,234.0,66.5,,prose_colon,Rebuild line with higher-capacity conductor,1456000.0,1443000.0
Q15-0422,2016-06-25,Jennings Lodge to Hughson 138 kV Line 1,L:10086:10285:138,1.0,True,Jennings Lodge Substation to Hughson 138 kV Line 2,L:10086:10285:138,141.9,345.0,29.3,,prose_colon,Rebuild line with higher-capacity conductor,9379000.0,9189000.0
Q15-0422,2016-06-25,Aatolia to Vespr 138 kV,L:10085:10095:138,1.0,True,Whealton to Hughson 138 kV,L:9955:10086:138,120.3,285.0,21.8,,prose_colon,Rebuild line with higher-capacity conductor,8538000.0,8355000.0
Q15-0422,2016-06-25,Slocum to Vesper 138 kV,L:9957:10095:138,1.0,True,Whealton to Hughson 138 kV,L:9955:10086:138,117.4,211.0,19.8,,prose_colon,Rebuild line with higher-capacity conductor,1294000.0,1243000.0
Q15-0422,2016-06-25,Whitman to Hutchins 138 kV L,L:9005:9007:138,1.0,True,E.B. Eddy Paper Inc to Drop 2 138 kV,L:8994:9003:138,107.4,432.0,12.2,,prose_colon,Reconductor line,1325000.0,272000.0
Q15-0422,2016-06-25,Bear Island to Jesse L Terry 345 kV,L:10264:10281:345,1.0,True,Birchwood to Challenge 345 kV Line,L:9944:10290:345,105.1,1865.0,24.4,,prose_colon,Reconductor line,29515000.0,3635000.0
Q15-0422,2016-06-25,Olympia Heights to Smithfield 138 kV,L:10006:10007:138,1.0,True,Chuckatuck to Berkley Rod 138 kV,L:10010:10209:138,105.0,256.0,8.5,,prose_colon,Reconductor line,1325000.0,1047000.0
Q15-0422,2016-06-25,Bear Island to Brick Church 345 kV,L:9988:10264:345,1.0,True,Challenge to Birchwood 345 kV,L:9944:10290:345,104.4,1594.0,22.8,,prose_colon,Reconductor line,15952000.0,2009000.0
Q15-0422,2016-06-25,Fredericksburg to Jesse L Terry 345 kV,L:9734:10281:345,1.0,True,Indian to Birchwood Substation 345 kV,L:8680:10290:345,103.3,1345.0,14.3,,prose_colon,Reconductor line,19036000.0,2481000.0
Q15-0428,2016-06-15,Monhans-Alvey 138kV Circuit 1,L:10105:10111:138,1.0,True,Monohans-Alvey 138kV Line 2,L:10105:10111:138,118.1,277.0,14.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1929000.0,357000.0
Q15-0428,2016-06-15,Chuckatuck-Berkley Rd 138kV,L:10010:10209:138,1.0,True,Grayland-Ag Reliant Substation 345kV,L:10205:10297:345,112.0,530.0,20.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4820000.0,357000.0
Q15-0428,2016-06-15,Mecklenburg Power Sta Substation-J Woodruff 138kV line,L:9489:9650:138,1.0,True,Mecklenburg Power Sta-Kerr Dam 345kV,L:9650:9676:345,106.1,221.0,6.2,,prose_overloaded,Reconductor line,1709000.0,116000.0
Q15-0428,2016-06-15,Newport News Substation-Webster St 138kV,L:9956:9959:138,1.0,True,Shellbank-Whealton 138kV,L:9955:9960:138,101.7,198.0,5.4,,prose_overloaded,Reconductor line,1290000.0,45000.0
Q15-0428,2016-06-15,Tanners Pt-Sewell'S Pt 138kV,L:9958:10102:138,1.0,True,Princeton Mn 345-138 kV XFMR,X:10128:345:138,100.4,265.0,10.1,,prose_overloaded,Reconductor line,1226000.0,354000.0
Q15-0428,2016-06-15,Sewell'S Point-Monohans 138kV,L:10102:10105:138,1.0,True,Ennis-Frio Town Substation 138kV line,L:9963:10103:138,145.9,265.0,86.7,,prose_loss,Rebuild line with higher-capacity conductor,1747000.0,1483000.0
Q15-0428,2016-06-15,Monohans Substation-Oakwood Substation 138kV,L:10105:10227:138,1.0,True,Oakwod-Alvey 138kV,L:10111:10227:138,128.2,239.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,3371000.0,489000.0
Q15-0428,2016-06-15,Frio Town-Ennis 138kV,L:9963:10103:138,1.0,True,Monohans-Sewell'S Point 138kV,L:10102:10105:138,121.6,227.0,57.9,,prose_loss,Rebuild line with higher-capacity conductor,7112000.0,5238000.0
Q15-0428,2016-06-15,South Oak Cliff-Pine Grove 138kV,L:10676:11063:138,1.0,True,Mecklenburg Power Sta-Kerr Dam 345kV,L:9650:9676:345,118.1,206.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,9832000.0,665000.0
Q15-0428,2016-06-15,Frio Town-Sewell'S Pt 138kV,L:10102:10103:138,1.0,True,Monohans-Sewell'S Point 138kV,L:10102:10105:138,103.6,207.0,42.1,,prose_loss,Reconductor line,588000.0,394000.0
Q15-0428,2016-06-15,Enron-Old Church Substation 138kV,L:9731:9976:138,1.0,True,Brick Church-Whirlwind 345kV line,L:9975:9988:345,101.4,197.0,5.3,,prose_loss,Reconductor line,24063000.0,607000.0
Q15-0428,2016-06-15,J Woodruff-Pine Grove 138kV,L:9489:10676:138,1.0,True,KerrDam-Mecklenburg Power Station Substation 345kV,L:9650:9676:345,164.0,219.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,20856000.0,1415000.0
Q15-0428,2016-06-15,Yadkn-Mwd Etiwanda 138kV,L:9757:10300:138,1.0,True,Wheelabrator Portsmouth-Yadkin 138kV,L:9757:9759:138,130.3,334.0,11.4,,prose_colon,Rebuild line with higher-capacity conductor,2844000.0,202000.0
Q15-0428,2016-06-15,Alvey-Monohans 138kV L,L:10105:10111:138,1.0,True,Monohans-Alvey 138kV Line 1,L:10105:10111:138,118.1,277.0,14.8,,prose_colon,Rebuild line with higher-capacity conductor,1929000.0,357000.0
Q15-0428,2016-06-15,Alvey-Oakwood 138kV,L:10111:10227:138,1.0,True,Monohans-Oakwood 138kV Line,L:10105:10227:138,111.6,355.0,11.7,,prose_colon,Rebuild line with higher-capacity conductor,1977000.0,231000.0
Q15-0428,2016-06-15,Princeton Mn 345 kV/138 kV Transformer,X:10128:345:138,0.998652504728254,True,Seminole Electric Cooperative 345/138 kV Auto,X:10228:345:138,101.9,565.0,8.6,,prose_colon,Replace transformer with higher-rated unit,12302000.0,987000.0
Q15-0428,2016-06-15,Lost City-Old Church 138kV,L:9974:9976:138,1.0,True,Whirlwind-Brick Church 345kV Line,L:9975:9988:345,101.8,226.0,5.3,,prose_colon,Reconductor line,2558000.0,65000.0
Q15-0484,2016-06-24,St. Clair-Marcus Hook Energy Lp Substation 500 KV line,L:5970:7163:500,1.0,True,Earlimart-Marcus Hook Energy Lp 500 KV,L:5917:7163:500,114.9,2306.0,6.0,,table,Rebuild line with higher-capacity conductor,15127000.0,272000.0
Q15-0484,2016-06-24,Mesa View-Lake June Pump 345 KV,L:6298:6300:345,1.0,True,Lake June Pump-Marcus Hook Energy Lp 500 KV,L:6300:7163:500,112.5,1197.0,5.1,,table,Rebuild line with higher-capacity conductor,35832000.0,1414000.0
Q15-0484,2016-06-24,Northwest Tap Substation-Lincoln Beach 345 KV,L:7083:7139:345,1.0,True,Coggon-Brunner Island Substation 500 KV,L:7103:7159:500,110.1,1144.0,6.3,,table,Rebuild line with higher-capacity conductor,24857000.0,592000.0
Q15-0484,2016-06-24,Valley Way Substation-Plant Avenue 345 KV Line,L:8488:8516:345,1.0,True,Amps-Valley Way 345 KV,L:7127:8488:345,106.1,1253.0,14.5,,table,Reconductor line,15107000.0,412000.0
Q15-0484,2016-06-24,Amps-Hedges 345 KV,L:6521:7127:345,1.0,True,Lake June Pump-Amps 500 KV,L:6300:7127:500,103.7,2605.0,9.4,,table,Reconductor line,14726000.0,247000.0
Q15-0484,2016-06-24,Amps-Lake June Pump 500 KV,L:6300:7127:500,1.0,True,Lake June Pump-Hedges Substation 345 KV,L:6300:6521:345,100.0,4068.0,11.2,,table,Reconductor line,40032000.0,554000.0
Q15-0502,2016-06-18,Curran / Jardines Metropolitanos 1310 138 KV,L:9840:10080:138,1.0,True,Toano / Dyer Crk 138 KV,L:10011:10014:138,182.8,170.0,100.0,28.7,fields,Rebuild line with higher-capacity conductor,23193000.0,23193000.0
Q15-0502,2016-06-18,Dyer Crk / Toano Substation 138 KV,L:10011:10014:138,1.0,True,Little Falls Mn / Elko 138 KV,L:9999:10081:138,148.9,219.0,88.0,43.6,fields,Rebuild line with higher-capacity conductor,4644000.0,4644000.0
Q15-0502,2016-06-18,Zeeland Farm Services / Mackay 138 KV,L:9838:10116:138,1.0,True,Whitman / Sisk 138 KV,L:9005:10027:138,147.1,215.0,5.9,140.0,fields,Rebuild line with higher-capacity conductor,35010000.0,4862000.0
Q15-0502,2016-06-18,American Creek Capacitor Station / Currn 138 KV,L:10023:10080:138,1.0,True,Dyer Ck / Toano 138 KV line,L:10011:10014:138,145.8,203.0,100.0,16.9,fields,Rebuild line with higher-capacity conductor,7111000.0,7111000.0
Q15-0502,2016-06-18,Pine Grove / S Oak Cliff 138 KV L,L:10676:11063:138,1.0,True,Mecklenburg Power Sta / Kerr Dam 345 KV,L:9650:9676:345,140.5,279.0,6.0,134.9,fields,Rebuild line with higher-capacity conductor,7721000.0,860000.0
Q15-0502,2016-06-18,Bobville / American Creek Capacitor Sta 138 KV L,L:10022:10023:138,1.0,True,Dyer Creek / Toano 138 KV,L:10011:10014:138,135.4,209.0,100.0,10.0,fields,Rebuild line with higher-capacity conductor,8413000.0,8413000.0
Q15-0502,2016-06-18,Dyer Crk / Bobville 138 KV,L:10011:10022:138,1.0,True,Toano / Dyer Crk 138 KV,L:10011:10014:138,129.6,212.0,100.0,6.2,fields,Rebuild line with higher-capacity conductor,11756000.0,11756000.0
Q15-0502,2016-06-18,E.B. Eddy Paper Inc / Montano 138 KV L,L:8994:8996:138,1.0,True,Whitman / Sisk 138 KV,L:9005:10027:138,124.1,247.0,5.9,117.9,fields,Rebuild line with higher-capacity conductor,7624000.0,1059000.0
Q15-0502,2016-06-18,Montano / Zeeland Farm Services 138 KV,L:8996:10116:138,1.0,True,Whitman / Sisk 138 KV,L:9005:10027:138,123.1,254.0,5.9,117.0,fields,Rebuild line with higher-capacity conductor,2425000.0,337000.0
Q15-0502,2016-06-18,S Oak Cliff Substation / Gaston 345 KV,L:11063:11209:345,1.0,True,Sttion G / Mecklenburg Power Station 345 KV,L:9276:9650:345,123.1,1608.0,16.8,120.4,fields,Rebuild line with higher-capacity conductor,165337000.0,8840000.0
Q15-0502,2016-06-18,Roanoke Rapids / Gaston 345 KV,L:11130:11209:345,1.0,True,Miller Redwood / Gaston Substation 345 KV line,L:9725:11209:345,122.3,1122.0,17.8,118.1,fields,Rebuild line with higher-capacity conductor,26141000.0,1496000.0
Q15-0502,2016-06-18,Pine Grove / J Woodruff 138 KV line,L:9489:10676:138,1.0,True,Mecklenburg Power Sta / Kerr Dam 345 KV,L:9650:9676:345,122.2,412.0,6.0,118.4,fields,Rebuild line with higher-capacity conductor,21027000.0,2341000.0
Q15-0502,2016-06-18,Tyler / Geysers Tap 2 138 KV,L:10265:10267:138,1.0,True,Anasco 6101 345 kV/138 kV Transformer,X:9816:345:138,119.3,280.0,11.9,108.2,fields,Rebuild line with higher-capacity conductor,607000.0,102000.0
Q15-0502,2016-06-18,Mackay / Sisk 138 KV L,L:9838:10027:138,1.0,True,Norris City North / 4602 Coamo 138 KV,L:10077:10078:138,117.0,199.0,5.1,110.3,fields,Rebuild line with higher-capacity conductor,31603000.0,2757000.0
Q15-0502,2016-06-18,S Oak Cliff 345 kV/138 kV TX,X:11063:345:138,0.9887170720203171,True,Kerr Dam Substation / Mecklenburg Power Sta 345 KV,L:9650:9676:345,114.8,349.0,6.0,110.4,fields,Replace transformer with higher-rated unit,14782000.0,1647000.0
Q15-0502,2016-06-18,Park Ave / Pluess 138 KV,L:8816:8824:138,1.0,True,Pluess / Park Ave 138 KV Cir. 2,L:8816:8824:138,113.5,665.0,5.6,111.3,fields,Rebuild line with higher-capacity conductor,1361000.0,28000.0
Q15-0502,2016-06-18,Park Ave / Pluess 138 KV #2,L:8816:8824:138,1.0,True,Park Ave / Pluess 138 KV Circuit 1,L:8816:8824:138,113.5,665.0,5.6,111.3,fields,Rebuild line with higher-capacity conductor,1361000.0,28000.0
Q15-0502,2016-06-18,Kerr Dam 345-138 kV Auto,X:9676:345:138,0.9896925416462297,True,Gaston / South Oak Cliff 345 KV Line,L:11063:11209:345,111.5,507.0,5.4,108.7,fields,Replace transformer with higher-rated unit,13501000.0,727000.0
Q15-0502,2016-06-18,Hwitt Rd / Fmc 138 KV,L:9004:9006:138,1.0,True,Hewitt Rd / Morrison 138 KV,L:9004:10024:138,110.7,416.0,6.1,106.9,fields,Rebuild line with higher-capacity conductor,6800000.0,718000.0
Q15-0502,2016-06-18,Bancroft / Fairland Substation 138 KV Line,L:8902:9063:138,1.0,True,St Crispin / Columbus Denois Creek 345 KV,L:8823:8949:345,108.8,1112.0,7.1,107.1,fields,Reconductor line,194000.0,4000.0
Q15-0502,2016-06-18,Guf Breeze / Hardwick 138 KV Line,L:8449:8450:138,1.0,True,St Crispin / Columbus Denois Crk 345 KV,L:8823:8949:345,107.8,1155.0,5.7,106.5,fields,Reconductor line,925000.0,28000.0
Q15-0502,2016-06-18,Fluvana P.S / Louisa Generation Facility 345 KV line,L:9631:9643:345,1.0,True,Birchwood / Challenge 345 KV,L:9944:10290:345,107.7,2571.0,10.8,106.6,fields,Reconductor line,19428000.0,486000.0
Q15-0502,2016-06-18,Bancroft / Colesville 138 KV,L:8902:9062:138,1.0,True,Columbus Denois Creek / St Crispin 345 KV,L:8823:8949:345,107.6,1175.0,7.1,106.0,fields,Reconductor line,553000.0,12000.0
Q15-0502,2016-06-18,Beaver / Tecumseh 500 KV,L:19893:20264:500,1.0,True,Adams / Calera T.S Substation 230 KV L,L:19846:19941:230,107.3,3123.0,8.7,106.6,fields,Reconductor line,150315000.0,3534000.0
Q15-0502,2016-06-18,Pluess / Ackley 138 KV,L:8824:8832:138,1.0,True,St Crispin / Columbus Denois Creek 345 KV L,L:8823:8949:345,107.1,1062.0,5.8,105.6,fields,Reconductor line,872000.0,19000.0
Q15-0502,2016-06-18,Beltsville / Mohave Electric Substation 138 KV,L:8833:8929:138,1.0,True,St Crispin / Columbus Denois Crk 345 KV L,L:8823:8949:345,107.0,811.0,6.1,105.0,fields,Reconductor line,291000.0,7000.0
Q15-0502,2016-06-18,Hardwick 138/1 kV Transformer,X:8450:138:1,0.9875061736953806,True,St Crispin / Columbus Denois Creek 345 KV,L:8823:8949:345,106.7,1679.0,7.5,105.5,fields,Replace transformer with higher-rated unit,5158000.0,120000.0
Q15-0502,2016-06-18,Fmc / Hutchins 138 KV,L:9006:9007:138,1.0,True,E.B. Eddy Paper Inc / Drop 2 138 KV L,L:8994:9003:138,106.7,278.0,5.4,101.6,fields,Reconductor line,3143000.0,543000.0
Q15-0502,2016-06-18,Jason / Brandywine Power Facility 345 KV L,L:8968:9070:345,0.9902834327853864,False,Columbus Denois Crk / Harewood 345 KV Line,L:8949:9846:345,106.5,1230.0,5.8,105.2,fields,Reconductor line,12336000.0,256000.0
Q15-0502,2016-06-18,Jameson / Anasco 6101 138 KV,L:9742:9816:138,1.0,True,Tyler / Turner Rd 138 KV,L:9741:10267:138,106.4,228.0,12.9,91.7,fields,Reconductor line,728000.0,203000.0
Q15-0502,2016-06-18,Wilkens / Tyhee 138 KV,L:8507:8572:138,1.0,True,St Crispin / Pluess 345 KV,L:8823:8824:345,106.4,906.0,5.9,104.7,fields,Reconductor line,217000.0,5000.0
Q15-0502,2016-06-18,Mohave Electric / Nasa 138 KV line,L:8929:8953:138,1.0,True,St Rispin / Columbus Denois Creek 345 KV L,L:8823:8949:345,106.0,854.0,6.1,104.1,fields,Reconductor line,758000.0,18000.0
Q15-0502,2016-06-18,Hardwick 345/1kV XFMR,X:8450:345:1,0.9875061736953806,True,Columbus Denois Crk / St Crispin 345 KV Line,L:8823:8949:345,105.8,1693.0,7.5,104.6,fields,Replace transformer with higher-rated unit,9772000.0,227000.0
Q15-0502,2016-06-18,Wilkens / Wheelabrator Baltimore Refuse 138 KV,L:8507:9058:138,1.0,True,Pluess / St Crispin 345 KV,L:8823:8824:345,105.5,951.0,5.9,103.9,fields,Reconductor line,575000.0,13000.0
Q15-0502,2016-06-18,Tecumseh / Garnet 500 KV,L:19617:19893:500,1.0,True,Troy Energy Llc / Tecumseh 500 KV,L:19893:20280:500,105.3,3170.0,5.0,104.9,fields,Reconductor line,45286000.0,5521000.0
Q15-0502,2016-06-18,Handsome Lake / Piney Crk Project 500 KV,L:8246:8253:500,1.0,True,Lions Rd / Piney Creek Project 500 KV line,L:7555:8253:500,104.6,2672.0,7.3,103.8,fields,Reconductor line,29576000.0,724000.0
Q15-0502,2016-06-18,Clover / Station G 345 KV L,L:9276:9669:345,1.0,True,Person / Mecklenburg Power Station 345 KV,L:9650:11146:345,104.3,4055.0,5.2,104.0,fields,Reconductor line,38316000.0,922000.0
Q15-0502,2016-06-18,Kerr Dam / South Oak Cliff 345 KV,L:9676:11063:345,1.0,True,Sta G Substation / Mecklenburg Power Sta 345 KV,L:9276:9650:345,103.2,1459.0,15.1,100.5,fields,Reconductor line,10044000.0,540000.0
Q15-0502,2016-06-18,Miller Redwood / Gaston 345 KV L,L:9725:11209:345,1.0,True,Gaston / Roanoke Rapids 345 KV,L:11130:11209:345,103.2,1322.0,16.9,99.8,fields,Reconductor line,22662000.0,1283000.0
Q15-0502,2016-06-18,Piney Creek Project / San German Tc 6406 345 KV L,L:7702:8253:345,1.0,True,Kalamazoo-San Juan / Piney Creek Project 500 KV,L:7105:8253:500,103.0,2093.0,5.3,102.3,fields,Reconductor line,40775000.0,2723000.0
Q15-0502,2016-06-18,Elko / Jameson 138 KV,L:9742:9999:138,1.0,True,Turner Rd / Tyler 138 KV,L:9741:10267:138,102.2,200.0,12.9,85.3,fields,Reconductor line,3430000.0,958000.0
Q15-0502,2016-06-18,Orchard Road Substation / Shawville Station 500 KV,L:7672:8249:500,1.0,True,Kalamazoo-San Juan / Piney Creek Project 500 KV,L:7105:8253:500,101.9,2560.0,5.6,101.3,fields,Reconductor line,52275000.0,3086000.0
Q15-0502,2016-06-18,Kerr Dam / Mecklenburg Power Sta 345 KV Line,L:9650:9676:345,1.0,True,Sta G Substation / Mecklenburg Power Sta Substation 345 KV,L:9276:9650:345,101.5,1799.0,15.7,99.3,fields,Reconductor line,11456000.0,688000.0
Q14-0371,2016-07-26,METZEROTT RD to OAKS 138 KV,L:8904:8931:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS CREEK 345 KV,L:8823:8949:345,150.4,176.0,5.6,,table,Rebuild line with higher-capacity conductor,1034000.0,1034000.0
Q14-0371,2016-07-26,N OGDEN to OAKS 138 KV,L:8901:8904:138,1.0,True,ST CRISPIN SUBSTATION to COLUMBUS DENOIS CRK SUBSTATION 345 KV,L:8823:8949:345,146.1,179.0,6.4,,table,Rebuild line with higher-capacity conductor,1398000.0,1398000.0
Q14-0371,2016-07-26,ROSSMOOR S to HAPY LANE 138 KV line,L:8906:8907:138,1.0,True,SLIGO to LINDEN 138 KV,L:8909:8942:138,125.6,250.0,10.8,,table,Rebuild line with higher-capacity conductor,4101000.0,4101000.0
Q14-0371,2016-07-26,BRANCHVILLE to SOLAR 138 KV L,L:8900:9073:138,1.0,True,BLADENSBURG to CAMPUS DRIVE 138 KV,L:8703:8958:138,124.7,237.0,45.8,,table,Rebuild line with higher-capacity conductor,1189000.0,636000.0
Q14-0371,2016-07-26,ASHEVILLE SUBSTATION to BRANCHVILLE SUBSTATION 138 KV L,L:8922:9073:138,1.0,True,BLADENSBURG to CAMPUS DRIVE 138 KV,L:8703:8958:138,124.6,237.0,45.8,,table,Rebuild line with higher-capacity conductor,967000.0,517000.0
Q14-0371,2016-07-26,CAMPUS DRIVE to BLADENSBURG 138 KV,L:8703:8958:138,1.0,True,SOLAR SUBSTATION to BRANCHVILLE 138 KV,L:8900:9073:138,123.3,225.0,53.1,,table,Rebuild line with higher-capacity conductor,3808000.0,2787000.0
Q14-0371,2016-07-26,CAMPUS DRIVE to PIT 5 TAP 138 KV line,L:8700:8703:138,1.0,True,BRANCHVILLE SUBSTATION to SOLAR 138 KV,L:8900:9073:138,121.3,158.0,53.1,,table,Rebuild line with higher-capacity conductor,1031000.0,755000.0
Q14-0371,2016-07-26,HAPPY LANE to PANGBORN 138 KV,L:8898:8907:138,1.0,True,SLIGO to LINDEN 138 KV Line,L:8909:8942:138,119.1,233.0,10.8,,table,Rebuild line with higher-capacity conductor,1107000.0,1107000.0
Q14-0371,2016-07-26,SUMMIT LAKE WPS to ROSSMOOR S 138 KV,L:8889:8906:138,1.0,True,SLIGO SUBSTATION to LINDEN 138 KV line,L:8909:8942:138,116.6,316.0,10.8,,table,Rebuild line with higher-capacity conductor,1884000.0,1884000.0
Q14-0371,2016-07-26,DUVAL to METZEROTT ROAD 138 KV,L:8867:8931:138,1.0,True,COLUMBUS DENOIS CRK to ST CRISPIN 345 KV,L:8823:8949:345,116.6,201.0,5.6,,table,Rebuild line with higher-capacity conductor,9009000.0,9009000.0
Q14-0371,2016-07-26,PANGBORN to COLESVILLE 138 KV,L:8898:9062:138,1.0,True,COLUMBUS DENOIS CRK to ST CRISPIN 345 KV,L:8823:8949:345,112.3,368.0,15.7,,table,Rebuild line with higher-capacity conductor,785000.0,235000.0
Q14-0371,2016-07-26,ASHEVILLE to NORTH GREENWICH 138 KV,L:8922:8940:138,1.0,True,BLADENSBURG to CAMPUS DRIVE 138 KV Line,L:8703:8958:138,111.0,222.0,45.8,,table,Rebuild line with higher-capacity conductor,2225000.0,1191000.0
Q14-0371,2016-07-26,PANGBORN to SLIGO 138 KV,L:8898:8909:138,1.0,True,SUMMIT LAKE WPS to ROSSMOOR SOUTH 138 KV,L:8889:8906:138,107.5,276.0,12.2,,table,Reconductor line,1381000.0,973000.0
Q14-0371,2016-07-26,TAP to MONTGOMERY VILLAGE 138 KV Cir. 1,L:8849:8869:138,1.0,True,TAP to MONTGOMERY VILLAGE 138 KV,L:8849:8869:138,107.1,395.0,5.3,,table,Reconductor line,431000.0,431000.0
Q14-0371,2016-07-26,PIT 5 TAP to NORTH GREENWICH 138 KV,L:8700:8940:138,1.0,True,CAMPUS DRIVE to BLADENSBURG 138 KV Line,L:8703:8958:138,106.4,215.0,45.8,,table,Reconductor line,952000.0,510000.0
Q14-0371,2016-07-26,N OGDEN to FAIRLAND 138 KV,L:8901:9063:138,1.0,True,COLUMBUS DENOIS CREEK to ST CRISPIN 345 KV,L:8823:8949:345,105.5,368.0,14.4,,table,Reconductor line,678000.0,81000.0
Q14-0371,2016-07-26,SLIGO to LINDEN 138 KV,L:8909:8942:138,1.0,True,SUMMIT LAKE WPS to ROSSMOR S 138 KV line,L:8889:8906:138,105.4,308.0,12.2,,table,Reconductor line,369000.0,260000.0
Q14-0371,2016-07-26,WATERFORD to BLADENSBURG 138 KV,L:8957:8958:138,1.0,True,BRANCHVILLE to SOLAR 138 KV,L:8900:9073:138,105.0,167.0,27.6,,table,Reconductor line,342000.0,180000.0
Q14-0371,2016-07-26,LAKE OUISE to WATERFORD 138 KV,L:8712:8957:138,0.9702402533763629,False,SOLAR to BRANCHVILLE 138 KV,L:8900:9073:138,103.2,194.0,27.6,,table,Reconductor line,922000.0,484000.0
Q14-0371,2016-07-26,MONTGOMERY VILLAGE to MONTA VISTA UPPER 138 KV Line 2,L:8869:8872:138,1.0,True,MONTGOMERY VILLAGE to MONTA VISTA UPPER 138 KV Ckt 1,L:8869:8872:138,102.1,413.0,6.5,,table,Reconductor line,2549000.0,2549000.0
Q14-0371,2016-07-26,MONTA VISTA UPPER to MONTGOMERY VILLAGE 138 KV Line 1,L:8869:8872:138,1.0,True,MONTGOMERY VILLAGE to MONTA VISTA UPPER 138 KV Ckt 2,L:8869:8872:138,101.6,414.0,6.5,,table,Reconductor line,2549000.0,2549000.0
Q14-0371,2016-07-26,MONTA VISTA UPPER to SUMMIT LAKE WPS 138 KV Line 2,L:8872:8889:138,1.0,True,MONTA VISTA UPPER to SUMMIT LAKE WPS 138 KV Ckt 1,L:8872:8889:138,100.5,402.0,6.5,,table,Reconductor line,966000.0,966000.0
Q14-0398,2016-07-26,KAY SUBSTATION – DAYTONA BEACH 138 kV,L:9155:9156:138,1.0,True,EAGLE POINT POWER PLANT – HOOD 345 kV Line,L:9185:9467:345,166.5,208.0,61.8,91.4,fields,Rebuild line with higher-capacity conductor,7878000.0,7878000.0
Q14-0398,2016-07-26,REUSENS – AVON PARK 138 kV line,L:9219:9664:138,1.0,True,HOOD – EAGLE POINT POWER PLANT 345 kV line,L:9185:9467:345,165.2,208.0,61.8,90.2,fields,Rebuild line with higher-capacity conductor,8372000.0,8372000.0
Q14-0398,2016-07-26,SKIMMR – AVON PARK 138 kV,L:9661:9664:138,1.0,True,EAGLE POINT POWER PLANT – HOOD 345 kV Line,L:9185:9467:345,163.8,209.0,61.8,89.4,fields,Rebuild line with higher-capacity conductor,5847000.0,5847000.0
Q14-0398,2016-07-26,SKIMMER SUBSTATION – SNOWDEN 138 kV,L:9661:9668:138,1.0,True,HOOD – EAGLE POINT POWER PANT 345 kV,L:9185:9467:345,163.3,210.0,61.8,89.1,fields,Rebuild line with higher-capacity conductor,3117000.0,3117000.0
Q14-0398,2016-07-26,SNOWDEN – JACALITIO 138 kV,L:9655:9668:138,1.0,True,EAGLEPT POWER PLANT – HOOD SUBSTATION 345 kV,L:9185:9467:345,161.7,211.0,61.8,87.9,fields,Rebuild line with higher-capacity conductor,4051000.0,4051000.0
Q14-0398,2016-07-26,KAY SUBSTATION – JACALITIO 138 kV line,L:9155:9655:138,1.0,True,HOOD SUBSTATION – EAGLE PT POWER PLANT 345 kV L,L:9185:9467:345,161.5,211.0,61.8,87.7,fields,Rebuild line with higher-capacity conductor,2640000.0,2640000.0
Q14-0398,2016-07-26,WICHITA PLANT – PIPELINE 138 kV,L:9121:9271:138,1.0,True,RED HILL 345-138 kV Transformer Bank,X:9111:345:138,146.2,229.0,5.1,140.5,fields,Rebuild line with higher-capacity conductor,30961000.0,24313000.0
Q14-0398,2016-07-26,BALCONY FALLS – UNIVERSIITY 138 kV,L:9282:9545:138,1.0,True,KAY – DAYTONA BEACH 138 kV line,L:9155:9156:138,137.0,162.0,100.0,18.3,fields,Rebuild line with higher-capacity conductor,15686000.0,15686000.0
Q14-0398,2016-07-26,ANERSEN – PINTO 138 kV,L:9186:9193:138,1.0,True,REUSENS SUBSTATION 138/1kV Autotransformer,X:9219:138:1,134.5,233.0,6.2,127.7,fields,Rebuild line with higher-capacity conductor,5487000.0,1527000.0
Q14-0398,2016-07-26,BALCONY FALLS – GEORGE 138 kV L,L:9280:9545:138,1.0,True,KAY – DAYTONA BEACH 138 kV,L:9155:9156:138,127.7,181.0,100.0,11.3,fields,Rebuild line with higher-capacity conductor,7071000.0,7071000.0
Q14-0398,2016-07-26,WICHITA PLANT – WALNUT CRK PP 138 kV,L:9121:9138:138,1.0,True,FLUVANNA P.S – LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,124.9,458.0,6.1,121.5,fields,Rebuild line with higher-capacity conductor,11587000.0,1214000.0
Q14-0398,2016-07-26,HIALEAH – LCEC NO. 25 138 kV,L:18557:18562:138,0.9900973528758047,False,GLENSHIRE – CASTLE GARDENS 345 kV line,L:18558:18702:345,124.4,281.0,5.1,119.9,fields,Rebuild line with higher-capacity conductor,12719000.0,993000.0
Q14-0398,2016-07-26,DELCO TAP – GLENSHIRE 138 kV line,L:18556:18558:138,1.0,True,GLENSHIRE – CASTLE GARDENS 345 kV line,L:18558:18702:345,124.4,287.0,5.1,120.0,fields,Rebuild line with higher-capacity conductor,3428000.0,268000.0
Q14-0398,2016-07-26,FAIRFIELD – HAZELWOOD STATION 138 kV,L:9158:9544:138,1.0,True,DAYTONA BEACH – KAY 138 kV,L:9155:9156:138,124.2,202.0,10.2,111.5,fields,Rebuild line with higher-capacity conductor,45861000.0,44943000.0
Q14-0398,2016-07-26,GEORGE – CULVER 138 kV Line,L:9280:9281:138,0.9991752264791469,False,DAYTONA BEACH – KAY 138 kV,L:9155:9156:138,124.1,195.0,100.0,5.1,fields,Rebuild line with higher-capacity conductor,2319000.0,2319000.0
Q14-0398,2016-07-26,CUSHAW – DAYTONA BEACH 138 kV L,L:9156:9663:138,1.0,True,DAYTONA BEACH – KAY 138 kV,L:9155:9156:138,123.7,200.0,100.0,2.0,fields,Rebuild line with higher-capacity conductor,6397000.0,6397000.0
Q14-0398,2016-07-26,DAYTON – HARRISONBURG 138 kV L,L:9436:9645:138,1.0,True,DAYTON – FRANKLIN-LAGUNA 345 kV line,L:9436:9482:345,122.7,561.0,6.7,119.7,fields,Rebuild line with higher-capacity conductor,1309000.0,68000.0
Q14-0398,2016-07-26,EAGLE POINT POWER PLANT – FAIRFIELD SUBSTATION 138 kV,L:9467:9544:138,1.0,True,DAYTONA BEACH – KAY 138 kV,L:9155:9156:138,120.8,214.0,10.2,108.8,fields,Rebuild line with higher-capacity conductor,11578000.0,11346000.0
Q14-0398,2016-07-26,DAYTON 345-138 kV Auto,X:9436:345:138,0.9938305528469364,True,DAYTON SUBSTATION – FRANKLIN-LAGUNA 345 kV,L:9436:9482:345,120.6,595.0,6.7,117.7,fields,Replace transformer with higher-rated unit,19451000.0,1017000.0
Q14-0398,2016-07-26,CULVER – CUSHAW 138 kV,L:9281:9663:138,1.0,True,KAY – DAYTONA BEACH 138 kV L,L:9155:9156:138,119.1,211.0,100.0,0.5,fields,Rebuild line with higher-capacity conductor,5274000.0,5274000.0
Q14-0398,2016-07-26,E LONGMEADW – TIMBERWOLF 138 kV,L:9141:9149:138,1.0,True,KAY – DAYTONA BEACH 138 kV,L:9155:9156:138,118.9,496.0,9.0,114.4,fields,Rebuild line with higher-capacity conductor,46822000.0,1731000.0
Q14-0398,2016-07-26,DELCO TAP – HIALEAH 138 kV,L:18556:18557:138,1.0,True,GLENSHIRE – CASTLE GARDENS 345 kV,L:18558:18702:345,118.9,297.0,5.1,114.5,fields,Rebuild line with higher-capacity conductor,3894000.0,304000.0
Q14-0398,2016-07-26,VIEWLAND-HOFFMAN – PAGE 138 kV line,L:9331:9480:138,1.0,True,KAY – DAYTONA BEACH 138 kV,L:9155:9156:138,116.3,297.0,5.4,111.7,fields,Rebuild line with higher-capacity conductor,10053000.0,686000.0
Q14-0398,2016-07-26,MEADOW LAKE WIND FARM LLC – UNIVERSIITY 138 kV,L:9282:9466:138,1.0,True,KAY – DAYTONA BEACH 138 kV,L:9155:9156:138,106.0,201.0,100.0,19.6,fields,Reconductor line,5363000.0,5363000.0
Q14-0398,2016-07-26,GLENSHIRE 345 kV/138 kV Auto,X:18558:345:138,0.9911150666012151,True,GLENSIRE – CASTLE GARDENS 345 kV,L:18558:18702:345,104.3,530.0,6.5,101.2,fields,Replace transformer with higher-rated unit,19358000.0,1666000.0
Q14-0399,2016-07-18,Red Willow - Missle Site 138.0 kV,L:8683:8695:138,1.0,True,Sans Souci - Van Ness 138.0 kV,L:8910:8912:138,110.9,192.0,12.9,,table,Rebuild line with higher-capacity conductor,1047000.0,865000.0
Q14-0399,2016-07-18,Kensington - Sans Souci Substation 138.0 kV #1,L:8891:8910:138,1.0,True,Sans Souci - Kensington 138.0 kV Line 2,L:8891:8910:138,105.5,254.0,12.2,,table,Reconductor line,1935000.0,1553000.0
Q14-0399,2016-07-18,Kensington - Sans Souci 138.0 kV Ckt 2,L:8891:8910:138,1.0,True,Sans Souci - Kensington 138.0 kV Cir. 1,L:8891:8910:138,105.5,254.0,12.2,,table,Reconductor line,1935000.0,1553000.0
Q14-0399,2016-07-18,Tokoma - Seek Lane 138.0 kV line,L:8688:8709:138,1.0,True,Grant Avenue Substation - Seek Lane 138.0 kV,L:8697:8709:138,103.5,194.0,17.0,,table,Reconductor line,1333000.0,557000.0
Q14-0399,2016-07-18,Winter - Seek Lane 138.0 kV,L:8701:8709:138,1.0,True,Black Mesa - Mattoon West 138.0 kV,L:8864:8905:138,101.9,349.0,14.5,,table,Reconductor line,322000.0,106000.0
Q14-0399,2016-07-18,Pit 5 Tap - Colesville 138.0 kV,L:8700:9062:138,1.0,True,Colesville - Pangborn 138.0 kV,L:8898:9062:138,100.3,208.0,5.1,,table,Reconductor line,3108000.0,296000.0
Q15-0483,2016-07-21,Eastown Rd / Garnet 230.0 kV,L:19609:19617:230,1.0,True,Garnet / Larson Street Substation 500.0 kV line,L:19576:19617:500,118.4,614.0,5.5,,table,Rebuild line with higher-capacity conductor,11125000.0,139000.0
Q15-0483,2016-07-21,Midvalley Substation / Eagle Rock 230.0 kV,L:19637:19717:230,1.0,True,Garnet Substation / Tecumseh 500.0 kV,L:19617:19893:500,116.1,626.0,5.1,,table,Rebuild line with higher-capacity conductor,15565000.0,189000.0
Q15-0483,2016-07-21,Eagle Rock / Miguel 230.0 kV,L:19705:19717:230,1.0,True,Tecumseh / Garnet 500.0 kV,L:19617:19893:500,115.6,650.0,5.1,,table,Rebuild line with higher-capacity conductor,29718000.0,362000.0
Q15-0483,2016-07-21,Miguel Substation / Sycamorecanyon Substation 230.0 kV,L:19705:20258:230,1.0,True,Tecumseh / Garnet 500.0 kV,L:19617:19893:500,115.2,676.0,5.1,,table,Rebuild line with higher-capacity conductor,44060000.0,536000.0
Q15-0483,2016-07-21,Calera T.S / Beaver 230.0 kV L,L:19941:20264:230,1.0,True,Beaver / Siler City 500.0 kV,L:20264:20266:500,108.2,1119.0,10.8,,table,Reconductor line,6647000.0,60000.0
Q15-0483,2016-07-21,Talenenergy Martins Crk Llc Harrisburg 500/345kV TX,X:7122:500:345,0.96,True,Bayshore / Westwood Generation Llc 500.0 kV,L:6421:7168:500,106.4,1638.0,5.4,,table,Replace transformer with higher-rated unit,32009000.0,250000.0
Q15-0483,2016-07-21,Dorchester / Demoss 230.0 kV,L:19626:19645:230,1.0,True,Tecumseh / Beaver 500.0 kV,L:19893:20264:500,104.5,1100.0,13.2,,table,Reconductor line,10556000.0,95000.0
Q15-0483,2016-07-21,Canal Rd / Chartley Pond 230.0 kV,L:19643:20303:230,1.0,True,Tecumseh / Beaver 500.0 kV,L:19893:20264:500,104.0,624.0,7.7,,table,Reconductor line,5783000.0,51000.0
Q15-0483,2016-07-21,Adams Substation / W Batesville 230.0 kV,L:19846:19917:230,1.0,True,Tecumseh / Beaver 500.0 kV L,L:19893:20264:500,103.7,726.0,7.9,,table,Reconductor line,7506000.0,70000.0
Q15-0483,2016-07-21,Dorchester / Midvalley 230.0 kV line,L:19626:19637:230,1.0,True,Tecumseh / Beaver 500.0 kV,L:19893:20264:500,103.4,1173.0,12.7,,table,Reconductor line,10811000.0,97000.0
Q15-0483,2016-07-21,Handsome Lake / Piney Crk Project 500.0 kV,L:8246:8253:500,1.0,True,Lions Road / Piney Creek Project 500.0 kV,L:7555:8253:500,102.8,2672.0,11.5,,table,Reconductor line,54906000.0,444000.0
Q15-0483,2016-07-21,Calera T.S / Adams 230.0 kV line,L:19846:19941:230,1.0,True,Beaver / Tecumseh 500.0 kV,L:19893:20264:500,101.9,1469.0,15.5,,table,Reconductor line,21488000.0,200000.0
Q15-0483,2016-07-21,San German Tc 6406 Substation / Piney Crk Project 345.0 kV L,L:7702:8253:345,1.0,True,Piney Crk Project / Kalamazoo-San Juan 500.0 kV,L:7105:8253:500,101.3,2093.0,8.2,,table,Reconductor line,30308000.0,244000.0
Q15-0483,2016-07-21,Pennsuco / Eastown Rd 230.0 kV Line,L:19609:19909:230,1.0,True,Garnet / Tecumseh 500.0 kV,L:19617:19893:500,101.3,808.0,5.1,,table,Reconductor line,28602000.0,348000.0
Q15-0483,2016-07-21,Pennsuco / Sycamore Canyon 230.0 kV,L:19909:20258:230,1.0,True,Tecumseh / Ganet 500.0 kV,L:19617:19893:500,101.2,783.0,5.1,,table,Reconductor line,13443000.0,164000.0
Q15-0483,2016-07-21,Orchard Rd / Shawville Station 500.0 kV L,L:7672:8249:500,1.0,True,Salado Tap / Shawville Station 345.0 kV Line,L:7647:8249:345,100.6,2560.0,7.6,,table,Reconductor line,46072000.0,365000.0
Q15-0483,2016-07-21,New Departure / Hagan 230.0 kV,L:19852:20299:230,1.0,True,Tecuseh / Beaver 500.0 kV Line,L:19893:20264:500,100.2,804.0,7.6,,table,Reconductor line,11787000.0,112000.0
Q15-0483,2016-07-21,Adams / New Departure 230.0 kV,L:19846:19852:230,1.0,True,Beaver / Tecumseh 500.0 kV Line,L:19893:20264:500,100.1,777.0,7.6,,table,Reconductor line,15645000.0,148000.0
Q15-0488,2016-07-20,Colver Power Project to Lake Pulaski 138 kV Line,L:7597:7621:138,1.0,True,Love Bird to Armstrong 500 kV line,L:8267:8291:500,239.5,206.0,45.8,,prose_overloaded,Rebuild line with higher-capacity conductor,10870000.0,9595000.0
Q15-0488,2016-07-20,Lake Pulaski to Vitulli 138 kV,L:7621:8006:138,1.0,True,Love Bird to Armstrong 500 kV,L:8267:8291:500,181.4,237.0,29.2,,prose_overloaded,Rebuild line with higher-capacity conductor,10174000.0,8580000.0
Q15-0488,2016-07-20,Talley Road Substation to St Johns 138 kV,L:8004:8005:138,1.0,True,Vitulli to Carbondale Nw 138 kV,L:8006:8017:138,150.6,195.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5367000.0,5367000.0
Q15-0488,2016-07-20,E Arlington to Carbondale Nw 138 kV Line,L:8003:8017:138,1.0,True,Carbondale Nw to Vitulli 138 kV,L:8006:8017:138,141.9,212.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7862000.0,7862000.0
Q15-0488,2016-07-20,Frank Jenkins to Williams 138 kV,L:7526:7528:138,1.0,True,Dpc New Lisbon to North Allegheny Windpower Project 345 kV L,L:7532:8288:345,112.1,186.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,10452000.0,10452000.0
Q15-0488,2016-07-20,Penn Zir to Mauka Fit One 138 kV L,L:7540:7541:138,1.0,True,N Allegheny Windpower Project to Dpc New Lisbon 345 kV,L:7532:8288:345,102.5,248.0,5.6,,prose_overloaded,Reconductor line,1587000.0,1587000.0
Q15-0488,2016-07-20,Frank Jenkins to Sundstrand 138 kV,L:7526:7529:138,1.0,True,North Allegheny Windpowe Project to Dpc New Lisbon 345 kV,L:7532:8288:345,101.6,224.0,5.6,,prose_overloaded,Reconductor line,835000.0,835000.0
Q15-0488,2016-07-20,Peoria 500-345 kV Transformer,X:8103:500:345,0.9922099508547434,True,Orchard Road Substation to Peoria 500 kV,L:7672:8103:500,165.0,1016.0,5.4,,prose_loss,Replace transformer with higher-rated unit,24151000.0,4362000.0
Q15-0488,2016-07-20,Eliot Substation to Colver Power Project 138 kV line,L:7597:7628:138,1.0,True,Boomerang to Harwood 500 kV,L:7525:8247:500,128.0,326.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,15514000.0,15514000.0
Q15-0488,2016-07-20,Lake Pulaski to Toyota 138 kV,L:7621:7624:138,1.0,True,Carbondale Nw to Viulli 138 kV,L:8006:8017:138,122.8,218.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4894000.0,4894000.0
Q15-0488,2016-07-20,Sundstrand to Mauka Fit One 138 kV,L:7529:7541:138,1.0,True,North Allegheny Windpower Project to Dpc New Lisbon 345 kV line,L:7532:8288:345,102.0,241.0,5.6,,prose_loss,Reconductor line,1026000.0,1026000.0
Q15-0488,2016-07-20,Milford Power Project Substation to Talley Rd 138 kV Line,L:7623:8004:138,1.0,True,Vitulli to Carbondale Nw 138 kV L,L:8006:8017:138,214.0,134.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2395000.0,2395000.0
Q15-0488,2016-07-20,E Arlington to St Johns 138 kV,L:8003:8005:138,1.0,True,Vitulli to Carbondale Nw 138 kV Line,L:8006:8017:138,146.0,203.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4162000.0,4162000.0
Q15-0488,2016-07-20,Milford Power Project to White Lake 138 kV,L:7623:7625:138,1.0,True,Carbondale Nw to Vitulli 138 kV,L:8006:8017:138,145.7,192.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2620000.0,2620000.0
Q15-0488,2016-07-20,Vitulli to Carbondale Nw 138 kV L,L:8006:8017:138,1.0,True,Carbondale Nw to E Arlington 138 kV,L:8003:8017:138,138.8,217.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3130000.0,3130000.0
Q15-0488,2016-07-20,Whie Lake to Toyota 138 kV,L:7624:7625:138,1.0,True,Vitulli to Carbondale Nw 138 kV,L:8006:8017:138,135.2,203.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1708000.0,1708000.0
Q15-0488,2016-07-20,Eliot to Keokuk 138 kV,L:7620:7628:138,1.0,True,Boomrang to Harwood 500 kV,L:7525:8247:500,112.8,368.0,10.0,,prose_colon,Rebuild line with higher-capacity conductor,5750000.0,5750000.0
Q15-0488,2016-07-20,Penn Zeir to Keokuk 138 kV,L:7540:7620:138,1.0,True,N Allegheny Windpower Project to Dpc New Lisbon 345 kV,L:7532:8288:345,103.6,249.0,5.6,,prose_colon,Reconductor line,768000.0,768000.0
Q15-0488,2016-07-20,Lowndes to Vitulli 138 kV,L:8006:8008:138,1.0,True,Lake Pulaski to Colver Power Project 138 kV,L:7597:7621:138,101.7,243.0,69.0,,prose_colon,Reconductor line,1105000.0,1027000.0
Q14-0365,2016-09-03,ARMAWALK to CHLAME 138 KV,L:8217:8218:138,1.0,True,PINEY CREEK PROJECT to KALAMAZOO-SAN JUAN 500 KV,L:7105:8253:500,108.2,290.0,6.7,101.1,fields,Reconductor line,1114000.0,947000.0
