project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0365,2016-09-03,CHOLAME to DREXEL SUBSTATION 138 KV,L:8217:8239:138,1.0,True,CHOLAME to CONEMAUGH HYDRO PLANT 138 KV,L:8216:8217:138,104.4,177.0,5.4,95.0,fields,Reconductor line,2472000.0,2472000.0
Q14-0365,2016-09-03,ARMAWALK 345/138kV Autotransformer,X:8218:345:138,0.999097036654343,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500 KV,L:8265:8284:500,103.1,435.0,11.2,95.2,fields,Replace transformer with higher-rated unit,19742000.0,17981000.0
Q14-0365,2016-09-03,SS3143 SUBSTATION 138/1kV Transformer,X:7286:138:1,0.9989558080896694,True,GOODYEAR LAKE PLANT to RIVERVIEW ENERGY SYSTEMS 138 KV,L:7389:7397:138,101.1,424.0,8.8,94.7,fields,Replace transformer with higher-rated unit,5721000.0,4778000.0
Q14-0365,2016-09-03,HERLONG SUBSTATION to LAKEGEN 138 KV,L:7280:7395:138,1.0,True,THAYER to ARMAWALK 345 KV Line,L:7233:8218:345,100.6,302.0,5.7,94.8,fields,Reconductor line,305000.0,231000.0
Q14-0372,2016-08-18,Andersen / Pinto 138 kV,L:9186:9193:138,1.0,True,Monel / Pardeville 138 kV,L:9154:9502:138,143.0,233.0,11.4,139.4,fields,Rebuild line with higher-capacity conductor,4648000.0,764000.0
Q14-0372,2016-08-18,Wichita Plant / Pipeline 138 kV,L:9121:9271:138,1.0,True,Sta G / Clover 345 kV,L:9276:9669:345,132.3,229.0,9.6,129.2,fields,Rebuild line with higher-capacity conductor,16396000.0,11235000.0
Q14-0372,2016-08-18,Walnut Creek Pp / Wicita Plant 138 kV,L:9121:9138:138,1.0,True,Fluvanna P.S Substation / Louisa Generation Facility 345 kV,L:9631:9643:345,118.8,458.0,10.2,117.1,fields,Rebuild line with higher-capacity conductor,15806000.0,949000.0
Q14-0372,2016-08-18,Glenshire Substation 345 kV/138 kV Transformer,X:18558:345:138,0.9900623307885512,True,Castle Gardens / Glenshire 345 kV,L:18558:18702:345,106.1,530.0,5.4,105.4,fields,Replace transformer with higher-rated unit,12699000.0,508000.0
Q14-0372,2016-08-18,Guaynabo Pueblo 1901 1904 / Sta N Airport 138 kV L,L:9151:9287:138,1.0,True,Deen / Coygen 138 kV line,L:9159:9166:138,104.7,219.0,5.0,103.0,fields,Reconductor line,14664000.0,358000.0
Q14-0372,2016-08-18,Clinch Riv / Farrell 345 kV,L:9638:9662:345,1.0,True,Red Tail / New Hope Ap 345 kV,L:18377:18381:345,100.5,984.0,5.4,100.1,fields,Reconductor line,6415000.0,304000.0
Q14-0376,2016-08-30,Bandini – Karn Substation 138 kV,L:7738:7771:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,274.7,262.0,31.1,,table,Rebuild line with higher-capacity conductor,8813000.0,5424000.0
Q14-0376,2016-08-30,Milstead Substation – Bandini 138 kV,L:7770:7771:138,1.0,True,Western Fher – Aes Columbia Power 230 kV Line,L:7764:19648:230,273.8,243.0,29.0,,table,Rebuild line with higher-capacity conductor,1741000.0,1071000.0
Q14-0376,2016-08-30,Military Highway – Western Fher 138 kV line,L:7750:7764:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,241.4,410.0,42.9,,table,Rebuild line with higher-capacity conductor,1444000.0,889000.0
Q14-0376,2016-08-30,Cochrane Dam – Military Highway 138 kV,L:7749:7750:138,1.0,True,Western Fher – Aes Columbia Power 230 kV line,L:7764:19648:230,235.4,448.0,45.0,,table,Rebuild line with higher-capacity conductor,1106000.0,681000.0
Q14-0376,2016-08-30,Cochrane Dam Substation – Brassua Hydroelectric Project 138 kV L,L:7749:7767:138,1.0,True,Western Fher – Aes Columbia Power 230 kV Line,L:7764:19648:230,234.1,453.0,45.0,,table,Rebuild line with higher-capacity conductor,9710000.0,5977000.0
Q14-0376,2016-08-30,Brassua Hydroelectric Project – Aes Columbia Power 138 kV line,L:7767:19648:138,1.0,True,Aes Columbia Power – Western Fher 230 kV,L:7764:19648:230,233.0,456.0,45.0,,table,Rebuild line with higher-capacity conductor,1961000.0,1207000.0
Q14-0376,2016-08-30,Milstead – Cypress Gardens 138 kV,L:7770:7772:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,230.6,472.0,45.9,,table,Rebuild line with higher-capacity conductor,6039000.0,3717000.0
Q14-0376,2016-08-30,Cairo Bend – Cypress Gardens 138 kV,L:7768:7772:138,1.0,True,Western Fher – Aes Columbia Power 230 kV Line,L:7764:19648:230,229.6,475.0,45.9,,table,Rebuild line with higher-capacity conductor,11034000.0,6791000.0
Q14-0376,2016-08-30,Cairo Bend – Aes Columbia Power 138 kV L,L:7768:19648:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,228.8,479.0,45.9,,table,Rebuild line with higher-capacity conductor,4421000.0,2721000.0
Q14-0376,2016-08-30,Western Fher Substation – Aes Columbia Power 230 kV,L:7764:19648:230,1.0,True,Aes Columbia Power 230-1 kV TX,X:19648:230:1,227.5,1066.0,100.0,,table,Rebuild line with higher-capacity conductor,17471000.0,10754000.0
Q14-0376,2016-08-30,Aes Columbia Power 230/1kV XFMR,X:19648:230:1,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,227.5,1066.0,100.0,,table,Replace transformer with higher-rated unit,8346000.0,5138000.0
Q14-0376,2016-08-30,Aes Columbia Power 138/1kV TX,X:19648:138:1,1.0,True,Aes Columbia Power – Western Fher 230 kV line,L:7764:19648:230,227.5,1066.0,100.0,,table,Replace transformer with higher-rated unit,5769000.0,3551000.0
Q14-0376,2016-08-30,Western Fher 345/230 kV Auto,X:7764:345:230,0.9990244476039131,True,Western Fher – Williamsport 230 kV,L:7764:20223:230,220.7,636.0,61.7,,table,Replace transformer with higher-rated unit,19580000.0,12054000.0
Q14-0376,2016-08-30,Judd Brook – Milstead 138 kV,L:7737:7770:138,0.9977594150559846,False,Aes Columbia Power – Western Her Substation 230 kV,L:7764:19648:230,208.1,201.0,16.9,,table,Rebuild line with higher-capacity conductor,12676000.0,7801000.0
Q14-0376,2016-08-30,Erie W – Three Points 138 kV L,L:7739:7854:138,1.0,True,Western Fher Substation – Aes Columbia Power 230 kV,L:7764:19648:230,207.8,256.0,21.0,,table,Rebuild line with higher-capacity conductor,4514000.0,2777000.0
Q14-0376,2016-08-30,Western Fher – Williamsport 230 kV,L:7764:20223:230,1.0,True,Wester Fher 345/230kV Transformer Bank,X:7764:345:230,195.4,483.0,44.5,,table,Rebuild line with higher-capacity conductor,67337000.0,40935000.0
Q14-0376,2016-08-30,Three Points – Judd Brook 138 kV,L:7737:7739:138,1.0,True,Western Fher – Aes Columbi Power 230 kV,L:7764:19648:230,187.6,220.0,16.9,,table,Rebuild line with higher-capacity conductor,6574000.0,4046000.0
Q14-0376,2016-08-30,Norway – Nelson 100 kV,L:19732:19815:100,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,180.3,111.0,9.1,,table,Rebuild line with higher-capacity conductor,2418000.0,1490000.0
Q14-0376,2016-08-30,Portuguez – Webster City 138 kV,L:7853:7857:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,179.8,236.0,13.8,,table,Rebuild line with higher-capacity conductor,5546000.0,3411000.0
Q14-0376,2016-08-30,Western Fher 230/138 kV XFMR,X:7764:230:138,0.9990244476039131,True,Western Fher 345-230 kV Auto,X:7764:345:230,179.8,356.0,22.0,,table,Replace transformer with higher-rated unit,6306000.0,3819000.0
Q14-0376,2016-08-30,Webster City – Erie West 138 kV,L:7854:7857:138,1.0,True,Western Fhr – Aes Columbia Power 230 kV Line,L:7764:19648:230,176.1,244.0,13.8,,table,Rebuild line with higher-capacity conductor,4444000.0,2733000.0
Q14-0376,2016-08-30,Kossuth – Norris Dam 138 kV,L:7762:7763:138,1.0,True,Western Fher 345 kV/230 kV TX,X:7764:345:230,175.8,170.0,9.7,,table,Rebuild line with higher-capacity conductor,5417000.0,3330000.0
Q14-0376,2016-08-30,Noway – Wintun 100 kV,L:19815:19880:100,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,171.3,127.0,9.1,,table,Rebuild line with higher-capacity conductor,3486000.0,2148000.0
Q14-0376,2016-08-30,Wintun – Babine Lake 100 kV L,L:19670:19880:100,1.0,True,Western Fher – Aes Columbia Power 230 kV line,L:7764:19648:230,170.5,139.0,9.1,,table,Rebuild line with higher-capacity conductor,31945000.0,19682000.0
Q14-0376,2016-08-30,Karn Substation 345/138kV Transformer,X:7738:345:138,0.9979935488671012,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,166.4,355.0,27.0,,table,Replace transformer with higher-rated unit,14541000.0,8951000.0
Q14-0393,2016-08-26,MOREAU - JEMISON 100kV,L:21784:21801:100,1.0,True,WAYNEDALE - STATE ST 230kV Line,L:21763:21774:230,169.1,156.0,7.1,153.8,fields,Rebuild line with higher-capacity conductor,2017000.0,428000.0
Q15-0425,2016-08-26,Quantum Lake Power Lp - Zion 230.0 kV,L:23317:23512:230,1.0,True,Intercession City Pl 500/230kV Auto,X:23460:500:230,206.9,696.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10463000.0,10463000.0
Q15-0425,2016-08-26,Zion 500/230kV Transformer,X:23512:500:230,1.0,True,Intercession City Pl 500 kV/230 kV Transformer,X:23460:500:230,144.2,999.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,19224000.0,19224000.0
Q15-0425,2016-08-26,Mesquite Town East Substation - Quantum Lake Power Lp 100.0 kV,L:23317:23526:100,1.0,True,Quantum Lake Power Lp - Felida 230.0 kV,L:22979:23317:230,111.4,122.0,9.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3761000.0,2556000.0
Q15-0425,2016-08-26,Poly - Bauer 345.0 kV,L:7184:7562:345,1.0,True,Kalamazoo-San Juan - Piney Creek Project 500.0 kV,L:7105:8253:500,103.3,1059.0,7.1,,prose_overloaded,Reconductor line,10004000.0,1625000.0
Q15-0425,2016-08-26,Bellingham Cogeneration Facility - Southeast Gate 345.0 kV L,L:7252:8204:345,1.0,True,W Branch - Mcclellan-Bell 345.0 kV L,L:7195:7253:345,102.5,1610.0,5.7,,prose_overloaded,Reconductor line,27444000.0,4400000.0
Q15-0425,2016-08-26,Orchard Rd - Shawville Station 500.0 kV,L:7672:8249:500,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500.0 kV,L:7105:8253:500,101.8,2560.0,8.3,,prose_overloaded,Reconductor line,39194000.0,6235000.0
Q15-0425,2016-08-26,Intercession City Pl 500/230 kV TX,X:23460:500:230,0.9993791143019847,True,Zion 500/230 kV XFMR,X:23512:500:230,137.9,1044.0,100.0,,prose_loss,Replace transformer with higher-rated unit,49389000.0,49389000.0
Q15-0425,2016-08-26,Handsome Lake - Piney Creek Project 500.0 kV,L:8246:8253:500,1.0,True,Lions Rd - Piney Creek Project 500.0 kV,L:7555:8253:500,102.8,2672.0,11.5,,prose_loss,Reconductor line,40473000.0,6489000.0
Q15-0425,2016-08-26,Poly - Aes Beaver Vly Partners Beaver Vly 345.0 kV,L:7562:8244:345,1.0,True,Kalamazoo-San Juan - Piney Cr Project 500.0 kV,L:7105:8253:500,101.5,1193.0,7.3,,prose_loss,Reconductor line,5554000.0,903000.0
Q15-0425,2016-08-26,Quantum Lake Power Lp - Intercession City Pl 230.0 kV,L:23317:23460:230,1.0,True,Zion 500 kV/230 kV Transformer Bank,X:23512:500:230,142.7,626.0,45.0,,prose_colon,Rebuild line with higher-capacity conductor,12678000.0,11314000.0
Q15-0425,2016-08-26,Felida - Quantum Lake Power Lp 230.0 kV line,L:22979:23317:230,1.0,True,Tate & Lyle Decatur Plant Cogen - Saunders Crk 230.0 kV,L:23304:23307:230,123.9,600.0,48.9,,prose_colon,Rebuild line with higher-capacity conductor,40243000.0,32611000.0
Q15-0425,2016-08-26,Dresden Substation - Conesville Sta 500.0 kV line,L:19554:19557:500,1.0,True,Dresden - Inyokern Substation 500.0 kV,L:19554:19587:500,106.1,2351.0,5.6,,prose_colon,Reconductor line,9081000.0,1387000.0
Q15-0425,2016-08-26,San German Tc 6406 - Piney Crk Project 345.0 kV L,L:7702:8253:345,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500.0 kV L,L:7105:8253:500,101.9,2093.0,8.2,,prose_colon,Reconductor line,39741000.0,6360000.0
Q15-0427,2016-08-26,Campus Commons / Mecklenburg Power Station 138kV,L:9490:9650:138,1.0,True,Mecklenburg Power Sta / Person 345kV L,L:9650:11146:345,179.1,212.0,19.8,,table,Rebuild line with higher-capacity conductor,9252000.0,3110000.0
Q15-0427,2016-08-26,J Woodruff / Pine Grove 138kV L,L:9489:10676:138,1.0,True,Kerr Dam / Mecklenburg Power Station 345kV,L:9650:9676:345,168.8,219.0,10.1,,table,Rebuild line with higher-capacity conductor,21864000.0,5589000.0
Q15-0427,2016-08-26,Wec 3 / Campus Commons 138kV,L:9431:9490:138,1.0,True,Person / Mecklenburg Power Sta Substation 345kV Line,L:9650:11146:345,139.7,222.0,23.0,,table,Rebuild line with higher-capacity conductor,10202000.0,6895000.0
Q15-0427,2016-08-26,Pine Grove / S Oak Cliff 138kV,L:10676:11063:138,1.0,True,Mecklenburg Power Statin / Kerr Dam 345kV L,L:9650:9676:345,123.3,206.0,9.8,,table,Rebuild line with higher-capacity conductor,11132000.0,2254000.0
Q15-0427,2016-08-26,J Woodruff / Wec 3 138kV,L:9431:9489:138,1.0,True,Mecklenburg Power Station / Peson 345kV L,L:9650:11146:345,121.7,209.0,16.5,,table,Rebuild line with higher-capacity conductor,14663000.0,9730000.0
Q15-0427,2016-08-26,J Woodruff / Mecklenburg Power Sta 138kV Line,L:9489:9650:138,1.0,True,Kerr Dam / Mecklenburg Power Sta 345kV line,L:9650:9676:345,115.2,221.0,6.2,,table,Rebuild line with higher-capacity conductor,5595000.0,1160000.0
Q15-0427,2016-08-26,Mecklenburg Power Station 345/138kV Auto,X:9650:345:138,0.9981301568930938,True,Mecklenburg Power Station Substation / Person 345kV,L:9650:11146:345,113.5,383.0,28.2,,table,Replace transformer with higher-rated unit,10503000.0,3568000.0
Q15-0427,2016-08-26,Wec 3 / Mcclelan-Adc 138kV,L:9431:11154:138,1.0,True,Person / Mecklenburg Power Sta Substation 345kV,L:9650:11146:345,112.3,474.0,47.7,,table,Rebuild line with higher-capacity conductor,3638000.0,2370000.0
Q15-0427,2016-08-26,Sta G / Mecklenburg Power Sta Substation 345kV,L:9276:9650:345,0.9477812340560743,True,Station G / Clover 345kV line,L:9276:9669:345,107.8,2040.0,32.7,,table,Reconductor line,71736000.0,2984000.0
Q15-0427,2016-08-26,Lowmor 345 kV/138 kV Transformer Bank,X:9666:345:138,0.9125260866630626,True,Eagle Pt Power Plant / Lowmoor 345kV,L:9467:9666:345,106.5,764.0,5.5,,table,Replace transformer with higher-rated unit,13084000.0,219000.0
Q15-0427,2016-08-26,Nevada Solar One / Walnut Crk Pp Substation 138kV,L:9132:9138:138,1.0,True,Fluvanna P.S / Louisa Generation Facility 345kV,L:9631:9643:345,105.6,611.0,6.3,,table,Reconductor line,1685000.0,39000.0
Q15-0427,2016-08-26,Fredericksburg / North Anna 345kV,L:9734:10279:345,1.0,True,Fredericksburg / N Anna 345kV Line 3,L:9734:10279:345,102.9,1520.0,5.8,,table,Reconductor line,16215000.0,171000.0
Q15-0427,2016-08-26,Fredericksburg / N Anna Substation 345kV,L:9734:10279:345,1.0,True,Fredericksburg / N Anna 345kV Ckt 1,L:9734:10279:345,102.9,1520.0,5.8,,table,Reconductor line,16215000.0,171000.0
Q15-0427,2016-08-26,Fredericksburg / N Anna 345kV,L:9734:10279:345,1.0,True,Fredericksburg / North Anna 345kV Circuit 1,L:9734:10279:345,102.9,1520.0,5.8,,table,Reconductor line,16215000.0,171000.0
Q15-0427,2016-08-26,Vineyard Tap / Huntingdon 345kV,L:8612:8742:345,1.0,True,Orchard Rd / Peoria 500kV,L:7672:8103:500,101.3,1291.0,5.7,,table,Reconductor line,13057000.0,252000.0
Q15-0427,2016-08-26,Station G / Clover 345kV,L:9276:9669:345,1.0,True,Mecklenburg Power Sta Substation / Person 345kV,L:9650:11146:345,101.2,3134.0,23.1,,table,Reconductor line,26633000.0,563000.0
Q15-0436,2016-08-21,St. Clair to Marcus Hook Energy Lp 500kV Line,L:5970:7163:500,1.0,True,Marcus Hook Energy Lp to Earlimart 500kV,L:5917:7163:500,111.2,2306.0,6.3,110.8,fields,Rebuild line with higher-capacity conductor,15666000.0,246000.0
Q15-0436,2016-08-21,Mesa View to Lake June Pump 345kV,L:6298:6300:345,1.0,True,Lake June Pump to Marcus Hook Energy Lp 500kV line,L:6300:7163:500,109.9,1197.0,5.3,109.3,fields,Reconductor line,7829000.0,420000.0
Q15-0436,2016-08-21,Marcus Hook Energy Lp Substation to Lake June Pump 500kV,L:6300:7163:500,1.0,True,Gabriel to Lake June Pump 345kV,L:6240:6300:345,105.5,2801.0,9.0,105.0,fields,Reconductor line,35464000.0,399000.0
Q15-0448,2016-08-31,MAYPORT SUBSTATION – HATILLO 7701 138 KV Line,L:6040:6041:138,1.0,True,HOSPITAL DISTRITO 7003 – GIBRALTER CUST 345 KV,L:6046:6088:345,171.2,186.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3569000.0,3569000.0
Q15-0448,2016-08-31,HOCKINSON – E BENCH 138 KV L,L:6049:6081:138,1.0,True,HOSPITAL DISTRITO 7003 – GIBRALTER CUST 345 KV,L:6046:6088:345,157.0,229.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5909000.0,5909000.0
Q15-0448,2016-08-31,HOSPITAL DISTRITO 7003 345/138kV XFMR,X:6088:345:138,0.9996718162495728,True,HOSPITAL DISTRITO 7003 – ONTELAUNEE ENERGY CTR SUBSTATION 345 KV,L:6088:7134:345,155.9,413.0,20.3,,prose_overloaded,Replace transformer with higher-rated unit,20097000.0,11249000.0
Q15-0448,2016-08-31,HOSPITAL DISTRITO 7003 – GIBRALTER CUST 345 KV Line,L:6046:6088:345,1.0,True,LAKE JUNE PUMP – HEDGES 345 KV Line,L:6300:6521:345,150.6,1452.0,16.2,,prose_overloaded,Rebuild line with higher-capacity conductor,14447000.0,523000.0
Q15-0448,2016-08-31,BLUFF CRK – COLVARD 138 KV,L:6039:6083:138,1.0,True,GIBRALTER CUST – MOSER GENERATING STA 345 KV,L:6046:7172:345,132.6,292.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2158000.0,957000.0
Q15-0448,2016-08-31,MOSER GENERATING STA – GIBALTER CUST SUBSTATION 345 KV,L:6046:7172:345,1.0,True,WALLENPAUPACK 500/345 kV XFMR,X:7171:500:345,131.2,1792.0,17.5,,prose_overloaded,Rebuild line with higher-capacity conductor,22656000.0,899000.0
Q15-0448,2016-08-31,COLVARD – CARL BAILEY 138 KV,L:6065:6083:138,1.0,True,GIBRALTER CUST – MOSER GENERATING STA 345 KV,L:6046:7172:345,124.2,321.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6607000.0,2930000.0
Q15-0448,2016-08-31,HOSPITAL DISTRITO 7003 – ELKHORN CITY 138 KV,L:6076:6088:138,1.0,True,HOSPITAL DISTRITO 7003 – ONTELAUNEE ENERGY CTR 345 KV Line,L:6088:7134:345,221.4,214.0,43.4,,prose_loss,Rebuild line with higher-capacity conductor,2104000.0,2104000.0
Q15-0448,2016-08-31,BIRD – QUICKSILVER 138 KV,L:6045:6066:138,1.0,True,MOSER GENERATING STA – GIBRALTER CUST 345 KV,L:6046:7172:345,148.9,226.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,4442000.0,1970000.0
Q15-0448,2016-08-31,QUICKSILVER – PINE ST 138 KV L,L:6045:6079:138,1.0,True,GIBRALTER CUST – MOSER GENERATING STA 345 KV,L:6046:7172:345,146.2,238.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,1756000.0,778000.0
Q15-0448,2016-08-31,OCHILTREE SUBSTATION – INTERNATIONAL PAPER RED RIV MILL 138 KV,L:6038:6044:138,1.0,True,GIBRALTER CUST – HOSPITAL DISTRITO 7003 345 KV,L:6046:6088:345,141.2,212.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,1481000.0,1481000.0
Q15-0448,2016-08-31,HOSPITAL DISTRITO 7003 – ONTELAUNEE ENERGY CTR 345 KV,L:6088:7134:345,1.0,True,HOSPITAL DISTRITO 7003 345 kV/138 kV XFMR,X:6088:345:138,128.1,1481.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,35182000.0,899000.0
Q15-0448,2016-08-31,BLUFF CREEK – PINE STREET 138 KV,L:6039:6079:138,1.0,True,GIBRALTER CUST – MOSER GENERATING STATION 345 KV,L:6046:7172:345,125.8,293.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,4073000.0,1806000.0
Q15-0448,2016-08-31,S READING – HOSPITAL DISTRITO 7003 138 KV,L:6088:7174:138,1.0,True,GIBRALTER CUST – HOSPITAL DISTRITO 7003 345 KV,L:6046:6088:345,109.4,264.0,23.6,,prose_loss,Reconductor line,257000.0,257000.0
Q15-0448,2016-08-31,ELKHORN CITY – MULTITRADE OF PITTSYLVANIA LP 138 KV,L:6076:6095:138,1.0,True,TRENTWOOD – EAGLE 345 KV,L:6531:6533:345,193.8,213.0,69.1,,prose_colon,Rebuild line with higher-capacity conductor,1645000.0,1645000.0
Q15-0448,2016-08-31,HATILLO 7701 – HOCKINSON 138 KV Line,L:6041:6049:138,1.0,True,HOSPITAL DISTRITO 7003 – GIBRALTER CUT 345 KV L,L:6046:6088:345,160.7,211.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,3121000.0,3121000.0
Q15-0448,2016-08-31,OCHILTREE – MAYPORT 138 KV,L:6038:6040:138,1.0,True,HOSPITAL DISTRITO 7003 – GIBRALTE CUST SUBSTATION 345 KV,L:6046:6088:345,154.3,200.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,7948000.0,7948000.0
Q15-0448,2016-08-31,LIMERICK 2 – MOSER GENERATING STATION 345 KV,L:7126:7172:345,1.0,True,MOSER GENERATING STA – OREGON CITY 345 KV,L:6072:7172:345,135.4,1283.0,16.2,,prose_colon,Rebuild line with higher-capacity conductor,13485000.0,589000.0
Q15-0448,2016-08-31,INTERNATIONAL PAPER RED RIVER MILL – GIBRALTER CUST 138 KV,L:6044:6046:138,1.0,True,GIBRALTER CUST – HOSPITAL DISTRITO 7003 345 KV,L:6046:6088:345,126.6,226.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,2935000.0,2935000.0
Q15-0448,2016-08-31,OREGON CITY – MOSER GENERATING STATION 345 KV,L:6072:7172:345,1.0,True,LIMERICK 2 – MOSER GENERATING STA 345 KV,L:7126:7172:345,118.2,1151.0,10.9,,prose_colon,Rebuild line with higher-capacity conductor,13459000.0,761000.0
Q15-0477,2016-08-16,Ft Martin to Longview Power Plant 138.0 kV,L:18427:18432:138,1.0,True,Hassayampa Tap to Morgantown Energy Facility 345.0 kV L,L:18689:18699:345,146.8,224.0,11.4,,table,Rebuild line with higher-capacity conductor,862000.0,264000.0
Q15-0477,2016-08-16,W Run to Longview Power Plant 138.0 kV,L:18430:18432:138,1.0,True,Morgantown Energy Facility to Hassayampa Tap 345.0 kV,L:18689:18699:345,137.5,337.0,15.4,,table,Rebuild line with higher-capacity conductor,6803000.0,1239000.0
Q15-0477,2016-08-16,West Run Substation to Morgantown Energy Facility 138.0 kV L,L:18430:18689:138,1.0,True,Hassayampa Tap to Morgantown Energy Facility Substation 345.0 kV,L:18689:18699:345,134.6,365.0,15.4,,table,Rebuild line with higher-capacity conductor,2921000.0,532000.0
Q15-0477,2016-08-16,Pixley to Martinsville 138.0 kV L,L:8770:9075:138,1.0,True,Greenland Gap to Stevensville 345.0 kV Line,L:18691:18697:345,133.0,317.0,13.2,,table,Rebuild line with higher-capacity conductor,3806000.0,1764000.0
Q15-0477,2016-08-16,Hat Crk 2 to Ft Martin 138.0 kV line,L:7971:18427:138,1.0,True,Morgantown Energy Facility to Hassayampa Tap 345.0 kV line,L:18689:18699:345,132.9,237.0,11.4,,table,Rebuild line with higher-capacity conductor,3013000.0,923000.0
Q15-0477,2016-08-16,Williams Bros Substation to Greenland Gap 345.0 kV,L:18089:18691:345,1.0,True,Detroit to Martinsville 345.0 kV line,L:8268:9075:345,125.3,1285.0,14.1,,table,Rebuild line with higher-capacity conductor,48649000.0,5362000.0
Q15-0477,2016-08-16,Martinsville to Detroit 345.0 kV,L:8268:9075:345,1.0,True,Williams Bros to Greenland Gap 345.0 kV,L:18089:18691:345,124.9,1296.0,15.8,,table,Rebuild line with higher-capacity conductor,80410000.0,9539000.0
Q15-0477,2016-08-16,Detrit to Williams Bros 345.0 kV,L:8268:18089:345,1.0,True,Detroit to Martinsville 345.0 kV,L:8268:9075:345,124.1,1284.0,14.1,,table,Rebuild line with higher-capacity conductor,38128000.0,4203000.0
Q15-0477,2016-08-16,Las Cruces 3602 to White Sands Missile Range 138.0 kV Line,L:8769:18508:138,1.0,True,Greenland Gap to Stevensville 345.0 kV L,L:18691:18697:345,124.0,361.0,13.2,,table,Rebuild line with higher-capacity conductor,4074000.0,1889000.0
Q15-0477,2016-08-16,P.T.S to Soldotna 138.0 kV Line,L:18496:18507:138,1.0,True,Greenland Gap to Stevensville 345.0 kV,L:18691:18697:345,120.4,280.0,11.0,,table,Rebuild line with higher-capacity conductor,9844000.0,4250000.0
Q15-0477,2016-08-16,Martinsville 345/138kV Autotransformer,X:9075:345:138,0.9971896460940459,True,Greenland Gap to Stevensvile 345.0 kV Line,L:18691:18697:345,120.0,351.0,13.2,,table,Replace transformer with higher-rated unit,16627000.0,7709000.0
Q15-0477,2016-08-16,Soldotna to White Sands Missile Range 138.0 kV,L:18507:18508:138,1.0,True,Stevensville to Greenland Gap 345.0 kV,L:18691:18697:345,119.1,464.0,18.9,,table,Rebuild line with higher-capacity conductor,3355000.0,1547000.0
Q15-0477,2016-08-16,Pixley to Las Cruces 3602 138.0 kV line,L:8769:8770:138,1.0,True,Stevensville Substation to Greenland Gap 345.0 kV,L:18691:18697:345,115.6,376.0,13.2,,table,Rebuild line with higher-capacity conductor,4648000.0,2155000.0
Q15-0477,2016-08-16,Hassayampa Tap to Morgantown Energy Facility 345.0 kV,L:18689:18699:345,0.9985543115686297,False,Greenland Gap to Stevensville 345.0 kV,L:18691:18697:345,109.9,1168.0,35.5,,table,Reconductor line,3803000.0,616000.0
Q15-0477,2016-08-16,Floence to Seward 345.0 kV,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5 to Shoals 500.0 kV L,L:8265:8284:500,106.8,1757.0,14.0,,table,Reconductor line,8462000.0,764000.0
Q15-0477,2016-08-16,Norfork 500/345 kV Transformer,X:8275:500:345,0.9984314156750752,True,Ronco to Firstenergy Ft Martin Power Sta 345.0 kV Line,L:8280:18688:345,106.4,679.0,14.9,,table,Replace transformer with higher-rated unit,39159000.0,9816000.0
Q15-0477,2016-08-16,Greenland Gap to Stevensville 345.0 kV,L:18691:18697:345,1.0,True,Rex Brown 2 to Harrison 345.0 kV,L:18168:18693:345,104.4,2072.0,6.6,,table,Reconductor line,3353000.0,135000.0
Q15-0477,2016-08-16,Thatcher Jct to Carancahua 138.0 kV,L:18502:18503:138,1.0,True,Hasayampa Tap to Morgantown Energy Facility 345.0 kV,L:18689:18699:345,101.5,233.0,45.3,,table,Reconductor line,2006000.0,2006000.0
Q15-0477,2016-08-16,Mountaineer Wind Energy Center 345/138 kV Auto,X:18696:345:138,0.997160243486486,True,Mountaineer Wind Energy Ctr to Castle Gardens 345.0 kV,L:18696:18702:345,100.7,428.0,13.2,,table,Replace transformer with higher-rated unit,18253000.0,2869000.0
Q15-0477,2016-08-16,Boomerang to Harwood 500.0 kV L,L:7525:8247:500,1.0,True,Dpc New Lisbon to N Allegheny Windpower Project 345.0 kV line,L:7532:8288:345,100.2,2736.0,5.6,,table,Reconductor line,31177000.0,1500000.0
Q15-0477,2016-08-16,Mountaineer Wind Energy Center Substation to Stevensville 345.0 kV,L:18696:18697:345,1.0,True,Rex Brown 2 to Harrison 345.0 kV line,L:18168:18693:345,100.1,1472.0,7.2,,table,Reconductor line,15561000.0,1419000.0
Q15-0490,2016-08-24,Nelson Dewey Sw Yd - Santa Maria Cogen Substation 138kV L,L:9229:9230:138,1.0,True,Chisholm - Southard 138kV,L:9526:9529:138,147.3,188.0,38.3,,prose_overloaded,Rebuild line with higher-capacity conductor,11216000.0,3870000.0
Q15-0490,2016-08-24,Weston - Spring St 138kV,L:9627:9628:138,1.0,True,Southard - Chisholm 138kV,L:9526:9529:138,139.6,214.0,38.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5982000.0,2064000.0
Q15-0490,2016-08-24,Elm St - Wickett Gulf 138kV,L:9513:9516:138,1.0,True,Los Banos - Edgemont 138kV,L:9496:9499:138,120.9,212.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4698000.0,1171000.0
Q15-0490,2016-08-24,Virginiatech Power Plant - Clarkwild 138kV,L:9492:9493:138,1.0,True,Lowmoor - Hinton Ap Substation 345kV,L:9666:18544:345,119.4,240.0,15.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3701000.0,879000.0
Q15-0490,2016-08-24,Wimbledon - W Palm Beach 138kV line,L:18536:18585:138,1.0,True,Red Tail - Hinton Ap 345kV,L:18381:18544:345,118.2,278.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4659000.0,311000.0
Q15-0490,2016-08-24,Brodhead S - Rock Hill 138kV,L:9374:9384:138,1.0,True,Los Banos - Edgemont 138kV,L:9496:9499:138,114.0,188.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6746000.0,1682000.0
Q15-0490,2016-08-24,Kean Mtn And Grassy Crk 138/1kV TX,X:9633:138:1,0.9953285621645578,True,Clinch Riv - Farrell 345kV,L:9638:9662:345,112.3,478.0,9.3,,prose_overloaded,Replace transformer with higher-rated unit,6010000.0,92000.0
Q15-0490,2016-08-24,Mullens - Sophia 138kV L,L:18387:18534:138,1.0,True,New Hope Ap - Wec 345kV,L:18368:18377:345,112.1,207.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,12383000.0,4771000.0
Q15-0490,2016-08-24,Mullens Substation - Bndera 138kV,L:18363:18387:138,1.0,True,New Hope Ap - Wec Substation 345kV,L:18368:18377:345,111.8,213.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3925000.0,1513000.0
Q15-0490,2016-08-24,San Xavier - Georgia 138kV,L:9564:9606:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345kV,L:9633:18368:345,110.2,289.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,37503000.0,1945000.0
Q15-0490,2016-08-24,Kean Mtn And Grassy Crk 345 kV/1 kV Transformer,X:9633:345:1,0.9953285621645578,True,Clinch Riv - Farrell 345kV L,L:9638:9662:345,109.7,489.0,9.3,,prose_overloaded,Replace transformer with higher-rated unit,21527000.0,328000.0
Q15-0490,2016-08-24,Freehold - Red Tail 138kV,L:18381:18383:138,1.0,True,Red Tail - Hinton Ap 345kV,L:18381:18544:345,104.0,343.0,5.1,,prose_overloaded,Reconductor line,1852000.0,124000.0
Q15-0490,2016-08-24,Weston - Glen Lake 138kV,L:9627:9629:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345kV,L:9633:18368:345,103.4,585.0,24.6,,prose_overloaded,Reconductor line,6399000.0,605000.0
Q15-0490,2016-08-24,Glen Lake - Merret 138kV,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345kV Line,L:9633:18368:345,102.9,604.0,24.6,,prose_overloaded,Reconductor line,1621000.0,153000.0
Q15-0490,2016-08-24,Azalea Solar Llc - Amos 345kV,L:18198:18686:345,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,117.5,1301.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,58198000.0,1131000.0
Q15-0490,2016-08-24,Hood 345 kV/138 kV TX,X:9185:345:138,0.9867400753112981,True,Dayton - Hood 345kV,L:9185:9436:345,117.1,375.0,5.0,,prose_loss,Replace transformer with higher-rated unit,16750000.0,803000.0
Q15-0490,2016-08-24,Sophia - Devils Lake 138kV,L:18528:18534:138,1.0,True,Wec - New Hope Ap 345kV,L:18368:18377:345,116.4,194.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,5194000.0,2001000.0
Q15-0490,2016-08-24,E Dunkirk - N Dublin 138kV,L:9625:17627:138,1.0,True,North Dublin - Flora E 345kV,L:9625:17626:345,115.9,369.0,9.5,,prose_loss,Rebuild line with higher-capacity conductor,25592000.0,939000.0
Q15-0490,2016-08-24,S Milford - Sporn 345kV L,L:18687:18707:345,0.9862731811365844,False,State Line Combined Cycle - Chilliwick 345kV,L:18655:18692:345,113.7,1087.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,7387000.0,147000.0
Q15-0490,2016-08-24,Deluce - E Bridgewater 138kV,L:18365:18385:138,1.0,True,Wec Substation - New Hope Ap 345kV Line,L:18368:18377:345,109.7,222.0,8.2,,prose_loss,Reconductor line,1577000.0,608000.0
Q15-0490,2016-08-24,San Xavier - Lebanon 138kV L,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345kV,L:9633:18368:345,109.7,299.0,8.2,,prose_loss,Reconductor line,3643000.0,189000.0
Q15-0490,2016-08-24,Cinder - Sprigg 138kV Line,L:18400:18415:138,1.0,True,Batavia Power Plant - Ragland Substation 345kV,L:17764:18399:345,109.1,410.0,7.9,,prose_loss,Reconductor line,1151000.0,35000.0
Q15-0490,2016-08-24,Gadsden - Wimbledon 138kV,L:18535:18585:138,1.0,True,Hinton Ap - Red Tail 345kV,L:18381:18544:345,104.4,313.0,5.1,,prose_loss,Reconductor line,1223000.0,82000.0
Q15-0490,2016-08-24,Sanger - Freehold 138kV Line,L:18380:18383:138,1.0,True,Hinton Ap - Red Tail Substation 345kV,L:18381:18544:345,104.3,321.0,5.1,,prose_loss,Reconductor line,2090000.0,140000.0
Q15-0490,2016-08-24,Spring St - Nelson Dewey Sw Yd 138kV,L:9229:9628:138,1.0,True,Southard - Chisholm 138kV,L:9526:9529:138,145.7,192.0,38.3,,prose_colon,Rebuild line with higher-capacity conductor,7685000.0,2651000.0
Q15-0490,2016-08-24,Martinsville - Greenland Gap Substation 345kV,L:9075:18691:345,1.0,True,Greenland Gap - Williams Bos 345kV,L:18089:18691:345,120.0,1272.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,61794000.0,2150000.0
Q15-0490,2016-08-24,Devils Lake - Cherry Crk 138kV line,L:18528:18540:138,1.0,True,Wec - New Hope Ap 345kV,L:18368:18377:345,117.0,183.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,4242000.0,1634000.0
Q15-0490,2016-08-24,Petaluma Sta A - Jacksons Ferry 138kV line,L:9297:9304:138,1.0,True,Hartman Crk - Weston 138kV L,L:9626:9627:138,113.1,245.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,12398000.0,2276000.0
Q15-0490,2016-08-24,Ragland - Gate Ii 138kV,L:18399:18401:138,1.0,True,Batavia Power Plant - Ragland 345kV,L:17764:18399:345,113.0,340.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,1704000.0,51000.0
Q15-0490,2016-08-24,Cinder - Gte Ii 138kV,L:18400:18401:138,1.0,True,Batavia Power Plant - Ragland 345kV Line,L:17764:18399:345,112.8,346.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,2858000.0,85000.0
Q15-0490,2016-08-24,Jacksons Ferry - Chisholm Substation 138kV,L:9297:9529:138,1.0,True,Hartman Creek Substation - Weston 138kV,L:9626:9627:138,112.6,241.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,13168000.0,2418000.0
Q15-0490,2016-08-24,Shiloh - Lebanon 138kV L,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Creek - Wec Substation 345kV,L:9633:18368:345,112.4,302.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,4323000.0,224000.0
Q15-0490,2016-08-24,Coulee Ave Substation - Lovely 138kV,L:17677:17754:138,1.0,True,N Pt - Ragland 345kV,L:18299:18399:345,111.8,245.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,6287000.0,191000.0
Q15-0490,2016-08-24,Shiloh Substation - Clinch River 138kV L,L:9566:9638:138,1.0,True,Wec - Kean Mtn And Grassy Crek 345kV,L:9633:18368:345,111.0,316.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,5466000.0,284000.0
Q15-0490,2016-08-24,Bandera - E Bridgewater 138kV,L:18363:18365:138,1.0,True,Wec - New Hope Ap 345kV,L:18368:18377:345,110.8,217.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,4915000.0,1894000.0
Q15-0490,2016-08-24,Glenshire - Bath County 345kV,L:9654:18558:345,1.0,True,Hood - Dayton 345kV,L:9185:9436:345,109.2,1413.0,15.7,,prose_colon,Reconductor line,49216000.0,1656000.0
Q15-0490,2016-08-24,West Palm Beach - Sanger 138kV,L:18380:18536:138,1.0,True,Hinton Ap - Red Tail 345kV line,L:18381:18544:345,104.3,319.0,5.1,,prose_colon,Reconductor line,4404000.0,294000.0
Q15-0506,2016-08-15,E Terra Haute to Roeding 138.0 kV,L:18130:18139:138,1.0,True,Stevensville to Greenland Gap 345.0 kV line,L:18691:18697:345,138.8,484.0,5.5,,table,Rebuild line with higher-capacity conductor,22867000.0,2052000.0
Q15-0506,2016-08-15,Osage to Action 138.0 kV,L:18424:18431:138,1.0,True,Grant Town Power Plant to Morgantown Energy Facility 345.0 kV L,L:18689:18700:345,135.5,186.0,6.5,,table,Rebuild line with higher-capacity conductor,4672000.0,4672000.0
Q15-0506,2016-08-15,P.T.S to Northwood Cust 138.0 kV,L:18496:18511:138,1.0,True,Stevensville to Greenland Gap 345.0 kV,L:18691:18697:345,127.9,275.0,7.4,,table,Rebuild line with higher-capacity conductor,4251000.0,567000.0
Q15-0506,2016-08-15,Cape Coral to Northwood Cust Substation 138.0 kV,L:18506:18511:138,1.0,True,Greenland Gap to Stevensville Substation 345.0 kV line,L:18691:18697:345,127.6,279.0,7.4,,table,Rebuild line with higher-capacity conductor,5393000.0,719000.0
Q15-0506,2016-08-15,Osage to Westover 138.0 kV Line,L:18424:18425:138,1.0,True,Morantown Energy Facility to Grant Town Power Plant 345.0 kV,L:18689:18700:345,126.9,212.0,6.5,,table,Rebuild line with higher-capacity conductor,2067000.0,2067000.0
Q15-0506,2016-08-15,Trinidad to Wetover 138.0 kV Line,L:18425:18426:138,1.0,True,Morgantown Energy Facility to Grant Town Power Plant 345.0 kV L,L:18689:18700:345,124.4,228.0,6.5,,table,Rebuild line with higher-capacity conductor,4673000.0,4673000.0
Q15-0506,2016-08-15,Pingston to Cape Coral 138.0 kV L,L:18506:18560:138,0.9985447150205116,False,Glenshire to Castle Gardens 345.0 kV,L:18558:18702:345,115.9,209.0,8.2,,table,Rebuild line with higher-capacity conductor,23049000.0,5153000.0
Q15-0506,2016-08-15,Pingston to Lcec No. 25 138.0 kV,L:18560:18562:138,1.0,True,Glenshire to Castle Gardens Substation 345.0 kV Line,L:18558:18702:345,114.9,223.0,8.2,,table,Rebuild line with higher-capacity conductor,3929000.0,878000.0
Q15-0506,2016-08-15,Titans to Soldotna 138.0 kV,L:18507:18591:138,1.0,True,Stevensville to Greenland Gap 345.0 kV,L:18691:18697:345,112.6,209.0,13.7,,table,Rebuild line with higher-capacity conductor,13194000.0,5597000.0
Q15-0506,2016-08-15,Bodo to Iaho Falls Substation 138.0 kV,L:17883:18590:138,1.0,True,Greenland Gap to Stevensville 345.0 kV,L:18691:18697:345,110.5,221.0,13.7,,table,Rebuild line with higher-capacity conductor,2986000.0,1267000.0
Q15-0506,2016-08-15,Titans to Bodo 138.0 kV,L:18590:18591:138,1.0,True,Stevensville to Greenland Gap 345.0 kV,L:18691:18697:345,110.5,217.0,13.7,,table,Rebuild line with higher-capacity conductor,3734000.0,1584000.0
Q15-0506,2016-08-15,Action to Collins Ferry Substation 138.0 kV,L:18429:18431:138,1.0,True,Grant Town Power Plant to Morgantown Energy Facility 345.0 kV,L:18689:18700:345,106.9,209.0,6.5,,table,Reconductor line,892000.0,892000.0
Q15-0506,2016-08-15,Castle Gardens to Glenhire 345.0 kV,L:18558:18702:345,1.0,True,Farrell to Clinch River 345.0 kV line,L:9638:9662:345,106.7,1355.0,5.4,,table,Reconductor line,23070000.0,392000.0
Q15-0506,2016-08-15,Falling Spring to Cape Horn Substation 138.0 kV,L:18161:18162:138,1.0,True,Stevensville to Greenland Gap 345.0 kV Line,L:18691:18697:345,105.8,422.0,6.0,,table,Reconductor line,7286000.0,568000.0
Q15-0506,2016-08-15,Morgantown Energy Facility to Grant Town Power Plant 345.0 kV Line,L:18689:18700:345,1.0,True,Stevensville to Greenland Gap 345.0 kV L,L:18691:18697:345,103.4,1249.0,18.6,,table,Reconductor line,8267000.0,555000.0
Q15-0506,2016-08-15,Cape Horn to South Randolph 138.0 kV L,L:18160:18161:138,1.0,True,Greenland Gap to Stevensville 345.0 kV,L:18691:18697:345,102.0,444.0,6.0,,table,Reconductor line,1505000.0,117000.0
Q15-0506,2016-08-15,Blue Ravine-School 500/345kV Autotransformer,X:8292:500:345,0.990643285723097,True,Detroit to Ridgeley Substation 345.0 kV,L:8268:18394:345,102.0,802.0,10.0,,table,Replace transformer with higher-rated unit,29388000.0,2075000.0
Q15-0506,2016-08-15,Redman to Pluess 345.0 kV,L:8499:8824:345,1.0,True,Valley Way to Pluess 345.0 kV,L:8488:8824:345,101.7,2580.0,5.8,,table,Reconductor line,9535000.0,207000.0
Q15-0506,2016-08-15,Hat Ceek 2 to Ft Martin 138.0 kV,L:7971:18427:138,1.0,True,Hassayampa Tap to Morgantown Energy Facility 345.0 kV,L:18689:18699:345,101.1,363.0,8.9,,table,Reconductor line,1489000.0,200000.0
Q15-0506,2016-08-15,Seward to Hyak 345.0 kV line,L:8245:8277:345,1.0,True,Allegheny Energy Units 3 4 & 5 to Shoals 500.0 kV,L:8265:8284:500,100.7,1405.0,5.6,,table,Reconductor line,5552000.0,298000.0
Q15-0506,2016-08-15,Ft Martin to Longview Power Plant 138.0 kV,L:18427:18432:138,1.0,True,Morgantown Energy Facility to Hassayampa Tap 345.0 kV L,L:18689:18699:345,100.5,379.0,8.9,,table,Reconductor line,201000.0,27000.0
Q15-0506,2016-08-15,Ronco to Firstenergy Fort Martin Power Sta 345.0 kV L,L:8280:18688:345,1.0,True,Norfrk to Hassayampa Tap Substation 345.0 kV,L:8275:18699:345,100.1,1366.0,17.8,,table,Reconductor line,9341000.0,662000.0
Q15-0517,2016-08-19,Fresh Meadows / Reenergy Stratton Llc 100.0 kV,L:24031:24032:100,1.0,True,Humbolt Term / Goodyear 100.0 kV,L:24026:24029:100,192.2,114.0,100.0,,table,Rebuild line with higher-capacity conductor,2897000.0,1489000.0
Q15-0517,2016-08-19,Bathurst / Reenergy Stratton Llc 100.0 kV L,L:23411:24031:100,1.0,True,Humbolt Term / Goodyear 100.0 kV,L:24026:24029:100,186.6,116.0,100.0,,table,Rebuild line with higher-capacity conductor,9556000.0,4912000.0
Q15-0517,2016-08-19,Bathurst / Manlove-Folsom Substation 100.0 kV L,L:23411:23455:100,1.0,True,Humbolt Term / Goodyear 100.0 kV,L:24026:24029:100,166.1,122.0,100.0,,table,Rebuild line with higher-capacity conductor,2774000.0,1426000.0
Q15-0517,2016-08-19,Humbolt Term / Naguabo 2701 100.0 kV Line,L:24026:24609:100,1.0,True,Reenergy Stratton Llc / Fresh Meadows Substation 100.0 kV,L:24031:24032:100,134.4,149.0,100.0,,table,Rebuild line with higher-capacity conductor,2857000.0,1469000.0
Q15-0517,2016-08-19,Telegraph Canyon / Beech Bluff 100.0 kV L,L:24024:24599:100,1.0,True,Reenergy Stratton Llc / Fresh Meadows Substation 100.0 kV,L:24031:24032:100,129.4,121.0,81.3,,table,Rebuild line with higher-capacity conductor,1220000.0,627000.0
Q15-0517,2016-08-19,Humbolt Term / Goodyear 100.0 kV Line,L:24026:24029:100,1.0,True,Reenergy Stratton Llc / Fresh Meadows 100.0 kV,L:24031:24032:100,128.7,170.0,100.0,,table,Rebuild line with higher-capacity conductor,4347000.0,2234000.0
Q15-0517,2016-08-19,Naguabo 2701 / Telegraph Canyon 100.0 kV,L:24599:24609:100,1.0,True,Reenergy Stratton Llc Substation / Fresh Meadows 100.0 kV,L:24031:24032:100,127.5,123.0,81.3,,table,Rebuild line with higher-capacity conductor,1481000.0,761000.0
Q15-0517,2016-08-19,Alleghany / Hagan 230.0 kV,L:20133:20299:230,1.0,True,New Departure / Hagan 230.0 kV,L:19852:20299:230,115.2,610.0,5.4,,table,Rebuild line with higher-capacity conductor,27048000.0,584000.0
Q15-0517,2016-08-19,Salmon Arm / Tinley Park 100.0 kV,L:23022:23088:100,1.0,True,Salmon Arm / Wellsville 100.0 kV Line,L:23022:23032:100,114.1,132.0,8.1,,table,Rebuild line with higher-capacity conductor,5504000.0,3167000.0
Q15-0517,2016-08-19,Salmon Arm / Burnett 11514 Kv 100.0 kV Circuit 1,L:23022:23031:100,1.0,True,Burnett 1154 Kv Substation / Salmon Arm 100.0 kV Ckt 2,L:23022:23031:100,108.4,194.0,11.5,,table,Reconductor line,892000.0,511000.0
Q15-0517,2016-08-19,Tsawassen Beach Terminal / Beech Bluff 100.0 kV,L:24024:24027:100,1.0,True,Fresh Meadows / Reenergy Stratton Llc 100.0 kV,L:24031:24032:100,107.7,129.0,81.3,,table,Reconductor line,270000.0,139000.0
Q15-0517,2016-08-19,Salmon Arm / Burnett 11514 Kv 100.0 kV Circuit 2,L:23022:23031:100,1.0,True,Burnett 11514 Kv / Salmon Arm 100.0 kV,L:23022:23031:100,104.4,202.0,11.5,,table,Reconductor line,892000.0,511000.0
Q15-0517,2016-08-19,Airport Road / Big Timber Auto Substation 100.0 kV Line 1,L:23007:23412:100,1.0,True,Airport Rd / Big Timber Auto Substation 100.0 kV L,L:23007:23412:100,104.3,153.0,6.6,,table,Reconductor line,595000.0,341000.0
Q15-0517,2016-08-19,Manlove-Folsom / Big Timber Auto 100.0 kV Ckt 2,L:23412:23455:100,0.9983948495209473,False,Manlove-Folsom / Big Timber Auto 100.0 kV Ckt 1,L:23412:23455:100,103.1,160.0,5.1,,table,Reconductor line,975000.0,975000.0
Q15-0517,2016-08-19,Minonk Wind Farm 230/100 kV XFMR,X:24642:230:100,0.9917108512591837,True,Beech Bluff / Telegraph Canyon 100.0 kV line,L:24024:24599:100,102.7,161.0,5.6,,table,Replace transformer with higher-rated unit,7332000.0,3354000.0
Q15-0517,2016-08-19,Farragut / Maalaea 230.0 kV,L:24592:24600:230,1.0,True,Maalaea / Top Crop 500.0 kV line,L:24592:24606:500,101.7,583.0,5.7,,table,Reconductor line,12023000.0,3832000.0
Q15-0517,2016-08-19,W Batesville / Alleghany 230.0 kV L,L:19917:20133:230,1.0,True,Tecumseh / Beaver 500.0 kV L,L:19893:20264:500,101.5,1042.0,9.7,,table,Reconductor line,18902000.0,349000.0
Q15-0517,2016-08-19,Stegall / San German Tc 6406 345.0 kV line,L:7702:7709:345,1.0,True,Carbon Ctr 500/345 kV Auto,X:7809:500:345,100.3,1280.0,5.2,,table,Reconductor line,15766000.0,267000.0
Q14-0403,2016-09-30,Princess to Powhaton 138 KV,L:17025:17030:138,1.0,True,Chadwick to Tristte 138 KV,L:17028:18705:138,123.9,293.0,8.5,,table,Rebuild line with higher-capacity conductor,2273000.0,91000.0
Q14-0403,2016-09-30,Princess to Crown Rd Substation 138 KV,L:17025:17026:138,1.0,True,Chadwick to Tristate 138 KV L,L:17028:18705:138,121.7,313.0,8.5,,table,Rebuild line with higher-capacity conductor,8433000.0,336000.0
Q14-0403,2016-09-30,Bellefonte to Crownrd 138 KV,L:17026:17396:138,1.0,True,Chadwick to Tristate 138 KV line,L:17028:18705:138,119.5,336.0,8.5,,table,Rebuild line with higher-capacity conductor,1320000.0,53000.0
Q14-0403,2016-09-30,Oxnard to Bellefonte 138 KV,L:17031:17396:138,1.0,True,Chadwick to Tristate 138 KV,L:17028:18705:138,118.5,348.0,8.5,,table,Rebuild line with higher-capacity conductor,2311000.0,92000.0
Q14-0403,2016-09-30,Oxnard to Washington Parish Energy Ctr 138 KV,L:17031:18616:138,1.0,True,Chadwick to Tristate 138 KV L,L:17028:18705:138,116.7,372.0,8.5,,table,Rebuild line with higher-capacity conductor,15207000.0,607000.0
Q14-0403,2016-09-30,Chadwick to Powhaton 138 KV Line,L:17028:17030:138,1.0,True,Alibates to Pleasant Valley Pumps 345 KV L,L:17029:18709:345,113.2,434.0,14.3,,table,Rebuild line with higher-capacity conductor,5020000.0,266000.0
Q14-0403,2016-09-30,Powhaton to Walnut-Engle Tap 138 KV Line,L:17027:17030:138,1.0,True,Alibates to Pleasant Vly Pumps 345 KV L,L:17029:18709:345,109.1,640.0,18.6,,table,Reconductor line,1045000.0,43000.0
Q14-0403,2016-09-30,Hanging Rock Energy Facility to Hanging Rock 138 KV,L:17402:19548:138,0.9988976253641633,False,Alibates 138/1 kV Transformer,X:17029:138:1,108.5,187.0,24.6,,table,Reconductor line,701000.0,118000.0
Q14-0403,2016-09-30,Makalapa to Hanging Rock Energy Facility 138 KV,L:17401:17402:138,1.0,True,Alibates 138-1 kV Autotransformer,X:17029:138:1,103.9,201.0,24.6,,table,Reconductor line,3773000.0,632000.0
Q14-0403,2016-09-30,Alibates to Walnut-Engle Tap 138 KV,L:17027:17029:138,1.0,True,Alibates to Pleasant Valey Pumps 345 KV,L:17029:18709:345,103.8,655.0,18.6,,table,Reconductor line,784000.0,32000.0
Q14-0403,2016-09-30,Tristate Substation to Chadwick 138 KV,L:17028:18705:138,1.0,True,Alibates to Pleasant Vly Pumps 345 KV,L:17029:18709:345,102.7,707.0,12.0,,table,Reconductor line,2718000.0,82000.0
Q14-0403,2016-09-30,Makalapa to Russell 138 KV,L:17395:17401:138,1.0,True,Alibates 138 kV/1 kV TX,X:17029:138:1,102.3,213.0,24.6,,table,Reconductor line,1137000.0,191000.0
Q14-0403,2016-09-30,Alibates to Frest Hills 138 KV,L:17029:17032:138,1.0,True,Alibates 138 kV/1 kV Auto,X:17029:138:1,101.3,256.0,24.6,,table,Reconductor line,1846000.0,309000.0
Q14-0403,2016-09-30,Russell to Forest Hills 138 KV L,L:17032:17395:138,1.0,True,Alibates 138/1 kV Transformer Bank,X:17029:138:1,100.9,234.0,24.6,,table,Reconductor line,1032000.0,173000.0
Q15-0421,2016-09-24,Dresden / Conesville Station 500.0 kV,L:19554:19557:500,1.0,True,Dresden / Inyokern 500.0 kV Line,L:19554:19587:500,103.8,2351.0,5.6,,table,Reconductor line,14886000.0,227000.0
Q15-0454,2016-10-01,S PRINCETON / HALLS RIDGE 138.0 kV,L:18382:18384:138,1.0,True,NEW HOPE AP / RED TAIL 345.0 kV,L:18377:18381:345,150.7,476.0,10.5,143.3,fields,Rebuild line with higher-capacity conductor,3931000.0,243000.0
Q15-0454,2016-10-01,EAST AMSTERDAM / SOUTH PRINCETON 138.0 kV,L:18375:18382:138,1.0,True,NEW HOPE AP / RED TAIL 345.0 kV,L:18377:18381:345,148.6,497.0,10.5,141.6,fields,Rebuild line with higher-capacity conductor,5343000.0,331000.0
Q15-0454,2016-10-01,E AMSTERDAM SUBSTATION / NEW HOPE AP 138.0 kV,L:18375:18377:138,1.0,True,RED TAIL / NEW HOPE AP SUBSTATION 345.0 kV,L:18377:18381:345,147.3,513.0,10.5,140.4,fields,Rebuild line with higher-capacity conductor,2005000.0,124000.0
Q15-0454,2016-10-01,NEW HOPE AP 345/1 kV Transformer,X:18377:345:1,0.9954977504010105,True,NEWHOPE AP / RED TAIL 345.0 kV L,L:18377:18381:345,144.1,524.0,10.5,137.4,fields,Replace transformer with higher-rated unit,17480000.0,1082000.0
Q15-0454,2016-10-01,BLACKSMITH / CELANESE ACETATE LLC 138.0 kV,L:9406:9659:138,1.0,True,LOWMOOR / HINTON AP SUBSTATION 345.0 kV,L:9666:18544:345,138.7,357.0,6.5,132.6,fields,Rebuild line with higher-capacity conductor,4862000.0,322000.0
Q15-0454,2016-10-01,GLEN LYN 345-1 kV XFMR,X:9648:345:1,0.9938676454564009,True,RED TAIL / HINTON AP 345.0 kV,L:18381:18544:345,138.7,457.0,8.6,132.4,fields,Replace transformer with higher-rated unit,10418000.0,641000.0
Q15-0454,2016-10-01,BLACKSMITH / GRAND ISLAND 138.0 kV,L:9406:9407:138,1.0,True,LOWMOOR / HINTON AP 345.0 kV,L:9666:18544:345,137.0,369.0,6.5,131.1,fields,Rebuild line with higher-capacity conductor,7002000.0,464000.0
Q15-0454,2016-10-01,GRAND ISLAND / GREATER DETROIT RESOURCE RECOVERY 138.0 kV,L:9407:9408:138,1.0,True,HINTON AP / LOWMOOR 345.0 kV Line,L:9666:18544:345,135.4,382.0,6.5,129.7,fields,Rebuild line with higher-capacity conductor,7733000.0,512000.0
Q15-0454,2016-10-01,CLARKWILD / MOUNT VIEW 138.0 kV,L:9491:9493:138,1.0,True,LOWMOOR / HINTON AP 345.0 kV L,L:9666:18544:345,133.9,313.0,6.5,126.9,fields,Rebuild line with higher-capacity conductor,2081000.0,138000.0
Q15-0454,2016-10-01,GLEN LYN SUBSTATION 138 kV/1 kV Auto,X:9648:138:1,0.9938676454564009,True,HINTON AP / RED TAIL 345.0 kV,L:18381:18544:345,131.7,481.0,8.6,125.8,fields,Replace transformer with higher-rated unit,4991000.0,307000.0
Q15-0454,2016-10-01,CLINCH RIVER / FARRELL 345.0 kV,L:9638:9662:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV line,L:9633:18368:345,124.0,1137.0,66.5,104.4,fields,Rebuild line with higher-capacity conductor,29577000.0,4939000.0
Q15-0454,2016-10-01,AZALEA SOLAR LLC / SPORN 345.0 kV L,L:18198:18707:345,1.0,True,SHAW / NORTH PT 345.0 kV line,L:17937:18299:345,120.6,1109.0,11.3,117.2,fields,Rebuild line with higher-capacity conductor,53176000.0,1588000.0
