project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0454,2016-10-01,AZALEA SOLAR LLC / AMOS SUBSTATION 345.0 kV line,L:18198:18686:345,1.0,True,LOWMOOR SUBSTATION / HINTON AP 345.0 kV L,L:9666:18544:345,117.8,1301.0,10.8,115.0,fields,Rebuild line with higher-capacity conductor,67503000.0,2085000.0
Q15-0454,2016-10-01,RAGLAND SUBSTATION 345/138 kV Transformer Bank,X:18399:345:138,0.9962047832222126,True,RAGLAND / BATAVIA POWER PLANT 345.0 kV,L:17764:18399:345,117.4,296.0,10.3,105.7,fields,Replace transformer with higher-rated unit,16303000.0,871000.0
Q15-0454,2016-10-01,GRANTS PASS 345-138 kV Transformer Bank,X:18086:345:138,0.9862295283991029,True,GRANTS PASS / YELM 345.0 kV,L:18086:18581:345,116.7,452.0,5.3,112.8,fields,Replace transformer with higher-rated unit,11474000.0,880000.0
Q15-0454,2016-10-01,RED TAIL 345 kV/138 kV TX,X:18381:345:138,0.9943225808362328,True,RED TAIL / HINTON AP 345.0 kV line,L:18381:18544:345,116.7,511.0,8.3,111.3,fields,Replace transformer with higher-rated unit,13929000.0,873000.0
Q15-0454,2016-10-01,SOUTH MILFORD / SPORN 345.0 kV,L:18687:18707:345,0.9868016563518843,False,STATE LINE COMBINED CYCLE / CHILLIWICK SUBSTATION 345.0 kV,L:18655:18692:345,113.9,1087.0,9.1,111.1,fields,Rebuild line with higher-capacity conductor,10584000.0,347000.0
Q15-0454,2016-10-01,SIDNEY COAL / FT DOGE 138.0 kV,L:17755:18416:138,1.0,True,RAGLAND / NORTH PT 345.0 kV Line,L:18299:18399:345,112.9,240.0,9.6,99.4,fields,Rebuild line with higher-capacity conductor,5875000.0,321000.0
Q15-0454,2016-10-01,BAILEYSVILLE / ITMANN 138.0 kV Line,L:18665:18671:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,112.1,236.0,7.2,101.9,fields,Rebuild line with higher-capacity conductor,13909000.0,1381000.0
Q15-0454,2016-10-01,SEA ISLAND / ITMANN SUBSTATION 138.0 kV,L:18671:18673:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,112.0,234.0,7.2,101.7,fields,Rebuild line with higher-capacity conductor,4542000.0,451000.0
Q15-0454,2016-10-01,CLAM RIV DAM / POPLAR GAP 138.0 kV,L:18546:18672:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,111.9,226.0,7.2,101.2,fields,Rebuild line with higher-capacity conductor,9160000.0,909000.0
Q15-0454,2016-10-01,CLAM RIVER DAM / SEA ISLAND 138.0 kV line,L:18672:18673:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV L,L:9633:18368:345,111.2,230.0,7.2,100.8,fields,Rebuild line with higher-capacity conductor,3258000.0,323000.0
Q15-0454,2016-10-01,E DUNKIRK / N DBLIN 138.0 kV L,L:9625:17627:138,1.0,True,N DUBLIN / FLORA EAST 345.0 kV L,L:9625:17626:345,110.5,369.0,12.0,99.6,fields,Rebuild line with higher-capacity conductor,8579000.0,563000.0
Q15-0454,2016-10-01,KOOSKIA / TOPMOST 138.0 kV,L:17597:17658:138,1.0,True,FLORA EAST / NORTH DUBLIN 345.0 kV line,L:9625:17626:345,109.0,213.0,5.9,99.6,fields,Reconductor line,14407000.0,1335000.0
Q15-0454,2016-10-01,COULEE AVE / FORT DODGE SUBSTATION 138.0 kV,L:17754:17755:138,1.0,True,RAGLAND / NORTH PT 345.0 kV,L:18299:18399:345,108.8,236.0,9.6,95.1,fields,Reconductor line,1420000.0,78000.0
Q15-0466,2016-09-30,Amo – Stiles 100.0 kV,L:24065:24208:100,1.0,True,Quil Ceda – Stiles Substation 100.0 kV Line,L:24067:24208:100,177.0,111.0,100.0,,table,Rebuild line with higher-capacity conductor,17324000.0,17324000.0
Q15-0466,2016-09-30,Quil Ceda – Stiles 100.0 kV,L:24067:24208:100,1.0,True,Amo – Stiles Substation 100.0 kV,L:24065:24208:100,149.1,132.0,100.0,,table,Rebuild line with higher-capacity conductor,8931000.0,8931000.0
Q15-0466,2016-09-30,Stiles – Ocana 100.0 kV,L:24208:24211:100,1.0,True,Grand Ridge Battery Projects – Cadiz 500.0 kV,L:23477:24612:500,140.9,135.0,100.0,,table,Rebuild line with higher-capacity conductor,6049000.0,6049000.0
Q15-0466,2016-09-30,Amo 230/100kV Transformer,X:24065:230:100,0.997353580551084,True,Quil Ceda – Stiles 100.0 kV,L:24067:24208:100,108.1,132.0,84.0,,table,Replace transformer with higher-rated unit,8583000.0,8583000.0
Q15-0466,2016-09-30,Talenenergy Martins Crk Llc Harrisburg Substation 500 kV/345 kV Auto,X:7122:500:345,0.96,True,Westwood Generation Llc – Bayshore 500.0 kV Line,L:6421:7168:500,100.1,1638.0,5.4,,table,Replace transformer with higher-rated unit,25800000.0,662000.0
Q15-0540,2016-10-04,YORKANA SUBSTATION-SAFE HARBOR 345kV line,L:7090:7175:345,1.0,True,BRUNNER ISLAND-AMPS SUBSTATION 500kV,L:7127:7159:500,144.0,1216.0,10.1,,table,Rebuild line with higher-capacity conductor,42890000.0,2935000.0
Q15-0540,2016-10-04,SAFE HARBOR-LIVINGSTON RIDGE 138kV,L:6525:7175:138,1.0,True,LAWRENCE RD-SAFE HARBOR SUBSTATION 345kV,L:6535:7175:345,142.6,256.0,6.7,,table,Rebuild line with higher-capacity conductor,3763000.0,3763000.0
Q15-0540,2016-10-04,SAN LUIS OBISPO-ROZA SUBSTATION 138kV,L:6523:6524:138,1.0,True,SAFE HARBOR-YORKANA 345kV,L:7090:7175:345,134.0,251.0,13.5,,table,Rebuild line with higher-capacity conductor,2078000.0,2078000.0
Q15-0540,2016-10-04,CARL BAILEY-EAGLE 345kV,L:6065:6533:345,1.0,True,LAKE JUNE PUMP-AMPS 500kV L,L:6300:7127:500,131.3,1196.0,6.8,,table,Rebuild line with higher-capacity conductor,22707000.0,1537000.0
Q15-0540,2016-10-04,HOLLADAY-BLAIR 138kV line,L:7075:7078:138,1.0,True,YORKANA-SAFE HARBOR 345kV,L:7090:7175:345,125.4,229.0,22.3,,table,Rebuild line with higher-capacity conductor,11444000.0,8974000.0
Q15-0540,2016-10-04,ROZA-FISH CREEK 138kV Line,L:6523:6526:138,1.0,True,SAFE HARBOR-YORKANA 345kV,L:7090:7175:345,123.8,258.0,13.5,,table,Rebuild line with higher-capacity conductor,8662000.0,8662000.0
Q15-0540,2016-10-04,SAFE HARBOR-FISH CREEK 138kV,L:6526:7175:138,1.0,True,YORKANA SUBSTATION-SAFE HARBOR 345kV,L:7090:7175:345,119.3,262.0,13.5,,table,Rebuild line with higher-capacity conductor,2925000.0,2925000.0
Q15-0540,2016-10-04,INVERMERE-BLAIR 138kV Line,L:7078:7086:138,1.0,True,BLAIR-RANCHO CARMEL 138kV L,L:7077:7078:138,115.5,229.0,64.5,,table,Rebuild line with higher-capacity conductor,2957000.0,2631000.0
Q15-0540,2016-10-04,LAKE JUNE PUMP-HEGES 345kV,L:6300:6521:345,1.0,True,LAKE JUNE PUMP SUBSTATION-AMPS 500kV,L:6300:7127:500,112.8,2815.0,6.6,,table,Rebuild line with higher-capacity conductor,73516000.0,1027000.0
Q15-0540,2016-10-04,HOLLADAY-SAN LUIS OBISPO 138kV line,L:6524:7075:138,1.0,True,SAFE HARBOR SUBSTATION-YORKANA 345kV,L:7090:7175:345,111.4,241.0,22.3,,table,Rebuild line with higher-capacity conductor,2404000.0,1885000.0
Q15-0540,2016-10-04,BRUNNER ISLAND-AMPS 500kV,L:7127:7159:500,1.0,True,YORKANA-SAFE HARBOR 345kV,L:7090:7175:345,110.3,2334.0,9.5,,table,Rebuild line with higher-capacity conductor,188869000.0,8378000.0
Q15-0540,2016-10-04,PIEDMONT GREEN POWER-PIGREE 138kV,L:7066:8504:138,1.0,True,AMPS-BRUNNER ISLAND 500kV,L:7127:7159:500,104.7,251.0,13.3,,table,Reconductor line,349000.0,91000.0
Q15-0540,2016-10-04,LAKE JUNE PUMP-MARCUS HOOK ENERGY LP 500kV,L:6300:7163:500,1.0,True,MOSER GENERATING STATION-GIBRALTER CUST 345kV L,L:6046:7172:345,104.5,3527.0,8.3,,table,Reconductor line,39913000.0,619000.0
Q15-0540,2016-10-04,HIGHANDS PARK SUBSTATION-PINGREE 138kV,L:7061:8504:138,1.0,True,YORKANA-SAFE HARBOR 345kV Line,L:7090:7175:345,101.3,246.0,6.2,,table,Reconductor line,2735000.0,581000.0
Q15-0540,2016-10-04,BLAIR-PIEDMONT GREEN POWER 138kV,L:7066:7078:138,1.0,True,AMPS-BRUNNER ISLAND 500kV,L:7127:7159:500,101.2,225.0,18.8,,table,Reconductor line,3860000.0,1808000.0
Q14-0400,2016-10-23,N OGDEN to FAIRLAND SUBSTATION 138 kV Line,L:8901:9063:138,1.0,True,ST CRISPIN to COLUMBUS DENOIS CRK 345 kV L,L:8823:8949:345,110.7,446.0,5.2,104.1,fields,Rebuild line with higher-capacity conductor,1404000.0,156000.0
Q14-0400,2016-10-23,CORNERS to POMONA HEIGHTS 345 kV,L:9915:10070:345,1.0,True,KINGSBERRY to CORNERS 345 kV Line,L:8876:10070:345,102.2,1319.0,6.1,99.6,fields,Reconductor line,19577000.0,1842000.0
Q14-0400,2016-10-23,NORTH ANNA to FREDERICKSBURG 345 kV,L:9734:10279:345,1.0,True,FREDERICKSBURG to N ANNA 345 kV Line 2,L:9734:10279:345,101.2,1520.0,25.5,91.8,fields,Reconductor line,21038000.0,5335000.0
Q14-0400,2016-10-23,N ANNA to FREDERICKSBURG 345 kV L,L:9734:10279:345,1.0,True,FREDERICKSBURG to N ANNA SUBSTATION 345 kV Cir. 1,L:9734:10279:345,101.2,1520.0,25.5,91.8,fields,Reconductor line,21038000.0,5335000.0
Q14-0400,2016-10-23,FREDERICKSBURG to NORTH ANNA 345 kV Cir. 3,L:9734:10279:345,1.0,True,FREDERICKSBURG to NORTH ANNA 345 kV,L:9734:10279:345,101.2,1520.0,25.5,91.8,fields,Reconductor line,21038000.0,5335000.0
Q14-0400,2016-10-23,RIENZI SUBSTATION to FREDERICKSBURG 345 kV Line 1,L:9734:10155:345,1.0,True,FREDERICKSBURG to RIENZI 345 kV #2,L:9734:10155:345,100.5,1465.0,15.4,94.6,fields,Reconductor line,29106000.0,4919000.0
Q14-0400,2016-10-23,FREERICKSBURG SUBSTATION to RIENZI 345 kV Ckt 2,L:9734:10155:345,1.0,True,FREDERICKSBURG to RIENZI 345 kV Ckt 1,L:9734:10155:345,100.5,1465.0,15.4,94.6,fields,Reconductor line,29106000.0,4919000.0
Q15-0439,2016-11-02,Sporn – Azalea Solar Llc 345 kV,L:18198:18707:345,1.0,True,North Point – Shaw 345 kV Line,L:17937:18299:345,116.1,1109.0,10.7,,table,Rebuild line with higher-capacity conductor,74093000.0,3275000.0
Q15-0439,2016-11-02,Azalea Solar Llc – Amos 345 kV,L:18198:18686:345,1.0,True,Hinton Ap – Lowmoor 345 kV,L:9666:18544:345,114.4,1301.0,7.9,,table,Rebuild line with higher-capacity conductor,118812000.0,4343000.0
Q15-0439,2016-11-02,Sporn – South Milford 345 kV,L:18687:18707:345,0.9953488566369074,False,State Line Combined Cycle – Chilliwick 345 kV line,L:18655:18692:345,110.7,1087.0,8.0,,table,Rebuild line with higher-capacity conductor,12224000.0,580000.0
Q15-0439,2016-11-02,Chilliwick – State Line Combined Cycle 345 kV,L:18655:18692:345,1.0,True,S Milford – Jim Hill 345 kV,L:18683:18687:345,101.9,1684.0,25.2,,table,Reconductor line,13152000.0,1265000.0
Q15-0485,2016-10-22,DEEPCREEK - GLEN CARLYN 138.0 kV L,L:9703:9706:138,1.0,True,IDYLWOOD - GALLOWS RD 138.0 kV line,L:9855:9885:138,249.7,192.0,36.6,164.7,fields,Rebuild line with higher-capacity conductor,1361000.0,1361000.0
Q15-0485,2016-10-22,ANNANDALE - DEEPCREEK 138.0 kV Line,L:9694:9703:138,1.0,True,IDYLWOOD - GALLOWS ROAD 138.0 kV,L:9855:9885:138,241.3,223.0,36.6,167.9,fields,Rebuild line with higher-capacity conductor,1133000.0,1133000.0
Q15-0485,2016-10-22,FALS CHURCH - IDYLWOD 138.0 kV,L:9704:9855:138,1.0,True,ANNANDALE - DEEPCREEK 138.0 kV,L:9694:9703:138,228.8,200.0,43.1,132.6,fields,Rebuild line with higher-capacity conductor,1833000.0,1777000.0
Q15-0485,2016-10-22,IDYLWOOD - GALLOWS ROAD 138.0 kV,L:9855:9885:138,1.0,True,ANNANDALE - DEEPCREEK 138.0 kV,L:9694:9703:138,227.3,227.0,43.1,142.5,fields,Rebuild line with higher-capacity conductor,1081000.0,1048000.0
Q15-0485,2016-10-22,MORONY DAM - GALLOWS RD 138.0 kV,L:9690:9885:138,1.0,True,GALLOWS ROAD - IDYLWOOD SUBSTATION 138.0 kV,L:9855:9885:138,204.6,219.0,55.5,91.0,fields,Rebuild line with higher-capacity conductor,1635000.0,1325000.0
Q15-0485,2016-10-22,CRANSTON SUBSTATION - TOKOMA 138.0 kV,L:8688:8946:138,1.0,True,PANGBORN SUBSTATION - COLESVILLE 138.0 kV line,L:8898:9062:138,202.9,243.0,6.7,190.6,fields,Rebuild line with higher-capacity conductor,1108000.0,136000.0
Q15-0485,2016-10-22,F ST SUBSTATION - FALL CHURCH 138.0 kV,L:9704:9707:138,0.9779215152005262,False,ANNANDALE - DEEPCREEK 138.0 kV Line,L:9694:9703:138,188.6,204.0,43.1,94.4,fields,Rebuild line with higher-capacity conductor,2515000.0,2438000.0
Q15-0485,2016-10-22,CIA - ALTO 138.0 kV L,L:8705:9705:138,1.0,True,CIA - W LEBANON 138.0 kV,L:8705:9887:138,180.7,267.0,12.7,159.4,fields,Rebuild line with higher-capacity conductor,1597000.0,967000.0
Q15-0485,2016-10-22,CIA - AIR FORCE BASE 138.0 kV,L:8705:9880:138,1.0,True,CIA - AIR FORCE BASE 138.0 kV Line 1,L:8705:9880:138,167.0,308.0,12.2,149.3,fields,Rebuild line with higher-capacity conductor,1771000.0,1044000.0
Q15-0485,2016-10-22,KLEBER - F ST SUBSTATION 138.0 kV,L:8834:9707:138,1.0,True,ANNANDALE - DEEPCREEK 138.0 kV,L:9694:9703:138,162.7,219.0,43.1,74.8,fields,Rebuild line with higher-capacity conductor,574000.0,557000.0
Q15-0485,2016-10-22,MORONY DAM - ANNANDLE 138.0 kV line,L:9690:9694:138,1.0,True,GALLOWS ROAD - IDYLWOOD 138.0 kV L,L:9855:9885:138,162.5,238.0,55.5,58.4,fields,Rebuild line with higher-capacity conductor,4425000.0,3586000.0
Q15-0485,2016-10-22,AIR FORCE BASE - CIA 138.0 kV Circuit 1,L:8705:9880:138,1.0,True,CIA - AIR FORCE BASE 138.0 kV,L:8705:9880:138,160.6,320.0,12.2,143.6,fields,Rebuild line with higher-capacity conductor,1771000.0,1044000.0
Q15-0485,2016-10-22,PANGBORN - COLESVILLE 138.0 kV,L:8898:9062:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CRK SUBSTATION 345.0 kV,L:8823:8949:345,160.0,476.0,5.1,155.2,fields,Rebuild line with higher-capacity conductor,1241000.0,186000.0
Q15-0485,2016-10-22,ALUMAX - AIR FORCE BASE 138.0 kV Cir. 2,L:8842:9880:138,1.0,True,AIR FORCE BASE - ALUMAX 138.0 kV,L:8842:9880:138,158.8,352.0,12.8,142.6,fields,Rebuild line with higher-capacity conductor,1243000.0,733000.0
Q15-0485,2016-10-22,AIR FORCE BASE - ALUMAX SUBSTATION 138.0 kV #1,L:8842:9880:138,1.0,True,AIR FORCE BASE - ALUMAX 138.0 kV Circuit 2,L:8842:9880:138,158.3,353.0,12.8,142.2,fields,Rebuild line with higher-capacity conductor,1243000.0,733000.0
Q15-0485,2016-10-22,PANGBORN - SLIGO 138.0 kV,L:8898:8909:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CREEK 345.0 kV Line,L:8823:8949:345,147.5,341.0,5.3,140.5,fields,Rebuild line with higher-capacity conductor,7450000.0,2204000.0
Q15-0485,2016-10-22,CIA - W LEBANON 138.0 kV,L:8705:9887:138,1.0,True,CIA - ALTO 138.0 kV,L:8705:9705:138,143.3,245.0,7.8,129.0,fields,Rebuild line with higher-capacity conductor,2924000.0,1809000.0
Q15-0485,2016-10-22,SLIGO - LINDEN 138.0 kV,L:8909:8942:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CRK 345.0 kV,L:8823:8949:345,142.3,373.0,5.3,136.0,fields,Rebuild line with higher-capacity conductor,818000.0,242000.0
Q15-0485,2016-10-22,FAIRLAND - NORTH OGDEN 138.0 kV Line,L:8901:9063:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CRK 345.0 kV line,L:8823:8949:345,139.4,568.0,6.0,134.7,fields,Rebuild line with higher-capacity conductor,1222000.0,108000.0
Q15-0485,2016-10-22,INA 345/138kV Transformer Bank,X:8897:345:138,0.9978768795435963,True,ST CRISPIN SUBSTATION - COLUMBUS DENOIS CRK 345.0 kV,L:8823:8949:345,131.7,733.0,5.3,128.4,fields,Replace transformer with higher-rated unit,9014000.0,705000.0
Q15-0485,2016-10-22,BANCROFT - FAIRLAND 138.0 kV,L:8902:9063:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CREEK 345.0 kV,L:8823:8949:345,129.3,843.0,9.1,124.4,fields,Rebuild line with higher-capacity conductor,574000.0,27000.0
Q15-0485,2016-10-22,BANCROFT - COLESVILLE 138.0 kV,L:8902:9062:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CRK 345.0 kV,L:8823:8949:345,126.3,907.0,9.1,121.8,fields,Rebuild line with higher-capacity conductor,1612000.0,77000.0
Q15-0485,2016-10-22,RICHBURG - WEST LEBAON 138.0 kV,L:8877:9887:138,1.0,True,CIA - ALTO 138.0 kV line,L:8705:9705:138,125.9,221.0,7.8,110.0,fields,Rebuild line with higher-capacity conductor,520000.0,322000.0
Q15-0485,2016-10-22,CLARENDON - ARLINGTON 138.0 kV,L:8718:9688:138,1.0,True,ALTO - CIA 138.0 kV Line,L:8705:9705:138,123.5,251.0,7.0,111.0,fields,Rebuild line with higher-capacity conductor,1171000.0,1171000.0
Q15-0485,2016-10-22,BELTSVILLE - MOHAVE ELECTRIC SUBSTATION 138.0 kV,L:8833:8929:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CREEK 345.0 kV Line,L:8823:8949:345,120.4,648.0,6.4,116.0,fields,Rebuild line with higher-capacity conductor,940000.0,47000.0
Q15-0489,2016-10-25,Amfor - Perez 138kV,L:6492:6705:138,1.0,True,Blue Mountain Substation - Mill Seat Renewable Energy Facility 345kV,L:6225:6714:345,138.8,277.0,7.3,,table,Rebuild line with higher-capacity conductor,10071000.0,10071000.0
Q15-0489,2016-10-25,Glory Rd 345/138kV Transformer Bank,X:6725:345:138,0.9965811484012254,True,Mill Seat Renewable Energy Facility - Blue Mountain 345kV,L:6225:6714:345,134.2,471.0,5.4,,table,Replace transformer with higher-rated unit,13204000.0,13204000.0
Q15-0489,2016-10-25,Perez - Tazewell 138kV,L:6705:6726:138,1.0,True,Blue Mtn - Mill Seat Renewable Energy Facility 345kV line,L:6225:6714:345,133.3,283.0,7.3,,table,Rebuild line with higher-capacity conductor,5887000.0,5887000.0
Q15-0489,2016-10-25,Sandhill - Whisman 138kV L,L:6721:6722:138,1.0,True,Amfor - Perez 138kV Line,L:6492:6705:138,129.8,198.0,10.3,,table,Rebuild line with higher-capacity conductor,3761000.0,3761000.0
Q15-0489,2016-10-25,Union Hills - Laguna Pointe-Franklin 138kV,L:6216:6500:138,1.0,True,Kilvert St - Swampy Acres 138kV line,L:6498:6509:138,128.0,212.0,7.3,,table,Rebuild line with higher-capacity conductor,13878000.0,13878000.0
Q15-0489,2016-10-25,Amfor - Laguna Pointe-Franklin 138kV,L:6492:6500:138,1.0,True,Mill Seat Renewable Energy Facility - Blue Mtn 345kV,L:6225:6714:345,127.1,482.0,14.1,,table,Rebuild line with higher-capacity conductor,6209000.0,6209000.0
Q15-0489,2016-10-25,Tazewell 345/138 kV Transformer,X:6726:345:138,0.9974323072115138,True,Mill Seat Renewable Energy Facility - Blue Mtn 345kV Line,L:6225:6714:345,126.9,365.0,8.5,,table,Replace transformer with higher-rated unit,12403000.0,12403000.0
Q15-0489,2016-10-25,Swampy Acres - Kilvert St 138kV L,L:6498:6509:138,1.0,True,Blue Mtn - Mill Seat Renewable Energy Facility 345kV L,L:6225:6714:345,122.9,356.0,13.0,,table,Rebuild line with higher-capacity conductor,5329000.0,5329000.0
Q15-0489,2016-10-25,Schoharie - Nesbit 345kV,L:5844:6968:345,1.0,True,Glory Rd 500-345 kV Autotransformer,X:6725:500:345,121.7,1669.0,10.2,,table,Rebuild line with higher-capacity conductor,40627000.0,1729000.0
Q15-0489,2016-10-25,Whisman - Amfor 138kV L,L:6492:6721:138,1.0,True,Perez - Amfor 138kV line,L:6492:6705:138,120.7,233.0,10.3,,table,Rebuild line with higher-capacity conductor,8712000.0,8712000.0
Q15-0489,2016-10-25,Wallenpaupack Substation 500 kV/345 kV Auto,X:7171:500:345,0.9974731107639805,True,Mill Seat Renewable Energy Facility - Blue Mountain 345kV,L:6225:6714:345,120.0,1807.0,7.4,,table,Replace transformer with higher-rated unit,37113000.0,1118000.0
Q15-0489,2016-10-25,Nesbit - Wallenpaupack 345kV,L:6968:7171:345,1.0,True,Mill Seat Renewable Energy Facility - Blue Mtn Substation 345kV,L:6225:6714:345,119.7,1605.0,6.5,,table,Rebuild line with higher-capacity conductor,47771000.0,1523000.0
Q15-0489,2016-10-25,Swampy Acres - Laguna Pointe-Franklin 138kV,L:6498:6500:138,1.0,True,Mill Seat Renewable Energy Facility - Blue Mtn 345kV L,L:6225:6714:345,118.8,356.0,13.0,,table,Rebuild line with higher-capacity conductor,1576000.0,1576000.0
Q15-0489,2016-10-25,Roy - Bosue 345kV,L:5704:5710:345,1.0,True,Needham - Sjve Madera 500kV,L:5671:5850:500,115.1,1138.0,6.0,,table,Rebuild line with higher-capacity conductor,21802000.0,1583000.0
Q15-0489,2016-10-25,Peckville - Ronkonkoma 138kV,L:6506:6508:138,1.0,True,Ronkonkoma - Recway 138kV,L:6508:6520:138,114.9,307.0,18.3,,table,Rebuild line with higher-capacity conductor,3931000.0,3931000.0
Q15-0489,2016-10-25,Ronkonkoma - Recway 138kV,L:6508:6520:138,1.0,True,Peckville - Ronkonkoma 138kV,L:6506:6508:138,111.6,286.0,11.6,,table,Rebuild line with higher-capacity conductor,2230000.0,2230000.0
Q15-0489,2016-10-25,Ronkonkoma - Church St 138kV,L:6508:6510:138,1.0,True,Wallenpaupack 500/345 kV Auto,X:7171:500:345,111.5,408.0,17.7,,table,Rebuild line with higher-capacity conductor,2199000.0,2199000.0
Q15-0489,2016-10-25,Glory d 500 kV/345 kV Transformer,X:6725:500:345,0.9299144817345586,True,Schoharie - Nesbit 345kV Line,L:5844:6968:345,111.2,1692.0,11.5,,table,Replace transformer with higher-rated unit,21648000.0,923000.0
Q15-0489,2016-10-25,Union Hills - Protein 138kV,L:6216:6496:138,1.0,True,Church Street - Ronkonkoma 138kV,L:6508:6510:138,108.1,173.0,15.2,,table,Reconductor line,5297000.0,5297000.0
Q15-0489,2016-10-25,Kilvert Street - Church Street 138kV,L:6509:6510:138,1.0,True,Wallenpaupack 500 kV/345 kV Autotransformer,X:7171:500:345,106.2,418.0,17.7,,table,Reconductor line,1059000.0,1059000.0
Q15-0489,2016-10-25,Sjve Madera - Schoharie 345kV,L:5844:5850:345,1.0,True,Glory Rd 500/345 kV Transformer,X:6725:500:345,105.4,1661.0,9.1,,table,Reconductor line,8391000.0,384000.0
Q15-0489,2016-10-25,Bosue Substation - Sjve Madera 345kV,L:5710:5850:345,1.0,True,Needham - Sjve Madera 500kV,L:5671:5850:500,100.4,1634.0,6.4,,table,Reconductor line,19909000.0,1215000.0
Q15-0528,2016-10-23,Jarvis – Kelly 230.0 kV,L:19746:19760:230,1.0,True,Spring Draw – Kelly 230.0 kV,L:19719:19760:230,136.4,518.0,71.5,9.5,fields,Rebuild line with higher-capacity conductor,8302000.0,8302000.0
Q15-0528,2016-10-23,Carbon Ctr – San German Tc 6406 345.0 kV,L:7702:7809:345,1.0,True,Stegall – Shawville Staton 345.0 kV,L:7709:8249:345,105.8,1458.0,5.2,102.1,fields,Reconductor line,24590000.0,4191000.0
Q15-0528,2016-10-23,Bayshore – Westwood Generation Llc 500.0 kV Line,L:6421:7168:500,1.0,True,Montour Station – Yermo 500.0 kV,L:7109:7114:500,103.9,3947.0,9.3,101.4,fields,Reconductor line,53875000.0,6541000.0
Q15-0528,2016-10-23,Talenenergy Martins Crk Llc Williamsport 500-345 kV Autotransformer,X:7130:500:345,0.9744474590692042,True,Kalamazoo-San Juan 500-345 kV Auto,X:7105:500:345,103.0,2241.0,5.8,100.3,fields,Replace transformer with higher-rated unit,25057000.0,3083000.0
Q15-0528,2016-10-23,Peoria – Bayshore 500.0 kV,L:6421:8103:500,1.0,True,Yermo – Montour Sta 500.0 kV,L:7109:7114:500,102.2,3457.0,8.3,99.7,fields,Reconductor line,46726000.0,5680000.0
Q15-0528,2016-10-23,Western Fher – Trezevant 345.0 kV line,L:7764:7775:345,1.0,True,Trezevant – Milford 500.0 kV L,L:7775:8093:500,102.2,1041.0,5.3,96.8,fields,Reconductor line,17842000.0,2916000.0
Q15-0528,2016-10-23,Kalamazoo-San Juan – Inver Hills 345.0 kV,L:7105:7117:345,1.0,True,Talenenergy Martins Crk Llc Williamsport – Kalamazoo-San Juan 500.0 kV line,L:7105:7130:500,101.6,1857.0,5.6,98.4,fields,Reconductor line,10978000.0,1532000.0
Q15-0528,2016-10-23,Kalamazoo-San Juan 500 kV/345 kV Autotransformer,X:7105:500:345,0.9744764460589692,True,Kalamazoo-San Juan Substation – Talenenergy Martins Crk Llc Williamsport 500.0 kV L,L:7105:7130:500,100.0,2355.0,7.0,96.9,fields,Replace transformer with higher-rated unit,38281000.0,5274000.0
Q14-0419,2016-11-29,Hancock to Starkey 138kV,L:9532:9534:138,1.0,True,Reusens Substation to Huntington Court 345kV,L:9219:9243:345,148.7,221.0,24.7,,table,Rebuild line with higher-capacity conductor,2732000.0,1345000.0
Q14-0419,2016-11-29,Carquille to Strkey Substation 138kV,L:9241:9532:138,1.0,True,Huntington Court to Reusens 345kV,L:9219:9243:345,125.9,239.0,24.7,,table,Rebuild line with higher-capacity conductor,3459000.0,1703000.0
Q14-0419,2016-11-29,Hancock to Stratford 138kV,L:9531:9534:138,1.0,True,Reusens to Huntington Court 345kV Line,L:9219:9243:345,122.9,213.0,20.6,,table,Rebuild line with higher-capacity conductor,3242000.0,1593000.0
Q14-0419,2016-11-29,Brick Church to Bear Island 345kV,L:9988:10264:345,1.0,True,Birchwood to Challenge 345kV,L:9944:10290:345,119.4,1105.0,14.6,,table,Rebuild line with higher-capacity conductor,28949000.0,2362000.0
Q14-0419,2016-11-29,Tanglewilde to Takelma 138kV L,L:9201:9202:138,1.0,True,Reusens to Huntington Court Substation 345kV line,L:9219:9243:345,114.5,255.0,19.6,,table,Rebuild line with higher-capacity conductor,7481000.0,2545000.0
Q14-0419,2016-11-29,Boonsboro to Reusens 138kV line,L:9218:9219:138,1.0,True,Leesville to Reusens 345kV,L:9219:9667:345,112.9,461.0,29.3,,table,Rebuild line with higher-capacity conductor,2062000.0,582000.0
Q14-0419,2016-11-29,Takelma to Santee Cooper 138kV,L:9202:9211:138,1.0,True,Rusens to Huntington Court 345kV,L:9219:9243:345,112.7,248.0,19.6,,table,Rebuild line with higher-capacity conductor,11315000.0,3850000.0
Q14-0419,2016-11-29,Nevada Solar One to Walnut Creek Pp 138kV,L:9132:9138:138,1.0,True,Fluvanna P.S to Louisa Generation Facility Substation 345kV Line,L:9631:9643:345,112.3,611.0,6.2,,table,Rebuild line with higher-capacity conductor,6458000.0,565000.0
Q14-0419,2016-11-29,Clearbrook Substation to Carquille 138kV,L:9241:9538:138,1.0,True,Reusens to Huntington Court 345kV,L:9219:9243:345,110.7,253.0,24.7,,table,Rebuild line with higher-capacity conductor,1108000.0,545000.0
Q14-0419,2016-11-29,Barre Substation to Santee Cooper 138kV,L:9210:9211:138,1.0,True,Reusens to Huntington Court 345kV,L:9219:9243:345,109.0,247.0,19.6,,table,Reconductor line,1451000.0,494000.0
Q14-0419,2016-11-29,Poages Mill to Stratford 138kV,L:9531:9535:138,1.0,True,Huntington Court to Reusens 345kV,L:9219:9243:345,106.4,223.0,18.6,,table,Reconductor line,1005000.0,495000.0
Q14-0419,2016-11-29,Allens Falls to Boonboro 138kV,L:9218:9291:138,1.0,True,Leesville to Reusens 345kV,L:9219:9667:345,104.8,241.0,8.4,,table,Reconductor line,2509000.0,809000.0
Q14-0419,2016-11-29,Carters to Island Phoenix Substation 138kV,L:9214:9223:138,1.0,True,Reusens to Huntington Court 345kV line,L:9219:9243:345,104.6,321.0,12.3,,table,Reconductor line,3571000.0,720000.0
Q14-0419,2016-11-29,Sta G to Mecklenburg Power Sta 345kV,L:9276:9650:345,0.9424645247670064,True,Station G to Clover 345kV,L:9276:9669:345,103.7,2040.0,21.9,,table,Reconductor line,41476000.0,5837000.0
Q14-0419,2016-11-29,Mcminnville to Leesville 138kV,L:9385:9667:138,1.0,True,Huntington Court to Reusens Substation 345kV,L:9219:9243:345,102.8,216.0,13.8,,table,Reconductor line,14137000.0,6966000.0
Q14-0419,2016-11-29,Pipeline to Pardeville 138kV,L:9271:9502:138,1.0,True,Station G to Clover 345kV,L:9276:9669:345,102.2,473.0,5.2,,table,Reconductor line,4577000.0,872000.0
Q14-0419,2016-11-29,Monel to Pardeville 138kV,L:9154:9502:138,1.0,True,Station G to Clover 345kV,L:9276:9669:345,102.1,477.0,5.2,,table,Reconductor line,15812000.0,3050000.0
Q14-0419,2016-11-29,Boonsboro to Ralston 138kV,L:9218:9657:138,1.0,True,Leesville to Reusens 345kV,L:9219:9667:345,101.5,249.0,21.0,,table,Reconductor line,2166000.0,720000.0
Q14-0419,2016-11-29,Muck Valley to Ralston 138kV,L:9153:9657:138,1.0,True,Leesville to Reusens 345kV,L:9219:9667:345,101.1,252.0,21.0,,table,Reconductor line,1410000.0,468000.0
Q14-0419,2016-11-29,South Creek to Carite 138kV,L:9162:9293:138,1.0,True,Mecklenburg Power Sta to Person 345kV line,L:9650:11146:345,100.8,195.0,5.2,,table,Reconductor line,2897000.0,352000.0
Q14-0419,2016-11-29,Brookville to Allens Falls 138kV,L:9221:9291:138,1.0,True,Reusens to Leesville 345kV,L:9219:9667:345,100.5,231.0,8.4,,table,Reconductor line,234000.0,75000.0
Q14-0419,2016-11-29,Barre to Carters 138kV,L:9210:9223:138,1.0,True,Reusens to Huntington Court 345kV Line,L:9219:9243:345,100.0,265.0,19.6,,table,Reconductor line,2925000.0,995000.0
Q15-0431,2016-12-02,W BRANCH to MCCLELLAN-BELL 345 kV line,L:7195:7253:345,1.0,True,SOUTHEAST GATE to BELLINGHAM COGENERATION FACILITY SUBSTATION 345 kV line,L:7252:8204:345,101.1,1791.0,6.6,,table,Reconductor line,19976000.0,442000.0
Q15-0431,2016-12-02,BOOMERANG to HARWOOD 500 kV,L:7525:8247:500,1.0,True,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT to KALAMAZOO-SAN JUAN 500 kV,L:7105:7130:500,101.1,2736.0,5.6,,table,Reconductor line,46260000.0,1013000.0
Q15-0431,2016-12-02,ALLEGHANY to WEST BATESVILLE SUBSTATION 230 kV,L:19917:20133:230,1.0,True,BEAVER to TECUMSEH 500 kV,L:19893:20264:500,101.0,885.0,10.1,,table,Reconductor line,14719000.0,453000.0
Q15-0431,2016-12-02,HAGAN 500-230 kV XFMR,X:20299:500:230,0.9922272572238937,True,TECUMSEH to BEAVER 500 kV,L:19893:20264:500,100.7,1081.0,12.8,,table,Replace transformer with higher-rated unit,24919000.0,830000.0
Q15-0431,2016-12-02,PINEY CREEK PROJECT 500/345 kV Auto,X:8253:500:345,0.9710260851868443,True,KALAMAZOO-SAN JUAN to PINEY CRK PROJECT 500 kV L,L:7105:8253:500,100.4,2126.0,8.2,,table,Replace transformer with higher-rated unit,23845000.0,544000.0
Q15-0431,2016-12-02,SAN GERMAN TC 6406 to STEGALL 345 kV,L:7702:7709:345,1.0,True,CARBON CENTER SUBSTATION 500 kV/345 kV Autotransformer,X:7809:500:345,100.3,1280.0,5.2,,table,Reconductor line,23394000.0,589000.0
Q15-0435,2016-12-01,Carcel Guayama to Lake Road Mo 138 KV,L:6835:6839:138,1.0,True,Lone Butte to Lake Rd Mo 138 KV L,L:6363:6839:138,237.9,174.0,100.0,4.8,fields,Rebuild line with higher-capacity conductor,6584000.0,6584000.0
Q15-0435,2016-12-01,Lake Rd Mo to Lone Butte 138 KV,L:6363:6839:138,1.0,True,Carcl Guayama to Lake Rd Mo 138 KV,L:6835:6839:138,220.5,188.0,100.0,4.4,fields,Rebuild line with higher-capacity conductor,5933000.0,5933000.0
Q15-0435,2016-12-01,Carcel Guayama to Juniata 138 KV line,L:6835:6836:138,1.0,True,Lone Butte to Lake Rd Mo 138 KV,L:6363:6839:138,207.6,196.0,100.0,7.7,fields,Rebuild line with higher-capacity conductor,2980000.0,2980000.0
Q15-0435,2016-12-01,Juniata Substation to Cully 138 KV,L:6836:6838:138,1.0,True,Lake Road Mo to Lone Butte 138 KV,L:6363:6839:138,194.8,206.0,100.0,10.3,fields,Rebuild line with higher-capacity conductor,9078000.0,9078000.0
Q15-0435,2016-12-01,Archer Daniels Midland Cedar Rapids to Lone Butte 138 KV,L:6354:6363:138,1.0,True,Priceville to Talenenergy Martins Crk Llc Harrisburg 345 KV L,L:6388:7122:345,187.6,244.0,28.8,137.8,fields,Rebuild line with higher-capacity conductor,10226000.0,10226000.0
Q15-0435,2016-12-01,Lares 7901 7903 to Cully 138 KV line,L:6378:6838:138,1.0,True,Lone Bute to Lake Road Mo 138 KV,L:6363:6839:138,185.9,212.0,100.0,12.7,fields,Rebuild line with higher-capacity conductor,3094000.0,3094000.0
Q15-0435,2016-12-01,Grantsburg Diesel to Westwood 138 KV line,L:6393:6394:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345 kV Transformer Bank,X:7122:500:345,185.6,391.0,14.6,169.8,fields,Rebuild line with higher-capacity conductor,1210000.0,1210000.0
Q15-0435,2016-12-01,Westwood to Brule 138 KV,L:6394:6413:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,183.1,388.0,14.6,167.3,fields,Rebuild line with higher-capacity conductor,2337000.0,2337000.0
Q15-0435,2016-12-01,Sidney A Murray Jr Hydroelectric to Talenenergy Martins Crk Llc W Shore 138 KV,L:6355:7165:138,1.0,True,Priceville to Talenenergy Martins Crk Llc Harrisburg 345 KV,L:6388:7122:345,178.3,399.0,26.1,150.7,fields,Rebuild line with higher-capacity conductor,2969000.0,2969000.0
Q15-0435,2016-12-01,Guanica Pueblo 5601 to Lares 7901 7903 138 KV,L:6378:6380:138,1.0,True,Lone Butte to Lake Rd Mo 138 KV,L:6363:6839:138,176.6,220.0,100.0,15.6,fields,Rebuild line with higher-capacity conductor,2186000.0,2186000.0
Q15-0435,2016-12-01,12Th Avenue to E Broad 138 KV,L:7045:7046:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Auto,X:7122:500:345,176.5,234.0,10.0,158.4,fields,Rebuild line with higher-capacity conductor,2857000.0,2857000.0
Q15-0435,2016-12-01,E Broad to Brandow 138 KV,L:7045:7049:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500-345 kV Auto,X:7122:500:345,171.4,254.0,10.0,154.8,fields,Rebuild line with higher-capacity conductor,3514000.0,3514000.0
Q15-0435,2016-12-01,Brandow to Nolensville 138 KV L,L:7049:7050:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer,X:7122:500:345,169.1,263.0,10.0,152.9,fields,Rebuild line with higher-capacity conductor,1407000.0,1407000.0
Q15-0435,2016-12-01,Kellnersville to Hummelstown 138 KV,L:6392:6424:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Autotransformer,X:7122:500:345,168.2,230.0,8.5,152.7,fields,Rebuild line with higher-capacity conductor,7374000.0,7374000.0
Q15-0435,2016-12-01,Brule to Covanta Indianapolis Energy 138 KV,L:6413:6416:138,1.0,True,Brule to Kellnersville 138 KV,L:6392:6413:138,167.6,169.0,7.2,149.7,fields,Rebuild line with higher-capacity conductor,1566000.0,1566000.0
Q15-0435,2016-12-01,Carmi to Nlensville 138 KV Line,L:6399:7050:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500-345 kV Auto,X:7122:500:345,165.5,274.0,10.0,150.0,fields,Rebuild line with higher-capacity conductor,2872000.0,2872000.0
Q15-0435,2016-12-01,12Th Avenue to Northern Hills 138 KV L,L:7046:7088:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg Substation 500/345kV XFMR,X:7122:500:345,165.1,241.0,10.0,147.5,fields,Rebuild line with higher-capacity conductor,2529000.0,2529000.0
Q15-0435,2016-12-01,Grantsburg Diesel to Talenenergy Martins Creek Llc Harrisburg 138 KV,L:6393:7122:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345 kV Auto,X:7122:500:345,164.5,460.0,14.6,151.1,fields,Rebuild line with higher-capacity conductor,2344000.0,2344000.0
Q15-0435,2016-12-01,Hummelstown to Del Norte 138 KV Line,L:6412:6424:138,1.0,True,Talenenergy Martins Cr Llc Harrisburg 500-345 kV Transformer Bank,X:7122:500:345,156.8,239.0,8.5,141.9,fields,Rebuild line with higher-capacity conductor,2208000.0,2208000.0
Q15-0435,2016-12-01,Archer Daniels Midland Cedar Rapids to Nef 138 KV,L:6354:6364:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg to Priceville 345 KV,L:6388:7122:345,156.7,226.0,13.5,131.5,fields,Rebuild line with higher-capacity conductor,1566000.0,1566000.0
Q15-0435,2016-12-01,Irran to Talenenergy Martins Crk Llc Harrisburg 138 KV Line,L:6391:7122:138,1.0,True,Priceville Substation to Talenenergy Martins Crk Llc Harrisburg 345 KV,L:6388:7122:345,155.7,422.0,12.8,142.9,fields,Rebuild line with higher-capacity conductor,530000.0,530000.0
Q15-0435,2016-12-01,Irran to Paxton Crk Cogeneration Substation 138 KV L,L:6391:6402:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg to Priceville 345 KV,L:6388:7122:345,155.3,440.0,12.8,143.0,fields,Rebuild line with higher-capacity conductor,3498000.0,3498000.0
Q15-0435,2016-12-01,Carmi to Dte Pontiac N Llc 138 KV L,L:6399:6400:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500 kV/345 kV Transformer,X:7122:500:345,154.9,300.0,10.0,140.8,fields,Rebuild line with higher-capacity conductor,2572000.0,2572000.0
Q15-0435,2016-12-01,East Fayettevlle to Sation 255 138 KV L,L:6359:6365:138,0.975460615819623,True,Talenenergy Martins Creek Llc Harrisburg to Priceville 345 KV,L:6388:7122:345,154.6,289.0,12.7,136.1,fields,Rebuild line with higher-capacity conductor,2177000.0,2177000.0
Q15-0435,2016-12-01,North Sweetwater to Paxton Crk Cogeneration 138 KV Line,L:6343:6402:138,1.0,True,Priceville to Talenenergy Martins Crk Llc Harrisburg 345 KV,L:6388:7122:345,154.0,453.0,12.8,142.1,fields,Rebuild line with higher-capacity conductor,1876000.0,1876000.0
Q15-0476,2016-12-03,E Waynesboro / W Wynesboro 138kV,L:7952:9022:138,1.0,True,Chambersburg 345/138kV Transformer Bank,X:8274:345:138,121.6,379.0,5.3,120.6,fields,Rebuild line with higher-capacity conductor,3631000.0,3631000.0
Q15-0476,2016-12-03,Five Falls / La Conner 138kV,L:6014:7931:138,1.0,True,Westrock Southeast Llc / Cason Lane 345kV L,L:9069:18127:345,116.4,673.0,6.7,115.7,fields,Rebuild line with higher-capacity conductor,6693000.0,2021000.0
Q15-0476,2016-12-03,Pulpgen / Five Falls 138kV Line,L:6013:6014:138,0.9965448895213186,False,Cason Lane Substation / Westrock Southeast Llc 345kV,L:9069:18127:345,115.8,668.0,6.7,115.1,fields,Rebuild line with higher-capacity conductor,7979000.0,2409000.0
Q15-0476,2016-12-03,Pulpgen / Caledonia Switching Yard 138kV,L:6013:9066:138,1.0,True,Westrock Southeast Llc / Cason Lane 345kV,L:9069:18127:345,114.9,668.0,6.7,114.1,fields,Rebuild line with higher-capacity conductor,8968000.0,2708000.0
Q15-0476,2016-12-03,Cove Avenue / Tyson 138kV,L:6029:8735:138,1.0,True,Thurmont / Caledonia Switching Yard Substation 138kV,L:8736:9066:138,107.1,560.0,5.5,106.4,fields,Reconductor line,4305000.0,1295000.0
Q15-0476,2016-12-03,Tyson / Caledonia Switching Yard 138kV L,L:8735:9066:138,1.0,True,Thurmont / Caledonia Switching Yard 138kV,L:8736:9066:138,106.6,573.0,5.5,105.9,fields,Reconductor line,1536000.0,462000.0
Q15-0476,2016-12-03,Ne Benton / W Buxton 138kV Line,L:7948:7960:138,1.0,True,Prospect / Mwd Eastside Res 345kV line,L:7491:7942:345,101.4,235.0,58.1,83.2,fields,Reconductor line,1196000.0,1196000.0
Q15-0476,2016-12-03,West Buxton / Hickory Crk 138kV,L:7940:7960:138,1.0,True,Prospect / Mwd Eastside Res 345kV,L:7491:7942:345,100.0,242.0,58.1,82.3,fields,Reconductor line,2114000.0,2114000.0
Q15-0478,2016-11-18,Nord - Eastown Rd Substation 230kV,L:19609:19620:230,1.0,True,Larson Street - Garnet 500kV,L:19576:19617:500,226.4,611.0,75.8,,table,Rebuild line with higher-capacity conductor,14456000.0,13168000.0
Q15-0478,2016-11-18,N Weslaco - Nord 230kV,L:18744:19620:230,1.0,True,Nord Substation - Eastown Road Substation 230kV,L:19609:19620:230,209.9,636.0,100.0,,table,Rebuild line with higher-capacity conductor,17482000.0,17482000.0
Q15-0478,2016-11-18,North Weslaco - Wagley Robertson 230kV,L:18744:18843:230,1.0,True,Nord - Eastown Rd 230kV,L:19609:19620:230,204.1,648.0,100.0,,table,Rebuild line with higher-capacity conductor,36235000.0,36235000.0
Q15-0478,2016-11-18,Eastown Rd 100/1kV Autotransformer,X:19609:100:1,0.9988811904784103,True,Garnet - Eastown Rd 230kV,L:19609:19617:230,119.6,213.0,13.3,,table,Replace transformer with higher-rated unit,3085000.0,3085000.0
Q15-0478,2016-11-18,Midvalley - Eagle Rock 230kV,L:19637:19717:230,1.0,True,Garnet - Tecumseh 500kV,L:19617:19893:500,118.7,626.0,15.0,,table,Rebuild line with higher-capacity conductor,14070000.0,6469000.0
Q15-0478,2016-11-18,Eagle Rock Substation - Miguel 230kV,L:19705:19717:230,1.0,True,Tecumseh - Garnet 500kV,L:19617:19893:500,118.2,650.0,15.0,,table,Rebuild line with higher-capacity conductor,39224000.0,18034000.0
Q15-0478,2016-11-18,Miguel - Sycamore Canyon 230kV line,L:19705:20258:230,1.0,True,Garnet - Tecumsh 500kV,L:19617:19893:500,117.6,676.0,15.0,,table,Rebuild line with higher-capacity conductor,32774000.0,15069000.0
Q15-0478,2016-11-18,Beaver - Calera T.S 230kV,L:19941:20264:230,1.0,True,Beaver - Siler City 500kV L,L:20264:20266:500,117.6,1119.0,10.0,,table,Rebuild line with higher-capacity conductor,22852000.0,3629000.0
Q15-0478,2016-11-18,Eastown Rd - Garnet 230kV line,L:19609:19617:230,1.0,True,Eastown Rd - Pennsuco 230kV,L:19609:19909:230,117.3,614.0,53.5,,table,Rebuild line with higher-capacity conductor,6903000.0,6903000.0
Q15-0478,2016-11-18,Canal Road - ChartleyPond 230kV,L:19643:20303:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,115.3,624.0,8.6,,table,Rebuild line with higher-capacity conductor,26026000.0,4427000.0
Q15-0478,2016-11-18,Dorchester - Demoss 230kV,L:19626:19645:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,115.3,1100.0,14.5,,table,Rebuild line with higher-capacity conductor,44207000.0,7588000.0
Q15-0478,2016-11-18,West Batesville - Adams 230kV,L:19846:19917:230,1.0,True,Tecumseh - Beaver 500kV Line,L:19893:20264:500,113.2,726.0,6.6,,table,Rebuild line with higher-capacity conductor,16778000.0,2469000.0
Q15-0478,2016-11-18,Dorchester - Midvalley 230kV Line,L:19626:19637:230,1.0,True,Beaver - Tecumseh 500kV,L:19893:20264:500,113.1,1173.0,14.1,,table,Rebuild line with higher-capacity conductor,30072000.0,5269000.0
Q15-0478,2016-11-18,Adams - Calera T.S 230kV Line,L:19846:19941:230,1.0,True,Beaver - Tecumseh Substation 500kV L,L:19893:20264:500,112.0,1469.0,12.2,,table,Rebuild line with higher-capacity conductor,49266000.0,6836000.0
Q15-0478,2016-11-18,Adams - New Departure 230kV,L:19846:19852:230,1.0,True,Beaver - Tecumseh 500kV,L:19893:20264:500,110.3,777.0,5.6,,table,Rebuild line with higher-capacity conductor,16858000.0,2225000.0
Q15-0478,2016-11-18,New Departure Substation - Hagan 230kV line,L:19852:20299:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,110.1,804.0,5.6,,table,Rebuild line with higher-capacity conductor,35796000.0,4725000.0
Q15-0478,2016-11-18,Allegheny Energy Units 3 4 & 5 Substation 345-1 kV XFMR,X:8265:345:1,0.9759005427398865,True,Piney Crk Project - Kalamazoo-San Juan 500kV,L:7105:8253:500,109.5,1552.0,9.1,,table,Replace transformer with higher-rated unit,9849000.0,1245000.0
Q15-0478,2016-11-18,Allegheny Energy Units 3 4 & 5 500/1kV TX,X:8265:500:1,0.9759005427398865,True,Piney Crk Project - Kalamazoo-San Juan 500kV,L:7105:8253:500,109.5,1552.0,9.1,,table,Replace transformer with higher-rated unit,39012000.0,4932000.0
Q15-0478,2016-11-18,Chicopee Hydroelectric Sta - N. Haven 230kV line,L:19681:19701:230,1.0,True,Ravenna - Milford 500kV,L:8093:20097:500,108.7,474.0,5.1,,table,Reconductor line,9082000.0,1405000.0
Q15-0478,2016-11-18,Siler City 500/1kV Auto,X:20266:500:1,0.9869745855459413,True,Imperial - Siler City 500kV line,L:19780:20266:500,107.5,1518.0,10.9,,table,Replace transformer with higher-rated unit,35795000.0,5554000.0
Q15-0478,2016-11-18,Spanish Creek - Timber Switch 230kV,L:20269:20315:230,1.0,True,Garnet Substation - Tecumseh 500kV,L:19617:19893:500,107.5,417.0,6.4,,table,Reconductor line,8249000.0,2879000.0
Q15-0478,2016-11-18,West Batesville - Aleghany 230kV,L:19917:20133:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,107.2,1042.0,7.3,,table,Reconductor line,14978000.0,2077000.0
Q15-0478,2016-11-18,Hagan Substation 500 kV/230 kV Autotransformer,X:20299:500:230,0.9925400957314185,True,Tecumseh - Beaver 500kV Line,L:19893:20264:500,107.0,1290.0,7.4,,table,Replace transformer with higher-rated unit,44501000.0,5260000.0
Q15-0478,2016-11-18,Quaker Oats Substation - Calera T.S 230kV,L:19822:19941:230,1.0,True,Siler City - Beaver 500kV,L:20264:20266:500,105.7,1232.0,11.6,,table,Reconductor line,8018000.0,1163000.0
Q15-0478,2016-11-18,Tecumseh - Beaver 500kV,L:19893:20264:500,1.0,True,Adams - Calera T.S 230kV,L:19846:19941:230,105.2,3123.0,26.6,,table,Reconductor line,169047000.0,24706000.0
Q15-0487,2016-11-22,Warren Canyon Substation / Cullman 138 kV,L:18024:18025:138,1.0,True,Azalea Solar Llc / Amos 345 kV,L:18198:18686:345,162.7,216.0,7.6,,table,Rebuild line with higher-capacity conductor,14688000.0,1688000.0
Q15-0487,2016-11-22,Warren Canyon / Lee 138 kV,L:18017:18024:138,1.0,True,Amos / Azalea Solar Llc 345 kV,L:18198:18686:345,160.7,221.0,7.6,,table,Rebuild line with higher-capacity conductor,12029000.0,1382000.0
Q15-0487,2016-11-22,Venwind / Lee 138 kV,L:18016:18017:138,1.0,True,Azalea Solr Llc Substation / Amos Substation 345 kV Line,L:18198:18686:345,159.1,225.0,7.6,,table,Rebuild line with higher-capacity conductor,5167000.0,594000.0
Q15-0487,2016-11-22,Industrial Acres / Sargent Road 138 kV L,L:18199:18254:138,1.0,True,Azalea Solar Llc / Amos 345 kV line,L:18198:18686:345,132.1,255.0,9.4,,table,Rebuild line with higher-capacity conductor,22831000.0,2344000.0
Q15-0487,2016-11-22,Kelly 3 Substation / Fiberboard 138 kV,L:18189:18575:138,1.0,True,Azalea Solar Llc / Amos 345 kV L,L:18198:18686:345,131.5,280.0,9.8,,table,Rebuild line with higher-capacity conductor,8406000.0,843000.0
Q15-0487,2016-11-22,Sporn / South Milford 230 kV,L:18687:18707:230,1.0,True,Sporn / S Milford 345 kV,L:18687:18707:345,128.4,508.0,6.4,,table,Rebuild line with higher-capacity conductor,5173000.0,93000.0
Q15-0487,2016-11-22,Industrial Acres / Vina 138 kV,L:18245:18254:138,1.0,True,Azalea Solar Llc / Amos 345 kV,L:18198:18686:345,126.5,231.0,15.1,,table,Rebuild line with higher-capacity conductor,4608000.0,689000.0
Q15-0487,2016-11-22,Kely 3 / Gainesville Renewable Energy Ctr 138 kV,L:18189:18583:138,1.0,True,Runge / Winterset Junction 138 kV,L:18240:18243:138,125.6,160.0,6.1,,table,Rebuild line with higher-capacity conductor,5278000.0,5278000.0
Q15-0487,2016-11-22,Gainesville Renewable Energy Center / Tower Hill 138 kV,L:18260:18583:138,1.0,True,Winterset Junction / Runge 138 kV,L:18240:18243:138,120.7,167.0,6.1,,table,Rebuild line with higher-capacity conductor,5290000.0,5290000.0
Q15-0487,2016-11-22,Progress Park / Federalgen 138 kV line,L:18021:18639:138,1.0,True,Sporn / Azalea Solar Llc Substation 345 kV,L:18198:18707:345,120.6,232.0,6.6,,table,Rebuild line with higher-capacity conductor,15450000.0,1792000.0
Q15-0487,2016-11-22,East County / Federalgen 138 kV,L:18021:18638:138,1.0,True,Azalea Solar Llc / Sporn 345 kV line,L:18198:18707:345,119.4,239.0,6.6,,table,Rebuild line with higher-capacity conductor,7085000.0,822000.0
Q15-0487,2016-11-22,Windrock / Tarpon Springs 138 kV,L:18578:18584:138,1.0,True,Azalea Solar Llc / Sporn 345 kV,L:18198:18707:345,119.2,242.0,6.6,,table,Rebuild line with higher-capacity conductor,8652000.0,1003000.0
Q15-0487,2016-11-22,Windrock Substation / E County 138 kV,L:18578:18638:138,0.9970850010220208,False,Sporn / Azalea Solar Llc 345 kV,L:18198:18707:345,119.0,241.0,6.6,,table,Rebuild line with higher-capacity conductor,6467000.0,750000.0
Q15-0487,2016-11-22,Tarpon Springs / Fiberoard 138 kV Line,L:18575:18584:138,1.0,True,Azlea Solar Llc / Sporn 345 kV line,L:18198:18707:345,118.2,245.0,6.6,,table,Rebuild line with higher-capacity conductor,4658000.0,540000.0
Q15-0487,2016-11-22,Tower Hill / Nassau Energy Corp 138 kV L,L:18244:18260:138,1.0,True,Winterset Jct / Runge 138 kV,L:18240:18243:138,116.8,253.0,6.1,,table,Rebuild line with higher-capacity conductor,12327000.0,3269000.0
Q15-0487,2016-11-22,Tichigan / Progress Park 138 kV,L:18571:18639:138,1.0,True,Cullman / Sandario 138 kV L,L:18025:18572:138,116.3,401.0,7.4,,table,Rebuild line with higher-capacity conductor,10225000.0,968000.0
Q15-0487,2016-11-22,Venwind / Market St 138 kV,L:18015:18016:138,1.0,True,American Riv arkway / Chimacum 138 kV,L:17951:18020:138,115.5,221.0,5.8,,table,Rebuild line with higher-capacity conductor,4678000.0,4678000.0
Q15-0487,2016-11-22,Walter Scott Energy Ctr / Rensselaer Cogen Substation 138 kV,L:18580:18582:138,1.0,True,Chimacum / American River Parkway 138 kV line,L:17951:18020:138,115.5,230.0,5.8,,table,Rebuild line with higher-capacity conductor,6690000.0,6690000.0
Q15-0487,2016-11-22,Market St / Rensselaer Cogen 138 kV,L:18015:18582:138,1.0,True,Chimacum / American River Parkway Substation 138 kV,L:17951:18020:138,114.4,225.0,5.8,,table,Rebuild line with higher-capacity conductor,6922000.0,6922000.0
Q15-0487,2016-11-22,Runge / Winterset Jct 138 kV,L:18240:18243:138,1.0,True,Nassau Energy Corp / Tower Hill 138 kV,L:18244:18260:138,113.1,242.0,6.9,,table,Rebuild line with higher-capacity conductor,1879000.0,214000.0
Q15-0487,2016-11-22,Robins Substation / Clendenin Substation 138 kV,L:18033:18039:138,1.0,True,Turquoise / Litchfield Substation 138 kV,L:18225:18226:138,112.8,226.0,6.8,,table,Rebuild line with higher-capacity conductor,4937000.0,288000.0
Q15-0487,2016-11-22,Kelly 3 / Maries 138 kV line,L:18189:18253:138,1.0,True,Nassau Energy Corp / Tower Hill 138 kV Line,L:18244:18260:138,112.6,226.0,6.9,,table,Rebuild line with higher-capacity conductor,5594000.0,638000.0
Q15-0487,2016-11-22,Winterset Jct / Maries 138 kV,L:18243:18253:138,1.0,True,Nassau Energy Corp / Tower Hill 138 kV,L:18244:18260:138,112.3,231.0,6.9,,table,Rebuild line with higher-capacity conductor,3509000.0,400000.0
Q15-0487,2016-11-22,Contra Costa 3 / Sandario 138 kV,L:18043:18572:138,1.0,True,Tichigan / Progress Park 138 kV,L:18571:18639:138,112.2,465.0,8.0,,table,Rebuild line with higher-capacity conductor,16938000.0,1630000.0
Q15-0487,2016-11-22,Robins / Airchem 138 kV,L:18039:18576:138,0.9984224260565547,False,Litchfield / Turquoise 138 kV,L:18225:18226:138,112.2,223.0,6.8,,table,Rebuild line with higher-capacity conductor,11782000.0,686000.0
Q15-0494,2016-11-17,Hagan-Alleghany 230 kV,L:20133:20299:230,1.0,True,Hagan Substation-New Departure Substation 230 kV,L:19852:20299:230,129.2,610.0,5.4,,table,Rebuild line with higher-capacity conductor,37010000.0,1583000.0
Q15-0494,2016-11-17,Fenner-Prevost 100 kV,L:22828:23026:100,1.0,True,Bedford Park-Morganville 100 kV line,L:22836:22916:100,111.0,135.0,23.2,,table,Rebuild line with higher-capacity conductor,1814000.0,1814000.0
Q15-0494,2016-11-17,Leetonia-N. Haven Substation 230 kV line,L:19685:19701:230,1.0,True,Milford-Ravenna 500 kV,L:8093:20097:500,108.2,475.0,5.2,,table,Reconductor line,9411000.0,394000.0
Q15-0494,2016-11-17,Knoll-Rhinebeck 230 kV Line,L:18970:19003:230,1.0,True,Tecumseh-Beaver 500 kV,L:19893:20264:500,107.8,490.0,9.9,,table,Reconductor line,6491000.0,279000.0
Q15-0494,2016-11-17,Knoll-Waldo 230 kV,L:18942:18970:230,1.0,True,Tecumeh Substation-Beaver 500 kV,L:19893:20264:500,107.6,514.0,9.9,,table,Reconductor line,8660000.0,372000.0
Q15-0494,2016-11-17,Trezevant-Handsome Lake 500 kV,L:7775:8246:500,1.0,True,Lions Rd-Piney Creek Project 500 kV,L:7555:8253:500,104.1,2747.0,11.9,,table,Reconductor line,26065000.0,1085000.0
