project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0494,2016-11-17,Canal Rd-Demoss 230 kV,L:19643:19645:230,1.0,True,Tecumseh-Beaver 500 kV,L:19893:20264:500,104.1,671.0,10.4,,table,Reconductor line,5905000.0,252000.0
Q15-0494,2016-11-17,Cimmaron-E Natamos-Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,1.0,True,Kalamazoo-San Juan-Piney Crk Project 500 kV,L:7105:8253:500,103.7,1770.0,9.5,,table,Reconductor line,5190000.0,216000.0
Q15-0494,2016-11-17,Carbon Ctr 500-345 kV Transformer Bank,X:7809:500:345,0.96,True,Shawville Station-Stegall 345 kV,L:7709:8249:345,103.5,1831.0,6.0,,table,Replace transformer with higher-rated unit,21894000.0,900000.0
Q15-0494,2016-11-17,Kalamazoo-San Juan-Talenenergy Martins Creek Llc Williamsport 500 kV,L:7105:7130:500,0.96,False,Kalamazoo-San Juan 500-345 kV Autotransformer,X:7105:500:345,103.4,2974.0,8.9,,table,Reconductor line,21655000.0,890000.0
Q15-0494,2016-11-17,Martin Lakes-Cimmaron-E Natamos 345 kV,L:7221:7290:345,1.0,True,Kalamazoo-San Juan-Piney Crk Project 500 kV,L:7105:8253:500,103.3,2008.0,9.7,,table,Reconductor line,8049000.0,335000.0
Q15-0494,2016-11-17,Siler City 230/1 kV Transformer Bank,X:20266:230:1,0.9667173039545345,True,Imperial-Siler City 500 kV,L:19780:20266:500,102.8,1636.0,12.2,,table,Replace transformer with higher-rated unit,10274000.0,437000.0
Q15-0494,2016-11-17,Shawville Sta-Stegall Substation 345 kV L,L:7709:8249:345,1.0,True,Carbon Ctr 500 kV/345 kV TX,X:7809:500:345,102.7,2228.0,6.8,,table,Reconductor line,16737000.0,687000.0
Q15-0494,2016-11-17,Halesite-Polson 100 kV Circuit 2,L:22831:22996:100,1.0,True,Halesite-Polson 100 kV Line 1,L:22831:22996:100,102.1,146.0,20.5,,table,Reconductor line,1142000.0,1142000.0
Q15-0494,2016-11-17,Bedford Park-Morganville 100 kV,L:22836:22916:100,1.0,True,Prevost-Fenner 100 kV,L:22828:23026:100,102.1,134.0,27.8,,table,Reconductor line,652000.0,652000.0
Q15-0494,2016-11-17,Kalamazoo-San Juan-Inver Hills 345 kV L,L:7105:7117:345,1.0,True,Talenenergy Martins Creek Llc Williamsport-Kalamazoo-San Juan 500 kV line,L:7105:7130:500,101.5,1857.0,5.3,,table,Reconductor line,16456000.0,675000.0
Q15-0494,2016-11-17,Bauer-Martin Lakes 345 kV,L:7184:7221:345,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 kV L,L:7253:7389:345,101.3,1710.0,6.7,,table,Reconductor line,7464000.0,310000.0
Q15-0494,2016-11-17,Bauer-Poly 345 kV,L:7184:7562:345,1.0,True,Kalamazoo-San Juan-Piney Creek Project 500 kV,L:7105:8253:500,101.1,1258.0,7.1,,table,Reconductor line,11380000.0,476000.0
Q15-0494,2016-11-17,Beaver 230 kV/1 kV TX,X:20264:230:1,0.968065993003954,True,Siler City-Beaver 500 kV,L:20264:20266:500,101.0,1907.0,13.8,,table,Replace transformer with higher-rated unit,10069000.0,429000.0
Q15-0494,2016-11-17,Beaver 500-1 kV Autotransformer,X:20264:500:1,0.968065993003954,True,Siler Ciy-Beaver 500 kV L,L:20264:20266:500,101.0,1907.0,13.8,,table,Replace transformer with higher-rated unit,38823000.0,1655000.0
Q15-0494,2016-11-17,Kalamazoo-San Juan-Piney Crk Project 500 kV,L:7105:8253:500,1.0,True,San German T 6406-Piney Crk Project 345 kV line,L:7702:8253:345,100.9,2939.0,10.5,,table,Reconductor line,255251000.0,10552000.0
Q15-0494,2016-11-17,Corridr-Shingle Creek 230 kV,L:19053:19146:230,1.0,True,Tecumseh-Beaver 500 kV,L:19893:20264:500,100.8,465.0,9.9,,table,Reconductor line,4783000.0,205000.0
Q15-0494,2016-11-17,Polson-Halesite 100 kV Line 1,L:22831:22996:100,1.0,True,Halesite-Polson 100 kV,L:22831:22996:100,100.8,148.0,20.5,,table,Reconductor line,1142000.0,1142000.0
Q15-0494,2016-11-17,Love Bird-Armstrong 500 kV,L:8267:8291:500,1.0,True,Kalamazoo-San Juan-Piney Creek Project 500 kV,L:7105:8253:500,100.7,2513.0,8.9,,table,Reconductor line,51946000.0,2126000.0
Q15-0494,2016-11-17,Kalamazoo-San Juan 500/345 kV Transformer,X:7105:500:345,0.96,True,Talenenergy Martins Crk Llc Williamsport-Kalamazoo-San Juan 500 kV,L:7105:7130:500,100.2,2355.0,6.6,,table,Replace transformer with higher-rated unit,30840000.0,1265000.0
Q15-0513,2016-11-23,Monel - Viking 138.0 kV,L:9152:9154:138,1.0,True,Ingledow Substation - Timberwolf 138.0 kV L,L:9148:9149:138,166.1,367.0,5.6,,table,Rebuild line with higher-capacity conductor,5242000.0,223000.0
Q15-0513,2016-11-23,Houston - Ingledow Substation 138.0 kV,L:9148:9150:138,1.0,True,Ingledow - Muck Valley 138.0 kV,L:9148:9153:138,147.7,215.0,6.0,,table,Rebuild line with higher-capacity conductor,2072000.0,37000.0
Q15-0513,2016-11-23,Macks Inn - S Creek Substation 138.0 kV,L:9162:9163:138,1.0,True,Sta G - Clover 345.0 kV,L:9276:9669:345,121.0,321.0,5.8,,table,Rebuild line with higher-capacity conductor,4956000.0,113000.0
Q15-0513,2016-11-23,Ss3142 - Ralston Tap 138.0 kV,L:9240:9245:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,119.6,185.0,10.0,,table,Rebuild line with higher-capacity conductor,3307000.0,3307000.0
Q15-0513,2016-11-23,Ingledow - Timberwolf 138.0 kV,L:9148:9149:138,1.0,True,Monel - Viking 138.0 kV L,L:9152:9154:138,117.4,369.0,8.3,,table,Rebuild line with higher-capacity conductor,4106000.0,87000.0
Q15-0513,2016-11-23,Sub 975 - Salem Electric Department 138.0 kV,L:9246:9675:138,1.0,True,Yemassee Substation - Sub 9675 138.0 kV Line,L:9636:9675:138,115.5,165.0,5.6,,table,Rebuild line with higher-capacity conductor,952000.0,74000.0
Q15-0513,2016-11-23,Bichwood - Indian 345.0 kV,L:8680:10290:345,1.0,True,Fuvanna P.S - Louisa Generation Facility 345.0 kV,L:9631:9643:345,115.4,2178.0,11.8,,table,Rebuild line with higher-capacity conductor,104061000.0,1869000.0
Q15-0513,2016-11-23,Wichita Plant - Walnut Crk Pp 138.0 kV,L:9121:9138:138,1.0,True,Fluvanna P.S - Louisa Generation Facility 345.0 kV,L:9631:9643:345,115.3,725.0,5.7,,table,Rebuild line with higher-capacity conductor,18510000.0,431000.0
Q15-0513,2016-11-23,Ss3142 - Stony Brook 138.0 kV,L:9240:9247:138,1.0,True,Hinton Ap - Lowmoor 345.0 kV,L:9666:18544:345,114.0,212.0,10.0,,table,Rebuild line with higher-capacity conductor,8458000.0,8458000.0
Q15-0513,2016-11-23,Monroe St - Riva Rd 345.0 kV,L:8407:9098:345,1.0,True,St Crispin - Columbus Denois Creek 345.0 kV,L:8823:8949:345,113.7,1356.0,5.9,,table,Rebuild line with higher-capacity conductor,73110000.0,1393000.0
Q15-0513,2016-11-23,North Dublin - Flora E Substation 345.0 kV,L:9625:17626:345,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,112.6,1223.0,5.4,,table,Rebuild line with higher-capacity conductor,24469000.0,72000.0
Q15-0513,2016-11-23,S Lynchburg Substation - Candlers Mountain 138.0 kV,L:9164:9292:138,1.0,True,Leesville - Reusens 345.0 kV L,L:9219:9667:345,111.8,193.0,5.6,,table,Rebuild line with higher-capacity conductor,3418000.0,183000.0
Q15-0513,2016-11-23,Flora East - Batavia Power Plant 345.0 kV Line,L:17626:17764:345,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,111.7,1220.0,5.4,,table,Rebuild line with higher-capacity conductor,62987000.0,186000.0
Q15-0513,2016-11-23,Hypoluxo - Candlers Mtn 138.0 kV,L:9290:9292:138,1.0,True,Reusens Substation - Leesvlle Substation 345.0 kV,L:9219:9667:345,110.6,177.0,5.6,,table,Rebuild line with higher-capacity conductor,2068000.0,111000.0
Q15-0513,2016-11-23,Jesse L Terry - Birchwood 345.0 kV,L:10281:10290:345,1.0,True,Challenge - Birchwood 345.0 kV line,L:9944:10290:345,110.6,1551.0,5.8,,table,Rebuild line with higher-capacity conductor,51703000.0,1100000.0
Q15-0513,2016-11-23,Mcclellan-Adc - Persn 345.0 kV,L:11146:11154:345,1.0,True,Mecklenburg Power Sta - Person 345.0 kV,L:9650:11146:345,110.4,1603.0,17.4,,table,Rebuild line with higher-capacity conductor,35432000.0,1477000.0
Q15-0513,2016-11-23,S Lynchburg - Brookville 138.0 kV,L:9164:9221:138,1.0,True,Reusens - Leesville 345.0 kV,L:9219:9667:345,109.2,207.0,5.6,,table,Reconductor line,750000.0,40000.0
Q15-0513,2016-11-23,Jason - Columbus Denois Crk 345.0 kV,L:8949:8968:345,1.0,True,Harewood - Columbus Denois Crk 345.0 kV,L:8949:9846:345,108.5,1319.0,6.7,,table,Reconductor line,8332000.0,153000.0
Q15-0513,2016-11-23,Idalia - Louisa Generation Facility 345.0 kV,L:9643:10291:345,1.0,True,North Anna - Louisa Generation Facility 345.0 kV line,L:9643:10279:345,108.5,2065.0,9.9,,table,Reconductor line,41835000.0,574000.0
Q15-0513,2016-11-23,Rienzi - Fredericksburg 345.0 kV Line 1,L:9734:10155:345,1.0,True,Fredericksburg - Rienzi 345.0 kV #2,L:9734:10155:345,108.0,1728.0,5.5,,table,Reconductor line,31245000.0,585000.0
Q15-0513,2016-11-23,Fredericksburg - Rienzi Substation 345.0 kV,L:9734:10155:345,1.0,True,Fredericksburg - Rienzi 345.0 kV #1,L:9734:10155:345,108.0,1728.0,5.5,,table,Reconductor line,31245000.0,585000.0
Q15-0513,2016-11-23,N Dublin Substation - Farrell 345.0 kV L,L:9625:9662:345,1.0,True,Wec - New Hope Ap 345.0 kV,L:18368:18377:345,107.6,1110.0,5.6,,table,Reconductor line,20716000.0,57000.0
Q15-0513,2016-11-23,Challenge - Brick Church 345.0 kV,L:9944:9988:345,1.0,True,Challenge - Birchwood Substation 345.0 kV,L:9944:10290:345,107.4,1618.0,12.4,,table,Reconductor line,9629000.0,199000.0
Q15-0513,2016-11-23,Station G - Mecklenburg Power Sta 345.0 kV,L:9276:9650:345,1.0,True,Sta G - Clover 345.0 kV,L:9276:9669:345,107.2,2530.0,20.8,,table,Reconductor line,57210000.0,1798000.0
Q15-0513,2016-11-23,Brick Church - Bear Island 345.0 kV,L:9988:10264:345,1.0,True,Birchwood - Challenge 345.0 kV,L:9944:10290:345,105.7,1915.0,13.9,,table,Reconductor line,18942000.0,366000.0
Q15-0535,2016-11-26,Gwinn - Mcclellan-Bell 138 kV,L:7215:7253:138,1.0,True,Southeast Gate - Montgomery County Esource Recovery 138 kV,L:7252:8191:138,135.3,231.0,7.4,,table,Rebuild line with higher-capacity conductor,1337000.0,1337000.0
Q15-0535,2016-11-26,Glen Ullin Station 6 - Woods 138 kV,L:8189:8201:138,1.0,True,Firstenergy Fort Martin Power Sta Substation - Kingsley Substation 345 kV Line,L:7979:18688:345,119.7,210.0,100.0,,table,Rebuild line with higher-capacity conductor,2476000.0,2476000.0
Q15-0535,2016-11-26,Syl Laskin - Bellingham Cogeneration Facility 345 kV,L:7193:8204:345,1.0,True,Bellingham Cogeneration Facility - Southeast Gate 345 kV,L:7252:8204:345,112.8,1430.0,5.1,,table,Rebuild line with higher-capacity conductor,60187000.0,3039000.0
Q15-0535,2016-11-26,Mcclellan-Bell - Southeast Gate 345 kV line,L:7252:7253:345,0.9971700181265838,False,W Branch - Mcclellan-Bell 345 kV,L:7195:7253:345,108.1,1206.0,5.8,,table,Reconductor line,14148000.0,576000.0
Q15-0535,2016-11-26,Woods - Frankenheimer 138 kV L,L:8179:8189:138,1.0,True,Firstenergy Fort Martin Power Station - Kingsley 345 kV L,L:7979:18688:345,106.4,224.0,100.0,,table,Reconductor line,1206000.0,1206000.0
Q15-0535,2016-11-26,Southeast Gate - Montgomery County Resource Recovery 138 kV Line,L:7252:8191:138,1.0,True,Goodyear Lake Plant - Mcclellan-Bell 345 kV,L:7253:7389:345,104.9,430.0,5.8,,table,Reconductor line,1130000.0,467000.0
Q15-0535,2016-11-26,Southeast Gate 345 kV/138 kV Autotransformer,X:7252:345:138,0.9977593411240442,True,Mcclellan-Bell 345 kV/138 kV Auto,X:7253:345:138,102.6,487.0,5.4,,table,Replace transformer with higher-rated unit,8383000.0,4224000.0
Q15-0535,2016-11-26,Tayshell - Frankenheimer 138 kV L,L:7893:8179:138,1.0,True,Firstenergy Ft Martin Power Station - Kingsley 345 kV,L:7979:18688:345,102.4,228.0,100.0,,table,Reconductor line,6021000.0,6021000.0
Q15-0535,2016-11-26,W.E. Williams - Zeno 138 kV,L:7214:7867:138,1.0,True,Southeast Gate - Montgomery County Resource Recovery 138 kV L,L:7252:8191:138,101.9,293.0,8.4,,table,Reconductor line,680000.0,219000.0
Q15-0535,2016-11-26,Gwinn - W.E. Williams 138 kV,L:7215:7867:138,1.0,True,Southast Gate - Montgomery County Resource Recovery 138 kV L,L:7252:8191:138,101.9,302.0,8.4,,table,Reconductor line,675000.0,218000.0
Q15-0535,2016-11-26,Bellingham Cogeneration Facility - Jim Hill 345 kV,L:8204:18683:345,1.0,True,Tidd - Muskingum Riv Substation 500 kV,L:19579:19594:500,100.7,2521.0,6.2,,table,Reconductor line,46246000.0,1471000.0
Q14-0401,2017-01-01,Bear Island - Brick Church 345 KV,L:9988:10264:345,1.0,True,Challenge - Birchwood 345 KV,L:9944:10290:345,113.3,1105.0,14.6,,table,Rebuild line with higher-capacity conductor,38898000.0,3485000.0
Q14-0401,2017-01-01,Boonsboro - Reusens 138 KV,L:9218:9219:138,1.0,True,Clover - Sta G 345 KV,L:9276:9669:345,112.6,318.0,13.6,,table,Rebuild line with higher-capacity conductor,4569000.0,1087000.0
Q14-0401,2017-01-01,Walnut Crk Pp - Nevada Solar One 138 KV,L:9132:9138:138,1.0,True,Fluvanna P.S - Louisa Generation Facility 345 KV,L:9631:9643:345,107.2,611.0,6.2,,table,Reconductor line,1087000.0,107000.0
Q14-0412,2017-01-02,Friendsville / Newberry 100kV Line,L:22782:22783:100,1.0,True,Winston / Byron 230kV Line,L:23428:23523:230,104.8,101.0,59.4,15.9,fields,Reconductor line,1761000.0,1761000.0
Q14-0413,2016-12-19,BEEBEE ISLAND HYDRO PLANT – RAPIDS 138kV,L:9255:16803:138,1.0,True,N BRISTOL – BEEBEE ISLAND HYDRO PLANT 138kV L,L:9255:16806:138,160.9,184.0,48.2,,table,Rebuild line with higher-capacity conductor,6074000.0,1444000.0
Q14-0413,2016-12-19,RAIDS – SANBORN 138kV,L:9252:16803:138,1.0,True,BEEBEE ISLAND HYDRO PLANT – N BRISTOL 138kV,L:9255:16806:138,153.9,183.0,48.2,,table,Rebuild line with higher-capacity conductor,4828000.0,1147000.0
Q14-0413,2016-12-19,BEEBEE ISLAND HYDRO PLANT – N BRISTOL 138kV line,L:9255:16806:138,1.0,True,CLAYPOOL HILL – SEATTLE CITY N 138kV,L:9562:9563:138,149.0,238.0,52.4,,table,Rebuild line with higher-capacity conductor,1695000.0,298000.0
Q14-0413,2016-12-19,HALLS RIDGE – S PRINCETON 138kV,L:18382:18384:138,1.0,True,RED TAIL – NE HOPE AP 345kV,L:18377:18381:345,148.3,476.0,6.8,,table,Rebuild line with higher-capacity conductor,7560000.0,155000.0
Q14-0413,2016-12-19,E AMSTERDAM – SOUTH PRINCETON 138kV,L:18375:18382:138,1.0,True,NEW HOPE AP – RED TAIL 345kV,L:18377:18381:345,146.3,497.0,6.8,,table,Rebuild line with higher-capacity conductor,8917000.0,182000.0
Q14-0413,2016-12-19,E AMSTERDAM – NEW HOPE AP 138kV line,L:18375:18377:138,1.0,True,RED TAIL SUBSTATION – NEW HOPE AP 345kV,L:18377:18381:345,145.0,513.0,6.8,,table,Rebuild line with higher-capacity conductor,1924000.0,39000.0
Q14-0413,2016-12-19,NEW HOPE AP 345-1 kV Autotransformer,X:18377:345:1,0.9926355369550796,True,NEW HOPE AP – RED TAIL 345kV,L:18377:18381:345,141.9,524.0,6.8,,table,Replace transformer with higher-rated unit,15947000.0,326000.0
Q14-0413,2016-12-19,GLEN LYN 345-1 kV XFMR,X:9648:345:1,0.9914898057417237,True,HINTON AP SUBSTATION – RED TAIL 345kV,L:18381:18544:345,137.4,457.0,5.7,,table,Replace transformer with higher-rated unit,19114000.0,402000.0
Q14-0413,2016-12-19,GLEN LYN 138/1kV XFMR,X:9648:138:1,0.9914898057417237,True,HINTON AP – RED TAIL 345kV line,L:18381:18544:345,130.6,481.0,5.7,,table,Replace transformer with higher-rated unit,5460000.0,115000.0
Q14-0413,2016-12-19,FARADAY – BULLOCK 138kV,L:9595:18366:138,1.0,True,SEATTLE CITY NORTH – CLAYPOOL HILL 138kV,L:9562:9563:138,130.5,207.0,12.7,,table,Rebuild line with higher-capacity conductor,12352000.0,918000.0
Q14-0413,2016-12-19,W LANE – FARADAY 138kV,L:9595:18355:138,1.0,True,CLAYPOL HILL – SEATTLE CITY N 138kV,L:9562:9563:138,130.2,210.0,12.7,,table,Rebuild line with higher-capacity conductor,5858000.0,435000.0
Q14-0413,2016-12-19,WEST LANE – WOODS LAKE 138kV,L:9601:18355:138,1.0,True,SEATTLE CITY N – CLAYPOOL HILL 138kV,L:9562:9563:138,129.5,214.0,12.7,,table,Rebuild line with higher-capacity conductor,12443000.0,924000.0
Q14-0413,2016-12-19,ROSEBUD CREEK – BEEBEE ISLAND HYDRO PLANT 138kV,L:9255:9257:138,1.0,True,SEATTLE CITY N – CLAYPOOL HILL 138kV,L:9562:9563:138,124.9,322.0,65.9,,table,Rebuild line with higher-capacity conductor,2066000.0,431000.0
Q14-0413,2016-12-19,ROSEBUD CRK – ELVERTA-CHERRYBROOKE 138kV,L:9257:9613:138,1.0,True,SEATTLE CITY N – CLAYPOOL HILL 138kV,L:9562:9563:138,123.2,337.0,65.9,,table,Rebuild line with higher-capacity conductor,6205000.0,1295000.0
Q14-0413,2016-12-19,RAGLAND 345/138kV TX,X:18399:345:138,0.9922986798383394,True,BATAVIA POWER PLANT – RAGLAND 345kV L,L:17764:18399:345,121.4,296.0,12.3,,table,Replace transformer with higher-rated unit,13143000.0,503000.0
Q14-0413,2016-12-19,SANDY RIDGE – COAL CREEK 138kV Line,L:9602:9603:138,1.0,True,PERMAC – COAL CRK 138kV L,L:9269:9603:138,119.0,236.0,18.6,,table,Rebuild line with higher-capacity conductor,3556000.0,256000.0
Q14-0413,2016-12-19,SANDY RIDGE – SUB 18361 138kV,L:9602:18361:138,1.0,True,PERMAC – COAL CRK 138kV,L:9269:9603:138,113.2,242.0,18.6,,table,Rebuild line with higher-capacity conductor,2278000.0,164000.0
Q14-0413,2016-12-19,CARROLLTON COUNTRY CLUB – SUB 18361 138kV L,L:9604:18361:138,1.0,True,COAL CREEK – PERMAC 138kV,L:9269:9603:138,112.3,243.0,18.6,,table,Rebuild line with higher-capacity conductor,1563000.0,113000.0
Q14-0413,2016-12-19,LOWMOOR 345/138 kV Auto,X:9666:345:138,0.9851201442170161,True,EAGLE PT POWER PLANT – LOWMOOR 345kV,L:9467:9666:345,111.1,764.0,8.0,,table,Replace transformer with higher-rated unit,19799000.0,475000.0
Q14-0413,2016-12-19,RAGLAND – GATE II 138kV,L:18399:18401:138,1.0,True,BATAVIA POWER PLANT – RAGLAND 345kV L,L:17764:18399:345,108.8,340.0,12.3,,table,Reconductor line,604000.0,23000.0
Q14-0413,2016-12-19,CINDER – GATE II 138kV,L:18400:18401:138,1.0,True,BATAVIA POWER PLANT – RAGLAND 345kV Line,L:17764:18399:345,108.6,346.0,12.3,,table,Reconductor line,1280000.0,49000.0
Q14-0413,2016-12-19,EAGLE POINT POWER PLANT 345/138kV Auto,X:9467:345:138,0.9834502446255421,True,EAGLE PT POWER PLANT – HOOD 345kV,L:9185:9467:345,108.1,687.0,8.0,,table,Replace transformer with higher-rated unit,15544000.0,374000.0
Q14-0413,2016-12-19,MOUNTAINEER WIND ENERGY CTR – CASTLE GARDENS 345kV,L:18696:18702:345,1.0,True,REX BROWN 2 – HARRISON 345kV Line,L:18168:18693:345,107.1,1301.0,6.7,,table,Reconductor line,23623000.0,604000.0
Q14-0413,2016-12-19,BAILEYSVILLE – ITMANN 138kV Line,L:18665:18671:138,1.0,True,WEC – NEW HOPE AP 345kV,L:18368:18377:345,106.6,236.0,6.2,,table,Reconductor line,4474000.0,417000.0
Q14-0413,2016-12-19,SEA ISLAND – ITMANN 138kV,L:18671:18673:138,1.0,True,WEC – NEW HOPE AP 345kV,L:18368:18377:345,106.5,234.0,6.2,,table,Reconductor line,1752000.0,163000.0
Q14-0414,2016-12-27,Roeding / Sawgrass 138kV Line,L:18088:18139:138,1.0,True,Sawgrss / East Winchendon 138kV,L:18088:18142:138,239.9,189.0,59.3,,table,Rebuild line with higher-capacity conductor,8341000.0,8341000.0
Q14-0414,2016-12-27,East Winchendon / Difficulty 138kV,L:18141:18142:138,1.0,True,E Terra Haute / Roeding 138kV,L:18130:18139:138,175.1,296.0,34.7,,table,Rebuild line with higher-capacity conductor,9507000.0,9507000.0
Q14-0414,2016-12-27,Sawgras / East Winchendon 138kV,L:18088:18142:138,1.0,True,E Terra Haute / Roeding 138kV line,L:18130:18139:138,164.2,320.0,34.7,,table,Rebuild line with higher-capacity conductor,8535000.0,8535000.0
Q14-0414,2016-12-27,East Terra Haute / Roeding 138kV line,L:18130:18139:138,1.0,True,Greenland Gap / Stevensville 345kV,L:18691:18697:345,149.1,435.0,21.6,,table,Rebuild line with higher-capacity conductor,27621000.0,17603000.0
Q14-0414,2016-12-27,Thurlow Dam / Gill 138kV,L:9390:18449:138,1.0,True,Mommoth Pacific 1 / 2 Ac Station 138kV Line,L:18132:18137:138,146.9,235.0,8.9,,table,Rebuild line with higher-capacity conductor,9958000.0,9958000.0
Q14-0414,2016-12-27,Greens Bayou 69 / Sunny Slope 138kV,L:17896:17897:138,1.0,True,Greens Bayou 69 / Elliot Park 138kV L,L:17896:17903:138,141.9,322.0,11.6,,table,Rebuild line with higher-capacity conductor,3390000.0,3390000.0
Q14-0414,2016-12-27,Moss / Artesian 138kV,L:18126:18133:138,1.0,True,2 Ac Sta Substation / Mommoth Pacific 1 138kV,L:18132:18137:138,136.4,263.0,8.9,,table,Rebuild line with higher-capacity conductor,16996000.0,16996000.0
Q14-0414,2016-12-27,Mount Torm / Stevensville 138kV L,L:18094:18697:138,1.0,True,Grenland Gap / Stevensville 345kV,L:18691:18697:345,136.4,226.0,9.1,,table,Rebuild line with higher-capacity conductor,1894000.0,1894000.0
Q14-0414,2016-12-27,Florida City / Difficulty 138kV,L:18128:18141:138,1.0,True,East Terra Haute / Gardiner 138kV,L:18130:18138:138,133.3,248.0,12.2,,table,Rebuild line with higher-capacity conductor,6302000.0,6302000.0
Q14-0414,2016-12-27,Gill / Artesian 138kV,L:18133:18449:138,1.0,True,2 Ac Station / Mommoth Pacific 1 138kV,L:18132:18137:138,131.6,271.0,8.9,,table,Rebuild line with higher-capacity conductor,11494000.0,11494000.0
Q14-0414,2016-12-27,Woodland Tap / Henry Station 138kV Line,L:9392:9579:138,1.0,True,Westrock Southeast Llc Substation / Cason Lae 345kV,L:9069:18127:345,129.8,307.0,6.3,,table,Rebuild line with higher-capacity conductor,13154000.0,13154000.0
Q14-0414,2016-12-27,E Terra Haute / 2 Ac Sta 138kV,L:18130:18137:138,1.0,True,Moss / Artesian 138kV L,L:18126:18133:138,128.9,222.0,10.0,,table,Rebuild line with higher-capacity conductor,12972000.0,12972000.0
Q14-0414,2016-12-27,Sunny Slope / Elliot Park 138kV line,L:17897:17903:138,1.0,True,Elliot Park Substation / Greens Bayou 69 138kV line,L:17896:17903:138,126.2,359.0,11.6,,table,Rebuild line with higher-capacity conductor,976000.0,976000.0
Q14-0414,2016-12-27,Nauvoo / Mount Storm 138kV,L:8771:18094:138,1.0,True,Greenlnd Gap / Stevesville Substation 345kV,L:18691:18697:345,122.2,250.0,9.1,,table,Rebuild line with higher-capacity conductor,26683000.0,26683000.0
Q14-0414,2016-12-27,Elliot Park Substation / Greens Bayou 69 138kV,L:17896:17903:138,1.0,True,Sunny Slope / Greens Bayou 69 138kV,L:17896:17897:138,121.6,356.0,11.0,,table,Rebuild line with higher-capacity conductor,4119000.0,4119000.0
Q14-0414,2016-12-27,Greens Bayou 69 / Thurlow Dam 138kV,L:9390:17896:138,1.0,True,Westrock Southeast Llc / Cason Lane Substation 345kV,L:9069:18127:345,121.6,542.0,12.7,,table,Rebuild line with higher-capacity conductor,5535000.0,5535000.0
Q14-0414,2016-12-27,Bellville S / Mommoth Pacific 1 138kV,L:9391:18132:138,1.0,True,Cason Lae Substation / Westrock Southeast Llc 345kV Line,L:9069:18127:345,120.5,327.0,6.5,,table,Rebuild line with higher-capacity conductor,6251000.0,6251000.0
Q14-0414,2016-12-27,Vineyard Tap / Alvin Auto 138kV Line,L:8612:8613:138,1.0,True,Vineyard Tap / Tap 345kV L,L:8612:8849:345,118.5,576.0,6.2,,table,Rebuild line with higher-capacity conductor,4822000.0,3376000.0
Q14-0414,2016-12-27,Hanger / Chaparral 138kV Line,L:9398:9399:138,1.0,True,Westrock Southeast Llc / Cason Lane 345kV L,L:9069:18127:345,115.9,333.0,7.7,,table,Rebuild line with higher-capacity conductor,1106000.0,619000.0
Q14-0414,2016-12-27,Hanger / Carroll 138kV,L:9398:9577:138,1.0,True,Westrock Southeast Llc / Casn Lane 345kV L,L:9069:18127:345,115.7,353.0,7.7,,table,Rebuild line with higher-capacity conductor,9271000.0,5192000.0
Q14-0414,2016-12-27,Williams Ros / Greenland Gap 345kV,L:18089:18691:345,1.0,True,Martinsville / Detroit 345kV,L:8268:9075:345,113.7,1285.0,13.3,,table,Rebuild line with higher-capacity conductor,29824000.0,7228000.0
Q14-0414,2016-12-27,2 Ac Station / Mommoth Pacific 1 Substation 138kV,L:18132:18137:138,1.0,True,Cason Lane / Westrock Southeast Llc Substation 345kV,L:9069:18127:345,113.5,348.0,6.5,,table,Rebuild line with higher-capacity conductor,6839000.0,6839000.0
Q14-0414,2016-12-27,Detroit / Martinsville 345kV,L:8268:9075:345,1.0,True,Williams Bros / Greenland Gap Substation 345kV Line,L:18089:18691:345,113.1,1296.0,13.1,,table,Rebuild line with higher-capacity conductor,63920000.0,14972000.0
Q14-0414,2016-12-27,Detroit Substation / Williams Bros 345kV,L:8268:18089:345,1.0,True,Martinsville / Detroit 345kV,L:8268:9075:345,112.5,1284.0,13.3,,table,Rebuild line with higher-capacity conductor,45876000.0,11119000.0
Q14-0414,2016-12-27,Martinsville Substation / Greenland Gap 345kV,L:9075:18691:345,1.0,True,Greenland Gap / Williams Bros 345kV,L:18089:18691:345,110.5,1272.0,14.9,,table,Rebuild line with higher-capacity conductor,59665000.0,15650000.0
Q14-0417,2016-12-21,Blch 1-Gronmeyer 100 KV,L:23017:23470:100,1.0,True,Segs 3-Messick 100 KV,L:22969:23500:100,185.6,128.0,9.2,,table,Rebuild line with higher-capacity conductor,1740000.0,1186000.0
Q14-0417,2016-12-21,Valerie-Wellsville 100 KV,L:22975:23032:100,1.0,True,Lower Granite-Crete Energy Venture Llc 230 KV Line,L:22965:23480:230,168.2,195.0,14.4,,table,Rebuild line with higher-capacity conductor,1474000.0,1024000.0
Q14-0417,2016-12-21,Rock Tavern 2-Valerie 100 KV,L:22967:22975:100,1.0,True,Lower Granite-Crete Energy Venture Llc Substation 230 KV,L:22965:23480:230,162.4,211.0,14.4,,table,Rebuild line with higher-capacity conductor,1692000.0,1175000.0
Q14-0417,2016-12-21,Gronmeyer-Lansing 100 KV line,L:22968:23470:100,1.0,True,Sand Ridge-Segs 3 100 KV Line,L:22839:22969:100,153.6,214.0,10.0,,table,Rebuild line with higher-capacity conductor,1417000.0,967000.0
Q14-0417,2016-12-21,Segs 3-Sand Ridge 100 KV,L:22839:22969:100,1.0,True,Lansing-Gronmeyer 100 KV L,L:22968:23470:100,149.0,190.0,8.4,,table,Rebuild line with higher-capacity conductor,715000.0,488000.0
Q14-0417,2016-12-21,Messick Substation-Segs 3 100 KV,L:22969:23500:100,1.0,True,Blch 1-Gronmeyer 100 KV,L:23017:23470:100,143.2,161.0,6.9,,table,Rebuild line with higher-capacity conductor,2165000.0,1481000.0
Q14-0417,2016-12-21,River Mill-Sand Ridge 100 KV,L:22325:22839:100,1.0,True,Lansing-Gronmeyer 100 KV Line,L:22968:23470:100,139.8,175.0,6.4,,table,Rebuild line with higher-capacity conductor,1091000.0,745000.0
Q14-0417,2016-12-21,Lansing-Arbors 100 KV Ckt 1,L:22968:23027:100,1.0,True,Lansing-Abors 100 KV Line 2,L:22968:23027:100,132.4,203.0,6.2,,table,Rebuild line with higher-capacity conductor,1057000.0,721000.0
Q14-0417,2016-12-21,Lansing-Arbors 100 KV Ckt 2,L:22968:23027:100,1.0,True,Arbors Substation-Lansing 100 KV Circuit 1,L:22968:23027:100,132.4,203.0,6.2,,table,Rebuild line with higher-capacity conductor,1057000.0,721000.0
Q14-0417,2016-12-21,Arbors-Lower ranite 100 KV Circuit 3,L:22965:23027:100,1.0,True,Lower Granite Substation-Crete Energy Venture Llc 230 KV L,L:22965:23480:230,124.1,157.0,6.4,,table,Rebuild line with higher-capacity conductor,1550000.0,1277000.0
Q14-0417,2016-12-21,Arbors-Lower Granite 100 KV line,L:22965:23027:100,1.0,True,Lower Granite-Crete Energy Venture Llc 230 KV L,L:22965:23480:230,122.3,159.0,6.4,,table,Rebuild line with higher-capacity conductor,1550000.0,1277000.0
Q14-0417,2016-12-21,Arbors-Lower Granite 100 KV Ckt 1,L:22965:23027:100,1.0,True,Lower Granite-Crete Energy Venture Llc 230 KV,L:22965:23480:230,115.7,169.0,6.4,,table,Rebuild line with higher-capacity conductor,1550000.0,1277000.0
Q14-0417,2016-12-21,Jim Christal-Crete Energy Venture Llc 230 KV,L:22951:23480:230,1.0,True,Jim Christal-University Park N 500 KV,L:22951:23505:500,113.6,735.0,10.4,,table,Rebuild line with higher-capacity conductor,19704000.0,9600000.0
Q14-0417,2016-12-21,Crete Energy Venture Llc-Lower Granite 230 KV L,L:22965:23480:230,1.0,True,Manlove-Folsom-Lower Granite 230 KV,L:22965:23455:230,105.7,576.0,65.0,,table,Reconductor line,6734000.0,6023000.0
Q14-0417,2016-12-21,Hegewisch-Florida Power Development 100 KV,L:22963:22966:100,1.0,True,Gronmeyer Substation-Balch 1 100 KV,L:23017:23470:100,101.8,129.0,6.9,,table,Reconductor line,697000.0,477000.0
Q14-0417,2016-12-21,Messick-Florida Power Development 100 KV L,L:22966:23500:100,1.0,True,Crete Energy Venture Llc-Lower Granite 230 KV,L:22965:23480:230,100.8,118.0,5.5,,table,Reconductor line,765000.0,582000.0
Q15-0433,2016-12-23,San Grman Tc 6406 - Carbon Ctr 345 kV,L:7702:7809:345,1.0,True,Shawville Station - Stegall 345 kV,L:7709:8249:345,100.0,1458.0,5.2,,table,Reconductor line,18708000.0,401000.0
Q15-0442,2017-01-03,Talenenergy Martins Creek Lc Harrisburg 500/345 kV Transformer Bank,X:7122:500:345,0.9466666666666668,True,Bayshore - Westwood Generation Llc 500 kV,L:6421:7168:500,101.0,1638.0,5.4,100.7,fields,Replace transformer with higher-rated unit,32704000.0,386000.0
Q15-0451,2016-12-16,Calvert Cliffs to Queensbridge 138 kV,L:9059:9076:138,1.0,True,Calvert Cliffs 345-138 kV Auto,X:9059:345:138,129.1,219.0,5.2,127.3,fields,Rebuild line with higher-capacity conductor,2906000.0,2906000.0
Q15-0453,2016-12-30,NUMBR 43 - BRITTANY WOODS 138 kV,L:16988:17155:138,1.0,True,ALA-5 230/1kV Auto,X:16993:230:1,163.0,234.0,8.6,,table,Rebuild line with higher-capacity conductor,7208000.0,542000.0
Q15-0453,2016-12-30,BRITTANY WOODS - MAGRUDER 138 kV line,L:17155:17576:138,1.0,True,GISONIA - MEADOWDALE 230 kV,L:19221:19226:230,160.7,249.0,7.6,,table,Rebuild line with higher-capacity conductor,1066000.0,65000.0
Q15-0453,2016-12-30,GIBSONIA - FAYETTEVILLE S 100 kV,L:19215:19221:100,1.0,True,IDLE HOUR SUBSTATION - CHERRY GROVE SWITCHING 230 kV,L:18878:18898:230,143.4,143.0,5.1,,table,Rebuild line with higher-capacity conductor,1990000.0,119000.0
Q15-0453,2016-12-30,WHITE TANKS APS - MWD TEMESCAL 138 kV Circuit 1,L:17584:17586:138,1.0,True,WHITE TANKS APS - MWD TEMESCAL 138 kV L,L:17584:17586:138,133.7,282.0,5.1,,table,Rebuild line with higher-capacity conductor,2336000.0,250000.0
Q15-0453,2016-12-30,MWD TEMESCAL - WHITE TANKS APS 138 kV #2,L:17584:17586:138,1.0,True,MWD TEMESCAL SUBSTATION - WHITE TANKS APS 138 kV Circuit 1,L:17584:17586:138,133.7,282.0,5.1,,table,Rebuild line with higher-capacity conductor,2336000.0,250000.0
Q15-0453,2016-12-30,NUMBER 43 - WHITE TANKS APS 138 kV line,L:16988:17586:138,1.0,True,NORTH OXFORD - MALIBU 138 kV,L:17146:17162:138,131.6,265.0,5.8,,table,Rebuild line with higher-capacity conductor,1349000.0,109000.0
Q15-0453,2016-12-30,AMOS - AZALEA SOLAR LLC 345 kV Line,L:18198:18686:345,1.0,True,LOWMOOR - HINTON AP 345 kV L,L:9666:18544:345,106.6,1301.0,6.2,,table,Reconductor line,64310000.0,1167000.0
Q15-0453,2016-12-30,SYL ASKIN - BELLINGHAM COGENERATION FACILITY 345 kV,L:7193:8204:345,1.0,True,SOUTHEAST GATE - BELLINGHAM COGENERATION FACILITY 345 kV,L:7252:8204:345,103.9,1430.0,6.1,,table,Reconductor line,16549000.0,446000.0
Q15-0453,2016-12-30,SPORN - AZALEA SOLAR LLC 345 kV,L:18198:18707:345,1.0,True,LOMOOR SUBSTATION - HINTON AP 345 kV L,L:9666:18544:345,102.3,1109.0,6.2,,table,Reconductor line,30278000.0,539000.0
Q15-0470,2016-12-20,Allegheny Energy Units 3 4 & 5 345/1kV Autotransformer,X:8265:345:1,0.9700425648533115,True,Kalamazoo-San Juan – Piney Creek Project 500 kV,L:7105:8253:500,103.3,1552.0,9.0,97.9,fields,Replace transformer with higher-rated unit,11679000.0,1357000.0
Q15-0470,2016-12-20,Allegheny Energy Units 3 4 & 5 500/1kV Transformer,X:8265:500:1,0.9700425648533115,True,Piney Creek Project – Klamazoo-San Juan 500 kV,L:7105:8253:500,103.3,1552.0,9.0,97.9,fields,Replace transformer with higher-rated unit,33332000.0,3873000.0
Q15-0470,2016-12-20,Beaver – Caler T.S 230 kV,L:19941:20264:230,1.0,True,Siler City – Beaver 500 kV Line,L:20264:20266:500,102.6,1119.0,9.4,94.8,fields,Reconductor line,10440000.0,1452000.0
Q15-0471,2016-12-25,Devon - Rienzi 345 KV,L:9852:10155:345,1.0,True,Birchwood - Indian Substation 345 KV,L:8680:10290:345,105.3,1259.0,5.4,,table,Reconductor line,11514000.0,1021000.0
Q15-0471,2016-12-25,Persn - Mcclellan-Adc 345 KV,L:11146:11154:345,1.0,True,Mecklenburg Power Sta - Person 345 KV,L:9650:11146:345,104.7,1603.0,49.5,,table,Reconductor line,12215000.0,4013000.0
Q15-0471,2016-12-25,Fredericksburg Substation - North Anna 345 KV line,L:9734:10279:345,1.0,True,N Nna - Fredericksburg 345 KV Line 2,L:9734:10279:345,103.6,1799.0,5.7,,table,Reconductor line,20688000.0,1903000.0
Q15-0471,2016-12-25,Fredericksburg - N Anna 345 KV Circuit 2,L:9734:10279:345,1.0,True,Fredericksburg - N Anna 345 KV Cir. 1,L:9734:10279:345,103.6,1799.0,5.7,,table,Reconductor line,20688000.0,1903000.0
Q15-0471,2016-12-25,Fredericksburg - North Anna 345 KV #3,L:9734:10279:345,1.0,True,Fredericksburg - N Anna 345 KV Circuit 1,L:9734:10279:345,103.6,1799.0,5.7,,table,Reconductor line,20688000.0,1903000.0
Q15-0471,2016-12-25,Fredericksburg Substation - Possum Pt 345 KV Line,L:9734:10277:345,1.0,True,Indian - Birchwood 345 KV,L:8680:10290:345,100.7,1614.0,7.5,,table,Reconductor line,23460000.0,1642000.0
Q15-0498,2016-12-19,VIKING - HOUSTON 138.0 kV,L:9150:9152:138,1.0,True,INGLEDOW - HOUSTON 138.0 kV,L:9148:9150:138,435.4,190.0,100.0,5.7,fields,Rebuild line with higher-capacity conductor,14015000.0,14015000.0
Q15-0498,2016-12-19,INGLEDOW - HOUSTON 138.0 kV line,L:9148:9150:138,1.0,True,VIKING - HOUSTON 138.0 kV line,L:9150:9152:138,384.7,215.0,100.0,5.1,fields,Rebuild line with higher-capacity conductor,2113000.0,2113000.0
Q15-0498,2016-12-19,INGLEDOW - MUCK VALLEY 138.0 kV Line,L:9148:9153:138,1.0,True,VIING - HOUSTON 138.0 kV,L:9150:9152:138,248.0,168.0,34.5,75.5,fields,Rebuild line with higher-capacity conductor,10208000.0,5096000.0
Q15-0498,2016-12-19,MONEL - VIKING 138.0 kV,L:9152:9154:138,1.0,True,TIMBERWOLF - RICHARDSON COLLINS BOULEVARD 138.0 kV,L:9149:9157:138,162.2,367.0,26.2,102.4,fields,Rebuild line with higher-capacity conductor,5529000.0,3220000.0
Q15-0498,2016-12-19,SCOTTSVILLE - PIPELINE 138.0 kV,L:9137:9271:138,1.0,True,PIPELINE - WICHITA PANT 138.0 kV line,L:9121:9271:138,155.5,188.0,6.3,127.2,fields,Rebuild line with higher-capacity conductor,8198000.0,6919000.0
Q15-0498,2016-12-19,VIKING - MUCK VLY 138.0 kV,L:9152:9153:138,1.0,True,HOUSTON - VIKING 138.0 kV,L:9150:9152:138,144.2,247.0,13.7,97.5,fields,Rebuild line with higher-capacity conductor,1673000.0,1062000.0
Q15-0498,2016-12-19,HUNTLEY - SCOTTSVILLE 138.0 kV,L:9120:9137:138,1.0,True,WICHITA PLANT - PIPELINE 138.0 kV line,L:9121:9271:138,144.1,190.0,6.3,116.1,fields,Rebuild line with higher-capacity conductor,9590000.0,8093000.0
Q15-0498,2016-12-19,ANDERSEN SUBSTATION - PINTO 138.0 kV line,L:9186:9193:138,1.0,True,PARDEVILLE - MONEL 138.0 kV line,L:9154:9502:138,140.2,383.0,13.3,111.0,fields,Rebuild line with higher-capacity conductor,5645000.0,3857000.0
Q15-0498,2016-12-19,ANDESEN - RICHARDSON COLLINS BOULEVARD 138.0 kV L,L:9157:9186:138,1.0,True,VIKING - MONEL 138.0 kV,L:9152:9154:138,137.3,321.0,15.2,97.6,fields,Rebuild line with higher-capacity conductor,10790000.0,7863000.0
Q15-0498,2016-12-19,TIMBERWOLF SUBSTATION - RICHARDSON COLLINS BOULEVARD SUBSTATION 138.0 kV,L:9149:9157:138,1.0,True,VIKING - MONEL 138.0 kV,L:9152:9154:138,135.0,336.0,15.2,97.1,fields,Rebuild line with higher-capacity conductor,25375000.0,18491000.0
Q15-0498,2016-12-19,WARRENTON - STATION N AIRPORT 138.0 kV L,L:9287:9316:138,1.0,True,COYGEN - DEEN 138.0 kV,L:9159:9166:138,126.3,241.0,7.4,100.6,fields,Rebuild line with higher-capacity conductor,8258000.0,2183000.0
Q15-0498,2016-12-19,WICHITA PLANT - PIPELINE SUBSTATION 138.0 kV line,L:9121:9271:138,1.0,True,RED HILL 345-138 kV Transformer,X:9111:345:138,125.8,385.0,9.1,105.9,fields,Rebuild line with higher-capacity conductor,15017000.0,11382000.0
Q15-0498,2016-12-19,HOT WELLS SUBSTATION - LITTLE YORK 138.0 kV line,L:9106:9109:138,1.0,True,CLOVER - STATION G 345.0 kV line,L:9276:9669:345,123.3,407.0,9.3,104.1,fields,Rebuild line with higher-capacity conductor,4151000.0,2221000.0
Q15-0498,2016-12-19,PLASTER CITY - WARRENTON 138.0 kV,L:9316:9421:138,1.0,True,DEEN - COYGEN 138.0 kV,L:9159:9166:138,123.1,244.0,7.4,97.7,fields,Rebuild line with higher-capacity conductor,19389000.0,5126000.0
Q15-0498,2016-12-19,HOT WELLS SUBSTATION - CENTENNIAL GENERATING STA 138.0 kV,L:9106:9107:138,1.0,True,STA G - CLOVER 345.0 kV,L:9276:9669:345,122.5,415.0,9.3,103.8,fields,Rebuild line with higher-capacity conductor,7360000.0,3939000.0
Q15-0498,2016-12-19,WAYNESBORO - CENTENNIAL GENERATING STATION 138.0 kV,L:9107:9194:138,1.0,True,STATION G - CLOVER 345.0 kV,L:9276:9669:345,121.6,426.0,9.3,103.4,fields,Rebuild line with higher-capacity conductor,5425000.0,2903000.0
Q15-0498,2016-12-19,PINTO - WAYNESBORO 138.0 kV L,L:9193:9194:138,1.0,True,CLOVER SUBSTATION - STA G 345.0 kV,L:9276:9669:345,119.5,454.0,9.3,102.4,fields,Rebuild line with higher-capacity conductor,4691000.0,2510000.0
Q15-0498,2016-12-19,CANDLERS MTN - SOUTH YNCHBURG 138.0 kV line,L:9164:9292:138,1.0,True,LESVILLE - REUSENS 345.0 kV,L:9219:9667:345,119.2,193.0,5.5,95.4,fields,Rebuild line with higher-capacity conductor,3099000.0,903000.0
Q15-0498,2016-12-19,HYPOLUXO - CADLERS MTN 138.0 kV,L:9290:9292:138,1.0,True,LEESVILLE SUBSTATION - REUSENS 345.0 kV Line,L:9219:9667:345,118.7,177.0,5.5,92.7,fields,Rebuild line with higher-capacity conductor,1268000.0,369000.0
Q15-0498,2016-12-19,PLASTER CITY - HANOVER ST 138.0 kV Line,L:9421:9425:138,1.0,True,DEEN - COYGEN 138.0 kV,L:9159:9166:138,118.6,247.0,7.4,93.7,fields,Rebuild line with higher-capacity conductor,9885000.0,2613000.0
Q15-0498,2016-12-19,GUAYNABO PUEBLO 1901 1904 - STA N AIRPORT 138.0 kV L,L:9151:9287:138,1.0,True,DEEN SUBSTATION - COYGEN 138.0 kV line,L:9159:9166:138,117.7,286.0,8.1,93.9,fields,Rebuild line with higher-capacity conductor,39173000.0,11306000.0
Q15-0498,2016-12-19,SUPERSTITION - HUNTLEY 138.0 kV,L:9110:9120:138,1.0,True,PIPELINE - WICHITA PLANT SUBSTATION 138.0 kV,L:9121:9271:138,117.3,217.0,6.3,92.7,fields,Rebuild line with higher-capacity conductor,5890000.0,4971000.0
Q15-0498,2016-12-19,BROOKVILLE - SOUTH LYNCHBURG 138.0 kV line,L:9164:9221:138,1.0,True,LEESVILLE - REUSENS SUBSTATION 345.0 kV L,L:9219:9667:345,116.0,207.0,5.5,93.9,fields,Rebuild line with higher-capacity conductor,2381000.0,694000.0
Q15-0498,2016-12-19,VEDDER SUBSTATION - FARMVILLE SUBSTATION 138.0 kV,L:9278:9279:138,1.0,True,STA G - VEDDER 138.0 kV,L:9276:9278:138,111.8,518.0,5.6,102.7,fields,Rebuild line with higher-capacity conductor,2400000.0,339000.0
Q15-0498,2016-12-19,RED HILL 345 kV/138 kV Auto,X:9111:345:138,0.9964878338233063,True,STA G - CLOVER 345.0 kV Line,L:9276:9669:345,111.4,498.0,8.7,96.8,fields,Replace transformer with higher-rated unit,17617000.0,5659000.0
Q15-0530,2017-01-01,Fanwood Substation to Camp Far W 138kV,L:5819:5874:138,1.0,True,Medow Road to Palmer Lake 138kV,L:5570:5923:138,127.8,242.0,12.7,,table,Rebuild line with higher-capacity conductor,2144000.0,2144000.0
Q15-0530,2017-01-01,Tecumseh Rd Substation to Paper 138kV,L:5367:5865:138,1.0,True,Barnabie Cable Sta to New Melones 138kV Line,L:5396:5543:138,121.8,394.0,5.0,,table,Rebuild line with higher-capacity conductor,1231000.0,413000.0
Q15-0530,2017-01-01,Murray Hill Solar Substation to Shelby 138kV,L:5673:5875:138,1.0,True,Cleveland to Forbestown 138kV L,L:5395:5876:138,115.5,161.0,33.6,,table,Rebuild line with higher-capacity conductor,2316000.0,2316000.0
Q15-0530,2017-01-01,Fanwood to Woodard 138kV L,L:5854:5874:138,1.0,True,Barnabie Cable Sta to Portland 138kV,L:5543:5907:138,105.7,224.0,7.8,,table,Reconductor line,1670000.0,1670000.0
Q15-0530,2017-01-01,Amelia 1803 to Woodard 138kV,L:5550:5854:138,1.0,True,Barnabie Cable Sta to Portland 138kV,L:5543:5907:138,102.8,217.0,7.8,,table,Reconductor line,659000.0,659000.0
Q15-0560,2016-12-17,MOONSHINE - SKUNGAMAUG 138kV,L:9335:9336:138,1.0,True,SKUNGAMAUG - BARNHART 138kV L,L:9336:9520:138,175.9,230.0,100.0,94.6,fields,Rebuild line with higher-capacity conductor,1302000.0,905000.0
Q15-0560,2016-12-17,SKUNGAMAUG - BARNHART 138kV Line,L:9336:9520:138,1.0,True,SKUNGAMAUG - MOONSHINE 138kV,L:9335:9336:138,158.8,255.0,100.0,85.4,fields,Rebuild line with higher-capacity conductor,11348000.0,7884000.0
Q15-0560,2016-12-17,BEARSKIN - BARNHART 138kV,L:9518:9520:138,1.0,True,MOONSHINE - SKUNGAMAUG SUBSTATION 138kV,L:9335:9336:138,157.9,253.0,100.0,84.1,fields,Rebuild line with higher-capacity conductor,10883000.0,7561000.0
Q15-0560,2016-12-17,CHATHAM - BEARSKIN 138kV,L:9518:9519:138,1.0,True,SKUNGAMAUG - MOONSHINE 138kV,L:9335:9336:138,154.6,243.0,100.0,77.6,fields,Rebuild line with higher-capacity conductor,5287000.0,3673000.0
Q15-0560,2016-12-17,COVANTA SOUTHEASTERN CONNECTICUT COMPANY - CHATHAM SUBSTATION 138kV line,L:9424:9519:138,1.0,True,MOONSHINE - SKUNGAMAUG 138kV L,L:9335:9336:138,152.7,240.0,100.0,74.7,fields,Rebuild line with higher-capacity conductor,13282000.0,9228000.0
Q15-0560,2016-12-17,RAYOND - RIDGEWAY 138kV,L:9449:9450:138,1.0,True,SAN BERNARD - FIELDALE 138kV,L:9446:9448:138,127.3,175.0,100.0,20.3,fields,Rebuild line with higher-capacity conductor,6902000.0,6902000.0
Q15-0560,2016-12-17,INDIAN - POSSUM PT 345kV,L:8680:10277:345,1.0,True,INDIAN - BIRCHWOOD 345kV,L:8680:10290:345,122.5,1236.0,5.1,121.7,fields,Rebuild line with higher-capacity conductor,39425000.0,2742000.0
Q15-0560,2016-12-17,PIPELINE - PARDEVILLE 138kV,L:9271:9502:138,1.0,True,STA G - CLOVER 345kV,L:9276:9669:345,117.7,556.0,5.1,116.0,fields,Rebuild line with higher-capacity conductor,16864000.0,800000.0
Q15-0560,2016-12-17,MONEL - PARDEVILLE 138kV line,L:9154:9502:138,1.0,True,STA G - CLOVER 345kV,L:9276:9669:345,117.4,560.0,5.1,115.7,fields,Rebuild line with higher-capacity conductor,33940000.0,1619000.0
Q15-0560,2016-12-17,MECKLENBURG POWER STATION 345-138 kV Transformer,X:9650:345:138,0.9919443546745156,True,MECKLENBURG POWER STA - PERSON 345kV L,L:9650:11146:345,113.1,499.0,5.5,111.1,fields,Replace transformer with higher-rated unit,19923000.0,3087000.0
Q15-0560,2016-12-17,PERSON - MECKLENBURG POWER STA 345kV,L:9650:11146:345,1.0,True,STA G SUBSTATION - CLOVER SUBSTATION 345kV,L:9276:9669:345,110.0,3103.0,36.3,107.9,fields,Rebuild line with higher-capacity conductor,130015000.0,5626000.0
Q15-0560,2016-12-17,CLOVER SUBSTATION - LEESVILLE 345kV,L:9667:9669:345,1.0,True,CLOVER - MCCLELLAN-ADC 345kV,L:9669:11154:345,108.8,1596.0,19.8,106.5,fields,Reconductor line,43161000.0,1939000.0
Q15-0560,2016-12-17,BORGER - BOONEVILLE 138kV,L:9119:9275:138,1.0,True,MOONSHINE - SKUNGAMAUG 138kV,L:9335:9336:138,107.1,397.0,5.6,104.5,fields,Reconductor line,6633000.0,794000.0
Q15-0560,2016-12-17,STATION G - CHALLENGE SUBSTATION 345kV Cir. 1,L:9276:9944:345,1.0,True,STATION G - CHALLENGE 345kV Ckt 2,L:9276:9944:345,107.0,2455.0,18.0,105.6,fields,Reconductor line,42453000.0,1569000.0
Q15-0560,2016-12-17,STA G - CHALLENGE 345kV line,L:9276:9944:345,0.9676812822781454,True,STA G - CHALLENGE 345kV Circuit 1,L:9276:9944:345,107.0,2455.0,18.0,105.6,fields,Reconductor line,42453000.0,1569000.0
Q15-0560,2016-12-17,HARDWICK - RIVA RD 345kV,L:8407:8450:345,1.0,True,ST CRISPIN - COLUMBUS DENOIS CRK SUBSTATION 345kV L,L:8823:8949:345,106.9,1220.0,6.2,106.0,fields,Reconductor line,10740000.0,401000.0
Q15-0560,2016-12-17,BORGER - MACKS INN 138kV,L:9163:9275:138,1.0,True,MONSHINE - SKUNGAMAUG 138kV Line,L:9335:9336:138,106.1,419.0,5.6,103.6,fields,Reconductor line,9652000.0,1156000.0
Q15-0560,2016-12-17,HAREWOOD - INIAN 345kV,L:8680:9846:345,1.0,True,INDIAN SUBSTATION - REDWOOD CITY 345kV Line,L:8680:8937:345,105.4,1873.0,7.9,104.6,fields,Reconductor line,9294000.0,349000.0
Q15-0560,2016-12-17,NEVADA SOLAR ONE - WALNUT CREEK PP 138kV,L:9132:9138:138,1.0,True,FLUVANNA P.S - LOUISA GENERATION FACILITY 345kV line,L:9631:9643:345,104.4,789.0,6.9,102.8,fields,Reconductor line,1786000.0,65000.0
Q15-0560,2016-12-17,DEVON - RIENZI SUBSTATION 345kV,L:9852:10155:345,1.0,True,INDIAN - BIRCHWOOD 345kV,L:8680:10290:345,103.8,1526.0,5.2,103.2,fields,Reconductor line,12892000.0,790000.0
Q15-0560,2016-12-17,FREDERICKSBURG - JESSE L TERRY 345kV,L:9734:10281:345,1.0,True,INDIAN - BIRCHWOOD 345kV,L:8680:10290:345,100.4,1598.0,10.9,99.1,fields,Reconductor line,17382000.0,672000.0
Q15-0560,2016-12-17,DRANESVILLE - CORNERS 345kV L,L:9896:10070:345,1.0,True,POMONA HEIGHTS - CORNERS 345kV line,L:9915:10070:345,100.1,1328.0,5.2,99.3,fields,Reconductor line,14642000.0,998000.0
Q16-0562,2016-12-31,TREZEVANT 500/345kV Autotransformer,X:7775:500:345,0.997492388189452,True,WESTERN FHER / MILFORD 345.0 kV,L:7764:8093:345,171.9,740.0,5.9,,table,Replace transformer with higher-rated unit,30047000.0,489000.0
Q16-0562,2016-12-31,HOMESTEAD WIND LLC / MORRIS 138.0 kV,L:7785:7786:138,1.0,True,SKITO / WINE COUNTRY 345.0 kV Line,L:7755:7824:345,144.5,232.0,68.2,,table,Rebuild line with higher-capacity conductor,6567000.0,6295000.0
Q16-0562,2016-12-31,KARNS / LIBBY SUBSTATION 138.0 kV Line,L:8158:8159:138,1.0,True,PINEY CREEK PROJECT 500-345 kV Autotransformer,X:8253:500:345,140.1,172.0,7.6,,table,Rebuild line with higher-capacity conductor,8447000.0,7506000.0
Q16-0562,2016-12-31,SIMPSON / MOORELAND 138.0 kV,L:7414:7566:138,1.0,True,HANDSOME LAKE / PINEY CREEK PRJECT 500.0 kV,L:8246:8253:500,135.4,216.0,7.4,,table,Rebuild line with higher-capacity conductor,14976000.0,13402000.0
Q16-0562,2016-12-31,ST. AUGUSTINE / NICHOLS 138.0 kV,L:7743:7780:138,1.0,True,HOMESTEAD WIND LLC / MORRIS 138.0 kV,L:7785:7786:138,133.3,207.0,100.0,,table,Rebuild line with higher-capacity conductor,6045000.0,6045000.0
Q16-0562,2016-12-31,MORRIS / NICHOLS 138.0 kV line,L:7780:7785:138,1.0,True,MORRIS / HOMESTEAD WIND LLC 138.0 kV,L:7785:7786:138,130.1,214.0,100.0,,table,Rebuild line with higher-capacity conductor,10095000.0,10095000.0
Q16-0562,2016-12-31,MOORELAND / SECORD 138.0 kV,L:7566:7568:138,1.0,True,HANDSOME LAKE / PINEY CRK PROJECT 500.0 kV,L:8246:8253:500,125.8,236.0,7.4,,table,Rebuild line with higher-capacity conductor,2835000.0,2537000.0
Q16-0562,2016-12-31,CORTLAND / HOMSTEAD WIND LLC 138.0 kV,L:7784:7786:138,1.0,True,HOMESTEAD WIND LLC / FLORIDA SUBSTATION 138.0 kV,L:7786:8161:138,125.4,188.0,50.4,,table,Rebuild line with higher-capacity conductor,2291000.0,2069000.0
Q16-0562,2016-12-31,CORTLAND / DUWAMISH 138.0 kV,L:7784:7928:138,1.0,True,HOMESTEAD WIND LLC SUBSTATION / FLORIDA 138.0 kV Line,L:7786:8161:138,121.6,217.0,50.4,,table,Rebuild line with higher-capacity conductor,8982000.0,7809000.0
Q16-0562,2016-12-31,ALLEGHENY HYDRO NO 8 345 kV/138 kV Autotransformer,X:8281:345:138,0.9945242197949962,True,SAN GERMAN TC 6406 / PINEY CRK PROJECT 345.0 kV line,L:7702:8253:345,119.6,389.0,5.4,,table,Replace transformer with higher-rated unit,23975000.0,7465000.0
Q16-0562,2016-12-31,SIMPSON / GEORGETOWN 138.0 kV,L:7414:7444:138,1.0,True,MORRIS / HOMESTEAD WINDLLC 138.0 kV,L:7785:7786:138,119.3,220.0,5.2,,table,Rebuild line with higher-capacity conductor,7191000.0,7191000.0
Q16-0562,2016-12-31,DUWAMISH / HOKU 138.0 kV,L:7928:7930:138,1.0,True,HOMESTEAD WIND LLC / FLORIDA SUBSTATION 138.0 kV,L:7786:8161:138,117.7,223.0,50.4,,table,Rebuild line with higher-capacity conductor,7501000.0,6521000.0
Q16-0562,2016-12-31,SHELTON RD / KARNS 138.0 kV,L:8155:8159:138,1.0,True,PINEY CREEK POJECT SUBSTATION 500/345 kV Autotransformer,X:8253:500:345,116.5,215.0,7.6,,table,Rebuild line with higher-capacity conductor,3495000.0,3106000.0
Q16-0562,2016-12-31,MONTOUR STA / TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,1.0,True,BAYSHORE / PEORIA 500.0 kV line,L:6421:8103:500,116.4,1807.0,5.0,,table,Rebuild line with higher-capacity conductor,53753000.0,3389000.0
Q16-0562,2016-12-31,DOUGLAS / SHELTON RD 138.0 kV,L:8155:8160:138,1.0,True,PINEY CREEK PROJECT 500/345 kV Transformer,X:8253:500:345,111.0,237.0,7.6,,table,Rebuild line with higher-capacity conductor,1119000.0,994000.0
Q16-0562,2016-12-31,ORCHARD RD 500 kV/345 kV Autotransformer,X:7672:500:345,0.9882145500105238,True,ORCHARD RD SUBSTATION / PEORIA 500.0 kV,L:7672:8103:500,107.9,1277.0,5.6,,table,Replace transformer with higher-rated unit,26202000.0,15134000.0
Q16-0562,2016-12-31,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345 kV TX,X:7122:500:345,0.981343931811873,True,BAYSHORE / WESTWOOD GENERATION LLC 500.0 kV line,L:6421:7168:500,107.0,2005.0,6.2,,table,Replace transformer with higher-rated unit,26308000.0,1056000.0
Q16-0562,2016-12-31,POLY / AES BEAVER VALLEY PARTNERS BEAVER VALLEY 345.0 kV Line,L:7562:8244:345,1.0,True,KALAMAZOO-SAN JUAN / PINEY CRK PROJECT 500.0 kV,L:7105:8253:500,107.0,1392.0,6.2,,table,Reconductor line,6128000.0,156000.0
Q16-0562,2016-12-31,HOMESTEAD WIN LLC / FLORIDA 138.0 kV,L:7786:8161:138,1.0,True,CORTLAND SUBSTATION / DUWAMISH 138.0 kV,L:7784:7928:138,106.7,242.0,61.4,,table,Reconductor line,2019000.0,1762000.0
Q16-0562,2016-12-31,PRICEVILLE / PEORIA 345.0 kV L,L:6388:8103:345,1.0,True,BAYSHORE / PEORIA 500.0 kV L,L:6421:8103:500,106.6,1965.0,5.3,,table,Reconductor line,40533000.0,3209000.0
Q16-0562,2016-12-31,SHAWVILLE STATION 500-345 kV Autotransformer,X:8249:500:345,0.9916634404190111,True,CARBON CTR 500/345 kV TX,X:7809:500:345,106.5,1425.0,7.0,,table,Replace transformer with higher-rated unit,45721000.0,3836000.0
Q16-0562,2016-12-31,ORCHARD RD / PEORIA SUBSTATION 500.0 kV line,L:7672:8103:500,1.0,True,PEORIA / W CAMPUS 345.0 kV,L:7673:8103:345,105.6,4557.0,13.4,,table,Reconductor line,38335000.0,1669000.0
