project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0562,2016-12-31,YERMO / MONTOUR STA 500.0 kV,L:7109:7114:500,1.0,True,WESTWOOD GENERATION LLC / BAYSHORE 500.0 kV Line,L:6421:7168:500,104.0,3733.0,8.5,,table,Reconductor line,27552000.0,1102000.0
Q16-0562,2016-12-31,LIBBY / VALLEY WE 138.0 kV line,L:7700:8158:138,1.0,True,PINEY CRK PROJECT 500-345 kV Transformer Bank,X:8253:500:345,103.5,220.0,7.6,,table,Reconductor line,6408000.0,5694000.0
Q16-0562,2016-12-31,W CAMPUS / PEORIA 345.0 kV,L:7673:8103:345,1.0,True,ORCHARD ROAD / PEORIA 500.0 kV,L:7672:8103:500,103.5,3215.0,8.5,,table,Reconductor line,20618000.0,837000.0
Q16-0570,2016-12-22,Hyak – Conemaugh 138 KV L,L:8016:8277:138,1.0,True,Seward – Florence 345 KV Line,L:8235:8245:345,149.2,178.0,6.1,,table,Rebuild line with higher-capacity conductor,2097000.0,2097000.0
Q16-0570,2016-12-22,Conemaugh – Goldtree 138 KV,L:8016:8212:138,1.0,True,Florence – Seward 345 KV,L:8235:8245:345,145.0,186.0,6.1,,table,Rebuild line with higher-capacity conductor,8334000.0,8334000.0
Q16-0570,2016-12-22,Goldtree – Lawrence Hill 138 KV L,L:8212:8214:138,1.0,True,Seward – Florene 345 KV,L:8235:8245:345,139.9,195.0,6.1,,table,Rebuild line with higher-capacity conductor,3819000.0,3819000.0
Q16-0570,2016-12-22,Mcindoes – Smoky Hill 138 KV,L:7614:7616:138,1.0,True,Florence – Seward 345 KV,L:8235:8245:345,109.1,186.0,10.3,,table,Reconductor line,413000.0,413000.0
Q16-0570,2016-12-22,Greenbush – Rattlesnake Creek Wind Project 138 KV,L:7611:7613:138,1.0,True,Florence – Seward 345 KV,L:8235:8245:345,108.8,221.0,7.9,,table,Reconductor line,188000.0,116000.0
Q16-0570,2016-12-22,Turkey Point – Medco 138 KV,L:7866:8146:138,1.0,True,Seward – Florence 345 KV,L:8235:8245:345,107.6,234.0,10.3,,table,Reconductor line,8448000.0,8448000.0
Q16-0570,2016-12-22,Vernon Terminal – Smoky Hill 138 KV L,L:7616:7617:138,1.0,True,Florence – Seward 345 KV L,L:8235:8245:345,107.1,203.0,10.3,,table,Reconductor line,1518000.0,1518000.0
Q16-0570,2016-12-22,Apalachia – Vernon Terminal 138 KV,L:7617:8135:138,1.0,True,Florence – Seward 345 KV,L:8235:8245:345,102.5,229.0,10.3,,table,Reconductor line,4963000.0,4963000.0
Q16-0570,2016-12-22,Apalachia – Medco 138 KV,L:8135:8146:138,1.0,True,Florence – Seward 345 KV,L:8235:8245:345,102.2,235.0,10.3,,table,Reconductor line,1374000.0,1374000.0
Q16-0570,2016-12-22,Seward Substation 345/1 kV XFMR,X:8245:345:1,0.9984219755603356,True,Seward – Hyak 345 KV Line,L:8245:8277:345,100.7,688.0,6.9,,table,Replace transformer with higher-rated unit,18858000.0,1618000.0
Q16-0571,2017-01-03,THAYER 500/345 kV Transformer Bank,X:7233:500:345,0.9789460629997713,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345-1 kV Transformer Bank,X:8265:345:1,101.6,1170.0,5.8,,prose_loss,Replace transformer with higher-rated unit,34879000.0,801000.0
Q16-0571,2017-01-03,W BATESVILLE 230 kV/1 kV Transformer Bank,X:19917:230:1,0.996374399987435,True,CALERA T.S to ADAMS 230kV,L:19846:19941:230,103.2,357.0,9.3,,prose_colon,Replace transformer with higher-rated unit,6352000.0,6352000.0
Q16-0571,2017-01-03,LIONS ROAD to PINEY CRK PROJECT SUBSTATION 500kV,L:7555:8253:500,1.0,True,HANDSOME LAKE to PINEY CREEK PROJECT 500kV,L:8246:8253:500,101.3,3498.0,11.9,,prose_colon,Reconductor line,43142000.0,998000.0
Q16-0571,2017-01-03,SHOALS to ARMSTRONG 500kV,L:8284:8291:500,1.0,True,KALAMAZOO-SAN JUAN to PINEY CRK PROJECT 500kV Line,L:7105:8253:500,100.6,2314.0,8.3,,prose_colon,Reconductor line,18992000.0,438000.0
Q16-0571,2017-01-03,HANDSOE LAKE to PINEY CREEK PROJECT 500kV line,L:8246:8253:500,1.0,True,LIONS RD to PINEY CRK PROJECT 500kV line,L:7555:8253:500,100.4,3213.0,11.7,,prose_colon,Reconductor line,37111000.0,871000.0
Q16-0583,2016-12-20,Gay Mills – Affinity 138 KV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 KV,L:9633:18368:345,183.8,206.0,8.8,,table,Rebuild line with higher-capacity conductor,26821000.0,1458000.0
Q16-0583,2016-12-20,N Point 345/138kV TX,X:18299:345:138,0.9947028386205399,True,N Pt – Shaw 345 KV,L:17937:18299:345,146.2,362.0,13.9,,table,Replace transformer with higher-rated unit,10994000.0,290000.0
Q16-0583,2016-12-20,Kimper – Sprigg 138 KV L,L:17760:18415:138,1.0,True,Batavia Power Plant – Ragland 345 KV,L:17764:18399:345,143.4,417.0,11.0,,table,Rebuild line with higher-capacity conductor,15432000.0,476000.0
Q16-0583,2016-12-20,Coleman – Evergreen 138 KV Line,L:17762:18412:138,1.0,True,Affinity – Gay Mills 138 KV L,L:18062:18537:138,141.0,163.0,7.5,,table,Rebuild line with higher-capacity conductor,4147000.0,619000.0
Q16-0583,2016-12-20,Homart – Stony Point 138 KV,L:18069:18549:138,1.0,True,North Pt – Ragland 345 KV,L:18299:18399:345,133.2,221.0,7.2,,table,Rebuild line with higher-capacity conductor,4792000.0,226000.0
Q16-0583,2016-12-20,Park – Stony Pt 138 KV,L:18549:18675:138,1.0,True,Ragland – North Pt 345 KV,L:18299:18399:345,132.1,224.0,7.2,,table,Rebuild line with higher-capacity conductor,5780000.0,272000.0
Q16-0583,2016-12-20,Jewfish Creek – Kopperston 138 KV Line,L:18674:18679:138,1.0,True,North Pt – Ragland 345 KV,L:18299:18399:345,131.2,236.0,7.2,,table,Rebuild line with higher-capacity conductor,7189000.0,338000.0
Q16-0583,2016-12-20,Jewfish Creek Substation – Oceana 138 KV Line,L:18667:18679:138,1.0,True,Ragland – N Point 345 KV,L:18299:18399:345,131.2,239.0,7.2,,table,Rebuild line with higher-capacity conductor,5763000.0,271000.0
Q16-0583,2016-12-20,Niagra Paper Of Wisconsin – Kopperston Substation 138 KV,L:18542:18674:138,1.0,True,North Pt – Ragland 345 KV L,L:18299:18399:345,131.1,232.0,7.2,,table,Rebuild line with higher-capacity conductor,3816000.0,180000.0
Q16-0583,2016-12-20,Savage Road – Lovely Substation 138 KV L,L:17677:18408:138,1.0,True,N Pt – Ragland 345 KV,L:18299:18399:345,131.0,271.0,10.6,,table,Rebuild line with higher-capacity conductor,6429000.0,193000.0
Q16-0583,2016-12-20,Niagra Paper Of Wisconsin – Park Substation 138 KV,L:18542:18675:138,1.0,True,N Pt – Raglad 345 KV,L:18299:18399:345,131.0,229.0,7.2,,table,Rebuild line with higher-capacity conductor,3939000.0,185000.0
Q16-0583,2016-12-20,Ibm Bailey Tap – Oceana 138 KV,L:18404:18667:138,1.0,True,N Pt – Ragland 345 KV Line,L:18299:18399:345,130.9,245.0,7.2,,table,Rebuild line with higher-capacity conductor,11029000.0,519000.0
Q16-0583,2016-12-20,Kimper – Tom Watkins 138 KV,L:17759:17760:138,1.0,True,N Dublin Substation – Flora East 345 KV,L:9625:17626:345,129.5,572.0,15.5,,table,Rebuild line with higher-capacity conductor,5131000.0,165000.0
Q16-0583,2016-12-20,Ibm Bailey Tap – Hoggard 138 KV Line,L:18404:18406:138,1.0,True,North Dublin – Flora E 345 KV,L:9625:17626:345,127.0,183.0,6.2,,table,Rebuild line with higher-capacity conductor,2715000.0,305000.0
Q16-0583,2016-12-20,Rosalia – Totem 138 KV,L:9266:9347:138,1.0,True,Clinch Riv – Farrell 345 KV,L:9638:9662:345,126.1,365.0,16.4,,table,Rebuild line with higher-capacity conductor,3520000.0,172000.0
Q16-0583,2016-12-20,Ragland 345 kV/138 kV Transformer,X:18399:345:138,0.9962047832222126,True,Batavia Power Plant Substation – Ragland 345 KV,L:17764:18399:345,126.0,430.0,11.5,,table,Replace transformer with higher-rated unit,11279000.0,360000.0
Q16-0583,2016-12-20,Farrell – Ashfield 138 KV,L:9559:9662:138,1.0,True,North Dublin – Farrell Substation 345 KV,L:9625:9662:345,125.2,373.0,5.1,,table,Rebuild line with higher-capacity conductor,869000.0,9000.0
Q16-0583,2016-12-20,Ragland Substation – Gate Ii 138 KV,L:18399:18401:138,1.0,True,Batavia Power Plant – Ragland 345 KV,L:17764:18399:345,124.9,442.0,11.5,,table,Rebuild line with higher-capacity conductor,2515000.0,80000.0
Q16-0583,2016-12-20,Gate Ii – Cinder 138 KV,L:18400:18401:138,1.0,True,Batavia Power Plant – Ragland 345 KV L,L:17764:18399:345,124.3,449.0,11.5,,table,Rebuild line with higher-capacity conductor,2995000.0,96000.0
Q16-0583,2016-12-20,Batavia Power Plant – Tarzanastation U 138 KV,L:17764:17765:138,1.0,True,North Dublin – Flora E 345 KV,L:9625:17626:345,124.1,258.0,8.7,,table,Rebuild line with higher-capacity conductor,6115000.0,199000.0
Q16-0583,2016-12-20,Clarkwild – Modena 345 KV L,L:9493:18117:345,1.0,True,Lowmoor – Hinton Ap 345 KV,L:9666:18544:345,124.0,1111.0,16.3,,table,Rebuild line with higher-capacity conductor,101853000.0,2151000.0
Q16-0583,2016-12-20,Turkey Pen – Garden Creek 138 KV Line,L:9263:9270:138,1.0,True,Clinch River – Farrell 345 KV,L:9638:9662:345,123.9,424.0,26.3,,table,Rebuild line with higher-capacity conductor,3639000.0,279000.0
Q16-0583,2016-12-20,Kean Mtn And Grassy Creek Substation – Clinch River 345 KV,L:9633:9638:345,1.0,True,Kean Mtn And Grassy Crk – Wec 345 KV,L:9633:18368:345,123.8,1254.0,49.5,,table,Rebuild line with higher-capacity conductor,64430000.0,3512000.0
Q16-0583,2016-12-20,Willowbrook – New Haven Harbor 138 KV,L:17657:17659:138,1.0,True,Flora E – N Dublin 345 KV line,L:9625:17626:345,123.7,190.0,6.1,,table,Rebuild line with higher-capacity conductor,1867000.0,80000.0
Q16-0583,2016-12-20,Briar Mtn Substation – Hoggard 138 KV,L:18405:18406:138,1.0,True,North Ublin – Flora E Substation 345 KV Line,L:9625:17626:345,123.5,191.0,6.2,,table,Rebuild line with higher-capacity conductor,6820000.0,766000.0
Q14-0409,2017-02-01,Halls Ridge-S Princeton 138kV,L:18382:18384:138,1.0,True,Red Tail Substation-New Hope Ap Substation 345kV,L:18377:18381:345,154.3,476.0,9.0,,table,Rebuild line with higher-capacity conductor,4912000.0,186000.0
Q14-0409,2017-02-01,Blacksmith Substation-Celanese Acetate Llc 138kV,L:9406:9659:138,1.0,True,Lowmoor Substation-Hinton Ap 345kV,L:9666:18544:345,153.3,357.0,5.8,,table,Rebuild line with higher-capacity conductor,3897000.0,166000.0
Q14-0409,2017-02-01,East Amsterdam-S Princeton Substation 138kV,L:18375:18382:138,1.0,True,Red Tail-New Hope Ap 345kV,L:18377:18381:345,152.2,497.0,9.0,,table,Rebuild line with higher-capacity conductor,9796000.0,370000.0
Q14-0409,2017-02-01,Blacksmith-Grand Island 138kV,L:9406:9407:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,151.1,369.0,5.8,,table,Rebuild line with higher-capacity conductor,5622000.0,239000.0
Q14-0409,2017-02-01,Clarkwild-Mount View 138kV,L:9491:9493:138,1.0,True,Lowmoor-Hinton p 345kV line,L:9666:18544:345,151.0,313.0,5.8,,table,Rebuild line with higher-capacity conductor,3064000.0,130000.0
Q14-0409,2017-02-01,E Amsterdam-New Hope Ap 138kV,L:18375:18377:138,1.0,True,Red Tail-New Hope Ap 345kV,L:18377:18381:345,150.7,513.0,9.0,,table,Rebuild line with higher-capacity conductor,2517000.0,95000.0
Q14-0409,2017-02-01,Greater Detroit Resource Recovery Substation-Grand Island 138kV line,L:9407:9408:138,1.0,True,Lowmoor-Hinton Ap 345kV line,L:9666:18544:345,149.0,382.0,5.8,,table,Rebuild line with higher-capacity conductor,12652000.0,538000.0
Q14-0409,2017-02-01,Glen Lyn 345/1 kV Transformer Bank,X:9648:345:1,0.9918941261034455,True,Hinton Ap-Red Tail 345kV L,L:18381:18544:345,148.0,457.0,7.5,,table,Replace transformer with higher-rated unit,12482000.0,477000.0
Q14-0409,2017-02-01,New Hope Ap 345/1kV Auto,X:18377:345:1,0.9933852593910133,True,New Hope Ap-Red Tail 345kV L,L:18377:18381:345,147.5,524.0,9.0,,table,Replace transformer with higher-rated unit,18539000.0,701000.0
Q14-0409,2017-02-01,Glen Lyn 138/1kV Auto,X:9648:138:1,0.9918941261034455,True,Red Tail-Hinton Ap 345kV,L:18381:18544:345,140.6,481.0,7.5,,table,Replace transformer with higher-rated unit,6339000.0,242000.0
Q14-0409,2017-02-01,Red Tail 345/138 kV Autotransformer,X:18381:345:138,0.9922449166871844,True,Hinton Ap Substation-Red Tail 345kV,L:18381:18544:345,117.7,511.0,6.8,,table,Replace transformer with higher-rated unit,11315000.0,420000.0
Q14-0409,2017-02-01,Clarkwild Substation 345/1kV TX,X:9493:345:1,0.9896333239381372,True,Lowmoor-Hinton Ap 345kV L,L:9666:18544:345,116.1,637.0,9.8,,table,Replace transformer with higher-rated unit,9958000.0,360000.0
Q14-0409,2017-02-01,Eagle Pt Power Plant Substation 345 kV/138 kV Auto,X:9467:345:138,0.983603933085103,True,Hood-Eagle Point Power Plant 345kV,L:9185:9467:345,112.3,687.0,8.9,,table,Replace transformer with higher-rated unit,14276000.0,538000.0
Q14-0409,2017-02-01,Baileysville-Itmann 138kV,L:18665:18671:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,111.7,236.0,6.6,,table,Rebuild line with higher-capacity conductor,15074000.0,1001000.0
Q14-0409,2017-02-01,Itmann-Sea Island 138kV,L:18671:18673:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV L,L:9633:18368:345,111.6,234.0,6.6,,table,Rebuild line with higher-capacity conductor,4701000.0,312000.0
Q14-0409,2017-02-01,Poplar Gap-Clam Riv Dam 138kV,L:18546:18672:138,1.0,True,Kean Mtn And Grassy Crk-Wec Substation 345kV,L:9633:18368:345,111.4,226.0,6.6,,table,Rebuild line with higher-capacity conductor,3137000.0,208000.0
Q14-0409,2017-02-01,Clam Riv Dam-Sea Island 138kV,L:18672:18673:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,110.8,230.0,6.6,,table,Rebuild line with higher-capacity conductor,2561000.0,170000.0
Q14-0409,2017-02-01,Clarkwild 138/1 kV Autotransformer,X:9493:138:1,0.9896333239381372,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,108.9,679.0,9.8,,table,Replace transformer with higher-rated unit,4789000.0,173000.0
Q14-0409,2017-02-01,Lowmoor 345 kV/138 kV Auto,X:9666:345:138,0.9854873256464871,True,Eagle Pt Power Plant-Lowmoor 345kV,L:9467:9666:345,108.2,764.0,9.0,,table,Replace transformer with higher-rated unit,16153000.0,608000.0
Q14-0409,2017-02-01,Gay Mills-Affinity 138kV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,107.9,206.0,6.6,,table,Reconductor line,12542000.0,833000.0
Q14-0409,2017-02-01,Svp-Fishers Rd 138kV line,L:18438:18442:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,107.7,484.0,5.8,,table,Reconductor line,2207000.0,83000.0
Q14-0409,2017-02-01,Svp-Schertz 138kV,L:18442:18545:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,107.6,490.0,5.8,,table,Reconductor line,2458000.0,92000.0
Q14-0409,2017-02-01,Hinton Ap-Schertz 138kV,L:18544:18545:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,107.5,497.0,5.8,,table,Reconductor line,1678000.0,63000.0
Q14-0409,2017-02-01,Weston-Glen Lake 138kV,L:9627:9629:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,105.9,585.0,8.1,,table,Reconductor line,4539000.0,154000.0
Q14-0409,2017-02-01,Glen Lake Substation-Merret 138kV,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,105.4,604.0,8.1,,table,Reconductor line,1845000.0,63000.0
Q14-0420,2017-01-17,COOPER RANCH – BRADSHAW-GRANT LINE 138 kV,L:17008:17045:138,1.0,True,NARANJO 5804 – KILLEN 500 kV,L:19540:19541:500,639.8,248.0,100.0,,table,Rebuild line with higher-capacity conductor,17636000.0,17636000.0
Q14-0420,2017-01-17,COOPER RANCH – WEST INA SUBSTATION 138 kV L,L:17045:17048:138,1.0,True,COOPER RANCH – CARNTOWN 138 kV,L:17045:17050:138,566.3,209.0,74.6,,table,Rebuild line with higher-capacity conductor,13137000.0,13137000.0
Q14-0420,2017-01-17,SPRING GREEN – EDUCATION SUBSTATION 138 kV,L:17147:17150:138,1.0,True,WEST INA – COOPER RANCH 138 kV,L:17045:17048:138,463.9,219.0,64.3,,table,Rebuild line with higher-capacity conductor,3451000.0,3451000.0
Q14-0420,2017-01-17,LONE PINE 2 SUBSTATION – EDUCATION 138 kV,L:17147:17148:138,1.0,True,EDUCATION – JACINTO 138 kV,L:17147:17588:138,457.2,165.0,46.8,,table,Rebuild line with higher-capacity conductor,7804000.0,7392000.0
Q14-0420,2017-01-17,COOPER RANCH – CARNTOWN 138 kV L,L:17045:17050:138,1.0,True,COOPER RANCH – W INA 138 kV,L:17045:17048:138,455.0,227.0,64.3,,table,Rebuild line with higher-capacity conductor,26223000.0,26223000.0
Q14-0420,2017-01-17,CARNTOWN – SPRING GREEN 138 kV L,L:17050:17150:138,1.0,True,W INA – COOPER RANCH 138 kV line,L:17045:17048:138,454.8,226.0,64.3,,table,Rebuild line with higher-capacity conductor,7096000.0,7096000.0
Q14-0420,2017-01-17,N TOWER – COOPER RANCH 138 kV Line,L:17043:17045:138,0.9981746982162449,False,COOPER RANCH – WEST INA 138 kV,L:17045:17048:138,299.6,184.0,35.7,,table,Rebuild line with higher-capacity conductor,23400000.0,23400000.0
Q14-0420,2017-01-17,CLIMAX – EDUCATION 138 kV,L:17147:17149:138,1.0,True,COOPER RANCH – CARNTOWN 138 kV,L:17045:17050:138,298.0,226.0,38.9,,table,Rebuild line with higher-capacity conductor,5305000.0,5096000.0
Q14-0420,2017-01-17,OCOEE – CLIMAX 138 kV line,L:17047:17149:138,1.0,True,COOPER RANCH – CARNTOWN 138 kV Line,L:17045:17050:138,297.2,229.0,38.9,,table,Rebuild line with higher-capacity conductor,12109000.0,11633000.0
Q14-0420,2017-01-17,LLANO ESTACADO – NORTH TOWER 138 kV,L:17043:17044:138,1.0,True,COOPER RANCH – W INA 138 kV L,L:17045:17048:138,296.7,182.0,35.7,,table,Rebuild line with higher-capacity conductor,3095000.0,3095000.0
Q14-0420,2017-01-17,OCOEE – W INA 138 kV Line,L:17047:17048:138,1.0,True,COOPER RANCH – CARNTOWN 138 kV Line,L:17045:17050:138,294.6,234.0,38.9,,table,Rebuild line with higher-capacity conductor,1450000.0,1393000.0
Q14-0420,2017-01-17,ALLSTON – LLANO ESTACADO 138 kV,L:17044:17046:138,1.0,True,COOPER RANCH – WEST INA 138 kV,L:17045:17048:138,276.1,193.0,35.7,,table,Rebuild line with higher-capacity conductor,9543000.0,9543000.0
Q14-0420,2017-01-17,UNIVERSITY OF COLORADO – ALLSTON SUBSTATION 138 kV line,L:17010:17046:138,1.0,True,WEST INA – COOPER RANCH 138 kV,L:17045:17048:138,254.8,205.0,35.7,,table,Rebuild line with higher-capacity conductor,25361000.0,25361000.0
Q14-0420,2017-01-17,CHARLESTON – ACEC DOYLESTOWN 138 kV line,L:17145:17156:138,1.0,True,LONE PINE 2 – EDUCATION 138 kV,L:17147:17148:138,253.6,191.0,31.9,,table,Rebuild line with higher-capacity conductor,11642000.0,11274000.0
Q14-0420,2017-01-17,JACINTO – CHARLESTON 138 kV L,L:17145:17588:138,1.0,True,EDUCATION – LONE PINE 2 138 kV,L:17147:17148:138,236.5,216.0,31.9,,table,Rebuild line with higher-capacity conductor,13739000.0,13305000.0
Q14-0420,2017-01-17,JACINTO – EDUCATION 138 kV,L:17147:17588:138,1.0,True,EDUCATION – LONE PINE 2 138 kV,L:17147:17148:138,232.3,236.0,31.9,,table,Rebuild line with higher-capacity conductor,11289000.0,10933000.0
Q14-0420,2017-01-17,BRIGHAM RD SUBSTATION – ACEC DOYLESTOWN 138 kV Line,L:17156:17587:138,1.0,True,EDUCATION – LONE PINE 2 SUBSTATION 138 kV,L:17147:17148:138,227.0,198.0,31.9,,table,Rebuild line with higher-capacity conductor,4028000.0,3900000.0
Q14-0420,2017-01-17,NORTH OXFORD SUBSTATION – LONE PINE 2 138 kV,L:17146:17148:138,0.9960488951766447,False,MANATI 8404 – LONE PINE 2 138 kV,L:17005:17148:138,206.7,222.0,30.6,,table,Rebuild line with higher-capacity conductor,8893000.0,8615000.0
Q14-0420,2017-01-17,ARABY – CORRAL 138 kV,L:17014:17360:138,1.0,True,EDUCATION – LONE PINE 2 138 kV Line,L:17147:17148:138,202.2,259.0,43.0,,table,Rebuild line with higher-capacity conductor,11054000.0,10768000.0
Q14-0420,2017-01-17,W INA – WHEATLAND 138 kV,L:17048:17049:138,1.0,True,EDUCATION SUBSTATION – LONE PINE 2 138 kV,L:17147:17148:138,194.7,228.0,34.0,,table,Rebuild line with higher-capacity conductor,4046000.0,3941000.0
Q14-0420,2017-01-17,MANATI 8404 – LONE PINE 2 138 kV,L:17005:17148:138,1.0,True,LONE PINE 2 – N OXFORD 138 kV,L:17146:17148:138,188.9,227.0,30.7,,table,Rebuild line with higher-capacity conductor,4725000.0,4595000.0
Q14-0420,2017-01-17,WHEATLAND – ARABY 138 kV Line,L:17049:17360:138,1.0,True,LONE PINE 2 – EDUCATION 138 kV Line,L:17147:17148:138,185.6,234.0,34.0,,table,Rebuild line with higher-capacity conductor,13173000.0,12832000.0
Q14-0420,2017-01-17,MANATI 8404 – BADOURA 230115 KV 138 kV,L:17005:17583:138,1.0,True,N OXFORD – LONE PINE2 138 kV Line,L:17146:17148:138,170.9,239.0,30.7,,table,Rebuild line with higher-capacity conductor,5395000.0,5246000.0
Q14-0420,2017-01-17,NUMBER 43 – BRITTANY WOODS 138 kV,L:16988:17155:138,1.0,True,SAUGERTIES – BOEING LONGACRES 138 kV L,L:16983:16986:138,167.4,234.0,18.3,,table,Rebuild line with higher-capacity conductor,7489000.0,5361000.0
Q14-0420,2017-01-17,BRITTANY WOODS – MAGRUDER 138 kV,L:17155:17576:138,1.0,True,GIBSONIA – MEADOWDALE 230 kV,L:19221:19226:230,162.0,249.0,17.6,,table,Rebuild line with higher-capacity conductor,772000.0,545000.0
Q15-0464,2017-01-21,Kirby - Jamacha Tap Substation 138kV,L:2650:5199:138,1.0,True,Mink Street - Homestead 161kV,L:2769:2970:161,119.3,227.0,34.5,,table,Rebuild line with higher-capacity conductor,459000.0,271000.0
Q15-0464,2017-01-21,Jamacha Tap - Hillcrest Solar 138kV line,L:5162:5199:138,1.0,True,Mink Street - Homestead 161kV,L:2769:2970:161,115.3,206.0,34.5,,table,Rebuild line with higher-capacity conductor,1781000.0,1049000.0
Q15-0464,2017-01-21,Campo Fresco 1 - Claus 138kV,L:5177:5185:138,1.0,True,Grayling Generating Sta - Switzerland 138kV,L:5450:5956:138,104.6,256.0,13.9,,table,Reconductor line,1212000.0,462000.0
Q15-0464,2017-01-21,New Milford - Hillcrest Solar 138kV line,L:5162:5168:138,1.0,True,Mink St - Homestead 161kV,L:2769:2970:161,100.5,198.0,34.5,,table,Reconductor line,878000.0,517000.0
Q15-0464,2017-01-21,Maywood - Garfield 138kV,L:5170:5175:138,1.0,True,Claus - Campo Fresco 1 138kV,L:5177:5185:138,100.4,236.0,12.2,,table,Reconductor line,421000.0,58000.0
Q15-0481,2017-01-25,Stockton-Sheldon - Dpc Bell Center 138 KV,L:9031:9042:138,1.0,True,Vienna Operations - Clermont E 345 KV,L:9043:9055:345,110.9,256.0,6.1,,table,Rebuild line with higher-capacity conductor,8510000.0,8510000.0
Q15-0481,2017-01-25,Twin Cities-Snodgrass - Delevan 138 KV,L:8362:8376:138,1.0,True,Bethpage - Ss3140 138 KV,L:8357:8375:138,103.6,199.0,52.7,,table,Reconductor line,747000.0,747000.0
Q15-0481,2017-01-25,Luquillo 2201 - Bethpage 138 KV Line,L:8357:9039:138,1.0,True,Vienna Operations - Clermont East 345 KV Line,L:9043:9055:345,102.6,310.0,6.1,,table,Reconductor line,1794000.0,1794000.0
Q15-0481,2017-01-25,Dpc Bell Center Substation - Clermont E 138 KV,L:9042:9043:138,1.0,True,Clermont E - ViennaOperations 345 KV,L:9043:9055:345,102.2,250.0,6.1,,table,Reconductor line,1829000.0,1829000.0
Q15-0511,2017-01-22,KIMPER to SPRIGG 138 KV,L:17760:18415:138,1.0,True,BATAVIA POWER PLANT to RAGLAND 345 KV line,L:17764:18399:345,126.2,417.0,10.3,124.3,fields,Rebuild line with higher-capacity conductor,35528000.0,443000.0
Q15-0511,2017-01-22,N POINT 345 kV/138 kV Transformer Bank,X:18299:345:138,0.9947028386205399,True,SHAW to NORTH PT 345 KV,L:17937:18299:345,123.7,375.0,13.4,121.0,fields,Replace transformer with higher-rated unit,18148000.0,200000.0
Q15-0511,2017-01-22,NORTH DUBLIN to FLORA E 345 KV line,L:9625:17626:345,1.0,True,WEC to KEAN MTN AND GRASSY CREEK 345 KV,L:9633:18368:345,117.6,1223.0,37.2,115.3,fields,Rebuild line with higher-capacity conductor,38762000.0,702000.0
Q15-0511,2017-01-22,FLORA E to BATAVIA POWER PLANT 345 KV,L:17626:17764:345,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345 KV,L:9633:18368:345,116.7,1220.0,37.2,114.4,fields,Rebuild line with higher-capacity conductor,73996000.0,1339000.0
Q15-0511,2017-01-22,KIMPER to TOM WATKINS 138 KV,L:17759:17760:138,1.0,True,FLORA E to N DUBLIN 345 KV,L:9625:17626:345,115.8,572.0,13.7,114.0,fields,Rebuild line with higher-capacity conductor,5484000.0,68000.0
Q15-0511,2017-01-22,SIDNEY COAL to CONCO S 138 KV,L:17756:18416:138,1.0,True,N PT to RAGLAND 345 KV,L:18299:18399:345,115.4,248.0,8.8,112.7,fields,Rebuild line with higher-capacity conductor,7223000.0,86000.0
Q15-0511,2017-01-22,STONY POINT to HOMART 138 KV,L:18069:18549:138,1.0,True,NORTH PT to RAGLAND 345 KV,L:18299:18399:345,113.3,221.0,6.1,111.2,fields,Rebuild line with higher-capacity conductor,4098000.0,71000.0
Q15-0511,2017-01-22,IBM BAILEY TAP to OCEANA 138 KV,L:18404:18667:138,1.0,True,N POINT to RAGLAND 345 KV,L:18299:18399:345,113.1,245.0,6.1,111.2,fields,Rebuild line with higher-capacity conductor,17628000.0,304000.0
Q15-0511,2017-01-22,OCEANA to JEWFISH CREEK 138 KV L,L:18667:18679:138,1.0,True,NORTH POINT to RAGLAND 345 KV Line,L:18299:18399:345,112.9,239.0,6.1,111.0,fields,Rebuild line with higher-capacity conductor,5758000.0,99000.0
Q15-0511,2017-01-22,JEWFISH CREEK to KOPPERSTON 138 KV line,L:18674:18679:138,1.0,True,N POINT to RAGLAND 345 KV L,L:18299:18399:345,112.7,236.0,6.1,110.7,fields,Rebuild line with higher-capacity conductor,3990000.0,69000.0
Q15-0511,2017-01-22,STONY PT to PARK 138 KV,L:18549:18675:138,1.0,True,NORTH PT to RAGLAND 345 KV line,L:18299:18399:345,112.5,224.0,6.1,110.5,fields,Rebuild line with higher-capacity conductor,5288000.0,91000.0
Q15-0511,2017-01-22,NIAGRA PAPER OF WISCONSIN to KOPPERSTON 138 KV Line,L:18542:18674:138,1.0,True,NORTH PT to RAGLAND 345 KV,L:18299:18399:345,112.2,232.0,6.1,110.3,fields,Rebuild line with higher-capacity conductor,5872000.0,101000.0
Q15-0511,2017-01-22,NIAGRA PAPER OF WISCONSIN to PARK 138 KV Line,L:18542:18675:138,1.0,True,RAGLAND to N POINT 345 KV L,L:18299:18399:345,111.9,229.0,6.1,109.9,fields,Rebuild line with higher-capacity conductor,3345000.0,58000.0
Q15-0511,2017-01-22,MOUNT VIEW to MEEKER 138 KV,L:9491:9495:138,1.0,True,HINTON AP to LOWMOOR 345 KV,L:9666:18544:345,111.8,485.0,6.5,110.8,fields,Rebuild line with higher-capacity conductor,10347000.0,143000.0
Q15-0511,2017-01-22,HAYSI to TOTEM 138 KV,L:9265:9347:138,1.0,True,N DUBLIN to FLORA E SUBSTATION 345 KV line,L:9625:17626:345,110.7,351.0,7.6,109.1,fields,Rebuild line with higher-capacity conductor,17014000.0,173000.0
Q15-0511,2017-01-22,BATAVIA POWER PLANT to TARZANASTATION U 138 KV Line,L:17764:17765:138,1.0,True,N DUBLIN to FLORA EAST 345 KV,L:9625:17626:345,110.5,258.0,7.6,108.3,fields,Rebuild line with higher-capacity conductor,4953000.0,61000.0
Q15-0511,2017-01-22,THIEF RIV FALLS to HINTON AP 138 KV,L:18543:18544:138,1.0,True,RED TAIL SUBSTATION to HINON AP 345 KV line,L:18381:18544:345,109.9,553.0,8.8,108.7,fields,Reconductor line,869000.0,10000.0
Q15-0511,2017-01-22,THIEF RIVER FALLS to DRAIN 138 KV,L:18543:18552:138,1.0,True,HINTON AP to RED TAIL 345 KV,L:18381:18544:345,109.8,559.0,8.8,108.6,fields,Reconductor line,2027000.0,22000.0
Q15-0511,2017-01-22,STANHILL to DRAIN 138 KV,L:18533:18552:138,1.0,True,RED TAIL SUBSTATION to HINTON AP 345 KV,L:18381:18544:345,109.7,844.0,13.2,108.6,fields,Reconductor line,1473000.0,16000.0
Q15-0511,2017-01-22,DOMTAR - WOODLAND MILL to STANHILL 138 KV,L:18533:18541:138,1.0,True,HINTON AP to RED TAIL 345 KV,L:18381:18544:345,109.7,846.0,13.2,108.6,fields,Reconductor line,1145000.0,13000.0
Q15-0511,2017-01-22,CLINCH RIV to KEAN MTN AND GRASSY CREEK 345 KV,L:9633:9638:345,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345 KV,L:9633:18368:345,108.6,1254.0,76.6,104.0,fields,Reconductor line,26328000.0,980000.0
Q15-0511,2017-01-22,FARRELL 138/1kV Transformer Bank,X:9662:138:1,0.997030114185779,True,NORTH DUBLIN to FARRELL 345 KV,L:9625:9662:345,108.2,401.0,19.4,104.5,fields,Replace transformer with higher-rated unit,4434000.0,75000.0
Q15-0511,2017-01-22,GADSDEN to DOMTAR - WOODLAND MILL 138 KV,L:18535:18541:138,1.0,True,RED TAIL SUBSTATION to HINTON AP 345 KV,L:18381:18544:345,107.8,705.0,10.5,106.7,fields,Reconductor line,2010000.0,23000.0
Q15-0511,2017-01-22,RAGLAND 345-138 kV XFMR,X:18399:345:138,0.9962047832222126,True,BATAIA POWER PLANT to RAGLAND 345 KV,L:17764:18399:345,107.5,430.0,10.3,105.7,fields,Replace transformer with higher-rated unit,12431000.0,153000.0
Q15-0511,2017-01-22,LOCUSST to INTERNATIONAL PAPER VICKSBURG MILL 138 KV line,L:17673:17676:138,1.0,True,N PT to RAGLAND 345 KV line,L:18299:18399:345,107.3,357.0,11.9,104.8,fields,Reconductor line,1609000.0,20000.0
Q15-0538,2017-01-29,Virginia Tech Power Plant / Clarkwild 138 KV,L:9492:9493:138,1.0,True,Lowmoor / Hinton Ap 345 KV,L:9666:18544:345,119.8,330.0,27.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3256000.0,359000.0
Q15-0538,2017-01-29,Cherry Crk / S Meadow 2 138 KV,L:18539:18540:138,1.0,True,Deluce / Quechan 138 KV,L:18378:18385:138,115.1,193.0,10.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1897000.0,116000.0
Q15-0538,2017-01-29,Ottumwa Generation Station / Zanja 138 KV line,L:9296:9352:138,1.0,True,Los Banos / Edgemont 138 KV,L:9496:9499:138,110.4,221.0,18.2,,prose_overloaded,Rebuild line with higher-capacity conductor,29606000.0,3514000.0
Q15-0538,2017-01-29,Shepaug / East Sidney 138 KV,L:9514:9515:138,1.0,True,Los Banos Substation / Edgemont 138 KV,L:9496:9499:138,110.0,283.0,18.2,,prose_overloaded,Reconductor line,790000.0,94000.0
Q15-0538,2017-01-29,South Christiansburg / Pella Peaking 138 KV,L:9497:9498:138,1.0,True,Lowmoor / Hinton Ap 345 KV L,L:9666:18544:345,109.2,447.0,27.8,,prose_overloaded,Reconductor line,1189000.0,131000.0
Q15-0538,2017-01-29,Whitestone / E Sidney 138 KV,L:9306:9515:138,1.0,True,Los Banos / Edgemont 138 KV,L:9496:9499:138,109.1,295.0,18.2,,prose_overloaded,Reconductor line,3299000.0,392000.0
Q15-0538,2017-01-29,Wansley Combined Cycle / 22Nd St 138 KV Line,L:9351:9359:138,1.0,True,Los Banos / Edgemont 138 KV,L:9496:9499:138,108.4,232.0,18.2,,prose_overloaded,Reconductor line,4042000.0,480000.0
Q15-0538,2017-01-29,Quechan / Gadsden 138 KV L,L:18378:18535:138,1.0,True,Wec / New Hope Ap 345 KV,L:18368:18377:345,108.3,590.0,13.3,,prose_overloaded,Reconductor line,3069000.0,41000.0
Q15-0538,2017-01-29,Pella Peaking / Edgemont 138 KV,L:9498:9499:138,1.0,True,Lowmoor / Hinton Ap 345 KV,L:9666:18544:345,108.0,474.0,27.8,,prose_overloaded,Reconductor line,500000.0,55000.0
Q15-0538,2017-01-29,Los Banos / Edgemont 138 KV L,L:9496:9499:138,1.0,True,Lowmoor / Hinton Ap 345 KV Line,L:9666:18544:345,106.9,500.0,27.8,,prose_overloaded,Reconductor line,2071000.0,229000.0
Q15-0538,2017-01-29,Red Tail / Hinton Ap 345 KV,L:18381:18544:345,1.0,True,Domtar - Woodland Mill / Stanhill 138 KV,L:18533:18541:138,105.2,2186.0,18.1,,prose_overloaded,Reconductor line,11887000.0,68000.0
Q15-0538,2017-01-29,Portable Generator 3 / Rock Hill 138 KV,L:9370:9384:138,1.0,True,Los Banos / Edgemont 138 KV line,L:9496:9499:138,104.3,255.0,18.2,,prose_overloaded,Reconductor line,4212000.0,500000.0
Q15-0538,2017-01-29,Shepaug / Wickett Gulf 138 KV,L:9514:9516:138,1.0,True,Los Banos Substation / Edgemont 138 KV,L:9496:9499:138,110.8,274.0,18.2,,prose_loss,Rebuild line with higher-capacity conductor,3796000.0,451000.0
Q15-0538,2017-01-29,Acec Calamus / Bluefield Avenue 138 KV,L:18357:18376:138,1.0,True,Southard / Chisholm 138 KV L,L:9526:9529:138,110.2,314.0,37.2,,prose_loss,Rebuild line with higher-capacity conductor,16005000.0,1226000.0
Q15-0538,2017-01-29,Deluce / Quechan 138 KV,L:18378:18385:138,1.0,True,Wec / New Hope Ap 345 KV,L:18368:18377:345,108.3,593.0,13.3,,prose_loss,Reconductor line,3836000.0,51000.0
Q15-0538,2017-01-29,South Meadow 2 / Domtar - Woodland Mill 138 KV Line,L:18539:18541:138,1.0,True,Quechan / Deluce 138 KV,L:18378:18385:138,108.1,202.0,10.3,,prose_loss,Reconductor line,1257000.0,77000.0
Q15-0538,2017-01-29,State Line Combined Cycle / Chilliwick 345 KV,L:18655:18692:345,1.0,True,Jim Hill / S Milford 345 KV,L:18683:18687:345,106.1,1684.0,9.1,,prose_loss,Reconductor line,13278000.0,77000.0
Q15-0538,2017-01-29,Hinton Ap 345/138 kV Transformer,X:18544:345:138,0.9948167424998645,True,Hinton Ap / Red Tail 345 KV line,L:18381:18544:345,105.0,1285.0,8.6,,prose_loss,Replace transformer with higher-rated unit,20192000.0,106000.0
Q15-0538,2017-01-29,Los Banos / South Canton 138 KV,L:9358:9496:138,1.0,True,Los Banos / Edgemont 138 KV line,L:9496:9499:138,120.3,222.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,3910000.0,464000.0
Q15-0538,2017-01-29,West Bassett / Brodhead S 138 KV line,L:9369:9374:138,1.0,True,Los Banos Substation / Edgemont 138 KV L,L:9496:9499:138,117.9,203.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,18540000.0,2201000.0
Q15-0538,2017-01-29,S Canton / 22Nd St 138 KV,L:9358:9359:138,1.0,True,Los Banos / Edgemont 138 KV,L:9496:9499:138,113.9,228.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,5016000.0,595000.0
Q15-0538,2017-01-29,Virginia Tech Power Plant Substation / Midway 138 KV,L:9492:9494:138,1.0,True,Lowmoor / Hinton Ap Substation 345 KV,L:9666:18544:345,113.0,381.0,27.8,,prose_colon,Rebuild line with higher-capacity conductor,9229000.0,1018000.0
Q15-0538,2017-01-29,Portable Generator 3 / Elm St 138 KV,L:9370:9513:138,1.0,True,Los Banos / Edgemont 138 KV,L:9496:9499:138,112.5,256.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,15493000.0,1839000.0
Q15-0538,2017-01-29,Midway / S Christiansburg 138 KV,L:9494:9497:138,1.0,True,Lowmoor / Hinton Ap 345 KV,L:9666:18544:345,110.7,419.0,27.8,,prose_colon,Rebuild line with higher-capacity conductor,7836000.0,865000.0
Q15-0538,2017-01-29,Santa Maria Cogen / Bluefield Avenue 138 KV,L:9230:18376:138,1.0,True,Chisholm / Southard 138 KV,L:9526:9529:138,109.8,329.0,37.2,,prose_colon,Reconductor line,3679000.0,282000.0
Q15-0553,2017-02-02,OLD FORGE – RAVENNA 230.0 kV,L:20096:20097:230,1.0,True,RAVENNA – SPRING DRAW 500.0 kV,L:19719:20097:500,104.2,887.0,8.3,,table,Reconductor line,12508000.0,124000.0
Q15-0553,2017-02-02,THAYER 500-345 kV Autotransformer,X:7233:500:345,0.96,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Autotransformer,X:8265:345:1,103.9,1170.0,5.7,,table,Replace transformer with higher-rated unit,27580000.0,271000.0
Q15-0553,2017-02-02,AES BEAVER VLY PARTNERS BEAVER VALLEY – POLY 345.0 kV,L:7562:8244:345,1.0,True,KALAMAZOO-SAN JUAN – PINEY CRK PROJECT 500.0 kV,L:7105:8253:500,102.8,1392.0,7.3,,table,Reconductor line,6069000.0,60000.0
Q15-0553,2017-02-02,LIONS RD – PINEY CRK PROJECT 500.0 kV,L:7555:8253:500,1.0,True,PINEY CRK PROJECT – HANDSOME LAKE 500.0 kV Line,L:8246:8253:500,101.5,3498.0,11.7,,table,Reconductor line,58864000.0,576000.0
Q15-0553,2017-02-02,ORCHARD RD – PEORIA 500.0 kV L,L:7672:8103:500,1.0,True,WEST CAMPUS – PEORIA 345.0 kV,L:7673:8103:345,100.7,4557.0,10.8,,table,Reconductor line,25779000.0,251000.0
Q15-0553,2017-02-02,MONTOUR STA – YERMO 500.0 kV Line,L:7109:7114:500,1.0,True,BAYSHORE – WESTWOOD GENERATION LLC SUBSTATION 500.0 kV line,L:6421:7168:500,100.7,3733.0,7.3,,table,Reconductor line,44131000.0,420000.0
Q15-0553,2017-02-02,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Transformer Bank,X:7122:500:345,0.96,True,WESTWOOD GENERATION LLC – BAYSHORE 500.0 kV L,L:6421:7168:500,100.7,2005.0,5.4,,table,Replace transformer with higher-rated unit,19487000.0,189000.0
Q15-0555,2017-01-30,GAY MILLS to AFFINITY 138kV,L:18062:18537:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC 345kV line,L:9633:18368:345,146.4,256.0,58.1,,table,Rebuild line with higher-capacity conductor,24394000.0,7701000.0
Q15-0555,2017-01-30,AFFINITY to STOTESBURY 138kV,L:18537:18554:138,1.0,True,HOEFSROA2 to POPLAR GAP 138kV,L:18546:18547:138,144.2,178.0,55.8,,table,Rebuild line with higher-capacity conductor,3934000.0,2538000.0
Q15-0555,2017-01-30,PALM AIRE to AFFINITY 138kV,L:18537:18538:138,0.9993869774646685,False,CAMANCHE to STOTESBURY 138kV,L:18553:18554:138,135.3,181.0,51.8,,table,Rebuild line with higher-capacity conductor,4066000.0,2571000.0
Q15-0555,2017-01-30,CAMANCHE to STOTESBURY 138kV L,L:18553:18554:138,1.0,True,POPLAR GAP to HOEFSROA2 138kV,L:18546:18547:138,134.9,196.0,55.8,,table,Rebuild line with higher-capacity conductor,6449000.0,4161000.0
Q15-0555,2017-01-30,PALM AIRE to EATON PARK 138kV L,L:18538:18555:138,1.0,True,CAMANCHE to STOTESBURY 138kV line,L:18553:18554:138,130.6,190.0,51.8,,table,Rebuild line with higher-capacity conductor,2872000.0,1816000.0
Q15-0555,2017-01-30,EATON PARK to HOEFSROA2 138kV,L:18547:18555:138,1.0,True,STOTESBURY SUBSTATION to CAMANCHE 138kV,L:18553:18554:138,128.6,195.0,51.8,,table,Rebuild line with higher-capacity conductor,3342000.0,2113000.0
Q15-0555,2017-01-30,POPLAR GAP to HOEFSROA2 138kV,L:18546:18547:138,1.0,True,CAMANCHE to STOTESBURY 138kV,L:18553:18554:138,127.2,199.0,51.8,,table,Rebuild line with higher-capacity conductor,5389000.0,3408000.0
Q15-0555,2017-01-30,CHILLIWICK to SPORN 345kV,L:18655:18707:345,1.0,True,JIM HILL to S MILFORD 345kV,L:18683:18687:345,116.6,1437.0,5.5,,table,Rebuild line with higher-capacity conductor,198705000.0,6255000.0
Q15-0555,2017-01-30,STONY BROOK to SUB 9675 138kV,L:9247:9675:138,1.0,True,HITON AP to LOWMOOR 345kV,L:9666:18544:345,115.5,419.0,5.6,,table,Rebuild line with higher-capacity conductor,4528000.0,146000.0
Q15-0555,2017-01-30,S TEXA to GREATER DETROIT RESOURCE RECOVERY 138kV,L:9234:9408:138,1.0,True,LOWMOOR to HINTON AP 345kV,L:9666:18544:345,112.3,551.0,5.6,,table,Rebuild line with higher-capacity conductor,5604000.0,337000.0
Q15-0555,2017-01-30,S TEXA to GLEN LYN 138kV,L:9234:9648:138,1.0,True,HINTON AP to LOWMOOR 345kV,L:9666:18544:345,111.9,561.0,5.6,,table,Rebuild line with higher-capacity conductor,3668000.0,221000.0
Q15-0555,2017-01-30,SENECA TERMINAL to HANCOK 138kV,L:9534:9632:138,1.0,True,LOWMOOR to HINTON AP 345kV,L:9666:18544:345,109.0,407.0,5.6,,table,Reconductor line,855000.0,28000.0
Q15-0555,2017-01-30,CLARKWILD 138 kV/1 kV Autotransformer,X:9493:138:1,0.9938321894811168,True,LOWMOOR to HINTON AP 345kV,L:9666:18544:345,108.7,851.0,8.1,,table,Replace transformer with higher-rated unit,6306000.0,145000.0
Q15-0555,2017-01-30,CLARKWILD 345-1 kV Transformer,X:9493:345:1,0.9938321894811168,True,HINTON AP to LOWMOOR 345kV,L:9666:18544:345,108.6,852.0,8.1,,table,Replace transformer with higher-rated unit,21145000.0,488000.0
Q15-0555,2017-01-30,LOS BANOS to HEBRON SUBSTATION 138kV,L:9355:9496:138,1.0,True,LOWMOOR to HINTON AP 345kV L,L:9666:18544:345,108.2,718.0,5.2,,table,Reconductor line,1904000.0,37000.0
Q15-0555,2017-01-30,EVERGREEN SUBSTATION to COLEMAN 138kV,L:17762:18412:138,1.0,True,GAY MILLS to AFFINITY 138kV L,L:18062:18537:138,107.4,182.0,25.8,,table,Reconductor line,750000.0,331000.0
Q15-0555,2017-01-30,NORTH HUNTINGTON to HEBRON 138kV,L:9307:9355:138,1.0,True,HINTON AP to LOWMOOR 345kV Line,L:9666:18544:345,107.4,744.0,5.2,,table,Reconductor line,5602000.0,110000.0
Q15-0555,2017-01-30,N HUNTINGTON to URBAN 138kV L,L:9307:9525:138,1.0,True,HINON AP to LOWMOOR 345kV,L:9666:18544:345,107.3,748.0,5.2,,table,Reconductor line,3777000.0,74000.0
Q15-0555,2017-01-30,URBAN to SOUTHARD 138kV Line,L:9525:9526:138,1.0,True,LOWMOOR to HINTON AP 345kV L,L:9666:18544:345,107.1,754.0,5.2,,table,Reconductor line,2172000.0,43000.0
Q15-0555,2017-01-30,SOUTHARD to CHISHOLM SUBSTATION 138kV,L:9526:9529:138,1.0,True,LWMOOR to HINTON AP 345kV Line,L:9666:18544:345,107.0,759.0,5.2,,table,Reconductor line,2861000.0,56000.0
Q15-0555,2017-01-30,GATE II to RAGLAND 138kV,L:18399:18401:138,1.0,True,BATAVIA POWER PLANT to RAGAND 345kV,L:17764:18399:345,107.0,442.0,8.1,,table,Reconductor line,484000.0,13000.0
Q15-0555,2017-01-30,CINDER to GATE II 138kV,L:18400:18401:138,1.0,True,BATAVIA POWER PLANT SUBSTATION to RAGLAND 345kV L,L:17764:18399:345,106.7,449.0,8.1,,table,Reconductor line,1051000.0,29000.0
Q15-0555,2017-01-30,JIM HILL to S MILFORD 345kV,L:18683:18687:345,1.0,True,STATE LINE COMBINED CYCLE to CHILLIWICK 345kV line,L:18655:18692:345,106.6,1269.0,7.7,,table,Reconductor line,104288000.0,2526000.0
Q15-0555,2017-01-30,CAMANCHE to POPLAR GAP 138kV L,L:18546:18553:138,1.0,True,CAMANCHE to STOTESBURY 138kV L,L:18553:18554:138,106.6,205.0,100.0,,table,Reconductor line,2153000.0,2153000.0
Q15-0555,2017-01-30,HOGGARD to IBM BAILEY TAP 138kV L,L:18404:18406:138,1.0,True,NORTH DUBLIN to FLORA E 345kV,L:9625:17626:345,106.6,183.0,6.4,,table,Reconductor line,854000.0,125000.0
Q16-0579,2017-01-24,GABRIEL SUBSTATION - HICROSS 345kV,L:6240:6299:345,1.0,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP 500kV,L:6300:7163:500,177.7,1040.0,5.0,177.3,fields,Rebuild line with higher-capacity conductor,32461000.0,301000.0
Q16-0579,2017-01-24,GABRIEL - LAKE JUNE PUMP 345kV,L:6240:6300:345,1.0,True,MARCUS HOOK ENERGY LP - LAKE JUNE PUMP 500kV L,L:6300:7163:500,169.5,1138.0,5.1,169.1,fields,Rebuild line with higher-capacity conductor,19605000.0,189000.0
Q16-0579,2017-01-24,MESA VIEW - CROMBY 345kV,L:6280:6298:345,1.0,True,MARCUS HOOK ENERGY LP - LAKE JUNE PUMP 500kV,L:6300:7163:500,107.6,1036.0,5.9,107.2,fields,Reconductor line,9158000.0,302000.0
Q15-0445,2017-03-04,Masonville Uppco – Kingsberry 138.0 kV,L:8876:9901:138,1.0,True,Carderock – Masonville Uppco 138.0 kV line,L:9715:9901:138,117.3,237.0,8.4,,table,Rebuild line with higher-capacity conductor,1208000.0,928000.0
Q15-0445,2017-03-04,Carderock – Masonville Uppco 138.0 kV,L:9715:9901:138,1.0,True,Kingsberry – Masonville Uppco 138.0 kV,L:8876:9901:138,114.5,239.0,7.0,,table,Rebuild line with higher-capacity conductor,2895000.0,2150000.0
Q15-0445,2017-03-04,Alumax – Quaker Hill 138.0 kV Ckt 1,L:8842:9856:138,1.0,True,Quaker Hill – Alumax 138.0 kV #2,L:8842:9856:138,111.7,441.0,5.5,,table,Reconductor line,596000.0,289000.0
Q15-0445,2017-03-04,Carderock – Swinks Mill 138.0 kV,L:8844:9715:138,1.0,True,Carderock – Swinks Mill 138.0 kV #1,L:8844:9715:138,108.1,418.0,5.9,,table,Reconductor line,786000.0,465000.0
Q15-0445,2017-03-04,N Canaan – Swinks Mill 138.0 kV,L:8844:9718:138,1.0,True,Swinks Mill – N Canaan 138.0 kV line,L:8844:9718:138,106.5,414.0,6.0,,table,Reconductor line,261000.0,155000.0
Q15-0445,2017-03-04,Aluax – Quaker Hill 138.0 kV,L:8842:9856:138,1.0,True,Quaker Hill – Alumax 138.0 kV L,L:8842:9856:138,106.4,463.0,5.5,,table,Reconductor line,596000.0,289000.0
Q15-0445,2017-03-04,Swinks Mill – North Canaan Substation 138.0 kV Circuit 2,L:8844:9718:138,1.0,True,Swinks Mill – North Canaan 138.0 kV Circuit 1,L:8844:9718:138,104.0,424.0,6.0,,table,Reconductor line,261000.0,155000.0
Q15-0445,2017-03-04,North Canaan – Quaker Hill 138.0 kV line,L:9718:9856:138,1.0,True,Quaker Hill – N Canaan 138.0 kV Circuit 2,L:9718:9856:138,103.2,405.0,6.0,,table,Reconductor line,374000.0,222000.0
Q15-0445,2017-03-04,Swinks Mill – Carderock 138.0 kV Line 1,L:8844:9715:138,1.0,True,Carderock – Swinks Mill 138.0 kV Line 2,L:8844:9715:138,102.9,439.0,5.9,,table,Reconductor line,786000.0,465000.0
Q15-0445,2017-03-04,Pangborn – Colesville 138.0 kV,L:8898:9062:138,1.0,True,Ina 345 kV/138 kV Autotransformer,X:8897:345:138,100.8,476.0,7.8,,table,Reconductor line,347000.0,64000.0
Q15-0493,2017-02-19,Hagan - Alleghany 230 kV,L:20133:20299:230,1.0,True,Newdeparture - Hagan 230 kV,L:19852:20299:230,124.9,610.0,35.9,,table,Rebuild line with higher-capacity conductor,41043000.0,33010000.0
Q15-0493,2017-02-19,W Batesville 100/1kV XFMR,X:19917:100:1,0.996374399987435,True,Calera T.S - Adams 230 kV line,L:19846:19941:230,115.3,367.0,9.3,,table,Replace transformer with higher-rated unit,2487000.0,2487000.0
Q15-0493,2017-02-19,Rhinebeck - Knoll 230 kV,L:18970:19003:230,1.0,True,Tecumseh - Beaver 500 kV,L:19893:20264:500,112.9,490.0,9.4,,table,Rebuild line with higher-capacity conductor,22056000.0,1578000.0
Q15-0493,2017-02-19,Knoll - Waldo 230 kV,L:18942:18970:230,1.0,True,Tecumseh - Beaver 500 kV,L:19893:20264:500,112.5,514.0,9.4,,table,Rebuild line with higher-capacity conductor,26902000.0,1925000.0
Q15-0493,2017-02-19,West Batesville 230/1 kV TX,X:19917:230:1,0.996374399987435,True,Adams - Calera T.S 230 kV,L:19846:19941:230,111.9,392.0,9.3,,table,Replace transformer with higher-rated unit,10784000.0,10784000.0
Q15-0493,2017-02-19,Cimmaron-E Natamos - Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,1.0,True,Piney Creek Project - Kalamazoo-San Juan 500 kV,L:7105:8253:500,106.1,1770.0,9.5,,table,Reconductor line,6942000.0,332000.0
Q15-0493,2017-02-19,Corridor - Shingle Creek 230 kV,L:19053:19146:230,1.0,True,Tecumseh - Beaver 500 kV Line,L:19893:20264:500,106.0,465.0,9.4,,table,Reconductor line,3874000.0,277000.0
Q15-0493,2017-02-19,Martin Lakes - Cimmaron-E Natamos 345 kV,L:7221:7290:345,1.0,True,Kalamazoo-San Juan - Piney Creek Project 500 kV Line,L:7105:8253:500,105.3,2008.0,9.7,,table,Reconductor line,6633000.0,317000.0
Q15-0493,2017-02-19,Bauer - Poly 345 kV,L:7184:7562:345,1.0,True,Piney Creek Projet - Kalamazoo-San Juan 500 kV,L:7105:8253:500,104.8,1258.0,7.4,,table,Reconductor line,13346000.0,671000.0
Q15-0493,2017-02-19,Aes Beaver Valley Partners Beaver Valley - Poly 345 kV line,L:7562:8244:345,1.0,True,Kalamazoo-San Juan - Piney Creek Project 500 kV L,L:7105:8253:500,103.6,1392.0,7.6,,table,Reconductor line,8214000.0,414000.0
Q15-0493,2017-02-19,Bauer - Martin Lakes 345 kV,L:7184:7221:345,1.0,True,Mcclellan-Bell - Goodyear Lake Plant 345 kV,L:7253:7389:345,102.6,1710.0,6.6,,table,Reconductor line,8320000.0,381000.0
Q15-0493,2017-02-19,Trezeant - Hadsome Lake 500 kV L,L:7775:8246:500,1.0,True,Piney Crk Project - Lions Road 500 kV,L:7555:8253:500,102.0,2747.0,12.1,,table,Reconductor line,38547000.0,1891000.0
Q15-0493,2017-02-19,Love Bird - Armstrog 500 kV,L:8267:8291:500,1.0,True,Kalamazo-San Juan - Piney Creek Project 500 kV,L:7105:8253:500,100.2,2513.0,8.9,,table,Reconductor line,52256000.0,2430000.0
Q15-0501,2017-02-15,Olive / Rittenhouse Tap 2 100.0 kV Circuit 2,L:22376:22590:100,1.0,True,Rittenhouse Tap 2 / Olive 100.0 kV Line 1,L:22376:22590:100,200.5,163.0,17.2,188.0,fields,Rebuild line with higher-capacity conductor,4479000.0,2112000.0
Q15-0501,2017-02-15,Olive / Rittenhouse Tap 2 100.0 kV Cir. 1,L:22376:22590:100,1.0,True,Olive / Rittenhouse Tap 2 100.0 kV,L:22376:22590:100,193.9,169.0,17.2,181.8,fields,Rebuild line with higher-capacity conductor,4479000.0,2112000.0
Q15-0501,2017-02-15,Factor 1 8011 / Grandview Ave 100.0 kV Line 1,L:22594:22595:100,1.0,True,Factor 1 8011 / Grandview Ave 100.0 kV #2,L:22594:22595:100,190.4,147.0,13.3,179.7,fields,Rebuild line with higher-capacity conductor,3659000.0,323000.0
Q15-0501,2017-02-15,Grandview Ave / Factor 1 8011 100.0 kV,L:22594:22595:100,1.0,True,Grandview Ave / Factor 1 8011 100.0 kV Cir. 1,L:22594:22595:100,190.4,147.0,13.3,179.7,fields,Rebuild line with higher-capacity conductor,3659000.0,323000.0
Q15-0501,2017-02-15,Rittenhouse Tap 2 / Shroud 100.0 kV line,L:22590:22591:100,1.0,True,Drewry / Grandview Ave 100.0 kV Line,L:22588:22595:100,125.9,173.0,5.4,122.2,fields,Rebuild line with higher-capacity conductor,2696000.0,134000.0
Q15-0501,2017-02-15,Oregon / North Bluff 100.0 kV,L:20983:21000:100,1.0,True,Sacamento Regional Wwtp / Schuylerville 100.0 kV,L:20998:21002:100,124.8,117.0,74.1,49.8,fields,Rebuild line with higher-capacity conductor,2496000.0,2245000.0
Q15-0501,2017-02-15,Buchanan Mi / Shroud 100.0 kV,L:21678:22591:100,1.0,True,Grandview Ave / Drewry 100.0 kV,L:22588:22595:100,111.0,174.0,5.4,107.3,fields,Rebuild line with higher-capacity conductor,8735000.0,434000.0
Q15-0501,2017-02-15,Poinsett / Buchanan Mi 100.0 kV,L:20996:21678:100,1.0,True,Drewry Substation / Grandview Ave 100.0 kV line,L:22588:22595:100,110.8,176.0,5.4,107.1,fields,Rebuild line with higher-capacity conductor,3330000.0,166000.0
Q15-0501,2017-02-15,Waldo 500/230 kV Autotransformer,X:18942:500:230,0.9780233675358484,True,Tecumseh Substation / Beaver 500.0 kV L,L:19893:20264:500,101.9,716.0,9.7,100.3,fields,Replace transformer with higher-rated unit,35943000.0,399000.0
Q15-0501,2017-02-15,Rhinebeck / Corridor 230.0 kV line,L:19003:19053:230,1.0,True,Tecumseh Substation / Beaver 500.0 kV Line,L:19893:20264:500,101.4,534.0,9.8,99.2,fields,Reconductor line,7220000.0,80000.0
Q15-0516,2017-03-05,Sherman Rd-Sechelt 138 kV,L:9829:9837:138,1.0,True,Baraga Vlg-Miller Redwood 345 kV L,L:9725:9793:345,307.6,223.0,5.3,305.4,fields,Rebuild line with higher-capacity conductor,10028000.0,2298000.0
Q15-0516,2017-03-05,Colton-Sherman Road 138 kV,L:9729:9829:138,1.0,True,Miller Redwood-Baraga Vlg 345 kV,L:9725:9793:345,302.9,230.0,5.3,300.8,fields,Rebuild line with higher-capacity conductor,22300000.0,5110000.0
Q15-0516,2017-03-05,Walthall-Geysers Tap 2 138 kV,L:9770:10265:138,1.0,True,Baraga Vlg Substation-Geysers Tap 2 345 kV line,L:9793:10265:345,125.3,444.0,7.5,123.7,fields,Rebuild line with higher-capacity conductor,5383000.0,235000.0
Q15-0516,2017-03-05,Clearwater-Mountain Lake 138 kV L,L:9743:9810:138,1.0,True,Anasco 6101-Whirlwind 345 kV,L:9816:9975:345,123.9,238.0,5.6,121.8,fields,Rebuild line with higher-capacity conductor,3894000.0,143000.0
Q15-0516,2017-03-05,Yadkin-Mwd Etiwanda Substation 138 kV Line,L:9757:10300:138,1.0,True,Wheelabrator Portsmouth-Yadkin 138 kV,L:9757:9759:138,123.1,334.0,6.9,121.2,fields,Rebuild line with higher-capacity conductor,2744000.0,172000.0
