project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0516,2017-03-05,Mountain Lake-Waldron 138 kV L,L:9810:9815:138,1.0,True,Anasco 6101-Whirlwind 345 kV,L:9816:9975:345,118.3,222.0,5.6,116.0,fields,Rebuild line with higher-capacity conductor,2406000.0,89000.0
Q15-0516,2017-03-05,Clearwater-Tyler 138 kV,L:9743:10267:138,1.0,True,Anasco 6101-Whirlwind Substation 345 kV,L:9816:9975:345,110.1,293.0,5.6,108.4,fields,Rebuild line with higher-capacity conductor,967000.0,36000.0
Q15-0516,2017-03-05,St Crispin Substation 345 kV/138 kV Auto,X:8823:345:138,0.9813705665975181,True,St Crispin-Pluess 345 kV,L:8823:8824:345,102.4,805.0,5.4,101.8,fields,Replace transformer with higher-rated unit,17070000.0,253000.0
Q15-0519,2017-02-27,Tuller Hill-Lone Rock 138kV,L:17665:17826:138,1.0,True,Erin-Allings Crossing Substation 138kV Line,L:17663:17736:138,186.0,167.0,29.8,,table,Rebuild line with higher-capacity conductor,10345000.0,8926000.0
Q15-0519,2017-02-27,N Rndolph-Tuller Hill 138kV Line,L:17737:17826:138,1.0,True,Erin-Allings Crossing 138kV,L:17663:17736:138,177.5,179.0,29.8,,table,Rebuild line with higher-capacity conductor,7780000.0,6712000.0
Q15-0519,2017-02-27,Mwd Temescal-Richardson 138kV,L:16991:17584:138,1.0,True,Richardson-Mwd Temescal 138kV Line 1,L:16991:17584:138,137.8,284.0,7.0,,table,Rebuild line with higher-capacity conductor,4180000.0,552000.0
Q15-0519,2017-02-27,Mwd Temescal-Richardson 138kV #1,L:16991:17584:138,1.0,True,Mwd Temescal-Richardson 138kV Line 2,L:16991:17584:138,137.3,285.0,7.0,,table,Rebuild line with higher-capacity conductor,4180000.0,552000.0
Q15-0519,2017-02-27,Fayetteville S Substation-San Bruno Substation 100kV,L:18790:19215:100,1.0,True,Idle Hour-Cherry Grove Switching 230kV,L:18878:18898:230,129.3,193.0,9.8,,table,Rebuild line with higher-capacity conductor,992000.0,123000.0
Q15-0519,2017-02-27,Lone Rock-Berlin 5 138kV,L:17660:17665:138,1.0,True,Kimberly Clark-Holly Power Plant 138kV L,L:17040:17666:138,129.1,202.0,30.4,,table,Rebuild line with higher-capacity conductor,12558000.0,10967000.0
Q15-0519,2017-02-27,Erin-Allings Crossing 138kV,L:17663:17736:138,1.0,True,N Randolph-Paul Sweet 138kV,L:17735:17737:138,128.0,519.0,77.1,,table,Rebuild line with higher-capacity conductor,19971000.0,16616000.0
Q15-0519,2017-02-27,Paul Sweet-N Randolph 138kV,L:17735:17737:138,1.0,True,Allings Crossing-Erin Substation 138kV line,L:17663:17736:138,124.7,547.0,81.4,,table,Rebuild line with higher-capacity conductor,15371000.0,12747000.0
Q15-0519,2017-02-27,Paul Sweet-Allings Crossing 138kV L,L:17735:17736:138,1.0,True,Erin-Allings Crossing 138kV,L:17663:17736:138,122.8,434.0,59.7,,table,Rebuild line with higher-capacity conductor,5720000.0,4744000.0
Q15-0519,2017-02-27,Erin-Holly Power Plant 138kV,L:17663:17666:138,1.0,True,N Randolph-Paul Sweet 138kV,L:17735:17737:138,121.9,535.0,77.1,,table,Rebuild line with higher-capacity conductor,19052000.0,15852000.0
Q15-0519,2017-02-27,Odessa-Watson 100kV,L:19206:19210:100,1.0,True,Rio Vista-Guion 100kV,L:18792:18793:100,121.7,152.0,7.8,,table,Rebuild line with higher-capacity conductor,2232000.0,283000.0
Q15-0519,2017-02-27,Number 43-Apline 138kV L,L:16988:17573:138,1.0,True,Number 43-White Tanks Aps Substation 138kV,L:16988:17586:138,117.4,211.0,5.8,,table,Rebuild line with higher-capacity conductor,2616000.0,238000.0
Q15-0519,2017-02-27,Gibsonia-Great Lakes Hydro America - e 100kV,L:19216:19221:100,1.0,True,Meadowdale-Gibsonia 230kV Line,L:19221:19226:230,116.4,126.0,5.1,,table,Rebuild line with higher-capacity conductor,988000.0,142000.0
Q15-0519,2017-02-27,Berlin 5-Hernando 138kV Line,L:17660:17662:138,1.0,True,Kimberly Clark-Holly Power Plant Substation 138kV,L:17040:17666:138,115.1,213.0,30.4,,table,Rebuild line with higher-capacity conductor,9194000.0,8029000.0
Q15-0519,2017-02-27,Cannonsburg-Holly Power Plant 138kV,L:17666:17667:138,1.0,True,Paul Sweet-N Randolph 138kV,L:17735:17737:138,115.0,176.0,29.7,,table,Rebuild line with higher-capacity conductor,6857000.0,6063000.0
Q15-0519,2017-02-27,North Little Rock Levy Substation-Us Ord Depot-Herlong 138kV,L:16944:16945:138,1.0,True,Five Mile 345-138 kV Autotransformer,X:17328:345:138,110.5,413.0,16.1,,table,Rebuild line with higher-capacity conductor,11455000.0,2036000.0
Q15-0519,2017-02-27,Butts Substation-Allings Crossing 138kV,L:17734:17736:138,1.0,True,Paul Sweet-Allings Crossing 138kV,L:17735:17736:138,110.5,355.0,44.4,,table,Rebuild line with higher-capacity conductor,2263000.0,1819000.0
Q15-0519,2017-02-27,Kimberly Clark Substation-Holly Power Plant 138kV,L:17040:17666:138,1.0,True,Paul Sweet-N Randolph 138kV,L:17735:17737:138,110.1,397.0,47.4,,table,Rebuild line with higher-capacity conductor,15802000.0,12708000.0
Q15-0519,2017-02-27,Rio Vista-Guion 100kV line,L:18792:18793:100,1.0,True,Odessa Substation-Watson 100kV,L:19206:19210:100,108.3,187.0,8.8,,table,Reconductor line,660000.0,84000.0
Q15-0519,2017-02-27,Chattanooga Pscc-Koda Biomass Plant 138kV,L:17350:17639:138,1.0,True,Formosa Plastics-Port Ewards 345kV,L:17208:17847:345,108.0,207.0,12.1,,table,Reconductor line,1963000.0,980000.0
Q15-0519,2017-02-27,Paul Sweet-Butts 138kV,L:17734:17735:138,1.0,True,Allings Crossing Substation-Paul Sweet 138kV,L:17735:17736:138,107.1,337.0,44.4,,table,Reconductor line,2022000.0,1625000.0
Q15-0519,2017-02-27,E Marysville Substation-Ludington 230kV,L:18854:18859:230,1.0,True,Cedar Hill-Fishhawk Substation 500kV line,L:18862:19134:500,105.1,893.0,6.1,,table,Reconductor line,13170000.0,1552000.0
Q15-0519,2017-02-27,Cedar Hill Substation-Ludington 230kV,L:18859:18862:230,0.9752885974506992,False,Cedr Hill-Fishhawk 500kV,L:18862:19134:500,105.1,928.0,6.1,,table,Reconductor line,4026000.0,475000.0
Q15-0519,2017-02-27,Bladenboro Solar 2-University Of Colorado 138kV,L:17010:17011:138,1.0,True,Formosa Plastics-Port Ewards 345kV,L:17208:17847:345,102.3,231.0,6.5,,table,Reconductor line,2669000.0,392000.0
Q15-0519,2017-02-27,E Marysville-Reedy Crk 230kV,L:18854:19565:230,1.0,True,Fishhawk-Cedar Hill 500kV line,L:18862:19134:500,102.1,811.0,7.6,,table,Reconductor line,19415000.0,2540000.0
Q15-0524,2017-02-19,Missouri City-Fayetteville 138.0 kV,L:6016:7938:138,1.0,True,Grand Pt-Fayetteville 138.0 kV,L:7932:7938:138,767.5,194.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2762000.0,2762000.0
Q15-0524,2017-02-19,Pleasant Grove-Pinola 09 138.0 kV,L:6018:6375:138,1.0,True,Fayetteville-Grand Pt 138.0 kV,L:7932:7938:138,695.1,210.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8832000.0,8832000.0
Q15-0524,2017-02-19,Chambersburg-Orchard Park 138.0 kV,L:8274:8282:138,1.0,True,Elgin Switching-Uncer 138.0 kV,L:7934:7936:138,297.8,181.0,26.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4866000.0,4866000.0
Q15-0524,2017-02-19,Antrim-Texas Eastern 138.0 kV line,L:7937:7943:138,1.0,True,Elgin Switching-Uncer 138.0 kV,L:7934:7936:138,262.2,206.0,26.3,,prose_overloaded,Rebuild line with higher-capacity conductor,7755000.0,7755000.0
Q15-0524,2017-02-19,Warren Canyon Tap-Delaney 138.0 kV,L:7939:8104:138,1.0,True,Grand Point-Fayetteville 138.0 kV,L:7932:7938:138,255.2,180.0,18.8,,prose_overloaded,Rebuild line with higher-capacity conductor,24247000.0,24247000.0
Q15-0524,2017-02-19,Texas Eastern-Orchard Park 138.0 kV,L:7937:8282:138,1.0,True,Elgin Switching-Uncer 138.0 kV,L:7934:7936:138,245.2,227.0,26.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1125000.0,1125000.0
Q15-0524,2017-02-19,La Conner-Gum St 138.0 kV L,L:7931:7933:138,1.0,True,Uncer-Chambersburg 138.0 kV,L:7936:8274:138,162.0,656.0,73.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4921000.0,4921000.0
Q15-0524,2017-02-19,Miller-Catoctin 138.0 kV L,L:8761:8762:138,0.9971361649406245,False,Caledonia Switching Yard Substation-Tyson 138.0 kV line,L:8735:9066:138,161.9,276.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5213000.0,5213000.0
Q15-0524,2017-02-19,Ge Alachua Substation 138-1 kV TX,X:6475:138:1,0.9945172377644477,True,Gran Pt-Fayetteville 138.0 kV,L:7932:7938:138,151.7,399.0,6.5,,prose_overloaded,Replace transformer with higher-rated unit,6392000.0,4858000.0
Q15-0524,2017-02-19,Grand Point-Fayetteville 138.0 kV Line,L:7932:7938:138,1.0,True,Missouri City-Fayetteville 138.0 kV,L:6016:7938:138,859.0,173.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4312000.0,4312000.0
Q15-0524,2017-02-19,Galt Substation-Missouri City 138.0 kV,L:6016:6017:138,1.0,True,Grand Pt-Fayetteville 138.0 kV,L:7932:7938:138,740.2,199.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2811000.0,2811000.0
Q15-0524,2017-02-19,Warren Canyon Tap-Trenton South 138.0 kV,L:7939:7950:138,1.0,True,Fayetteville-Grand Pt 138.0 kV,L:7932:7938:138,616.8,232.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,9671000.0,9671000.0
Q15-0524,2017-02-19,Roxbury-Trenton South 138.0 kV,L:7947:7950:138,1.0,True,Fayetteville-Grand Pt 138.0 kV line,L:7932:7938:138,573.6,250.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,13206000.0,13206000.0
Q15-0524,2017-02-19,Miller-Kerr Substation 138.0 kV,L:8761:8763:138,1.0,True,Tyson-Caledonia Switching Yard 138.0 kV,L:8735:9066:138,308.6,201.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,2443000.0,2443000.0
Q15-0524,2017-02-19,Whitehurst-Kerr 138.0 kV L,L:8614:8763:138,1.0,True,Caledonia Switching Yard-Tyson 138.0 kV Line,L:8735:9066:138,272.4,218.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,8119000.0,8119000.0
Q15-0524,2017-02-19,Casaloma-Warren Canyon Tap 138.0 kV,L:7796:7939:138,1.0,True,Fayetteville-Grand Pt 138.0 kV,L:7932:7938:138,264.4,318.0,31.4,,prose_loss,Rebuild line with higher-capacity conductor,5410000.0,5410000.0
Q15-0524,2017-02-19,Uncer-Chambersburg 138.0 kV L,L:7936:8274:138,1.0,True,Elgin Switching-Uncer 138.0 kV,L:7934:7936:138,186.4,555.0,74.3,,prose_loss,Rebuild line with higher-capacity conductor,3602000.0,3602000.0
Q15-0524,2017-02-19,Cove Avenue-Ussc 138.0 kV,L:6029:8620:138,1.0,True,Hanes-Cove Avenue 138.0 kV line,L:6015:6029:138,177.2,355.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,1571000.0,1571000.0
Q15-0524,2017-02-19,Hanes-Cove Avenue 138.0 kV,L:6015:6029:138,0.9979817025147257,False,Cove Avenue-Ussc 138.0 kV line,L:6029:8620:138,150.6,292.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,11536000.0,11536000.0
Q15-0524,2017-02-19,Grand Pt-Uncer Substation 138.0 kV,L:7932:7936:138,1.0,True,Fayetteville-Missouri City 138.0 kV,L:6016:7938:138,808.4,182.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3388000.0,3388000.0
Q15-0524,2017-02-19,Pleasant Grove-Galt 138.0 kV,L:6017:6018:138,1.0,True,Fayetteville Substation-Grand Pt 138.0 kV,L:7932:7938:138,719.7,204.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3914000.0,3914000.0
Q15-0524,2017-02-19,Pinola 09-Roxbury 138.0 kV L,L:6375:7947:138,1.0,True,Fayetteville-Grand Pt Substation 138.0 kV,L:7932:7938:138,648.8,222.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8489000.0,8489000.0
Q15-0524,2017-02-19,Uncer-Elgin Switching 138.0 kV,L:7934:7936:138,1.0,True,Uncer-Chambersburg 138.0 kV,L:7936:8274:138,166.5,660.0,73.1,,prose_colon,Rebuild line with higher-capacity conductor,1269000.0,1269000.0
Q15-0524,2017-02-19,Thurmont-Catoctin 138.0 kV Line,L:8736:8762:138,1.0,True,Tyson-Caledonia Switching Yard 138.0 kV line,L:8735:9066:138,166.4,282.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,8113000.0,8113000.0
Q15-0524,2017-02-19,Gum St-Elgin Switching 138.0 kV Line,L:7933:7934:138,1.0,True,Uncer-Chambersburg 138.0 kV,L:7936:8274:138,152.0,711.0,73.1,,prose_colon,Rebuild line with higher-capacity conductor,1364000.0,1364000.0
Q16-0586,2017-03-03,Hawthorne Ocb Electric – North Yuma 100 kV,L:23041:23284:100,0.9975072028077538,False,Moize Creek 230 kV/1 kV TX,X:23005:230:1,120.1,201.0,10.9,,table,Rebuild line with higher-capacity conductor,3414000.0,624000.0
Q16-0586,2017-03-03,Prospect Hts – Georgia-Pacific Corp - Nekoosa Mill 100 kV,L:23038:23045:100,1.0,True,Hawhorne Ocb Electric Substation – N Yuma 100 kV,L:23041:23284:100,112.8,122.0,13.5,,table,Rebuild line with higher-capacity conductor,2490000.0,437000.0
Q16-0586,2017-03-03,Bixby Hill – Gwynneville 100 kV Circuit 2,L:22834:23093:100,1.0,True,Bixby Hill – Gwynneville Substation 100 kV Line 1,L:22834:23093:100,112.1,150.0,6.9,,table,Reconductor line,504000.0,85000.0
Q16-0586,2017-03-03,Tulsa Southeast – Elk Grove 100 kV,L:23280:23305:100,1.0,True,Duke Springboro – Zion Energy Center 100 kV,L:23311:25117:100,110.6,153.0,44.4,,table,Rebuild line with higher-capacity conductor,1680000.0,344000.0
Q16-0586,2017-03-03,Tulsa Southeast – Middleton 100 kV,L:23280:23287:100,1.0,True,Duke Springboro – Zion Energy Ctr Substation 100 kV,L:23311:25117:100,107.8,178.0,44.4,,table,Reconductor line,1705000.0,349000.0
Q16-0586,2017-03-03,Edison Solar Ii – Pateros Substation 100 kV,L:22821:22833:100,1.0,True,Edison Solar Ii – Georgia-Pacific Corp - Nekoosa Mill 100 kV,L:22833:23045:100,104.6,134.0,8.2,,table,Reconductor line,336000.0,58000.0
Q16-0586,2017-03-03,Edison Solar Ii – Georgia-Pacific Corp - Nekosa Mill 100 kV,L:22833:23045:100,1.0,True,Edison Solar Ii – Pateros 100 kV,L:22821:22833:100,102.2,128.0,7.7,,table,Reconductor line,1662000.0,286000.0
Q16-0586,2017-03-03,Thayer – Goodyear Lake Plant 345 kV line,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV TX,X:8265:345:1,100.9,1434.0,6.7,,table,Reconductor line,2848000.0,23000.0
Q16-0586,2017-03-03,San German Tc 6406 – Stegall 345 kV,L:7702:7709:345,1.0,True,Carbon Center 500 kV/345 kV TX,X:7809:500:345,100.7,1476.0,5.2,,table,Reconductor line,15171000.0,123000.0
Q16-0586,2017-03-03,Piney Crk Project – San German Tc 6406 345 kV Line,L:7702:8253:345,1.0,True,Piey Creek Project – Kalamazoo-San Juan 500 kV,L:7105:8253:500,100.6,2479.0,8.1,,table,Reconductor line,23198000.0,188000.0
Q16-0586,2017-03-03,Edison Solar Ii – Gwynneville 100 kV #1,L:22833:22834:100,1.0,True,Gwynneville – Edison Solar Ii 100 kV #2,L:22833:22834:100,100.5,141.0,6.9,,table,Reconductor line,530000.0,89000.0
Q16-0586,2017-03-03,Edison Solar Ii – Gwynneville 100 kV,L:22833:22834:100,1.0,True,Edison Solar Ii – Gwynneville 100 kV,L:22833:22834:100,100.5,141.0,6.9,,table,Reconductor line,530000.0,89000.0
Q16-0586,2017-03-03,Middleton – Crist Road 100 kV,L:23287:23314:100,1.0,True,Duk Springboro – Zion Energy Ctr 100 kV,L:23311:25117:100,100.2,167.0,55.6,,table,Reconductor line,3775000.0,773000.0
Q16-0586,2017-03-03,Gwynneville – Bixby Hill 100 kV,L:22834:23093:100,1.0,True,Gwynneville – Bixby Hill 100 kV Ckt 2,L:22834:23093:100,100.1,168.0,6.9,,table,Reconductor line,504000.0,85000.0
Q15-0434,2017-04-03,St Johnsbury – Mason Crk 230.0 kV,L:23227:23232:230,1.0,True,Mason Crk – Rocky Road ower Llc 230.0 kV line,L:23227:23495:230,174.3,477.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13268000.0,8522000.0
Q15-0434,2017-04-03,Aes Beaver Valley Partners Beaver Valley – Poly 345.0 kV,L:7562:8244:345,1.0,True,Kalamazoo-an Juan – Piney Crk Project 500.0 kV,L:7105:8253:500,107.6,1392.0,7.3,,prose_overloaded,Reconductor line,6514000.0,364000.0
Q15-0434,2017-04-03,Aes Beaver Vly Partners Beaver Valley – Lions Road 500.0 kV L,L:7555:8244:500,1.0,True,Cranberry – Beaver Vly 500.0 kV,L:7564:8273:500,100.1,2652.0,7.6,,prose_overloaded,Reconductor line,35229000.0,1953000.0
Q15-0434,2017-04-03,Elgin Energy Center Llc – St Johnsbury 230.0 kV,L:23232:23446:230,1.0,True,Mason Crk – Rocky Road Power Llc 230.0 kV,L:23227:23495:230,153.8,546.0,81.5,,prose_loss,Rebuild line with higher-capacity conductor,17432000.0,10339000.0
Q15-0434,2017-04-03,Allegheny Energy Units 3 4 & 5 345/1 kV Auto,X:8265:345:1,0.96,True,Piney Creek Project – Kalamazoo-San Juan 500.0 kV,L:7105:8253:500,113.2,1552.0,9.1,,prose_loss,Replace transformer with higher-rated unit,17658000.0,981000.0
Q15-0434,2017-04-03,Allegheny Energy Units 3 4 & 5 500/1 kV TX,X:8265:500:1,0.96,True,Piney Crk Project – Kalamazoo-San Juan 500.0 kV Line,L:7105:8253:500,113.2,1552.0,9.1,,prose_loss,Replace transformer with higher-rated unit,17212000.0,957000.0
Q15-0434,2017-04-03,Martin Lakes – Cimmaron-E Natamos Substation 345.0 kV,L:7221:7290:345,1.0,True,Kalamazoo-San Juan – Piney Crk Project 500.0 kV,L:7105:8253:500,109.5,2008.0,9.6,,prose_loss,Reconductor line,11604000.0,645000.0
Q15-0434,2017-04-03,Bauer – Poly Substation 345.0 kV,L:7184:7562:345,1.0,True,Kalamazoo-San Juan – Piney Crk Project 500.0 kV line,L:7105:8253:500,108.8,1258.0,7.1,,prose_loss,Reconductor line,8991000.0,502000.0
Q15-0434,2017-04-03,Bauer – Martin Lakes 345.0 kV,L:7184:7221:345,1.0,True,Mcclellan-Bell Substation – Goodyear Lake Plant 345.0 kV,L:7253:7389:345,107.7,1710.0,6.6,,prose_loss,Reconductor line,5862000.0,325000.0
Q15-0434,2017-04-03,Mcclellan-Bell – Goodyear Lake Plat 345.0 kV,L:7253:7389:345,1.0,True,Martin Lakes – Cimmaron-E Natamos 345.0 kV Line,L:7221:7290:345,100.5,1983.0,7.1,,prose_loss,Reconductor line,15436000.0,856000.0
Q15-0434,2017-04-03,Handsome Lake – Trezevant 500.0 kV,L:7775:8246:500,1.0,True,Lions Road Substation – Piney Crk Project 500.0 kV L,L:7555:8253:500,100.0,2747.0,11.8,,prose_loss,Reconductor line,28363000.0,1577000.0
Q15-0434,2017-04-03,Mason Crk – Rocky Rd Power Llc 230.0 kV,L:23227:23495:230,1.0,True,Elgin Energy Center Llc – St Johnsbury 230.0 kV,L:23232:23446:230,163.5,542.0,93.8,,prose_colon,Rebuild line with higher-capacity conductor,9308000.0,5646000.0
Q15-0434,2017-04-03,Cimmaron-E Natamos – Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,1.0,True,Piney Crk Project – Kalamazoo-San Juan 500.0 kV,L:7105:8253:500,110.4,1770.0,9.4,,prose_colon,Rebuild line with higher-capacity conductor,27585000.0,1534000.0
Q15-0460,2017-03-25,Firstenergy Springdale Power Sta - Gobain 138kV,L:7265:7277:138,1.0,True,Allegheny Energy Units 3 4 & 5 345-1 kV Auto,X:8265:345:1,170.5,237.0,7.8,158.8,fields,Rebuild line with higher-capacity conductor,1809000.0,1809000.0
Q15-0460,2017-03-25,Tulare Lake - Paul 138kV,L:7410:7427:138,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500kV,L:8265:8284:500,170.5,256.0,6.1,162.1,fields,Rebuild line with higher-capacity conductor,1864000.0,1864000.0
Q15-0460,2017-03-25,MurderCrk - Zamora 138kV L,L:7259:7279:138,1.0,True,Goodyear Lake Plant - Thayer 345kV Line,L:7233:7389:345,163.8,171.0,6.6,150.1,fields,Rebuild line with higher-capacity conductor,2890000.0,1539000.0
Q15-0460,2017-03-25,Zamora - Teichert Aggregates 138kV,L:7259:7267:138,1.0,True,Goodyear Lake Plant - Thayer 345kV line,L:7233:7389:345,141.9,306.0,8.4,132.1,fields,Rebuild line with higher-capacity conductor,1650000.0,1378000.0
Q15-0460,2017-03-25,Cholame - Armawalk 138kV line,L:8217:8218:138,1.0,True,Thaer 500/345 kV Transformer,X:7233:500:345,141.8,360.0,7.1,134.9,fields,Rebuild line with higher-capacity conductor,5971000.0,2429000.0
Q15-0460,2017-03-25,Herlong - Teichert Aggregates 138kV,L:7267:7280:138,1.0,True,Thayer Substation - Goodyear Lake Plant 345kV,L:7233:7389:345,137.7,331.0,8.4,128.7,fields,Rebuild line with higher-capacity conductor,2612000.0,2182000.0
Q15-0460,2017-03-25,Lakegen - Herlong 138kV,L:7280:7395:138,1.0,True,Thayer - Goodyear Lake Plant 345kV,L:7233:7389:345,134.2,349.0,8.4,125.6,fields,Rebuild line with higher-capacity conductor,825000.0,689000.0
Q15-0460,2017-03-25,Ss3143 - Lakegen 138kV line,L:7286:7395:138,1.0,True,Thayer - Goodyear Lake Plant 345kV,L:7233:7389:345,134.1,357.0,8.4,125.8,fields,Rebuild line with higher-capacity conductor,1971000.0,1646000.0
Q15-0460,2017-03-25,Campus - Murder Crk 138kV,L:7257:7279:138,1.0,True,Goodyear Lake Plant - Thayer 345kV,L:7233:7389:345,134.0,199.0,6.6,122.2,fields,Rebuild line with higher-capacity conductor,2652000.0,1412000.0
Q15-0460,2017-03-25,800900 Network - Sacheen 138kV Line,L:7409:7442:138,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500kV,L:8265:8284:500,132.7,354.0,9.0,123.7,fields,Rebuild line with higher-capacity conductor,5876000.0,5259000.0
Q15-0460,2017-03-25,800900 Network - Telegraph 138kV,L:7385:7409:138,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500kV,L:8265:8284:500,131.0,368.0,9.0,122.3,fields,Rebuild line with higher-capacity conductor,9557000.0,8554000.0
Q15-0460,2017-03-25,Firstenergy Sprigdale Power Sta - Telegraph 138kV,L:7277:7385:138,1.0,True,Allegheny Energy Units 3 4 & 5 - Shoals 500kV,L:8265:8284:500,130.6,371.0,9.0,122.0,fields,Rebuild line with higher-capacity conductor,3793000.0,3395000.0
Q15-0460,2017-03-25,Gobain - Nietos Substation 138kV L,L:7265:8263:138,1.0,True,Allegheny Energy Units 3 4 & 5 500/1 kV Auto,X:8265:500:1,130.3,238.0,5.2,122.5,fields,Rebuild line with higher-capacity conductor,2408000.0,2408000.0
Q15-0460,2017-03-25,Hosto 5011 - Zamora 138kV,L:7258:7259:138,1.0,True,Gobain - Firstenergy Springdale Power Sta 138kV,L:7265:7277:138,124.7,188.0,5.2,114.8,fields,Rebuild line with higher-capacity conductor,2862000.0,2862000.0
Q15-0460,2017-03-25,Railyard - Bad Crk 138kV Line,L:7309:7313:138,1.0,True,Cimmaron-E Natamos - Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,122.0,259.0,22.0,91.9,fields,Rebuild line with higher-capacity conductor,3518000.0,3313000.0
Q15-0460,2017-03-25,Sacheen - Tulare Lake 138kV Line,L:7427:7442:138,1.0,True,Shoals - Allegheny Energy Units 3 4 & 5 500kV,L:8265:8284:500,121.0,226.0,6.4,110.9,fields,Rebuild line with higher-capacity conductor,7698000.0,7698000.0
Q15-0460,2017-03-25,Elk Garden - 2Nd St 138kV,L:7190:7284:138,1.0,True,Cottage Brook - Clubhouse 138kV,L:7254:7305:138,120.1,248.0,34.5,70.7,fields,Rebuild line with higher-capacity conductor,725000.0,682000.0
Q15-0460,2017-03-25,Guardian And Eastbank - Elk Gaden 138kV,L:7190:7274:138,1.0,True,Clubhouse - Cottage Brook 138kV,L:7254:7305:138,119.2,256.0,34.5,71.4,fields,Rebuild line with higher-capacity conductor,2192000.0,2062000.0
Q15-0460,2017-03-25,Guardian And Eastbank - Ainsworth 138kV line,L:7274:7396:138,1.0,True,Clubhouse - Cottage Brook 138kV Line,L:7254:7305:138,118.7,261.0,34.5,71.8,fields,Rebuild line with higher-capacity conductor,1851000.0,1742000.0
Q15-0460,2017-03-25,Paul 138/1kV TX,X:7410:138:1,0.998433811007218,True,Allegheny Energy Units 3 4 & 5 - Shoals 500kV,L:8265:8284:500,115.7,378.0,6.1,110.0,fields,Replace transformer with higher-rated unit,5972000.0,5972000.0
Q15-0460,2017-03-25,Wilmerding - Sorrell Hill 138kV,L:7231:7292:138,1.0,True,Goodyear Lake Plant Substation - Thayer 345kV,L:7233:7389:345,115.2,221.0,16.0,89.5,fields,Rebuild line with higher-capacity conductor,1617000.0,863000.0
Q15-0460,2017-03-25,Sorrell Hill - Kaukauna City Hydro 138kV,L:7191:7292:138,1.0,True,Goodyear Lake Plant - Thayer 345kV,L:7233:7389:345,114.8,233.0,16.0,90.5,fields,Rebuild line with higher-capacity conductor,996000.0,532000.0
Q15-0460,2017-03-25,Goodyear Lake Plant - Kaukauna City Hydro Substation 138kV,L:7191:7389:138,1.0,True,Thayer - Goodyear Lake Plant 345kV line,L:7233:7389:345,114.6,245.0,16.0,91.5,fields,Rebuild line with higher-capacity conductor,1123000.0,599000.0
Q15-0460,2017-03-25,Wilmerding - Morgan Hill 138kV L,L:7231:7269:138,1.0,True,Thayer - Goodyear Lake Plant 345kV,L:7233:7389:345,113.8,244.0,7.2,103.2,fields,Rebuild line with higher-capacity conductor,2001000.0,558000.0
Q15-0460,2017-03-25,Campus - Bell 138kV L,L:7257:8224:138,1.0,True,Thayer - Goodyear Lake Plant 345kV L,L:7233:7389:345,111.7,222.0,6.6,101.1,fields,Rebuild line with higher-capacity conductor,5259000.0,2800000.0
Q15-0468,2017-04-02,TROY ENERGY LLC to MARTHA LAKE 230.0 kV line,L:19900:20280:230,1.0,True,TECUMSEH to TROY ENERGY LLC 500.0 kV line,L:19893:20280:500,107.6,745.0,9.8,,table,Reconductor line,17965000.0,343000.0
Q15-0468,2017-04-02,CALERA T.S to BEAVER 230.0 kV,L:19941:20264:230,1.0,True,BEAVER to SILER CITY 500.0 kV,L:20264:20266:500,103.4,1119.0,10.8,,table,Reconductor line,7012000.0,144000.0
Q15-0468,2017-04-02,THAYER 500-345 kV Transformer,X:7233:500:345,0.9688837344572263,True,ALLEGHENY ENERGY UNITS 3 4 & 5 SUBSTATION 345/1 kV TX,X:8265:345:1,103.0,1170.0,5.7,,table,Replace transformer with higher-rated unit,30001000.0,489000.0
Q15-0468,2017-04-02,HAGAN 500-230 kV Transformer,X:20299:500:230,0.9889188535693999,True,TECUMSEH to BEAVER 500.0 kV,L:19893:20264:500,102.7,1252.0,11.1,,table,Replace transformer with higher-rated unit,36303000.0,743000.0
Q15-0468,2017-04-02,NEW DEPARTURE to HAGAN 230.0 kV,L:19852:20299:230,1.0,True,ALLEGHANY to W BATESVILLE 230.0 kV,L:19917:20133:230,102.2,804.0,6.8,,table,Reconductor line,9556000.0,201000.0
Q15-0468,2017-04-02,ADAMS to NEW DEPARTURE 230.0 kV line,L:19846:19852:230,1.0,True,WEST BATESVILLE to ALLEGHANY 230.0 kV Line,L:19917:20133:230,102.1,777.0,6.8,,table,Reconductor line,9889000.0,208000.0
Q15-0468,2017-04-02,MARTHA LAKE to TECUMSEH 230.0 kV line,L:19893:19900:230,1.0,True,TRY ENERGY LLC to TECUMSEH 500.0 kV,L:19893:20280:500,101.0,560.0,8.0,,table,Reconductor line,10839000.0,207000.0
Q15-0468,2017-04-02,ARMSTRONG to LOVE BIRD 500.0 kV L,L:8267:8291:500,1.0,True,KALAMAZOO-SAN JUAN to PINEY CRK PROJECT 500.0 kV,L:7105:8253:500,100.6,2513.0,8.8,,table,Reconductor line,36759000.0,588000.0
Q15-0468,2017-04-02,CALERA T.S to ADAMS 230.0 kV L,L:19846:19941:230,1.0,True,TECUMSEH to BEAVER 500.0 kV L,L:19893:20264:500,100.2,1469.0,15.3,,table,Reconductor line,11590000.0,234000.0
Q15-0529,2017-03-18,Westwood Generation Llc / Bayshore 500kV,L:6421:7168:500,1.0,True,Yermo / Montour Station 500kV,L:7109:7114:500,100.9,3947.0,8.9,100.6,fields,Reconductor line,38709000.0,498000.0
Q16-0567,2017-03-15,E MARYSVILLE / JACKS CRK 230 KV,L:18854:19048:230,1.0,True,GREAT LAKES SUBSTATION / KILLEN 500 KV,L:19288:19540:500,169.0,542.0,6.8,,table,Rebuild line with higher-capacity conductor,54295000.0,3774000.0
Q16-0567,2017-03-15,MOUNT OLIVE / WESTVILLE 138 KV,L:17313:17315:138,1.0,True,S BATESVILLE / HUNTERSVILLE DELIVERY NO 2 138 KV,L:16969:16974:138,149.4,259.0,11.0,,table,Rebuild line with higher-capacity conductor,5755000.0,471000.0
Q16-0567,2017-03-15,HUNTERSVILLE DELIVERY NO 2 / SOUTH BATESVILLE 138 KV,L:16969:16974:138,1.0,True,WESTVILLE / MOUNT OLIVE 138 KV Line,L:17313:17315:138,143.0,253.0,11.8,,table,Rebuild line with higher-capacity conductor,17138000.0,1579000.0
Q16-0567,2017-03-15,E MARYSVILLE / REEDY CREEK 230 KV,L:18854:19565:230,1.0,True,CEDAR HILL / FISHHAWK 500 KV,L:18862:19134:500,129.3,953.0,6.1,,table,Rebuild line with higher-capacity conductor,49705000.0,625000.0
Q16-0567,2017-03-15,SE POLK / EDGAR 138 KV,L:17174:17182:138,0.991525560278187,False,LORE / SAPONY 138 KV,L:17176:17179:138,118.8,174.0,9.3,,table,Rebuild line with higher-capacity conductor,20738000.0,535000.0
Q16-0567,2017-03-15,TAYER / GOODYEAR LAKE PLANT 345 KV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1kV XFMR,X:8265:345:1,113.9,1434.0,6.4,,table,Rebuild line with higher-capacity conductor,12143000.0,147000.0
Q16-0567,2017-03-15,EAGLE PT POWER PLANT / LOWMOOR 345 KV,L:9467:9666:345,1.0,True,BATH COUNTY / MODENA SUBSTATION 345 KV line,L:9654:18117:345,113.2,1714.0,5.9,,table,Rebuild line with higher-capacity conductor,98817000.0,1727000.0
Q16-0567,2017-03-15,GEYSERS TAP 3 / EDGAR 138 KV line,L:17182:17633:138,1.0,True,LORE / SAPONY 138 KV,L:17176:17179:138,112.2,201.0,9.3,,table,Rebuild line with higher-capacity conductor,19555000.0,505000.0
Q16-0567,2017-03-15,HANDSOME LAKE / PINEY CRK PROJECT 500 KV line,L:8246:8253:500,1.0,True,LIONS RD SUBSTATION / PINEY CREEK PROJECT 500 KV,L:7555:8253:500,112.2,3160.0,8.7,,table,Rebuild line with higher-capacity conductor,127222000.0,1573000.0
Q16-0567,2017-03-15,WESTVILLE / GEYSERS TAP 3 138 KV,L:17315:17633:138,1.0,True,SAPONY / LORE 138 KV,L:17176:17179:138,111.8,204.0,9.3,,table,Rebuild line with higher-capacity conductor,10941000.0,282000.0
Q16-0567,2017-03-15,SHOALS / ARMSTRONG SUBSTATION 500 KV,L:8284:8291:500,1.0,True,PINEY CREEK PROJECT / KALAMAZOO-SAN JUAN 500 KV L,L:7105:8253:500,111.3,2314.0,7.4,,table,Rebuild line with higher-capacity conductor,61723000.0,736000.0
Q16-0567,2017-03-15,SAN GERMAN TC 6406 SUBSTATION / PINEY CREEK PROJECT 345 KV,L:7702:8253:345,1.0,True,PINEY CREEK PROJECT / KALAMAZOO-SAN JUAN 500 KV L,L:7105:8253:500,109.8,2452.0,6.6,,table,Reconductor line,27662000.0,341000.0
Q16-0567,2017-03-15,LOWMOOR / HINTON AP 345 KV line,L:9666:18544:345,1.0,True,KALAMAZOO-SAN JUAN / PINEY CRK PROJECT 500 KV L,L:7105:8253:500,108.5,2417.0,7.0,,table,Reconductor line,49335000.0,592000.0
Q16-0567,2017-03-15,ORCHARD ROAD / SHAWVILLE SATION 500 KV L,L:7672:8249:500,0.994375,True,KALAMAZOO-SAN JUAN / PINEY CREEK PROJECT 500 KV,L:7105:8253:500,106.3,2998.0,7.0,,table,Reconductor line,43123000.0,527000.0
Q16-0567,2017-03-15,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Transformer,X:8265:345:1,0.9666564266902795,True,PINEY CRK PROJECT / KALAMAZOO-SAN JUAN 500 KV,L:7105:8253:500,106.1,2020.0,7.4,,table,Replace transformer with higher-rated unit,36162000.0,446000.0
Q16-0567,2017-03-15,ALLEGHENY ENERGY UNITS 3 4 & 5 500/1kV TX,X:8265:500:1,0.9666564266902795,True,KALAMAZOO-SAN JUAN / PINEY CRK PROJECT 500 KV,L:7105:8253:500,106.1,2020.0,7.4,,table,Replace transformer with higher-rated unit,26006000.0,321000.0
Q16-0567,2017-03-15,PINEY CRK PROJECT 500 kV/345 kV Autotransformer,X:8253:500:345,0.9620986217030983,True,PINEY CREEK PROJECT / KAAMAZOO-SAN JUAN SUBSTATION 500 KV,L:7105:8253:500,105.5,2454.0,6.5,,table,Replace transformer with higher-rated unit,29823000.0,368000.0
Q16-0567,2017-03-15,MEADOWDALE / GIBSONIA 230 KV,L:19221:19226:230,1.0,True,BRITTANY WOODS / MAGRUDER 138 KV,L:17155:17576:138,105.4,505.0,10.3,,table,Reconductor line,5504000.0,62000.0
Q16-0567,2017-03-15,CRANBERRY / BEAVER VALLEY SUBSTATION 500 KV Line,L:7564:8273:500,1.0,True,LIONS RD / AES BEAVER VLY PARTNERS BEAVER VALLEY 500 KV L,L:7555:8244:500,105.3,2657.0,6.7,,table,Reconductor line,33622000.0,415000.0
Q16-0567,2017-03-15,PIEHURST / STATE LINE COMBINED CYCLE 345 KV,L:17977:18692:345,1.0,True,JIM HILL / BELLINGHAM COGENERATION FACILITY 345 KV,L:8204:18683:345,105.1,1500.0,5.4,,table,Reconductor line,35507000.0,516000.0
Q16-0567,2017-03-15,PRICEVILLE / TALENENERGY MARTINS CRK LLC HARRISBURG 345 KV,L:6388:7122:345,1.0,True,BAYSHORE / PEORIA SUBSTATION 500 KV,L:6421:8103:500,104.0,2705.0,5.4,,table,Reconductor line,9565000.0,116000.0
Q16-0567,2017-03-15,SHOALS / ALLEGHENY ENERGY UNITS 3 4 & 5 500 KV,L:8265:8284:500,1.0,True,FLORENCE / YOUNGWOOD 345 KV,L:8220:8235:345,103.9,2910.0,7.2,,table,Reconductor line,21172000.0,247000.0
Q16-0567,2017-03-15,SOUTHEAST GATE / BELLINGHAM COGENERATION FACILITY 345 KV Line,L:7252:8204:345,1.0,True,WEST BRANCH / MCCLELLAN-BELL 345 KV Line,L:7195:7253:345,103.8,1898.0,6.1,,table,Reconductor line,13859000.0,165000.0
Q16-0567,2017-03-15,AES BEAVER VLY PARTNERS BEAVER VALLEY / BEAVER VLY 500 KV Line,L:8244:8273:500,1.0,True,CRANBERRY / BEAVER VLY 500 KV,L:7564:8273:500,103.7,2786.0,6.7,,table,Reconductor line,9049000.0,113000.0
Q16-0567,2017-03-15,SHINGLE CRK / KEYES-FIBRE CO 230 KV L,L:19091:19146:230,1.0,True,FISHHAWK / WALSENBURG 500 KV line,L:19134:19145:500,103.3,755.0,12.1,,table,Reconductor line,2311000.0,37000.0
Q16-0568,2017-03-20,Depere Substation - Ft Bliss 138 KV,L:5942:5979:138,1.0,True,Edison - Sayreville 138 KV,L:5584:5960:138,447.7,222.0,100.0,,table,Rebuild line with higher-capacity conductor,1712000.0,1712000.0
Q16-0568,2017-03-20,Sayreville - Edison 138 KV L,L:5584:5960:138,1.0,True,Depere - Fort Bliss Substation 138 KV line,L:5942:5979:138,422.6,235.0,100.0,,table,Rebuild line with higher-capacity conductor,3439000.0,3439000.0
Q16-0568,2017-03-20,Sayreville - Depere 138 KV,L:5584:5942:138,1.0,True,Sayreville - Edison 138 KV,L:5584:5960:138,417.1,238.0,100.0,,table,Rebuild line with higher-capacity conductor,1119000.0,1119000.0
Q16-0568,2017-03-20,Metuchen - Ft Bliss 138 KV line,L:5554:5979:138,1.0,True,Sayreville Substation - Edison 138 KV,L:5584:5960:138,227.8,256.0,33.3,,table,Rebuild line with higher-capacity conductor,3445000.0,3445000.0
Q16-0568,2017-03-20,Edison - Laurel City Substation 138 KV,L:5596:5960:138,1.0,True,Depere Substation - F Bliss 138 KV,L:5942:5979:138,226.3,246.0,47.0,,table,Rebuild line with higher-capacity conductor,1398000.0,1398000.0
Q16-0568,2017-03-20,Metuchen - Lafayette Rd Station 138 KV,L:5553:5554:138,1.0,True,Edison - Sayreville 138 KV,L:5584:5960:138,224.0,245.0,33.3,,table,Rebuild line with higher-capacity conductor,1250000.0,1250000.0
Q16-0568,2017-03-20,Peach Orchard Substation - Laurel City 138 KV,L:5547:5596:138,1.0,True,Depere - Fort Bliss 138 KV,L:5942:5979:138,223.7,241.0,47.0,,table,Rebuild line with higher-capacity conductor,2955000.0,2955000.0
Q16-0568,2017-03-20,Copco 1 - Lafayette Road Sta 138 KV,L:5553:5867:138,1.0,True,Sayreville - Edison Substation 138 KV Line,L:5584:5960:138,222.7,230.0,33.3,,table,Rebuild line with higher-capacity conductor,1836000.0,1836000.0
Q16-0568,2017-03-20,Peach Orchard Substation - Barnegat 138 KV,L:5547:5572:138,1.0,True,Depere - Ft Bliss 138 KV,L:5942:5979:138,183.1,215.0,34.6,,table,Rebuild line with higher-capacity conductor,1489000.0,1489000.0
Q16-0568,2017-03-20,Linde Cogen Plant - Cordova 138 KV,L:5855:5968:138,1.0,True,Grayson - Linden Cogen Plant Substation 138 KV Line,L:5968:6000:138,175.4,248.0,7.2,,table,Rebuild line with higher-capacity conductor,882000.0,689000.0
Q16-0568,2017-03-20,Linden Cogen Plant - Grayson 138 KV,L:5968:6000:138,1.0,True,Linden Cogen Plant - Cordova 138 KV,L:5855:5968:138,158.7,252.0,7.0,,table,Rebuild line with higher-capacity conductor,920000.0,720000.0
Q16-0568,2017-03-20,Springfield Dist - Copco 1 138 KV,L:5541:5867:138,1.0,True,Tittabawassee - Copco 1 138 KV,L:5858:5867:138,152.5,186.0,14.6,,table,Rebuild line with higher-capacity conductor,3262000.0,3262000.0
Q16-0568,2017-03-20,Tittabawassee - Copco 1 138 KV,L:5858:5867:138,0.999135335969518,False,Springfield Dist - Copco 1 138 KV,L:5541:5867:138,142.2,210.0,14.7,,table,Rebuild line with higher-capacity conductor,2000000.0,2000000.0
Q16-0568,2017-03-20,Busch - Barnegat 138 KV,L:5551:5572:138,1.0,True,Ft Bliss Substation - Depere 138 KV line,L:5942:5979:138,139.2,221.0,31.3,,table,Rebuild line with higher-capacity conductor,1926000.0,1926000.0
Q16-0568,2017-03-20,Seagoville - Tittabawassee 138 KV,L:5602:5858:138,1.0,True,Copco 1 - Springfield Dist 138 KV,L:5541:5867:138,133.1,195.0,14.7,,table,Rebuild line with higher-capacity conductor,1089000.0,1089000.0
Q16-0568,2017-03-20,West Montgomery - Springfield Dist 138 KV,L:5541:5878:138,1.0,True,Copco 1 - Tittabawassee 138 KV Line,L:5858:5867:138,129.9,206.0,14.6,,table,Rebuild line with higher-capacity conductor,1629000.0,1629000.0
Q16-0568,2017-03-20,Paper - Tecumseh Rd 138 KV,L:5367:5865:138,1.0,True,Edison - Sayreville 138 KV,L:5584:5960:138,123.2,552.0,16.9,,table,Rebuild line with higher-capacity conductor,845000.0,731000.0
Q16-0568,2017-03-20,Paper - West Montgomery 138 KV,L:5367:5878:138,1.0,True,Tttabawassee - Copco 1 138 KV,L:5858:5867:138,102.6,234.0,14.6,,table,Reconductor line,1895000.0,1895000.0
Q16-0568,2017-03-20,Seagoville - Polyester Ps 138 KV,L:5602:5853:138,1.0,True,Springfield Dist - Copco 1 138 KV,L:5541:5867:138,102.0,222.0,14.7,,table,Reconductor line,797000.0,797000.0
Q16-0580,2017-04-02,Hinton Ap 345 kV/138 kV Auto,X:18544:345:138,0.9883444173049308,True,Red Tail - Hinton Ap 345kV,L:18381:18544:345,101.7,1551.0,5.6,,table,Replace transformer with higher-rated unit,12234000.0,44000.0
Q16-0580,2017-04-02,Owens Brockway - Syl Laskin 345kV,L:7193:7477:345,1.0,True,Mcclellan-Bell - Goodyear Lake Plant Substation 345kV,L:7253:7389:345,101.2,1310.0,5.4,,table,Reconductor line,12559000.0,218000.0
Q16-0580,2017-04-02,West Branch Substation - Mcclellan-Bell 345kV line,L:7195:7253:345,1.0,True,Bellingham Cogeneration Facility - Southeast Gate 345kV,L:7252:8204:345,100.4,2083.0,6.6,,table,Reconductor line,10656000.0,113000.0
Q16-0609,2017-03-28,Soda Springs Power Plant – Hicross 138kV,L:6260:6299:138,1.0,True,St. Clair – Hicross 345kV L,L:5970:6299:345,159.2,190.0,5.4,,table,Rebuild line with higher-capacity conductor,4178000.0,353000.0
Q16-0609,2017-03-28,Bird – S Beaumont 138kV,L:6066:6248:138,1.0,True,Gibralter Cust Substation – Moser Generating Sta 345kV line,L:6046:7172:345,149.0,181.0,5.3,,table,Rebuild line with higher-capacity conductor,10843000.0,2963000.0
Q16-0609,2017-03-28,Soda Springs Power Plant – Cocoa Beach 138kV L,L:6260:8350:138,1.0,True,St. Clair – Hicross 345kV,L:5970:6299:345,148.8,185.0,5.4,,table,Rebuild line with higher-capacity conductor,3421000.0,289000.0
Q16-0609,2017-03-28,E. Whitley – Louisiana Pacific 138kV,L:6245:6247:138,1.0,True,Hicross – Gabriel 345kV,L:6240:6299:345,143.8,220.0,15.5,,table,Rebuild line with higher-capacity conductor,979000.0,694000.0
Q16-0609,2017-03-28,Louisiana Paific – Kelso Substation 138kV,L:6247:6259:138,1.0,True,Hicross – Gabriel 345kV,L:6240:6299:345,143.3,200.0,15.5,,table,Rebuild line with higher-capacity conductor,2757000.0,1954000.0
Q16-0609,2017-03-28,St. Clair – Hicross Substation 345kV L,L:5970:6299:345,1.0,True,Lake June Pump – Marcus Hook Energy Lp 500kV,L:6300:7163:500,137.8,1176.0,14.2,,table,Rebuild line with higher-capacity conductor,82441000.0,1767000.0
Q16-0609,2017-03-28,El Camino Tap – E. Whitley 138kV Line,L:6242:6245:138,1.0,True,Lake June Pump – Marcus Hook Energy Lp 500kV,L:6300:7163:500,133.0,289.0,33.8,,table,Rebuild line with higher-capacity conductor,1886000.0,1886000.0
Q16-0609,2017-03-28,N Marion – South Beaumont 138kV,L:6237:6248:138,1.0,True,Gibralter Cust – Moser Generating Station 345kV,L:6046:7172:345,128.0,193.0,5.3,,table,Rebuild line with higher-capacity conductor,5220000.0,1426000.0
Q16-0609,2017-03-28,Kelso – Victoria 138kV,L:6259:6261:138,1.0,True,Gabriel – Hicross 345kV,L:6240:6299:345,126.7,190.0,7.9,,table,Rebuild line with higher-capacity conductor,3324000.0,1529000.0
Q16-0609,2017-03-28,Lake June Pump – El Camino Tap 138kV line,L:6242:6300:138,1.0,True,Lake June Pump – Marcus Hook Energy Lp 500kV,L:6300:7163:500,119.0,344.0,33.8,,table,Rebuild line with higher-capacity conductor,3692000.0,3692000.0
Q16-0609,2017-03-28,Limerick 2 – North Marion 138kV line,L:6237:7126:138,0.9986712456723416,False,Moser Generating Station – Gibralter Cust 345kV,L:6046:7172:345,117.7,200.0,5.3,,table,Rebuild line with higher-capacity conductor,13948000.0,3811000.0
Q16-0609,2017-03-28,Miles O'Malley – Cocoa Beach 138kV,L:8349:8350:138,1.0,True,Hicross – St. Clair 345kV,L:5970:6299:345,112.4,214.0,5.4,,table,Rebuild line with higher-capacity conductor,1898000.0,160000.0
Q16-0609,2017-03-28,Braunig – Mesa View 138kV,L:6294:6298:138,1.0,True,Cromby Substation – Mesa View 345kV,L:6280:6298:345,110.3,236.0,6.3,,table,Rebuild line with higher-capacity conductor,1369000.0,1369000.0
Q16-0609,2017-03-28,Fountain – Braunig Substation 138kV line,L:6278:6294:138,1.0,True,Mesa View – Cromby 345kV,L:6280:6298:345,105.6,223.0,6.3,,table,Reconductor line,1602000.0,1602000.0
Q16-0609,2017-03-28,Glenwood Ydro – Horse Flat 138kV,L:6246:6250:138,1.0,True,Glenwood Hydro – Lake June Pump 138kV,L:6246:6300:138,103.6,170.0,72.4,,table,Reconductor line,1371000.0,1371000.0
Q16-0609,2017-03-28,Greenland – Fountain 138kV,L:6267:6278:138,1.0,True,Comby – Mesa View 345kV,L:6280:6298:345,100.5,210.0,6.3,,table,Reconductor line,1271000.0,1271000.0
Q16-0614,2017-03-16,NOTTINGHAM to POWER INN-GENEVA POINTE 100 kV Line,L:19740:19919:100,1.0,True,SUN VALLEY to POWER INN-GENEVA POINTE 100 kV,L:19748:19919:100,198.5,111.0,100.0,,table,Rebuild line with higher-capacity conductor,1391000.0,1391000.0
Q16-0614,2017-03-16,SUN VLY to POWER INN-GENEVA POINTE 100 kV,L:19748:19919:100,1.0,True,NOTTINGHAM to POWER INN-GENEVA POINTE 100 kV,L:19740:19919:100,194.5,113.0,100.0,,table,Rebuild line with higher-capacity conductor,4002000.0,4002000.0
Q16-0614,2017-03-16,ANGEL MOUNDS to HUTCHINSON PLANT 1 100 kV L,L:19879:19929:100,1.0,True,SPRING DRAW SUBSTATION to RAVENNA 500 kV L,L:19719:20097:500,139.1,126.0,8.8,,table,Rebuild line with higher-capacity conductor,5539000.0,1924000.0
Q16-0614,2017-03-16,BROOKHAVEN to ANGEL MOUNDS 100 kV,L:19877:19879:100,1.0,True,SPRING DRAW to RAVENNA 500 kV,L:19719:20097:500,136.0,115.0,8.8,,table,Rebuild line with higher-capacity conductor,2420000.0,840000.0
Q16-0614,2017-03-16,NOTTINGHAM to ST. CHARLES POWER PLANT 100 kV,L:19740:19928:100,1.0,True,NOTTINGHAM to CARENCRO 100 kV,L:19740:19927:100,117.6,138.0,40.2,,table,Rebuild line with higher-capacity conductor,2988000.0,1001000.0
Q16-0614,2017-03-16,SEAL ROCK to HUTCHINSON PLANT 1 100 kV,L:19735:19929:100,1.0,True,STENT TAP SUBSTATION to HUTCHINSON PLANT 1 100 kV line,L:19920:19929:100,114.3,106.0,6.9,,table,Rebuild line with higher-capacity conductor,2919000.0,1006000.0
Q16-0614,2017-03-16,PIERREMONT to BROOKHAVEN 100 kV,L:19667:19877:100,1.0,True,RAVENNA to SPRING DRAW 500 kV,L:19719:20097:500,113.7,92.0,6.9,,table,Rebuild line with higher-capacity conductor,7515000.0,2621000.0
Q16-0614,2017-03-16,CARENCRO to NOTTINGHAM 100 kV line,L:19740:19927:100,1.0,True,NOTTINGHAM to ST. CHARLES POWER PLANT 100 kV Line,L:19740:19928:100,108.2,126.0,25.5,,table,Reconductor line,446000.0,149000.0
Q16-0614,2017-03-16,CHICOPEE HYDROELECTRIC STATION to N. HAVEN 230 kV,L:19681:19701:230,1.0,True,MILFORD to RAVENNA 500 kV,L:8093:20097:500,106.0,593.0,5.1,,table,Reconductor line,18016000.0,250000.0
Q16-0614,2017-03-16,N. HAVEN to LEETONIA 230 kV,L:19685:19701:230,1.0,True,MILFORD to RAVENNA 500 kV,L:8093:20097:500,103.2,592.0,5.1,,table,Reconductor line,8743000.0,121000.0
Q16-0614,2017-03-16,SHAWVILLE STA to SALADO TAP 345 kV,L:7647:8249:345,1.0,True,ORCHARD RD to SHAWVILLE STA 500 kV Line,L:7672:8249:500,102.4,1848.0,5.0,,table,Reconductor line,41317000.0,377000.0
Q16-0614,2017-03-16,SAN GERMAN TC 6406 to CARBON CTR 345 kV,L:7702:7809:345,1.0,True,STEGALL to SHAWVILLE STATION 345 kV L,L:7709:8249:345,101.1,1774.0,5.1,,table,Reconductor line,27017000.0,242000.0
Q16-0614,2017-03-16,HUTCHINSON PLANT 1 to STENT TAP SUBSTATION 100 kV,L:19920:19929:100,1.0,True,SEAL ROCK to HUTCHINSON PLANT 1 100 kV,L:19735:19929:100,100.0,133.0,6.5,,table,Reconductor line,1404000.0,485000.0
Q15-0441,2017-04-16,Talenenergy Martins Creek Llc Harrisburg Substation 500/345 kV TX,X:7122:500:345,0.96,True,Bayshore to Westwood Generation Llc 500.0 kV,L:6421:7168:500,104.9,1638.0,5.4,,table,Replace transformer with higher-rated unit,30715000.0,265000.0
Q15-0443,2017-05-02,NATHAN / CORNELL-MILWAUKEE 100 kV line,L:19610:19618:100,1.0,True,EASTOWN ROAD 230/1kV TX,X:19609:230:1,103.7,151.0,6.4,,table,Reconductor line,758000.0,758000.0
Q15-0443,2017-05-02,NATHAN / SOUTHWEST LIMA 100 kV L,L:19610:19621:100,1.0,True,EASTOWN ROAD 230/1kV Transformer,X:19609:230:1,103.4,162.0,6.4,,table,Reconductor line,1019000.0,1019000.0
Q15-0443,2017-05-02,CLACKAMAS / SOUTHWEST LIMA 100 kV,L:19621:19622:100,1.0,True,EASTOWN RD 230/1 kV TX,X:19609:230:1,102.5,173.0,6.4,,table,Reconductor line,1496000.0,1496000.0
Q15-0443,2017-05-02,AES BEAVER VLY PARTNERS BEAVER VALLEY / BEAVER VLY 500 kV,L:8244:8273:500,1.0,True,CRANBERRY / BEAVER VALLEY 500 kV line,L:7564:8273:500,100.2,2786.0,7.8,,table,Reconductor line,8411000.0,155000.0
Q15-0443,2017-05-02,THAYER 500-345 kV Autotransformer,X:7233:500:345,0.9705363210380953,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Auto,X:8265:345:1,100.1,1170.0,5.7,,table,Replace transformer with higher-rated unit,17285000.0,320000.0
Q15-0443,2017-05-02,ARMSTRONG / LOVE BIRD 500 kV,L:8267:8291:500,1.0,True,PINEY CRK PROJECT / KALAMAZOO-SAN JUAN 500 kV,L:7105:8253:500,100.1,2513.0,8.7,,table,Reconductor line,72567000.0,1298000.0
Q15-0449,2017-04-30,FERMI - RANCHO MISSION VIEJO 100.0 kV Ckt 2,L:21631:21682:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,141.9,207.0,33.1,,table,Rebuild line with higher-capacity conductor,3203000.0,3203000.0
Q15-0449,2017-04-30,RANCHO MISSION VIEJO - FERMI 100.0 kV Circuit 1,L:21631:21682:100,1.0,True,PAPERMATE - FERMI 500.0 kV L,L:21655:21682:500,141.7,207.0,33.1,,table,Rebuild line with higher-capacity conductor,3203000.0,3203000.0
Q15-0449,2017-04-30,HAMLET GENERATING FACILITY - FREMONT 100.0 kV,L:21379:21392:100,1.0,True,PAPERMATE - FERMI 500.0 kV line,L:21655:21682:500,138.2,311.0,65.4,,table,Rebuild line with higher-capacity conductor,3077000.0,3077000.0
Q15-0449,2017-04-30,RANCHO MISSION VIEJO - FERMI SUBSTATION 100.0 kV,L:21631:21682:100,1.0,True,PAPERMATE - FERMI 500.0 kV line,L:21655:21682:500,134.0,219.0,33.1,,table,Rebuild line with higher-capacity conductor,3203000.0,3203000.0
Q15-0449,2017-04-30,FERMI 230 kV/100 kV Transformer Bank #1,X:21682:230:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,130.8,224.0,33.1,,table,Replace transformer with higher-rated unit,9317000.0,9317000.0
Q15-0449,2017-04-30,FERMI 230/100 kV Transformer T2,X:21682:230:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,130.8,224.0,33.1,,table,Replace transformer with higher-rated unit,9317000.0,9317000.0
Q15-0449,2017-04-30,FERMI 230/100kV Transformer Bank,X:21682:230:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,130.8,224.0,33.1,,table,Replace transformer with higher-rated unit,9317000.0,9317000.0
Q15-0449,2017-04-30,ALBANY GREEN ENERGY - FREMONT 100.0 kV,L:21375:21392:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,123.4,324.0,65.4,,table,Rebuild line with higher-capacity conductor,5676000.0,5676000.0
Q15-0449,2017-04-30,ALBANY GREEN ENERGY - PICU 100.0 kV,L:21375:21381:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,120.6,195.0,39.3,,table,Rebuild line with higher-capacity conductor,12092000.0,12092000.0
Q15-0449,2017-04-30,ALBANY GREEN ENERGY - SILICN RANCH MILLINGTON 100.0 kV,L:21375:21393:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,112.2,140.0,26.2,,table,Rebuild line with higher-capacity conductor,2969000.0,2969000.0
Q15-0449,2017-04-30,STATION 54 - BUTTERMILK 100.0 kV Line,L:21384:21389:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,111.4,180.0,33.9,,table,Rebuild line with higher-capacity conductor,4803000.0,4803000.0
Q15-0449,2017-04-30,ALLGHANY - HAGAN 230.0 kV,L:20133:20299:230,1.0,True,NEW DEPARTURE - HAGAN 230.0 kV,L:19852:20299:230,106.9,610.0,9.5,,table,Reconductor line,16250000.0,11323000.0
Q15-0449,2017-04-30,TROY ENERGY LLC SUBSTATION - MARTHA LAKE 230.0 kV,L:19900:20280:230,1.0,True,TECUMSEH - TROY ENERGY LLC 500.0 kV,L:19893:20280:500,105.4,745.0,18.7,,table,Reconductor line,19957000.0,8388000.0
Q15-0449,2017-04-30,CALERA T.S - BEAER 230.0 kV,L:19941:20264:230,1.0,True,BEAVER - SILER CITY 500.0 kV Line,L:20264:20266:500,103.2,1119.0,10.5,,table,Reconductor line,6357000.0,1736000.0
Q15-0449,2017-04-30,PETERBORO - PICU 100.0 kV,L:21381:21398:100,1.0,True,PAPERMATE - FERMI 500.0 kV,L:21655:21682:500,102.2,211.0,39.3,,table,Reconductor line,2102000.0,2102000.0
Q15-0449,2017-04-30,HAGAN 500/230 kV Auto,X:20299:500:230,0.9956403000274789,True,BEVER SUBSTATION - TECUMSEH 500.0 kV,L:19893:20264:500,102.1,1252.0,16.9,,table,Replace transformer with higher-rated unit,34655000.0,13544000.0
Q15-0449,2017-04-30,NEW DEPARTURE - HAGAN 230.0 kV,L:19852:20299:230,1.0,True,W BATESVILLE SUBSTATION - ALLEGHANY 230.0 kV,L:19917:20133:230,101.6,804.0,10.1,,table,Reconductor line,14649000.0,5836000.0
Q15-0449,2017-04-30,CRANBERRY - BEAVER VALLEY 500.0 kV,L:7564:8273:500,1.0,True,LIONS ROAD - AES BEAVER VLY PARTNERS BEAVER VLY 500.0 kV,L:7555:8244:500,101.5,2657.0,7.7,,table,Reconductor line,46120000.0,7779000.0
Q15-0449,2017-04-30,ADAMS - NEW DEPARTURE 230.0 kV Line,L:19846:19852:230,1.0,True,W BATESVILLE - ALLEGHANY 230.0 kV,L:19917:20133:230,101.5,777.0,10.1,,table,Reconductor line,9416000.0,3751000.0
Q15-0449,2017-04-30,BRAWLEY - LUNAR 100.0 kV,L:21388:21395:100,1.0,True,PAPERMATE - FERMI 500.0 kV L,L:21655:21682:500,100.3,130.0,18.8,,table,Reconductor line,1058000.0,1058000.0
