project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0449,2017-04-30,KALAMAZOO-SAN JUAN - PINEY CREEK PRJECT SUBSTATION 500.0 kV L,L:7105:8253:500,1.0,True,PINEY CRK PROJECT - SAN GERMAN TC 6406 345.0 kV,L:7702:8253:345,100.2,2939.0,10.5,,table,Reconductor line,208288000.0,35331000.0
Q15-0455,2017-04-23,Rittenhouse Tap 2 - Olive 100 KV L,L:22376:22590:100,1.0,True,Rittenhouse Tap 2 - Olive 100 KV,L:22376:22590:100,188.9,163.0,84.5,,table,Rebuild line with higher-capacity conductor,3473000.0,3106000.0
Q15-0455,2017-04-23,Factor 1 8011 - Grandview Ave 100 KV Line 1,L:22594:22595:100,1.0,True,Grandview Ave - Factor 1 8011 100 KV Ckt 2,L:22594:22595:100,184.5,147.0,56.2,,table,Rebuild line with higher-capacity conductor,1367000.0,605000.0
Q15-0455,2017-04-23,Factor 1 8011 Substation - Grandview Ave 100 KV #2,L:22594:22595:100,1.0,True,Grandview Ave - Factor 1 8011 100 KV,L:22594:22595:100,184.5,147.0,56.2,,table,Rebuild line with higher-capacity conductor,1367000.0,605000.0
Q15-0455,2017-04-23,Olive - Rittenhouse Tap 2 100 KV #1,L:22376:22590:100,1.0,True,Olive - Rittenhouse Tap 2 100 KV,L:22376:22590:100,182.7,169.0,84.5,,table,Rebuild line with higher-capacity conductor,3473000.0,3106000.0
Q15-0455,2017-04-23,Rittenhouse Tap 2 - Shroud 100 KV line,L:22590:22591:100,1.0,True,Drewry - Grandview Ave 100 KV Line,L:22588:22595:100,118.9,173.0,36.3,,table,Rebuild line with higher-capacity conductor,2953000.0,1196000.0
Q15-0455,2017-04-23,Buchanan Mi - Shroud 100 KV,L:21678:22591:100,1.0,True,Drewry - Grandview Ave 100 KV,L:22588:22595:100,104.0,174.0,36.3,,table,Reconductor line,3324000.0,1346000.0
Q15-0455,2017-04-23,Buchanan Mi - Poinsett 100 KV L,L:20996:21678:100,1.0,True,Grandview Ave - Drewry 100 KV Line,L:22588:22595:100,104.0,176.0,36.3,,table,Reconductor line,1076000.0,436000.0
Q15-0455,2017-04-23,Marcos - Glasscock 100 KV,L:20993:21004:100,1.0,True,Rittenouse Tap 2 - Shroud 100 KV Line,L:22590:22591:100,102.1,128.0,16.4,,table,Reconductor line,1560000.0,810000.0
Q15-0455,2017-04-23,N. Haven - Chicopee Hydroelectric Sta 230 KV,L:19681:19701:230,1.0,True,Ravenna - Milford 500 KV,L:8093:20097:500,101.5,474.0,5.1,,table,Reconductor line,8373000.0,183000.0
Q15-0455,2017-04-23,Adams - Calera T.S 230 KV line,L:19846:19941:230,1.0,True,Tecumseh - Beaver 500 KV line,L:19893:20264:500,101.0,1469.0,15.8,,table,Reconductor line,18121000.0,403000.0
Q15-0455,2017-04-23,Lions Rd - Piney Creek Project 500 KV,L:7555:8253:500,1.0,True,Handsome Lake Substation - Piney Creek Project 500 KV,L:8246:8253:500,100.7,3498.0,11.7,,table,Reconductor line,37358000.0,794000.0
Q15-0455,2017-04-23,Adams - W Batesville 230 KV,L:19846:19917:230,1.0,True,Tecumseh - Beaver 500 KV,L:19893:20264:500,100.5,726.0,8.0,,table,Reconductor line,13918000.0,309000.0
Q15-0455,2017-04-23,Goodyear Lake Plant - Thayer Substation 345 KV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV XFMR,X:8265:345:1,100.5,1434.0,6.7,,table,Reconductor line,3527000.0,75000.0
Q15-0455,2017-04-23,Sutheast Gate - Bellingham Cogeneration Facility 345 KV Line,L:7252:8204:345,1.0,True,Mcclellan-Bell - West Branch 345 KV Line,L:7195:7253:345,100.3,1898.0,5.6,,table,Reconductor line,14051000.0,298000.0
Q15-0492,2017-05-02,ROUND ROCK NORTHEAST - MOUNTAIN VIEW 138kV,L:7941:7944:138,1.0,True,NEW VT HANLON - CHAMBERSBURG 345kV,L:7935:8274:345,141.6,249.0,11.4,135.1,fields,Rebuild line with higher-capacity conductor,4809000.0,4809000.0
Q15-0492,2017-05-02,TYSON - CALEDONIA SWITCHING YARD 138kV Line,L:8735:9066:138,1.0,True,THURMONT - CALEDONIA SWITCHING YARD 138kV,L:8736:9066:138,135.8,471.0,6.6,133.8,fields,Rebuild line with higher-capacity conductor,3224000.0,1488000.0
Q15-0492,2017-05-02,ANTRIM - MTN VIEW 138kV,L:7941:7943:138,1.0,True,CHAMBERSBURG - NEW VT HANLON 345kV,L:7935:8274:345,134.9,253.0,11.4,128.5,fields,Rebuild line with higher-capacity conductor,8727000.0,8727000.0
Q15-0492,2017-05-02,TYSON - COVE AVENUE 138kV line,L:6029:8735:138,1.0,True,THURMONT - CALEDONIA SWITCHING YARD 138kV,L:8736:9066:138,134.6,467.0,6.6,132.6,fields,Rebuild line with higher-capacity conductor,9192000.0,4242000.0
Q15-0492,2017-05-02,MWD EASTSIDE RES - ROUND ROCK NORTHEAST SUBSTATION 138kV L,L:7942:7944:138,1.0,True,NEW VT HANON - CHAMBERSBURG 345kV,L:7935:8274:345,132.6,275.0,11.4,126.6,fields,Rebuild line with higher-capacity conductor,7723000.0,7723000.0
Q15-0492,2017-05-02,FVE FALLS - LA CONNER SUBSTATION 138kV,L:6014:7931:138,1.0,True,WESTROCK SOUTHEAST LLC - CASON LANE 345kV,L:9069:18127:345,127.3,673.0,8.1,125.5,fields,Rebuild line with higher-capacity conductor,5601000.0,2782000.0
Q15-0492,2017-05-02,PULPGEN - FIVE FALLS SUBSTATION 138kV,L:6013:6014:138,0.9971205827528735,False,WESTROCK SOUTHEAST LLC - CASON LANE 345kV line,L:9069:18127:345,125.3,676.0,8.1,123.6,fields,Rebuild line with higher-capacity conductor,5643000.0,2803000.0
Q15-0492,2017-05-02,PULPGEN - CALEDONIA SWITCHING YARD 138kV,L:6013:9066:138,1.0,True,WESTROCK SOUTHEAST LLC - CASON LANE 345kV L,L:9069:18127:345,120.2,700.0,8.1,118.6,fields,Rebuild line with higher-capacity conductor,8066000.0,4006000.0
Q15-0492,2017-05-02,SOUTHEAST GATE - MCCLELLAN-BELL 345kV,L:7252:7253:345,0.9883422340854143,False,W BRNCH - MCCLELLAN-BELL SUBSTATION 345kV Line,L:7195:7253:345,118.3,1206.0,5.5,117.7,fields,Rebuild line with higher-capacity conductor,21270000.0,749000.0
Q15-0492,2017-05-02,YONGWOOD 500/345kV Autotransformer,X:8220:500:345,0.9311446033546551,True,SEVIERVILLE - YOUNGWOOD 345kV,L:8220:8228:345,116.2,937.0,7.1,115.1,fields,Replace transformer with higher-rated unit,25185000.0,5089000.0
Q15-0492,2017-05-02,MARSH FORK - MAGNESIUM PLANT 138kV,L:8133:8261:138,1.0,True,FLORENCE - MAGNESIUM PLANT 345kV,L:8235:8261:345,115.8,226.0,5.2,112.5,fields,Rebuild line with higher-capacity conductor,2412000.0,2412000.0
Q15-0492,2017-05-02,MARSH FORK - ATTALA 138kV,L:8133:8151:138,1.0,True,FLORENCE SUBSTATION - MAGNESIUM PLANT 345kV,L:8235:8261:345,114.8,232.0,5.2,111.6,fields,Rebuild line with higher-capacity conductor,3950000.0,3950000.0
Q15-0492,2017-05-02,MWD EASTSIDE RES 345-138 kV Transformer Bank,X:7942:345:138,1.0,True,CHAMBERSBURG - NEW VT HANLON 345kV line,L:7935:8274:345,112.9,765.0,33.9,106.5,fields,Replace transformer with higher-rated unit,18011000.0,18011000.0
Q15-0492,2017-05-02,FLORIDA 8602 - ARMSTRONG 345kV,L:8011:8291:345,1.0,True,LOVE BIRD - ARMSTRONG 500kV line,L:8267:8291:500,110.4,1061.0,7.1,109.5,fields,Rebuild line with higher-capacity conductor,64514000.0,5014000.0
Q15-0492,2017-05-02,UNCER - CHAMBERSBURG 138kV,L:7936:8274:138,1.0,True,W WAYNESBORO - CHAMBERSBURG 345kV,L:7952:8274:345,110.2,555.0,6.6,108.5,fields,Rebuild line with higher-capacity conductor,2647000.0,2647000.0
Q15-0492,2017-05-02,PROSPECT - BLUE RAVINE-SCHOOL 345kV,L:7491:8292:345,1.0,True,CHAMBERSBURG 500 kV/345 kV Transformer Bank,X:8274:500:345,109.8,1501.0,42.5,105.8,fields,Reconductor line,19288000.0,6984000.0
Q15-0492,2017-05-02,THURMONT - CALEDONIA SWITCHING YARD 138kV,L:8736:9066:138,1.0,True,TYSON - CALEDONIA SWITCHING YARD 138kV Line,L:8735:9066:138,108.5,538.0,6.2,106.9,fields,Reconductor line,1633000.0,1633000.0
Q15-0492,2017-05-02,VINEYARD TAP - TAP 345kV line,L:8612:8849:345,1.0,True,CHIPETA LAKE SUBSTATION - JONESBORO SPA 138kV Line,L:8734:8744:138,106.8,1217.0,8.0,105.8,fields,Reconductor line,22812000.0,745000.0
Q15-0492,2017-05-02,VINEYARD TAP - HUNTINGDON SUBSTATION 345kV,L:8612:8742:345,1.0,True,FIVE FALLS - LA CONNER 138kV Line,L:6014:7931:138,106.6,1505.0,6.8,105.9,fields,Reconductor line,10580000.0,280000.0
Q15-0492,2017-05-02,MAGNESIUM PLANT 345-138 kV Autotransformer,X:8261:345:138,0.9940141930288056,True,MAGNESIUM PLANT - FLORENCE 345kV,L:8235:8261:345,105.0,249.0,5.2,102.0,fields,Replace transformer with higher-rated unit,27448000.0,27448000.0
Q15-0492,2017-05-02,N ALLEGHENY WINDPOWER PROJECT - SEGUIN WEST 345kV,L:7509:8288:345,1.0,True,BOOMERANG SUBSTATION - WILLIAM F MATSON GENERATING STA 500kV,L:7525:8250:500,104.8,1343.0,13.4,103.4,fields,Reconductor line,18838000.0,7963000.0
Q15-0492,2017-05-02,SHOALS - ARMSTRONG 500kV,L:8284:8291:500,1.0,True,KALAMAZOO-SAN JUAN - PINEY CRK PROJECT 500kV,L:7105:8253:500,103.3,2314.0,9.1,102.8,fields,Reconductor line,14505000.0,416000.0
Q15-0492,2017-05-02,W BUXTON - NE BENTON 138kV L,L:7948:7960:138,1.0,True,PROSPECT SUBSTATION - MWD EASTSIDE RES 345kV,L:7491:7942:345,103.1,235.0,8.1,98.1,fields,Reconductor line,1365000.0,1365000.0
Q15-0492,2017-05-02,SANDY HOOK - ATCHISON 138kV,L:7503:8396:138,1.0,True,PROSPECT - BLUE RAVINE-SCHOOL 345kV,L:7491:8292:345,103.0,274.0,9.5,98.1,fields,Reconductor line,1162000.0,1162000.0
Q15-0492,2017-05-02,DETROIT - RIDGELY 345kV,L:8268:18394:345,1.0,True,PROSPECT - BLUE RAVINE-SCHOOL 345kV L,L:7491:8292:345,102.3,2133.0,5.7,101.9,fields,Reconductor line,22862000.0,493000.0
Q15-0492,2017-05-02,SANDY HOOK - RIDGELEY 138kV,L:7503:18394:138,1.0,True,PROSPECT - BLUE RAVINE-SCHOOL 345kV line,L:7491:8292:345,101.8,280.0,9.5,97.0,fields,Reconductor line,2827000.0,2827000.0
Q15-0492,2017-05-02,HICKORY CREEK - WEST BUXTON 138kV line,L:7940:7960:138,1.0,True,PROSPECT - MWD EASTSIDE RES 345kV,L:7491:7942:345,101.6,242.0,8.1,96.9,fields,Reconductor line,3393000.0,3393000.0
Q15-0492,2017-05-02,ALLEGHENY ENERGY UNITS 3 4 & 5 - SHOALS 500kV line,L:8265:8284:500,1.0,True,FLORENCE - YOUNGWOOD 345kV,L:8220:8235:345,101.2,2910.0,8.7,100.7,fields,Reconductor line,20324000.0,407000.0
Q15-0492,2017-05-02,PROSPECT - MWD EASTSIDE RES 345kV,L:7491:7942:345,1.0,True,CHAMBERSBURG 500/345kV XFMR,X:8274:500:345,100.9,1519.0,49.3,96.2,fields,Reconductor line,28675000.0,19761000.0
Q15-0492,2017-05-02,CHAMBERSBURG - NEW VT HANLON 345kV,L:7935:8274:345,1.0,True,CHAMBERSBURG 500-345 kV Transformer,X:8274:500:345,100.7,1200.0,23.8,97.9,fields,Reconductor line,19101000.0,19101000.0
Q15-0492,2017-05-02,CHAMBERSBURG 345/138 kV TX,X:8274:345:138,0.9985767432893536,True,WEST WAYNESBORO - CHAMBERSBURG 345kV,L:7952:8274:345,100.7,754.0,6.4,99.5,fields,Replace transformer with higher-rated unit,20037000.0,20037000.0
Q15-0492,2017-05-02,PINEY CRK PROJECT - HANDSOME LAKE SUBSTATION 500kV L,L:8246:8253:500,1.0,True,LIONS RD - PINEY CRK PROJECT 500kV Line,L:7555:8253:500,100.4,3160.0,7.2,100.0,fields,Reconductor line,38858000.0,799000.0
Q15-0500,2017-04-22,Neely / Miner 138 KV,L:6257:6548:138,1.0,True,Carl Bailey / Eagle 345 KV,L:6065:6533:345,100.8,159.0,13.6,84.0,fields,Reconductor line,5078000.0,5078000.0
Q15-0510,2017-04-20,Vallejo C – W Nashville 138 KV,L:9314:9315:138,1.0,True,Peoria – Orchard Rd 500 KV,L:7672:8103:500,361.2,201.0,100.0,3.5,fields,Rebuild line with higher-capacity conductor,3013000.0,3013000.0
Q15-0510,2017-04-20,Pe Ell – Vallejo C 138 KV Line,L:9286:9315:138,1.0,True,Vallejo C – Mandan Junction 138 KV L,L:9315:9472:138,322.4,223.0,100.0,7.0,fields,Rebuild line with higher-capacity conductor,31244000.0,31244000.0
Q15-0510,2017-04-20,Mandan Junction – Vallejo C 138 KV Line,L:9315:9472:138,1.0,True,Pe Ell – Vallejo C 138 KV,L:9286:9315:138,312.4,230.0,100.0,6.8,fields,Rebuild line with higher-capacity conductor,9198000.0,9198000.0
Q15-0510,2017-04-20,Warthen – Willamina 138 KV,L:9699:9701:138,1.0,True,Vallejo C – Pe Ell 138 KV,L:9286:9315:138,289.2,231.0,100.0,28.5,fields,Rebuild line with higher-capacity conductor,5612000.0,5612000.0
Q15-0510,2017-04-20,Jetersville – Willamina 138 KV,L:9504:9701:138,1.0,True,Vallejo C – Pe Ell 138 KV,L:9286:9315:138,287.3,236.0,100.0,23.3,fields,Rebuild line with higher-capacity conductor,7098000.0,7098000.0
Q15-0510,2017-04-20,Jetersville – Crewe 138 KV,L:9504:9505:138,1.0,True,Pe Ell – Vallejo C 138 KV,L:9286:9315:138,286.9,240.0,100.0,19.0,fields,Rebuild line with higher-capacity conductor,7875000.0,7875000.0
Q15-0510,2017-04-20,Buckhorn – Crewe 138 KV,L:9503:9505:138,1.0,True,Pe Ell – Vallejo C 138 KV,L:9286:9315:138,286.1,248.0,100.0,10.5,fields,Rebuild line with higher-capacity conductor,4538000.0,4538000.0
Q15-0510,2017-04-20,Mandan Jct – Buckhorn 138 KV line,L:9472:9503:138,1.0,True,Vallejo C – Pe Ell 138 KV,L:9286:9315:138,285.4,250.0,100.0,8.9,fields,Rebuild line with higher-capacity conductor,5667000.0,5667000.0
Q15-0510,2017-04-20,Harrowgate – Alkali 138 KV L,L:9781:9794:138,1.0,True,Baraga Vlg – Sechelt 138 KV,L:9793:9837:138,183.5,231.0,12.2,144.8,fields,Rebuild line with higher-capacity conductor,9749000.0,8769000.0
Q15-0510,2017-04-20,Hanover St – Pe Ell 138 KV L,L:9286:9425:138,1.0,True,Vallejo C – Mandan Junction 138 KV,L:9315:9472:138,151.4,234.0,61.0,39.9,fields,Rebuild line with higher-capacity conductor,21969000.0,21969000.0
Q15-0510,2017-04-20,Nottoway Diesel Generating Facility – Warthen 138 KV,L:9699:10261:138,1.0,True,Warthen – Kapstone 138 KV,L:9699:9700:138,141.9,224.0,32.5,35.5,fields,Rebuild line with higher-capacity conductor,3403000.0,3403000.0
Q15-0510,2017-04-20,Warthen – Kapstone 138 KV,L:9699:9700:138,1.0,True,Vallejo C – Pe Ell 138 KV Line,L:9286:9315:138,139.4,252.0,28.7,55.7,fields,Rebuild line with higher-capacity conductor,6473000.0,6473000.0
Q15-0510,2017-04-20,Jim Creek – Kapstone 138 KV L,L:9700:9788:138,1.0,True,Vallejo C – Pe Ell 138 KV,L:9286:9315:138,138.5,241.0,28.7,51.1,fields,Rebuild line with higher-capacity conductor,7884000.0,7884000.0
Q15-0510,2017-04-20,Holden – Winterpock Substation 138 KV,L:9789:9790:138,1.0,True,Pe Ell – Vllejo C Substation 138 KV,L:9286:9315:138,137.7,170.0,28.7,13.8,fields,Rebuild line with higher-capacity conductor,2734000.0,2734000.0
Q15-0510,2017-04-20,Maks Inn Substation – Borger 138 KV,L:9163:9275:138,1.0,True,Vallejo C – Mandan Junction 138 KV,L:9315:9472:138,134.8,238.0,5.0,119.2,fields,Rebuild line with higher-capacity conductor,17339000.0,14897000.0
Q15-0510,2017-04-20,Big Crk 1 – Jim Crk 138 KV,L:9786:9788:138,1.0,True,Vallejo C – Pe Ell 138 KV,L:9286:9315:138,132.9,229.0,28.7,41.0,fields,Rebuild line with higher-capacity conductor,5487000.0,5487000.0
Q15-0510,2017-04-20,Walthall – Geysers Tap 2 138 KV,L:9770:10265:138,1.0,True,Baaga Vlg – Geysers Tap 2 345 KV,L:9793:10265:345,132.9,444.0,10.3,115.9,fields,Rebuild line with higher-capacity conductor,4554000.0,1782000.0
Q15-0510,2017-04-20,Big Crk 1 Substation – Holden 138 KV,L:9786:9789:138,1.0,True,Pe Ell – Vallejo C 138 KV Line,L:9286:9315:138,132.6,199.0,28.7,26.5,fields,Rebuild line with higher-capacity conductor,2236000.0,2236000.0
Q15-0510,2017-04-20,Montverde – Alkali 138 KV line,L:9720:9794:138,1.0,True,Baraga Vlg – Sechelt 138 KV Line,L:9793:9837:138,131.5,291.0,6.6,114.7,fields,Rebuild line with higher-capacity conductor,24631000.0,24129000.0
Q15-0510,2017-04-20,Borger Substation – Booneville 138 KV Line,L:9119:9275:138,1.0,True,Mandan Junction – Vallejo C 138 KV L,L:9315:9472:138,130.3,231.0,5.0,114.3,fields,Rebuild line with higher-capacity conductor,40305000.0,34629000.0
Q15-0510,2017-04-20,Challenge – Brick Church 345 KV L,L:9944:9988:345,1.0,True,Challenge – Birchwood 345 KV,L:9944:10290:345,120.5,1220.0,12.1,113.2,fields,Rebuild line with higher-capacity conductor,26254000.0,3674000.0
Q15-0510,2017-04-20,Tanners Lake – Harrowgate 138 KV,L:9780:9781:138,1.0,True,Warthen Substation – Kapstone 138 KV L,L:9699:9700:138,115.2,284.0,11.7,85.0,fields,Rebuild line with higher-capacity conductor,2552000.0,2246000.0
Q15-0510,2017-04-20,Tyler Substation – Geyses Tap 2 138 KV,L:10265:10267:138,1.0,True,Anasco 6101 – Geysers Tap 2 345 KV L,L:9816:10265:345,112.9,280.0,6.2,96.5,fields,Rebuild line with higher-capacity conductor,481000.0,373000.0
Q15-0510,2017-04-20,Del Cerro – Macks Inn 138 KV,L:9161:9163:138,1.0,True,S Crk – Macks Inn 138 KV,L:9162:9163:138,110.3,216.0,5.9,90.2,fields,Rebuild line with higher-capacity conductor,13732000.0,12036000.0
Q15-0510,2017-04-20,S Creek – Macks Inn 138 KV,L:9162:9163:138,1.0,True,Macks Inn – Del Cerro 138 KV,L:9161:9163:138,103.0,321.0,6.6,87.9,fields,Reconductor line,2259000.0,881000.0
Q15-0512,2017-04-25,MINONK WIND FARM 230/100kV Auto,X:24642:230:100,1.0,True,STILES to AMO 100kV line,L:24065:24208:100,144.0,161.0,83.6,,table,Replace transformer with higher-rated unit,7725000.0,4732000.0
Q15-0512,2017-04-25,GLENBROOK to QUIL CEDA 100kV Line,L:24064:24067:100,1.0,True,MINONK WIND FARM 230 kV/100 kV TX,X:24642:230:100,108.6,106.0,37.9,,table,Reconductor line,1389000.0,1083000.0
Q15-0512,2017-04-25,GRATIS RD SOLAR FACILITY to COLEMAN HATCHERY 100kV,L:24081:24207:100,1.0,True,MINONK WIND FARM 230-100 kV XFMR,X:24642:230:100,108.1,142.0,72.7,,table,Reconductor line,1870000.0,1719000.0
Q15-0512,2017-04-25,COLEMAN HATCHERY SUBSTATION to MINONK WIND FAM 100kV line,L:24207:24642:100,1.0,True,MNONK WIND FARM 230/100 kV Transformer Bank,X:24642:230:100,106.5,142.0,72.7,,table,Reconductor line,1140000.0,1048000.0
Q15-0512,2017-04-25,MAALAEA to FARRAGUT 230kV,L:24592:24600:230,1.0,True,MAALAEA to TOP CROP 500kV line,L:24592:24606:500,104.0,590.0,34.7,,table,Reconductor line,19766000.0,11405000.0
Q15-0512,2017-04-25,AMO to CADIZ 230kV,L:24065:24612:230,1.0,True,MAALAEA to MINONK WIND FARM 500kV,L:24592:24642:500,104.0,1139.0,77.9,,table,Reconductor line,4683000.0,2726000.0
Q15-0512,2017-04-25,AMO to MINONK WIND FARM 230kV,L:24065:24642:230,1.0,True,MAALAEA to MINONK WIND FARM 500kV L,L:24592:24642:500,101.7,1103.0,71.4,,table,Reconductor line,13258000.0,10176000.0
Q15-0523,2017-04-23,Decatur Adm North / Olivhurst 138kV,L:8554:8609:138,1.0,True,Trumbull / Frontir 138kV L,L:8515:8608:138,181.3,288.0,100.0,,table,Rebuild line with higher-capacity conductor,6097000.0,6097000.0
Q15-0523,2017-04-23,Trumbull / Frontier 138kV,L:8515:8608:138,1.0,True,Decatur Adm North Substation / Trumbull 138kV,L:8515:8554:138,174.0,319.0,100.0,,table,Rebuild line with higher-capacity conductor,2811000.0,2811000.0
Q15-0523,2017-04-23,Bethany / Olivehurst 138kV,L:8609:8819:138,1.0,True,Trumbull / Frontier 138kV,L:8515:8608:138,171.1,299.0,100.0,,table,Rebuild line with higher-capacity conductor,13863000.0,13863000.0
Q15-0523,2017-04-23,Decatur Adm N / Trumbull 138kV,L:8515:8554:138,1.0,True,Frontier / Trumbull 138kV line,L:8515:8608:138,163.0,341.0,100.0,,table,Rebuild line with higher-capacity conductor,2454000.0,2454000.0
Q15-0523,2017-04-23,Frontier Substation / Unisource Sq Hi 138kV,L:8608:8626:138,1.0,True,Trumbull / Decatur Adm N 138kV L,L:8515:8554:138,150.0,364.0,100.0,,table,Rebuild line with higher-capacity conductor,2971000.0,2971000.0
Q15-0523,2017-04-23,Culberson Substation / Unisource Sq Hi 138kV Line,L:7054:8626:138,1.0,True,Trumbull / Decatur Adm N 138kV,L:8515:8554:138,130.7,200.0,19.9,,table,Rebuild line with higher-capacity conductor,3349000.0,3349000.0
Q15-0523,2017-04-23,Vicker / Bethany 138kV,L:8485:8819:138,1.0,True,Trubull / Frontier 138kV,L:8515:8608:138,130.0,190.0,43.4,,table,Rebuild line with higher-capacity conductor,1461000.0,1461000.0
Q15-0523,2017-04-23,Manteca / Culberson 138kV,L:7054:8514:138,1.0,True,Decatur Adm N / Trumbull 138kV,L:8515:8554:138,128.4,203.0,19.9,,table,Rebuild line with higher-capacity conductor,2954000.0,2954000.0
Q15-0523,2017-04-23,Rancho Carmel / Blair 138kV,L:7077:7078:138,1.0,True,Lincoln Beach / Yorkana 345kV,L:7083:7090:345,124.0,200.0,5.6,,table,Rebuild line with higher-capacity conductor,4129000.0,2497000.0
Q15-0523,2017-04-23,Manteca / Gas 138kV L,L:8514:8522:138,0.9991829030526995,False,Trumbull / Decatur Adm North 138kV Line,L:8515:8554:138,119.0,210.0,19.9,,table,Rebuild line with higher-capacity conductor,2986000.0,2986000.0
Q15-0523,2017-04-23,Rattlesnake / Hacienda Las Carolinas 138kV,L:8496:8563:138,1.0,True,Travis Substation / Frederick Road 138kV L,L:8486:8509:138,116.6,242.0,5.9,,table,Rebuild line with higher-capacity conductor,3091000.0,3091000.0
Q15-0523,2017-04-23,Yorkana / Safe Harbor 345kV,L:7090:7175:345,1.0,True,Brunner Island / Amps 500kV,L:7127:7159:500,113.7,1216.0,8.3,,table,Rebuild line with higher-capacity conductor,44295000.0,5569000.0
Q15-0523,2017-04-23,Vicker / Karcher 138kV,L:8485:8506:138,1.0,True,Trumbull / Frontier 138kV,L:8515:8608:138,104.0,212.0,43.4,,table,Reconductor line,662000.0,662000.0
Q15-0523,2017-04-23,Mission / Bethany 138kV,L:8498:8819:138,1.0,True,Trumbull / Frontier 138kV Line,L:8515:8608:138,103.4,220.0,56.6,,table,Reconductor line,1019000.0,1019000.0
Q15-0543,2017-04-29,Kettner-Woodville 138 KV,L:7273:7375:138,1.0,True,Collier-Airport Industrial Park 138 KV,L:7194:7272:138,152.1,259.0,34.3,106.7,fields,Rebuild line with higher-capacity conductor,9869000.0,9869000.0
Q15-0543,2017-04-29,Boulder Crk-Woodville 138 KV line,L:7346:7375:138,0.9991283239162079,False,Mcclellan-Bell-Goodyear Lake Plant 345 KV line,L:7253:7389:345,148.5,259.0,15.4,128.0,fields,Rebuild line with higher-capacity conductor,1399000.0,1322000.0
Q15-0543,2017-04-29,Boulder Creek-Anton 138 KV L,L:7345:7346:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV,L:7253:7389:345,148.3,243.0,15.4,126.5,fields,Rebuild line with higher-capacity conductor,5030000.0,4750000.0
Q15-0543,2017-04-29,Fairmont-Koksilah Tap 138 KV,L:7294:7400:138,1.0,True,Pecospnm-Big Riv 138 KV,L:7249:7285:138,143.4,201.0,5.4,134.1,fields,Rebuild line with higher-capacity conductor,1212000.0,1212000.0
Q15-0543,2017-04-29,Winchester-Elbe 138 KV,L:7298:7302:138,1.0,True,Pecospnm-Koksilah Tap 138 KV,L:7249:7400:138,136.8,275.0,6.7,128.4,fields,Rebuild line with higher-capacity conductor,1282000.0,1282000.0
Q15-0543,2017-04-29,Fairmont-Mon Valley Works Illinois 138 KV,L:7294:7300:138,1.0,True,Big Riv-Pecospnm 138 KV Line,L:7249:7285:138,135.5,207.0,5.4,126.5,fields,Rebuild line with higher-capacity conductor,3806000.0,3806000.0
Q15-0543,2017-04-29,Pecospnm-St Albans Substation 138 KV Line,L:7249:7301:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV L,L:7253:7389:345,131.9,330.0,11.6,119.9,fields,Rebuild line with higher-capacity conductor,2131000.0,904000.0
Q15-0543,2017-04-29,Bellevue-Harts Island 138 KV,L:7318:7319:138,1.0,True,Boulder Crk-Woodville Substation 138 KV,L:7346:7375:138,131.2,235.0,5.9,122.6,fields,Rebuild line with higher-capacity conductor,410000.0,276000.0
Q15-0543,2017-04-29,Carson-St Albans 138 KV,L:7296:7301:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV Line,L:7253:7389:345,130.5,346.0,11.6,119.0,fields,Rebuild line with higher-capacity conductor,1505000.0,638000.0
Q15-0543,2017-04-29,Koksilah Tap-Pecospnm Substation 138 KV,L:7249:7400:138,1.0,True,Riverside Substation-Zebra 138 KV L,L:7337:8290:138,129.9,315.0,8.2,121.0,fields,Rebuild line with higher-capacity conductor,1133000.0,855000.0
Q15-0543,2017-04-29,Forbes-Carson 138 KV,L:7296:7359:138,1.0,True,Mcclellan-Bell Substation-Goodyear Lake Plant 345 KV line,L:7253:7389:345,129.1,363.0,11.6,118.2,fields,Rebuild line with higher-capacity conductor,1799000.0,763000.0
Q15-0543,2017-04-29,Bellevue-Anton 138 KV,L:7318:7345:138,1.0,True,Boulde Crk-Woodville Substation 138 KV,L:7346:7375:138,122.1,240.0,5.9,113.6,fields,Rebuild line with higher-capacity conductor,1092000.0,734000.0
Q15-0543,2017-04-29,Winchester-Oakland 138 KV,L:7298:7299:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345 KV,L:7253:7389:345,122.0,269.0,9.7,109.6,fields,Rebuild line with higher-capacity conductor,2255000.0,1065000.0
Q15-0543,2017-04-29,Patterson Pass-Mon Valley Works Illinois 138 KV line,L:7300:7398:138,1.0,True,Big Riv-Pecospnm 138 KV,L:7249:7285:138,120.9,218.0,5.4,112.4,fields,Rebuild line with higher-capacity conductor,2887000.0,2887000.0
Q15-0543,2017-04-29,Cartanza-Riverside 138 KV Line,L:7335:7337:138,1.0,True,Goodyear Lake Plant Substation-Mcclellan-Bell 345 KV L,L:7253:7389:345,117.7,337.0,9.7,107.7,fields,Rebuild line with higher-capacity conductor,4903000.0,2316000.0
Q15-0543,2017-04-29,Oakland-Cartanza 138 KV Line,L:7299:7335:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV,L:7253:7389:345,115.2,307.0,9.7,104.3,fields,Rebuild line with higher-capacity conductor,2110000.0,996000.0
Q15-0543,2017-04-29,Anton-Forbes 138 KV,L:7345:7359:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV,L:7253:7389:345,114.2,435.0,11.6,105.1,fields,Rebuild line with higher-capacity conductor,1341000.0,569000.0
Q15-0543,2017-04-29,Zebra-Riverside 138 KV,L:7337:8290:138,1.0,True,Goodyear Lake Plant-Mcclellan-Bell 345 KV,L:7253:7389:345,111.1,376.0,9.7,102.2,fields,Rebuild line with higher-capacity conductor,1192000.0,563000.0
Q15-0543,2017-04-29,Collier-Airport Industrial Park 138 KV Line,L:7194:7272:138,1.0,True,Kettner-Woodville 138 KV,L:7273:7375:138,110.4,264.0,20.0,84.3,fields,Rebuild line with higher-capacity conductor,5402000.0,5402000.0
Q15-0543,2017-04-29,Montour-Canyonlands 138 KV Line,L:7242:7352:138,1.0,True,Kettner-Woodville 138 KV line,L:7273:7375:138,108.8,176.0,20.0,69.7,fields,Reconductor line,1216000.0,1216000.0
Q15-0543,2017-04-29,Quail Vly-Collier 138 KV,L:7194:7243:138,1.0,True,Kettner-Woodville 138 KV,L:7273:7375:138,108.1,260.0,20.0,81.7,fields,Reconductor line,373000.0,373000.0
Q15-0543,2017-04-29,Quail Vly-Sandy 138 KV,L:7243:7336:138,1.0,True,Ketner-Woodville Substation 138 KV,L:7273:7375:138,104.8,256.0,20.0,78.0,fields,Reconductor line,359000.0,359000.0
Q15-0543,2017-04-29,Sandy Substation-Elk Horn 138 KV,L:7336:7339:138,0.9993704595652254,False,Kettner-Woodville 138 KV Line,L:7273:7375:138,102.8,245.0,20.0,74.6,fields,Reconductor line,573000.0,573000.0
Q15-0543,2017-04-29,Talenenergy Martins Creek Llc arrisburg 500 kV/345 kV Transformer,X:7122:500:345,0.9675811212794266,True,Bayshore-Westwood Generation Llc 500 KV,L:6421:7168:500,102.6,2005.0,5.5,101.7,fields,Replace transformer with higher-rated unit,29306000.0,1092000.0
Q15-0543,2017-04-29,Blue River-Elk Horn 138 KV L,L:7197:7339:138,1.0,True,Woodville-Kettner 138 KV,L:7273:7375:138,102.6,232.0,20.0,72.9,fields,Reconductor line,708000.0,708000.0
Q15-0550,2017-04-17,RAVENNA – OLD FORGE 230.0 kV,L:20096:20097:230,1.0,True,SPRING DRAW – RAVENNA 500.0 kV,L:19719:20097:500,119.4,887.0,8.5,,table,Rebuild line with higher-capacity conductor,29558000.0,1086000.0
Q15-0550,2017-04-17,N. HAVEN – CHICOPEE HYDROELECTRIC STATION 230.0 kV,L:19681:19701:230,1.0,True,MILFORD – RAVENNA 500.0 kV,L:8093:20097:500,111.1,593.0,5.2,,table,Rebuild line with higher-capacity conductor,39050000.0,1590000.0
Q15-0550,2017-04-17,LEETONIA – N. HAVEN 230.0 kV Line,L:19685:19701:230,1.0,True,MILFORD – RAVENNA 500.0 kV line,L:8093:20097:500,108.2,592.0,5.2,,table,Reconductor line,6182000.0,252000.0
Q15-0550,2017-04-17,PEORIA – ORCHARD ROAD 500.0 kV L,L:7672:8103:500,1.0,True,PEORIA – W CAMPUS 345.0 kV,L:7673:8103:345,106.6,4557.0,10.8,,table,Reconductor line,27978000.0,1015000.0
Q15-0550,2017-04-17,PINEY CRK PROJECT – SAN GERMAN TC 6406 345.0 kV,L:7702:8253:345,1.0,True,KALAMAZOO-SAN JUAN – PINEY CREEK PROJECT 500.0 kV,L:7105:8253:500,106.0,2452.0,8.2,,table,Reconductor line,31406000.0,1157000.0
Q15-0550,2017-04-17,PIEY CRK PROJECT 500/345kV Transformer Bank,X:8253:500:345,0.9459516885984357,True,PINEY CREEK PROJECT – KALAMAZOO-SAN JUAN 500.0 kV line,L:7105:8253:500,104.6,2454.0,8.2,,table,Replace transformer with higher-rated unit,28202000.0,1039000.0
Q15-0550,2017-04-17,W CAMPUS – PEORIA 345.0 kV,L:7673:8103:345,1.0,True,PEORIA – ORCHARD ROAD 500.0 kV,L:7672:8103:500,104.4,3215.0,7.2,,table,Reconductor line,25271000.0,915000.0
Q15-0550,2017-04-17,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Auto,X:8265:345:1,0.9771565783735293,True,KALAMAZOO-SAN JUAN – PINEY CRK PROJECT SUBSTATION 500.0 kV,L:7105:8253:500,104.3,2020.0,9.1,,table,Replace transformer with higher-rated unit,8510000.0,314000.0
Q15-0550,2017-04-17,ALLEGHENY ENERGY UNITS 3 4 & 5 500 kV/1 kV Autotransformer,X:8265:500:1,0.9771565783735293,True,KALAMAZOO-SAN JUAN – PINEY CREEK PROJECT 500.0 kV line,L:7105:8253:500,104.3,2020.0,9.1,,table,Replace transformer with higher-rated unit,25665000.0,946000.0
Q15-0550,2017-04-17,SAN GERMAN TC 6406 – STEGALL 345.0 kV,L:7702:7709:345,1.0,True,CARBON CTR 500/345 kV Transformer,X:7809:500:345,104.2,1476.0,5.2,,table,Reconductor line,26840000.0,1004000.0
Q15-0550,2017-04-17,ORCHARD ROAD – SHAWVILLE STA 500.0 kV,L:7672:8249:500,1.0,True,PINEY CRK PROJECT – KALAMAZOO-SAN JUAN 500.0 kV,L:7105:8253:500,103.7,2998.0,8.3,,table,Reconductor line,58354000.0,2134000.0
Q15-0550,2017-04-17,MONTOUR STATION – YERMO 500.0 kV,L:7109:7114:500,1.0,True,BAYSHORE – WESTWOOD GENERATION LLC 500.0 kV L,L:6421:7168:500,103.4,3733.0,7.4,,table,Reconductor line,53806000.0,1914000.0
Q15-0550,2017-04-17,MCCLELLAN-BELL – W BRANCH SUBSTATION 345.0 kV,L:7195:7253:345,1.0,True,SOUTHEAST GATE – BELLINGHAM COGENERATION FACILITY 345.0 kV line,L:7252:8204:345,103.1,2083.0,6.5,,table,Reconductor line,8179000.0,295000.0
Q15-0550,2017-04-17,TREZEVANT SUBSTATION – MILFORD SUBSTATION 500.0 kV,L:7775:8093:500,1.0,True,LIONS RD – PINEY CREEK PROJECT 500.0 kV,L:7555:8253:500,102.9,3137.0,13.4,,table,Reconductor line,41140000.0,1540000.0
Q15-0550,2017-04-17,THAYER 500 kV/345 kV Autotransformer,X:7233:500:345,0.9762873436572131,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Transformer,X:8265:345:1,102.5,1385.0,5.7,,table,Replace transformer with higher-rated unit,31724000.0,1156000.0
Q15-0550,2017-04-17,PRICEVILLE – TALENENERGY MARTINS CREEK LLC HARRISBURG 345.0 kV line,L:6388:7122:345,1.0,True,BAYSHORE – PEORIA 500.0 kV,L:6421:8103:500,100.9,2705.0,6.0,,table,Reconductor line,6358000.0,230000.0
Q15-0550,2017-04-17,CIMMARON-E NATAMOS – ALLEGHENY ENERGY UNITS 3 4 & 5 345.0 kV,L:7290:8265:345,1.0,True,PINEY CREEK PROJECT – KALAMAZOO-SAN JUAN 500.0 kV,L:7105:8253:500,100.3,2247.0,9.5,,table,Reconductor line,4137000.0,153000.0
Q15-0558,2017-04-20,HILL – STONY BROOK 138 kV L,L:9247:9323:138,1.0,True,LOWMOOR – HINTON AP 345 kV line,L:9666:18544:345,117.3,796.0,9.0,,table,Rebuild line with higher-capacity conductor,15316000.0,382000.0
Q15-0558,2017-04-20,HOUGHTON – HILL 138 kV Line,L:9323:18446:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,116.9,808.0,9.0,,table,Rebuild line with higher-capacity conductor,13591000.0,339000.0
Q15-0558,2017-04-20,FISHERS RD – HOUGHTON 138 kV,L:18438:18446:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,116.8,810.0,9.0,,table,Rebuild line with higher-capacity conductor,11837000.0,295000.0
Q15-0558,2017-04-20,HINTON AP – LOMOOR 345 kV line,L:9666:18544:345,1.0,True,HOUGHTON – FISHERS ROAD 138 kV,L:18438:18446:138,114.5,2417.0,25.0,,table,Rebuild line with higher-capacity conductor,217280000.0,4832000.0
Q15-0558,2017-04-20,LOWMOOR – EAGLE PT POWER PLANT 345 kV,L:9467:9666:345,1.0,True,BATH COUNTY – MODENA 345 kV,L:9654:18117:345,112.4,1714.0,19.6,,table,Rebuild line with higher-capacity conductor,59271000.0,1303000.0
Q15-0558,2017-04-20,ECOELECTRICA – FISHERS ROAD 138 kV,L:18438:18445:138,0.991999824045667,False,RED TAIL – HINTON AP 345 kV L,L:18381:18544:345,110.7,667.0,7.2,,table,Rebuild line with higher-capacity conductor,6233000.0,175000.0
Q15-0558,2017-04-20,OU SPIRIT WIND FARM – FRIENDSWOOD 138 kV,L:9608:16807:138,1.0,True,OU SPIRIT WIND FARM – ABINGDON 138 kV,L:9608:9611:138,110.2,206.0,5.9,,table,Rebuild line with higher-capacity conductor,1892000.0,60000.0
Q15-0558,2017-04-20,EMPIRE ENERGY CTR – WEC 345 kV L,L:9597:18368:345,1.0,True,NEW HOPE AP – WEC 345 kV,L:18368:18377:345,110.0,1082.0,13.9,,table,Reconductor line,25659000.0,755000.0
Q15-0558,2017-04-20,HOOD – EAGLE POINT POWER PLANT 345 kV line,L:9185:9467:345,1.0,True,EAGLE POINT POWER PLANT SUBSTATION 345 kV/138 kV TX,X:9467:345:138,109.6,1316.0,11.1,,table,Reconductor line,38981000.0,957000.0
Q15-0558,2017-04-20,MOUNT SI SUBSTATION – MEKER 138 kV,L:9409:9495:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,109.3,596.0,5.8,,table,Reconductor line,3330000.0,99000.0
Q15-0558,2017-04-20,MOUNT SI – KIMBALLTON SUBSTATION 138 kV line,L:9409:18440:138,1.0,True,LOWMOOR – HINTON AP SUBSTATION 345 kV Line,L:9666:18544:345,108.9,607.0,5.8,,table,Reconductor line,2192000.0,65000.0
Q15-0558,2017-04-20,KIMBALLTON – ALLERTON 138 kV L,L:9410:18440:138,1.0,True,LOWMOOR – HINTON AP 345 kV line,L:9666:18544:345,108.9,608.0,5.8,,table,Reconductor line,143000.0,4000.0
Q15-0558,2017-04-20,CELANESE ACETATE LLC – ALLERTON 138 kV,L:9410:9659:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,108.7,614.0,5.8,,table,Reconductor line,2410000.0,72000.0
Q15-0558,2017-04-20,MOUNT VIEW – CLARKWILD 138 kV,L:9491:9493:138,1.0,True,LOWMOOR – HINTON AP 345 kV L,L:9666:18544:345,107.2,544.0,5.8,,table,Reconductor line,1259000.0,37000.0
Q15-0558,2017-04-20,KATONAH – COALIGA 2 138 kV,L:18372:18437:138,1.0,True,HINTON AP – RED TAIL 345 kV,L:18381:18544:345,106.8,447.0,5.5,,table,Reconductor line,4636000.0,150000.0
Q15-0558,2017-04-20,PINEHURST – STATE LINE COMBINED CYCLE 345 kV line,L:17977:18692:345,1.0,True,JIM HILL – BELLINGHAM COGENERATION FACILITY 345 kV L,L:8204:18683:345,106.1,1500.0,5.9,,table,Reconductor line,68160000.0,1627000.0
Q15-0558,2017-04-20,BALL – DELUCE 138 kV,L:18379:18385:138,1.0,True,NEW HOPE AP – WEC 345 kV,L:18368:18377:345,105.4,694.0,8.9,,table,Reconductor line,2430000.0,56000.0
Q15-0558,2017-04-20,ACEC CALAMUS – BALL 138 kV,L:18357:18379:138,1.0,True,WEC – NEW HOPE AP 345 kV Line,L:18368:18377:345,105.4,697.0,8.9,,table,Reconductor line,2169000.0,50000.0
Q15-0558,2017-04-20,FRANKLIN-LAGUNA 345 kV/138 kV TX,X:9482:345:138,0.978064245171862,True,DAYTON 345/138 kV Auto,X:9436:345:138,105.2,774.0,5.4,,table,Replace transformer with higher-rated unit,15338000.0,468000.0
Q15-0558,2017-04-20,EAGLE PT POWER PLANT SUBSTATION 345/138 kV TX,X:9467:345:138,0.9855926349886037,True,HOOD – EAGLE POINT POWER PLANT 345 kV,L:9185:9467:345,105.1,887.0,8.9,,table,Replace transformer with higher-rated unit,15257000.0,383000.0
Q15-0558,2017-04-20,MINNX MTN – CARBERRY SUBSTATION 138 kV line,L:9600:18386:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 kV Line,L:9633:18368:345,105.1,308.0,8.5,,table,Reconductor line,1659000.0,53000.0
Q15-0558,2017-04-20,DELUCE SUBSTATION – MINNIX MTN 138 kV,L:18385:18386:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION – WEC 345 kV line,L:9633:18368:345,105.0,304.0,8.5,,table,Reconductor line,1084000.0,35000.0
Q15-0558,2017-04-20,BLACKSMITH – CELANESE ACETATE LLC 138 kV,L:9406:9659:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,104.9,629.0,5.8,,table,Reconductor line,2427000.0,72000.0
Q15-0558,2017-04-20,MAGNOLIA 1708 – CARBERRY 138 kV,L:9600:18374:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 kV,L:9633:18368:345,104.8,312.0,8.5,,table,Reconductor line,480000.0,15000.0
Q15-0558,2017-04-20,MAGNOLIA 1708 SUBSTATION – LONESOME PINE 138 kV,L:9596:18374:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 kV,L:9633:18368:345,104.8,330.0,8.5,,table,Reconductor line,1418000.0,45000.0
Q16-0563,2017-04-20,Maguire Road / Brevort 100 KV,L:23187:23224:100,1.0,True,Maguire Road / Brevort 100 KV Line 1,L:23187:23224:100,116.0,148.0,21.2,84.8,fields,Rebuild line with higher-capacity conductor,1119000.0,1119000.0
Q16-0563,2017-04-20,Maguire Road Substation / Brevort 100 KV Circuit 1,L:23187:23224:100,1.0,True,Brevort / Maguire Rd 100 KV #2,L:23187:23224:100,114.7,150.0,21.2,83.9,fields,Rebuild line with higher-capacity conductor,1119000.0,1119000.0
Q16-0563,2017-04-20,Chensource / Nebraska City 100 KV,L:23136:23146:100,1.0,True,Capri 230-1 kV Auto,X:23145:230:1,106.8,148.0,7.6,95.7,fields,Reconductor line,690000.0,690000.0
Q16-0563,2017-04-20,Red Butte / Doodridge 100 KV,L:22988:23239:100,1.0,True,E Omak / Red Butte 100 KV,L:23239:23487:100,105.5,177.0,5.0,99.3,fields,Reconductor line,1124000.0,410000.0
Q16-0563,2017-04-20,Eastshore / Saddle Crk 100 KV,L:23144:23181:100,1.0,True,Eastshore / Saddle Creek 100 KV,L:23144:23181:100,103.8,144.0,5.7,95.3,fields,Reconductor line,937000.0,937000.0
Q16-0563,2017-04-20,Bauer Substation / Poly 345 KV Line,L:7184:7562:345,1.0,True,Kalamazoo-San Juan / Piney Crk Project 500 KV,L:7105:8253:500,103.7,1573.0,7.1,102.7,fields,Reconductor line,11484000.0,291000.0
Q16-0563,2017-04-20,Martin Lakes / Cimmaron-E Natamos 345 KV,L:7221:7290:345,1.0,True,Kalamazoo-San Juan / Piney Crk Project 500 KV,L:7105:8253:500,102.5,2529.0,9.6,101.7,fields,Reconductor line,6918000.0,174000.0
Q16-0563,2017-04-20,Kalamazoo-San Juan / Piney Crk Project Substation 500 KV,L:7105:8253:500,1.0,True,San German Tc 6406 / Piney Creek Project 345 KV L,L:7702:8253:345,101.8,3411.0,10.4,101.1,fields,Reconductor line,195520000.0,4920000.0
Q16-0563,2017-04-20,Poly / Aes Beaver Valley Partners Beaver Vly 345 KV,L:7562:8244:345,1.0,True,Kalamazoo-San Juan / Piney Crk Project 500 KV,L:7105:8253:500,101.8,1722.0,7.3,100.8,fields,Reconductor line,6201000.0,157000.0
Q16-0563,2017-04-20,Trezevant / Handsome Lake 500 KV line,L:7775:8246:500,1.0,True,Lions Road / Piney Crk Project 500 KV,L:7555:8253:500,101.6,3289.0,11.8,100.8,fields,Reconductor line,48898000.0,1233000.0
Q16-0563,2017-04-20,Carbon Ctr / Shawville Sta 500 KV line,L:7809:8249:500,1.0,True,Shawville Sta / Stegall 345 KV,L:7709:8249:345,101.5,2111.0,5.9,100.9,fields,Reconductor line,45355000.0,1140000.0
Q16-0563,2017-04-20,Thayer / Gooyear Lake Plant Substation 345 KV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345/1 kV Autotransformer,X:8265:345:1,101.3,1657.0,6.7,100.4,fields,Reconductor line,5423000.0,137000.0
Q16-0563,2017-04-20,Armstrong / Love Bird 500 KV,L:8267:8291:500,1.0,True,Piney Creek Project / Kalamazoo-San Juan 500 KV Line,L:7105:8253:500,100.9,2910.0,8.8,100.2,fields,Reconductor line,34463000.0,859000.0
Q16-0563,2017-04-20,Eastshore / Saddle Crk 100 KV,L:23144:23181:100,1.0,True,Saddle Creek / Eastshore 100 KV Cir. 2,L:23144:23181:100,100.2,149.0,5.7,92.0,fields,Reconductor line,937000.0,937000.0
Q16-0565,2017-04-24,Seneca Terminal – Yemassee 138 KV line,L:9632:9636:138,1.0,True,Salem Electric Department – Sub 9675 138 KV,L:9246:9675:138,157.4,203.0,13.7,,table,Rebuild line with higher-capacity conductor,1773000.0,117000.0
Q16-0565,2017-04-24,Sub 9675 – Yemassee 138 KV,L:9636:9675:138,1.0,True,Salem Electric Department Substation – Sub 9675 138 KV Line,L:9246:9675:138,155.3,206.0,13.7,,table,Rebuild line with higher-capacity conductor,1780000.0,117000.0
Q16-0565,2017-04-24,Salem Electric Department – Sub 675 138 KV L,L:9246:9675:138,1.0,True,Yemassee – Sub 9675 138 KV,L:9636:9675:138,148.0,218.0,13.7,,table,Rebuild line with higher-capacity conductor,1083000.0,71000.0
Q16-0565,2017-04-24,Salem Electric Department – Woodward-Tap1 138 KV,L:9246:9536:138,1.0,True,Yemassee – Sub 9675 138 KV Line,L:9636:9675:138,139.3,211.0,13.7,,table,Rebuild line with higher-capacity conductor,3349000.0,220000.0
Q16-0565,2017-04-24,S Creek – Carite 138 KV Line,L:9162:9293:138,1.0,True,Leesville – Clover 345 KV,L:9667:9669:345,132.9,227.0,5.4,,table,Rebuild line with higher-capacity conductor,15332000.0,324000.0
Q16-0565,2017-04-24,Woodward-Tap1 – Seneca Terminal 138 KV,L:9536:9632:138,1.0,True,Yemassee – Sub 9675 138 KV line,L:9636:9675:138,129.6,218.0,13.7,,table,Rebuild line with higher-capacity conductor,512000.0,34000.0
Q16-0565,2017-04-24,Poages Mill – Nashua Street 138 KV Line,L:9533:9535:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,128.0,232.0,16.3,,table,Rebuild line with higher-capacity conductor,4372000.0,151000.0
Q16-0565,2017-04-24,Crusher – Clearbrook Substation 138 KV,L:9212:9538:138,1.0,True,Reusens – Huntington Court 345 KV Line,L:9219:9243:345,122.8,278.0,21.2,,table,Rebuild line with higher-capacity conductor,13934000.0,480000.0
Q16-0565,2017-04-24,Desmet – Sithe 138 KV,L:9226:9227:138,1.0,True,Huntington Court – Reusens 345 KV,L:9219:9243:345,121.8,202.0,11.8,,table,Rebuild line with higher-capacity conductor,3995000.0,67000.0
Q16-0565,2017-04-24,Crusher – Venture 138 KV line,L:9212:9539:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,120.9,277.0,21.2,,table,Rebuild line with higher-capacity conductor,3836000.0,132000.0
Q16-0565,2017-04-24,Willard Johnson – Kumis 138 KV,L:9248:9500:138,1.0,True,Sub 9675 – Stony Brook 138 KV,L:9247:9675:138,118.4,199.0,8.4,,table,Rebuild line with higher-capacity conductor,7954000.0,474000.0
Q16-0565,2017-04-24,Gaston – Roanoke Rapids 345 KV,L:11130:11209:345,1.0,True,Miller Redwood – Gaston 345 KV,L:9725:11209:345,116.8,1122.0,7.7,,table,Rebuild line with higher-capacity conductor,16596000.0,175000.0
Q16-0565,2017-04-24,Carquille – Clearbrook Substation 138 KV,L:9241:9538:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,113.8,322.0,21.2,,table,Rebuild line with higher-capacity conductor,1890000.0,65000.0
Q16-0565,2017-04-24,Bethlehem Power Plant – Ralston Tap 138 KV,L:9245:9250:138,1.0,True,Sub 9675 – Stony Brook 138 KV L,L:9247:9675:138,113.3,213.0,46.3,,table,Rebuild line with higher-capacity conductor,6194000.0,1083000.0
Q16-0565,2017-04-24,Poages Mill – Stratford Substation 138 KV,L:9531:9535:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,113.0,273.0,16.3,,table,Rebuild line with higher-capacity conductor,2677000.0,92000.0
Q16-0565,2017-04-24,Brookville – Allens Falls 138 KV,L:9221:9291:138,1.0,True,Reusens – Leesville 345 KV,L:9219:9667:345,112.3,267.0,5.5,,table,Rebuild line with higher-capacity conductor,1122000.0,17000.0
Q16-0565,2017-04-24,Carquille – Starkey 138 KV,L:9241:9532:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,112.0,346.0,21.2,,table,Rebuild line with higher-capacity conductor,2345000.0,81000.0
Q16-0565,2017-04-24,Allens Falls – Boonsboro 138 KV,L:9218:9291:138,1.0,True,Reusens – Leesville 345 KV L,L:9219:9667:345,110.2,291.0,5.5,,table,Rebuild line with higher-capacity conductor,2931000.0,43000.0
Q16-0565,2017-04-24,Hancock – Starkey 138 KV,L:9532:9534:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,109.9,378.0,21.2,,table,Reconductor line,835000.0,29000.0
Q16-0565,2017-04-24,Tanglewilde – Blue Ridge 138 KV,L:9201:9225:138,1.0,True,Reusens – Huntington Court Substation 345 KV line,L:9219:9243:345,109.6,264.0,40.1,,table,Reconductor line,1101000.0,47000.0
Q16-0565,2017-04-24,Barre – Carters 138 KV,L:9210:9223:138,1.0,True,Reusens – Huntington Court 345 KV line,L:9219:9243:345,109.5,305.0,23.0,,table,Reconductor line,3651000.0,129000.0
Q16-0565,2017-04-24,Barre – Santee Cooper 138 KV,L:9210:9211:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,109.1,310.0,23.0,,table,Reconductor line,1806000.0,64000.0
Q16-0565,2017-04-24,Ingledow – Timberwolf 138 KV,L:9148:9149:138,1.0,True,Monel – Pardeville 138 KV,L:9154:9502:138,109.0,499.0,8.6,,table,Reconductor line,973000.0,5000.0
Q16-0565,2017-04-24,Louisiana Avenue – Nashua Street 138 KV,L:9371:9533:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,108.9,246.0,16.3,,table,Reconductor line,1399000.0,48000.0
Q16-0565,2017-04-24,Takelma – Santee Cooper 138 KV,L:9202:9211:138,1.0,True,Huntington Court – Reusens 345 KV,L:9219:9243:345,108.4,321.0,23.0,,table,Reconductor line,3259000.0,115000.0
Q16-0591,2017-04-19,W Campus - Big Hollow Rd 138 KV,L:7670:7673:138,1.0,True,W Campus - Glendale 345 KV,L:7673:7677:345,188.3,326.0,7.0,,table,Rebuild line with higher-capacity conductor,1976000.0,1976000.0
Q16-0591,2017-04-19,W Campus 345 kV/138 kV Autotransformer,X:7673:345:138,0.9981610512471524,True,West Campus - Glendale Substation 345 KV,L:7673:7677:345,172.0,342.0,7.0,,table,Replace transformer with higher-rated unit,21270000.0,21270000.0
Q16-0591,2017-04-19,Sta 153 - Waterside 138 KV line,L:7663:8251:138,1.0,True,W Campus Substation - Glendale 345 KV,L:7673:7677:345,127.0,294.0,6.0,,table,Rebuild line with higher-capacity conductor,7723000.0,7723000.0
Q16-0591,2017-04-19,Mcfadden - Cebolla Substation 345 KV,L:6346:6361:345,1.0,True,Priceville Substation - Peoria 345 KV L,L:6388:8103:345,125.4,1329.0,5.1,,table,Rebuild line with higher-capacity conductor,21900000.0,2249000.0
Q16-0591,2017-04-19,Coggon - Brunner Island Substation 500 KV,L:7103:7159:500,1.0,True,Trentwood - Ironwood Llc 345 KV,L:6531:7169:345,116.7,2335.0,5.7,,table,Rebuild line with higher-capacity conductor,7623000.0,1595000.0
Q16-0591,2017-04-19,Ironwood Llc - Industry 345 KV,L:6585:7169:345,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV Transformer,X:7122:500:345,111.5,1521.0,5.3,,table,Rebuild line with higher-capacity conductor,16977000.0,1340000.0
Q16-0591,2017-04-19,Waterside - Glendale Substation 345 KV L,L:7677:8251:345,1.0,True,Orchard Rd - Shawville Station 500 KV,L:7672:8249:500,107.2,1930.0,29.0,,table,Reconductor line,19042000.0,6563000.0
Q16-0591,2017-04-19,Peoria 500/345kV Transformer Bank,X:8103:500:345,0.9966615111224522,True,Orchard Rd - Peoria 500 KV,L:7672:8103:500,102.4,1928.0,8.8,,table,Replace transformer with higher-rated unit,35324000.0,8611000.0
Q15-0497,2017-05-16,Dollarhide / Sayville 230 kV Line,L:18706:19527:230,1.0,True,Tidd / Muskingum River 500 kV line,L:19579:19594:500,123.0,405.0,5.2,,table,Rebuild line with higher-capacity conductor,7347000.0,1686000.0
Q15-0497,2017-05-16,Heisson / Muskingum Riv 230 kV,L:19395:19594:230,1.0,True,Muskingum Riv / Tidd Substation 500 kV L,L:19579:19594:500,120.8,580.0,5.0,,table,Rebuild line with higher-capacity conductor,47951000.0,12969000.0
Q15-0497,2017-05-16,Stuart Ne / West Bellaire 230 kV,L:18747:18750:230,1.0,True,Tidd Substation / Muskingum Riv 500 kV,L:19579:19594:500,120.6,566.0,5.0,,table,Rebuild line with higher-capacity conductor,27569000.0,7457000.0
Q15-0497,2017-05-16,Heisson / Stuart Ne 230 kV,L:18747:19395:230,1.0,True,Tidd / Muskingum Riv 500 kV line,L:19579:19594:500,120.5,573.0,5.0,,table,Rebuild line with higher-capacity conductor,24687000.0,6677000.0
Q15-0497,2017-05-16,Hato Rey is 1403-1404 500-345 kV Auto,X:8206:500:345,0.967765560741486,True,Usk / Tidd 500 kV,L:19533:19579:500,120.5,745.0,7.2,,table,Replace transformer with higher-rated unit,29239000.0,5548000.0
Q15-0497,2017-05-16,Wolverine Creek Substation / Sayville 230 kV,L:19524:19527:230,1.0,True,Tidd / Muskingum Riv 500 kV,L:19579:19594:500,118.2,437.0,5.2,,table,Rebuild line with higher-capacity conductor,43854000.0,10070000.0
Q15-0497,2017-05-16,West Canton / Dededo 230 kV line,L:20174:20177:230,1.0,True,West Canton / East Akron 230 kV Line,L:20174:20185:230,105.4,787.0,7.3,,table,Reconductor line,2641000.0,687000.0
Q15-0497,2017-05-16,Old Forge / Ravenna 230 kV Line,L:20096:20097:230,1.0,True,Spring Draw / Ravenna 500 kV,L:19719:20097:500,104.0,887.0,6.3,,table,Reconductor line,6302000.0,536000.0
Q15-0497,2017-05-16,Portage Lakes / Chartley Pond 230 kV,L:20086:20303:230,1.0,True,Chartley Pond / Runnng Y 500 kV,L:20063:20303:500,102.1,951.0,5.4,,table,Reconductor line,9711000.0,824000.0
Q15-0497,2017-05-16,San German Tc 6406 / Piney Crk Project Substation 345 kV,L:7702:8253:345,1.0,True,Piney Creek Project / Kalamazoo-San Juan 500 kV,L:7105:8253:500,100.5,2452.0,7.8,,table,Reconductor line,24237000.0,1134000.0
Q16-0577,2017-05-19,CARIBBEAN UNIVERSITY 138 kV/1 kV XFMR,X:17908:138:1,0.9966885348119936,True,KEARNEYVILLE - CHAPARRAL 345 kV,L:9399:17910:345,132.9,495.0,5.0,,table,Replace transformer with higher-rated unit,5420000.0,657000.0
Q16-0577,2017-05-19,MILES CITY - R S NELSON 138 kV,L:17899:17900:138,0.9972941627227285,False,CASON LANE - WESTROCK SOUTHEAST LLC 345 kV,L:9069:18127:345,129.5,245.0,5.6,,table,Rebuild line with higher-capacity conductor,2322000.0,2322000.0
Q16-0577,2017-05-19,MILES CITY SUBSTATION - DAMON 138 kV line,L:17899:17913:138,1.0,True,CASON LANE - WESTROCK SOUTHEAST LLC 345 kV,L:9069:18127:345,125.6,241.0,5.6,,table,Rebuild line with higher-capacity conductor,1756000.0,1756000.0
Q16-0577,2017-05-19,BAHIA - ANGLE LAKE 138 kV Line,L:18447:18448:138,1.0,True,CASON LANE - WESROCK SOUTHEAST LLC 345 kV Line,L:9069:18127:345,122.9,279.0,5.6,,table,Rebuild line with higher-capacity conductor,5642000.0,5642000.0
Q16-0577,2017-05-19,DAMON SUBSTATION - ROADWAY 138 kV,L:17911:17913:138,1.0,True,WESTROCK SOUTHEAT LLC - CASON LANE 345 kV,L:9069:18127:345,122.3,238.0,5.6,,table,Rebuild line with higher-capacity conductor,3301000.0,3301000.0
Q16-0577,2017-05-19,BAYBORO - BEDINGTON 138 kV,L:17906:17916:138,1.0,True,WESTROCK SOUTHEAST LLC - CASON LANE 345 kV,L:9069:18127:345,122.1,222.0,5.6,,table,Rebuild line with higher-capacity conductor,2055000.0,2055000.0
