project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0577,2017-05-19,AES WARRIOR RUN COGENERATION FACILITY - BRADY HTS 138 kV,L:8398:18395:138,1.0,True,WESTROCK SOUTHEAST LLC - CASON LANE 345 kV line,L:9069:18127:345,118.8,309.0,5.6,,table,Rebuild line with higher-capacity conductor,6304000.0,6304000.0
Q16-0577,2017-05-19,TREGO - BRADY HEIGHTS 138 kV,L:8399:18395:138,0.9970967309089517,False,WESTROCK SOUTHEAST LLC - CASON LANE 345 kV,L:9069:18127:345,117.1,311.0,5.6,,table,Rebuild line with higher-capacity conductor,11998000.0,11998000.0
Q16-0577,2017-05-19,R S NELSON - BAHIA 138 kV,L:17900:18447:138,1.0,True,WESTROCK SOUTHEAST LLC SUBSTATION - CASON LANE 345 kV L,L:9069:18127:345,114.3,289.0,5.6,,table,Rebuild line with higher-capacity conductor,6722000.0,6722000.0
Q16-0577,2017-05-19,CARIBBEAN UNIVERSITY 345/1 kV Transformer Bank,X:17908:345:1,0.9966885348119936,True,CHAPARRAL - KEARNEYVILLE 345 kV,L:9399:17910:345,114.2,563.0,5.0,,table,Replace transformer with higher-rated unit,15384000.0,1865000.0
Q16-0577,2017-05-19,KEARNEYVILLE - HUNTINGDON 345 kV L,L:8742:17910:345,1.0,True,SLEEPY HOLLOW - OROFINA 138 kV L,L:18208:18210:138,114.1,1594.0,7.9,,table,Rebuild line with higher-capacity conductor,62970000.0,1547000.0
Q16-0577,2017-05-19,BAYBORO - ROADWAY 138 kV,L:17906:17911:138,1.0,True,CASON ANE - WESTROCK SOUTHEAST LLC 345 kV Line,L:9069:18127:345,112.7,247.0,5.6,,table,Rebuild line with higher-capacity conductor,1188000.0,1188000.0
Q16-0577,2017-05-19,MARATHON - ELDREDGE FORMBY 138 kV L,L:8129:8132:138,1.0,True,LSU 500/345 kV Autotransformer,X:8286:500:345,112.5,257.0,6.3,,table,Rebuild line with higher-capacity conductor,4645000.0,4645000.0
Q16-0577,2017-05-19,OXFORD DAM - ELDREDGE FORMBY SUBSTATION 138 kV,L:7506:8132:138,1.0,True,LSU SUBSTATION 500 kV/345 kV TX,X:8286:500:345,109.8,261.0,6.3,,table,Reconductor line,3001000.0,3001000.0
Q16-0577,2017-05-19,COCONUT GROE - JONESBORO SPA 138 kV,L:8734:8745:138,1.0,True,SHEPHERDSTOWN - KEENE RD 138 kV,L:17921:17922:138,109.3,305.0,7.3,,table,Reconductor line,3568000.0,3568000.0
Q16-0577,2017-05-19,FROSTBURG 1 - MT ANGEL 138 kV L,L:8402:18392:138,1.0,True,DETROIT - RIDGELEY 345 kV,L:8268:18394:345,107.6,821.0,5.0,,table,Reconductor line,1799000.0,276000.0
Q16-0577,2017-05-19,KEAREYVILLE - CHAPRRAL 345 kV Line,L:9399:17910:345,1.0,True,DAM NO. 4 HYDRO STATION - TIMBER SWAMP 138 kV,L:9030:17923:138,106.8,1615.0,5.0,,table,Reconductor line,39073000.0,923000.0
Q16-0577,2017-05-19,MARATHON SUBSTATION - PONTOTOC 138 kV,L:8129:8254:138,1.0,True,LSU 500/345kV Transformer,X:8286:500:345,106.6,276.0,6.3,,table,Reconductor line,1165000.0,1165000.0
Q16-0577,2017-05-19,OXFORD DAM - BLUE RAVINE-SCHOOL 138 kV,L:7506:8292:138,1.0,True,LSU 500-345 kV Autotransformer,X:8286:500:345,105.7,284.0,6.4,,table,Reconductor line,1820000.0,1820000.0
Q16-0577,2017-05-19,HOMER CITY - FLORIDA 8602 345 kV line,L:8011:8279:345,1.0,True,ARMSTRONG - LOVE BIRD 500 kV,L:8267:8291:500,104.7,1092.0,6.4,,table,Reconductor line,15695000.0,630000.0
Q16-0577,2017-05-19,BOWMAN ST - HERGETT JCWL 138 kV,L:8753:9028:138,1.0,True,KEENE RD SUBSTATION - SHEPHERDSTOWN 138 kV,L:17921:17922:138,103.1,369.0,7.3,,table,Reconductor line,3038000.0,3038000.0
Q16-0577,2017-05-19,HERGETT JCWL - CARNAL 138 kV,L:9028:18209:138,1.0,True,SHEPHERDSTOWN - KEENE RD 138 kV,L:17921:17922:138,102.1,381.0,7.3,,table,Reconductor line,1179000.0,1179000.0
Q16-0577,2017-05-19,KEYSTONE - PAUL 345 kV,L:7410:8266:345,1.0,True,SHOALS - ARMSRONG 500 kV,L:8284:8291:500,101.5,1083.0,5.3,,table,Reconductor line,14575000.0,586000.0
Q16-0623,2017-06-03,HUNTERSVILLE DELIVERY NO 2 SUBSTATION / MOUNT OLIVE 138 kV,L:16969:17313:138,1.0,True,AMOCO / NAROD 138 kV,L:17314:17634:138,108.6,262.0,5.1,,table,Reconductor line,6868000.0,5209000.0
Q16-0631,2017-05-15,Boerne to San Manuel 138.0 kV line,L:8331:8642:138,1.0,True,Amps to Lake June Pump 500.0 kV,L:6300:7127:500,160.7,221.0,24.7,,table,Rebuild line with higher-capacity conductor,13035000.0,6220000.0
Q16-0631,2017-05-15,N E to Air Products 1 138.0 kV,L:6275:8639:138,1.0,True,San Manuel to Boerne 138.0 kV L,L:8331:8642:138,142.0,214.0,8.1,,table,Rebuild line with higher-capacity conductor,2690000.0,2690000.0
Q16-0631,2017-05-15,Air Products 1 to Central Islip 138.0 kV,L:8639:8640:138,1.0,True,Boerne to San Manuel Substation 138.0 kV,L:8331:8642:138,132.4,206.0,8.1,,table,Rebuild line with higher-capacity conductor,1459000.0,1459000.0
Q16-0631,2017-05-15,Perryville to Joppa 345 138.0 kV,L:8641:8645:138,1.0,True,Boerne to San Manuel 138.0 kV line,L:8331:8642:138,130.5,218.0,13.9,,table,Rebuild line with higher-capacity conductor,7468000.0,1446000.0
Q16-0631,2017-05-15,Perryville to Sky Ranch 138.0 kV,L:8641:8644:138,1.0,True,San Manuel Substation to Boerne 138.0 kV Line,L:8331:8642:138,123.5,216.0,13.9,,table,Rebuild line with higher-capacity conductor,2118000.0,410000.0
Q16-0631,2017-05-15,North E to Sky Ranch 138.0 kV,L:6275:8644:138,1.0,True,Boerne to San Manuel 138.0 kV,L:8331:8642:138,119.1,211.0,13.9,,table,Rebuild line with higher-capacity conductor,15653000.0,3032000.0
Q16-0631,2017-05-15,Holland to Joppa 45 138.0 kV,L:8643:8645:138,1.0,True,San Manuel to Boerne 138.0 kV,L:8331:8642:138,116.1,253.0,13.9,,table,Rebuild line with higher-capacity conductor,2288000.0,443000.0
Q16-0631,2017-05-15,Sunset Lake to Mooreville 138.0 kV,L:8319:8334:138,1.0,True,New Castle to Pensacola 138.0 kV,L:8324:8346:138,114.7,195.0,6.2,,table,Rebuild line with higher-capacity conductor,3081000.0,41000.0
Q16-0631,2017-05-15,Salina to Central Islip 138.0 kV L,L:8637:8640:138,1.0,True,San Manuel to Boerne 138.0 kV,L:8331:8642:138,107.7,224.0,8.1,,table,Reconductor line,487000.0,487000.0
Q16-0631,2017-05-15,Churchtown to Chambers 138.0 kV Line,L:5801:5971:138,1.0,True,Lake June Pump to Amps 500.0 kV,L:6300:7127:500,105.5,253.0,30.7,,table,Reconductor line,1611000.0,152000.0
Q16-0631,2017-05-15,Keeney to Met Ctr 138.0 kV,L:8317:8328:138,1.0,True,San Manuel to Morganton Parker Road 138.0 kV,L:8331:8332:138,103.7,231.0,8.6,,table,Reconductor line,951000.0,29000.0
Q16-0638,2017-05-26,MANLOVE-FOLSOM – LOWER GRANITE SUBSTATION 230kV,L:22965:23455:230,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE 230kV,L:22965:23480:230,187.4,615.0,61.4,,table,Rebuild line with higher-capacity conductor,20381000.0,1694000.0
Q16-0638,2017-05-26,LOWER GRANITE – CRETE EERGY VENTURE LLC 230kV,L:22965:23480:230,1.0,True,MANLOVE-FOLSOM – LOWER GRANITE 230kV,L:22965:23455:230,177.0,700.0,65.0,,table,Rebuild line with higher-capacity conductor,16715000.0,1386000.0
Q16-0638,2017-05-26,FLORIDA POWER DEVELOPMENT – HEGEWISCH 100kV Line,L:22963:22966:100,1.0,True,BALCH 1 – GRONMEYER 100kV,L:23017:23470:100,134.0,151.0,6.9,,table,Rebuild line with higher-capacity conductor,1811000.0,117000.0
Q16-0638,2017-05-26,MANLOVE-FLSOM – LINCOLN 230kV Line,L:23455:23506:230,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230kV,L:22965:23480:230,133.1,617.0,48.2,,table,Rebuild line with higher-capacity conductor,24700000.0,1964000.0
Q16-0638,2017-05-26,WELLSVILLE – WILKINS 100kV,L:23032:23074:100,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE 230kV,L:22965:23480:230,127.1,135.0,8.5,,table,Rebuild line with higher-capacity conductor,2694000.0,193000.0
Q16-0638,2017-05-26,VALERIE – WELLSVILLE 100kV Line,L:22975:23032:100,1.0,True,LOWER GRANITE – MANLOVE-FOLSOM 230kV L,L:22965:23455:230,127.0,377.0,15.0,,table,Rebuild line with higher-capacity conductor,2007000.0,133000.0
Q16-0638,2017-05-26,FLORIDA POWER DEVELOPMENT – MESSICK 100kV,L:22966:23500:100,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE SUBSTATION 230kV,L:22965:23480:230,125.9,137.0,5.5,,table,Rebuild line with higher-capacity conductor,2415000.0,173000.0
Q16-0638,2017-05-26,ROCK TAVERN 2 – VALERIE 100kV,L:22967:22975:100,1.0,True,LOWER GRANITE SUBSTATION – MANLOVE-FOLSOM 230kV,L:22965:23455:230,125.3,394.0,15.0,,table,Rebuild line with higher-capacity conductor,1941000.0,129000.0
Q16-0638,2017-05-26,BALCH 1 – GRONMEYER 100kV,L:23017:23470:100,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE 230kV,L:22965:23480:230,123.5,273.0,12.7,,table,Rebuild line with higher-capacity conductor,1907000.0,136000.0
Q16-0638,2017-05-26,ARBORS – LOWER GRANITE 100kV Cir. 1,L:22965:23027:100,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE 230kV,L:22965:23480:230,116.0,224.0,6.4,,table,Rebuild line with higher-capacity conductor,1186000.0,91000.0
Q16-0638,2017-05-26,ARBORS – LOWER GRANITE 100kV,L:22965:23027:100,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE SUBSTATION 230kV,L:22965:23480:230,116.0,224.0,6.4,,table,Rebuild line with higher-capacity conductor,1186000.0,91000.0
Q16-0638,2017-05-26,ARBORS – LOWERGRANITE 100kV Cir. 3,L:22965:23027:100,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230kV,L:22965:23480:230,116.0,224.0,6.4,,table,Rebuild line with higher-capacity conductor,1186000.0,91000.0
Q16-0638,2017-05-26,LANSING – GRONMEYER 100kV,L:22968:23470:100,1.0,True,SAND RIDGE SUBSTATION – SEGS 3 100kV,L:22839:22969:100,115.0,378.0,10.0,,table,Rebuild line with higher-capacity conductor,1065000.0,69000.0
Q16-0638,2017-05-26,SAND RIDGE – SEGS 3 100kV,L:22839:22969:100,1.0,True,LANSING – GRONMEYER 100kV,L:22968:23470:100,113.9,325.0,8.4,,table,Rebuild line with higher-capacity conductor,825000.0,53000.0
Q16-0638,2017-05-26,SEGS 3 – MESSICK 100kV,L:22969:23500:100,1.0,True,BALCH 1 – GRONMEYER 100kV,L:23017:23470:100,113.7,265.0,6.9,,table,Rebuild line with higher-capacity conductor,1527000.0,99000.0
Q16-0638,2017-05-26,ROCK TAVERN 2 – LOWER GRANITE 100kV,L:22965:22967:100,1.0,True,LOWER GRANITE – ROCK TAVERN 2 100kV,L:22965:22967:100,113.1,163.0,7.7,,table,Rebuild line with higher-capacity conductor,789000.0,33000.0
Q16-0638,2017-05-26,LOWER GRANITE – ROCK TAVERN 2 100kV Cir. 1,L:22965:22967:100,1.0,True,LOWER GRANITE – ROCK TAVERN 2 100kV Line 2,L:22965:22967:100,111.4,166.0,7.7,,table,Rebuild line with higher-capacity conductor,789000.0,33000.0
Q16-0638,2017-05-26,SAND RIDGE SUBSTATION – RIV MILL SUBSTATION 100kV line,L:22325:22839:100,1.0,True,LANSING – GRONMEYER 100kV,L:22968:23470:100,110.7,281.0,6.4,,table,Rebuild line with higher-capacity conductor,1334000.0,86000.0
Q16-0638,2017-05-26,LOWER GRANITE 230/100 kV TX,X:22965:230:100,1.0,True,LOWER GRANITE SUBSTATION – CRETE ENERGY VENTURE LLC 230kV,L:22965:23480:230,109.4,250.0,9.7,,table,Replace transformer with higher-rated unit,5714000.0,450000.0
Q16-0638,2017-05-26,LOWER GRANITE 230/100kV Transformer,X:22965:230:100,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE 230kV Line,L:22965:23480:230,109.4,250.0,9.7,,table,Replace transformer with higher-rated unit,5714000.0,450000.0
Q16-0638,2017-05-26,LOWER GRANITE 230 kV/100 kV Transformer Bank #3,X:22965:230:100,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230kV line,L:22965:23480:230,109.4,250.0,9.7,,table,Replace transformer with higher-rated unit,5714000.0,450000.0
Q16-0638,2017-05-26,LOWER GRANITE 230/100kV Transformer Bank,X:22965:230:100,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230kV,L:22965:23480:230,109.4,250.0,9.7,,table,Replace transformer with higher-rated unit,5714000.0,450000.0
Q16-0638,2017-05-26,ARBORS – LANSING SUBSTATION 100kV Line 1,L:22968:23027:100,1.0,True,LANSING SUBSTATION – ARBORS 100kV #2,L:22968:23027:100,108.3,309.0,6.2,,table,Reconductor line,404000.0,26000.0
Q16-0638,2017-05-26,LANSING – ARBORS 100kV Cir. 2,L:22968:23027:100,1.0,True,ARBORS – LANSING 100kV #1,L:22968:23027:100,108.3,309.0,6.2,,table,Reconductor line,404000.0,26000.0
Q16-0638,2017-05-26,LINCOLN – ELWOOD 230kV,L:23506:23530:230,1.0,True,CRETE ENERGY VENTURE LLC – LOWER GRANITE SUBSTATION 230kV Line,L:22965:23480:230,106.9,511.0,20.0,,table,Reconductor line,8114000.0,638000.0
Q15-0482,2017-06-26,AXTEL to AZALEA 100 KV,L:19855:19933:100,1.0,True,TECUMSEH to BEAVER SUBSTATION 500 KV,L:19893:20264:500,204.2,124.0,5.8,197.7,fields,Rebuild line with higher-capacity conductor,1904000.0,1532000.0
Q15-0482,2017-06-26,AZALEA to DENMARK 100 KV,L:19933:19935:100,1.0,True,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,196.6,116.0,5.8,189.7,fields,Rebuild line with higher-capacity conductor,6442000.0,5185000.0
Q15-0482,2017-06-26,NORTH SHORE BEACH to CARIBOU GENERATION STATION 100 KV,L:19853:19932:100,1.0,True,BEAVR to TECUMSEH 500 KV Line,L:19893:20264:500,171.9,167.0,5.8,167.1,fields,Rebuild line with higher-capacity conductor,4194000.0,3376000.0
Q15-0482,2017-06-26,DENMARK to SAND DOCK 100 KV,L:19935:19945:100,1.0,True,BEAVER to TECUMSEH 500 KV,L:19893:20264:500,156.3,129.0,5.8,150.1,fields,Rebuild line with higher-capacity conductor,1487000.0,1196000.0
Q15-0482,2017-06-26,SHINROCK to N SHORE BEACH 100 KV,L:19843:19932:100,1.0,True,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,155.4,121.0,6.6,147.8,fields,Rebuild line with higher-capacity conductor,5354000.0,4135000.0
Q15-0482,2017-06-26,HOUMA to CAMEL BACK 100 KV line,L:19704:19716:100,1.0,True,TECUMEH to BEAVER 500 KV Line,L:19893:20264:500,125.8,123.0,12.1,112.1,fields,Rebuild line with higher-capacity conductor,17098000.0,14523000.0
Q15-0482,2017-06-26,BIG FISH SUBSTATION to FOSTORIA 100 KV,L:19901:19902:100,1.0,True,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,112.8,134.0,53.8,57.0,fields,Rebuild line with higher-capacity conductor,4916000.0,4578000.0
Q15-0482,2017-06-26,FREMONT ENERGY CTR to RATHDRUM 100 KV,L:20126:20127:100,1.0,True,CAMEL BACK to BIG FISH 100 KV,L:19704:19901:100,107.6,153.0,9.5,99.0,fields,Reconductor line,736000.0,562000.0
Q15-0482,2017-06-26,CAMEL BACK to BIG FISH 100 KV Line,L:19704:19901:100,1.0,True,YORK CTR to SOUTH BERWICK 100 KV,L:19891:19896:100,106.8,132.0,20.8,84.8,fields,Reconductor line,6464000.0,5628000.0
Q15-0482,2017-06-26,RHINEBECK to KNOLL 230 KV,L:18970:19003:230,1.0,True,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,106.8,490.0,9.9,104.0,fields,Reconductor line,6392000.0,193000.0
Q15-0482,2017-06-26,KNOLL to WALDO 230 KV Line,L:18942:18970:230,1.0,True,TECUMSEH SUBSTATION to BEAVER 500 KV,L:19893:20264:500,106.7,514.0,9.9,104.0,fields,Reconductor line,7380000.0,223000.0
Q15-0482,2017-06-26,FREMONT ENERGY CTR to NOOKSETT HYDRO 100 KV line,L:20126:20129:100,1.0,True,SAN RAFAEL to DAYTON'S BLUFF 100 KV,L:20125:20131:100,105.3,134.0,6.6,98.4,fields,Reconductor line,3689000.0,2507000.0
Q15-0482,2017-06-26,SHOALS SUBSTATION to ARMSTRONG 500 KV,L:8284:8291:500,1.0,True,KALAMAZOO-SAN JUAN to PINEY CREEK PROJECT 500 KV,L:7105:8253:500,104.1,2314.0,8.1,103.6,fields,Reconductor line,18689000.0,349000.0
Q15-0482,2017-06-26,CARBON CTR 500/345kV Auto,X:7809:500:345,0.9725923166340458,True,STEGALL to SHAWVILLE STA 345 KV,L:7709:8249:345,103.7,1831.0,6.0,103.3,fields,Replace transformer with higher-rated unit,34561000.0,658000.0
Q15-0482,2017-06-26,KALAMAZOO-SAN JUAN SUBSTATION to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500 KV,L:7105:7130:500,0.9638689355453605,False,KALAMAZOO-SAN JUAN 500/345kV Transformer,X:7105:500:345,103.2,2974.0,8.9,102.8,fields,Reconductor line,34696000.0,661000.0
Q15-0482,2017-06-26,SHOALS to ALLEGHENY ENERGY UNITS 3 4 & 5 500 KV Line,L:8265:8284:500,1.0,True,FLORENCE SUBSTATION to YOUNGOOD 345 KV,L:8220:8235:345,102.5,2910.0,6.7,102.1,fields,Reconductor line,36448000.0,652000.0
Q15-0482,2017-06-26,STEGALL to SHAWVILLE STA 345 KV line,L:7709:8249:345,1.0,True,CARBON CTR 500/345 kV Transformer,X:7809:500:345,102.3,2228.0,6.8,101.8,fields,Reconductor line,20318000.0,385000.0
Q15-0482,2017-06-26,LEETONIA to N. HAVEN 230 KV Line,L:19685:19701:230,1.0,True,MILFORD to RAVENNA 500 KV line,L:8093:20097:500,102.2,475.0,5.3,100.7,fields,Reconductor line,5539000.0,158000.0
Q15-0482,2017-06-26,HANDSOME LAKE to PINEY CREEK PROJECT 500 KV,L:8246:8253:500,1.0,True,LIONS RD to PINEY CREEK PROJECT 500 KV Line,L:7555:8253:500,100.3,3160.0,11.6,99.7,fields,Reconductor line,42146000.0,827000.0
Q15-0482,2017-06-26,SILER CITY 230-1 kV Transformer,X:20266:230:1,0.9918255973168649,True,SILER CITY to IMPERIAL 500 KV,L:19780:20266:500,100.0,1636.0,11.0,99.1,fields,Replace transformer with higher-rated unit,9687000.0,292000.0
Q15-0548,2017-06-21,Orchard Rd - Peoria 500kV,L:7672:8103:500,1.0,True,West Campus - Peoria 345kV line,L:7673:8103:345,106.7,4557.0,10.7,106.3,fields,Reconductor line,28444000.0,571000.0
Q15-0548,2017-06-21,W Campus - Peoria Substation 345kV,L:7673:8103:345,1.0,True,Peoria - Orchard Rd 500kV,L:7672:8103:500,104.9,3215.0,7.1,104.5,fields,Reconductor line,15770000.0,316000.0
Q15-0548,2017-06-21,KeyesFibre Co - Shingle Creek 230kV,L:19091:19146:230,1.0,True,Fishhawk - Walsenburg 500kV,L:19134:19145:500,104.2,755.0,8.6,102.0,fields,Reconductor line,2490000.0,84000.0
Q15-0548,2017-06-21,Piney Crk Project 500/345kV Auto,X:8253:500:345,0.9672438810340799,True,Kalamazoo-San Juan - Piney Crk Project Substation 500kV,L:7105:8253:500,103.4,2454.0,7.9,102.8,fields,Replace transformer with higher-rated unit,34045000.0,688000.0
Q15-0548,2017-06-21,Orchard Road - Shawville Sta 500kV,L:7672:8249:500,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500kV Line,L:7105:8253:500,103.4,2998.0,8.1,102.9,fields,Reconductor line,51613000.0,1038000.0
Q15-0548,2017-06-21,San German Tc 6406 - Stegall 345kV,L:7702:7709:345,1.0,True,Carbon Ctr 500 kV/345 kV Transformer,X:7809:500:345,103.1,1476.0,5.0,102.5,fields,Reconductor line,17220000.0,398000.0
Q15-0548,2017-06-21,Allegheny Energy Units 3 4 & 5 500/1 kV TX,X:8265:500:1,0.9700425648533115,True,Kalamazoo-San Juan - Piney Crk Project 500kV,L:7105:8253:500,101.8,2020.0,8.9,100.9,fields,Replace transformer with higher-rated unit,39032000.0,793000.0
Q15-0548,2017-06-21,Allegheny Energy Units 3 4 & 5 345 kV/1 kV Transformer,X:8265:345:1,0.9700425648533115,True,Kalamazoo-San Juan - Piney Creek Project 500kV,L:7105:8253:500,101.8,2020.0,8.9,100.9,fields,Replace transformer with higher-rated unit,13794000.0,280000.0
Q15-0548,2017-06-21,Montour Station - Yermo 500kV,L:7109:7114:500,1.0,True,Bayshore - Westwood Generation Llc 500kV line,L:6421:7168:500,100.9,3733.0,7.3,100.5,fields,Reconductor line,77543000.0,1524000.0
Q15-0548,2017-06-21,Miford - Trezevant 500kV,L:7775:8093:500,1.0,True,Lions Road - Piney Crk Project 500kV,L:7555:8253:500,100.8,3137.0,12.6,100.1,fields,Reconductor line,69201000.0,1400000.0
Q15-0548,2017-06-21,West ranch - Mcclellan-Bell 345kV line,L:7195:7253:345,1.0,True,Southeast Gate - Bellingham Cogeneration Facility 345kV L,L:7252:8204:345,100.4,2083.0,6.6,99.8,fields,Reconductor line,11640000.0,237000.0
Q16-0578,2017-06-15,Wolverine Crk Substation-South Milford 230kV,L:18687:19524:230,1.0,True,Chilliwick-State Line Combined Cycle 345kV,L:18655:18692:345,134.4,542.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,82524000.0,10782000.0
Q16-0578,2017-06-15,Syl Laskin-Owens Brockway 345kV Line,L:7193:7477:345,1.0,True,Mcclellan-Bell Substation-Goodyear Lake Plant 345kV line,L:7253:7389:345,100.3,1310.0,5.9,,prose_colon,Reconductor line,13777000.0,1160000.0
Q16-0581,2017-06-19,Tokoma / Cranston 138.0 kV,L:8688:8946:138,1.0,True,Pangborn Substation / Colesville Substation 138.0 kV,L:8898:9062:138,140.7,243.0,16.1,134.6,fields,Rebuild line with higher-capacity conductor,1166000.0,75000.0
Q16-0581,2017-06-19,Happy Lane Substation / Pangborn 138.0 kV line,L:8898:8907:138,1.0,True,Tap / Engle-Eastrn Tap 345.0 kV line,L:8847:8849:345,140.6,319.0,74.7,119.2,fields,Rebuild line with higher-capacity conductor,1335000.0,844000.0
Q16-0581,2017-06-19,Coesville / Pangborn 138.0 kV,L:8898:9062:138,1.0,True,Columbus Denois Crk / St Crispin 345.0 kV line,L:8823:8949:345,130.6,476.0,48.6,121.3,fields,Rebuild line with higher-capacity conductor,1253000.0,456000.0
Q16-0581,2017-06-19,Duval / Metzerott Rd 138.0 kV,L:8867:8931:138,1.0,True,Columbus Denois Crk / St Crispin Substation 345.0 kV,L:8823:8949:345,130.1,269.0,6.4,128.0,fields,Rebuild line with higher-capacity conductor,9236000.0,3457000.0
Q16-0581,2017-06-19,Laurel / Duval 138.0 kV L,L:8822:8867:138,1.0,True,Columbus Deois Crk / St Crispin 345.0 kV,L:8823:8949:345,129.1,229.0,6.4,126.5,fields,Rebuild line with higher-capacity conductor,2329000.0,872000.0
Q16-0581,2017-06-19,North Ogden / Oaks 138.0 kV Line,L:8901:8904:138,1.0,True,St Crispin / Columbus Denois Creek 345.0 kV,L:8823:8949:345,126.3,300.0,7.9,123.9,fields,Rebuild line with higher-capacity conductor,1991000.0,783000.0
Q16-0581,2017-06-19,Oaks / Metzerott Rd 138.0 kV,L:8904:8931:138,1.0,True,St Crispin / Columbus Denois Crk 345.0 kV,L:8823:8949:345,125.2,304.0,6.4,123.3,fields,Rebuild line with higher-capacity conductor,1054000.0,394000.0
Q16-0581,2017-06-19,Rockville / Glenwood 138.0 kV L,L:8845:8911:138,1.0,True,Pangborn / Happy Lane 138.0 kV,L:8898:8907:138,122.2,213.0,47.1,102.0,fields,Rebuild line with higher-capacity conductor,1328000.0,1011000.0
Q16-0581,2017-06-19,Rockville / Lower Middlebury 138.0 kV line,L:8845:8854:138,1.0,True,Pangborn Substation / Happy Lane 138.0 kV line,L:8898:8907:138,119.0,199.0,47.1,97.4,fields,Rebuild line with higher-capacity conductor,1599000.0,1217000.0
Q16-0581,2017-06-19,Laurel / Crystal Springs 138.0 kV,L:8822:8954:138,1.0,True,Columbus Denois Crk Substation / St Crispin 345.0 kV,L:8823:8949:345,115.1,239.0,6.4,112.6,fields,Rebuild line with higher-capacity conductor,2296000.0,859000.0
Q16-0581,2017-06-19,Riverplace / Fairland Substation 138.0 kV,L:8810:9063:138,1.0,True,N Ogden / Firland 138.0 kV,L:8901:9063:138,113.4,233.0,18.9,106.0,fields,Rebuild line with higher-capacity conductor,7733000.0,1499000.0
Q16-0581,2017-06-19,Grant Avenue / Seek Lane 138.0 kV Line,L:8697:8709:138,1.0,True,Tokoma / Seek Lane 138.0 kV,L:8688:8709:138,112.0,233.0,6.0,109.7,fields,Rebuild line with higher-capacity conductor,2417000.0,132000.0
Q16-0581,2017-06-19,Seek Lane / Tokoma 138.0 kV,L:8688:8709:138,1.0,True,Seek Lane / Grant Avenue Substation 138.0 kV line,L:8697:8709:138,111.2,231.0,5.9,108.9,fields,Rebuild line with higher-capacity conductor,3272000.0,183000.0
Q16-0581,2017-06-19,Glenwood / Summit Lake Wps 138.0 kV,L:8889:8911:138,1.0,True,Pangborn Substation / Happy Lane Substation 138.0 kV,L:8898:8907:138,109.9,297.0,47.1,95.4,fields,Reconductor line,513000.0,391000.0
Q16-0581,2017-06-19,Seek Lane / Winter 138.0 kV L,L:8701:8709:138,1.0,True,Pangborn / Colesville 138.0 kV,L:8898:9062:138,107.3,409.0,22.4,102.3,fields,Reconductor line,339000.0,73000.0
Q16-0581,2017-06-19,Campus Drive / Pit 5 Tap 138.0 kV,L:8700:8703:138,1.0,True,Bancroft / Colesville 138.0 kV,L:8902:9062:138,103.8,220.0,18.3,96.2,fields,Reconductor line,297000.0,55000.0
Q16-0581,2017-06-19,Pangborn / Sligo 138.0 kV L,L:8898:8909:138,1.0,True,Pangborn / Happy Lane 138.0 kV,L:8898:8907:138,103.7,341.0,5.6,102.2,fields,Reconductor line,1925000.0,156000.0
Q16-0581,2017-06-19,Marbach Rd / Brighton 138.0 kV,L:8633:8807:138,1.0,True,Happy Lane / Pagborn 138.0 kV L,L:8898:8907:138,103.6,467.0,6.2,102.3,fields,Reconductor line,2044000.0,2044000.0
Q16-0581,2017-06-19,Sligo / Linden 138.0 kV,L:8909:8942:138,1.0,True,Pangbrn / Happy Lane 138.0 kV line,L:8898:8907:138,102.3,373.0,5.6,100.9,fields,Reconductor line,164000.0,13000.0
Q16-0581,2017-06-19,North Ogden / Fairland 138.0 kV,L:8901:9063:138,1.0,True,St Crispin / Columbus Denois Crk 345.0 kV,L:8823:8949:345,100.6,568.0,19.9,97.4,fields,Reconductor line,575000.0,37000.0
Q16-0581,2017-06-19,Winter / Linden 138.0 kV Line 1,L:8701:8942:138,1.0,True,Winter / Linden 138.0 kV,L:8701:8942:138,100.6,276.0,7.0,98.3,fields,Reconductor line,969000.0,115000.0
Q16-0582,2017-06-15,Edison 345-138 kV Transformer Bank,X:5960:345:138,0.9993318337816248,True,Depere – Ft Bliss 138 KV Line,L:5942:5979:138,101.2,440.0,7.4,,table,Replace transformer with higher-rated unit,17584000.0,344000.0
Q16-0651,2017-06-16,Fulton Mo - Addison 138 KV,L:3646:8069:138,1.0,True,Trezvant - Lower Ollala 500 KV,L:7775:7847:500,136.9,235.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5508000.0,5508000.0
Q16-0651,2017-06-16,Ft Payne Primary - Little Rock Roland Rd 138 KV,L:7740:7791:138,1.0,True,Trezevant 500-345 kV Auto,X:7775:500:345,136.1,174.0,8.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3719000.0,3719000.0
Q16-0651,2017-06-16,Lower Ollala - Geer 138 KV,L:7847:7849:138,1.0,True,Stiles Sw Sta - Portuguez 138 KV,L:7853:7858:138,120.1,232.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,5012000.0,386000.0
Q16-0651,2017-06-16,Western Fher Substation - Milford 345 KV line,L:7764:8093:345,1.0,True,Trezevant 500 kV/345 kV Transformer Bank,X:7775:500:345,109.3,1175.0,12.8,,prose_overloaded,Reconductor line,13878000.0,240000.0
Q16-0651,2017-06-16,Western Fher - Trezevnt 345 KV,L:7764:7775:345,1.0,True,Trezevant - Milford 500 KV,L:7775:8093:500,108.9,1223.0,21.0,,prose_overloaded,Reconductor line,12890000.0,991000.0
Q16-0651,2017-06-16,Hills Crk - Osborne 138 KV,L:7792:7863:138,1.0,True,Lake Tarpon - Newhall 138 KV,L:7827:7855:138,108.0,214.0,9.7,,prose_overloaded,Reconductor line,3928000.0,3928000.0
Q16-0651,2017-06-16,White Riv - Skito 138 KV,L:7793:7824:138,1.0,True,Morris Substation - Homestead Wind Llc 138 KV,L:7785:7786:138,104.3,239.0,14.1,,prose_overloaded,Reconductor line,1099000.0,202000.0
Q16-0651,2017-06-16,Portuguez - Sanford 138 KV,L:7853:7856:138,1.0,True,Portuguez - Stiles Sw Sta 138 KV,L:7853:7858:138,173.5,171.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,3633000.0,280000.0
Q16-0651,2017-06-16,Capacitor - Ft Payne Primary 138 KV,L:7740:7742:138,1.0,True,Trezevant 500-345 kV XFMR,X:7775:500:345,119.8,202.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,3539000.0,3539000.0
Q16-0651,2017-06-16,Lower Ollala 500/345 kV Transformer,X:7847:500:345,0.9991150773048453,True,Trezevant - Handsome Lake 500 KV,L:7775:8246:500,116.9,781.0,26.3,,prose_loss,Replace transformer with higher-rated unit,30988000.0,12919000.0
Q16-0651,2017-06-16,Capacitor - Reedsburg 138 KV Line,L:7742:7777:138,0.9983075031961968,False,Trezevant 500 kV/345 kV Autotransformer,X:7775:500:345,113.5,218.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,4291000.0,4291000.0
Q16-0651,2017-06-16,Little Rock Roland Road - White Riv 138 KV,L:7791:7793:138,1.0,True,Trezevant 500/345 kV Transformer,X:7775:500:345,111.8,204.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,5139000.0,5139000.0
Q16-0651,2017-06-16,Reedsburg - Blountville Sw Station 138 KV L,L:7777:7778:138,1.0,True,Trezevant 500 kV/345 kV Autotransformer,X:7775:500:345,109.8,230.0,8.6,,prose_loss,Reconductor line,2122000.0,2122000.0
Q16-0651,2017-06-16,Brooksville W - Skito 138 KV,L:7817:7824:138,1.0,True,Rush Citycaps - Crmwa4 138 KV,L:7823:7838:138,108.4,241.0,75.4,,prose_loss,Reconductor line,1443000.0,1443000.0
Q16-0651,2017-06-16,Dresden - Larsen Memorial 500 KV,L:19344:19554:500,1.0,True,Jack Ramey Wind - Dresden 500 KV,L:19281:19554:500,106.6,2175.0,7.9,,prose_loss,Reconductor line,30047000.0,678000.0
Q16-0651,2017-06-16,Las Colinas - Skito 138 KV L,L:7760:7824:138,1.0,True,Portuguez - Sanfrd 138 KV,L:7853:7856:138,105.2,225.0,8.6,,prose_loss,Reconductor line,7417000.0,7417000.0
Q16-0651,2017-06-16,Rush Citcaps - Crmwa4 Substation 138 KV,L:7823:7838:138,1.0,True,Brooksville W - Skito 138 KV line,L:7817:7824:138,104.7,230.0,77.2,,prose_loss,Reconductor line,1924000.0,1924000.0
Q16-0651,2017-06-16,Portuguez - Webster City 138 KV,L:7853:7857:138,1.0,True,Lower Ollala - Trezevant 500 KV,L:7775:7847:500,103.5,487.0,18.0,,prose_loss,Reconductor line,1874000.0,258000.0
Q16-0651,2017-06-16,Inver Hills - Kalamazoo-San Juan 345 KV L,L:7105:7117:345,1.0,True,Talenenergy Martins Crk Llc Williamsport - Kalamazoo-San Juan Substation 500 KV line,L:7105:7130:500,100.5,2169.0,5.6,,prose_loss,Reconductor line,16397000.0,451000.0
Q16-0651,2017-06-16,Lexington Health Ctr - Sanford Substation 138 KV,L:7850:7856:138,1.0,True,Portuguez - Stiles Sw Sta 138 KV Line,L:7853:7858:138,150.7,194.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,6323000.0,487000.0
Q16-0651,2017-06-16,Parsons Street - Laguna Niguel 138 KV,L:8067:8121:138,1.0,True,Trezevant - Lower Ollala 500 KV,L:7775:7847:500,146.7,214.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,3567000.0,3567000.0
Q16-0651,2017-06-16,South Fifth Street Substation - Hanson 138 KV L,L:7759:7852:138,1.0,True,Sanford - Portuguez 138 KV line,L:7853:7856:138,142.6,177.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,7250000.0,7250000.0
Q16-0651,2017-06-16,Canandaigua - Addison Substation 138 KV,L:8068:8069:138,1.0,True,Trezevant - Lower Ollala 500 KV,L:7775:7847:500,140.5,227.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,3131000.0,3131000.0
Q16-0651,2017-06-16,Parsons St - Canandaigua 138 KV Line,L:8067:8068:138,1.0,True,Lower Ollala - Trezevant 500 KV line,L:7775:7847:500,134.2,235.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,6737000.0,6737000.0
Q16-0651,2017-06-16,Lexington Health Ctr - Geer 138 KV,L:7849:7850:138,1.0,True,Portuguez - Stiles Sw Sta Substation 138 KV,L:7853:7858:138,131.4,217.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,3599000.0,277000.0
Q16-0651,2017-06-16,Stiles Sw Sta Substation - S Fifth Street 138 KV,L:7759:7858:138,1.0,True,Portuguez - Sanford 138 KV,L:7853:7856:138,122.7,212.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,4683000.0,4683000.0
Q16-0651,2017-06-16,Las Colinas - Hanson 138 KV Line,L:7760:7852:138,0.9982126607734618,False,Portuguez - Sanford 138 KV,L:7853:7856:138,121.1,202.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,2505000.0,2505000.0
Q16-0651,2017-06-16,Stiles Sw Sta - Portuguez 138 KV Line,L:7853:7858:138,1.0,True,Portuguez - Sanford 138 KV,L:7853:7856:138,120.2,220.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,3630000.0,3630000.0
Q16-0651,2017-06-16,Wine Country - D'Hanis 138 KV line,L:7755:7756:138,1.0,True,Wine Country - Glade 345 KV,L:7755:8258:345,114.0,183.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,8690000.0,3320000.0
Q16-0651,2017-06-16,Cactus - Hills Rk 138 KV L,L:7818:7863:138,1.0,True,Newhall - Lake Tarpon 138 KV,L:7827:7855:138,110.1,208.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,7412000.0,7412000.0
Q16-0651,2017-06-16,Hollywood - Blountville Sw Station 138 KV,L:7776:7778:138,1.0,True,Trezevant 500 kV/345 kV XFMR,X:7775:500:345,108.8,238.0,8.6,,prose_colon,Reconductor line,8018000.0,8018000.0
Q16-0651,2017-06-16,Osborne - Brooksville W 138 KV L,L:7792:7817:138,1.0,True,Newhall - Lake Tarpon 138 KV,L:7827:7855:138,103.5,231.0,9.7,,prose_colon,Reconductor line,746000.0,746000.0
Q16-0651,2017-06-16,Erie West Substation - Webster Ity 138 KV,L:7854:7857:138,1.0,True,Lower Ollala - Trezevant 500 KV L,L:7775:7847:500,103.3,494.0,18.0,,prose_colon,Reconductor line,1283000.0,176000.0
Q16-0651,2017-06-16,Kalamazoo-San Juan 500 kV/345 kV XFMR,X:7105:500:345,0.982723708284151,True,Kalamazoo-San Juan - Talenenergy Martins Creek Llc Williamsport 500 KV,L:7105:7130:500,100.4,2714.0,7.0,,prose_colon,Replace transformer with higher-rated unit,23828000.0,656000.0
Q16-0653,2017-06-29,Zeno to Drusila 138kV Line,L:7214:7889:138,1.0,True,Kingsley to Firstenergy Fort Martin Power Station 345kV,L:7979:18688:345,131.2,228.0,47.7,,table,Rebuild line with higher-capacity conductor,14811000.0,5705000.0
Q16-0653,2017-06-29,Bellingham Cogeneration Facility 500-345 kV Autotransformer,X:8204:500:345,0.9982475982465453,True,Jim Hill to Bellingham Cogeneration Facility 345kV,L:8204:18683:345,129.7,554.0,6.9,,table,Replace transformer with higher-rated unit,24091000.0,1919000.0
Q16-0653,2017-06-29,Drusilla Substation to Lake City 138kV,L:7889:8184:138,1.0,True,Kingsley to Firstenergy Fort Martin Power Station 345kV,L:7979:18688:345,126.6,232.0,47.7,,table,Rebuild line with higher-capacity conductor,3773000.0,1453000.0
Q16-0653,2017-06-29,S Agawam to Montgomery County Resource Recovery 138kV line,L:7868:8191:138,1.0,True,Gwinn to W.E. Williams 138kV,L:7215:7867:138,121.1,235.0,29.1,,table,Rebuild line with higher-capacity conductor,3546000.0,2578000.0
Q16-0653,2017-06-29,S Agawam to Kiser 138kV,L:7868:8194:138,1.0,True,Gwinn Substation to W.E. Williams 138kV L,L:7215:7867:138,120.7,227.0,29.1,,table,Rebuild line with higher-capacity conductor,2035000.0,1480000.0
Q16-0653,2017-06-29,W.E. Williams to Zeno 138kV L,L:7214:7867:138,1.0,True,Montgomery County Resource Recovery to Southeast Gate 138kV L,L:7252:8191:138,119.7,343.0,34.0,,table,Rebuild line with higher-capacity conductor,1360000.0,565000.0
Q16-0653,2017-06-29,Lake City to Adobe 138kV,L:7872:8184:138,1.0,True,Kingsley to Firstenergy Ft Martin Power Station 345kV,L:7979:18688:345,119.6,240.0,47.7,,table,Rebuild line with higher-capacity conductor,2847000.0,1096000.0
Q16-0653,2017-06-29,Gwinn to W.E. Williams 138kV,L:7215:7867:138,1.0,True,Southeast Gate to Montgomery County Resource Recovery 138kV,L:7252:8191:138,118.7,354.0,34.0,,table,Rebuild line with higher-capacity conductor,1360000.0,565000.0
Q16-0653,2017-06-29,Jerusalem to Willow Lawn 138kV L,L:7217:7382:138,1.0,True,Southeast Gate 345-138 kV TX,X:7252:345:138,115.6,209.0,8.5,,table,Rebuild line with higher-capacity conductor,4277000.0,1436000.0
Q16-0653,2017-06-29,Gwinn to Mcclellan-Bell 138kV line,L:7215:7253:138,1.0,True,Montgomery County Resource Recovery to Southeast Gate 138kV,L:7252:8191:138,114.7,359.0,30.0,,table,Rebuild line with higher-capacity conductor,1061000.0,710000.0
Q16-0653,2017-06-29,Syracuse 2 to Monongahela L&D4; Hydroelectric Project 138kV Line,L:7341:8237:138,1.0,True,Souheast Gate to Montgomery County Resource Recovery 138kV,L:7252:8191:138,114.6,231.0,8.7,,table,Rebuild line with higher-capacity conductor,5932000.0,2988000.0
Q16-0653,2017-06-29,Webbers Falls to Syracuse 2 138kV,L:7188:7341:138,1.0,True,Southeast Gate to Montgomery County Resource Recovery 138kV line,L:7252:8191:138,114.4,221.0,8.7,,table,Rebuild line with higher-capacity conductor,751000.0,378000.0
Q16-0653,2017-06-29,Monongahela L&D4; Hydroelectric Project to Curry Ford 138kV,L:8190:8237:138,1.0,True,Southeast Gate to Montgomery County Resource Recovery Substation 138kV,L:7252:8191:138,113.7,242.0,8.7,,table,Rebuild line with higher-capacity conductor,3747000.0,1888000.0
Q16-0653,2017-06-29,Firstenergy Mitchell Power Station to Jerusalem 138kV,L:7217:8202:138,1.0,True,Southeast Gate 345/138kV TX,X:7252:345:138,104.3,222.0,8.5,,table,Reconductor line,775000.0,260000.0
Q16-0653,2017-06-29,119Th St to Kleen 138kV,L:7914:8241:138,1.0,True,Zeno to Drusilla 138kV,L:7214:7889:138,103.7,300.0,5.7,,table,Reconductor line,1160000.0,265000.0
Q16-0653,2017-06-29,West Branch to Syl Laskin 345kV L,L:7193:7195:345,1.0,True,Southeast Gate to Bellingham Cogeneration Facility Substation 345kV,L:7252:8204:345,103.6,1238.0,12.7,,table,Reconductor line,5361000.0,286000.0
Q16-0653,2017-06-29,Southeast Gate 345/138kV Transformer,X:7252:345:138,0.999196218368516,True,Mcclellan-Bell 345/138 kV XFMR,X:7253:345:138,101.6,575.0,16.4,,table,Replace transformer with higher-rated unit,15548000.0,9342000.0
Q16-0653,2017-06-29,Southeast Gate to Montgomery County Resource Recovery 138kV,L:7252:8191:138,1.0,True,Gwinn Substation to W.E. Williams 138kV L,L:7215:7867:138,100.8,518.0,28.7,,table,Reconductor line,1214000.0,314000.0
Q16-0661,2017-06-25,Desmet – Blue Ridge 138kV,L:9225:9227:138,1.0,True,Reusens – Huntington Court 345kV,L:9219:9243:345,159.8,217.0,11.8,,table,Rebuild line with higher-capacity conductor,5660000.0,156000.0
Q16-0661,2017-06-25,Tanglewilde – Takelma 138kV,L:9201:9202:138,1.0,True,Huntington Court – Reusens 345kV,L:9219:9243:345,131.1,335.0,23.0,,table,Rebuild line with higher-capacity conductor,4357000.0,244000.0
Q16-0661,2017-06-25,S Lynchburg – Brookville 138kV,L:9164:9221:138,1.0,True,Rusens – Leesville 345kV,L:9219:9667:345,130.7,277.0,5.5,,table,Rebuild line with higher-capacity conductor,3103000.0,75000.0
Q16-0661,2017-06-25,Shute Substation – Roanoke Electric Steel 138kV,L:9540:9541:138,1.0,True,Stony Brook – Sub 9675 138kV line,L:9247:9675:138,126.9,239.0,18.5,,table,Rebuild line with higher-capacity conductor,1025000.0,65000.0
Q16-0661,2017-06-25,Tanglewilde – Blue Ridge 138kV,L:9201:9225:138,1.0,True,Reusens – Huntington Court 345kV,L:9219:9243:345,125.8,332.0,40.1,,table,Rebuild line with higher-capacity conductor,3627000.0,243000.0
Q16-0661,2017-06-25,Shepherds N – Venture 138kV line,L:9213:9539:138,1.0,True,Reusens – Huntington Court 345kV line,L:9219:9243:345,123.1,307.0,21.2,,table,Rebuild line with higher-capacity conductor,2483000.0,135000.0
Q16-0661,2017-06-25,Ingersoll Rad Substation – Bethlehem Power Plant 138kV L,L:9239:9250:138,1.0,True,Stony Brok – Sub 9675 138kV,L:9247:9675:138,120.0,221.0,46.3,,table,Rebuild line with higher-capacity conductor,1604000.0,364000.0
Q16-0661,2017-06-25,Leesville – Mcminnville 138kV,L:9385:9667:138,1.0,True,Huntington Court – Reusens Substation 345kV,L:9219:9243:345,119.5,256.0,11.8,,table,Rebuild line with higher-capacity conductor,39538000.0,2127000.0
Q16-0661,2017-06-25,Bear Island – Jesse L Terry 345kV,L:10264:10281:345,1.0,True,Birchwood – Challenge 345kV line,L:9944:10290:345,119.2,2253.0,13.5,,table,Rebuild line with higher-capacity conductor,54141000.0,814000.0
Q16-0661,2017-06-25,Louisiana Avenue – Golden 69 138kV,L:9371:9372:138,1.0,True,Reusens – Huntington Court 345kV,L:9219:9243:345,119.1,250.0,16.3,,table,Rebuild line with higher-capacity conductor,6737000.0,368000.0
Q16-0661,2017-06-25,Bancroft – Fairland 138kV,L:8902:9063:138,1.0,True,St Crispin – Columbus Denoi Crk Substation 345kV L,L:8823:8949:345,116.7,843.0,5.6,,table,Rebuild line with higher-capacity conductor,420000.0,6000.0
Q16-0661,2017-06-25,Bancroft – Colesville 138kV line,L:8902:9062:138,1.0,True,Columbus Denois Creek – St Crispin 345kV,L:8823:8949:345,114.7,907.0,5.6,,table,Rebuild line with higher-capacity conductor,1059000.0,14000.0
Q16-0661,2017-06-25,Brookville Substation – Allens Falls 138kV Line,L:9221:9291:138,1.0,True,Reusns – Leesville Substation 345kV L,L:9219:9667:345,114.6,345.0,5.5,,table,Rebuild line with higher-capacity conductor,893000.0,22000.0
Q16-0661,2017-06-25,Ramey Field 1 7004 Substation – Pt Pinole Substation 138kV,L:9249:9324:138,1.0,True,Sub 9675 – Stony Brook 138kV line,L:9247:9675:138,113.8,160.0,8.4,,table,Rebuild line with higher-capacity conductor,6083000.0,1041000.0
Q16-0661,2017-06-25,Carters – Kirtland 138kV,L:9223:9224:138,1.0,True,Island Phoenix – Carters 138kV line,L:9214:9223:138,113.4,236.0,8.1,,table,Rebuild line with higher-capacity conductor,3834000.0,131000.0
Q16-0661,2017-06-25,Allens Falls – Boonsboro 138kV,L:9218:9291:138,1.0,True,Leesville – Reusens 345kV,L:9219:9667:345,112.8,369.0,5.5,,table,Rebuild line with higher-capacity conductor,3869000.0,94000.0
Q16-0661,2017-06-25,Shepherds North – Kelim 138kV,L:9213:9383:138,1.0,True,Reusens – Huntington Court Substation 345kV,L:9219:9243:345,112.6,325.0,21.2,,table,Rebuild line with higher-capacity conductor,24318000.0,1327000.0
Q16-0661,2017-06-25,Island Phoenix – Carters 138kV,L:9214:9223:138,1.0,True,Huntington Court – Reusens 345kV,L:9219:9243:345,112.2,385.0,13.8,,table,Rebuild line with higher-capacity conductor,15764000.0,612000.0
Q16-0661,2017-06-25,Kelim – Golden 69 138kV line,L:9372:9383:138,1.0,True,Reusens – Huntington Court 345kV,L:9219:9243:345,110.5,256.0,16.3,,table,Rebuild line with higher-capacity conductor,12803000.0,699000.0
Q16-0661,2017-06-25,Reusens – Boonsboro 138kV Line,L:9218:9219:138,1.0,True,Reusens – Leesville 345kV,L:9219:9667:345,108.9,598.0,20.6,,table,Reconductor line,840000.0,25000.0
Q16-0661,2017-06-25,Barre – Carters 138kV,L:9210:9223:138,1.0,True,Reusens Substation – Huntigton Court 345kV line,L:9219:9243:345,107.6,384.0,23.0,,table,Reconductor line,5325000.0,298000.0
Q16-0661,2017-06-25,Santee Cooper – Barre 138kV L,L:9210:9211:138,1.0,True,Reusens – Huntington Court 345kV,L:9219:9243:345,107.3,389.0,23.0,,table,Reconductor line,1998000.0,112000.0
Q16-0661,2017-06-25,Seneca Terminal – Hancock 138kV,L:9534:9632:138,1.0,True,Lowmoor – Hintn Ap 345kV,L:9666:18544:345,107.1,510.0,14.6,,table,Reconductor line,603000.0,23000.0
Q16-0661,2017-06-25,Hancock – Roanoke Electric Steel 138kV L,L:9534:9541:138,1.0,True,Stony Brook Substation – Sub 9675 Substation 138kV,L:9247:9675:138,106.8,256.0,18.5,,table,Reconductor line,516000.0,33000.0
Q16-0661,2017-06-25,Santee Cooer – Takelma 138kV L,L:9202:9211:138,1.0,True,Huntington Court – Reusens Substation 345kV,L:9219:9243:345,106.7,400.0,23.0,,table,Reconductor line,3261000.0,182000.0
Q15-0503,2017-07-18,Sherman Rd – Sechelt Substation 138 KV L,L:9829:9837:138,1.0,True,Lawrenceville – Colton 138 KV,L:9728:9729:138,441.5,223.0,100.0,10.4,fields,Rebuild line with higher-capacity conductor,8767000.0,8767000.0
Q15-0503,2017-07-18,Sherman Rd – Colton Substation 138 KV,L:9729:9829:138,1.0,True,Lawrenceville – Colton 138 KV,L:9728:9729:138,432.9,230.0,100.0,5.6,fields,Rebuild line with higher-capacity conductor,22146000.0,22146000.0
Q15-0503,2017-07-18,Lawrenceville – Coton 138 KV Line,L:9728:9729:138,1.0,True,Colton – Sherman Road 138 KV,L:9729:9829:138,400.8,249.0,100.0,5.2,fields,Rebuild line with higher-capacity conductor,6755000.0,6755000.0
Q15-0503,2017-07-18,Beach Haven – Lawrenceville 138 KV,L:9727:9728:138,1.0,True,Sherman Rd – Clton 138 KV line,L:9729:9829:138,389.2,254.0,100.0,8.1,fields,Rebuild line with higher-capacity conductor,7785000.0,7785000.0
Q15-0503,2017-07-18,Beach Haven – Gaston 138 KV line,L:9727:11209:138,1.0,True,Sherman Road – Colton 138 KV,L:9729:9829:138,373.8,261.0,100.0,12.7,fields,Rebuild line with higher-capacity conductor,10507000.0,10507000.0
Q15-0503,2017-07-18,Baraga Vlg – Sechelt 138 KV,L:9793:9837:138,1.0,True,Colton – Lawrenceville 138 KV,L:9728:9729:138,272.8,342.0,78.6,40.5,fields,Rebuild line with higher-capacity conductor,4993000.0,4985000.0
Q15-0503,2017-07-18,Gaston 345 kV/138 kV XFMR,X:11209:345:138,0.9982296691750976,True,Colton Substation – Sherman Rd 138 KV,L:9729:9829:138,237.2,327.0,81.5,14.3,fields,Replace transformer with higher-rated unit,24466000.0,24466000.0
Q15-0503,2017-07-18,Harrowgate – Alkali 138 KV L,L:9781:9794:138,1.0,True,Sechelt – Baraga Vlg 138 KV line,L:9793:9837:138,138.4,231.0,6.3,111.1,fields,Rebuild line with higher-capacity conductor,9004000.0,7770000.0
Q15-0503,2017-07-18,Gaston 138-69 kV TX,X:11209:138:69,0.9982296691750976,True,Gaston 345-138 kV Autotransformer,X:11209:345:138,120.9,99.0,10.6,12.8,fields,Replace transformer with higher-rated unit,5486000.0,5486000.0
Q15-0503,2017-07-18,Geysers Tap 2 – Walthall 138 KV,L:9770:10265:138,1.0,True,Baraga Vlg – Geysers Tap 2 345 KV line,L:9793:10265:345,115.1,444.0,21.1,67.1,fields,Rebuild line with higher-capacity conductor,5249000.0,3345000.0
Q15-0503,2017-07-18,Montverde – Alkali 138 KV,L:9720:9794:138,1.0,True,Baraga Vlg – Sechelt 138 KV L,L:9793:9837:138,111.4,291.0,6.7,88.1,fields,Rebuild line with higher-capacity conductor,28287000.0,27871000.0
Q15-0503,2017-07-18,Cedar Bayou Plant – Poe 138 KV line,L:9834:10136:138,1.0,True,Baraga Vlg – Geysers Tap 2 Substation 345 KV,L:9793:10265:345,108.6,217.0,6.4,79.0,fields,Reconductor line,1564000.0,1530000.0
Q15-0503,2017-07-18,Lake June Pump – Hedges 345 KV Line,L:6300:6521:345,1.0,True,Amps – Lake June Pump 500 KV,L:6300:7127:500,103.1,2359.0,6.5,100.3,fields,Reconductor line,17550000.0,2179000.0
Q15-0503,2017-07-18,Cedar Bayou Plant – Baraga Vlg 138 KV,L:9793:9834:138,1.0,True,Baraga Vlg – Geysers Tap 2 345 KV,L:9793:10265:345,103.0,397.0,15.8,62.7,fields,Reconductor line,4311000.0,4218000.0
Q15-0503,2017-07-18,Uknown – Walthall 138 KV,L:9770:9832:138,0.9959610826007546,False,Baraga Vlg – Geysers Tap 2 345 KV line,L:9793:10265:345,101.6,489.0,21.4,57.6,fields,Reconductor line,5883000.0,3780000.0
Q15-0503,2017-07-18,Uknown – Baraga Vlg 138 KV,L:9793:9832:138,1.0,True,Baraga Vlg – Geysers Tap 2 345 KV,L:9793:10265:345,101.2,506.0,21.4,58.6,fields,Reconductor line,2912000.0,1871000.0
Q15-0504,2017-07-20,Ponca City-Nashua 138kV line,L:17361:17369:138,1.0,True,Wheatland-Araby 138kV L,L:17049:17360:138,154.3,175.0,20.3,126.4,fields,Rebuild line with higher-capacity conductor,11614000.0,2010000.0
Q15-0504,2017-07-20,Columbus-Nashua 138kV,L:17369:17370:138,1.0,True,Wheatland-Araby 138kV,L:17049:17360:138,147.9,176.0,20.3,120.2,fields,Rebuild line with higher-capacity conductor,3165000.0,548000.0
Q15-0504,2017-07-20,Everglades City-Hale 100kV Ckt 1,L:17154:19262:100,1.0,True,Everglades City-Hale 100kV Circuit 2,L:17154:19262:100,145.4,155.0,5.7,136.5,fields,Rebuild line with higher-capacity conductor,481000.0,62000.0
Q15-0504,2017-07-20,Hale-Everglades City 100kV Line 2,L:17154:19262:100,1.0,True,Hale-Evergades City 100kV,L:17154:19262:100,145.4,155.0,5.7,136.5,fields,Rebuild line with higher-capacity conductor,481000.0,62000.0
Q15-0504,2017-07-20,W Ina-Ponca City 138kV line,L:17048:17361:138,1.0,True,Wheatland-Araby 138kV Line,L:17049:17360:138,144.2,190.0,20.3,118.5,fields,Rebuild line with higher-capacity conductor,3487000.0,603000.0
Q15-0504,2017-07-20,Columbus-Burnsville 138kV,L:17368:17370:138,1.0,True,Wheatland-Araby 138kV,L:17049:17360:138,131.1,192.0,20.3,105.6,fields,Rebuild line with higher-capacity conductor,2215000.0,383000.0
Q15-0504,2017-07-20,Richardson-Mwd Temescal 138kV line,L:16991:17584:138,1.0,True,Richardson-Mwd Temescal Substation 138kV Cir. 1,L:16991:17584:138,126.0,284.0,9.4,118.1,fields,Rebuild line with higher-capacity conductor,3439000.0,413000.0
Q15-0504,2017-07-20,Richardson-Mwd Temescal 138kV Line 1,L:16991:17584:138,1.0,True,Mwd Temescal-Richardson Substation 138kV #2,L:16991:17584:138,125.6,285.0,9.4,117.7,fields,Rebuild line with higher-capacity conductor,3439000.0,413000.0
Q15-0504,2017-07-20,Brusbay-Brnsville 138kV,L:17364:17368:138,1.0,True,Wheatland-Araby 138kV Line,L:17049:17360:138,122.0,198.0,20.3,97.3,fields,Rebuild line with higher-capacity conductor,7118000.0,1232000.0
Q15-0504,2017-07-20,Kidd No. 1-Hale 138kV,L:17154:17589:138,1.0,True,Malibu-North Oxford 138kV,L:17146:17162:138,119.3,219.0,8.2,110.3,fields,Rebuild line with higher-capacity conductor,5141000.0,649000.0
Q15-0504,2017-07-20,Francis And Cedar-Brusbay 138kV,L:17362:17364:138,1.0,True,Wheatland-Araby 138kV,L:17049:17360:138,118.2,201.0,20.3,93.9,fields,Rebuild line with higher-capacity conductor,5300000.0,917000.0
Q15-0504,2017-07-20,Wheatland-Araby 138kV,L:17049:17360:138,1.0,True,Education-Lone Pine 2 138kV,L:17147:17148:138,116.8,500.0,54.8,90.5,fields,Rebuild line with higher-capacity conductor,14993000.0,3058000.0
Q15-0504,2017-07-20,Francis And Cedar-Baxter Wilson 138kV,L:17362:17363:138,1.0,True,Wheatland-Araby 138kV,L:17049:17360:138,114.9,203.0,20.3,90.8,fields,Rebuild line with higher-capacity conductor,13136000.0,2273000.0
Q15-0504,2017-07-20,Corral-Araby 138kV,L:17014:17360:138,1.0,True,Lone Pine 2-Education 138kV line,L:17147:17148:138,114.3,602.0,59.3,90.6,fields,Rebuild line with higher-capacity conductor,11635000.0,2091000.0
Q15-0504,2017-07-20,University Of Colorado-Bladenboro Solar 2 138kV,L:17010:17011:138,1.0,True,Education-Lone Pine 2 138kV,L:17147:17148:138,108.4,231.0,10.8,97.1,fields,Reconductor line,2740000.0,332000.0
Q15-0504,2017-07-20,Youngsville-Burton Dam 138kV,L:16987:17009:138,1.0,True,Education-Lone Pine 2 138kV,L:17147:17148:138,107.2,201.0,10.8,94.3,fields,Reconductor line,9903000.0,1202000.0
Q15-0504,2017-07-20,University Of Colorado-Unimed 138kV,L:17010:17444:138,1.0,True,Corral-Araby 138kV,L:17014:17360:138,107.0,255.0,19.5,88.6,fields,Reconductor line,2031000.0,236000.0
Q15-0504,2017-07-20,Burton Dam-Bladenboro Solar 2 138kV line,L:17009:17011:138,1.0,True,Lone Pine 2-Education 138kV,L:17147:17148:138,103.8,223.0,10.8,92.1,fields,Reconductor line,2653000.0,322000.0
Q15-0504,2017-07-20,Hale-Malibu 138kV,L:17154:17162:138,1.0,True,Education-Jacinto 138kV Line,L:17147:17588:138,103.2,252.0,8.4,95.1,fields,Reconductor line,2336000.0,286000.0
Q15-0504,2017-07-20,Araby-Baxter Wilson 138kV Line,L:17360:17363:138,1.0,True,Araby-Wheatland 138kV,L:17049:17360:138,103.1,218.0,20.3,80.8,fields,Reconductor line,4245000.0,735000.0
