project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0504,2017-07-20,Unimed-Haies City East 138kV,L:17335:17444:138,1.0,True,N Tower-Cooper Ranch 138kV,L:17043:17045:138,103.0,213.0,12.0,89.4,fields,Reconductor line,4416000.0,800000.0
Q15-0504,2017-07-20,Chilliwick-Sporn 345kV,L:18655:18707:345,1.0,True,Jim Hill-South Miford Substation 345kV,L:18683:18687:345,102.3,1437.0,5.7,101.4,fields,Reconductor line,43935000.0,2016000.0
Q15-0507,2017-07-16,Great Bend - Sunflower / Winkler 138.0 kV,L:7210:7379:138,1.0,True,Bauer / Poly 345.0 kV,L:7184:7562:345,142.5,203.0,5.9,,table,Rebuild line with higher-capacity conductor,1733000.0,346000.0
Q15-0507,2017-07-16,Great Bend - Sunflower / Poly 138.0 kV,L:7210:7562:138,1.0,True,Bauer / Poly 345.0 kV Line,L:7184:7562:345,137.1,228.0,5.9,,table,Rebuild line with higher-capacity conductor,5135000.0,1026000.0
Q15-0507,2017-07-16,Inverness / Eastwood 138.0 kV L,L:7219:7235:138,1.0,True,Bauer / Poly 345.0 kV,L:7184:7562:345,133.3,196.0,5.9,,table,Rebuild line with higher-capacity conductor,2091000.0,418000.0
Q15-0507,2017-07-16,Winkler / Inverness 138.0 kV,L:7219:7379:138,1.0,True,Bauer / Poly 345.0 kV,L:7184:7562:345,130.7,212.0,5.9,,table,Rebuild line with higher-capacity conductor,6504000.0,1300000.0
Q15-0507,2017-07-16,Chesterfield / Raccoon 138.0 kV,L:7447:7478:138,1.0,True,Poly / Aes Beaver Vly Partners Beaver Valley 345.0 kV line,L:7562:8244:345,109.2,210.0,26.6,,table,Reconductor line,3054000.0,1922000.0
Q15-0507,2017-07-16,Aguada 7201 / Chesterfield 138.0 kV line,L:7381:7447:138,1.0,True,Poly / Aes Beaver Vly Partners Beaver Vly 345.0 kV,L:7562:8244:345,106.6,188.0,26.6,,table,Reconductor line,2084000.0,1311000.0
Q15-0527,2017-07-27,State Line Combined Cycle-Chilliwick 345.0 kV L,L:18655:18692:345,1.0,True,Jim Hill Substation-South Milford 345.0 kV L,L:18683:18687:345,104.0,1684.0,5.7,103.3,fields,Reconductor line,15775000.0,438000.0
Q15-0534,2017-07-19,Timberwolf Substation - Ingledow 138.0 kV,L:9148:9149:138,1.0,True,Clover - Station G 345.0 kV,L:9276:9669:345,106.2,499.0,5.5,,table,Reconductor line,1593000.0,13000.0
Q15-0534,2017-07-19,Leesville - Clover 345.0 kV,L:9667:9669:345,1.0,True,Clover - Mcclellan-Adc 345.0 kV,L:9669:11154:345,102.8,1596.0,13.0,,table,Reconductor line,36323000.0,904000.0
Q15-0534,2017-07-19,Roanoke Rapids - Gaston 345.0 kV Line,L:11130:11209:345,1.0,True,Gaston - Miller Redwood 345.0 kV,L:9725:11209:345,101.8,1122.0,11.5,,table,Reconductor line,7495000.0,194000.0
Q15-0544,2017-07-19,Seneca Terminal Substation – Yemassee 138.0 kV,L:9632:9636:138,1.0,True,Salem Electric Department – Sub 9675 138.0 kV,L:9246:9675:138,127.4,203.0,41.5,101.6,fields,Rebuild line with higher-capacity conductor,1828000.0,691000.0
Q15-0544,2017-07-19,Sub 9675 Substation – Yemassee 138.0 kV,L:9636:9675:138,1.0,True,Salem Electric Department – Sub 9675 138.0 kV,L:9246:9675:138,125.7,206.0,41.5,100.2,fields,Rebuild line with higher-capacity conductor,1413000.0,534000.0
Q15-0544,2017-07-19,S Creek – Carite 138.0 kV,L:9162:9293:138,1.0,True,Ingledow Substation – Timberwolf 138.0 kV,L:9148:9149:138,122.2,227.0,5.3,119.2,fields,Rebuild line with higher-capacity conductor,8350000.0,247000.0
Q15-0544,2017-07-19,Sub 9675 Substation – Salem Electric Department 138.0 kV Line,L:9246:9675:138,1.0,True,Sub 9675 – Yemassee 138.0 kV,L:9636:9675:138,120.2,218.0,41.4,96.2,fields,Rebuild line with higher-capacity conductor,1042000.0,394000.0
Q15-0544,2017-07-19,Ralston Tap – Ss3142 138.0 kV,L:9240:9245:138,1.0,True,Sub 9675 – Stony Brook 138.0 kV,L:9247:9675:138,118.5,254.0,47.2,95.0,fields,Rebuild line with higher-capacity conductor,2863000.0,1196000.0
Q15-0544,2017-07-19,Desmet – Sithe 138.0 kV line,L:9226:9227:138,1.0,True,Reusens – Hutington Court 345.0 kV,L:9219:9243:345,116.6,202.0,20.7,103.6,fields,Rebuild line with higher-capacity conductor,3139000.0,248000.0
Q15-0544,2017-07-19,Ss3142 – StonyBrook 138.0 kV,L:9240:9247:138,1.0,True,Sub 9675 – Stony Brook 138.0 kV,L:9247:9675:138,115.8,278.0,47.2,94.4,fields,Rebuild line with higher-capacity conductor,6353000.0,2655000.0
Q15-0544,2017-07-19,Nashua St – Poages Mill 138.0 kV,L:9533:9535:138,1.0,True,Reusens – Huntington Court 345.0 kV,L:9219:9243:345,111.4,232.0,17.8,101.7,fields,Rebuild line with higher-capacity conductor,2464000.0,247000.0
Q15-0544,2017-07-19,Salem Electric Department Substation – Woodward-Tap1 138.0 kV line,L:9246:9536:138,1.0,True,Yemassee – Sub 9675 138.0 kV,L:9636:9675:138,110.5,211.0,41.4,85.7,fields,Rebuild line with higher-capacity conductor,2401000.0,907000.0
Q15-0544,2017-07-19,Crusher – Clearbrook 138.0 kV,L:9212:9538:138,1.0,True,Reusens – Huntington Court 345.0 kV,L:9219:9243:345,105.0,278.0,22.6,94.7,fields,Reconductor line,2916000.0,285000.0
Q15-0544,2017-07-19,Crusher – Venture 138.0 kV L,L:9212:9539:138,1.0,True,Reusens – Huntington Court 345.0 kV line,L:9219:9243:345,103.0,277.0,22.6,92.7,fields,Reconductor line,845000.0,83000.0
Q15-0544,2017-07-19,Seneca Terminal – Woodward-Tap1 138.0 kV,L:9536:9632:138,1.0,True,Yemassee – Sub 9675 Substation 138.0 kV,L:9636:9675:138,101.7,218.0,41.4,77.6,fields,Reconductor line,222000.0,84000.0
Q15-0544,2017-07-19,Brookville – Allens Falls 138.0 kV,L:9221:9291:138,1.0,True,Reusens – Leesville 345.0 kV Line,L:9219:9667:345,101.7,267.0,5.6,99.1,fields,Reconductor line,342000.0,14000.0
Q15-0544,2017-07-19,Blue Ridge – Desmet 138.0 kV,L:9225:9227:138,1.0,True,Reusens – Huntington Court 345.0 kV,L:9219:9243:345,100.8,217.0,20.7,88.8,fields,Reconductor line,1987000.0,157000.0
Q15-0544,2017-07-19,Boonsboro – Allens Falls 138.0 kV,L:9218:9291:138,1.0,True,Reusens – Leesville 345.0 kV Line,L:9219:9667:345,100.5,291.0,5.6,98.1,fields,Reconductor line,1544000.0,64000.0
Q15-0544,2017-07-19,Willard Johnson – Kumis 138.0 kV,L:9248:9500:138,1.0,True,Stony Brook – Sub 9675 138.0 kV,L:9247:9675:138,100.3,199.0,24.4,84.8,fields,Reconductor line,2619000.0,905000.0
Q16-0575,2017-07-15,Mount Olive - Huntersville Delivery No 2 Substation 138 KV,L:16969:17313:138,1.0,True,Geysers Tap 3 Substation - Westville 138 KV,L:17315:17633:138,136.0,262.0,32.6,,table,Rebuild line with higher-capacity conductor,27901000.0,27901000.0
Q16-0575,2017-07-15,Narod - Amoco 138 KV,L:17314:17634:138,1.0,True,Narod - Cedar Mtn 138 KV,L:17314:17678:138,129.9,210.0,100.0,,table,Rebuild line with higher-capacity conductor,18195000.0,18195000.0
Q16-0575,2017-07-15,Narod - Cedar Mtn 138 KV L,L:17314:17678:138,1.0,True,Narod - Amoco 138 KV Line,L:17314:17634:138,127.3,214.0,100.0,,table,Rebuild line with higher-capacity conductor,8916000.0,8916000.0
Q16-0575,2017-07-15,Malibu - Hale 138 KV line,L:17154:17162:138,1.0,True,Brigham Rd - Kidd No. 1 138 KV,L:17587:17589:138,105.4,299.0,9.6,,table,Reconductor line,641000.0,84000.0
Q16-0575,2017-07-15,Se Plk - Edgar 138 KV Line,L:17174:17182:138,0.956991325579297,False,Mount Olive - Huntersville Delivery No 2 138 KV,L:16969:17313:138,103.8,238.0,24.3,,table,Reconductor line,7703000.0,7703000.0
Q16-0575,2017-07-15,Edgar - Geysers Tap 3 138 KV,L:17182:17633:138,1.0,True,Mount Olive - Huntersville Delivery No 2 138 KV,L:16969:17313:138,102.4,259.0,24.3,,table,Reconductor line,8995000.0,8995000.0
Q16-0575,2017-07-15,Westville - Geysers Tap 3 138 KV line,L:17315:17633:138,1.0,True,Huntersville Delivery No 2 Substation - Mount Olive 138 KV L,L:16969:17313:138,102.2,262.0,24.3,,table,Reconductor line,3007000.0,3007000.0
Q16-0593,2017-07-16,Riv Mill - Arbors 100.0 kV,L:22325:23027:100,1.0,True,Arbors - Riv Mill 100.0 kV Line 2,L:22325:23027:100,133.1,143.0,7.3,125.4,fields,Rebuild line with higher-capacity conductor,2805000.0,932000.0
Q16-0593,2017-07-16,Arbors - River Mill 100.0 kV Ckt 2,L:22325:23027:100,1.0,True,Arbors Substation - River Mill 100.0 kV Line 1,L:22325:23027:100,133.1,143.0,7.3,125.4,fields,Rebuild line with higher-capacity conductor,2805000.0,932000.0
Q16-0593,2017-07-16,Messick Substation - Florida Power Development 100.0 kV,L:22966:23500:100,1.0,True,S Holland - Messick 100.0 kV line,L:22838:23500:100,127.5,137.0,9.9,116.6,fields,Rebuild line with higher-capacity conductor,1770000.0,585000.0
Q16-0593,2017-07-16,S Holland - Messick 100.0 kV,L:22838:23500:100,1.0,True,Florida Power Development - Messick 100.0 kV line,L:22966:23500:100,122.2,131.0,8.5,112.5,fields,Rebuild line with higher-capacity conductor,359000.0,119000.0
Q16-0593,2017-07-16,Rock Tavern 2 - Arbors 100.0 kV Line,L:22967:23027:100,1.0,True,Rock Tavern 2 - Valerie 100.0 kV L,L:22967:22975:100,114.9,125.0,5.5,108.3,fields,Rebuild line with higher-capacity conductor,2559000.0,345000.0
Q16-0593,2017-07-16,Gronmeyer - Segs 3 100.0 kV line,L:22969:23470:100,1.0,True,Sand Ridge Substation - Segs 3 100.0 kV L,L:22839:22969:100,113.7,169.0,7.4,107.1,fields,Rebuild line with higher-capacity conductor,1707000.0,563000.0
Q16-0593,2017-07-16,Hegewisch - Surprise 100.0 kV,L:22952:22963:100,1.0,True,Gronmeyer - Balch 1 100.0 kV,L:23017:23470:100,109.2,137.0,7.3,101.2,fields,Reconductor line,407000.0,137000.0
Q16-0593,2017-07-16,S Holland Substation - Florida Power Development 100.0 kV,L:22838:22966:100,1.0,True,Messick - Florida Power Development 100.0 kV,L:22966:23500:100,105.0,100.0,8.5,92.3,fields,Reconductor line,516000.0,170000.0
Q16-0593,2017-07-16,Brea - Wellsville 100.0 kV Line,L:23018:23032:100,1.0,True,Brea - Wellsville 100.0 kV Line,L:23018:23032:100,105.0,172.0,5.3,100.4,fields,Reconductor line,2368000.0,685000.0
Q16-0593,2017-07-16,Brea - Wellsville 100.0 kV Ckt 2,L:23018:23032:100,1.0,True,Brea - Wellsville 100.0 kV Cir. 1,L:23018:23032:100,105.0,172.0,5.3,100.4,fields,Reconductor line,2368000.0,685000.0
Q16-0593,2017-07-16,Southeast Chicago Energy Project - Ferguson Avenue 100.0 kV line,L:22338:22941:100,1.0,True,Ferguson Avenue - Winthrop 100.0 kV,L:22338:22943:100,104.7,164.0,6.8,98.6,fields,Reconductor line,811000.0,265000.0
Q16-0593,2017-07-16,Arbors - Lower Granite 100.0 kV Line 1,L:22965:23027:100,1.0,True,Lower Granite - Arbors 100.0 kV Line 2,L:22965:23027:100,102.2,224.0,11.1,94.8,fields,Reconductor line,547000.0,247000.0
Q16-0593,2017-07-16,Arbors - Lower Granite 100.0 kV,L:22965:23027:100,1.0,True,Arbors - Lower Granite 100.0 kV #3,L:22965:23027:100,102.2,224.0,11.1,94.8,fields,Reconductor line,547000.0,247000.0
Q16-0593,2017-07-16,Lowe Granite - Arbors 100.0 kV L,L:22965:23027:100,1.0,True,Lower Granite - Arbors 100.0 kV,L:22965:23027:100,102.2,224.0,11.1,94.8,fields,Reconductor line,547000.0,247000.0
Q16-0593,2017-07-16,Hog Bayou Energy Ctr - Robbins Community Power Llc 100.0 kV line,L:22929:22946:100,1.0,True,Tower Automotive - Ferguson Avenue 100.0 kV Ckt 1,L:22338:22958:100,101.5,133.0,5.2,95.6,fields,Reconductor line,688000.0,223000.0
Q16-0593,2017-07-16,Lower Granite - Manlove-Folsom 230.0 kV,L:22965:23455:230,1.0,True,Lower Granite - Crete Energy Venture Llc 230.0 kV,L:22965:23480:230,101.3,615.0,36.6,92.4,fields,Reconductor line,8163000.0,414000.0
Q16-0593,2017-07-16,Ferguson Avenue - Winthrop 100.0 kV,L:22338:22943:100,1.0,True,Southeast Chicago Energy Project - Ferguson Avenue 100.0 kV line,L:22338:22941:100,101.0,163.0,5.5,95.9,fields,Reconductor line,431000.0,141000.0
Q16-0593,2017-07-16,FergusonAvenue - Tower Automotive 100.0 kV Cir. 1,L:22338:22958:100,1.0,True,Ferguson Avenue - Tower Automotive 100.0 kV #2,L:22338:22958:100,100.3,205.0,6.1,95.8,fields,Reconductor line,1097000.0,358000.0
Q16-0593,2017-07-16,Ferguson Avenue - Tower Automotive 100.0 kV line,L:22338:22958:100,1.0,True,Ferguson Avenue - Tower Automotive 100.0 kV #1,L:22338:22958:100,100.3,205.0,6.1,95.8,fields,Reconductor line,1097000.0,358000.0
Q16-0603,2017-07-28,Arvah B Hopkins to Harris Lake 138 kV,L:9920:10120:138,1.0,True,East Bernard to Remington Ct 138 kV line,L:9821:9917:138,176.1,228.0,7.3,164.1,fields,Rebuild line with higher-capacity conductor,10604000.0,5548000.0
Q16-0603,2017-07-28,Arvah B Hopkins to Oak Lawn 138 kV Line,L:9920:9932:138,1.0,True,East Bernard to Remington Ct 138 kV Line,L:9821:9917:138,172.1,222.0,7.3,159.8,fields,Rebuild line with higher-capacity conductor,8067000.0,4221000.0
Q16-0603,2017-07-28,Oak Lawn to Jocassee 138 kV,L:9932:10191:138,1.0,True,E Berard to Remington Ct 138 kV,L:9821:9917:138,169.7,205.0,7.3,156.3,fields,Rebuild line with higher-capacity conductor,4722000.0,2471000.0
Q16-0603,2017-07-28,Jocassee to Roney 138 kV Line,L:10191:10201:138,1.0,True,Remington Ct to E Bernard 138 kV Line,L:9821:9917:138,168.4,215.0,6.1,157.8,fields,Rebuild line with higher-capacity conductor,2068000.0,2068000.0
Q16-0603,2017-07-28,Redbed Plains Wind Farm to Depot 138 kV,L:9921:9922:138,1.0,True,N Vly to Yauco Hidro 2 138 kV,L:9824:9825:138,163.9,246.0,5.1,156.0,fields,Rebuild line with higher-capacity conductor,8862000.0,8862000.0
Q16-0603,2017-07-28,Harris Lake to Sanger Power And Feed 138 kV,L:9820:10120:138,1.0,True,E Bernard to Remington Ct 138 kV,L:9821:9917:138,159.9,265.0,7.3,149.6,fields,Rebuild line with higher-capacity conductor,11482000.0,6008000.0
Q16-0603,2017-07-28,Nevada Solar One to Meldrim 138 kV Line,L:9132:9485:138,1.0,True,Louisa Generation Facility 345/138 kV XFMR,X:9643:345:138,139.6,297.0,20.5,113.6,fields,Rebuild line with higher-capacity conductor,14789000.0,10004000.0
Q16-0603,2017-07-28,Meldrim to Sanger Power Ad Feed 138 kV Line,L:9485:9820:138,1.0,True,Sanger Power And Feed to Electric Avenue Facility Substation 138 kV line,L:9820:10262:138,137.6,247.0,7.2,126.6,fields,Rebuild line with higher-capacity conductor,22431000.0,22431000.0
Q16-0603,2017-07-28,Havre Assinniboine to Roney 138 kV,L:10200:10201:138,1.0,True,Indian to Birchwood 345 kV,L:8680:10290:345,135.0,394.0,5.3,130.0,fields,Rebuild line with higher-capacity conductor,3016000.0,2520000.0
Q16-0603,2017-07-28,E Bernard to Remington Ct 138 kV line,L:9821:9917:138,1.0,True,Harris Lake to Sanger Power And Feed 138 kV,L:9820:10120:138,128.8,409.0,10.0,119.6,fields,Rebuild line with higher-capacity conductor,24036000.0,9494000.0
Q16-0603,2017-07-28,Nevada Solar One to Merriam Park 138 kV,L:9132:10288:138,1.0,True,Nevada Solar One to Meldrim 138 kV,L:9132:9485:138,111.7,246.0,17.5,84.8,fields,Rebuild line with higher-capacity conductor,25231000.0,25231000.0
Q16-0603,2017-07-28,Merriam Park to Medtronic 138 kV,L:10122:10288:138,1.0,True,Nevada Solar One to Meldrim 138 kV,L:9132:9485:138,111.5,246.0,17.5,84.7,fields,Rebuild line with higher-capacity conductor,3627000.0,3627000.0
Q16-0603,2017-07-28,Armory to East Bernard 138 kV Line,L:9329:9821:138,0.9969017133302266,False,Sanger Power And Feed to Meldrim Substation 138 kV,L:9485:9820:138,108.2,380.0,5.1,103.2,fields,Reconductor line,997000.0,649000.0
Q16-0603,2017-07-28,Ardmore to Armory 138 kV L,L:9327:9329:138,1.0,True,Meldrim to Sanger Power And Feed 138 kV L,L:9485:9820:138,107.8,219.0,7.5,94.9,fields,Reconductor line,5081000.0,4405000.0
Q16-0603,2017-07-28,Corners to Kingsberry 345 kV,L:8876:10070:345,1.0,True,Pomona Heights to Corners 345 kV line,L:9915:10070:345,101.3,1328.0,6.6,99.4,fields,Reconductor line,38977000.0,4010000.0
Q16-0603,2017-07-28,Ina 345 kV/138 kV Auto,X:8897:345:138,0.9898794203332264,True,Columbus Denois Crk Substation to St Crispin 345 kV,L:8823:8949:345,100.9,733.0,5.1,98.3,fields,Replace transformer with higher-rated unit,16536000.0,1596000.0
Q16-0603,2017-07-28,Electric Avenue Facility to E Bernard 138 kV Line,L:9821:10262:138,1.0,True,Armory to E Bernard 138 kV Line,L:9329:9821:138,100.7,297.0,7.3,91.5,fields,Reconductor line,1448000.0,583000.0
Q16-0604,2017-07-22,AES WARRIOR RUN COGENERATION FACILITY - RIDGELEY 138 kV,L:8398:18394:138,1.0,True,WESTROCK SOUTHEAST LLC - RIDGELEY 345 kV,L:9069:18394:345,103.0,1040.0,5.1,,table,Reconductor line,1532000.0,56000.0
Q16-0624,2017-07-25,La Muda 1343 Substation – Northern Hills 138 KV,L:7056:7088:138,1.0,True,Northern Hills – Coggon 345 KV,L:7088:7103:345,104.9,222.0,55.1,,table,Reconductor line,1285000.0,1285000.0
Q16-0643,2017-07-21,Cane Run Switching-Butler Municipal Power Plant 138 KV,L:18476:18564:138,1.0,True,Edgeley-SRandolph 138 KV L,L:18097:18160:138,381.1,286.0,55.9,,table,Rebuild line with higher-capacity conductor,7789000.0,5307000.0
Q16-0643,2017-07-21,Elk City Llc-Cane Run Switching 138 KV,L:18476:18478:138,1.0,True,Edgeley-S Randolph 138 KV Line,L:18097:18160:138,378.8,289.0,55.9,,table,Rebuild line with higher-capacity conductor,16499000.0,11241000.0
Q16-0643,2017-07-21,Butler Municipal Power Plant-Glenshire 138 KV Line,L:18558:18564:138,1.0,True,Edgeley-S Randolph 138 KV,L:18097:18160:138,358.9,304.0,55.9,,table,Rebuild line with higher-capacity conductor,14385000.0,9801000.0
Q16-0643,2017-07-21,South Randolph 345-138 kV TX,X:18160:345:138,0.9993308963427258,True,Tuolumne-Cibolo 138 KV,L:9549:18471:138,211.5,578.0,49.8,,table,Replace transformer with higher-rated unit,14217000.0,8184000.0
Q16-0643,2017-07-21,Sout Randolph-Edgeley 138 KV,L:18097:18160:138,1.0,True,Tuolumne-Cibolo 138 KV Line,L:9549:18471:138,207.5,951.0,76.6,,table,Rebuild line with higher-capacity conductor,9520000.0,5913000.0
Q16-0643,2017-07-21,Roeding-Falling Spring Substation 138 KV,L:18139:18162:138,1.0,True,Suth Randolph 345/138 kV TX,X:18160:345:138,197.5,421.0,35.4,,table,Rebuild line with higher-capacity conductor,8792000.0,5718000.0
Q16-0643,2017-07-21,Mckamy-Trincomali 138 KV,L:9437:9438:138,1.0,True,Hermaas Davila 1705-Guadalupe Generating 138 KV,L:9168:9440:138,175.1,215.0,8.7,,table,Rebuild line with higher-capacity conductor,1434000.0,404000.0
Q16-0643,2017-07-21,Harrisonburg-Airport Rd 1 138 KV,L:9644:9645:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,169.0,422.0,6.8,,table,Rebuild line with higher-capacity conductor,1015000.0,197000.0
Q16-0643,2017-07-21,Cape Horn-Falling Spring Substation 138 KV,L:18161:18162:138,1.0,True,S Randolph 345/138 kV TX,X:18160:345:138,162.7,513.0,35.4,,table,Rebuild line with higher-capacity conductor,16362000.0,10642000.0
Q16-0643,2017-07-21,S Randolph Substation-Cape Horn 138 KV Line,L:18160:18161:138,1.0,True,S Rndolph 345 kV/138 kV XFMR,X:18160:345:138,161.6,522.0,35.4,,table,Rebuild line with higher-capacity conductor,3924000.0,2552000.0
Q16-0643,2017-07-21,Hermanas Davila 1705-Guadalupe Generating 138 KV,L:9168:9440:138,1.0,True,Hood-Dayton 345 KV,L:9185:9436:345,158.2,464.0,6.8,,table,Rebuild line with higher-capacity conductor,4218000.0,818000.0
Q16-0643,2017-07-21,Elk City Llc-Edgeley 138 KV,L:18097:18478:138,1.0,True,Edgeley-South Randolph 138 KV,L:18097:18160:138,156.1,957.0,100.0,,table,Rebuild line with higher-capacity conductor,9345000.0,9345000.0
Q16-0643,2017-07-21,Grottoes-Mckamy 138 KV,L:9180:9438:138,1.0,True,Hermanas Davila 1705-Guadalupe Generating 138 KV,L:9168:9440:138,145.8,234.0,8.7,,table,Rebuild line with higher-capacity conductor,9004000.0,2539000.0
Q16-0643,2017-07-21,Yuba Co Water Agency-Canadaville 138 KV,L:18092:18098:138,1.0,True,S Randolph 345 kV/138 kV Transformer,X:18160:345:138,141.2,165.0,15.1,,table,Rebuild line with higher-capacity conductor,8132000.0,5402000.0
Q16-0643,2017-07-21,Yuba Co Water Agency-Culbertson 138 KV,L:18092:18093:138,1.0,True,South Randolph 345-138 kV XFMR,X:18160:345:138,141.0,163.0,15.1,,table,Rebuild line with higher-capacity conductor,4138000.0,2749000.0
Q16-0643,2017-07-21,J B Sims-Watt Rd 138 KV Line,L:9112:9117:138,1.0,True,South Randolph-Edgeley 138 KV,L:18097:18160:138,131.8,265.0,7.0,,table,Rebuild line with higher-capacity conductor,2320000.0,1037000.0
Q16-0643,2017-07-21,Dos Condados Substation-Nicholson 138 KV,L:18389:18393:138,1.0,True,Detroit-Ridgeley 345 KV,L:8268:18394:345,125.6,364.0,5.3,,table,Rebuild line with higher-capacity conductor,3632000.0,1964000.0
Q16-0643,2017-07-21,Marcy-Canadaville 138 KV Line,L:18096:18098:138,1.0,True,South Randolph 345/138kV XFMR,X:18160:345:138,123.1,194.0,15.1,,table,Rebuild line with higher-capacity conductor,8182000.0,5436000.0
Q16-0643,2017-07-21,Bee Crk-Culbertson 138 KV L,L:18093:18587:138,1.0,True,S Randolph 345/138kV Transformer,X:18160:345:138,120.1,188.0,15.1,,table,Rebuild line with higher-capacity conductor,13181000.0,8756000.0
Q16-0643,2017-07-21,South Randolph-Marcy 138 KV L,L:18096:18160:138,1.0,True,S Randolph 345/138kV Auto,X:18160:345:138,119.5,205.0,15.1,,table,Rebuild line with higher-capacity conductor,2635000.0,1751000.0
Q16-0643,2017-07-21,Tuolumne-Cibolo 138 KV,L:9549:18471:138,0.9975471789993259,False,Edgeley-S Randolph 138 KV,L:18097:18160:138,117.1,1295.0,44.1,,table,Rebuild line with higher-capacity conductor,8701000.0,4022000.0
Q16-0643,2017-07-21,Bee Crk-Wfec Genco Llc 138 KV,L:18586:18587:138,1.0,True,S Randolph 345-138 kV TX,X:18160:345:138,117.0,192.0,15.1,,table,Rebuild line with higher-capacity conductor,3891000.0,2585000.0
Q16-0643,2017-07-21,Anita-Wfec Genco Llc 138 KV,L:18586:18588:138,1.0,True,S Randolph 345 kV/138 kV Autotransformer,X:18160:345:138,114.2,195.0,15.1,,table,Rebuild line with higher-capacity conductor,6345000.0,4215000.0
Q16-0643,2017-07-21,J B Sims-Solano Irrigation Dist 138 KV,L:9112:9114:138,0.9931414973023268,False,South Randolph-Edgeley 138 KV line,L:18097:18160:138,112.8,336.0,7.0,,table,Rebuild line with higher-capacity conductor,4608000.0,2060000.0
Q16-0643,2017-07-21,Dresden Drive-Kenneth-Garfield 138 KV,L:9550:18477:138,1.0,True,Goodman Energy Center-Tuolumne 138 KV,L:9169:9549:138,112.5,432.0,7.3,,table,Rebuild line with higher-capacity conductor,8891000.0,2436000.0
Q16-0657,2017-08-02,Fishhawk – Keyes-Fibre Co 230.0 kV,L:19091:19134:230,1.0,True,Walsenburg – Fishhawk 500.0 kV,L:19134:19145:500,100.6,645.0,6.8,,table,Reconductor line,5856000.0,638000.0
Q15-0486,2017-08-28,Endako Cust to Gates 100.0 kV,L:23171:23221:100,1.0,True,Gates to Endako Cust 100.0 kV Cir. 2,L:23171:23221:100,152.2,147.0,58.4,,table,Rebuild line with higher-capacity conductor,2607000.0,2452000.0
Q15-0486,2017-08-28,Endako Cut Substation to Gates 100.0 kV L,L:23171:23221:100,1.0,True,Endako Cust Substation to Gates 100.0 kV,L:23171:23221:100,139.8,160.0,58.4,,table,Rebuild line with higher-capacity conductor,2607000.0,2452000.0
Q15-0486,2017-08-28,Piney Creek Project 500/345kV XFMR,X:8253:500:345,0.96,True,Kalamazoo-San Juan to Piney Crk Project 500.0 kV,L:7105:8253:500,102.8,2126.0,8.1,,table,Replace transformer with higher-rated unit,35148000.0,892000.0
Q15-0486,2017-08-28,Stegall to San German Tc 6406 345.0 kV,L:7702:7709:345,1.0,True,Carbon Ctr 500/345 kV Autotransformer,X:7809:500:345,101.8,1280.0,5.2,,table,Reconductor line,18904000.0,480000.0
Q15-0486,2017-08-28,W Branch to Mcclellan-Bell 345.0 kV line,L:7195:7253:345,1.0,True,Southeast Gate to Bellingham Cogeneration Facility 345.0 kV L,L:7252:8204:345,101.0,1791.0,6.5,,table,Reconductor line,9336000.0,237000.0
Q15-0508,2017-08-20,Mentone / Barneys 138kV,L:9182:9184:138,1.0,True,Dayton / Hood Substation 345kV,L:9185:9436:345,144.5,314.0,5.7,,table,Rebuild line with higher-capacity conductor,1153000.0,101000.0
Q15-0508,2017-08-20,Barneys / Hood 138kV,L:9182:9185:138,1.0,True,Hood / Dayton 345kV,L:9185:9436:345,133.8,359.0,5.7,,table,Rebuild line with higher-capacity conductor,6830000.0,598000.0
Q15-0508,2017-08-20,Gray'S Flat / Glen Lyn Substation 138kV L,L:9648:18443:138,1.0,True,Red Tail / Hinton Ap 345kV,L:18381:18544:345,130.1,224.0,7.8,,table,Rebuild line with higher-capacity conductor,6803000.0,1056000.0
Q15-0508,2017-08-20,Katonah / Gray'S Flat 138kV,L:18437:18443:138,1.0,True,Red Tail / Hinton Ap 345kV,L:18381:18544:345,129.4,221.0,7.8,,table,Rebuild line with higher-capacity conductor,6122000.0,950000.0
Q15-0508,2017-08-20,Injection / Green Mtn 138kV L,L:9145:9236:138,1.0,True,Eagle Pt Power Plant / Lowmoor 345kV L,L:9467:9666:345,127.5,253.0,5.4,,table,Rebuild line with higher-capacity conductor,16371000.0,1442000.0
Q15-0508,2017-08-20,Wagenhals / Tanglewilde 138kV line,L:9201:9235:138,1.0,True,Lowmoor / Eagle Pt Power Plant 345kV,L:9467:9666:345,122.6,248.0,5.4,,table,Rebuild line with higher-capacity conductor,8187000.0,721000.0
Q15-0508,2017-08-20,Eagle Pt Power Plant / Coldwater 138kV Line,L:9467:9468:138,1.0,True,Eagle Pt Power Plant / Hood 345kV,L:9185:9467:345,119.6,346.0,6.2,,table,Rebuild line with higher-capacity conductor,1198000.0,104000.0
Q15-0508,2017-08-20,Wagenhals / Gren Mtn Substation 138kV,L:9235:9236:138,1.0,True,Lowmoor / Eagle Point Power Plant 345kV,L:9467:9666:345,118.5,261.0,5.4,,table,Rebuild line with higher-capacity conductor,6904000.0,608000.0
Q15-0508,2017-08-20,Coldwater Substation / Beach Grove 138kV,L:9468:9469:138,1.0,True,Eagle Pt Power Plant / Hood 345kV,L:9185:9467:345,117.4,341.0,6.2,,table,Rebuild line with higher-capacity conductor,6819000.0,590000.0
Q15-0508,2017-08-20,Injection / Lowmoor 138kV,L:9145:9666:138,1.0,True,Lowmoor / Eagle Point Power Plant 345kV,L:9467:9666:345,117.4,279.0,5.4,,table,Rebuild line with higher-capacity conductor,12861000.0,1133000.0
Q15-0508,2017-08-20,Dawn / Hinton Ap 138kV Line,L:18544:18551:138,1.0,True,Red Tail / Hinton Ap 345kV,L:18381:18544:345,112.8,252.0,5.2,,table,Rebuild line with higher-capacity conductor,18169000.0,1809000.0
Q15-0508,2017-08-20,Phillips Petroleum / Dawn 138kV,L:18527:18551:138,1.0,True,Hinton Ap / Red Tail 345kV,L:18381:18544:345,112.3,257.0,5.2,,table,Rebuild line with higher-capacity conductor,2496000.0,248000.0
Q15-0508,2017-08-20,Drain / Phillips Petroleum 138kV line,L:18527:18552:138,1.0,True,Hinton Ap / Red Tail 345kV,L:18381:18544:345,111.5,266.0,5.2,,table,Rebuild line with higher-capacity conductor,7718000.0,768000.0
Q15-0508,2017-08-20,Weyers Cave / Grottoes 138kV L,L:9180:9189:138,1.0,True,Hood / Dayton 345kV,L:9185:9436:345,110.4,426.0,5.3,,table,Rebuild line with higher-capacity conductor,4797000.0,540000.0
Q15-0508,2017-08-20,Meeker / Mount View 138kV Line,L:9491:9495:138,1.0,True,Lowmoor / Hinton Ap 345kV,L:9666:18544:345,110.3,485.0,8.8,,table,Rebuild line with higher-capacity conductor,4975000.0,415000.0
Q15-0508,2017-08-20,EllisHydro / Weyers Cave 138kV line,L:9189:9190:138,1.0,True,Hood / Dayton 345kV,L:9185:9436:345,109.7,440.0,5.3,,table,Reconductor line,799000.0,90000.0
Q15-0508,2017-08-20,Hood 345/138kV Transformer Bank,X:9185:345:138,0.988082554543712,True,Hood / Dayton 345kV,L:9185:9436:345,106.5,506.0,6.0,,table,Replace transformer with higher-rated unit,8994000.0,791000.0
Q15-0508,2017-08-20,Thief Riv Flls / Hinton Ap 138kV,L:18543:18544:138,1.0,True,Hinton Ap / Red Tail 345kV line,L:18381:18544:345,105.8,553.0,10.6,,table,Reconductor line,1077000.0,65000.0
Q15-0508,2017-08-20,Thief Riv Falls / Drain 138kV,L:18543:18552:138,1.0,True,Red Tail Substation / Hinton Ap 345kV line,L:18381:18544:345,105.7,559.0,10.6,,table,Reconductor line,1173000.0,70000.0
Q15-0508,2017-08-20,Stanhill / Drain Substation 138kV,L:18533:18552:138,1.0,True,Red Tail / Hinton Ap 345kV,L:18381:18544:345,105.7,844.0,15.8,,table,Reconductor line,1197000.0,72000.0
Q15-0508,2017-08-20,Stahill / Domtar - Woodland Mill 138kV,L:18533:18541:138,1.0,True,Red Tail / Hinton Ap 345kV,L:18381:18544:345,105.7,846.0,15.8,,table,Reconductor line,1641000.0,98000.0
Q15-0508,2017-08-20,E Longmeadow / Beach Grove 138kV,L:9141:9469:138,1.0,True,Hood / Eagle Point Power Plant 345kV Line,L:9185:9467:345,104.8,369.0,6.2,,table,Reconductor line,4077000.0,353000.0
Q15-0508,2017-08-20,Sprigg / Kimper 138kV,L:17760:18415:138,1.0,True,Batavia Power Plant / Ragland 345kV,L:17764:18399:345,104.4,417.0,6.5,,table,Reconductor line,5333000.0,198000.0
Q15-0508,2017-08-20,Domtar - Woodland Mill / Gadsden Substation 138kV,L:18535:18541:138,1.0,True,Hinton Ap Substation / Red Tail 345kV,L:18381:18544:345,103.9,705.0,14.0,,table,Reconductor line,1705000.0,114000.0
Q15-0508,2017-08-20,Greater Detroit Resource Recovery / S Texa 138kV line,L:9234:9408:138,1.0,True,Empire Energy Ctr / Wec 345kV,L:9597:18368:345,103.7,551.0,7.4,,table,Reconductor line,1548000.0,202000.0
Q15-0551,2017-09-02,Melones – Redbed Plains Wind Farm 138 KV line,L:9325:9921:138,1.0,True,Potash Jct – Nine Mile Crk 138 KV line,L:9328:9330:138,189.6,258.0,30.7,,table,Rebuild line with higher-capacity conductor,5423000.0,5423000.0
Q15-0551,2017-09-02,Nine Mile Crk – Potash Jct 138 KV line,L:9328:9330:138,1.0,True,Redbed Plains Wind Farm – Melones 138 KV line,L:9325:9921:138,180.0,250.0,11.4,,table,Rebuild line with higher-capacity conductor,4267000.0,3076000.0
Q15-0551,2017-09-02,Redbed Plains Wind Farm – Depot 138 KV Line,L:9921:9922:138,1.0,True,N Vly – Dafter 138 KV L,L:9824:9926:138,174.1,246.0,20.0,,table,Rebuild line with higher-capacity conductor,4759000.0,4759000.0
Q15-0551,2017-09-02,Armory – Sub 9923 138 KV,L:9329:9923:138,1.0,True,Redbed Plains Wind Farm – Meloes 138 KV,L:9325:9921:138,163.2,190.0,33.2,,table,Rebuild line with higher-capacity conductor,30103000.0,30103000.0
Q15-0551,2017-09-02,Kenmore – Melones 138 KV line,L:9325:9530:138,1.0,True,Page – Eisnhower 138 KV,L:9480:9481:138,161.4,206.0,84.0,,table,Rebuild line with higher-capacity conductor,6298000.0,6171000.0
Q15-0551,2017-09-02,Harris Lake Substation – Arah B Hopkins 138 KV,L:9920:10120:138,1.0,True,Remington Ct – E Bernard Substation 138 KV,L:9821:9917:138,154.0,228.0,6.4,,table,Rebuild line with higher-capacity conductor,25424000.0,10731000.0
Q15-0551,2017-09-02,Dafter – N Valley 138 KV,L:9824:9926:138,1.0,True,Redbed Plains Wind Farm – Depot 138 KV,L:9921:9922:138,150.3,220.0,11.9,,table,Rebuild line with higher-capacity conductor,11114000.0,11114000.0
Q15-0551,2017-09-02,Arvah B Hopkins – Oak Lawn 138 KV,L:9920:9932:138,1.0,True,East Bernard – Remington Ct 138 KV Line,L:9821:9917:138,149.5,222.0,6.4,,table,Rebuild line with higher-capacity conductor,6395000.0,2699000.0
Q15-0551,2017-09-02,Jocassee – Roney 138 KV,L:10191:10201:138,1.0,True,E Bernard – Remington Ct Substation 138 KV,L:9821:9917:138,145.2,215.0,5.3,,table,Rebuild line with higher-capacity conductor,1934000.0,1934000.0
Q15-0551,2017-09-02,Jocassee – Oak Lawn 138 KV line,L:9932:10191:138,1.0,True,E Bernard – Remington Ct 138 KV,L:9821:9917:138,145.1,205.0,6.4,,table,Rebuild line with higher-capacity conductor,3164000.0,1335000.0
Q15-0551,2017-09-02,Sanger Power And Feed – Harris Lake 138 KV Line,L:9820:10120:138,1.0,True,Remington Ct – East Bernard 138 KV,L:9821:9917:138,140.9,265.0,6.4,,table,Rebuild line with higher-capacity conductor,10384000.0,4383000.0
Q15-0551,2017-09-02,Kenmore Substation – Covanta Essex Company 138 KV,L:9486:9530:138,1.0,True,Kenmore – Melones 138 KV L,L:9325:9530:138,127.6,218.0,100.0,,table,Rebuild line with higher-capacity conductor,39751000.0,39751000.0
Q15-0551,2017-09-02,Wells Ic – Patillas 138 KV,L:10069:10071:138,1.0,True,Fletchers Ridge – Woods Dp 138 KV Line,L:10072:10303:138,124.0,299.0,7.6,,table,Rebuild line with higher-capacity conductor,1410000.0,1410000.0
Q15-0551,2017-09-02,E Bernard – Remingtn Ct 138 KV,L:9821:9917:138,1.0,True,Louisa Generation Facility – Idalia 345 KV,L:9643:10291:345,116.2,409.0,10.5,,table,Rebuild line with higher-capacity conductor,21082000.0,9228000.0
Q15-0551,2017-09-02,Nevada Solar Oe – Meldrim 138 KV,L:9132:9485:138,1.0,True,Meones – Kenmore 138 KV,L:9325:9530:138,109.3,297.0,6.8,,table,Reconductor line,4294000.0,3509000.0
Q15-0551,2017-09-02,Patillas – Raven Farm 138 KV,L:9865:10069:138,1.0,True,Fletchers Ridge – Woods Dp 138 KV,L:10072:10303:138,107.1,315.0,7.6,,table,Reconductor line,370000.0,370000.0
Q15-0551,2017-09-02,Gordonsvile – Covanta Essex Company 138 KV,L:9130:9486:138,1.0,True,Melones – Kenmore 138 KV,L:9325:9530:138,106.6,240.0,100.0,,table,Reconductor line,1801000.0,1801000.0
Q15-0551,2017-09-02,Sanger Power And Feed Substation – Electric Avenue Facility 138 KV Line,L:9820:10262:138,1.0,True,E Bernard – Remington Ct 138 KV L,L:9821:9917:138,106.0,207.0,7.4,,table,Reconductor line,1943000.0,1943000.0
Q15-0551,2017-09-02,Potash Junction – Dafter 138 KV,L:9330:9926:138,1.0,True,Melones – Redbed Plains Wind Farm 138 KV,L:9325:9921:138,104.7,229.0,5.9,,table,Reconductor line,8187000.0,8187000.0
Q15-0551,2017-09-02,Gordonsville Energy Lp – Nevada Solar One 138 KV,L:9131:9132:138,1.0,True,Louisa Generation Facility 345/138kV TX,X:9643:345:138,102.7,276.0,7.2,,table,Reconductor line,1107000.0,149000.0
Q15-0551,2017-09-02,Armory – E Bernard 138 KV line,L:9329:9821:138,0.9977397113043287,False,Melones – Redbed Plains Wind Farm 138 KV,L:9325:9921:138,100.7,380.0,21.7,,table,Reconductor line,1540000.0,1540000.0
Q15-0552,2017-09-01,BRANDFORD RR SUBSTATION-WALLENPAUPACK 138kV line,L:6962:7171:138,1.0,True,WALLENPAUPACK 500/345 kV Transformer,X:7171:500:345,145.6,216.0,32.7,,table,Rebuild line with higher-capacity conductor,4451000.0,4451000.0
Q15-0552,2017-09-01,WALLENPAUPACK 161/138 kV Transformer,X:7171:161:138,0.999544680533935,True,WALLENPAUPACK 500 kV/345 kV Transformer,X:7171:500:345,143.1,220.0,32.7,,table,Replace transformer with higher-rated unit,6866000.0,6866000.0
Q15-0552,2017-09-01,AYER-TULE SUBSTATION 138kV,L:6709:6711:138,1.0,True,GLORY RD 500 kV/345 kV Transformer,X:6725:500:345,136.4,332.0,8.0,,table,Rebuild line with higher-capacity conductor,4078000.0,4078000.0
Q15-0552,2017-09-01,WEINER-SHAWNEE 138kV,L:6706:7125:138,1.0,True,GLORY RD 500 kV/345 kV Auto,X:6725:500:345,136.0,320.0,8.0,,table,Rebuild line with higher-capacity conductor,4725000.0,4725000.0
Q15-0552,2017-09-01,YARDS CRK 138 kV/1 kV Auto,X:5972:138:1,0.9967532679979126,True,GLORY RD SUBSTATION 500 kV/345 kV TX,X:6725:500:345,135.9,396.0,9.3,,table,Replace transformer with higher-rated unit,4889000.0,4889000.0
Q15-0552,2017-09-01,TULE-SHAWNEE 138kV,L:6711:7125:138,1.0,True,GLORY RD 500/345kV TX,X:6725:500:345,135.4,322.0,8.0,,table,Rebuild line with higher-capacity conductor,3320000.0,3320000.0
Q15-0552,2017-09-01,LASEL TAP-N BERGEN SUBSTATION 161kV Line,L:2943:2954:161,1.0,True,NESBIT-WALLENPAUPACK SUBSTATION 345kV,L:6968:7171:345,132.3,293.0,6.3,,table,Rebuild line with higher-capacity conductor,1915000.0,1276000.0
Q15-0552,2017-09-01,O'GARA-AYER 138kV L,L:6497:6709:138,1.0,True,WALLENPAUPACK SUBSTATION-NESBIT 345kV Line,L:6968:7171:345,130.4,305.0,20.4,,table,Rebuild line with higher-capacity conductor,22567000.0,22567000.0
Q15-0552,2017-09-01,NORTH LAKES-N BERGEN 161kV,L:2620:2954:161,1.0,True,NESBIT-WALLENPAUPACK 345kV,L:6968:7171:345,129.4,288.0,6.3,,table,Rebuild line with higher-capacity conductor,1561000.0,1041000.0
Q15-0552,2017-09-01,HONEY LKE-SALMON CREEK 1 138kV L,L:6703:6707:138,1.0,True,AYER-TULE SUBSTATION 138kV Line,L:6709:6711:138,126.2,262.0,6.7,,table,Rebuild line with higher-capacity conductor,4552000.0,4552000.0
Q15-0552,2017-09-01,N LAKES-GARY WORKS SUBSTATION 161kV Line,L:2601:2620:161,1.0,True,NESBIT-WALLENPAUPACK 345kV,L:6968:7171:345,125.5,277.0,6.3,,table,Rebuild line with higher-capacity conductor,427000.0,285000.0
Q15-0552,2017-09-01,WEINER-YARDS CRK 138kV,L:5972:6706:138,1.0,True,GLORY RD 500/345 kV Autotransformer,X:6725:500:345,123.4,344.0,8.0,,table,Rebuild line with higher-capacity conductor,2298000.0,2298000.0
Q15-0552,2017-09-01,O'GARA-WATERCUE SUBSTATION 138kV L,L:6497:6960:138,1.0,True,NESIT-WALLENPAUPACK 345kV,L:6968:7171:345,121.7,338.0,20.4,,table,Rebuild line with higher-capacity conductor,16761000.0,16761000.0
Q15-0552,2017-09-01,NESBIT-WALLENPAUPACK 345kV,L:6968:7171:345,1.0,True,BLUE MOUNTAIN-MILL SEAT RENEWABLE ENERGY FACILITY 345kV,L:6225:6714:345,120.4,1635.0,12.7,,table,Rebuild line with higher-capacity conductor,48847000.0,3083000.0
Q15-0552,2017-09-01,ROY-BOSQUE 345kV L,L:5704:5710:345,1.0,True,NEEDHAM SUBSTATION-SJVE MADERA 500kV,L:5671:5850:500,116.2,1156.0,8.3,,table,Rebuild line with higher-capacity conductor,24963000.0,2474000.0
Q15-0552,2017-09-01,INTERNATIONAL PAPER RIVERDALE MILL-WALLENPAUPACK 161kV,L:2964:7171:161,1.0,True,NESBIT-WALLENPAUPACK 345kV,L:6968:7171:345,116.1,392.0,6.3,,table,Rebuild line with higher-capacity conductor,86774000.0,57836000.0
Q15-0552,2017-09-01,SCHOHARIE-NESBIT 345kV,L:5844:6968:345,1.0,True,GLORY RD 500-345 kV Transformer,X:6725:500:345,115.5,1796.0,12.7,,table,Rebuild line with higher-capacity conductor,61358000.0,3379000.0
Q15-0552,2017-09-01,LASEL TAP-INTERNATIONAL PAPER RIVERDALE MILL 161kV,L:2943:2964:161,1.0,True,NEBIT-WALLENPAUPACK 345kV L,L:6968:7171:345,115.3,379.0,6.3,,table,Rebuild line with higher-capacity conductor,4796000.0,3196000.0
Q15-0552,2017-09-01,MILL CTEEK-SALMON CREEK 1 138kV,L:5840:6707:138,1.0,True,TULE-AYER 138kV Line,L:6709:6711:138,114.7,272.0,6.7,,table,Rebuild line with higher-capacity conductor,12047000.0,12047000.0
Q15-0552,2017-09-01,GLORY RD 500/345kV Transformer,X:6725:500:345,0.9971291894557731,True,SCHOHARIE-NESBIT 345kV Line,L:5844:6968:345,113.3,1692.0,8.8,,table,Replace transformer with higher-rated unit,39124000.0,1449000.0
Q15-0552,2017-09-01,SCHOHARIE-SJVE MADERA 345kV,L:5844:5850:345,1.0,True,GLORY RD 500/345kV Transformer,X:6725:500:345,108.2,1661.0,11.3,,table,Reconductor line,8845000.0,509000.0
Q15-0552,2017-09-01,YARDS CRK 345/1kV Transformer,X:5972:345:1,0.9967532679979126,True,GLORY RD 500/345 kV Autotransformer,X:6725:500:345,103.3,521.0,9.3,,table,Replace transformer with higher-rated unit,10817000.0,10817000.0
Q15-0552,2017-09-01,SJVE MADERA-BOSQUE 345kV,L:5710:5850:345,1.0,True,NEEDHAM-SJVE MADERA 500kV,L:5671:5850:500,102.5,1634.0,8.8,,table,Reconductor line,18054000.0,1453000.0
Q15-0552,2017-09-01,AYER-HONEY LAKE 138kV,L:6703:6709:138,1.0,True,GLORY RD-GROUSE CRK 345kV Line,L:6712:6725:345,100.2,246.0,7.2,,table,Reconductor line,4649000.0,4649000.0
Q15-0557,2017-08-25,KOSSUTH-TIMNATH SUBSTATION 138 kV,L:7762:7769:138,1.0,True,WESTERN FHER 345/230kV TX,X:7764:345:230,206.6,216.0,9.7,,table,Rebuild line with higher-capacity conductor,5978000.0,1720000.0
Q15-0557,2017-08-25,WESTERN FHER SUBSTATION-BEECHWOOD DP SUBSTATION 138 kV Line,L:7751:7764:138,1.0,True,WESTERN FHER 345 kV/230 kV TX,X:7764:345:230,206.4,196.0,10.8,,table,Rebuild line with higher-capacity conductor,5868000.0,1689000.0
Q15-0557,2017-08-25,WESTERN FHER-TIMNATH SUBSTATION 138 kV Line,L:7764:7769:138,1.0,True,WESTERN FHER 345-230 kV Transformer,X:7764:345:230,199.2,226.0,9.7,,table,Rebuild line with higher-capacity conductor,4156000.0,1196000.0
Q15-0557,2017-08-25,NORRIS DAM-TULSA N 138 kV,L:7761:7763:138,1.0,True,WESTERN FHER 345-230 kV Transformer,X:7764:345:230,198.0,214.0,9.7,,table,Rebuild line with higher-capacity conductor,4328000.0,1245000.0
Q15-0557,2017-08-25,PORTUGUEZ-SANFORD 138 kV,L:7853:7856:138,1.0,True,WESTERN FHER SUBSTATION-AES COLUMBIA POWER 230 kV,L:7764:19648:230,195.9,171.0,8.1,,table,Rebuild line with higher-capacity conductor,2672000.0,769000.0
Q15-0557,2017-08-25,LARK-NELSON 100 kV,L:19732:19736:100,1.0,True,AES COLUMBIA POWER SUBSTATION-WESTERN FHER 230 kV,L:7764:19648:230,192.9,115.0,9.1,,table,Rebuild line with higher-capacity conductor,4525000.0,1305000.0
Q15-0557,2017-08-25,MILITARY HIGHWAY-ABILENE ENERGY CENTER COMBUSTION TURBINE 138 kV,L:7750:7753:138,1.0,True,CAIRO BEND-AES COLUMBIA POWER 138 kV L,L:7768:19648:138,192.9,212.0,10.9,,table,Rebuild line with higher-capacity conductor,7593000.0,2186000.0
Q15-0557,2017-08-25,GARLAND-BEECHWOOD DP 138 kV,L:7741:7751:138,1.0,True,WESTERN FHER 345 kV/230 kV Auto,X:7764:345:230,187.2,213.0,10.8,,table,Rebuild line with higher-capacity conductor,14808000.0,4263000.0
Q15-0557,2017-08-25,CARRIZO PLAINS-ABILENE ENERGY CTR COMBUSTION TURBINE 138 kV L,L:7752:7753:138,1.0,True,AS COLUMBIA POWER SUBSTATION-CAIRO BEND SUBSTATION 138 kV,L:7768:19648:138,186.3,218.0,10.9,,table,Rebuild line with higher-capacity conductor,5122000.0,1475000.0
Q15-0557,2017-08-25,ANDOVER-AES COLUMBIA POWER 100 kV,L:19647:19648:100,1.0,True,WESTERN HER-AES COLUMBIA POWER 230 kV L,L:7764:19648:230,185.6,169.0,9.1,,table,Rebuild line with higher-capacity conductor,9571000.0,2760000.0
Q15-0557,2017-08-25,ANDOVER-RICHFIELD 100 kV,L:19647:19672:100,1.0,True,AES COLUMBIA POWER-WESTERN FHER 230 kV,L:7764:19648:230,181.2,169.0,9.1,,table,Rebuild line with higher-capacity conductor,12384000.0,3571000.0
Q15-0557,2017-08-25,RICHFIELD-BABINE LAKE 100 kV,L:19670:19672:100,1.0,True,AES COLUMBIA POWER-WESTERN FHER 230 kV,L:7764:19648:230,179.0,164.0,9.1,,table,Rebuild line with higher-capacity conductor,4118000.0,1187000.0
Q15-0557,2017-08-25,BANDINI-CARRIZO PLAINS 138 kV,L:7752:7771:138,1.0,True,CAIRO BEND-AES COLUMBIA POWER 138 kV line,L:7768:19648:138,178.9,225.0,10.9,,table,Rebuild line with higher-capacity conductor,2061000.0,593000.0
Q15-0557,2017-08-25,TULSA N-DEERFIELD 2 SUBSTATION 138 kV,L:7761:8076:138,1.0,True,WESTERN FHER 345/230kV Transformer Bank,X:7764:345:230,176.3,235.0,9.7,,table,Rebuild line with higher-capacity conductor,3931000.0,1131000.0
Q15-0557,2017-08-25,DEERFIELD 2-JEANETTA 138 kV,L:8076:8079:138,1.0,True,WESTERN FHER 345-230 kV Transformer,X:7764:345:230,174.2,236.0,9.7,,table,Rebuild line with higher-capacity conductor,4985000.0,1434000.0
Q15-0557,2017-08-25,GARLAND-ALBERTA SUBSTATION 138 kV,L:7741:7766:138,1.0,True,WESTERN FHER 345/230kV XFMR,X:7764:345:230,172.8,227.0,10.8,,table,Rebuild line with higher-capacity conductor,6155000.0,1772000.0
Q15-0557,2017-08-25,JEANETTA-BEVERLY PARK 138 kV L,L:8079:8098:138,1.0,True,WESTERN FHER 345/230 kV XFMR,X:7764:345:230,171.7,239.0,9.7,,table,Rebuild line with higher-capacity conductor,7619000.0,2192000.0
Q15-0557,2017-08-25,LEXINGTON HEALTH CENTER-SANFORD 138 kV,L:7850:7856:138,1.0,True,WESTERN FHER-AES COLUMBIA POWER 230 kV,L:7764:19648:230,170.4,194.0,8.1,,table,Rebuild line with higher-capacity conductor,5336000.0,1536000.0
Q15-0557,2017-08-25,TREZEVANT 500/345 kV TX,X:7775:500:345,0.9974075339133559,True,WESTERN FHER-MILFORD 345 kV Line,L:7764:8093:345,168.3,740.0,41.3,,table,Replace transformer with higher-rated unit,20575000.0,5925000.0
Q15-0557,2017-08-25,DIVISION-BEVERLY PARK 138 kV,L:8089:8098:138,1.0,True,WESTERN FHER 345-230 kV TX,X:7764:345:230,168.0,243.0,9.7,,table,Rebuild line with higher-capacity conductor,11682000.0,3361000.0
Q15-0557,2017-08-25,ALBERTA-CITRUS-COLOMA 138 kV,L:7765:7766:138,1.0,True,WESTERN FHER 345/230kV Autotransformer,X:7764:345:230,164.9,235.0,10.8,,table,Rebuild line with higher-capacity conductor,5881000.0,1693000.0
Q15-0557,2017-08-25,LEXINGTON HEALTH CTR-GEER 138 kV L,L:7849:7850:138,1.0,True,WESTERN FHER-AES COLUMBIA POWER 230 kV,L:7764:19648:230,149.0,217.0,8.1,,table,Rebuild line with higher-capacity conductor,4177000.0,1203000.0
Q15-0557,2017-08-25,WEST AUSTINTOWN-WILLIAMSPORT 230 kV,L:20033:20223:230,1.0,True,WESTERN FHER 345 kV/230 kV Transformer Bank,X:7764:345:230,148.9,611.0,30.9,,table,Rebuild line with higher-capacity conductor,26031000.0,7509000.0
Q15-0557,2017-08-25,HANSON-S FIFTH ST 138 kV,L:7759:7852:138,1.0,True,AES COLUMBIA POWER-WETERN FHER SUBSTATION 230 kV,L:7764:19648:230,138.1,177.0,5.6,,table,Rebuild line with higher-capacity conductor,4296000.0,1236000.0
Q15-0557,2017-08-25,GEER-LOWER OLLALA 138 kV,L:7847:7849:138,1.0,True,WESTERN FHER SUBSTATION-AES COLUMBIA POWER 230 kV line,L:7764:19648:230,136.7,232.0,8.1,,table,Rebuild line with higher-capacity conductor,3835000.0,1104000.0
Q16-0564,2017-09-01,Meldrim / Sanger Power And Feed 138 kV,L:9485:9820:138,1.0,True,Armory / East Bernad 138 kV L,L:9329:9821:138,114.8,247.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,18328000.0,18328000.0
Q16-0564,2017-09-01,Sanger Power And Feed / Electric Avenue Facility 138 kV,L:9820:10262:138,1.0,True,Sanger Power And Feed / Meldrim 138 kV,L:9485:9820:138,120.0,253.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,3490000.0,3490000.0
Q16-0564,2017-09-01,Havre Assinniboine / Roney 138 kV,L:10200:10201:138,1.0,True,Indian / Birchwood 345 kV line,L:8680:10290:345,121.4,394.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,4631000.0,2923000.0
Q16-0564,2017-09-01,Ardmore / Armory 138 kV,L:9327:9329:138,1.0,True,Armory / Su 9923 138 kV,L:9329:9923:138,104.1,219.0,18.1,,prose_colon,Reconductor line,6726000.0,5874000.0
Q16-0649,2017-08-29,Border - N Lakeville 138 KV,L:8422:8455:138,1.0,True,Hardwick 138/1kV Transformer Bank,X:8450:138:1,167.5,232.0,49.6,139.3,fields,Rebuild line with higher-capacity conductor,1731000.0,1731000.0
Q16-0649,2017-08-29,Coldspring - Ctr 138 KV,L:8571:8582:138,1.0,True,Sulphur Springs Substation 345/1kV XFMR,X:8525:345:1,147.3,251.0,5.8,144.3,fields,Rebuild line with higher-capacity conductor,696000.0,696000.0
Q16-0649,2017-08-29,Travis - Viaduct Avenue Substation 138 KV,L:8509:8513:138,1.0,True,St Crispin - Pluess 345 KV,L:8823:8824:345,139.5,223.0,10.3,133.4,fields,Rebuild line with higher-capacity conductor,5567000.0,1232000.0
Q16-0649,2017-08-29,Big Stone S - Sterlington 138 KV,L:8436:8440:138,1.0,True,Border - N Lakeville 138 KV Line,L:8422:8455:138,130.5,194.0,30.3,110.0,fields,Rebuild line with higher-capacity conductor,1497000.0,1497000.0
Q16-0649,2017-08-29,St Crispin - 14Th Street 138 KV,L:8437:8823:138,1.0,True,St Crispin - Pluess 345 KV,L:8823:8824:345,128.3,238.0,11.1,122.1,fields,Rebuild line with higher-capacity conductor,4790000.0,760000.0
Q16-0649,2017-08-29,Tyhee - Center 138 KV,L:8572:8582:138,1.0,True,Pluess - St Crispin 345 KV,L:8823:8824:345,121.3,407.0,17.6,115.6,fields,Rebuild line with higher-capacity conductor,1514000.0,247000.0
Q16-0649,2017-08-29,Wagner - Johnsn Hill 138 KV,L:9079:9082:138,1.0,True,Thelma Aep - Yankee Doodle 138 KV,L:8476:8581:138,120.5,454.0,15.9,115.9,fields,Rebuild line with higher-capacity conductor,1753000.0,1753000.0
Q16-0649,2017-08-29,Tyhee - Scoggin 138 KV,L:8472:8572:138,1.0,True,Ctr - Tyhee 138 KV,L:8572:8582:138,119.8,251.0,11.3,113.9,fields,Rebuild line with higher-capacity conductor,1437000.0,1437000.0
Q16-0649,2017-08-29,Waugh Chapel - Sterlington 138 KV,L:8440:8457:138,1.0,True,Border - N Lakeville 138 KV,L:8422:8455:138,115.7,190.0,30.3,94.7,fields,Rebuild line with higher-capacity conductor,4743000.0,4743000.0
Q16-0649,2017-08-29,14T St - Hacienda Las Carolinas 138 KV,L:8437:8496:138,1.0,True,St Crispin - Pluess 345 KV,L:8823:8824:345,115.6,202.0,11.1,108.3,fields,Rebuild line with higher-capacity conductor,2190000.0,347000.0
Q16-0649,2017-08-29,Bowen Street - Scoggin Substation 138 KV,L:8472:8487:138,1.0,True,Tyhee - Center 138 KV line,L:8572:8582:138,112.2,238.0,11.3,106.0,fields,Rebuild line with higher-capacity conductor,2123000.0,2123000.0
Q16-0649,2017-08-29,Walerga-Galbrath - Glen Burnie 138 KV Line 1,L:8434:8435:138,1.0,True,Glen Burnie - Walerga-Galbrath 138 KV line,L:8434:8435:138,110.0,281.0,25.9,97.8,fields,Reconductor line,678000.0,678000.0
Q16-0649,2017-08-29,Walerga-Galbrath - Glen Burnie 138 KV,L:8434:8435:138,1.0,True,Walerga-Galbrath - Glen Burnie 138 KV Line 1,L:8434:8435:138,110.0,281.0,25.9,97.8,fields,Reconductor line,678000.0,678000.0
Q16-0649,2017-08-29,Aj Swope - Torrington Terminal 138 KV,L:8484:8578:138,1.0,True,Tyhee Substation - Ctr 138 KV,L:8572:8582:138,102.6,164.0,11.3,93.6,fields,Reconductor line,604000.0,604000.0
Q16-0649,2017-08-29,Bowen St - Aj Swope 138 KV,L:8487:8578:138,1.0,True,Tyhee - Center 138 KV,L:8572:8582:138,102.2,217.0,11.3,95.4,fields,Reconductor line,279000.0,279000.0
Q16-0658,2017-08-23,Campus Commons – Mecklenburg Power Sta 138kV L,L:9490:9650:138,1.0,True,Mecklenburg Power Sta – Person 345kV line,L:9650:11146:345,194.1,212.0,19.8,191.7,fields,Rebuild line with higher-capacity conductor,14769000.0,673000.0
Q16-0658,2017-08-23,J Woodruff – Pine Grove 138kV,L:9489:10676:138,1.0,True,Kerr Dam – Mecklenburg Power Station 345kV,L:9650:9676:345,145.5,219.0,10.1,144.3,fields,Rebuild line with higher-capacity conductor,25638000.0,647000.0
Q16-0658,2017-08-23,Wec 3 – Campus Commons Substation 138kV L,L:9431:9490:138,1.0,True,Mecklenburg Power Sta – Person 345kV,L:9650:11146:345,133.7,222.0,23.0,131.0,fields,Rebuild line with higher-capacity conductor,10369000.0,5165000.0
Q16-0658,2017-08-23,Bear Island Substation – Jesse L Terry 345kV,L:10264:10281:345,1.0,True,Birchwood – Challenge Substation 345kV L,L:9944:10290:345,123.5,2253.0,19.7,123.2,fields,Rebuild line with higher-capacity conductor,77949000.0,313000.0
