project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0658,2017-08-23,Wec 3 – J Woodruff 138kV L,L:9431:9489:138,1.0,True,Mecklenburg Power Station – Person 345kV line,L:9650:11146:345,120.4,209.0,16.5,118.3,fields,Rebuild line with higher-capacity conductor,18565000.0,18565000.0
Q16-0658,2017-08-23,Indian – Birchwood 345kV,L:8680:10290:345,1.0,True,Fredericksburg – Jesse L Terry 345kV line,L:9734:10281:345,119.8,2093.0,15.3,119.7,fields,Rebuild line with higher-capacity conductor,64981000.0,265000.0
Q16-0658,2017-08-23,Jesse L Terry – Birchwood 345kV L,L:10281:10290:345,1.0,True,Challenge – Birchwood 345kV,L:9944:10290:345,110.2,1551.0,7.2,110.1,fields,Rebuild line with higher-capacity conductor,55048000.0,173000.0
Q16-0658,2017-08-23,Louisa Generation Facility – Idalia 345kV L,L:9643:10291:345,1.0,True,Louisa Generation Facility – N Anna 345kV L,L:9643:10279:345,106.1,2065.0,10.8,105.9,fields,Reconductor line,52892000.0,213000.0
Q16-0658,2017-08-23,Fairland – Bancroft 138kV,L:8902:9063:138,1.0,True,Columbus Denois rk – St Crispin 345kV,L:8823:8949:345,105.1,843.0,6.7,104.9,fields,Reconductor line,188000.0,1000.0
Q16-0658,2017-08-23,Fredericksburg – Rienzi 345kV Circuit 1,L:9734:10155:345,1.0,True,Rienzi – Fredericksburg 345kV,L:9734:10155:345,104.3,1728.0,6.8,104.2,fields,Reconductor line,35144000.0,94000.0
Q16-0658,2017-08-23,Fredericksburg – Rienzi 345kV #2,L:9734:10155:345,1.0,True,Rienzi – Fredericksburg 345kV Cir. 1,L:9734:10155:345,104.3,1728.0,6.8,104.2,fields,Reconductor line,35144000.0,94000.0
Q16-0658,2017-08-23,Sta G – Mecklenburg Power Station 345kV L,L:9276:9650:345,0.976352662627503,True,Sta G Substation – Clover 345kV,L:9276:9669:345,104.0,2434.0,32.6,103.6,fields,Reconductor line,48311000.0,376000.0
Q16-0658,2017-08-23,Colesville – Bancroft 138kV Line,L:8902:9062:138,1.0,True,St Crispin – Columbus Denos Creek 345kV,L:8823:8949:345,103.9,907.0,6.7,103.7,fields,Reconductor line,368000.0,1000.0
Q16-0658,2017-08-23,Pine Grove Substation – S Oak Cliff 138kV,L:10676:11063:138,1.0,True,Mecklenburg Power Sta – Kerr Dam 345kV L,L:9650:9676:345,102.3,206.0,9.8,101.1,fields,Reconductor line,3384000.0,82000.0
Q16-0658,2017-08-23,Baraga Vlg – Geysers Tap 2 345kV,L:9793:10265:345,1.0,True,Miller Redwood – Ag Reliant 345kV line,L:9725:10297:345,100.6,1281.0,8.5,100.4,fields,Reconductor line,33765000.0,196000.0
Q16-0666,2017-08-26,Elkhart Hydro Substation to Luser 100 kV,L:22017:22725:100,1.0,True,Lusher to Elkhart Hydro 100 kV Cir. 2,L:22017:22725:100,103.0,155.0,5.1,,table,Reconductor line,876000.0,91000.0
Q16-0666,2017-08-26,Lusher to Elkhart Hydro 100 kV Line 2,L:22017:22725:100,1.0,True,Lusher to Elkhart Hydro 100 kV Cir. 1,L:22017:22725:100,103.0,155.0,5.1,,table,Reconductor line,876000.0,91000.0
Q16-0681,2017-08-24,George Afb to State Pen 138 kV Line,L:18099:18118:138,1.0,True,Hofman to State Pen 138 kV L,L:18100:18118:138,275.0,193.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9276000.0,9276000.0
Q16-0681,2017-08-24,Belfort to London 138 kV,L:18222:18701:138,1.0,True,Sagehill to Cabin Crk 345 kV L,L:18241:18694:345,257.0,242.0,9.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1940000.0,1101000.0
Q16-0681,2017-08-24,Lomas Verdes 1706 to University Of Washington Power Plant 138 kV Line,L:17952:17960:138,1.0,True,Lowmoor to Hinton Ap 345 kV Line,L:9666:18544:345,167.6,161.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5906000.0,4614000.0
Q16-0681,2017-08-24,Lomas Verdes 1706 to Cleburne 138 kV,L:17952:17958:138,1.0,True,Lowmoor to Hinton Ap 345 kV,L:9666:18544:345,151.7,180.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4953000.0,3869000.0
Q16-0681,2017-08-24,Petro Canada to University Of Washington Power Plant Substation 138 kV,L:17957:17960:138,1.0,True,Lowmoor to Hinton Ap 345 kV L,L:9666:18544:345,151.4,175.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,9830000.0,7679000.0
Q16-0681,2017-08-24,Rustic to George Afb Substation 138 kV,L:18099:18107:138,1.0,True,Hinton Ap to Lowmoor 345 kV,L:9666:18544:345,145.2,335.0,31.2,,prose_overloaded,Rebuild line with higher-capacity conductor,16179000.0,4978000.0
Q16-0681,2017-08-24,E Plant to Elliott 138 kV,L:18628:18631:138,1.0,True,Hinton Ap to Lowmoor 345 kV,L:9666:18544:345,145.0,190.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3752000.0,2931000.0
Q16-0681,2017-08-24,Vina to Randsbrg 138 kV,L:18245:18259:138,1.0,True,Sagehill to Cabin Creek 345 kV Line,L:18241:18694:345,135.1,337.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5299000.0,2129000.0
Q16-0681,2017-08-24,Lockheed 2 Tap to Dobbins 138 kV,L:18108:18120:138,1.0,True,Parkin to Lockheed 2 Tap 138 kV,L:18112:18120:138,134.8,198.0,24.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7970000.0,5436000.0
Q16-0681,2017-08-24,Alger to Livingston County 138 kV,L:18625:18626:138,1.0,True,Lowmoor to Hinton Ap 345 kV Line,L:9666:18544:345,134.1,217.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,7424000.0,5799000.0
Q16-0681,2017-08-24,North Pt to Ragland 345 kV,L:18299:18399:345,1.0,True,Lowmoor to Hinton Ap 345 kV,L:9666:18544:345,125.0,1158.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,59112000.0,2035000.0
Q16-0681,2017-08-24,Hofman to State Pen Substation 138 kV,L:18100:18118:138,0.9996430985424518,False,George Afb to State Pen Substation 138 kV,L:18099:18118:138,301.0,176.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,14282000.0,14282000.0
Q16-0681,2017-08-24,Hofman Substation to Meadow Bridge 138 kV,L:18063:18100:138,1.0,True,George Afb to State Pen 138 kV line,L:18099:18118:138,268.3,196.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10654000.0,10654000.0
Q16-0681,2017-08-24,State to London Substation 138 kV,L:18223:18701:138,1.0,True,Cabin Crk to Sagehill 345 kV,L:18241:18694:345,261.9,237.0,9.8,,prose_loss,Rebuild line with higher-capacity conductor,3211000.0,1821000.0
Q16-0681,2017-08-24,Sabana Grande 6501 to State 138 kV,L:18223:18235:138,1.0,True,Mulberry Cogeneration Facility to Kent County 138 kV,L:18031:18037:138,173.2,226.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,5471000.0,1893000.0
Q16-0681,2017-08-24,Mulberry Cogeneration Facility to Kent County 138 kV,L:18031:18037:138,1.0,True,State to Sabana Grande 6501 Substation 138 kV,L:18223:18235:138,157.8,221.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,6200000.0,2194000.0
Q16-0681,2017-08-24,Lockheed 2 Tap to Rio Pecos 138 kV L,L:18103:18120:138,1.0,True,Lowmoor to Hinton Ap 345 kV L,L:9666:18544:345,138.7,341.0,31.2,,prose_loss,Rebuild line with higher-capacity conductor,4184000.0,1288000.0
Q16-0681,2017-08-24,Alger to Las Pulgas 138 kV,L:18626:18629:138,1.0,True,Lowmoor to Hinton Ap 345 kV,L:9666:18544:345,136.9,210.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,17267000.0,13489000.0
Q16-0681,2017-08-24,Ray Braswell Substation to Turning Stone 138 kV,L:18113:18452:138,1.0,True,Lowmoor to Hinton Ap 345 kV,L:9666:18544:345,132.0,228.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,7991000.0,6242000.0
Q16-0681,2017-08-24,R Galagher to Livingston County 138 kV,L:18625:18627:138,1.0,True,Lowmoor to Hinton Ap 345 kV,L:9666:18544:345,131.9,224.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,3790000.0,2961000.0
Q16-0681,2017-08-24,Moval to Mulbrry Cogeneration Facility 138 kV,L:18031:18032:138,1.0,True,Mulberry Cogeneration Facility Substation to Kent County 138 kV,L:18031:18037:138,189.9,185.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,1280000.0,673000.0
Q16-0681,2017-08-24,Moval to Sabana Grande 6501 138 kV,L:18032:18235:138,1.0,True,Mulberry Cogeneration Facility to Kent County 138 kV L,L:18031:18037:138,180.2,198.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,7691000.0,4045000.0
Q16-0681,2017-08-24,Clebure to Elliott Substation 138 kV,L:17958:18628:138,1.0,True,Hinton Ap to Lowmoor 345 kV,L:9666:18544:345,148.0,185.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,12420000.0,9702000.0
Q16-0681,2017-08-24,Rio Pecos to Rustic 138 kV,L:18103:18107:138,1.0,True,Hinton Ap to Lowmoor 345 kV Line,L:9666:18544:345,140.0,340.0,31.2,,prose_colon,Rebuild line with higher-capacity conductor,3376000.0,1039000.0
Q16-0681,2017-08-24,Turning Stone to R Gallagher 138 kV L,L:18452:18627:138,1.0,True,Lowmoor to Hinton Ap 345 kV,L:9666:18544:345,132.2,226.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,6740000.0,5265000.0
Q15-0520,2017-09-30,SOUTH MILFORD 230 kV/138 kV TX,X:18687:230:138,1.0,True,WOLVERINE CREEK to S MILFORD 230kV line,L:18687:19524:230,150.2,146.0,8.4,86.5,fields,Replace transformer with higher-rated unit,9736000.0,9736000.0
Q15-0520,2017-09-30,WOLVERINE CREEK to S MILFORD 230kV,L:18687:19524:230,1.0,True,JACK RAMEY WIND to FLATLICK 500kV,L:19281:19571:500,128.9,542.0,19.8,88.3,fields,Rebuild line with higher-capacity conductor,52338000.0,46281000.0
Q15-0520,2017-09-30,VILLA PRADES 1335 to RICHARDSVILLE 138kV,L:18659:18661:138,1.0,True,S MILFORD to WOLVERINE CRK 230kV Line,L:18687:19524:230,118.9,270.0,8.0,85.8,fields,Rebuild line with higher-capacity conductor,13301000.0,13301000.0
Q15-0520,2017-09-30,VILLA PRADES 1335 to DEAN FOREST 138kV,L:18659:18703:138,1.0,True,S MILFORD to WOLVERINE CREEK 230kV,L:18687:19524:230,118.6,277.0,8.0,86.4,fields,Rebuild line with higher-capacity conductor,4999000.0,4999000.0
Q15-0520,2017-09-30,RICHARDSVILLE to WOLVERINE CREEK 138kV,L:18661:19524:138,1.0,True,S MILFORD to WOLVERINE CRK 230kV,L:18687:19524:230,117.5,268.0,8.0,84.1,fields,Rebuild line with higher-capacity conductor,4039000.0,4039000.0
Q15-0520,2017-09-30,DEAN FOREST to RINDAL 138kV Line,L:18642:18703:138,1.0,True,SOUTH MILFORD to WOLVERINE CRK 230kV,L:18687:19524:230,111.5,269.0,7.8,79.1,fields,Rebuild line with higher-capacity conductor,2454000.0,2454000.0
Q15-0520,2017-09-30,LAKEPORT to PROGRESS ENERGY ELECTRIC-BELLEVIEW 138kV,L:18348:18349:138,1.0,True,RINDAL to DEAN FOREST 138kV,L:18642:18703:138,108.9,331.0,6.7,86.5,fields,Reconductor line,2099000.0,2099000.0
Q15-0520,2017-09-30,SYL LAKIN to WEST BRANCH 345kV,L:7193:7195:345,1.0,True,SOUTHEAST GATE to BELLINGHAM COGENERATION FACILITY 345kV L,L:7252:8204:345,103.4,1238.0,5.2,98.8,fields,Reconductor line,6616000.0,6616000.0
Q15-0521,2017-10-03,Collingwood – Mitchell Creek 100 KV line,L:21758:21802:100,1.0,True,Stolle Road – E Mesa2 100 KV line,L:21797:21806:100,198.1,116.0,100.0,,table,Rebuild line with higher-capacity conductor,5118000.0,5118000.0
Q15-0521,2017-10-03,E Mesa 2 – Stolle Rd 100 KV,L:21797:21806:100,1.0,True,Collingwood – Mitchell Crk Substation 100 KV,L:21758:21802:100,162.3,142.0,100.0,,table,Rebuild line with higher-capacity conductor,3831000.0,3831000.0
Q15-0521,2017-10-03,Collingwood – Stolle Rd 100 KV,L:21758:21797:100,1.0,True,Stolle oad – East Mesa 2 100 KV,L:21797:21806:100,156.4,129.0,100.0,,table,Rebuild line with higher-capacity conductor,4046000.0,4046000.0
Q16-0600,2017-09-29,KELLNERSVILLE - HUMMELSTOWN SUBSTATION 138 kV,L:6392:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV TX,X:7122:500:345,183.3,230.0,34.9,,prose_overloaded,Rebuild line with higher-capacity conductor,6896000.0,6896000.0
Q16-0600,2017-09-29,HUMMELSTOWN - DEL NORTE 138 kV,L:6412:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Auto,X:7122:500:345,171.3,239.0,34.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1564000.0,1564000.0
Q16-0600,2017-09-29,TALENENERGY MARTINS CRK LLC HARRISBURG - GRANTSBURG DIESEL 138 kV,L:6393:7122:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,161.6,499.0,40.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3778000.0,3778000.0
Q16-0600,2017-09-29,DEL NORTE - BLAELY MTN 138 kV,L:6411:6412:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG SUBSTATION 500/345kV Autotransformer,X:7122:500:345,160.3,248.0,34.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2788000.0,2788000.0
Q16-0600,2017-09-29,BRULE - KELLNERSVILLE 138 kV,L:6392:6413:138,1.0,True,TALENENERGY MARTINS CRK LC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,155.1,291.0,34.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1669000.0,1669000.0
Q16-0600,2017-09-29,NORTH SWEETWATER - PAXTON CREEK COGENERATION 138 kV,L:6343:6402:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG - PRICEVILLE 345 kV L,L:6388:7122:345,153.8,460.0,16.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3147000.0,3147000.0
Q16-0600,2017-09-29,PRICEVILLE 345-138 kV Transformer Bank,X:6388:345:138,0.9990224186853031,True,PRICEVILLE - TALENENERGY MARTIN CREEK LLC HARRISBURG 345 kV,L:6388:7122:345,146.2,388.0,6.5,,prose_overloaded,Replace transformer with higher-rated unit,13009000.0,13009000.0
Q16-0600,2017-09-29,AGUA FRIA - FINDLAY 138 kV,L:6395:6403:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,139.0,374.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2484000.0,2484000.0
Q16-0600,2017-09-29,CEBOLLA 345/1 kV Autotransformer,X:6361:345:1,0.9983234692576634,True,TALENENERGY MARTINS CRK LC HARRISBURG - PRICEILLE 345 kV,L:6388:7122:345,132.3,633.0,8.2,,prose_overloaded,Replace transformer with higher-rated unit,21103000.0,21103000.0
Q16-0600,2017-09-29,NORTH SWEETWATER - BEATTTY 138 kV,L:6343:6397:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,131.2,491.0,11.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1464000.0,1464000.0
Q16-0600,2017-09-29,MOUNTAIN 500 kV/345 kV Autotransformer,X:7100:500:345,0.9975153248679064,True,BAYSHORE - PEORIA 500 kV,L:6421:8103:500,122.7,1205.0,8.1,,prose_overloaded,Replace transformer with higher-rated unit,31529000.0,1371000.0
Q16-0600,2017-09-29,TRENTWOOD SUBSTATION - IRONWOOD LLC 345 kV,L:6531:7169:345,1.0,True,BRUNNER ISLAND - AMPS 500 kV,L:7127:7159:500,114.4,1677.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,37681000.0,1923000.0
Q16-0600,2017-09-29,LEMON COVE - ALLEGHENY HYDRO NO 8 345 kV,L:7727:8281:345,1.0,True,PINEY CREEK PROJECT - SAN GERMAN TC 6406 345 kV line,L:7702:8253:345,108.3,1188.0,5.2,,prose_overloaded,Reconductor line,38196000.0,3311000.0
Q16-0600,2017-09-29,WILDE - HATHAWAY 138 kV,L:6410:6417:138,1.0,True,INDUSTRY - IRONWOOD LLC 345 kV,L:6585:7169:345,107.7,248.0,10.9,,prose_overloaded,Reconductor line,615000.0,615000.0
Q16-0600,2017-09-29,NOLENSVILLE - CARMI 138 kV,L:6399:7050:138,1.0,True,BRULE - KELLNERSVILLE 138 kV,L:6392:6413:138,107.6,281.0,5.1,,prose_overloaded,Reconductor line,1471000.0,1471000.0
Q16-0600,2017-09-29,ATCHELITZ - PT OF ROCKS 138 kV L,L:6358:6362:138,1.0,True,AGUA FRIA - BEATTTY SUBSTATION 138 kV Line,L:6395:6397:138,106.3,183.0,8.0,,prose_overloaded,Reconductor line,450000.0,450000.0
Q16-0600,2017-09-29,GE ALACHUA - BAYSHORE 345 kV,L:6421:6475:345,1.0,True,YERMO - MONTOUR STATION 500 kV Line,L:7109:7114:500,102.6,1055.0,5.5,,prose_overloaded,Reconductor line,12391000.0,462000.0
Q16-0600,2017-09-29,NOXON - EPSY 138 kV,L:6975:6987:138,1.0,True,INDUSTRY - WESTWOOD GENERATION LLC 345 kV line,L:6585:7168:345,102.0,493.0,5.6,,prose_overloaded,Reconductor line,1069000.0,1069000.0
Q16-0600,2017-09-29,HOSPITAL DISTRITO 7003 - GIBRALTER CUST 345 kV,L:6046:6088:345,1.0,True,LAE JUNE PUMP - AMPS 500 kV,L:6300:7127:500,100.0,2515.0,5.4,,prose_overloaded,Reconductor line,12148000.0,173000.0
Q16-0600,2017-09-29,WESTWOOD - BRULE 138 kV,L:6394:6413:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Transformer Bank,X:7122:500:345,195.9,388.0,40.3,,prose_loss,Rebuild line with higher-capacity conductor,4499000.0,4499000.0
Q16-0600,2017-09-29,WESTWOOD - GRANTSBURG DIESEL 138 kV L,L:6393:6394:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345 kV Autotransformer,X:7122:500:345,180.6,429.0,40.3,,prose_loss,Rebuild line with higher-capacity conductor,1150000.0,1150000.0
Q16-0600,2017-09-29,LA JOLLA SUBSTATION - COVANTA INDIANAPOLIS ENERGY 138 kV,L:6398:6416:138,1.0,True,KELLNERSVILLE - BRULE 138 kV,L:6392:6413:138,158.3,197.0,38.6,,prose_loss,Rebuild line with higher-capacity conductor,2899000.0,2899000.0
Q16-0600,2017-09-29,SIDNEY A MURAY JR HYDROELECTRIC - TALENENERGY MARTINS CRK LLC WEST SHORE 138 kV line,L:6355:7165:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG - PRICEVILLE 345 kV Line,L:6388:7122:345,150.3,433.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,2636000.0,2636000.0
Q16-0600,2017-09-29,IRRAN - TALENENERGY MARTINS CRK LLC HARRISBURG 138 kV L,L:6391:7122:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG - PRICEVILLE SUBSTATION 345 kV L,L:6388:7122:345,148.7,448.0,16.3,,prose_loss,Rebuild line with higher-capacity conductor,649000.0,649000.0
Q16-0600,2017-09-29,IRRAN - PAXTON CREEK COGENERATION 138 kV,L:6391:6402:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CREEK LLC HARRISBURG 345 kV,L:6388:7122:345,144.9,478.0,16.3,,prose_loss,Rebuild line with higher-capacity conductor,2341000.0,2341000.0
Q16-0600,2017-09-29,BLAKELY MOUNTAIN - ROYAL 138 kV,L:6407:6411:138,1.0,True,IRONWOOD LLC SUBSTATION - INDUSTRY 345 kV,L:6585:7169:345,120.9,240.0,10.9,,prose_loss,Rebuild line with higher-capacity conductor,2576000.0,2576000.0
Q16-0600,2017-09-29,LEMON COVE - STEGALL 345 kV,L:7709:7727:345,1.0,True,SAN GERMAN TC 6406 - PINEY CRK PROJECT 345 kV,L:7702:8253:345,119.6,1136.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,63062000.0,3176000.0
Q16-0600,2017-09-29,TALENENERGY MARTINS CRK LLC HARRISBURG 345/138 kV Autotransformer,X:7122:345:138,0.9995964266282322,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Auto,X:7122:500:345,117.4,477.0,16.3,,prose_loss,Replace transformer with higher-rated unit,17900000.0,17900000.0
Q16-0600,2017-09-29,CEBOLLA - PRICEVILLE 345 kV,L:6361:6388:345,1.0,True,PEORIA - PRICEVILLE 345 kV,L:6388:8103:345,110.4,1135.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,43143000.0,3095000.0
Q16-0600,2017-09-29,HATHAWAY - ROYAL 138 kV Line,L:6407:6410:138,1.0,True,IRONWOOD LLC - INDUSTRY 345 kV,L:6585:7169:345,108.6,258.0,10.9,,prose_loss,Reconductor line,1089000.0,1089000.0
Q16-0600,2017-09-29,TRENTWOOD - EAGLE 345 kV,L:6531:6533:345,1.0,True,AMPS - BRUNNER ISLAND 500 kV,L:7127:7159:500,107.2,1285.0,12.6,,prose_loss,Reconductor line,6832000.0,387000.0
Q16-0600,2017-09-29,SHEPHERD CTR SUBSTATION - VALLEY RD 138 kV L,L:6387:6389:138,1.0,True,KELLNERSVILLE - BRULE 138 kV,L:6392:6413:138,105.2,244.0,38.6,,prose_loss,Reconductor line,1708000.0,1708000.0
Q16-0600,2017-09-29,EAST BROAD - BRANDOW 138 kV,L:7045:7049:138,1.0,True,KELLNERSVILLE - BRULE 138 kV L,L:6392:6413:138,102.2,279.0,5.1,,prose_loss,Reconductor line,1060000.0,1060000.0
Q16-0600,2017-09-29,TALENENERGY MARTINS CRK LLC WEST SHORE - DTE PONTIAC N LLC 138 kV,L:6400:7165:138,1.0,True,BRULE - KELLNERSVILLE 138 kV Line,L:6392:6413:138,101.7,327.0,5.1,,prose_loss,Reconductor line,2441000.0,2441000.0
Q16-0600,2017-09-29,FOSTER WHEELER MT CARMEL COGEN 500/345kV Transformer Bank,X:7123:500:345,0.9952289138394375,True,WESTWOOD GENERATION LLC 500/1 kV TX,X:7168:500:1,100.7,955.0,8.4,,prose_loss,Replace transformer with higher-rated unit,31101000.0,3188000.0
Q16-0600,2017-09-29,COVANTA INDIANAPOLIS ENERGY - BRULE SUBSTATION 138 kV,L:6413:6416:138,1.0,True,BRULE - KELLNERSVILLE 138 kV,L:6392:6413:138,192.3,169.0,38.6,,prose_colon,Rebuild line with higher-capacity conductor,1534000.0,1534000.0
Q16-0600,2017-09-29,CEBOLLA 138-1 kV XFMR,X:6361:138:1,0.9983234692576634,True,TALENENERGY MARTINS CRK LLC HARRISBURG - PRICEVILLE 345 kV,L:6388:7122:345,153.3,546.0,8.2,,prose_colon,Replace transformer with higher-rated unit,4554000.0,4554000.0
Q16-0600,2017-09-29,FINDLAY - PRICEVILLE 138 kV,L:6388:6403:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CREEK LLC HARRISBURG 345 kV L,L:6388:7122:345,138.4,386.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,2465000.0,2465000.0
Q16-0600,2017-09-29,VLY RD - LA JOLLA 138 kV,L:6389:6398:138,1.0,True,KELLNERSVILLE - BRULE 138 kV,L:6392:6413:138,135.0,219.0,38.6,,prose_colon,Rebuild line with higher-capacity conductor,5206000.0,5206000.0
Q16-0600,2017-09-29,BEATTTY - AGUA FRIA 138 kV L,L:6395:6397:138,0.9991784776069906,False,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,127.5,517.0,11.3,,prose_colon,Rebuild line with higher-capacity conductor,1665000.0,1665000.0
Q16-0600,2017-09-29,WESTWOOD GENERATION LLC 500/1kV XFMR,X:7168:500:1,0.9968093878133847,True,FOSTER WHEELER MT CARMEL COGEN 500 kV/345 kV Auto,X:7123:500:345,109.2,1137.0,10.6,,prose_colon,Replace transformer with higher-rated unit,33818000.0,2510000.0
Q16-0600,2017-09-29,BAYSHORE SUBSTATION 345/138kV Auto,X:6421:345:138,0.9974298158977397,True,BAYSHORE - WESTWOOD GENERATION LLC 500 kV line,L:6421:7168:500,106.3,620.0,7.5,,prose_colon,Replace transformer with higher-rated unit,13506000.0,13506000.0
Q16-0600,2017-09-29,E BROAD - 12TH AVENUE 138 kV,L:7045:7046:138,1.0,True,BRULE - KELLNERSVILLE 138 kV,L:6392:6413:138,103.3,254.0,5.1,,prose_colon,Reconductor line,493000.0,493000.0
Q16-0600,2017-09-29,8.4%. 12TH AVENUE - NORTHERN HILLS SUBSTATION 138 kV,L:7046:7088:138,1.0,True,BRULE - KELLNERSVILLE 138 kV,L:6392:6413:138,100.2,247.0,5.1,,prose_colon,Reconductor line,676000.0,676000.0
Q16-0605,2017-09-23,Bear Island 138/1 kV TX,X:10264:138:1,1.0,True,Jesse L Terry to Bear Island 345 KV,L:10264:10281:345,152.8,513.0,21.4,,table,Replace transformer with higher-rated unit,4454000.0,4001000.0
Q16-0605,2017-09-23,Lake Charles Plant to Bear Island 138 KV,L:9736:10264:138,1.0,True,Bear Island to Jesse L Terry 345 KV L,L:10264:10281:345,136.4,223.0,7.5,,table,Rebuild line with higher-capacity conductor,16096000.0,14458000.0
Q16-0605,2017-09-23,Shullsburg to Lake Charles Plant 138 KV,L:9735:9736:138,1.0,True,Bear Island to Jesse L Terry 345 KV,L:10264:10281:345,135.4,216.0,7.5,,table,Rebuild line with higher-capacity conductor,2327000.0,2090000.0
Q16-0605,2017-09-23,Bear Island Substation to North Doswell Substation 138 KV Line,L:9737:10264:138,1.0,True,Bear Island Substation to Jesse L Terry 345 KV,L:10264:10281:345,134.6,225.0,7.4,,table,Rebuild line with higher-capacity conductor,5812000.0,5221000.0
Q16-0605,2017-09-23,Bear Island 345/1 kV Auto,X:10264:345:1,1.0,True,Jesse L Terry to Bear Island 345 KV,L:10264:10281:345,133.3,588.0,21.4,,table,Replace transformer with higher-rated unit,12229000.0,10985000.0
Q16-0605,2017-09-23,Shullsburg Substation to N Doswell 138 KV,L:9735:9737:138,1.0,True,Jesse L Terry to Bear Island 345 KV,L:10264:10281:345,133.2,215.0,7.4,,table,Rebuild line with higher-capacity conductor,1903000.0,1710000.0
Q16-0605,2017-09-23,Jesse L Terry to Bear Island 345 KV,L:10264:10281:345,1.0,True,Challenge to Birchwood 345 KV,L:9944:10290:345,119.8,2253.0,50.2,,table,Rebuild line with higher-capacity conductor,73310000.0,25096000.0
Q16-0605,2017-09-23,Indian to Birchwood 345 KV,L:8680:10290:345,1.0,True,Fredericksburg to Jesse L Terry 345 KV,L:9734:10281:345,114.7,2093.0,20.8,,table,Rebuild line with higher-capacity conductor,91800000.0,20620000.0
Q16-0605,2017-09-23,Jesse L Terry to Birchwood 345 KV,L:10281:10290:345,1.0,True,Challenge to Birchwood 345 KV,L:9944:10290:345,106.3,1551.0,12.9,,table,Reconductor line,16053000.0,4047000.0
Q16-0605,2017-09-23,Rienzi to Fredericksburg 345 KV Ckt 1,L:9734:10155:345,1.0,True,Rienzi to Fredericksburg 345 KV line,L:9734:10155:345,101.0,1728.0,8.8,,table,Reconductor line,28539000.0,4775000.0
Q16-0605,2017-09-23,Fredericksburg to Rienzi 345 KV,L:9734:10155:345,1.0,True,Fredericksburg to Rienzi 345 KV Cir. 1,L:9734:10155:345,101.0,1728.0,8.8,,table,Reconductor line,28539000.0,4775000.0
Q16-0620,2017-09-25,Baker / Hubbardstown 345.0 kV,L:17843:17860:345,1.0,True,Ragland / North Pt 345.0 kV,L:18299:18399:345,125.7,1095.0,9.4,123.1,fields,Rebuild line with higher-capacity conductor,3866000.0,139000.0
Q16-0620,2017-09-25,Devils Lake / Cherry Ck 138.0 kV Line,L:18528:18540:138,1.0,True,Deluce / Quechan 138.0 kV,L:18378:18385:138,110.3,247.0,17.5,88.9,fields,Rebuild line with higher-capacity conductor,5475000.0,1696000.0
Q16-0620,2017-09-25,Sohia / Devils Lake Substation 138.0 kV,L:18528:18534:138,1.0,True,Deluce / Quechan 138.0 kV Line,L:18378:18385:138,109.1,260.0,17.5,88.9,fields,Reconductor line,1640000.0,508000.0
Q16-0620,2017-09-25,Sophia / Mullens Substation 138.0 kV L,L:18387:18534:138,1.0,True,Quechan / Deluce 138.0 kV Line,L:18378:18385:138,108.6,267.0,17.5,88.8,fields,Reconductor line,5383000.0,1668000.0
Q16-0620,2017-09-25,Coulee Ave / Lovely 138.0 kV,L:17677:17754:138,1.0,True,Ragland / N Point 345.0 kV,L:18299:18399:345,108.5,316.0,7.5,101.4,fields,Reconductor line,1897000.0,68000.0
Q16-0620,2017-09-25,Bandera / Mullens 138.0 kV L,L:18363:18387:138,1.0,True,Quechan / Deluce 138.0 kV,L:18378:18385:138,108.0,274.0,17.5,88.8,fields,Reconductor line,1644000.0,509000.0
Q16-0620,2017-09-25,Bandera / E Bridgewater Substation 138.0 kV,L:18363:18365:138,1.0,True,Quechan / Deluce 138.0 kV,L:18378:18385:138,107.8,277.0,17.5,88.8,fields,Reconductor line,1903000.0,589000.0
Q16-0620,2017-09-25,East Bridgewater / Deluce 138.0 kV,L:18365:18385:138,1.0,True,Quechan / Deluce 138.0 kV,L:18378:18385:138,107.5,281.0,17.5,88.8,fields,Reconductor line,1727000.0,535000.0
Q16-0620,2017-09-25,Coulee Ave / Ft Dodge 138.0 kV Line,L:17754:17755:138,1.0,True,N Point / Ragland 345.0 kV line,L:18299:18399:345,107.0,326.0,7.5,100.0,fields,Reconductor line,2397000.0,86000.0
Q16-0620,2017-09-25,Ft Dodge / Sidney Coal 138.0 kV,L:17755:18416:138,1.0,True,N Pt / Ragland 345.0 kV,L:18299:18399:345,106.1,342.0,7.5,99.5,fields,Reconductor line,2156000.0,77000.0
Q16-0620,2017-09-25,Ragland / N Pt 345.0 kV,L:18299:18399:345,1.0,True,Hinton Ap / Lowmoor 345.0 kV Line,L:9666:18544:345,106.0,1158.0,19.2,101.0,fields,Reconductor line,41414000.0,1589000.0
Q16-0620,2017-09-25,Domtar - Woodland Mill / S Meadw 2 138.0 kV,L:18539:18541:138,1.0,True,Quechan / Deluce 138.0 kV,L:18378:18385:138,105.2,251.0,17.5,84.2,fields,Reconductor line,1789000.0,554000.0
Q16-0620,2017-09-25,Permac / Rosalia Substation 138.0 kV,L:9266:9269:138,1.0,True,Farrell / Clinch Riv 345.0 kV,L:9638:9662:345,105.2,421.0,6.3,100.7,fields,Reconductor line,5105000.0,166000.0
Q16-0620,2017-09-25,Coal Crk / Permac 138.0 kV,L:9269:9603:138,1.0,True,Farrell / Clinch River 345.0 kV Line,L:9638:9662:345,104.8,429.0,6.3,100.4,fields,Reconductor line,1846000.0,60000.0
Q16-0620,2017-09-25,South Meadow 2 Substation / Cherry Crk 138.0 kV,L:18539:18540:138,1.0,True,Quechan / Deluce 138.0 kV,L:18378:18385:138,104.8,256.0,17.5,84.2,fields,Reconductor line,788000.0,244000.0
Q16-0620,2017-09-25,Ktonah / Jones Street 138.0 kV,L:18437:18441:138,1.0,True,Red Tail / Hinton Ap 345.0 kV line,L:18381:18544:345,102.6,739.0,10.5,98.3,fields,Reconductor line,1297000.0,53000.0
Q16-0620,2017-09-25,Jones Street / Suwannee Riv 138.0 kV Line,L:18439:18441:138,1.0,True,Red Tail / Hinton Ap 345.0 kV,L:18381:18544:345,102.6,735.0,10.5,98.3,fields,Reconductor line,2787000.0,114000.0
Q16-0620,2017-09-25,Suwannee Riv / Ecoelectrica 138.0 kV line,L:18439:18445:138,1.0,True,Red Tail / Hinton Ap 345.0 kV,L:18381:18544:345,102.6,733.0,10.5,98.3,fields,Reconductor line,3380000.0,139000.0
Q16-0620,2017-09-25,Turkey Crk / Conoco S 138.0 kV Line,L:17756:18417:138,1.0,True,Ragland / North Pt Substation 345.0 kV Line,L:18299:18399:345,101.2,290.0,6.9,94.0,fields,Reconductor line,213000.0,8000.0
Q16-0620,2017-09-25,Cinder / Sprigg 138.0 kV line,L:18400:18415:138,1.0,True,Batavia Power Plant / Ragland 345.0 kV line,L:17764:18399:345,101.2,514.0,7.6,96.7,fields,Reconductor line,1397000.0,52000.0
Q16-0620,2017-09-25,Tom Watkins / Turkey Crk 138.0 kV L,L:17759:18417:138,1.0,True,N Pt / Ragland 345.0 kV,L:18299:18399:345,100.9,298.0,6.9,93.9,fields,Reconductor line,3370000.0,123000.0
Q16-0620,2017-09-25,Hartman Crk / Chisholm 138.0 kV,L:9529:9626:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,100.7,628.0,8.6,96.6,fields,Reconductor line,1127000.0,61000.0
Q16-0620,2017-09-25,Weston Substation / Harman Crk 138.0 kV,L:9626:9627:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV L,L:9666:18544:345,100.4,643.0,8.6,96.4,fields,Reconductor line,2075000.0,113000.0
Q16-0620,2017-09-25,New Hope Ap Substation / Red Tail 345.0 kV,L:18377:18381:345,1.0,True,Empre Energy Center Substation / Wec 345.0 kV,L:9597:18368:345,100.3,2642.0,26.2,97.3,fields,Reconductor line,11509000.0,367000.0
Q16-0620,2017-09-25,Blacksmith / Grand Island 138.0 kV Line,L:9406:9407:138,1.0,True,Lowmoor Substation / Hinton Ap 345.0 kV,L:9666:18544:345,100.0,641.0,6.8,96.8,fields,Reconductor line,2015000.0,107000.0
Q16-0621,2017-09-29,Kce Ny 1 - Big Sandy 138 kV line,L:17617:18619:138,1.0,True,W Paintsville - Baker 345 kV,L:17570:17860:345,156.8,246.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,13806000.0,5181000.0
Q16-0621,2017-09-29,Fishhawk - Keyes-Fibre Co 230 kV,L:19091:19134:230,1.0,True,Walsenburg - Fishhawk 500 kV,L:19134:19145:500,101.1,645.0,7.7,,prose_overloaded,Reconductor line,3950000.0,943000.0
Q16-0621,2017-09-29,Kce Ny 1 - Blountstown 138 kV Line,L:17183:17617:138,1.0,True,West Paintsville - Baker 345 kV,L:17570:17860:345,179.2,226.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,9738000.0,3654000.0
Q16-0621,2017-09-29,Grs C&C; - Howland Rd Substation 138 kV,L:17278:17656:138,1.0,True,Saltery Bay - Buckeye Canada 345 kV line,L:17217:17713:345,101.3,202.0,14.4,,prose_loss,Reconductor line,4493000.0,1323000.0
Q16-0655,2017-09-25,Nuclear Fuels to Earlham 100kV Line,L:21993:22001:100,1.0,True,Canamah 100 kV/1 kV TX,X:21989:100:1,184.0,181.0,69.8,92.4,fields,Rebuild line with higher-capacity conductor,3624000.0,3624000.0
Q16-0655,2017-09-25,Burke Mountain to Erie 100kV,L:21990:21991:100,1.0,True,Nuclear Fuels to Erlham 100kV,L:21993:22001:100,183.2,151.0,78.8,58.7,fields,Rebuild line with higher-capacity conductor,10615000.0,10615000.0
Q16-0655,2017-09-25,Erie to Earlham 100kV,L:21991:22001:100,1.0,True,Nuclear Fuels to Earlham 100kV,L:21993:22001:100,140.8,176.0,100.0,5.8,fields,Rebuild line with higher-capacity conductor,5114000.0,5114000.0
Q16-0655,2017-09-25,Nuclear Fuels to Desoto 100kV Cir. 1,L:21993:21995:100,1.0,True,Nuclear Fuels to Desoto 100kV Circuit 2,L:21993:21995:100,123.0,161.0,25.2,85.8,fields,Rebuild line with higher-capacity conductor,1021000.0,1021000.0
Q16-0655,2017-09-25,Nuclear Fuels to Desoto 100kV #2,L:21993:21995:100,1.0,True,Nuclear Fuels Substation to Desoto 100kV,L:21993:21995:100,123.0,161.0,25.2,85.8,fields,Rebuild line with higher-capacity conductor,1021000.0,1021000.0
Q16-0655,2017-09-25,Nuclear Fuels to Desoto 100kV Line 3,L:21993:21995:100,1.0,True,Nuclear Fuels to Desoto 100kV #1,L:21993:21995:100,123.0,161.0,25.2,85.8,fields,Rebuild line with higher-capacity conductor,1021000.0,1021000.0
Q16-0655,2017-09-25,Canamah to Burke Mountain 100kV Cir. 1,L:21989:21990:100,1.0,True,Nuclear Fuels to Earlham 100kV,L:21993:22001:100,121.9,163.0,40.5,62.7,fields,Rebuild line with higher-capacity conductor,1088000.0,1088000.0
Q16-0655,2017-09-25,Canamah Substation to Burke Mtn 100kV Ckt 2,L:21989:21990:100,1.0,True,Nuclar Fuels to Earlham 100kV,L:21993:22001:100,120.7,164.0,40.5,62.1,fields,Rebuild line with higher-capacity conductor,1088000.0,1088000.0
Q16-0655,2017-09-25,Canamah 100/1 kV XFMR,X:21989:100:1,0.9988522355653222,True,Delena to Desoto 230kV line,L:21983:21995:230,115.3,481.0,42.7,94.1,fields,Replace transformer with higher-rated unit,3679000.0,3679000.0
Q16-0655,2017-09-25,Canmah to Aep Medford 100kV,L:21989:21992:100,1.0,True,Canamah 230/1kV Transformer,X:21989:230:1,110.8,145.0,13.6,88.5,fields,Rebuild line with higher-capacity conductor,1737000.0,1737000.0
Q16-0655,2017-09-25,Crystal Falls to Desoto 100kV,L:21995:21998:100,1.0,True,Canamah 230 kV/1 kV XFMR,X:21989:230:1,104.2,256.0,11.3,93.7,fields,Reconductor line,697000.0,697000.0
Q16-0655,2017-09-25,Canamah 230 kV/1 kV Transformer,X:21989:230:1,0.9988522355653222,True,Delena to Desoto 230kV Line,L:21983:21995:230,103.7,534.0,42.7,84.7,fields,Replace transformer with higher-rated unit,9063000.0,9063000.0
Q16-0655,2017-09-25,Aep Medford to Crystal Falls 100kV Line,L:21992:21998:100,1.0,True,Canamah 230/1kV Transformer,X:21989:230:1,101.0,248.0,11.3,90.2,fields,Reconductor line,1026000.0,1026000.0
Q16-0655,2017-09-25,Delena to Desoto 230kV,L:21983:21995:230,1.0,True,Canamah 230-1 kV Auto,X:21989:230:1,100.3,643.0,50.2,81.7,fields,Reconductor line,11607000.0,6977000.0
Q16-0683,2017-09-16,Brunswick Nuclear - Brasada 100kV Cir. 2,L:21783:21810:100,1.0,True,Brunswick Nuclear - Brasada 100kV Ckt 1,L:21783:21810:100,111.1,162.0,39.9,,table,Reconductor line,4314000.0,3208000.0
Q16-0683,2017-09-16,Brasada - Brunswick Nuclear 100kV,L:21783:21810:100,1.0,True,Brasada - Brunswick Nuclear 100kV,L:21783:21810:100,102.4,176.0,39.9,,table,Reconductor line,4314000.0,3208000.0
Q16-0698,2017-09-29,Brownsville Indl.Pk / Sugarcreek 230.0 kV Line,L:19054:19130:230,1.0,True,Fishhawk / Brownsville Indl.Pk 230.0 kV,L:19130:19134:230,106.9,629.0,5.6,,prose_overloaded,Reconductor line,3164000.0,27000.0
Q16-0698,2017-09-29,Howard Bend / Exxon 100.0 kV,L:21980:22491:100,1.0,True,Mcmichen / Dekalb 500.0 kV line,L:21759:22035:500,101.7,183.0,5.8,,prose_overloaded,Reconductor line,2069000.0,23000.0
Q16-0698,2017-09-29,Brownsville Indl.Pk / Fishhawk 230.0 kV L,L:19130:19134:230,1.0,True,Sugarcreek / Brownsville Indl.Pk 230.0 kV,L:19054:19130:230,109.5,560.0,5.8,,prose_loss,Reconductor line,3133000.0,27000.0
Q16-0698,2017-09-29,Shingle Creek / Walsenburg 230.0 kV Line,L:19145:19146:230,0.9746727996134293,False,Fishhawk / Walsenburg 500.0 kV Line,L:19134:19145:500,105.7,879.0,9.1,,prose_loss,Reconductor line,4477000.0,39000.0
Q16-0698,2017-09-29,Fishhawk / Walsenburg Substation 500.0 kV,L:19134:19145:500,1.0,True,Tecumseh / Beaver 500.0 kV line,L:19893:20264:500,103.1,2554.0,14.5,,prose_loss,Reconductor line,33118000.0,287000.0
Q16-0698,2017-09-29,Dresden / Conesville Sta 500.0 kV,L:19554:19557:500,1.0,True,Dresden / Inyokern 500.0 kV line,L:19554:19587:500,107.5,2867.0,5.7,,prose_colon,Reconductor line,10258000.0,84000.0
Q16-0698,2017-09-29,Lake Hodges / Brownsville Indl.Pk 230.0 kV L,L:18990:19130:230,1.0,True,Cedar Hill / Fishawk 500.0 kV line,L:18862:19134:500,107.2,883.0,6.8,,prose_colon,Reconductor line,9967000.0,85000.0
Q16-0698,2017-09-29,Goethe-Mayhew / Walsenburg 500.0 kV Line,L:19030:19145:500,0.9738116918255934,False,Tecumseh / Beaver 500.0 kV L,L:19893:20264:500,104.2,2332.0,19.5,,prose_colon,Reconductor line,52932000.0,458000.0
Q16-0702,2017-09-20,N BONNEVILLE - BEAR GARDEN 138 kV,L:6320:6322:138,1.0,True,YERMO - MONTOUR STA 500 kV Line,L:7109:7114:500,267.3,198.0,6.2,,table,Rebuild line with higher-capacity conductor,9111000.0,9111000.0
Q16-0702,2017-09-20,GE ALACHUA 345/1kV XFMR,X:6475:345:1,0.9914138339169698,True,PEORIA SUBSTATION - BAYSHORE 500 kV line,L:6421:8103:500,245.4,474.0,5.9,,table,Replace transformer with higher-rated unit,12454000.0,153000.0
Q16-0702,2017-09-20,SCULTZ - N BONNEVILLE 138 kV line,L:6317:6320:138,1.0,True,YERMO - MONTOUR STA 500 kV,L:7109:7114:500,244.2,213.0,6.2,,table,Rebuild line with higher-capacity conductor,2805000.0,2805000.0
Q16-0702,2017-09-20,PG PULP - BEAR GARDEN 138 kV,L:6322:6323:138,1.0,True,YERMO SUBSTATION - MONTOUR STATION 500 kV Line,L:7109:7114:500,242.8,226.0,6.2,,table,Rebuild line with higher-capacity conductor,2833000.0,2833000.0
Q16-0702,2017-09-20,SCHULTZ - RED MOUNTAIN 138 kV,L:6317:6318:138,1.0,True,MONTOUR STA - YERMO 500 kV,L:7109:7114:500,218.8,232.0,6.2,,table,Rebuild line with higher-capacity conductor,3146000.0,3146000.0
Q16-0702,2017-09-20,DERBY 500/345 kV Transformer,X:7141:500:345,0.9932246465902721,True,YERMO - MONTOUR SATION 500 kV,L:7109:7114:500,169.5,678.0,7.4,,table,Replace transformer with higher-rated unit,29201000.0,105000.0
Q16-0702,2017-09-20,SUNBURY 500 kV/345 kV Transformer Bank,X:7145:500:345,0.9942409608248559,True,WESTWOOD GENERATION LLC - BAYSHORE 500 kV,L:6421:7168:500,168.2,967.0,10.8,,table,Replace transformer with higher-rated unit,23123000.0,56000.0
Q16-0702,2017-09-20,GE ALACHUA 138 kV/1 kV Transformer,X:6475:138:1,0.9914138339169698,True,BAYSHORE - PEORIA 500 kV Line,L:6421:8103:500,167.0,696.0,5.9,,table,Replace transformer with higher-rated unit,3276000.0,40000.0
Q16-0702,2017-09-20,GLORY D 345 kV/138 kV Autotransformer,X:6725:345:138,0.930273103552302,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MTN 345 kV,L:6225:6714:345,154.8,471.0,5.0,,table,Replace transformer with higher-rated unit,21223000.0,21223000.0
Q16-0702,2017-09-20,MONTOUR STA 500-345 kV XFMR,X:7114:500:345,0.8866623450337177,True,BAYSHORE - WESTWOOD GENERATION LLC 500 kV line,L:6421:7168:500,149.3,1099.0,9.4,,table,Replace transformer with higher-rated unit,40596000.0,80000.0
Q16-0702,2017-09-20,INVER HILLS - DERBY 345 kV,L:7117:7141:345,1.0,True,MONTOUR STA - YERMO 500 kV L,L:7109:7114:500,141.1,1037.0,8.8,,table,Rebuild line with higher-capacity conductor,37915000.0,135000.0
Q16-0702,2017-09-20,BAYSHORE 500/345 kV Autotransformer,X:6421:500:345,0.9925792390003779,True,BAYSHORE - PEORIA 500 kV line,L:6421:8103:500,139.4,739.0,6.1,,table,Replace transformer with higher-rated unit,33428000.0,2582000.0
Q16-0702,2017-09-20,SNARR - MONA 138 kV,L:6215:6233:138,1.0,True,TRUMAN - LIMESTONE 138 kV,L:6671:6717:138,122.3,256.0,9.3,,table,Rebuild line with higher-capacity conductor,7135000.0,7135000.0
Q16-0702,2017-09-20,SNARR - CAMERON 138 kV,L:6233:6639:138,1.0,True,LIMESTONE - TRUMAN 138 kV,L:6671:6717:138,120.2,273.0,9.3,,table,Rebuild line with higher-capacity conductor,3430000.0,3430000.0
Q16-0702,2017-09-20,NEW HANOVER COUNTY WASTEC - W YATES TAP SUBSTATION 138 kV,L:6213:6222:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUNTAIN 345 kV,L:6225:6714:345,117.9,451.0,7.3,,table,Rebuild line with higher-capacity conductor,7087000.0,7087000.0
Q16-0702,2017-09-20,S BLOOMINGTON 500-345 kV Auto,X:7166:500:345,0.9969766662071738,True,ARCHBALD POWER STATION - SOUTH BLOOMINGTON 500 kV Line,L:7096:7166:500,117.4,1029.0,5.3,,table,Replace transformer with higher-rated unit,36578000.0,749000.0
Q16-0702,2017-09-20,WALLENPAUPACK 500-345 kV XFMR,X:7171:500:345,0.9948834132001846,True,MILL SEAT RENEWABLE ENERGY ACILITY - BLUE MTN 345 kV,L:6225:6714:345,116.8,1901.0,5.6,,table,Replace transformer with higher-rated unit,24814000.0,27000.0
Q16-0702,2017-09-20,TALENENERGY MARTINS CRK LLC HARWOOD - SHRED 345 kV,L:7112:7135:345,1.0,True,SHRED 500 kV/345 kV XFMR,X:7135:500:345,116.7,1726.0,5.3,,table,Rebuild line with higher-capacity conductor,27647000.0,37000.0
Q16-0702,2017-09-20,TALENENERGY MARTINS CREEK LLC HARWOOD 500/1kV Transformer Bank,X:7112:500:1,0.9982923148069976,True,SHRED 500-345 kV XFMR,X:7135:500:345,116.3,1767.0,8.0,,table,Replace transformer with higher-rated unit,27998000.0,58000.0
Q16-0702,2017-09-20,TALENENERGY MARTINS CREEK LLC HARWOOD 345/1kV XFMR,X:7112:345:1,0.9982923148069976,True,SHRED 500-345 kV Transformer,X:7135:500:345,116.3,1767.0,8.0,,table,Replace transformer with higher-rated unit,13692000.0,28000.0
Q16-0702,2017-09-20,MONA SUBSTATION - W YATES TAP 138 kV,L:6213:6215:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MTN 345 kV,L:6225:6714:345,116.0,469.0,7.3,,table,Rebuild line with higher-capacity conductor,3883000.0,3883000.0
Q16-0702,2017-09-20,CAMERON - MOAB SALT 138 kV line,L:6639:6653:138,1.0,True,TRUMN - LIMESTONE SUBSTATION 138 kV,L:6671:6717:138,115.7,287.0,9.3,,table,Rebuild line with higher-capacity conductor,7237000.0,7237000.0
Q16-0702,2017-09-20,MONTOUR STATION - SILVER BOW 345 kV,L:6787:7114:345,1.0,True,MONTOUR STA 500/345kV XFMR,X:7114:500:345,114.0,1052.0,5.3,,table,Rebuild line with higher-capacity conductor,40096000.0,179000.0
Q16-0702,2017-09-20,NORTHPORT - MOAB SALT 138 kV,L:6653:6665:138,1.0,True,TRUMAN - LIMESTONE 138 kV,L:6671:6717:138,113.7,301.0,9.3,,table,Rebuild line with higher-capacity conductor,2771000.0,2771000.0
Q16-0702,2017-09-20,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUNTAIN 345 kV Line,L:6225:6714:345,1.0,True,GLORY RD 345 kV/138 kV Transformer,X:6725:345:138,111.8,1707.0,5.2,,table,Rebuild line with higher-capacity conductor,52572000.0,63000.0
Q16-0702,2017-09-20,SHRED - MILL SEAT RENEWABLE ENERGY FACILITY 345 kV Line,L:6225:7135:345,1.0,True,GLORY RD 345/138 kV Autotransformer,X:6725:345:138,109.9,1779.0,5.1,,table,Reconductor line,13353000.0,16000.0
Q16-0702,2017-09-20,SUNBURY - SILVER BOW 345 kV,L:6787:7145:345,1.0,True,MONTOUR STA 500 kV/345 kV Transformer Bank,X:7114:500:345,109.7,1054.0,5.4,,table,Reconductor line,11501000.0,47000.0
Q16-0702,2017-09-20,HAILESBORO 4 PLANT - SALADO TAP 345 kV,L:6309:7647:345,1.0,True,SHAWVILLE STA - ORCHARD RD 500 kV,L:7672:8249:500,108.6,1119.0,5.6,,table,Reconductor line,42313000.0,359000.0
Q16-0702,2017-09-20,BIG CREEK 4 - ASTRO 138 kV,L:6230:6716:138,1.0,True,VFW PARK - NORTHPORT 138 kV Line,L:6648:6665:138,106.2,382.0,6.6,,table,Reconductor line,1632000.0,1632000.0
Q16-0702,2017-09-20,WHEELABRATOR FRACKVILLE ENERGY 345 kV/1 kV Autotransformer,X:7144:345:1,0.9968561393029094,True,KLINE TOWNSHIP COGEN FACILITY - GRIZZLY 345 kV,L:7137:7154:345,104.3,1180.0,5.0,,table,Replace transformer with higher-rated unit,14244000.0,109000.0
Q16-0702,2017-09-20,SWITCH SUBSTATION - BIG CRK 4 138 kV line,L:6230:6231:138,1.0,True,NORTHPORT - VFW PARK 138 kV,L:6648:6665:138,102.8,379.0,6.6,,table,Reconductor line,1411000.0,1411000.0
Q16-0702,2017-09-20,GE ALACHUA - SUNBURY 345 kV,L:6475:7145:345,1.0,True,BAYSHORE - WESTWOOD GENERATION LLC 500 kV,L:6421:7168:500,102.7,1114.0,9.1,,table,Reconductor line,33896000.0,110000.0
Q16-0702,2017-09-20,SALADO TAP SUBSTATION - SHAWVILLE STATION 345 kV,L:7647:8249:345,1.0,True,ORCHARD RD - SHAWVILLE STA 500 kV,L:7672:8249:500,100.8,1848.0,7.9,,table,Reconductor line,35911000.0,66000.0
Q16-0702,2017-09-20,NEW HANOVER COUNTY WASTEC - ASTRO 138 kV,L:6222:6716:138,1.0,True,VFW ARK - NORTHPORT 138 kV,L:6648:6665:138,100.7,411.0,6.6,,table,Reconductor line,1125000.0,1125000.0
Q16-0702,2017-09-20,SEWARD - FLORENCE 345 kV line,L:8235:8245:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 - SHOALS 500 kV,L:8265:8284:500,100.6,1757.0,7.8,,table,Reconductor line,18309000.0,35000.0
Q16-0702,2017-09-20,CIMMARON-E NATAMOS - ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV line,L:7290:8265:345,1.0,True,PINEY CRK PROJECT - KALAMAZOO-SAN JUAN 500 kV,L:7105:8253:500,100.1,2247.0,7.9,,table,Reconductor line,6837000.0,9000.0
Q15-0514,2017-10-27,Douglas Dam / Hotchkiss 138 KV L,L:16992:17581:138,1.0,True,Bullittsville / Boeing Longacres 138 KV,L:16983:16984:138,161.9,193.0,80.9,,table,Rebuild line with higher-capacity conductor,2540000.0,2540000.0
Q15-0514,2017-10-27,Great Lakes Hydro America - Me / Terminal 100 KV Line,L:19207:19216:100,1.0,True,Terminal / Great Lakes Hydro America - Me 100 KV Circuit 2,L:19207:19216:100,117.9,158.0,5.4,,table,Rebuild line with higher-capacity conductor,1430000.0,1430000.0
Q15-0514,2017-10-27,Terminal Substation / Great Lakes Hydro America - Me 100 KV Cir. 2,L:19207:19216:100,1.0,True,Terminal / Great Lakes Hydro America - Me 100 KV Line 1,L:19207:19216:100,112.3,166.0,5.4,,table,Rebuild line with higher-capacity conductor,1430000.0,1430000.0
Q15-0514,2017-10-27,Adrondack / Great Lakes Hydro America - Me 100 KV,L:18785:19216:100,1.0,True,Fayetteville S / Gibonia 100 KV,L:19215:19221:100,105.4,158.0,5.0,,table,Reconductor line,429000.0,429000.0
Q15-0514,2017-10-27,Big Cajun 1 / Bullittsville 138 KV,L:16984:16994:138,1.0,True,Douglas Dam / Hotchkiss 138 KV L,L:16992:17581:138,102.3,305.0,79.1,,table,Reconductor line,981000.0,981000.0
Q15-0514,2017-10-27,Boeing Longacres / Bullittsville 138 KV,L:16983:16984:138,1.0,True,Douglas Dam / Htchkiss 138 KV,L:16992:17581:138,102.1,328.0,79.1,,table,Reconductor line,1176000.0,1176000.0
Q15-0525,2017-10-19,CANYON DAM / CASEY W 138.0 kV,L:7671:7676:138,1.0,True,HAILESBORO 4 PLANT / SALADO TAP 345.0 kV line,L:6309:7647:345,197.1,233.0,60.6,,table,Rebuild line with higher-capacity conductor,7393000.0,7393000.0
Q15-0525,2017-10-19,GE ALACHUA / COLORADO RIVER 138.0 kV,L:6475:6701:138,1.0,True,BAYSHORE / PEORIA 500.0 kV,L:6421:8103:500,193.7,305.0,12.8,,table,Rebuild line with higher-capacity conductor,5323000.0,5323000.0
Q15-0525,2017-10-19,COLORADO RIV / GARIBALDI 138.0 kV L,L:6701:6702:138,1.0,True,PEORIA / ORCHARD ROAD 500.0 kV,L:7672:8103:500,183.4,165.0,15.6,,table,Rebuild line with higher-capacity conductor,14810000.0,14810000.0
Q15-0525,2017-10-19,GE ALACHUA 345 kV/1 kV XFMR,X:6475:345:1,0.9966744160344118,True,BAYSHORE / PEORIA 500.0 kV,L:6421:8103:500,169.5,474.0,11.7,,table,Replace transformer with higher-rated unit,11670000.0,6271000.0
Q15-0525,2017-10-19,CANYON DAM / MILESBURG 138.0 kV,L:7646:7676:138,1.0,True,CASEY WEST / CANYON DAM 138.0 kV,L:7671:7676:138,152.6,259.0,100.0,,table,Rebuild line with higher-capacity conductor,6075000.0,6075000.0
Q15-0525,2017-10-19,TROPICAL / STEWART 138.0 kV line,L:7653:7731:138,1.0,True,CANYON DAM / CASEY WEST 138.0 kV line,L:7671:7676:138,136.7,183.0,27.4,,table,Rebuild line with higher-capacity conductor,6286000.0,6286000.0
Q15-0525,2017-10-19,RHODES AKE / HURRICANE CREEK 138.0 kV,L:7650:8110:138,1.0,True,PEORIA SUBSTATION / ORCARD ROAD 500.0 kV,L:7672:8103:500,133.7,238.0,15.6,,table,Rebuild line with higher-capacity conductor,2502000.0,2502000.0
Q15-0525,2017-10-19,SUNBURY 500/345 kV XFMR,X:7145:500:345,0.9946449206200053,True,BAYSHORE / WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,130.0,967.0,6.9,,table,Replace transformer with higher-rated unit,29789000.0,5094000.0
Q15-0525,2017-10-19,EASTMONT / RHODES LAKE 138.0 kV L,L:7649:7650:138,0.999246554400284,False,ORCHARD RD / PEORIA 500.0 kV,L:7672:8103:500,129.2,252.0,15.6,,table,Rebuild line with higher-capacity conductor,4547000.0,4547000.0
Q15-0525,2017-10-19,EASTMONT / CASEY W 138.0 kV,L:7649:7671:138,1.0,True,ORCHARD RD / PEORIA 500.0 kV,L:7672:8103:500,127.7,260.0,15.6,,table,Rebuild line with higher-capacity conductor,6611000.0,6611000.0
Q15-0525,2017-10-19,ANSON ABENAKI HYDROS / STEWART 138.0 kV L,L:7653:7654:138,1.0,True,CASEY WEST / CANYON AM 138.0 kV Line,L:7671:7676:138,125.8,203.0,27.4,,table,Rebuild line with higher-capacity conductor,11521000.0,11521000.0
Q15-0525,2017-10-19,SALADO TAP / MILESBURG 138.0 kV L,L:7646:7647:138,1.0,True,CASE WEST / CANYON DAM 138.0 kV line,L:7671:7676:138,125.7,302.0,100.0,,table,Rebuild line with higher-capacity conductor,1269000.0,1269000.0
Q15-0525,2017-10-19,GE ALACHUA 138-1 kV TX,X:6475:138:1,0.9966744160344118,True,BAYSHORE / PEORIA 500.0 kV line,L:6421:8103:500,115.4,696.0,11.7,,table,Replace transformer with higher-rated unit,5456000.0,2932000.0
Q15-0525,2017-10-19,TROPICAL SUBSTATION / TALENENERGY MARTINS CREEK LLC LOCK HAVEN SUBSTATION 138.0 kV,L:7161:7731:138,1.0,True,SALADO TAP / HAILESBORO 4 PLANT 345.0 kV,L:6309:7647:345,114.6,235.0,5.7,,table,Rebuild line with higher-capacity conductor,6810000.0,3613000.0
Q15-0525,2017-10-19,ANSON ABENAKI HYDROS SUBSTATION / PORTLAND FL 138.0 kV,L:7645:7654:138,1.0,True,CANYON DAM / CASEY W 138.0 kV L,L:7671:7676:138,114.2,232.0,27.4,,table,Rebuild line with higher-capacity conductor,4477000.0,4477000.0
Q15-0525,2017-10-19,MTN 500/345 kV XFMR,X:7100:500:345,0.9936558624718529,True,BAYSHORE / PEORIA 500.0 kV,L:6421:8103:500,108.6,1205.0,5.3,,table,Replace transformer with higher-rated unit,40707000.0,9811000.0
Q15-0525,2017-10-19,PETERSBURG / PORTLAND FL 138.0 kV Line,L:7644:7645:138,0.9991517699329487,False,CASEY W / CANYON DAM 138.0 kV,L:7671:7676:138,108.2,259.0,27.4,,table,Reconductor line,3450000.0,3450000.0
