project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0525,2017-10-19,MONTOUR STATION 500 kV/345 kV Autotransformer,X:7114:500:345,0.9934016324714062,True,BAYSHORE / WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,107.5,1099.0,5.3,,table,Replace transformer with higher-rated unit,41334000.0,4720000.0
Q15-0525,2017-10-19,PETERSBURG / SALADO TAP 138.0 kV,L:7644:7647:138,1.0,True,CANYON AM / CASEY WEST 138.0 kV line,L:7671:7676:138,105.0,282.0,27.4,,table,Reconductor line,2117000.0,2117000.0
Q15-0525,2017-10-19,TALENENERGY MARTINS CREEK LLC LOCK HAVEN / BRIDGE RIVER 138.0 kV,L:7161:7732:138,1.0,True,HAILESBORO 4 PLANT / SALADO TAP 345.0 kV,L:6309:7647:345,101.6,265.0,5.7,,table,Reconductor line,2433000.0,1290000.0
Q15-0525,2017-10-19,G E TURNER / GARIBALDI SUBSTATION 138.0 kV line,L:6702:7669:138,1.0,True,GARIBALDI / HURRICANE CREEK 138.0 kV L,L:6702:8110:138,100.4,194.0,14.1,,table,Reconductor line,635000.0,635000.0
Q16-0587,2017-10-25,Prince William Dp / Fletchers Ridge 138 KV L,L:10072:10272:138,0.9987016060874311,False,Pine Tree Acres / Novec Paradise 138 KV,L:10065:10067:138,102.9,291.0,6.0,100.7,fields,Reconductor line,241000.0,241000.0
Q16-0587,2017-10-25,Cwec Dewey / Woods Dp 138 KV Cir. 1,L:10303:10307:138,0.9986876601319932,False,Cwec Dewey / Woods Dp 138 KV,L:10303:10307:138,100.1,492.0,12.6,97.5,fields,Reconductor line,406000.0,156000.0
Q16-0594,2017-10-16,Boyles Substation to Canreed 100 kV,L:22895:22930:100,1.0,True,Boyles to Canreed 100 kV #2,L:22895:22930:100,107.4,140.0,11.9,,table,Reconductor line,520000.0,520000.0
Q16-0594,2017-10-16,Canreed to Byles 100 kV Line 2,L:22895:22930:100,1.0,True,Boyles to Canreed 100 kV Line 1,L:22895:22930:100,107.4,140.0,11.9,,table,Reconductor line,520000.0,520000.0
Q16-0627,2017-10-24,BLOUNTSTOWN – LEFT FORK 138 KV line,L:17183:17566:138,1.0,True,WEST PAINTSVILLE – BAKER 345 KV,L:17570:17860:345,215.3,231.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,11227000.0,389000.0
Q16-0627,2017-10-24,W PAINTSVILLE – ELSINORE TAP 138 KV,L:17570:17571:138,1.0,True,W PAINTSVILLE – BAKER 345 KV,L:17570:17860:345,209.7,246.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4570000.0,159000.0
Q16-0627,2017-10-24,SAVAGE ROAD – IRON BELT 138 KV,L:18407:18408:138,1.0,True,HINTON AP SUBSTATION – LOWMOOR 345 KV L,L:9666:18544:345,117.5,237.0,11.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3648000.0,120000.0
Q16-0627,2017-10-24,CURRENT CRK – 40TH STREET 138 KV,L:17616:18607:138,1.0,True,LOWMOOR – HINTON AP 345 KV line,L:9666:18544:345,109.3,249.0,11.4,,prose_overloaded,Reconductor line,6779000.0,223000.0
Q16-0627,2017-10-24,40TH ST – IRON BELT 138 KV,L:18407:18607:138,1.0,True,LOWMOOR – HINTON AP 345 KV Line,L:9666:18544:345,108.1,255.0,11.4,,prose_loss,Reconductor line,2094000.0,69000.0
Q16-0627,2017-10-24,TRISTATE – HUBBARDSTOWN 345 KV,L:17843:18705:345,1.0,True,ALIBATES – PLEASANT VALLEY PUMPS 345 KV L,L:17029:18709:345,102.7,1167.0,16.5,,prose_loss,Reconductor line,13116000.0,182000.0
Q16-0627,2017-10-24,LEFT FORK – ELSINORE TAP 138 KV Line,L:17566:17571:138,1.0,True,BAKER – W PAINTSVILLE 345 KV Line,L:17570:17860:345,213.6,236.0,8.4,,prose_colon,Rebuild line with higher-capacity conductor,7259000.0,252000.0
Q16-0627,2017-10-24,BAKER 345-138 kV XFMR,X:17860:345:138,0.9955495307916581,True,HUBBARDSTWN – BAKER 345 KV,L:17843:17860:345,154.6,652.0,7.5,,prose_colon,Replace transformer with higher-rated unit,11933000.0,3273000.0
Q16-0627,2017-10-24,BATAVIA POWER PLANT – RAGLAND 345 KV,L:17764:18399:345,1.0,True,HINTON AP – LOWMOOR 345 KV,L:9666:18544:345,101.8,1167.0,12.7,,prose_colon,Reconductor line,18680000.0,102000.0
Q16-0633,2017-10-17,DRUM-OFFERMAN 100 KV,L:23217:23245:100,1.0,True,IMHOFF TAP 1-DRUM 100 KV,L:23222:23245:100,122.4,121.0,39.4,,table,Rebuild line with higher-capacity conductor,1814000.0,1135000.0
Q16-0633,2017-10-17,DRUM-STOCKTON HYDRO 100 KV,L:23225:23245:100,1.0,True,BERNARDO-DELLS 100 KV,L:23130:23220:100,115.3,118.0,26.8,,table,Rebuild line with higher-capacity conductor,4003000.0,3124000.0
Q16-0633,2017-10-17,DRUM-IMHOFF TAP 1 100 KV line,L:23222:23245:100,1.0,True,OFFERMAN-DRUM 100 KV,L:23217:23245:100,111.6,125.0,35.7,,table,Rebuild line with higher-capacity conductor,1457000.0,911000.0
Q16-0633,2017-10-17,PICADILLY-W SARTA SUBSTATION 100 KV Ckt 1,L:23148:23165:100,1.0,True,PICADILLY-WEST SPARTA 100 KV Ckt 2,L:23148:23165:100,101.5,144.0,5.4,,table,Reconductor line,1186000.0,258000.0
Q16-0633,2017-10-17,WEST SPARTA-PICADILLY 100 KV Ckt 2,L:23148:23165:100,1.0,True,PICADILLY-WEST SPARTA 100 KV Circuit 1,L:23148:23165:100,101.5,144.0,5.4,,table,Reconductor line,1186000.0,258000.0
Q16-0633,2017-10-17,STOCKTON HYDRO-ELECTRIC LIGHT 100 KV,L:23225:23437:100,1.0,True,PRAGER-STOCKTON HYDRO 100 KV Line,L:23142:23225:100,100.4,138.0,10.6,,table,Reconductor line,351000.0,212000.0
Q16-0665,2017-10-21,S Creek – Macs Inn 138.0 kV,L:9162:9163:138,1.0,True,Clover – Staton G 345.0 kV,L:9276:9669:345,109.5,380.0,7.3,,table,Reconductor line,2734000.0,89000.0
Q16-0665,2017-10-21,Stevensville – Greenland Gap Substation 345.0 kV,L:18691:18697:345,1.0,True,Wallingford – Castle Gardens 345.0 kV,L:17879:18702:345,109.5,2072.0,6.0,,table,Reconductor line,3204000.0,22000.0
Q16-0665,2017-10-21,W Bassett – Keswick 138.0 kV,L:9369:9671:138,1.0,True,Carters – Galesburg Monmouth Boulevard 138.0 kV,L:9223:9387:138,109.2,313.0,100.0,,table,Reconductor line,315000.0,60000.0
Q16-0665,2017-10-21,Oak Level – Keswick 138.0 kV,L:9373:9671:138,1.0,True,Galesburg Monmouth Boulevard – Carters 138.0 kV,L:9223:9387:138,109.2,313.0,100.0,,table,Reconductor line,1266000.0,242000.0
Q16-0665,2017-10-21,Oak Level – International Paper Livermore Hydro 138.0 kV,L:9373:9386:138,1.0,True,Carters Substation – Galesburg Monmouth Boulevard 138.0 kV,L:9223:9387:138,108.6,322.0,100.0,,table,Reconductor line,7949000.0,1518000.0
Q16-0665,2017-10-21,Ross Fork – Waterford 1 & 2 138.0 kV,L:9203:9284:138,1.0,True,Otter Riv – San Jose Sta. A 138.0 kV line,L:9285:9522:138,106.6,178.0,6.9,,table,Reconductor line,1318000.0,224000.0
Q16-0665,2017-10-21,Carters – Galesburg Monmouth Boulevard 138.0 kV,L:9223:9387:138,1.0,True,Oak Level – International Paper Livermore Hydro 138.0 kV,L:9373:9386:138,106.3,329.0,100.0,,table,Reconductor line,2904000.0,554000.0
Q16-0665,2017-10-21,Louisa Generation Facility – Idalia 345.0 kV,L:9643:10291:345,1.0,True,Louisa Generation Facility – N Anna 345.0 kV,L:9643:10279:345,105.5,2065.0,10.9,,table,Reconductor line,40691000.0,375000.0
Q16-0665,2017-10-21,Sta G – Mecklenburg Power Sta 345.0 kV,L:9276:9650:345,0.9436711284838292,True,Clover – Station G 345.0 kV,L:9276:9669:345,103.6,2434.0,23.3,,table,Reconductor line,57211000.0,841000.0
Q16-0665,2017-10-21,Waterford 1 & 2 – Rainey 138.0 kV Line,L:9284:9294:138,1.0,True,Station G – Clover 345.0 kV Line,L:9276:9669:345,102.6,252.0,8.1,,table,Reconductor line,2102000.0,211000.0
Q16-0665,2017-10-21,Wec 3 – Mcclellan-Adc 138.0 kV,L:9431:11154:138,1.0,True,Mecklenburg Power Station – Person 345.0 kV,L:9650:11146:345,102.2,474.0,5.0,,table,Reconductor line,1150000.0,66000.0
Q16-0665,2017-10-21,Hoosier Fairview – Kirtland 138.0 kV,L:9224:9379:138,1.0,True,Island Phoenix – Carters 138.0 kV,L:9214:9223:138,101.5,242.0,28.3,,table,Reconductor line,5743000.0,583000.0
Q16-0665,2017-10-21,Hassayampa Tap – Morgantown Energy Facility Substation 345.0 kV,L:18689:18699:345,0.9802901154757686,False,Greenland Gap – Stevensville 345.0 kV Line,L:18691:18697:345,101.3,1168.0,6.3,,table,Reconductor line,2320000.0,17000.0
Q16-0675,2017-10-30,Kean Mtn And Grassy Creek to Carrollton Country Club 138 KV,L:9604:9633:138,1.0,True,Permac to Coal Crk 138 KV line,L:9269:9603:138,130.2,256.0,11.0,128.7,fields,Rebuild line with higher-capacity conductor,6198000.0,53000.0
Q16-0675,2017-10-30,Rector to Friendswood 138 KV,L:9614:16807:138,1.0,True,Rosebud Crk to Elverta-Cherrybrooke 138 KV line,L:9257:9613:138,116.5,224.0,7.3,115.3,fields,Rebuild line with higher-capacity conductor,10929000.0,103000.0
Q16-0675,2017-10-30,North Dublin Substation to Henry Co 138 KV,L:9624:9625:138,1.0,True,John Sevier to North Dublin 345 KV Line,L:9625:16877:345,115.6,279.0,26.8,112.2,fields,Rebuild line with higher-capacity conductor,6904000.0,206000.0
Q16-0675,2017-10-30,Willowbrook to Kooskia 138 KV,L:17657:17658:138,1.0,True,N Dublin to Flora East 345 KV,L:9625:17626:345,113.3,208.0,7.3,112.0,fields,Rebuild line with higher-capacity conductor,8941000.0,101000.0
Q16-0675,2017-10-30,Henry Co to W Shackelford 138 KV,L:9345:9624:138,1.0,True,John Sevier to N Dublin 345 KV line,L:9625:16877:345,113.2,294.0,26.8,110.0,fields,Rebuild line with higher-capacity conductor,5031000.0,150000.0
Q16-0675,2017-10-30,Pyote Substation to Rector 138 KV,L:9612:9614:138,1.0,True,Rosebud Crk Substation to Elverta-herrybrooke 138 KV,L:9257:9613:138,110.2,228.0,7.3,109.1,fields,Rebuild line with higher-capacity conductor,2078000.0,20000.0
Q16-0675,2017-10-30,Trisonic to Briar Mtn 138 KV,L:18397:18405:138,1.0,True,N Dublin Substation to Flora East 345 KV,L:9625:17626:345,110.2,197.0,5.7,109.2,fields,Rebuild line with higher-capacity conductor,10244000.0,184000.0
Q16-0675,2017-10-30,Sub 18361 to Carrollton Country Club 138 KV Line,L:9604:18361:138,1.0,True,Permac to Coal Creek 138 KV,L:9269:9603:138,110.0,314.0,11.0,108.7,fields,Reconductor line,526000.0,5000.0
Q16-0675,2017-10-30,Sandy Ridge to Sub 18361 138 KV L,L:9602:18361:138,1.0,True,Permac to Coal Crk 138 KV,L:9269:9603:138,109.9,315.0,11.0,108.7,fields,Reconductor line,844000.0,7000.0
Q16-0675,2017-10-30,Sandy Ridge to Coal Creek 138 KV,L:9602:9603:138,1.0,True,Coal Creek to Permac 138 KV,L:9269:9603:138,109.3,324.0,11.0,108.1,fields,Reconductor line,1152000.0,10000.0
Q16-0675,2017-10-30,Woods Lake to Duvall 138 KV L,L:9267:9601:138,1.0,True,Coal Crk to Claypool Hill 138 KV,L:9562:9603:138,109.1,297.0,7.5,108.2,fields,Reconductor line,10420000.0,97000.0
Q16-0675,2017-10-30,Beebee Island Hydro Plant to Rosebud Creek 138 KV,L:9255:9257:138,1.0,True,Claypool Hill Substation to Coal Creek 138 KV line,L:9562:9603:138,108.2,463.0,12.9,107.2,fields,Reconductor line,1206000.0,11000.0
Q16-0675,2017-10-30,West Shackelford to Scenic 138 KV,L:9345:9346:138,1.0,True,N Dublin to John Sevier 345 KV,L:9625:16877:345,108.1,373.0,42.9,104.0,fields,Reconductor line,1988000.0,85000.0
Q16-0675,2017-10-30,Haysi to Tom Watkins 138 KV,L:9265:17759:138,1.0,True,North Dublin to Flora East 345 KV,L:9625:17626:345,107.9,755.0,21.6,106.9,fields,Reconductor line,6710000.0,44000.0
Q16-0675,2017-10-30,Kimper to Tarzanastation U 138 KV,L:17760:17765:138,1.0,True,Flora East to North Dublin 345 KV,L:9625:17626:345,107.8,305.0,9.0,106.8,fields,Reconductor line,2467000.0,16000.0
Q16-0675,2017-10-30,Seattle City North to Duvall 138 KV,L:9267:9563:138,1.0,True,Claypool Hill to Coal Crk 138 KV Line,L:9562:9603:138,107.6,318.0,7.5,106.8,fields,Reconductor line,3490000.0,33000.0
Q16-0675,2017-10-30,Rosebud Creek to Elverta-Cherrybrooke 138 KV line,L:9257:9613:138,1.0,True,Claypool Hill to Coa Crk 138 KV Line,L:9562:9603:138,107.5,478.0,12.9,106.6,fields,Reconductor line,2644000.0,24000.0
Q16-0675,2017-10-30,Trisonic to Shnnon 138 KV,L:18396:18397:138,0.9546509988870651,False,N Dublin to Flora East 345 KV,L:9625:17626:345,107.5,205.0,5.7,106.5,fields,Reconductor line,2086000.0,38000.0
Q16-0675,2017-10-30,Apison Pike to Shannon 138 KV,L:18396:18414:138,0.9932713034824815,False,North Dublin to Flora E 345 KV,L:9625:17626:345,107.2,210.0,5.7,106.3,fields,Reconductor line,3220000.0,58000.0
Q16-0675,2017-10-30,Scenic to Landsville Substation 138 KV,L:9346:9561:138,1.0,True,North Dublin to John Sevier 345 KV,L:9625:16877:345,107.2,390.0,42.9,103.3,fields,Reconductor line,5865000.0,251000.0
Q16-0675,2017-10-30,Wakefield to Ou Spiit Wind Farm 138 KV,L:9608:9609:138,1.0,True,Claypool Hill to Coal Crk 138 KV,L:9562:9603:138,107.2,597.0,7.5,106.7,fields,Reconductor line,921000.0,4000.0
Q16-0675,2017-10-30,Seattle City North Substation to Wakeield 138 KV L,L:9563:9609:138,1.0,True,Claypool Hill Substation to Coal Crk 138 KV,L:9562:9603:138,106.7,612.0,7.5,106.3,fields,Reconductor line,9815000.0,43000.0
Q16-0675,2017-10-30,Mckinley Wind Park to Boscobel Muni 138 KV,L:17761:18413:138,1.0,True,North Dublin to Flor E 345 KV,L:9625:17626:345,106.6,215.0,5.7,105.6,fields,Reconductor line,712000.0,13000.0
Q16-0675,2017-10-30,Mckinley Wind Park to Apison Pike 138 KV,L:18413:18414:138,1.0,True,Flora East to N Dublin 345 KV,L:9625:17626:345,106.6,213.0,5.7,105.6,fields,Reconductor line,2291000.0,41000.0
Q16-0675,2017-10-30,Ou Spirit Wind Farm to Abingdon 138 KV,L:9608:9611:138,0.9988300039113619,False,Claypool Hill to Coal Creek 138 KV Line,L:9562:9603:138,106.6,307.0,5.4,105.9,fields,Reconductor line,1009000.0,6000.0
Q16-0675,2017-10-30,Dickens to Landsville 138 KV,L:9560:9561:138,1.0,True,John Sevier to N Dublin 345 KV,L:9625:16877:345,106.5,404.0,42.9,102.7,fields,Reconductor line,1161000.0,50000.0
Q16-0675,2017-10-30,Coulee Ave to Lovely 138 KV,L:17677:17754:138,1.0,True,North Point to Ragland Substation 345 KV,L:18299:18399:345,106.5,394.0,11.7,105.4,fields,Reconductor line,2529000.0,16000.0
Q16-0675,2017-10-30,Coulee Ave to Ft Dodge 138 KV,L:17754:17755:138,1.0,True,N Pt to Ragland 345 KV L,L:18299:18399:345,106.1,401.0,11.7,105.1,fields,Reconductor line,1070000.0,7000.0
Q16-0675,2017-10-30,Sherwood Forest Substation to Dickens 138 KV Line,L:9256:9560:138,1.0,True,N Dublin to John Sevier 345 KV,L:9625:16877:345,106.1,413.0,42.9,102.4,fields,Reconductor line,4779000.0,204000.0
Q16-0675,2017-10-30,Ft Ddge Substation to Sidney Coal 138 KV,L:17755:18416:138,1.0,True,N Pt to Ragland 345 KV,L:18299:18399:345,105.4,417.0,11.7,104.4,fields,Reconductor line,1900000.0,12000.0
Q16-0675,2017-10-30,Evergreen to Boscobel Muni 138 KV,L:17761:18412:138,1.0,True,N Dublin to Flora E Substation 345 KV line,L:9625:17626:345,105.1,222.0,5.7,104.2,fields,Reconductor line,3018000.0,54000.0
Q16-0675,2017-10-30,Ou Spirit Wind Farm to Friendswood 138 KV,L:9608:16807:138,1.0,True,Ou Spirit Wind Farm to Abingdon Substation 138 KV,L:9608:9611:138,104.6,261.0,15.2,102.5,fields,Reconductor line,868000.0,14000.0
Q16-0675,2017-10-30,The Dalles to Pyote 138 KV line,L:9612:16805:138,1.0,True,Rosebud Crk to Elverta-Cherrybrooke 138 KV,L:9257:9613:138,103.4,233.0,7.3,102.3,fields,Reconductor line,2560000.0,24000.0
Q16-0675,2017-10-30,Abingdon to Elverta-Cherrybrooke Substation 138 KV,L:9611:9613:138,1.0,True,Claypool Hill to Coal Crk 138 KV,L:9562:9603:138,102.9,349.0,12.9,101.6,fields,Reconductor line,2454000.0,25000.0
Q16-0675,2017-10-30,Baker to W Paintsville 345 KV,L:17570:17860:345,1.0,True,N Poit to Ragland 345 KV,L:18299:18399:345,102.3,1099.0,13.1,101.9,fields,Reconductor line,33041000.0,225000.0
Q16-0691,2017-10-21,Nola / Mallard 138 KV,L:5573:5826:138,1.0,True,Rex Brown / Mallard 345 KV Line,L:5824:5826:345,169.9,279.0,78.4,,table,Rebuild line with higher-capacity conductor,1758000.0,1758000.0
Q16-0691,2017-10-21,Mallard 138/1 kV Transformer,X:5826:138:1,1.0,True,Mallard / Rex Brown 345 KV Line,L:5824:5826:345,130.9,474.0,100.0,,table,Replace transformer with higher-rated unit,3491000.0,3491000.0
Q16-0691,2017-10-21,Mallard 345/1 kV Transformer Bank,X:5826:345:1,1.0,True,Rex Brown / Mallard 345 KV,L:5824:5826:345,108.1,574.0,100.0,,table,Replace transformer with higher-rated unit,20665000.0,20665000.0
Q16-0691,2017-10-21,Nola / Destileri A Serralles 138 KV,L:5573:5820:138,1.0,True,Mallard / Rex Brown 345 KV,L:5824:5826:345,103.6,212.0,38.8,,table,Reconductor line,868000.0,868000.0
Q16-0691,2017-10-21,Manchaca / Willow Glen 138 KV,L:5815:5816:138,1.0,True,Mallard 138 kV/1 kV Transformer Bank,X:5826:138:1,100.7,243.0,7.1,,table,Reconductor line,672000.0,279000.0
Q16-0691,2017-10-21,Front St / Deans 138 KV,L:5574:5586:138,1.0,True,Mallard / Rex Brown 345 KV,L:5824:5826:345,100.6,166.0,39.7,,table,Reconductor line,2390000.0,2390000.0
Q16-0707,2017-10-26,Turner Rd to Elko 138.0 kV,L:9741:9999:138,1.0,True,Anasco 6101 345/138kV XFMR,X:9816:345:138,135.4,294.0,82.8,77.6,fields,Rebuild line with higher-capacity conductor,4112000.0,2997000.0
Q16-0707,2017-10-26,Tyler to Turner Rd 138.0 kV line,L:9741:10267:138,0.9993821349444442,False,Anasco 6101 345/138kV Autotransformer,X:9816:345:138,130.9,324.0,82.8,78.6,fields,Rebuild line with higher-capacity conductor,7748000.0,5647000.0
Q16-0707,2017-10-26,Elko to Jameson Substation 138.0 kV,L:9742:9999:138,1.0,True,Anasco 6101 345-138 kV Auto,X:9816:345:138,121.8,200.0,100.0,19.3,fields,Rebuild line with higher-capacity conductor,8418000.0,8418000.0
Q16-0707,2017-10-26,Anasco 6101 Substation 345-138 kV Autotransformer,X:9816:345:138,1.0,True,Turner Rd to Tyler 138.0 kV,L:9741:10267:138,115.2,363.0,89.2,64.8,fields,Replace transformer with higher-rated unit,11864000.0,8833000.0
Q16-0707,2017-10-26,Jameson to Anasco 6101 138.0 kV Line,L:9742:9816:138,1.0,True,Turner Rd to Tyler 138.0 kV,L:9741:10267:138,112.6,228.0,10.8,102.9,fields,Rebuild line with higher-capacity conductor,1712000.0,447000.0
Q16-0707,2017-10-26,Huntingdon to Kearneyville 345.0 kV,L:8742:17910:345,1.0,True,Five Falls to La Conner 138.0 kV,L:6014:7931:138,109.2,1594.0,5.4,108.5,fields,Reconductor line,18673000.0,336000.0
Q16-0707,2017-10-26,Roanoke Rapds to Gaston 345.0 kV,L:11130:11209:345,1.0,True,Gaston to Miller Redwood 345.0 kV,L:9725:11209:345,105.6,1314.0,8.8,104.2,fields,Reconductor line,5626000.0,163000.0
Q16-0707,2017-10-26,Gaston to Miller Redwood 345.0 kV,L:9725:11209:345,1.0,True,Roanoke Rapids to Gaston 345.0 kV,L:11130:11209:345,104.5,1322.0,8.7,103.2,fields,Reconductor line,33160000.0,987000.0
Q16-0707,2017-10-26,Walthall to Tanners Lake 138.0 kV,L:9770:9780:138,1.0,True,Baraga Vlg to Uknown 138.0 kV Line,L:9793:9832:138,102.9,247.0,8.4,95.9,fields,Reconductor line,1825000.0,209000.0
Q16-0707,2017-10-26,Moonshine to Person Substation 345.0 kV,L:9335:11146:345,1.0,True,Leesville to Clover 345.0 kV line,L:9667:9669:345,102.1,1818.0,5.7,101.4,fields,Reconductor line,35766000.0,1016000.0
Q15-0526,2017-11-27,REEDURBAN to TIMKEN 100 KV line,L:20158:20159:100,1.0,True,SAWTELLE to REEDURBAN 100 KV Line,L:20158:20164:100,132.5,105.0,72.4,,table,Rebuild line with higher-capacity conductor,3720000.0,3720000.0
Q15-0526,2017-11-27,W MIDDLETON to MARICOPA 100 KV,L:20155:20179:100,1.0,True,KNOX to AQUALINDA SUBSTATION 230 KV,L:18827:19676:230,101.5,116.0,28.9,,table,Reconductor line,1021000.0,1021000.0
Q15-0531,2017-11-15,City Pt / Vedder 138 KV,L:9167:9278:138,1.0,True,Sta G / Clover 345 KV,L:9276:9669:345,314.6,160.0,41.5,273.7,fields,Rebuild line with higher-capacity conductor,6933000.0,2498000.0
Q15-0531,2017-11-15,Coygen / City Pt 138 KV line,L:9166:9167:138,1.0,True,Clover Substation / Sta G 345 KV,L:9276:9669:345,308.4,164.0,41.5,268.6,fields,Rebuild line with higher-capacity conductor,9992000.0,3600000.0
Q15-0531,2017-11-15,Coygen / Deen 138 KV L,L:9159:9166:138,1.0,True,Station G / Clover 345 KV line,L:9276:9669:345,272.5,190.0,41.5,238.0,fields,Rebuild line with higher-capacity conductor,4356000.0,1569000.0
Q15-0531,2017-11-15,Booneville / Borger 138 KV Line,L:9119:9275:138,1.0,True,Station G / Clover 345 KV,L:9276:9669:345,106.5,346.0,7.0,103.3,fields,Reconductor line,13504000.0,8693000.0
Q15-0531,2017-11-15,Macks Inn / Borger 138 KV Line,L:9163:9275:138,1.0,True,Station G / Clover 345 KV,L:9276:9669:345,105.3,368.0,7.0,102.3,fields,Reconductor line,10793000.0,6948000.0
Q15-0531,2017-11-15,Deen / Coso 1-3 138 KV line,L:9159:9274:138,1.0,True,Deen Substation / Coygen 138 KV L,L:9159:9166:138,104.5,161.0,37.3,67.9,fields,Reconductor line,5941000.0,3828000.0
Q15-0542,2017-12-02,Forward – Hunter 138 kV,L:9903:10063:138,1.0,True,Pomona Heights 345-1 kV Auto,X:9915:345:1,125.2,212.0,33.7,83.4,fields,Rebuild line with higher-capacity conductor,2568000.0,2568000.0
Q15-0542,2017-12-02,Forward Substation – Ellerbe Road 138 kV,L:9872:9903:138,1.0,True,Pomona Hts 345/1kV Autotransformer,X:9915:345:1,123.4,204.0,33.7,80.0,fields,Rebuild line with higher-capacity conductor,11995000.0,11995000.0
Q15-0542,2017-12-02,Cia – Alto 138 kV,L:8705:9705:138,1.0,True,Cia – West Lebanon 138 kV,L:8705:9887:138,118.8,267.0,8.4,110.6,fields,Rebuild line with higher-capacity conductor,1840000.0,687000.0
Q15-0542,2017-12-02,Cia – Air Force Base 138 kV Line 2,L:8705:9880:138,1.0,True,Cia – Air Force Base Substation 138 kV Circuit 1,L:8705:9880:138,115.5,308.0,8.1,108.6,fields,Rebuild line with higher-capacity conductor,2172000.0,776000.0
Q15-0542,2017-12-02,Alumax Substation – Quaker Hill 138 kV,L:8842:9856:138,1.0,True,Alumax – Quaker Hill 138 kV Line 2,L:8842:9856:138,115.2,441.0,14.1,106.8,fields,Reconductor line,619000.0,441000.0
Q15-0542,2017-12-02,Alumax – Air Force Base 138 kV Cir. 2,L:8842:9880:138,1.0,True,Alumax – Air Force Base 138 kV #1,L:8842:9880:138,111.7,352.0,8.4,105.4,fields,Rebuild line with higher-capacity conductor,961000.0,343000.0
Q15-0542,2017-12-02,Alumax – Air Force Base 138 kV,L:8842:9880:138,1.0,True,Alumax Substation – Air Force Base 138 kV Cir. 2,L:8842:9880:138,111.4,353.0,8.4,105.1,fields,Rebuild line with higher-capacity conductor,961000.0,343000.0
Q15-0542,2017-12-02,Cia – Air Force Base 138 kV Line 1,L:8705:9880:138,1.0,True,Air Force Base – Cia 138 kV Line 2,L:8705:9880:138,111.1,320.0,8.1,104.5,fields,Rebuild line with higher-capacity conductor,2172000.0,776000.0
Q15-0542,2017-12-02,Alumax – Quaker Hill Substation 138 kV,L:8842:9856:138,1.0,True,Alumax – Quaker Hill 138 kV Line 1,L:8842:9856:138,109.8,463.0,14.1,101.8,fields,Reconductor line,619000.0,441000.0
Q15-0542,2017-12-02,Fruitridge & S. Land Park – Clark Substation 138 kV,L:9862:9916:138,1.0,True,Kingsberry 345 kV/138 kV Transformer,X:8876:345:138,108.9,243.0,17.8,89.7,fields,Reconductor line,1492000.0,1492000.0
Q15-0542,2017-12-02,Pomona Hts Substation – Clark 138 kV,L:9915:9916:138,1.0,True,Kingsberry 345/138 kV TX,X:8876:345:138,103.6,286.0,17.8,87.4,fields,Reconductor line,1516000.0,1516000.0
Q15-0542,2017-12-02,West Lebanon – Cia 138 kV,L:8705:9887:138,1.0,True,Alto – Cia 138 kV,L:8705:9705:138,101.3,245.0,5.1,95.9,fields,Reconductor line,673000.0,258000.0
Q15-0542,2017-12-02,Pangborn – Colesville 138 kV,L:8898:9062:138,1.0,True,Ina 345-138 kV TX,X:8897:345:138,100.1,476.0,5.6,97.0,fields,Reconductor line,404000.0,52000.0
Q15-0545,2017-11-27,Jacks Crk 100/1 kV Transformer Bank,X:19048:100:1,1.0,True,East Marysville-Jacks Crk 230kV Line,L:18854:19048:230,235.8,172.0,27.5,,table,Replace transformer with higher-rated unit,3206000.0,2904000.0
Q15-0545,2017-11-27,Jacks Crk 230/1 kV Auto,X:19048:230:1,1.0,True,East Marysville-Jacks Crk 230kV,L:18854:19048:230,228.0,179.0,27.5,,table,Replace transformer with higher-rated unit,4706000.0,4263000.0
Q15-0545,2017-11-27,Jacks Creek-Port Edwards Mill Substation 100kV,L:19045:19048:100,1.0,True,East Marysville-Jacks Crk 230kV,L:18854:19048:230,190.9,133.0,18.5,,table,Rebuild line with higher-capacity conductor,3241000.0,2931000.0
Q15-0545,2017-11-27,East Marysville-Jacks Creek 230kV,L:18854:19048:230,1.0,True,Allendale Biomass-Galevile 230kV,L:18714:18773:230,176.9,542.0,84.2,,table,Rebuild line with higher-capacity conductor,50983000.0,43293000.0
Q15-0545,2017-11-27,East Marysville 100/1kV Transformer,X:18854:100:1,0.9978715714070288,True,E Marysville-Reedy Crk 230kV,L:18854:19565:230,163.7,200.0,13.9,,table,Replace transformer with higher-rated unit,3837000.0,3455000.0
Q15-0545,2017-11-27,East Marysville 230-1 kV Transformer,X:18854:230:1,0.9978715714070288,True,E Marysville-Reedy Crk 230kV line,L:18854:19565:230,154.2,213.0,13.9,,table,Replace transformer with higher-rated unit,8436000.0,7596000.0
Q15-0545,2017-11-27,Galeville-Allendale Biomass 230kV Line,L:18714:18773:230,1.0,True,Jacks Crk-E Marysville 230kV,L:18854:19048:230,148.1,535.0,72.5,,table,Rebuild line with higher-capacity conductor,43809000.0,36373000.0
Q15-0545,2017-11-27,Pioneer Generating Station-Rocky River 100kV line,L:19120:19121:100,1.0,True,Reedy Crk-E Marysville 230kV L,L:18854:19565:230,124.9,146.0,6.0,,table,Rebuild line with higher-capacity conductor,2303000.0,2303000.0
Q15-0545,2017-11-27,E Marysville-Rocky Riv 100kV,L:18854:19121:100,1.0,True,E Marysville-Reedy Crk 230kV,L:18854:19565:230,121.3,165.0,6.0,,table,Rebuild line with higher-capacity conductor,11492000.0,11492000.0
Q15-0545,2017-11-27,Reedy Crk-E Marysville Substation 230kV L,L:18854:19565:230,1.0,True,Cedar Hill-Fishhawk 500kV,L:18862:19134:500,119.4,953.0,38.5,,table,Rebuild line with higher-capacity conductor,44929000.0,21918000.0
Q15-0545,2017-11-27,Rosenberg-Jacks Crk 100kV,L:18909:19048:100,1.0,True,East Marysville-Jacks Crk 230kV,L:18854:19048:230,112.7,122.0,9.0,,table,Rebuild line with higher-capacity conductor,7836000.0,7115000.0
Q15-0545,2017-11-27,Radfords Run Wind Farm-Rosenberg 100kV,L:18909:19278:100,1.0,True,East Marysville-Jacks Crk 230kV,L:18854:19048:230,111.1,120.0,9.0,,table,Rebuild line with higher-capacity conductor,16419000.0,14909000.0
Q15-0545,2017-11-27,ForestAvenue Station-Port Edwards Mill 100kV,L:18912:19045:100,0.9083984017793487,False,E Maysville-Jacks Creek 230kV,L:18854:19048:230,109.4,112.0,11.7,,table,Reconductor line,1959000.0,1771000.0
Q15-0545,2017-11-27,Galeville-Jacks Crk 230kV,L:18773:19048:230,1.0,True,E Marysville-Jacks Crk Substation 230kV,L:18854:19048:230,103.2,607.0,72.5,,table,Reconductor line,29858000.0,28724000.0
Q15-0545,2017-11-27,Sgarloaf-E Marysville 100kV,L:18854:18856:100,1.0,True,Reedy Crk-East Marysville 230kV,L:18854:19565:230,102.9,124.0,7.9,,table,Reconductor line,464000.0,464000.0
Q16-0566,2017-11-23,ROSE HILL to MOREAU 100 kV,L:21764:21784:100,1.0,True,WAYNEDALE to STATE STREET 230 kV L,L:21763:21774:230,138.1,117.0,20.9,,prose_colon,Rebuild line with higher-capacity conductor,2076000.0,924000.0
Q16-0671,2017-11-16,WINTHROP to MORGANTON STATION 5 100 KV,L:22943:22957:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT to FERGUSONAVENUE 100 KV line,L:22338:22941:100,117.6,123.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1183000.0,137000.0
Q16-0671,2017-11-16,FLORIDA POWER DEVELOPMENT to MESSICK 100 KV,L:22966:23500:100,1.0,True,MESSIK to S HOLLAND 100 KV,L:22838:23500:100,108.5,200.0,9.9,,prose_overloaded,Reconductor line,479000.0,56000.0
Q16-0671,2017-11-16,CRETE ENERGY VENTURE LLC to UNIVERSITY PARK N 230 KV,L:23480:23505:230,1.0,True,CRETE ENERGY VENTURE LLC SUBSTATION to JIM CHRISTAL 230 KV,L:22951:23480:230,103.4,430.0,6.5,,prose_overloaded,Reconductor line,4771000.0,70000.0
Q16-0671,2017-11-16,FERGUSON AVENUE to SOUTHEAST CHICAGO ENERGY PROJECT 100 KV,L:22338:22941:100,1.0,True,WINTHROP to FERGUSON AVNUE 100 KV,L:22338:22943:100,102.9,198.0,6.8,,prose_overloaded,Reconductor line,810000.0,94000.0
Q16-0671,2017-11-16,GRONMEYER to SEGS 3 SUBSTATION 100 KV,L:22969:23470:100,1.0,True,SAND RIDGE to SEGS 3 100 KV,L:22839:22969:100,101.6,220.0,7.4,,prose_overloaded,Reconductor line,819000.0,96000.0
Q16-0671,2017-11-16,SOUTH HOLLAND to MESSICK 100 KV,L:22838:23500:100,1.0,True,FLORIDA POWER DEVELOPMENT to MESSICK 100 KV L,L:22966:23500:100,107.1,185.0,8.5,,prose_loss,Reconductor line,160000.0,19000.0
Q16-0671,2017-11-16,SURPRISE to WILDWOOD 100 KV,L:22952:22955:100,1.0,True,GRONMEYER to BALCH 1 100 KV,L:23017:23470:100,107.0,119.0,7.3,,prose_loss,Reconductor line,683000.0,81000.0
Q16-0671,2017-11-16,FLORIDA POWER DEVELOPMENT to SOUTH HOLLAND 100 KV,L:22838:22966:100,1.0,True,MESICK to FLORIDA POWER DEVELOPMENT SUBSTATION 100 KV,L:22966:23500:100,117.6,121.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,1465000.0,171000.0
Q16-0671,2017-11-16,LOWER GRANITE to ALPAUGH 100 KV,L:22965:23028:100,1.0,True,LOWER GRANITE to CRETE ENERGY VENTURE LLC 230 KV L,L:22965:23480:230,109.7,129.0,5.5,,prose_colon,Reconductor line,954000.0,244000.0
Q16-0671,2017-11-16,HOG BAYOU ENERGY CTR to ROBBINS COMMUNITY POWER LLC SUBSTATION 100 KV L,L:22929:22946:100,1.0,True,LOWER GRANITE to CRETE ENEGY VENTURE LLC 230 KV,L:22965:23480:230,107.1,155.0,5.6,,prose_colon,Reconductor line,543000.0,63000.0
Q16-0671,2017-11-16,HEGEWISCH to SURPRISE 100 KV,L:22952:22963:100,1.0,True,BALH 1 to GRONMEYER 100 KV,L:23017:23470:100,103.8,172.0,7.3,,prose_colon,Reconductor line,394000.0,47000.0
Q16-0671,2017-11-16,ARBORS to RIV MILL 100 KV Circuit 1,L:22325:23027:100,1.0,True,RIVER MILL to ARBORS 100 KV Ckt 2,L:22325:23027:100,101.4,219.0,7.3,,prose_colon,Reconductor line,739000.0,87000.0
Q16-0671,2017-11-16,RIVER MILL to ARBORS 100 KV,L:22325:23027:100,1.0,True,ARBORS to RIVER MILL 100 KV #1,L:22325:23027:100,101.4,219.0,7.3,,prose_colon,Reconductor line,739000.0,87000.0
Q16-0671,2017-11-16,ROCK TAVERN 2 to ARBORS 100 KV,L:22967:23027:100,1.0,True,ROCK TAVERN 2 SUBSTATION to VALERIE 100 KV,L:22967:22975:100,100.6,165.0,5.5,,prose_colon,Reconductor line,680000.0,35000.0
Q16-0671,2017-11-16,WINTHROP to FERGUSON AVENUE 100 KV,L:22338:22943:100,1.0,True,FERGUSON AVENUE to SOUTHEAST CHICAGO ENERGY PROJECT 100 KV line,L:22338:22941:100,100.4,189.0,5.5,,prose_colon,Reconductor line,491000.0,57000.0
Q15-0546,2017-12-22,Mount Olive – Westville 138kV,L:17313:17315:138,1.0,True,Huntersville Delivery No 2 – Mount Olive 138kV,L:16969:17313:138,179.9,259.0,100.0,3.4,fields,Rebuild line with higher-capacity conductor,7415000.0,7415000.0
Q15-0546,2017-12-22,Huntersville Delivery No 2 – Mount Olive Substation 138kV line,L:16969:17313:138,1.0,True,Mount Olive – Westville 138kV,L:17313:17315:138,178.1,262.0,100.0,3.4,fields,Rebuild line with higher-capacity conductor,23454000.0,23454000.0
Q15-0546,2017-12-22,Huntersvile Delivery No 2 – S Batesville 138kV,L:16969:16974:138,1.0,True,Mount Olive – Westville Substation 138kV L,L:17313:17315:138,138.8,253.0,43.1,57.9,fields,Rebuild line with higher-capacity conductor,10728000.0,10506000.0
Q15-0546,2017-12-22,Se Polk – Edgar 138kV,L:17174:17182:138,0.9969780332831395,False,Lore – Sapony Substation 138kV,L:17176:17179:138,115.1,174.0,23.4,51.1,fields,Rebuild line with higher-capacity conductor,10950000.0,5188000.0
Q15-0546,2017-12-22,Edgar Substation – Geysers Tap 3 138kV line,L:17182:17633:138,1.0,True,Lore – Sapony Substation 138kV,L:17176:17179:138,109.0,201.0,23.4,53.4,fields,Reconductor line,5362000.0,2541000.0
Q15-0546,2017-12-22,Westville – Geysers Tap 3 138kV,L:17315:17633:138,1.0,True,Lore – Sapony 138kV Line,L:17176:17179:138,108.6,204.0,23.4,53.9,fields,Reconductor line,5127000.0,2429000.0
Q16-0574,2017-12-20,Clearwater - Mountain Lake 138 KV Line,L:9743:9810:138,1.0,True,Shively - Geysers Tap 2 138 KV,L:9744:10265:138,119.6,238.0,5.9,,table,Rebuild line with higher-capacity conductor,5404000.0,1170000.0
Q16-0574,2017-12-20,Gaston 138/69kV Transformer Bank,X:11209:138:69,0.998474953668886,True,Gaston 345/138 kV Transformer,X:11209:345:138,117.6,137.0,13.1,,table,Replace transformer with higher-rated unit,4091000.0,1107000.0
Q16-0574,2017-12-20,Walthall - Tanners Lake 138 KV,L:9770:9780:138,1.0,True,Baraga Vlg - Uknown 138 KV,L:9793:9832:138,117.4,247.0,5.7,,table,Rebuild line with higher-capacity conductor,4974000.0,571000.0
Q16-0574,2017-12-20,Gaston 345/138 kV XFMR,X:11209:345:138,0.998474953668886,True,Sherman Road - Colton 138 KV,L:9729:9829:138,114.3,892.0,81.5,,table,Replace transformer with higher-rated unit,32638000.0,7518000.0
Q16-0574,2017-12-20,Gaston - Beach Havn Substation 138 KV,L:9727:11209:138,1.0,True,Sherman Rd - Colton 138 KV,L:9729:9829:138,113.9,1122.0,100.0,,table,Rebuild line with higher-capacity conductor,7751000.0,1786000.0
Q16-0574,2017-12-20,Mtn Lake Substation - Waldron 138 KV,L:9810:9815:138,1.0,True,Shively - Geysers Tap 2 138 KV,L:9744:10265:138,113.6,222.0,5.9,,table,Rebuild line with higher-capacity conductor,1751000.0,379000.0
Q16-0574,2017-12-20,Beach Haven - Lawrenceville 138 KV,L:9727:9728:138,1.0,True,Colton - Sherman Road 138 KV,L:9729:9829:138,113.5,1137.0,100.0,,table,Rebuild line with higher-capacity conductor,11562000.0,2663000.0
Q16-0574,2017-12-20,Sherman Rd Substation - Sechelt 138 KV Line,L:9829:9837:138,1.0,True,Beach Haven - Lawrenceville Substation 138 KV L,L:9727:9728:138,112.9,1134.0,100.0,,table,Rebuild line with higher-capacity conductor,9342000.0,2152000.0
Q16-0574,2017-12-20,Sherman Road - Colton 138 KV,L:9729:9829:138,1.0,True,Lawrenceville - Beach Haven 138 KV,L:9727:9728:138,112.7,1145.0,100.0,,table,Rebuild line with higher-capacity conductor,19065000.0,4392000.0
Q16-0574,2017-12-20,Geysers Tap 2 - Sively 138 KV L,L:9744:10265:138,1.0,True,Clearwater - Tyler 138 KV line,L:9743:10267:138,111.6,257.0,5.9,,table,Rebuild line with higher-capacity conductor,785000.0,169000.0
Q16-0574,2017-12-20,Sechelt - Baraga Vlg 138 KV,L:9793:9837:138,1.0,True,Beach Haven - Lawrenceville 138 KV,L:9727:9728:138,111.4,1072.0,78.6,,table,Rebuild line with higher-capacity conductor,6620000.0,1523000.0
Q16-0574,2017-12-20,Ft White Substation - Sechelt 138 KV Line,L:9830:9837:138,1.0,True,Sechelt - Baraga Vlg 138 KV,L:9793:9837:138,111.2,350.0,29.3,,table,Rebuild line with higher-capacity conductor,14689000.0,2861000.0
Q16-0574,2017-12-20,Fort White - Acec Arrowhead 138 KV line,L:9719:9830:138,1.0,True,Baraga Vlg - Sechelt 138 KV,L:9793:9837:138,108.4,355.0,29.3,,table,Reconductor line,3652000.0,711000.0
Q16-0574,2017-12-20,Clearwater - Tyler 138 KV,L:9743:10267:138,1.0,True,Geysers Tap 2 - Shively 138 KV,L:9744:10265:138,106.6,293.0,5.9,,table,Reconductor line,204000.0,44000.0
Q16-0574,2017-12-20,Menomonie Substation - Acec Arrowhead 138 KV,L:9471:9719:138,1.0,True,Baraga Vlg - Sechelt 138 KV,L:9793:9837:138,105.5,360.0,29.3,,table,Reconductor line,2994000.0,583000.0
Q16-0574,2017-12-20,Harrowgate - Tanners Lake 138 KV,L:9780:9781:138,1.0,True,Baraga Vlg - Uknown 138 KV,L:9793:9832:138,102.3,376.0,8.6,,table,Reconductor line,1052000.0,142000.0
Q16-0574,2017-12-20,Mecklenburg Power Sta - Station G Substation 345 KV,L:9276:9650:345,1.0,True,Station G Substation - Clover 345 KV,L:9276:9669:345,101.5,2434.0,16.0,,table,Reconductor line,49983000.0,2539000.0
Q16-0596,2017-12-26,Kings River-Sherwood 138 kV,L:6086:6096:138,1.0,True,Ontelaunee Energy Ctr-Hospital Distrito 7003 Substation 345 kV,L:6088:7134:345,122.9,207.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2793000.0,467000.0
Q16-0596,2017-12-26,W Lafayette 138 kV/1 kV Auto,X:7138:138:1,0.9976966791816934,True,Wheelabrator Frackille Energy-W Lafayette 345 kV,L:7138:7144:345,114.0,307.0,20.6,,prose_overloaded,Replace transformer with higher-rated unit,3206000.0,3206000.0
Q16-0596,2017-12-26,Borel Substation-Florida Avenue Substation 138 kV,L:6102:6106:138,1.0,True,Folsom Prison-West Lafayette 345 kV,L:6052:7138:345,113.4,268.0,42.3,,prose_overloaded,Rebuild line with higher-capacity conductor,17956000.0,17956000.0
Q16-0596,2017-12-26,Kings River-Crawfish River 138 kV Line,L:6086:6104:138,1.0,True,Hospital Distrito 7003-Ontelaunee Energy Ctr 345 kV line,L:6088:7134:345,106.4,232.0,8.6,,prose_overloaded,Reconductor line,664000.0,151000.0
Q16-0596,2017-12-26,Crawfish River-Port Allen La 138 kV,L:6103:6104:138,1.0,True,Hospital Distrito 7003-Ontelaunee Energy Ctr 345 kV,L:6088:7134:345,104.1,182.0,16.2,,prose_overloaded,Reconductor line,2573000.0,1277000.0
Q16-0596,2017-12-26,Borel-Fourth Avenue 138 kV L,L:6098:6102:138,1.0,True,West Lafayette Substation-Folsom Prison 345 kV,L:6052:7138:345,111.0,258.0,42.3,,prose_loss,Rebuild line with higher-capacity conductor,5510000.0,5510000.0
Q16-0596,2017-12-26,Fourth Avenue-Port Allen La 138 kV Line,L:6098:6103:138,1.0,True,Folsom Prison-West Lafayette 345 kV,L:6052:7138:345,109.9,252.0,42.3,,prose_loss,Reconductor line,1130000.0,1130000.0
Q16-0596,2017-12-26,Simpson Lumber-Florida Avenue 138 kV,L:6091:6106:138,0.9998564471762343,False,Folsom Prison-W Lafayette 345 kV line,L:6052:7138:345,111.3,279.0,42.3,,prose_colon,Rebuild line with higher-capacity conductor,2153000.0,2153000.0
Q16-0619,2018-01-02,Lower Granite to Crete Energy Venture Llc 230.0 kV line,L:22965:23480:230,1.0,True,Lower Granite to Manlove-Folsom 230.0 kV,L:22965:23455:230,163.9,700.0,65.0,,table,Rebuild line with higher-capacity conductor,14464000.0,4118000.0
Q16-0619,2018-01-02,Manlove-Folsom to Lower Granite 230.0 kV,L:22965:23455:230,1.0,True,Lower Granite to Crete Energy Venture Llc Substation 230.0 kV,L:22965:23480:230,146.7,717.0,61.4,,table,Rebuild line with higher-capacity conductor,22251000.0,6348000.0
Q16-0619,2018-01-02,Hegewisch to Florida Power Development 100.0 kV,L:22963:22966:100,1.0,True,Balch 1 to Grnmeyer 100.0 kV,L:23017:23470:100,125.9,151.0,6.9,,table,Rebuild line with higher-capacity conductor,1984000.0,431000.0
Q16-0619,2018-01-02,Manlove-Folsom to Lincoln 230.0 kV,L:23455:23506:230,1.0,True,Crete Energy Venture Llc to Lower Granite 230.0 kV Line,L:22965:23480:230,125.1,617.0,48.2,,table,Rebuild line with higher-capacity conductor,21914000.0,6025000.0
Q16-0619,2018-01-02,Valerie to Wellsille 100.0 kV,L:22975:23032:100,1.0,True,Lower Granite to Crete Energy Venture Llc 230.0 kV,L:22965:23480:230,121.2,377.0,14.4,,table,Rebuild line with higher-capacity conductor,2922000.0,657000.0
Q16-0619,2018-01-02,Rock Tavern 2 Substation to Valerie 100.0 kV,L:22967:22975:100,1.0,True,Lower Granite to Crete Energy Venture Llc 230.0 kV,L:22965:23480:230,119.8,394.0,14.4,,table,Rebuild line with higher-capacity conductor,1663000.0,374000.0
Q16-0619,2018-01-02,Wellsville to Wilkins Substation 100.0 kV,L:23032:23074:100,1.0,True,Lower Granite to Crete Energy Venture Llc 230.0 kV,L:22965:23480:230,119.6,135.0,8.5,,table,Rebuild line with higher-capacity conductor,1745000.0,429000.0
Q16-0619,2018-01-02,Gronmeyer to Balch 1 100.0 kV,L:23017:23470:100,1.0,True,Segs 3 Substation to Messick 100.0 kV Line,L:22969:23500:100,117.9,273.0,9.2,,table,Rebuild line with higher-capacity conductor,2330000.0,504000.0
Q16-0619,2018-01-02,Gronmeyer to Lansing 100.0 kV,L:22968:23470:100,1.0,True,Sand Ridge to Segs 3 100.0 kV,L:22839:22969:100,110.7,378.0,10.0,,table,Rebuild line with higher-capacity conductor,1330000.0,288000.0
Q16-0619,2018-01-02,Sand Ridge to Segs 3 Substation 100.0 kV,L:22839:22969:100,1.0,True,Lansing to Gronmeyer 100.0 kV,L:22968:23470:100,109.6,325.0,8.4,,table,Reconductor line,362000.0,78000.0
Q16-0619,2018-01-02,Segs 3 to Messick 100.0 kV,L:22969:23500:100,1.0,True,Balch 1 to Gronmeyer 100.0 kV line,L:23017:23470:100,109.1,265.0,6.9,,table,Reconductor line,814000.0,177000.0
Q16-0619,2018-01-02,River Mill to Sand Ridge 100.0 kV,L:22325:22839:100,1.0,True,Gronmeyer to Lansing 100.0 kV line,L:22968:23470:100,107.0,281.0,6.4,,table,Reconductor line,406000.0,88000.0
Q16-0619,2018-01-02,Rock Tavern 2 to Lower Granite 100.0 kV Line 2,L:22965:22967:100,1.0,True,Lower Granite Substation to Rock Tavern 2 100.0 kV Ckt 1,L:22965:22967:100,106.4,163.0,7.7,,table,Reconductor line,227000.0,35000.0
Q16-0619,2018-01-02,Lansing to Arbors 100.0 kV,L:22968:23027:100,1.0,True,Lasing to Arbors 100.0 kV Circuit 2,L:22968:23027:100,105.1,309.0,6.2,,table,Reconductor line,457000.0,99000.0
Q16-0619,2018-01-02,Lansing Substation to Arbors 100.0 kV Circuit 2,L:22968:23027:100,1.0,True,Arbors to Lansing 100.0 kV Cir. 1,L:22968:23027:100,105.1,309.0,6.2,,table,Reconductor line,457000.0,99000.0
Q16-0619,2018-01-02,Lower Granite to Rock Tavern 2 100.0 kV #1,L:22965:22967:100,1.0,True,Lower Granite to Rock Tavern 2 Substation 100.0 kV Ckt 2,L:22965:22967:100,104.7,166.0,7.7,,table,Reconductor line,227000.0,35000.0
Q16-0619,2018-01-02,Lower Granite 230/100kV Transformer #1,X:22965:230:100,1.0,True,Lower Granite to Crete Energy Venture Llc 230.0 kV,L:22965:23480:230,104.5,250.0,9.7,,table,Replace transformer with higher-rated unit,7283000.0,1955000.0
Q16-0619,2018-01-02,Lower Granite 230/100 kV Auto,X:22965:230:100,1.0,True,Lower Granite to Crete Energy Venture Llc 230.0 kV Line,L:22965:23480:230,104.5,250.0,9.7,,table,Replace transformer with higher-rated unit,7283000.0,1955000.0
Q16-0619,2018-01-02,Lower Granite Substation 230-100 kV Transformer Bank #3,X:22965:230:100,1.0,True,Crete Energy Venture Llc Substation to Lower Granite 230.0 kV,L:22965:23480:230,104.5,250.0,9.7,,table,Replace transformer with higher-rated unit,7283000.0,1955000.0
Q16-0619,2018-01-02,Lower Granite 230-100 kV TX,X:22965:230:100,1.0,True,Crete Energy Venture Llc to Lower Granite Substation 230.0 kV,L:22965:23480:230,104.5,250.0,9.7,,table,Replace transformer with higher-rated unit,7283000.0,1955000.0
Q16-0635,2017-12-20,Poynette / Poole Ph 138.0 kV,L:18647:18648:138,1.0,True,Lakeport / Kernridge 138.0 kV,L:18349:18657:138,108.5,283.0,7.1,,table,Reconductor line,719000.0,719000.0
Q16-0635,2017-12-20,Rindal / Dean Forest 138.0 kV,L:18642:18703:138,1.0,True,South Milford / Wolverine Crk 230.0 kV,L:18687:19524:230,108.2,345.0,33.7,,table,Reconductor line,1917000.0,805000.0
Q16-0635,2017-12-20,Poole Ph / Charca 138.0 kV line,L:18648:18650:138,1.0,True,Lakeport / Kernridge 138.0 kV Line,L:18349:18657:138,106.9,282.0,7.1,,table,Reconductor line,1663000.0,1663000.0
Q16-0635,2017-12-20,Bringhurst Substation / Rindal 138.0 kV,L:18350:18642:138,1.0,True,Progress Energy Electric-Belleview / Lakeport 138.0 kV Line,L:18348:18349:138,104.0,212.0,53.8,,table,Reconductor line,3640000.0,3640000.0
Q16-0635,2017-12-20,Richardsville / Wolverine Crk 138.0 kV,L:18661:19524:138,1.0,True,S Milford / Wolverine Crk 230.0 kV,L:18687:19524:230,103.8,362.0,26.4,,table,Reconductor line,1163000.0,415000.0
Q16-0635,2017-12-20,Villa Prades 1335 / Richardsville 138.0 kV L,L:18659:18661:138,1.0,True,South Milford / Wolverine Creek 230.0 kV,L:18687:19524:230,103.5,369.0,26.4,,table,Reconductor line,4461000.0,1591000.0
Q16-0635,2017-12-20,Dean Forest / Villa Prades 1335 138.0 kV,L:18659:18703:138,1.0,True,S Milford / Wolverine Crk 230.0 kV,L:18687:19524:230,103.1,378.0,26.4,,table,Reconductor line,2019000.0,720000.0
Q16-0687,2017-12-28,SUGARCREEK / BROWNSVILLE INDL.PK 230kV L,L:19054:19130:230,1.0,True,FISHHAWK SUBSTATION / WALSENBURG 500kV,L:19134:19145:500,107.4,629.0,5.3,,table,Reconductor line,7349000.0,622000.0
Q16-0687,2017-12-28,MCLELLAN-BELL / GOODYEAR LAKE PLANT 345kV,L:7253:7389:345,1.0,True,MARTIN LAKES / CIMMARON-E NATAMOS 345kV line,L:7221:7290:345,101.8,1983.0,7.2,,table,Reconductor line,11197000.0,405000.0
Q16-0710,2017-12-17,Little York / Red Hill 138.0 kV,L:9109:9111:138,1.0,True,Sta G / Clover 345.0 kV,L:9276:9669:345,105.9,430.0,6.7,,prose_loss,Reconductor line,1366000.0,63000.0
Q17-0725,2018-01-02,Tucson-Rockport 138 KV,L:7261:7263:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV L,L:8265:8284:500,169.6,308.0,12.3,161.3,fields,Rebuild line with higher-capacity conductor,2064000.0,2064000.0
Q17-0725,2018-01-02,Tucson-Houseville 138 KV,L:7263:7583:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,166.7,319.0,12.3,158.7,fields,Rebuild line with higher-capacity conductor,4013000.0,4013000.0
Q17-0725,2018-01-02,La Pointe-Houseville 138 KV L,L:7388:7583:138,1.0,True,Shoals-Allegheny Energy Units 3 4 & 5 500 KV,L:8265:8284:500,164.7,325.0,12.3,156.9,fields,Rebuild line with higher-capacity conductor,2974000.0,2974000.0
Q17-0725,2018-01-02,Simpson-Georgetown 138 KV,L:7414:7444:138,1.0,True,Ralph Green-Allegheny Hydro No 9 138 KV,L:7433:7689:138,154.1,302.0,27.5,135.4,fields,Rebuild line with higher-capacity conductor,7781000.0,7781000.0
Q17-0725,2018-01-02,Piney Creek Project 345-138 kV Auto,X:8253:345:138,0.9970069338219143,True,Piney Creek Project-San German Tc 6406 345 KV,L:7702:8253:345,153.7,353.0,8.4,148.8,fields,Replace transformer with higher-rated unit,10909000.0,7274000.0
Q17-0725,2018-01-02,Cimmaron-E Natamos-La Pointe 138 KV,L:7290:7388:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,153.4,354.0,12.3,146.2,fields,Rebuild line with higher-capacity conductor,4631000.0,4631000.0
Q17-0725,2018-01-02,Hanville-Rockport 138 KV,L:7261:7428:138,1.0,True,Allegheny Energy Units 3 4 & 5 Substation-Shoals 500 KV,L:8265:8284:500,148.1,211.0,17.7,130.8,fields,Rebuild line with higher-capacity conductor,1823000.0,1823000.0
Q17-0725,2018-01-02,Waterloo-Avra Vly 138 KV,L:7413:7556:138,1.0,True,West Cedar-Dierks 138 KV,L:7588:7589:138,146.8,206.0,10.6,136.1,fields,Rebuild line with higher-capacity conductor,5660000.0,5660000.0
Q17-0725,2018-01-02,Georgetown-Siphon Drop 138 KV line,L:7444:7560:138,1.0,True,Kalamazoo-San Juan-Piney Crk Project 500 KV,L:7105:8253:500,146.3,228.0,50.4,100.6,fields,Rebuild line with higher-capacity conductor,4379000.0,4379000.0
Q17-0725,2018-01-02,Dleville-Siphon Drop 138 KV L,L:7420:7560:138,1.0,True,Kalamazoo-San Juan-Piney Crk Project 500 KV Line,L:7105:8253:500,143.2,231.0,50.4,98.0,fields,Rebuild line with higher-capacity conductor,2064000.0,2064000.0
Q17-0725,2018-01-02,Ralph Green-Allegheny Hydro No 9 138 KV line,L:7433:7689:138,1.0,True,Georgetown-Simpson 138 KV Line,L:7414:7444:138,141.1,283.0,13.6,131.2,fields,Rebuild line with higher-capacity conductor,10938000.0,10938000.0
Q17-0725,2018-01-02,Hanville-Horseshoe 138 KV,L:7428:7559:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,138.3,220.0,17.7,121.7,fields,Rebuild line with higher-capacity conductor,4172000.0,4172000.0
Q17-0725,2018-01-02,Waterloo-Catawba 2 138 KV,L:7412:7413:138,1.0,True,W Cedar-Dierks 138 KV,L:7588:7589:138,136.5,218.0,10.6,126.4,fields,Rebuild line with higher-capacity conductor,4347000.0,4347000.0
Q17-0725,2018-01-02,Lions Rd 345/138 kV Auto,X:7555:345:138,0.9980966928783007,True,Lions Rd-Piney Crk Project 500 KV Line,L:7555:8253:500,134.4,381.0,9.3,129.4,fields,Replace transformer with higher-rated unit,17629000.0,17629000.0
Q17-0725,2018-01-02,Shoals-Horseshoe 138 KV Line,L:7559:8284:138,1.0,True,Shoals-Allegheny Energy Units 3 4 & 5 500 KV,L:8265:8284:500,134.4,224.0,17.7,118.1,fields,Rebuild line with higher-capacity conductor,3052000.0,3052000.0
Q17-0725,2018-01-02,Simpson Substation-Spicewood 138 KV,L:7414:7445:138,1.0,True,Ralph Green-Allegheny Hydro No 9 138 KV,L:7433:7689:138,129.5,289.0,15.5,118.4,fields,Rebuild line with higher-capacity conductor,2409000.0,2409000.0
Q17-0725,2018-01-02,Cranberry 500/345 kV Transformer Bank,X:7564:500:345,0.9973015284317888,True,Martin Lakes-Bauer 345 KV,L:7184:7221:345,125.2,728.0,5.2,123.7,fields,Replace transformer with higher-rated unit,19494000.0,5536000.0
Q17-0725,2018-01-02,West Cedar-Dirks 138 KV Line,L:7588:7589:138,1.0,True,Avra Vly-Waterloo 138 KV,L:7413:7556:138,124.1,225.0,9.0,115.8,fields,Rebuild line with higher-capacity conductor,5013000.0,5013000.0
Q17-0725,2018-01-02,Pelham-Handsome Lake 138 KV line,L:7567:8246:138,1.0,True,Callaway-Whiteside 138 KV,L:7574:8088:138,115.6,180.0,6.2,108.4,fields,Rebuild line with higher-capacity conductor,11033000.0,4977000.0
Q17-0725,2018-01-02,Catawba 2-Spicewood 138 KV,L:7412:7445:138,1.0,True,Piney Creek Project-Lions Road 500 KV,L:7555:8253:500,115.1,346.0,11.1,108.5,fields,Rebuild line with higher-capacity conductor,6736000.0,6736000.0
Q17-0725,2018-01-02,Ralph Green-Spiceood 138 KV L,L:7433:7445:138,1.0,True,Simpson-Georgetwn 138 KV line,L:7414:7444:138,109.1,195.0,7.9,100.7,fields,Reconductor line,3389000.0,3389000.0
Q17-0725,2018-01-02,Pelham-Madison-Kenneth 138 KV line,L:7567:7683:138,1.0,True,Whiteside-Callaway 138 KV L,L:7574:8088:138,108.7,187.0,6.2,101.9,fields,Reconductor line,2871000.0,1295000.0
Q17-0725,2018-01-02,Vegas-Himes 138 KV,L:7572:7578:138,1.0,True,Pelham-Handsome Lake 138 KV,L:7567:8246:138,106.1,172.0,6.1,98.8,fields,Reconductor line,1291000.0,1291000.0
Q17-0725,2018-01-02,Dierks-Lionsroad 138 KV,L:7555:7588:138,1.0,True,Waterloo-Avra Vly 138 KV line,L:7413:7556:138,105.4,219.0,6.9,98.9,fields,Reconductor line,3465000.0,3465000.0
Q17-0725,2018-01-02,5069 Univ. Catolica-Powers 138 KV,L:7571:7582:138,1.0,True,Lions Rd 345/138 kV Autotransformer,X:7555:345:138,104.5,207.0,7.4,97.0,fields,Reconductor line,1459000.0,1459000.0
