project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0726,2017-12-20,Power Inn-Geneva Pointe-Nottngham 100 KV,L:19740:19919:100,1.0,True,Sun Valley-Nottingham 100 KV,L:19740:19748:100,120.4,111.0,5.8,,table,Rebuild line with higher-capacity conductor,2116000.0,2116000.0
Q17-0726,2017-12-20,Eagle Eye-Brigatano 100 KV Cir. 2,L:19733:19753:100,1.0,True,Eagle Eye-Brigatano 100 KV Line 1,L:19733:19753:100,108.6,150.0,5.9,,table,Reconductor line,353000.0,353000.0
Q17-0726,2017-12-20,Hills-Genoa 100 KV,L:20204:20205:100,1.0,True,Spring Draw-Ravenna 500 KV Line,L:19719:20097:500,105.3,127.0,6.0,,table,Reconductor line,779000.0,189000.0
Q17-0726,2017-12-20,Eagle Eye-Brigatano Substation 100 KV Ckt 1,L:19733:19753:100,1.0,True,Brigatano-Eagle Eye 100 KV Line 2,L:19733:19753:100,104.5,156.0,5.9,,table,Reconductor line,353000.0,353000.0
Q17-0726,2017-12-20,Kelly-Spring Draw 230 KV,L:19719:19760:230,1.0,True,Kelly-Jarvis 230 KV,L:19746:19760:230,103.8,673.0,6.9,,table,Reconductor line,4332000.0,37000.0
Q17-0726,2017-12-20,Sun Valley-Nottingham 100 KV L,L:19740:19748:100,1.0,True,Nottingham-Power Inn-Geneva Pointe Substation 100 KV,L:19740:19919:100,101.9,113.0,7.2,,table,Reconductor line,778000.0,778000.0
Q17-0741,2017-12-21,B C Cobb / Stephentown 100.0 kV line,L:19624:19625:100,1.0,True,Mccartney / West Dallas Tap 100.0 kV,L:19604:20234:100,198.8,109.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5667000.0,5667000.0
Q17-0741,2017-12-21,West Dallas Tap / Beloit Gateway 100.0 kV,L:19604:19605:100,1.0,True,Mccartney / West Dallas Tap 100.0 kV line,L:19604:20234:100,190.2,123.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6023000.0,6023000.0
Q17-0741,2017-12-21,W Dallas Tap / Mccartney 100.0 kV line,L:19604:20234:100,1.0,True,W Dallas Tap / Beloit Gateway 100.0 kV,L:19604:19605:100,179.6,131.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5288000.0,5288000.0
Q17-0741,2017-12-21,Janes Crk / Carmel Hill 100.0 kV,L:21799:21807:100,1.0,True,Westgate / Monroeville 100.0 kV,L:21749:21753:100,142.8,127.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3789000.0,2520000.0
Q17-0741,2017-12-21,Beloit Gateway / B C Cobb 100.0 kV,L:19605:19624:100,1.0,True,West Dallas Tap Substation / Mccartney 100.0 kV,L:19604:20234:100,193.3,115.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,13035000.0,13035000.0
Q17-0741,2017-12-21,Keyes-Fibre Co / Shingle Creek Substation 230.0 kV L,L:19091:19146:230,1.0,True,Walsenburg / Fishhawk 500.0 kV,L:19134:19145:500,101.5,904.0,5.5,,prose_loss,Reconductor line,5126000.0,88000.0
Q17-0741,2017-12-21,Blue Ribbn / Walsenburg 230.0 kV Line,L:19052:19145:230,1.0,True,Goethe-Mayhew / Walsenburg 500.0 kV,L:19030:19145:500,100.3,616.0,5.8,,prose_loss,Reconductor line,4782000.0,109000.0
Q17-0741,2017-12-21,W Melrose Substation / Timber Switch 230.0 kV,L:19897:20315:230,1.0,True,Tecumseh / Garnet 500.0 kV L,L:19617:19893:500,103.5,513.0,9.8,,prose_colon,Reconductor line,34677000.0,2848000.0
Q17-0741,2017-12-21,Blue Ribbon / Lucent 230.0 kV,L:19052:19094:230,1.0,True,Goethe-Mayhew / Walsenburg Substation 500.0 kV,L:19030:19145:500,100.2,602.0,5.8,,prose_colon,Reconductor line,4399000.0,100000.0
Q15-0554,2018-02-02,Monte Rio / Caldwell 138.0 kV,L:6348:6349:138,1.0,True,Mexico 345-138 kV Auto,X:6372:345:138,143.6,202.0,9.2,,table,Rebuild line with higher-capacity conductor,3251000.0,3251000.0
Q15-0554,2018-02-02,Westwood / Brule 138.0 kV,L:6394:6413:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV TX,X:7122:500:345,142.1,497.0,7.8,,table,Rebuild line with higher-capacity conductor,3398000.0,3398000.0
Q15-0554,2018-02-02,Oil Shale / Monte Rio 138.0 kV,L:6347:6348:138,1.0,True,Mexico 345/138kV XFMR,X:6372:345:138,139.8,192.0,9.2,,table,Rebuild line with higher-capacity conductor,6196000.0,6196000.0
Q15-0554,2018-02-02,Grantsburg Diesel / Talenenergy Martins Crk Llc Harrisburg 138.0 kV,L:6393:7122:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Transformer Bank,X:7122:500:345,131.5,571.0,7.8,,table,Rebuild line with higher-capacity conductor,2888000.0,2888000.0
Q15-0554,2018-02-02,Westwood / Grantsburg Diesel 138.0 kV L,L:6393:6394:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV TX,X:7122:500:345,131.4,548.0,7.8,,table,Rebuild line with higher-capacity conductor,1169000.0,1169000.0
Q15-0554,2018-02-02,Lost Hillstexaco / Faulkner 138.0 kV line,L:6009:6010:138,1.0,True,Priceville / Talenenergy Martins Creek Llc Harrisburg 345.0 kV L,L:6388:7122:345,128.0,360.0,33.7,,table,Rebuild line with higher-capacity conductor,3154000.0,3154000.0
Q15-0554,2018-02-02,Cebolla Substation 138-1 kV Transformer Bank,X:6361:138:1,0.9973449944902673,True,Talenenergy Martins Creek Llc Harrisburg / Priceville 345.0 kV line,L:6388:7122:345,127.7,641.0,5.6,,table,Replace transformer with higher-rated unit,4700000.0,4700000.0
Q15-0554,2018-02-02,Cebolla Substation 345 kV/1 kV XFMR,X:6361:345:1,0.9973449944902673,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345.0 kV line,L:6388:7122:345,126.3,648.0,5.6,,table,Replace transformer with higher-rated unit,15593000.0,15593000.0
Q15-0554,2018-02-02,Berthoud / Lost Hillstexaco 138.0 kV,L:6006:6009:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345.0 kV,L:6388:7122:345,123.9,383.0,33.7,,table,Rebuild line with higher-capacity conductor,11615000.0,11615000.0
Q15-0554,2018-02-02,Comanche / Casky 138.0 kV,L:7065:7068:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,120.2,308.0,7.3,,table,Rebuild line with higher-capacity conductor,18417000.0,18417000.0
Q15-0554,2018-02-02,W Phoenix / Comanche 138.0 kV,L:7065:7085:138,1.0,True,St Bonifacius / Comanche 138.0 kV,L:7065:8534:138,118.6,200.0,5.5,,table,Rebuild line with higher-capacity conductor,11361000.0,11361000.0
Q15-0554,2018-02-02,Mcfadden / Cebolla 345.0 kV,L:6346:6361:345,1.0,True,Priceville / Peoria 345.0 kV,L:6388:8103:345,116.7,1329.0,19.3,,table,Rebuild line with higher-capacity conductor,23507000.0,2395000.0
Q15-0554,2018-02-02,Nashville / Caldwell 138.0 kV line,L:6349:6840:138,1.0,True,Mexico 345 kV/138 kV XFMR,X:6372:345:138,115.9,272.0,9.2,,table,Rebuild line with higher-capacity conductor,2653000.0,2653000.0
Q15-0554,2018-02-02,Sunset / Oil Shale 138.0 kV,L:6347:6352:138,1.0,True,Mexico 345-138 kV Autotransformer,X:6372:345:138,112.6,220.0,9.2,,table,Rebuild line with higher-capacity conductor,2768000.0,2768000.0
Q15-0554,2018-02-02,Talenenergy Martins Crk Llc Harrisburg 345 kV/138 kV Autotransformer,X:7122:345:138,0.9962519082444469,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Auto,X:7122:500:345,112.4,477.0,5.8,,table,Replace transformer with higher-rated unit,18374000.0,18374000.0
Q15-0554,2018-02-02,Casky / W Receiving Substation 138.0 kV Line,L:6012:7068:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345kV Autotransformer,X:7122:500:345,110.9,431.0,18.2,,table,Rebuild line with higher-capacity conductor,5238000.0,5238000.0
Q15-0554,2018-02-02,Cebolla / Lone Butte 138.0 kV,L:6361:6363:138,1.0,True,Cebolla / Priceville 345.0 kV,L:6361:6388:345,109.8,252.0,7.4,,table,Reconductor line,361000.0,361000.0
Q15-0554,2018-02-02,Mexico 345-138 kV Auto,X:6372:345:138,0.9987363718974319,True,Orchard Rd / Peoria 500.0 kV,L:7672:8103:500,107.7,343.0,22.0,,table,Replace transformer with higher-rated unit,14034000.0,14034000.0
Q15-0554,2018-02-02,Cebolla / Priceville 345.0 kV,L:6361:6388:345,1.0,True,Peoria / Priceville 345.0 kV,L:6388:8103:345,107.7,1135.0,14.2,,table,Reconductor line,20489000.0,2364000.0
Q15-0554,2018-02-02,Auld Substation / W Receiving 138.0 kV,L:6008:6012:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV Transformer Bank,X:7122:500:345,106.2,458.0,18.2,,table,Reconductor line,1898000.0,1898000.0
Q15-0554,2018-02-02,Auld / Faulkner 138.0 kV L,L:6008:6010:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,105.1,476.0,18.2,,table,Reconductor line,1073000.0,1073000.0
Q15-0554,2018-02-02,Coggon Substation / Brunner Island 500.0 kV,L:7103:7159:500,1.0,True,Trentwood / Ironwood Llc 345.0 kV line,L:6531:7169:345,102.5,2335.0,11.2,,table,Reconductor line,3694000.0,163000.0
Q16-0597,2018-01-26,MCCLELLAN-BELL-GOODYEAR LAKE PLANT 345kV,L:7253:7389:345,1.0,True,MARTIN LAKES-CIMMARON-E NATAMOS 345kV,L:7221:7290:345,102.3,1983.0,7.2,,table,Reconductor line,14788000.0,150000.0
Q16-0599,2018-01-18,CIMMARON-E NATAMOS to ALLEGHENY ENERGY UNITS 3 4 & 5 345kV Line,L:7290:8265:345,1.0,True,KALAMAZOO-SAN JUAN to PINEY CRK PROJECT SUBSTATION 500kV L,L:7105:8253:500,100.6,2110.0,9.5,100.4,fields,Reconductor line,8235000.0,71000.0
Q16-0602,2018-01-18,West Paintsville 345/138kV Transformer Bank,X:17570:345:138,1.0,True,W Paintsville / Baker 345.0 kV,L:17570:17860:345,156.9,577.0,100.0,,table,Replace transformer with higher-rated unit,19655000.0,19655000.0
Q16-0602,2018-01-18,Baker 345-138 kV Transformer Bank,X:17860:345:138,0.9971811644636758,True,Hubbardstown Substation / Baker 345.0 kV,L:17843:17860:345,134.5,652.0,55.0,,table,Replace transformer with higher-rated unit,25236000.0,24908000.0
Q16-0602,2018-01-18,Left Fork / Elsinore Tap 138.0 kV Line,L:17566:17571:138,1.0,True,West Paintsville / Baker 345.0 kV line,L:17570:17860:345,128.0,236.0,39.7,,table,Rebuild line with higher-capacity conductor,10766000.0,8997000.0
Q16-0602,2018-01-18,W Paintsville / Elsnore Tap Substation 138.0 kV,L:17570:17571:138,1.0,True,West Paintsville / Baker 345.0 kV,L:17570:17860:345,127.0,246.0,39.7,,table,Rebuild line with higher-capacity conductor,8483000.0,7089000.0
Q16-0602,2018-01-18,Lft Fork / Blountstown 138.0 kV,L:17183:17566:138,1.0,True,West Paintsville Substation / Baker 345.0 kV,L:17570:17860:345,123.0,240.0,39.7,,table,Rebuild line with higher-capacity conductor,6783000.0,5668000.0
Q16-0602,2018-01-18,Kce Ny 1 / Blountstown 138.0 kV,L:17183:17617:138,1.0,True,Baker / West Paintsville 345.0 kV Line,L:17570:17860:345,117.9,226.0,26.9,,table,Rebuild line with higher-capacity conductor,12011000.0,9253000.0
Q16-0602,2018-01-18,Hubbardstown / Baker 345.0 kV,L:17843:17860:345,1.0,True,W Paintsville 345-138 kV TX,X:17570:345:138,111.8,1095.0,87.6,,table,Rebuild line with higher-capacity conductor,3368000.0,3307000.0
Q16-0602,2018-01-18,Hubbardstown / Baker 138.0 kV,L:17843:17860:138,1.0,True,Hubbardstown / Baker 345.0 kV Line,L:17843:17860:345,107.4,688.0,44.7,,table,Reconductor line,806000.0,755000.0
Q16-0602,2018-01-18,Fortson / Hubbardstown 138.0 kV,L:17843:18620:138,1.0,True,Baker / Hubbardstown 345.0 kV,L:17843:17860:345,105.5,360.0,17.0,,table,Reconductor line,524000.0,326000.0
Q16-0602,2018-01-18,Piercefield / Fortson 138.0 kV,L:18611:18620:138,1.0,True,Hubbardstown / Baker 345.0 kV,L:17843:17860:345,103.0,318.0,15.4,,table,Reconductor line,1743000.0,1102000.0
Q16-0602,2018-01-18,Kce Ny 1 / Big Sandy 138.0 kV line,L:17617:18619:138,1.0,True,Baker Substation / W Paintsville 345.0 kV line,L:17570:17860:345,101.2,246.0,26.9,,table,Reconductor line,6266000.0,4827000.0
Q16-0610,2018-01-18,Nottingham to Power Inn-Geneva Pointe 100 kV,L:19740:19919:100,1.0,True,Sun Vly to Power Inn-Geneva Pointe 100 kV,L:19748:19919:100,147.4,111.0,100.0,,table,Rebuild line with higher-capacity conductor,1381000.0,1381000.0
Q16-0610,2018-01-18,Power Inn-Geneva Pointe to Sun Vly 100 kV Line,L:19748:19919:100,1.0,True,Power Inn-Geneva Pointe to Nottingham 100 kV,L:19740:19919:100,144.4,113.0,100.0,,table,Rebuild line with higher-capacity conductor,3773000.0,3773000.0
Q16-0610,2018-01-18,Hutchinson Plant 1 Substation to Angel Mouds Substation 100 kV L,L:19879:19929:100,1.0,True,Spring Draw to Ravenna 500 kV,L:19719:20097:500,114.8,126.0,8.8,,table,Rebuild line with higher-capacity conductor,2247000.0,2247000.0
Q16-0610,2018-01-18,Brookhaven Substation to Angel Mounds 100 kV,L:19877:19879:100,1.0,True,Spring Draw to Ravenna 500 kV,L:19719:20097:500,110.7,115.0,8.8,,table,Rebuild line with higher-capacity conductor,1676000.0,1676000.0
Q16-0628,2018-01-22,Camp Wisdom Rd - Grant Hill 138.0 kV,L:8510:8511:138,1.0,True,Hardwick Substation 138/1kV Transformer,X:8450:138:1,203.3,246.0,19.5,,prose_overloaded,Rebuild line with higher-capacity conductor,898000.0,898000.0
Q16-0628,2018-01-22,Hacienda Las Carolinas - Hunters Point 138.0 kV line,L:8496:8817:138,1.0,True,Rubicon - Hunters Pt 138.0 kV,L:8456:8817:138,178.9,187.0,54.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2120000.0,2120000.0
Q16-0628,2018-01-22,Mission - United Power 138.0 kV line,L:8498:8820:138,1.0,True,Westhaven - Viaduct Avenue 138.0 kV,L:8417:8513:138,156.7,178.0,26.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1429000.0,791000.0
Q16-0628,2018-01-22,Camp Wisdom Rd - Glen Burnie 138.0 kV,L:8435:8510:138,1.0,True,Hardwick 138 kV/1 kV Transformer,X:8450:138:1,115.0,263.0,16.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3263000.0,3263000.0
Q16-0628,2018-01-22,Border - Big Stone South 138.0 kV,L:8422:8436:138,1.0,True,Rubicon - Hunters Point 138.0 kV,L:8456:8817:138,107.1,224.0,5.6,,prose_overloaded,Reconductor line,570000.0,570000.0
Q16-0628,2018-01-22,Rogue River - Westhaven 138.0 kV,L:8417:8454:138,1.0,True,Travis - Viaduct Avenue 138.0 kV,L:8509:8513:138,367.7,180.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2025000.0,2025000.0
Q16-0628,2018-01-22,Viaduct Avenue - Travis 138.0 kV Line,L:8509:8513:138,1.0,True,Westhaven - Viaduct Avenue 138.0 kV L,L:8417:8513:138,309.4,223.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3739000.0,3739000.0
Q16-0628,2018-01-22,Viaduct Avenue - Westhaven 138.0 kV,L:8417:8513:138,1.0,True,Travis - Viaduct Avenue 138.0 kV,L:8509:8513:138,302.4,228.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1215000.0,1215000.0
Q16-0628,2018-01-22,Rogue River - Huntrs Pt 138.0 kV,L:8454:8817:138,1.0,True,Travis - Viaduct Avenue 138.0 kV,L:8509:8513:138,283.7,215.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1113000.0,1113000.0
Q16-0628,2018-01-22,Hacienda Las Carolinas - 14Th St 138.0 kV L,L:8437:8496:138,1.0,True,Rubicon - Hunters Point 138.0 kV,L:8456:8817:138,111.0,202.0,24.5,,prose_loss,Rebuild line with higher-capacity conductor,2762000.0,2293000.0
Q16-0628,2018-01-22,Hunters Pt - Rubicon 138.0 kV,L:8456:8817:138,1.0,True,Hardwick 138/1 kV XFMR,X:8450:138:1,243.5,224.0,19.5,,prose_colon,Rebuild line with higher-capacity conductor,6107000.0,6107000.0
Q16-0628,2018-01-22,Big Stone S Substation - Pomerado 138.0 kV,L:8436:8866:138,1.0,True,Rubicon Substation - Hunters Pt 138.0 kV,L:8456:8817:138,234.1,194.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,1635000.0,1635000.0
Q16-0628,2018-01-22,Rubicon - Grant Hill 138.0 kV,L:8456:8511:138,1.0,True,Hardwick Substation 138-1 kV TX,X:8450:138:1,223.0,235.0,19.5,,prose_colon,Rebuild line with higher-capacity conductor,1169000.0,1169000.0
Q16-0628,2018-01-22,Frederick Rd - Travis 138.0 kV,L:8486:8509:138,1.0,True,Westhaven - Viaduct Avenue 138.0 kV,L:8417:8513:138,218.6,290.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2432000.0,2432000.0
Q16-0628,2018-01-22,St Crispin - Pomerado 138.0 kV,L:8823:8866:138,1.0,True,Rubicon - Hunters Point 138.0 kV Line,L:8456:8817:138,201.1,247.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,4627000.0,4627000.0
Q16-0628,2018-01-22,Mission - Bethany 138.0 kV L,L:8498:8819:138,1.0,True,Viaduct Avenue - Westhaven 138.0 kV,L:8417:8513:138,127.2,261.0,26.7,,prose_colon,Rebuild line with higher-capacity conductor,4794000.0,2654000.0
Q16-0628,2018-01-22,Alpla Caribe Substation - Rattlesnake 138.0 kV Line,L:8563:8812:138,1.0,True,Westhaven - Viaduct Avenue 138.0 kV line,L:8417:8513:138,113.9,211.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,1581000.0,945000.0
Q16-0645,2018-01-31,Waterford 1 & 2 to Rainey 138.0 kV,L:9284:9294:138,1.0,True,Boonsboro to Allens Falls 138.0 kV,L:9218:9291:138,133.1,252.0,53.9,,table,Rebuild line with higher-capacity conductor,5275000.0,3175000.0
Q16-0645,2018-01-31,Rainey to Carite 138.0 kV,L:9293:9294:138,1.0,True,Boonsboro to Allens Falls 138.0 kV Line,L:9218:9291:138,129.2,244.0,53.9,,table,Rebuild line with higher-capacity conductor,12463000.0,7500000.0
Q16-0645,2018-01-31,Ross Fork to Waterford 1 & 2 138.0 kV,L:9203:9284:138,1.0,True,Allens Falls to Boonsboro 138.0 kV Line,L:9218:9291:138,124.9,178.0,40.6,,table,Rebuild line with higher-capacity conductor,3890000.0,2914000.0
Q16-0645,2018-01-31,Russell Downtown to Carite 138.0 kV line,L:9165:9293:138,1.0,True,Boonsboro to Allens Falls 138.0 kV,L:9218:9291:138,118.2,222.0,100.0,,table,Rebuild line with higher-capacity conductor,2670000.0,2670000.0
Q16-0645,2018-01-31,Russell Downtown to Opossum Creek 138.0 kV,L:9165:9295:138,1.0,True,Boonsboro to Allens Falls 138.0 kV,L:9218:9291:138,116.7,216.0,100.0,,table,Rebuild line with higher-capacity conductor,1806000.0,1806000.0
Q16-0645,2018-01-31,Hypoluxo to Oposum Crk 138.0 kV,L:9290:9295:138,1.0,True,Boonsboro to Allens Falls 138.0 kV line,L:9218:9291:138,115.7,209.0,100.0,,table,Rebuild line with higher-capacity conductor,1771000.0,1771000.0
Q16-0645,2018-01-31,Brookville to S Lynchburg 138.0 kV,L:9164:9221:138,1.0,True,Waterford 1 & 2 Substation to Rainey Substation 138.0 kV,L:9284:9294:138,113.2,277.0,72.1,,table,Rebuild line with higher-capacity conductor,3756000.0,3054000.0
Q16-0645,2018-01-31,Allens Falls to Brookville 138.0 kV,L:9221:9291:138,1.0,True,Rainey to Waterford 1 & 2 138.0 kV,L:9284:9294:138,111.1,312.0,72.1,,table,Rebuild line with higher-capacity conductor,788000.0,641000.0
Q16-0645,2018-01-31,Allens Falls to Boonsboro 138.0 kV,L:9218:9291:138,1.0,True,Rainey to Waterford 1 & 2 138.0 kV line,L:9284:9294:138,109.4,336.0,72.1,,table,Reconductor line,1814000.0,1475000.0
Q16-0654,2018-01-25,Upland Substation-Positronic 138kV L,L:17228:17470:138,1.0,True,Compton Rd-Norseal 138kV L,L:17052:17055:138,166.9,155.0,9.7,,table,Rebuild line with higher-capacity conductor,5854000.0,1215000.0
Q16-0654,2018-01-25,Positronic-Interchange 138kV,L:17215:17470:138,1.0,True,Compton Road-Norseal 138kV,L:17052:17055:138,130.0,191.0,9.7,,table,Rebuild line with higher-capacity conductor,23568000.0,4891000.0
Q16-0654,2018-01-25,State St-Philo 138kV,L:17717:17718:138,1.0,True,Campo Fresco 2-N Randolph 138kV L,L:17737:17739:138,112.7,250.0,6.1,,table,Rebuild line with higher-capacity conductor,3896000.0,159000.0
Q16-0654,2018-01-25,Compton Road-Norseal 138kV Line,L:17052:17055:138,1.0,True,Manis Rd-Nickajack Dam 138kV line,L:17620:17621:138,111.5,257.0,14.2,,table,Rebuild line with higher-capacity conductor,20621000.0,2419000.0
Q16-0654,2018-01-25,Us Ord Depot-Herlong-Kingsley Lake 138kV,L:16945:17332:138,1.0,True,Port Ewards-Formosa Plastics 345kV,L:17208:17847:345,110.5,457.0,14.2,,table,Rebuild line with higher-capacity conductor,19699000.0,807000.0
Q16-0654,2018-01-25,Compton Rd-Happy Canyon 138kV,L:17055:17056:138,1.0,True,Nickajack Dam-Manis Road 138kV L,L:17620:17621:138,108.9,255.0,14.2,,table,Reconductor line,1178000.0,138000.0
Q16-0654,2018-01-25,Corydon-S Batesville 138kV,L:16973:16974:138,1.0,True,Sapony-Saltery Bay Substation 345kV,L:17179:17713:345,105.6,223.0,8.4,,table,Reconductor line,2207000.0,88000.0
Q16-0654,2018-01-25,Corydon-Sapony 138kV,L:16973:17179:138,1.0,True,Sapony-Saltery Bay 345kV,L:17179:17713:345,103.5,224.0,8.4,,table,Reconductor line,2360000.0,94000.0
Q16-0654,2018-01-25,Grs C&C-Rhinelander; Paper 138kV,L:17278:17772:138,1.0,True,Saltery Bay-Buckeye Canada 345kV,L:17217:17713:345,100.7,210.0,20.8,,table,Reconductor line,953000.0,123000.0
Q16-0667,2018-01-21,Timberwolf Substation-Guaynabo Pueblo 1901 1904 138 kV,L:9149:9151:138,1.0,True,Pinto-Andersen 138 kV,L:9186:9193:138,241.0,151.0,6.3,,table,Rebuild line with higher-capacity conductor,13244000.0,568000.0
Q16-0667,2018-01-21,Pavant Substation-Stuarts Draft 138 kV,L:9183:9187:138,1.0,True,Hood-Eagle Point Power Plant 345 kV,L:9185:9467:345,120.2,239.0,32.2,,table,Rebuild line with higher-capacity conductor,4520000.0,3537000.0
Q16-0667,2018-01-21,Eisenhower-Franklin-Laguna 138 kV,L:9481:9482:138,1.0,True,Palm Springs-Newburg 138 kV,L:9133:9134:138,118.6,591.0,7.3,,table,Rebuild line with higher-capacity conductor,5904000.0,338000.0
Q16-0667,2018-01-21,Stuars Draft-Windermere 138 kV line,L:9187:9191:138,1.0,True,Eagle Pt Power Plant Substation-Hood 345 kV,L:9185:9467:345,118.6,233.0,32.2,,table,Rebuild line with higher-capacity conductor,5239000.0,4099000.0
Q16-0667,2018-01-21,Ellis Hydro-Verona 138 kV,L:9188:9190:138,1.0,True,Dayton-Hood 345 kV,L:9185:9436:345,116.1,243.0,9.5,,table,Rebuild line with higher-capacity conductor,3240000.0,579000.0
Q16-0667,2018-01-21,Fishersville-W.A. Parish 138 kV line,L:9176:9192:138,1.0,True,Eagle Point Power Plant-Hood 345 kV,L:9185:9467:345,115.5,201.0,32.2,,table,Rebuild line with higher-capacity conductor,4436000.0,3471000.0
Q16-0667,2018-01-21,Johns Island-Pavant 138 kV L,L:9178:9183:138,0.9995325941107083,False,Hood-Eagle Pt Power Plant 345 kV,L:9185:9467:345,114.5,275.0,32.2,,table,Rebuild line with higher-capacity conductor,6578000.0,5148000.0
Q16-0667,2018-01-21,Nine Mile Creek-Viewland-Hoffman 138 kV,L:9328:9331:138,1.0,True,Palm Springs-Neburg 138 kV,L:9133:9134:138,114.1,561.0,6.3,,table,Rebuild line with higher-capacity conductor,9686000.0,515000.0
Q16-0667,2018-01-21,Windermere-Fishersville 138 kV Line,L:9176:9191:138,1.0,True,Hood-Eagle Pt Power Plant 345 kV,L:9185:9467:345,113.9,219.0,32.2,,table,Rebuild line with higher-capacity conductor,2600000.0,2035000.0
Q16-0667,2018-01-21,Viewlad-Hoffman-Page 138 kV,L:9331:9480:138,1.0,True,Newburg-Palm Springs 138 kV line,L:9133:9134:138,113.9,565.0,6.3,,table,Rebuild line with higher-capacity conductor,9542000.0,507000.0
Q16-0667,2018-01-21,Eisenhower-Page 138 kV,L:9480:9481:138,1.0,True,Palm Springs-Newburg 138 kV,L:9133:9134:138,113.2,581.0,6.3,,table,Rebuild line with higher-capacity conductor,2536000.0,135000.0
Q16-0667,2018-01-21,Mentone-Verona 138 kV Line,L:9184:9188:138,1.0,True,Hood-Dayton 345 kV,L:9185:9436:345,110.9,261.0,9.5,,table,Rebuild line with higher-capacity conductor,6183000.0,1105000.0
Q16-0667,2018-01-21,Sweetwater Substation-Mathew 138 kV Line,L:9546:9556:138,1.0,True,Franklin-Laguna-Eisenhower 138 kV,L:9481:9482:138,109.8,508.0,7.5,,table,Reconductor line,2169000.0,185000.0
Q16-0667,2018-01-21,Church-Crozet 138 kV,L:9126:9175:138,1.0,True,Edgeley-S Randolph 138 kV,L:18097:18160:138,104.0,404.0,6.6,,table,Reconductor line,3017000.0,162000.0
Q16-0667,2018-01-21,Nm Potash 1-Churh 138 kV,L:9175:9179:138,1.0,True,Edgeley-South Randolph 138 kV Line,L:18097:18160:138,103.7,410.0,6.6,,table,Reconductor line,2029000.0,109000.0
Q16-0667,2018-01-21,Purcell-Charlottesville 138 kV,L:9122:9123:138,1.0,True,Red Hill-Watt Road 138 kV Line,L:9111:9117:138,102.2,168.0,5.0,,table,Reconductor line,744000.0,75000.0
Q16-0667,2018-01-21,Hood-W.A. Parish 138 kV,L:9185:9192:138,1.0,True,Hood-Eagle Point Power Plant 345 kV,L:9185:9467:345,101.9,204.0,32.2,,table,Reconductor line,1464000.0,1146000.0
Q16-0667,2018-01-21,Solano Irrigation Dist-Red Hills 138 kV,L:9114:9115:138,1.0,True,Edgeley-South Randolph 138 kV,L:18097:18160:138,101.8,365.0,6.6,,table,Reconductor line,845000.0,45000.0
Q16-0688,2018-01-29,UBC SOUTH CAMPUS SUBSTATION 345 kV/138 kV Transformer Bank,X:9046:345:138,1.0,True,VIENNA OPERATIONS – UBC SOUTH CAMPUS 345 kV Line,L:9046:9055:345,128.7,433.0,100.0,,table,Replace transformer with higher-rated unit,13337000.0,13337000.0
Q16-0688,2018-01-29,HARBOR – OCEAN CITY 138 kV,L:9048:9050:138,1.0,True,UBC S CAMPUS – VIENNA OPERATIONS 345 kV,L:9046:9055:345,111.2,212.0,62.9,,table,Rebuild line with higher-capacity conductor,1912000.0,1912000.0
Q16-0688,2018-01-29,OCEAN CITY SUBSTATION – ELDORADO SUBSTATION 138 kV,L:9050:9095:138,1.0,True,VIENNA OPERATIONS – UBC SOUTH CAMPUS 345 kV line,L:9046:9055:345,107.4,232.0,62.9,,table,Reconductor line,2086000.0,2086000.0
Q16-0688,2018-01-29,UBC SOUTH CAMPUS – LOWER VILLAGE WATER POWER PROJECT 138 kV,L:8378:9046:138,1.0,True,VIENNA OPERATIONS – UBC S CAMPUS 345 kV line,L:9046:9055:345,103.7,286.0,62.9,,table,Reconductor line,1532000.0,1532000.0
Q16-0688,2018-01-29,ELDORADO – MANISTIQUE 138 kV,L:9047:9095:138,1.0,True,UBC SOUTH CAMPUS – VIENNA OPERATIONS 345 kV L,L:9046:9055:345,101.2,246.0,62.9,,table,Reconductor line,394000.0,394000.0
Q16-0693,2018-02-01,CHEROKEE - SALTVILLE 100.0 kV,L:23886:23887:100,1.0,True,FARRAGUT 230/100kV Transformer,X:24600:230:100,189.4,137.0,100.0,,table,Rebuild line with higher-capacity conductor,10009000.0,10009000.0
Q16-0693,2018-02-01,TERMINOUS SUBSTATION - SALTVILLE 100.0 kV,L:23402:23886:100,0.9991019545801797,False,FARRAGUT SUBSTATION 230/100kV XFMR,X:24600:230:100,185.7,135.0,100.0,,table,Rebuild line with higher-capacity conductor,6372000.0,6372000.0
Q16-0693,2018-02-01,JOLIET - TERMINOUS 100.0 kV,L:23400:23402:100,1.0,True,FARRAGUT SUBSTATION 230-100 kV XFMR,X:24600:230:100,177.4,128.0,100.0,,table,Rebuild line with higher-capacity conductor,5740000.0,5740000.0
Q16-0693,2018-02-01,FARRAGUT 230/100 kV XFMR,X:24600:230:100,0.9997218092540879,True,SALTVILLE - CHEROKEE 100.0 kV,L:23886:23887:100,129.9,200.0,100.0,,table,Replace transformer with higher-rated unit,4902000.0,4902000.0
Q16-0693,2018-02-01,FARRAGUT - CHEROKEE 100.0 kV,L:23887:24600:100,1.0,True,CHEROKEE - SALTVILLE SUBSTATION 100.0 kV L,L:23886:23887:100,125.6,132.0,62.7,,table,Rebuild line with higher-capacity conductor,3030000.0,3030000.0
Q16-0693,2018-02-01,BROWNSVILLE INDL.PK - FISHHAWK 230.0 kV,L:19130:19134:230,1.0,True,SUGARCREEK - BROWNSVILLE INDL.PK 230.0 kV L,L:19054:19130:230,121.8,560.0,5.7,,table,Rebuild line with higher-capacity conductor,16629000.0,466000.0
Q16-0693,2018-02-01,SHINGLE CRK - WALSENBURG 230.0 kV L,L:19145:19146:230,0.9688429699023792,False,FISHHAWK - WALSENBURG 500.0 kV,L:19134:19145:500,116.5,879.0,9.0,,table,Rebuild line with higher-capacity conductor,13704000.0,388000.0
Q16-0693,2018-02-01,LAKE HODGES - BROWNSVILLE INDL.PK 230.0 kV,L:18990:19130:230,1.0,True,TECUMSEH - BEAVER 500.0 kV Line,L:19893:20264:500,115.0,883.0,7.9,,table,Rebuild line with higher-capacity conductor,20845000.0,585000.0
Q16-0693,2018-02-01,GOETHE-MAYHEW - WALSENBURG SUBSTATION 500.0 kV,L:19030:19145:500,0.9681160529345894,False,TECUMSEH - BEAVER 500.0 kV,L:19893:20264:500,109.9,2332.0,19.3,,table,Reconductor line,28325000.0,805000.0
Q16-0693,2018-02-01,N. HAVEN - CHICOPEE HYDROELECTRIC STA 230.0 kV,L:19681:19701:230,1.0,True,MILFORD - RAVENNA 500.0 kV,L:8093:20097:500,107.1,593.0,5.2,,table,Reconductor line,19964000.0,564000.0
Q16-0693,2018-02-01,FISHHAWK - WALSENBURG 500.0 kV,L:19134:19145:500,1.0,True,TECUMSEH - BEAVER 500.0 kV line,L:19893:20264:500,104.6,2554.0,14.3,,table,Reconductor line,31654000.0,902000.0
Q16-0693,2018-02-01,N. HAVEN - LEETONIA 230.0 kV,L:19685:19701:230,1.0,True,RAVENNA - MILFORD 500.0 kV Line,L:8093:20097:500,104.6,592.0,5.2,,table,Reconductor line,5737000.0,162000.0
Q16-0693,2018-02-01,BAUER - MARTIN LAKES 345.0 kV,L:7184:7221:345,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,102.2,1993.0,6.7,,table,Reconductor line,7560000.0,213000.0
Q16-0693,2018-02-01,EXXON - HOWARD BEND 100.0 kV,L:21980:22491:100,1.0,True,DEKALB - MCMICHEN 500.0 kV,L:21759:22035:500,101.1,183.0,5.4,,table,Reconductor line,2002000.0,56000.0
Q16-0693,2018-02-01,AES BEAVER VLY PARTNERS BEAVER VLY - LIONS RD 500.0 kV,L:7555:8244:500,1.0,True,CRANBERRY - BEAVER VLY 500.0 kV,L:7564:8273:500,100.9,2652.0,7.7,,table,Reconductor line,41274000.0,1165000.0
Q17-0763,2018-01-31,Hills – Genoa 100 kV Line,L:20204:20205:100,1.0,True,Chamberlin Substation – Imprial 230 kV,L:19780:20091:230,149.7,154.0,6.5,,table,Rebuild line with higher-capacity conductor,2646000.0,858000.0
Q17-0763,2018-01-31,Imperial Substation – Chamberlin 230 kV,L:19780:20091:230,1.0,True,Spring Draw – Ravenna 500 kV,L:19719:20097:500,124.8,935.0,30.3,,table,Rebuild line with higher-capacity conductor,15457000.0,1309000.0
Q17-0763,2018-01-31,Western Fher – Williamsport Substation 230 kV line,L:7764:20223:230,1.0,True,Western Fher 345/230kV Autotransformer,X:7764:345:230,123.1,1085.0,10.0,,table,Rebuild line with higher-capacity conductor,62542000.0,750000.0
Q17-0763,2018-01-31,Amador – Beatrice 230 kV,L:19784:19797:230,1.0,True,Siler City – Imperial Substation 500 kV,L:19780:20266:500,112.7,514.0,7.0,,table,Rebuild line with higher-capacity conductor,14201000.0,10529000.0
Q17-0763,2018-01-31,Canal Rd – Chartley Pond 230 kV L,L:19643:20303:230,1.0,True,Tecumseh – Beaver Substation 500 kV,L:19893:20264:500,110.1,827.0,5.6,,table,Rebuild line with higher-capacity conductor,11989000.0,593000.0
Q17-0763,2018-01-31,Garnet – Tecumseh 500 kV Line,L:19617:19893:500,1.0,True,Richland – Troy Energy Llc 500 kV Line,L:20280:20309:500,106.8,3170.0,7.8,,table,Reconductor line,81140000.0,2210000.0
Q17-0763,2018-01-31,Hills – Nordonia 100 kV,L:20205:20207:100,0.9972240047994848,False,Chamberlin – Imperial 230 kV,L:19780:20091:230,106.4,157.0,8.3,,table,Reconductor line,1143000.0,589000.0
Q17-0763,2018-01-31,Dorchester – Demoss 230 kV Line,L:19626:19645:230,1.0,True,Tecumseh – Beaver 500 kV Line,L:19893:20264:500,106.0,1458.0,5.1,,table,Reconductor line,15561000.0,1094000.0
Q17-0763,2018-01-31,Quaker Oats – Calera T.S 230 kV Line,L:19822:19941:230,1.0,True,Siler City – Beaver 500 kV,L:20264:20266:500,105.8,1497.0,6.5,,table,Reconductor line,8671000.0,273000.0
Q17-0763,2018-01-31,Beaver – Siler City 500 kV Line,L:20264:20266:500,1.0,True,Dorchester – Demoss 230 kV,L:19626:19645:230,105.5,3064.0,12.9,,table,Reconductor line,27259000.0,675000.0
Q17-0763,2018-01-31,Imperial – Siler City 500 kV line,L:19780:20266:500,1.0,True,Demoss – Dorchester 230 kV,L:19626:19645:230,104.7,2771.0,12.4,,table,Reconductor line,31484000.0,852000.0
Q17-0763,2018-01-31,Mcmichen 500/230 kV Auto,X:22035:500:230,0.9748043400170232,True,Dekalb – Mcmichen 500 kV,L:21759:22035:500,101.3,1462.0,5.8,,table,Replace transformer with higher-rated unit,30444000.0,612000.0
Q17-0763,2018-01-31,Walsenburg – Goethe-Mayhew Substation 500 kV,L:19030:19145:500,0.9855679904044308,False,Tecumseh – Beaver 500 kV,L:19893:20264:500,100.1,2946.0,7.4,,table,Reconductor line,35054000.0,647000.0
Q15-0559,2018-02-17,GREEN SPRINGS – PORT ALLEN HI 138kV L,L:9858:9888:138,1.0,True,BRADDOCK 138/1 kV TX,X:9884:138:1,124.9,228.0,13.2,,table,Rebuild line with higher-capacity conductor,3345000.0,3345000.0
Q15-0559,2018-02-17,PORT ALLEN HI – GALLOWS ROAD 138kV L,L:9885:9888:138,1.0,True,BRADOCK 138/1 kV Transformer Bank,X:9884:138:1,119.8,227.0,13.2,,table,Rebuild line with higher-capacity conductor,2577000.0,2577000.0
Q15-0559,2018-02-17,DEVON – RIVERVIEW 138kV,L:9852:10164:138,1.0,True,BUTT VLY – CANADIAN HILLS WIND 138kV,L:9848:9851:138,115.2,190.0,5.8,,table,Rebuild line with higher-capacity conductor,2154000.0,2154000.0
Q15-0559,2018-02-17,THAYER – GOODYEAR LAKE PLANT 345kV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1kV Auto,X:8265:345:1,114.3,1434.0,5.8,,table,Rebuild line with higher-capacity conductor,13252000.0,82000.0
Q15-0559,2018-02-17,KLEBER – ALUMAX 138kV L,L:8834:8842:138,1.0,True,BRADDOCK SUBSTATION 345/1 kV Transformer Bank,X:9884:345:1,113.8,207.0,6.5,,table,Rebuild line with higher-capacity conductor,2772000.0,400000.0
Q15-0559,2018-02-17,ANNANDALE – DEEPCREEK 138kV,L:9694:9703:138,1.0,True,GALLOWS RD – IDYLWOOD 138kV,L:9855:9885:138,113.8,223.0,7.4,,table,Rebuild line with higher-capacity conductor,1795000.0,1795000.0
Q15-0559,2018-02-17,MCCLELLAN-BELL – GOODYEAR LAKE PLANT SUBSTATION 345kV,L:7253:7389:345,1.0,True,CIMMARON-E NATAMOS – MARTIN LAKES 345kV,L:7221:7290:345,110.1,1983.0,6.1,,table,Rebuild line with higher-capacity conductor,27648000.0,165000.0
Q15-0559,2018-02-17,SIDEBURN – ARROWHEAD 138kV,L:9859:9860:138,1.0,True,ROYSE – WICCOPEE SUBSTATION 138kV,L:10074:10158:138,109.8,236.0,25.4,,table,Reconductor line,628000.0,628000.0
Q15-0559,2018-02-17,AES BEAVER VLY PARTNERS BEAVER VLY – POLY 345kV line,L:7562:8244:345,1.0,True,PINEY CRK PROJECT – KALAMAZOO-SAN JUAN 500kV,L:7105:8253:500,108.8,1646.0,5.1,,table,Reconductor line,4787000.0,44000.0
Q15-0559,2018-02-17,LINDENDALE D.P – RIENZI 138kV Line 1,L:10155:10161:138,1.0,True,RIENZI – LINDENDALE D.P 138kV #2,L:10155:10161:138,105.9,421.0,14.0,,table,Reconductor line,537000.0,537000.0
Q15-0559,2018-02-17,MARQUETTE ENERGY CTR – PRINCE WILLIAM DP SUBSTATION 138kV #1,L:10138:10272:138,0.9985783757120822,False,PRINCE WILLIAM DP – MARQUETTE ENERGY CTR 138kV line,L:10138:10272:138,105.0,267.0,6.4,,table,Reconductor line,1821000.0,1821000.0
Q15-0559,2018-02-17,CIMMARON-E NATAMOS – ALLEGHENY ENERGY UNITS 3 4 & 5 345kV,L:7290:8265:345,1.0,True,KALAMAZOO-SAN JUAN – PINEY CRK PROJECT 500kV,L:7105:8253:500,104.6,2110.0,7.3,,table,Reconductor line,8101000.0,42000.0
Q15-0559,2018-02-17,CRANE GULF 2 – SUGAR GROVE 138kV,L:9857:9879:138,1.0,True,BALLSTON – GREEN SPRINGS 138kV L,L:9858:9895:138,103.3,228.0,19.2,,table,Reconductor line,748000.0,748000.0
Q15-0559,2018-02-17,CIMMARON-E NATAMOS – MARTIN LAKES SUBSTATION 345kV,L:7221:7290:345,1.0,True,KALAMAZOO-SAN JUAN – PINEY CRK PROJECT 500kV,L:7105:8253:500,102.2,2385.0,7.5,,table,Reconductor line,5310000.0,27000.0
Q15-0559,2018-02-17,LIONS RD – AES BEAVER VALLEY PARTNERS BEAVER VALLEY 500kV line,L:7555:8244:500,1.0,True,CRANBERRY – BEAVER VLY 500kV,L:7564:8273:500,102.0,2652.0,6.1,,table,Reconductor line,50978000.0,310000.0
Q15-0559,2018-02-17,KEAN MTN AND GRASSY CREEK – WEC 345kV,L:9633:18368:345,1.0,True,BETSY LAYNE – HINTON AP 138kV,L:18544:18550:138,101.8,1684.0,5.7,,table,Reconductor line,20885000.0,156000.0
Q15-0559,2018-02-17,GLEN CARLYN – DEEPCREEK SUBSTATION 138kV,L:9703:9706:138,1.0,True,IDYLWOOD – GALLOWS ROAD 138kV line,L:9855:9885:138,101.7,192.0,7.4,,table,Reconductor line,543000.0,543000.0
Q15-0559,2018-02-17,ROYSE – WICCOPEE 138kV,L:10074:10158:138,1.0,True,ARROWHEAD – SIEBURN 138kV,L:9859:9860:138,101.1,241.0,15.4,,table,Reconductor line,547000.0,547000.0
Q15-0559,2018-02-17,CHIPETA LAKE – BADGER CRK 138kV,L:8744:8747:138,1.0,True,HUNTINGDON – VINEYARD TAP 345kV,L:8612:8742:345,100.9,539.0,5.1,,table,Reconductor line,819000.0,80000.0
Q15-0559,2018-02-17,HUNTINGDON – KEARNEYVILLE 345kV,L:8742:17910:345,1.0,True,SLEEPY HOLLOW – OROFINA 138kV line,L:18208:18210:138,100.5,1594.0,7.1,,table,Reconductor line,28551000.0,241000.0
Q16-0634,2018-03-01,Wallenpaupack 500/345kV Transformer Bank,X:7171:500:345,0.995521647843111,True,Mill Seat Renewable Energy Facility – Blue Mountain 345 kV,L:6225:6714:345,111.0,1925.0,8.1,,table,Replace transformer with higher-rated unit,22291000.0,485000.0
Q16-0634,2018-03-01,Oakland L – Wapato 138 kV,L:6657:6658:138,1.0,True,Emigration 345/138 kV XFMR,X:6511:345:138,109.6,204.0,8.8,,table,Reconductor line,1172000.0,464000.0
Q16-0634,2018-03-01,Wren – Bearwallow 138 kV,L:6661:6662:138,1.0,True,Chevron Kettleman – Spinning Spur Ii 138 kV,L:7038:7039:138,107.9,195.0,56.8,,table,Reconductor line,1540000.0,1540000.0
Q16-0634,2018-03-01,Oakland L – Jenkins 138 kV Line,L:6658:7113:138,1.0,True,Emigration 345/138 kV TX,X:6511:345:138,103.9,234.0,8.8,,table,Reconductor line,1855000.0,734000.0
Q16-0634,2018-03-01,Talenenergy Martins Crk Llc Harwod 500/1 kV TX Unit 1,X:7112:500:1,0.98191276280509,True,Talenenergy Martins Crk Llc Harwood – Vfw Park Substation 345 kV,L:6648:7112:345,101.3,1826.0,5.3,,table,Replace transformer with higher-rated unit,30506000.0,807000.0
Q16-0636,2018-03-04,Kofa-Brigham 138kV,L:9931:10202:138,1.0,True,Myrtle-Gleneden 138kV L,L:10207:10287:138,196.5,221.0,100.0,61.3,fields,Rebuild line with higher-capacity conductor,8574000.0,8574000.0
Q16-0636,2018-03-04,Suffolk-Myrtle 138kV,L:10203:10207:138,1.0,True,Kofa-Brigham 138kV,L:9931:10202:138,186.6,213.0,100.0,46.5,fields,Rebuild line with higher-capacity conductor,3737000.0,3737000.0
Q16-0636,2018-03-04,Suffolk Substation-Spiritwood Sta 138kV,L:10203:10204:138,1.0,True,Brigham-Kofa 138kV,L:9931:10202:138,183.4,200.0,100.0,34.6,fields,Rebuild line with higher-capacity conductor,4855000.0,4855000.0
Q16-0636,2018-03-04,Gleneden Substation-Mytle 138kV Line,L:10207:10287:138,1.0,True,Kofa-Brigham 138kV,L:9931:10202:138,180.4,240.0,100.0,56.3,fields,Rebuild line with higher-capacity conductor,23591000.0,23591000.0
Q16-0636,2018-03-04,Spiritwood Sta-Waters 138kV,L:10204:10206:138,1.0,True,Brigham-Kofa 138kV line,L:9931:10202:138,168.0,201.0,100.0,19.7,fields,Rebuild line with higher-capacity conductor,4466000.0,4466000.0
Q16-0636,2018-03-04,Pine Grove-J Woodruff 138kV,L:9489:10676:138,1.0,True,Mecklenburg Power Sta-Kerr Dam 345kV Line,L:9650:9676:345,140.5,244.0,8.7,129.9,fields,Rebuild line with higher-capacity conductor,17110000.0,1957000.0
Q16-0636,2018-03-04,Kofa-Waters 138kV,L:10202:10206:138,1.0,True,Brigham-Kofa 138kV,L:9931:10202:138,139.3,217.0,100.0,2.0,fields,Rebuild line with higher-capacity conductor,9531000.0,9531000.0
Q16-0636,2018-03-04,Geysers Tap 2-Tyler Substation 138kV,L:10265:10267:138,1.0,True,Ag Reliant-Miller Redwood 345kV,L:9725:10297:345,112.1,363.0,5.5,107.7,fields,Rebuild line with higher-capacity conductor,392000.0,43000.0
Q16-0636,2018-03-04,South Oak Cliff-Pine Grove 138kV Line,L:10676:11063:138,1.0,True,Mecklenburg Power Sa-Kerr Dam 345kV,L:9650:9676:345,110.9,206.0,8.5,98.7,fields,Rebuild line with higher-capacity conductor,8474000.0,971000.0
Q16-0636,2018-03-04,Windsor Dp-Berkley Road 138kV,L:10009:10010:138,1.0,True,Grayland-Ag Reliant 345kV,L:10205:10297:345,110.8,408.0,18.8,97.1,fields,Rebuild line with higher-capacity conductor,4295000.0,1489000.0
Q16-0636,2018-03-04,Cedar Bayou Plant-Poe 138kV,L:9834:10136:138,1.0,True,Alpine Substation 345/1 kV Autotransformer,X:10308:345:1,110.1,272.0,5.6,103.9,fields,Rebuild line with higher-capacity conductor,7108000.0,1763000.0
Q16-0636,2018-03-04,Berkley Rd-Chuckatuck 138kV,L:10010:10209:138,1.0,True,Grayland-Ag Reliant 345kV,L:10205:10297:345,109.8,613.0,13.5,103.3,fields,Reconductor line,3350000.0,489000.0
Q16-0636,2018-03-04,Geysers Tap 2-Walthall 138kV,L:9770:10265:138,1.0,True,Geysers Tap 2-Baraga Vlg 345kV,L:9793:10265:345,109.1,679.0,7.1,105.9,fields,Reconductor line,1249000.0,60000.0
Q16-0636,2018-03-04,Mecklenburg Power Sta-J Woodruff 138kV,L:9489:9650:138,1.0,True,Mecklenburg Power Sta-Kerr Dam 345kV,L:9650:9676:345,106.2,221.0,7.1,96.7,fields,Reconductor line,937000.0,107000.0
Q16-0636,2018-03-04,Shively-Olympic Pipe 138kV,L:9744:9769:138,1.0,True,Clearwater-Tyler 138kV,L:9743:10267:138,106.2,236.0,5.2,99.7,fields,Reconductor line,2659000.0,416000.0
Q16-0636,2018-03-04,Nexen Tap-Willow 138kV line,L:9724:10177:138,1.0,True,Miller Redwood-Ag Reliant 345kV,L:9725:10297:345,105.9,399.0,17.1,93.2,fields,Reconductor line,9239000.0,3141000.0
Q16-0636,2018-03-04,Walthall-Uknown 138kV Line,L:9770:9832:138,0.9940288770719562,False,Baraga Vlg-Geysers Tap 2 345kV,L:9793:10265:345,104.9,572.0,8.7,100.4,fields,Reconductor line,5033000.0,327000.0
Q16-0636,2018-03-04,Baraga Vlg-Uknown 138kV L,L:9793:9832:138,1.0,True,Baraga Vlg-Geysers Tap 2 345kV,L:9793:10265:345,104.4,589.0,8.7,100.0,fields,Reconductor line,3243000.0,211000.0
Q16-0636,2018-03-04,Nexen Tap-Miller Redwood 138kV,L:9724:9725:138,1.0,True,Miller Redwood-Ag Reliant 345kV,L:9725:10297:345,104.2,558.0,14.7,96.3,fields,Reconductor line,1679000.0,556000.0
Q16-0636,2018-03-04,South Bellevue-Lake Kingman 138kV,L:10099:10304:138,1.0,True,Grayland-Ag Reliant 345kV line,L:10205:10297:345,103.4,370.0,6.2,98.4,fields,Reconductor line,390000.0,144000.0
Q16-0636,2018-03-04,Roanoke Rapids 345/138 kV TX,X:11130:345:138,0.9948816803654325,True,Miller Redwood-Ag Reliant 345kV,L:9725:10297:345,103.3,1037.0,20.7,97.4,fields,Replace transformer with higher-rated unit,9896000.0,1750000.0
Q16-0636,2018-03-04,Mackay-Norris City N 138kV,L:9838:10077:138,1.0,True,Miller Redwood-Ag Reliant 345kV line,L:9725:10297:345,103.2,197.0,6.0,94.0,fields,Reconductor line,12678000.0,1170000.0
Q16-0636,2018-03-04,Crittenden Substation-Sonterra 138kV L,L:9753:10126:138,1.0,True,Ag Reliant-Grayland 345kV Line,L:10205:10297:345,102.6,467.0,6.2,98.7,fields,Reconductor line,1972000.0,726000.0
Q16-0636,2018-03-04,Gleneden-Willow 138kV,L:10177:10287:138,1.0,True,Miller Redwood Substation-Ag Reliant 345kV,L:9725:10297:345,102.2,564.0,27.8,87.5,fields,Reconductor line,2006000.0,742000.0
Q16-0636,2018-03-04,Miller Redwood 138/1kV XFMR,X:9725:138:1,0.9959025912416695,True,Miller Redwood-Ag Reliant 345kV,L:9725:10297:345,102.0,598.0,14.7,94.7,fields,Replace transformer with higher-rated unit,4678000.0,1548000.0
Q16-0636,2018-03-04,Butternut-Laguna 138kV,L:10175:10284:138,1.0,True,Willow Substation-Nexen Tap 138kV Line,L:9724:10177:138,101.8,223.0,16.7,79.6,fields,Reconductor line,1445000.0,1445000.0
Q16-0636,2018-03-04,Butternut-Willow 138kV,L:10177:10284:138,1.0,True,Nexen Tap-Willow 138kV L,L:9724:10177:138,100.9,225.0,16.7,78.8,fields,Reconductor line,2200000.0,2200000.0
Q16-0636,2018-03-04,S Bellevue-Sonterra 138kV,L:10099:10126:138,1.0,True,Ag Reliant-Graylad 345kV,L:10205:10297:345,100.6,456.0,6.2,96.6,fields,Reconductor line,2057000.0,758000.0
Q16-0636,2018-03-04,Roanoke Rapids-Gaston 345kV L,L:11130:11209:345,1.0,True,Gaston-Miller Redwood 345kV Line,L:9725:11209:345,100.2,1314.0,24.7,94.6,fields,Reconductor line,10175000.0,1142000.0
Q16-0673,2018-02-15,Judith Gap – Dresden 230 kV,L:19455:19554:230,1.0,True,Conesville Sta – Dreden 500 kV,L:19554:19557:500,109.6,400.0,5.1,,table,Reconductor line,4044000.0,247000.0
Q16-0673,2018-02-15,Conesville Station – Barrett 230 kV L,L:19188:19557:230,1.0,True,Muskingum River – Conesville Sta 500 kV,L:19557:19594:500,104.8,455.0,5.5,,table,Reconductor line,10112000.0,519000.0
Q16-0673,2018-02-15,Sapony Substation – Lore 138 kV,L:17176:17179:138,1.0,True,Fishhawk – Walsenburg 500 kV,L:19134:19145:500,100.3,406.0,5.1,,table,Reconductor line,475000.0,29000.0
Q16-0674,2018-03-04,BIG TIMBER AUTO – FALL CREEK 100 KV,L:23412:23413:100,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230 KV line,L:22965:23480:230,120.2,114.0,5.9,,table,Rebuild line with higher-capacity conductor,2386000.0,192000.0
Q16-0674,2018-03-04,MANLOVE-FOLSOM – LINCOLN 230 KV,L:23455:23506:230,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230 KV,L:22965:23480:230,103.4,944.0,48.2,,table,Reconductor line,10541000.0,782000.0
Q16-0674,2018-03-04,WILKINS – WELLSVILLE 100 KV Line,L:23032:23074:100,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230 KV,L:22965:23480:230,101.2,198.0,8.5,,table,Reconductor line,662000.0,44000.0
Q16-0674,2018-03-04,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230 KV line,L:22965:23480:230,1.0,True,LOWER GRANITE – MANLOVE-FOLSOM SUBSTATION 230 KV,L:22965:23455:230,101.0,1426.0,65.0,,table,Reconductor line,4511000.0,342000.0
Q16-0674,2018-03-04,MANLOVE-FOLSOM – LOWER GRANITE 230 KV,L:22965:23455:230,1.0,True,LOWER GRANITE – CRETE ENERGY VENTURE LLC 230 KV,L:22965:23480:230,100.8,1326.0,61.4,,table,Reconductor line,7757000.0,589000.0
Q16-0697,2018-03-06,N Mullet River - Cooley 138kV,L:7429:7687:138,1.0,True,Piney Crk Project - Live Oak 345kV line,L:7699:8253:345,127.9,200.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,32770000.0,2565000.0
Q16-0697,2018-03-06,N Mullet Riv - Live Oak 138kV line,L:7687:7699:138,1.0,True,Live Oak - Piney Crk Project 345kV,L:7699:8253:345,125.1,206.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4257000.0,333000.0
Q16-0697,2018-03-06,Round Rock S - Johnsonburg Mill 138kV,L:7694:7800:138,1.0,True,Lauderdale - Round Rock Westinghouse Substation 138kV,L:7703:7925:138,115.8,185.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,19577000.0,8010000.0
Q16-0697,2018-03-06,Carbon Ctr - San German Tc 6406 Substation 345kV,L:7702:7809:345,1.0,True,Shawville Station - Stegall 345kV,L:7709:8249:345,102.8,1774.0,10.3,,prose_overloaded,Reconductor line,25446000.0,506000.0
Q16-0697,2018-03-06,Carbon Ctr 345-138 kV Auto,X:7809:345:138,0.9968499393914755,True,San German Tc 6406 - Carbon Ctr 345kV Line,L:7702:7809:345,102.7,359.0,8.2,,prose_overloaded,Replace transformer with higher-rated unit,12957000.0,12957000.0
Q16-0697,2018-03-06,Lauderdale - Round Rock Westinghouse 138kV L,L:7703:7925:138,1.0,True,Kalamazoo-San Juan - Piney Creek Project Substation 500kV,L:7105:8253:500,122.2,276.0,46.2,,prose_loss,Rebuild line with higher-capacity conductor,18048000.0,14236000.0
Q16-0697,2018-03-06,Salado Tap 345/138 kV Transformer Bank,X:7647:345:138,0.9914420672275134,True,Orchard Road - Shawville Sta 500kV L,L:7672:8249:500,116.7,566.0,5.5,,prose_loss,Replace transformer with higher-rated unit,16325000.0,418000.0
Q16-0697,2018-03-06,Hailesboro 4 Plant - Salado Tap 345kV,L:6309:7647:345,1.0,True,Shawville Sta - Orchard Rd Substation 500kV,L:7672:8249:500,112.2,1119.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,136495000.0,13332000.0
Q16-0697,2018-03-06,Round Rock South - Mianus 138kV,L:7694:7804:138,1.0,True,San German Tc 6406 - Carbon Center 345kV,L:7702:7809:345,110.1,172.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,15625000.0,15625000.0
Q16-0697,2018-03-06,Mountain 500-345 kV Autotransformer,X:7100:500:345,0.9851983569626597,True,Bayshore - Peoria 500kV,L:6421:8103:500,107.6,1505.0,5.3,,prose_loss,Replace transformer with higher-rated unit,37232000.0,4820000.0
Q16-0697,2018-03-06,Databank - Johnsonburg Mill 138kV Line,L:7799:7800:138,1.0,True,Lauderdale - Round Rock Westinghouse 138kV L,L:7703:7925:138,105.9,205.0,7.4,,prose_loss,Reconductor line,1960000.0,802000.0
Q16-0697,2018-03-06,Salado Tap - Shawville Sta 345kV,L:7647:8249:345,1.0,True,Shawville Sta - Orchard Rd 500kV,L:7672:8249:500,104.5,1848.0,12.2,,prose_loss,Reconductor line,29538000.0,576000.0
Q16-0697,2018-03-06,Holt Dam - Gateway 138kV,L:7807:7808:138,1.0,True,San German Tc 6406 - Carbon Ctr 345kV,L:7702:7809:345,102.7,211.0,26.1,,prose_loss,Reconductor line,1270000.0,1270000.0
Q16-0697,2018-03-06,Kahe 2 - Ranchtown 138kV,L:7814:7815:138,1.0,True,Round Rock Westinghouse - Lauderdale 138kV L,L:7703:7925:138,102.6,214.0,7.4,,prose_loss,Reconductor line,4764000.0,1949000.0
Q16-0697,2018-03-06,Carbon Ctr Substation 500-345 kV TX,X:7809:500:345,0.9968499393914755,True,Stegall - Shawville Sta 345kV,L:7709:8249:345,100.0,2184.0,18.2,,prose_loss,Replace transformer with higher-rated unit,31980000.0,762000.0
Q16-0697,2018-03-06,Mich Transmitter Facility - W Diesel Generation Unit 138kV,L:7714:7798:138,1.0,True,San German Tc 6406 - Carbon Ctr 345kV L,L:7702:7809:345,155.2,183.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,23070000.0,23070000.0
Q16-0697,2018-03-06,Lauderdale - Gateway 138kV L,L:7703:7807:138,1.0,True,San German Tc 6406 - Carbon Center 345kV,L:7702:7809:345,108.3,204.0,26.1,,prose_colon,Reconductor line,3685000.0,3685000.0
Q16-0697,2018-03-06,Live Oak - Piney Creek Project 345kV,L:7699:8253:345,0.9979177340631796,False,Piney Crk Project 500/345 kV Autotransformer,X:8253:500:345,106.6,1119.0,14.5,,prose_colon,Reconductor line,18989000.0,447000.0
Q16-0697,2018-03-06,Databank - Kahe 2 138kV,L:7799:7814:138,1.0,True,Lauderdale - Round Rock Westinghouse Substation 138kV L,L:7703:7925:138,102.9,213.0,7.4,,prose_colon,Reconductor line,3141000.0,1285000.0
Q16-0715,2018-02-23,Coyote / Cawelo B 138.0 kV L,L:17873:17877:138,1.0,True,Delight / Coyote 138.0 kV L,L:17871:17873:138,472.3,188.0,100.0,,table,Rebuild line with higher-capacity conductor,6915000.0,6915000.0
Q16-0715,2018-02-23,Delight / Coyote 138.0 kV L,L:17871:17873:138,1.0,True,Cawelo B / Coyote 138.0 kV,L:17873:17877:138,440.9,201.0,100.0,,table,Rebuild line with higher-capacity conductor,6151000.0,6151000.0
Q16-0715,2018-02-23,Delight / Kraft 138.0 kV Line,L:17871:17884:138,1.0,True,Coyote / Cawelo B 138.0 kV,L:17873:17877:138,410.0,214.0,100.0,,table,Rebuild line with higher-capacity conductor,6211000.0,6211000.0
