project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0715,2018-02-23,Kraft / N Edinburg 138.0 kV,L:17884:18561:138,1.0,True,Coyote / Cawelo B 138.0 kV,L:17873:17877:138,400.4,219.0,100.0,,table,Rebuild line with higher-capacity conductor,4216000.0,4216000.0
Q16-0715,2018-02-23,Mike Donteen / Heskett 138.0 kV,L:17887:17889:138,1.0,True,Delight / Coyote 138.0 kV Line,L:17871:17873:138,313.0,206.0,71.1,,table,Rebuild line with higher-capacity conductor,4939000.0,4814000.0
Q16-0715,2018-02-23,Heskett / Cawelo B 138.0 kV,L:17877:17889:138,1.0,True,Delight / Coyote 138.0 kV Line,L:17871:17873:138,309.4,208.0,71.1,,table,Rebuild line with higher-capacity conductor,10088000.0,9833000.0
Q16-0715,2018-02-23,Bluff Pt Wind Facility / Idaho Falls 138.0 kV,L:17872:17883:138,1.0,True,Mike Donteen / Broward 138.0 kV L,L:17887:18311:138,205.8,195.0,27.8,,table,Rebuild line with higher-capacity conductor,8597000.0,6725000.0
Q16-0715,2018-02-23,Bluff Pt Wind Facility / Mccllland 138.0 kV,L:17872:17885:138,1.0,True,Mike Donteen / Broward 138.0 kV,L:17887:18311:138,173.7,225.0,27.5,,table,Rebuild line with higher-capacity conductor,6970000.0,4501000.0
Q16-0715,2018-02-23,Soldotna / White Sands Missile Range 138.0 kV,L:18507:18508:138,1.0,True,Greenland Gap / Stevensville Substation 345.0 kV,L:18691:18697:345,163.8,380.0,13.7,,table,Rebuild line with higher-capacity conductor,4841000.0,2613000.0
Q16-0715,2018-02-23,Mike Donteen / Broward 138.0 kV,L:17887:18311:138,1.0,True,Bluff Pt Wind Facility / Idaho Falls 138.0 kV,L:17872:17883:138,163.7,271.0,35.5,,table,Rebuild line with higher-capacity conductor,9725000.0,6662000.0
Q16-0715,2018-02-23,P.T.S / Soldotna 138.0 kV,L:18496:18507:138,1.0,True,Greenland Gap / Stevensville 345.0 kV L,L:18691:18697:345,161.0,214.0,6.4,,table,Rebuild line with higher-capacity conductor,13093000.0,13093000.0
Q16-0715,2018-02-23,N Edinburg / Bluff Pt Wind Facility 138.0 kV,L:17872:18561:138,1.0,True,Cawelo B / Coyote Substation 138.0 kV,L:17873:17877:138,160.3,224.0,36.3,,table,Rebuild line with higher-capacity conductor,10725000.0,9142000.0
Q16-0715,2018-02-23,N Edinburg / Lcec No. 25 138.0 kV L,L:18561:18562:138,1.0,True,Cawelo B / Coyote 138.0 kV,L:17873:17877:138,158.8,269.0,48.9,,table,Rebuild line with higher-capacity conductor,5727000.0,5238000.0
Q16-0715,2018-02-23,Stadium Reit / Broward 138.0 kV,L:18311:18312:138,1.0,True,Bluff Pt Wind Facility / Idaho Falls 138.0 kV,L:17872:17883:138,157.5,274.0,35.5,,table,Rebuild line with higher-capacity conductor,2244000.0,1537000.0
Q16-0715,2018-02-23,Las Cruces 3602 Substation / Pixley 138.0 kV line,L:8769:8770:138,1.0,True,Greenland Gap / Stevensville 345.0 kV,L:18691:18697:345,157.4,321.0,9.4,,table,Rebuild line with higher-capacity conductor,7950000.0,6501000.0
Q16-0715,2018-02-23,Pixley / Martinsville Substation 138.0 kV,L:8770:9075:138,1.0,True,Stevensville / Greenland Gap 345.0 kV L,L:18691:18697:345,155.1,317.0,9.4,,table,Rebuild line with higher-capacity conductor,5471000.0,4474000.0
Q16-0715,2018-02-23,Las Cruces 3602 / White Sands Missile Range 138.0 kV line,L:8769:18508:138,1.0,True,Greenland Gap Substation / Stevensville 345.0 kV,L:18691:18697:345,143.4,361.0,9.4,,table,Rebuild line with higher-capacity conductor,2520000.0,2061000.0
Q16-0715,2018-02-23,Martinsville 345/138 kV Transformer,X:9075:345:138,0.9952195948704413,True,Greenland Gap / Stevensville 345.0 kV,L:18691:18697:345,140.0,351.0,9.4,,table,Replace transformer with higher-rated unit,13487000.0,11029000.0
Q16-0715,2018-02-23,Heata / Stadium Reit 138.0 kV,L:17888:18312:138,1.0,True,Stadium Reit / Pruntytown 138.0 kV,L:18312:18313:138,129.9,202.0,21.9,,table,Rebuild line with higher-capacity conductor,7896000.0,6620000.0
Q16-0715,2018-02-23,Cawelo B Substation / San Angelo Red Creek 138.0 kV,L:17877:17878:138,1.0,True,Cawelo B / Heskett 138.0 kV,L:17877:17889:138,114.9,221.0,30.6,,table,Rebuild line with higher-capacity conductor,7349000.0,7097000.0
Q16-0715,2018-02-23,E Terra Haute / Roeding 138.0 kV,L:18130:18139:138,1.0,True,Stevensville / Greenland Gap 345.0 kV,L:18691:18697:345,112.5,772.0,5.8,,table,Rebuild line with higher-capacity conductor,20963000.0,2293000.0
Q16-0715,2018-02-23,Chaparral / Kearneyville 345.0 kV,L:9399:17910:345,1.0,True,Thurlow Dam / Greens Bayou 69 138.0 kV,L:9390:17896:138,110.4,1615.0,8.1,,table,Rebuild line with higher-capacity conductor,66658000.0,11193000.0
Q16-0715,2018-02-23,Stevensville / South Randolph 345.0 kV,L:18160:18697:345,1.0,True,Cibolo / Tuolumne 138.0 kV,L:9549:18471:138,109.7,1155.0,8.1,,table,Reconductor line,10725000.0,568000.0
Q16-0715,2018-02-23,Mcclelland / Mike Donteen 138.0 kV Line,L:17885:17887:138,1.0,True,Coyote / Cawelo B 138.0 kV,L:17873:17877:138,107.3,210.0,17.2,,table,Reconductor line,1803000.0,1248000.0
Q16-0715,2018-02-23,Martinsville / Deroit Substation 345.0 kV,L:8268:9075:345,1.0,True,Greenland Gap / Williams Bros 345.0 kV,L:18089:18691:345,107.0,1686.0,20.2,,table,Reconductor line,20359000.0,4263000.0
Q17-0735,2018-03-05,Folsom Prison / Overton 138 kV L,L:6052:6054:138,1.0,True,Converse Flats / Joshua Falls Substation 138 kV,L:6056:6057:138,140.4,236.0,72.9,108.6,fields,Rebuild line with higher-capacity conductor,1485000.0,1485000.0
Q17-0735,2018-03-05,Raceland / Plaquemine Cogeneration Plant 138 kV,L:6047:6184:138,1.0,True,Folsom Prison / Ontelaunee Energy Center 345 kV,L:6052:7134:345,130.7,525.0,24.3,125.9,fields,Rebuild line with higher-capacity conductor,8129000.0,6499000.0
Q17-0735,2018-03-05,Ojus Substation / Vly Springs 138 kV,L:6035:6036:138,1.0,True,North Lake / S Cape Substation 138 kV,L:6051:6055:138,125.7,315.0,12.8,121.5,fields,Rebuild line with higher-capacity conductor,6277000.0,6277000.0
Q17-0735,2018-03-05,Ojus / Eight Flags Energy 138 kV Line,L:6035:6063:138,1.0,True,S Cape / N Lake 138 kV,L:6051:6055:138,125.5,300.0,12.8,121.1,fields,Rebuild line with higher-capacity conductor,13664000.0,13664000.0
Q17-0735,2018-03-05,Converse Flats / Vly Springs 138 kV,L:6036:6056:138,1.0,True,South Cape / North Lake 138 kV,L:6051:6055:138,122.7,330.0,12.8,118.7,fields,Rebuild line with higher-capacity conductor,8896000.0,8896000.0
Q17-0735,2018-03-05,Raceland / Elroy 138 kV,L:6184:6763:138,1.0,True,Folsom Prison / Ontelaunee Energy Ctr 345 kV,L:6052:7134:345,122.6,532.0,24.3,117.9,fields,Rebuild line with higher-capacity conductor,5612000.0,4486000.0
Q17-0735,2018-03-05,Little Spadra Creek / South Cape Substation 138 kV line,L:6050:6051:138,1.0,True,Folso Prison / Brand 138 kV,L:6052:6059:138,122.0,237.0,10.2,117.6,fields,Rebuild line with higher-capacity conductor,6385000.0,6385000.0
Q17-0735,2018-03-05,Joshua Falls / Converse Flats 138 kV,L:6056:6057:138,1.0,True,North Lake / S Cape 138 kV,L:6051:6055:138,121.3,347.0,12.8,117.5,fields,Rebuild line with higher-capacity conductor,3447000.0,3447000.0
Q17-0735,2018-03-05,Hospital Distrito 7003 / Ontelaunee Energy Center Substation 345 kV,L:6088:7134:345,1.0,True,Amps / Lake June Pump 500 kV,L:6300:7127:500,121.2,2183.0,9.2,120.8,fields,Rebuild line with higher-capacity conductor,24508000.0,283000.0
Q17-0735,2018-03-05,Plaquemine Cogeneration Plant / North Lake 138 kV,L:6047:6055:138,1.0,True,Folsom Prison / Ontelaunee Energy Ctr 345 kV,L:6052:7134:345,121.1,572.0,24.3,116.7,fields,Rebuild line with higher-capacity conductor,19580000.0,15654000.0
Q17-0735,2018-03-05,Brand / South Cape Substation 138 kV,L:6051:6059:138,1.0,True,Little Spadra Crk / Folsom Prison 138 kV L,L:6050:6052:138,115.6,234.0,9.5,111.4,fields,Rebuild line with higher-capacity conductor,16046000.0,16046000.0
Q17-0735,2018-03-05,N Lake / Eight Flags Energy 138 kV,L:6055:6063:138,1.0,True,S Cape / N Lake Substation 138 kV,L:6051:6055:138,115.4,313.0,12.8,111.2,fields,Rebuild line with higher-capacity conductor,2280000.0,2280000.0
Q17-0735,2018-03-05,Little Spadra Creek / Folsom Prison 138 kV,L:6050:6052:138,1.0,True,Brand / Folsom Prison 138 kV Line,L:6052:6059:138,114.3,263.0,10.2,110.3,fields,Rebuild line with higher-capacity conductor,8785000.0,8785000.0
Q17-0735,2018-03-05,Hospital Distrito 7003 / Gibralter Cust 345 kV,L:6046:6088:345,1.0,True,Lake June Pump / Amps 500 kV,L:6300:7127:500,113.9,2515.0,7.8,113.6,fields,Rebuild line with higher-capacity conductor,31376000.0,269000.0
Q17-0735,2018-03-05,N Lake / S Cape 138 kV,L:6051:6055:138,1.0,True,Joshua Falls / Converse Flats 138 kV,L:6056:6057:138,112.7,427.0,16.4,108.7,fields,Rebuild line with higher-capacity conductor,6472000.0,6472000.0
Q17-0735,2018-03-05,Elroy / Racer 138 kV,L:6763:6775:138,1.0,True,Eastern-Marconi / Fredonia Substation 138 kV,L:6194:6753:138,112.1,322.0,7.1,109.8,fields,Rebuild line with higher-capacity conductor,1622000.0,1622000.0
Q17-0735,2018-03-05,Gibralter Cust / Moser Generating Sta 345 kV,L:6046:7172:345,1.0,True,Amps / Lake June Pump 500 kV,L:6300:7127:500,109.0,2703.0,7.2,108.7,fields,Reconductor line,15026000.0,118000.0
Q17-0735,2018-03-05,Folsom Prison / Brand 138 kV,L:6052:6059:138,1.0,True,Folsom Prison / Little Spadra Crk 138 kV,L:6050:6052:138,108.8,261.0,9.5,105.0,fields,Reconductor line,863000.0,863000.0
Q17-0735,2018-03-05,Blue Mountain Substation / Glory Rd 345 kV Line,L:6714:6725:345,1.0,True,Folsom Prison / Ontelaunee Energy Ctr 345 kV,L:6052:7134:345,106.5,1509.0,5.4,106.1,fields,Reconductor line,10124000.0,142000.0
Q17-0735,2018-03-05,Folsom Prison / Ontelaunee Energy Center 345 kV,L:6052:7134:345,1.0,True,Trentwood / Ironwood Llc 345 kV,L:6531:7169:345,104.0,1575.0,35.8,101.6,fields,Reconductor line,12120000.0,1055000.0
Q17-0735,2018-03-05,Racer / Anthony 138 kV,L:6775:6781:138,1.0,True,Fredonia / Eastern-Marconi 138 kV,L:6194:6753:138,101.0,340.0,7.1,98.9,fields,Reconductor line,3384000.0,3384000.0
Q17-0735,2018-03-05,Synata Hugoton / Anthony 138 kV,L:6760:6781:138,1.0,True,Fredonia / Eastern-Marconi 138 kV line,L:6194:6753:138,100.5,331.0,7.1,98.3,fields,Reconductor line,652000.0,652000.0
Q16-0584,2018-03-28,GEYSERS TAP 2 – TYLER SUBSTATION 138 kV,L:10265:10267:138,1.0,True,GEYSERS TAP 2 – ANASCO 6101 345 kV,L:9816:10265:345,124.2,363.0,11.3,113.1,fields,Rebuild line with higher-capacity conductor,470000.0,84000.0
Q16-0584,2018-03-28,WALTHALL – GEYSERS TAP 2 138 kV,L:9770:10265:138,1.0,True,BARAGA VLG – GEYSERSTAP 2 345 kV L,L:9793:10265:345,111.2,679.0,18.1,101.6,fields,Rebuild line with higher-capacity conductor,3027000.0,401000.0
Q16-0584,2018-03-28,WALTHALL – UKNOWN 138 kV,L:9770:9832:138,0.9989386963380372,False,BARAGA VLG – GEYSERS TAP 2 SUBSTATION 345 kV,L:9793:10265:345,108.8,572.0,19.4,96.7,fields,Reconductor line,3665000.0,575000.0
Q16-0584,2018-03-28,UKNOWN – BARAGA VLG 138 kV Line,L:9793:9832:138,1.0,True,BARAGA VLG – GEYSERS TAP 2 345 kV line,L:9793:10265:345,108.1,589.0,19.4,96.4,fields,Reconductor line,3170000.0,497000.0
Q16-0584,2018-03-28,BARAGA VLG – GEYSERS TAP 2 345 kV L,L:9793:10265:345,1.0,True,MILLER REDWOOD – AG RELIANT 345 kV,L:9725:10297:345,106.1,1281.0,56.3,90.4,fields,Reconductor line,16284000.0,4306000.0
Q16-0584,2018-03-28,CEDAR BAYOU PLANT – POE 138 kV,L:9834:10136:138,1.0,True,GEYSERS TAP 2 – BARAGA VLG 345 kV L,L:9793:10265:345,101.9,272.0,5.0,95.3,fields,Reconductor line,1776000.0,318000.0
Q16-0584,2018-03-28,SHIVELY – OLYMPIC PIPE 138 kV Line,L:9744:9769:138,1.0,True,CLEARWATER – TYLER 138 kV L,L:9743:10267:138,101.6,236.0,5.7,93.0,fields,Reconductor line,1515000.0,298000.0
Q16-0588,2018-03-22,Timberwolf / Guaynabo Pueblo 1901 1904 138kV,L:9149:9151:138,1.0,True,Andersen / Pinto 138kV,L:9186:9193:138,187.1,151.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,10870000.0,131000.0
Q16-0588,2018-03-22,S Crk Substation / Macks Inn 138kV,L:9162:9163:138,1.0,True,Sta G / Clover 345kV,L:9276:9669:345,101.3,380.0,10.8,,prose_overloaded,Reconductor line,2221000.0,117000.0
Q16-0588,2018-03-22,Bremo Bluff / Hall 138kV,L:9368:9641:138,1.0,True,Wichita Plant / Walnut Crk Pp 138kV,L:9121:9138:138,111.0,194.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,17987000.0,7477000.0
Q16-0588,2018-03-22,Macks Inn / Pinto 138kV Line,L:9163:9193:138,1.0,True,Andersen / Pinto 138kV L,L:9186:9193:138,101.1,222.0,44.4,,prose_colon,Reconductor line,22268000.0,22268000.0
Q16-0650,2018-03-24,MARFA ALAMITO CREEK - MILLIGAN 138.0 kV,L:5562:5932:138,1.0,True,PLAYAS - LAWRENCE 138.0 kV,L:5509:5967:138,102.7,161.0,59.9,61.6,fields,Reconductor line,1816000.0,1097000.0
Q16-0650,2018-03-24,LAWENCE - LAWRENCE SW 138.0 kV,L:5265:5967:138,1.0,True,MT PLEASANT 345/138kV Autotransformer,X:5892:345:138,100.2,175.0,18.4,88.6,fields,Reconductor line,1032000.0,495000.0
Q16-0659,2018-03-18,HOLCOMB – SECOND IMPERIAL GEOTHERMAL 138.0 kV line,L:5276:6137:138,1.0,True,PLANTA SANTURCE – CUMMINGS 138.0 kV,L:5999:6140:138,111.0,169.0,52.0,73.4,fields,Rebuild line with higher-capacity conductor,614000.0,614000.0
Q16-0664,2018-03-22,BROWNSVILLE INDL.PK to FISHHAWK 230 KV L,L:19130:19134:230,1.0,True,SUGARCREEK to BROWNSVILLE INDL.PK 230 KV,L:19054:19130:230,102.8,560.0,5.6,,table,Reconductor line,4750000.0,252000.0
Q16-0664,2018-03-22,BROWNSVILLE INDL.PK SUBSTATION to SUGARCREEK 230 KV L,L:19054:19130:230,1.0,True,BROWNSVILLE INDL.PK to FISHHAWK 230 KV L,L:19130:19134:230,100.1,629.0,5.4,,table,Reconductor line,4585000.0,241000.0
Q16-0686,2018-03-28,Moonshine - Skungamaug 138kV,L:9335:9336:138,1.0,True,Skungamaug - Barnhart 138kV,L:9336:9520:138,146.8,230.0,100.0,,table,Rebuild line with higher-capacity conductor,1944000.0,1160000.0
Q16-0686,2018-03-28,Skungamaug - Barnhart 138kV,L:9336:9520:138,1.0,True,Skungamaug - Moonshine 138kV line,L:9335:9336:138,132.5,255.0,100.0,,table,Rebuild line with higher-capacity conductor,12391000.0,7391000.0
Q16-0686,2018-03-28,Bearskin - Barnhart 138kV,L:9518:9520:138,1.0,True,Skungamaug - Moonshine 138kV,L:9335:9336:138,131.5,253.0,100.0,,table,Rebuild line with higher-capacity conductor,8583000.0,5120000.0
Q16-0686,2018-03-28,Chatham Substation - Bearskin 138kV,L:9518:9519:138,1.0,True,Moonshine Substation - Skungamaug 138kV,L:9335:9336:138,127.0,243.0,100.0,,table,Rebuild line with higher-capacity conductor,3813000.0,2274000.0
Q16-0686,2018-03-28,Covanta Southeastern Connecticut Company - Chatham Substation 138kV,L:9424:9519:138,1.0,True,Moonshine - Skungamaug 138kV L,L:9335:9336:138,124.7,240.0,100.0,,table,Rebuild line with higher-capacity conductor,11361000.0,6777000.0
Q16-0686,2018-03-28,Mecklenburg Power Sta 345/138kV Transformer Bank,X:9650:345:138,0.9368065286743641,True,Mecklenburg Power Sta - Person 345kV line,L:9650:11146:345,117.0,383.0,5.5,,table,Replace transformer with higher-rated unit,14386000.0,724000.0
Q16-0694,2018-04-02,Spring Draw – Kelly 230.0 kV line,L:19719:19760:230,1.0,True,Jarvis – Kelly Substation 230.0 kV,L:19746:19760:230,114.9,673.0,68.0,103.4,fields,Rebuild line with higher-capacity conductor,16517000.0,1585000.0
Q16-0694,2018-04-02,Chicopee Hydroelectric Station – N. Haven 230.0 kV,L:19681:19701:230,1.0,True,Milford – Ravenna 500.0 kV,L:8093:20097:500,110.7,593.0,5.6,109.6,fields,Rebuild line with higher-capacity conductor,39437000.0,1300000.0
Q16-0694,2018-04-02,Leetonia – N. Haven 230.0 kV,L:19685:19701:230,1.0,True,Milford – Ravenna 500.0 kV Line,L:8093:20097:500,108.1,592.0,5.6,107.1,fields,Reconductor line,6277000.0,207000.0
Q16-0694,2018-04-02,Martn Lakes – Cranberry 345.0 kV Line,L:7221:7564:345,1.0,True,Martin Lakes – Bauer 345.0 kV,L:7184:7221:345,106.5,1072.0,5.1,106.0,fields,Reconductor line,6777000.0,152000.0
Q16-0694,2018-04-02,Martin Akes – Bauer 345.0 kV L,L:7184:7221:345,1.0,True,Goodyear Lake Plant – Mcclellan-Bell 345.0 kV L,L:7253:7389:345,105.7,1993.0,6.2,105.4,fields,Reconductor line,7028000.0,105000.0
Q16-0694,2018-04-02,Imperial – Chamberlin 230.0 kV,L:19780:20091:230,1.0,True,Spring Draw – Ravenna 500.0 kV,L:19719:20097:500,105.4,935.0,16.0,103.5,fields,Reconductor line,6317000.0,162000.0
Q16-0694,2018-04-02,Wine Country Substation – Skito 345.0 kV Line,L:7755:7824:345,1.0,True,Trezevant – Handsome Lake 500.0 kV,L:7775:8246:500,103.8,1124.0,5.5,103.2,fields,Reconductor line,18842000.0,211000.0
Q16-0694,2018-04-02,Kelly – Jarvis 230.0 kV,L:19746:19760:230,1.0,True,Spring Draw – Kelly 230.0 kV line,L:19719:19760:230,102.8,813.0,71.5,92.8,fields,Reconductor line,4274000.0,417000.0
Q16-0694,2018-04-02,Shawville Sta – Salado Tap 345.0 kV L,L:7647:8249:345,1.0,True,Orchard Rd – Shawville Sta 500.0 kV line,L:7672:8249:500,100.8,1848.0,5.1,100.5,fields,Reconductor line,32308000.0,525000.0
Q16-0696,2018-03-29,Mcmichen 500-230 kV XFMR,X:22035:500:230,1.0,True,Dekalb - Mcmichen 500.0 kV,L:21759:22035:500,118.9,1462.0,68.8,79.9,fields,Replace transformer with higher-rated unit,24999000.0,6342000.0
Q16-0696,2018-03-29,Icegen - Universal Studios Tap 230.0 kV Line,L:19862:19972:230,1.0,True,Richland - Troy Enegy Llc 500.0 kV,L:20280:20309:500,116.2,641.0,18.1,92.9,fields,Rebuild line with higher-capacity conductor,20973000.0,3420000.0
Q16-0696,2018-03-29,Demoss - Canal Rd 230.0 kV line,L:19643:19645:230,1.0,True,Tecumseh Substation - Beaver 500.0 kV L,L:19893:20264:500,111.5,803.0,10.4,100.7,fields,Rebuild line with higher-capacity conductor,19460000.0,1808000.0
Q16-0696,2018-03-29,Galion Generating Sta 500/230 kV Autotransformer,X:20261:500:230,0.9263293667081749,True,Tecumseh - Beaver 500.0 kV line,L:19893:20264:500,110.6,1071.0,10.9,102.2,fields,Replace transformer with higher-rated unit,32492000.0,3449000.0
Q16-0696,2018-03-29,Midvalley - Galion Generating Sta 230.0 kV,L:19637:20261:230,1.0,True,Beaver - Tecumseh 500.0 kV,L:19893:20264:500,110.2,820.0,7.5,102.7,fields,Rebuild line with higher-capacity conductor,33508000.0,3945000.0
Q16-0696,2018-03-29,Corridor - Shingle Crk 230.0 kV,L:19053:19146:230,1.0,True,Tecumseh - Beaver Substation 500.0 kV,L:19893:20264:500,110.1,539.0,9.9,94.9,fields,Rebuild line with higher-capacity conductor,15631000.0,1636000.0
Q16-0696,2018-03-29,Canal Rd - Chartley Pond 230.0 kV,L:19643:20303:230,1.0,True,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,108.8,827.0,7.7,101.1,fields,Reconductor line,3726000.0,337000.0
Q16-0696,2018-03-29,Dededo - Chicopee Hydroelectric Sta 230.0 kV,L:19681:20177:230,1.0,True,Milford - Ravenna 500.0 kV,L:8093:20097:500,107.8,923.0,9.1,99.6,fields,Reconductor line,11251000.0,1047000.0
Q16-0696,2018-03-29,Old Forge - Ravenna 230.0 kV,L:20096:20097:230,1.0,True,Ravenna - Spring Draw Substation 500.0 kV Line,L:19719:20097:500,107.3,1063.0,8.4,100.7,fields,Reconductor line,6849000.0,636000.0
Q16-0696,2018-03-29,Rhinebeck - Knoll 230.0 kV,L:18970:19003:230,1.0,True,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,106.8,607.0,9.9,93.3,fields,Reconductor line,9800000.0,1026000.0
Q16-0696,2018-03-29,Napoleon Peaking Sta - Richland 230.0 kV,L:20267:20309:230,1.0,True,Troy Energy Llc - Richland 500.0 kV,L:20280:20309:500,106.8,532.0,14.5,84.2,fields,Reconductor line,12759000.0,2387000.0
Q16-0696,2018-03-29,Martha Lake - Alleghany 230.0 kV,L:19900:20133:230,1.0,True,Hagan 500/230kV Autotransformer,X:20299:500:230,106.5,863.0,7.1,99.7,fields,Reconductor line,7677000.0,1155000.0
Q16-0696,2018-03-29,Siler City - Beaver 500.0 kV,L:20264:20266:500,1.0,True,Galion Generating Station - Tecumseh 500.0 kV,L:19893:20261:500,106.2,3064.0,30.1,98.1,fields,Reconductor line,21855000.0,2180000.0
Q16-0696,2018-03-29,Knoll - Waldo 230.0 kV,L:18942:18970:230,1.0,True,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,105.5,636.0,9.9,92.6,fields,Reconductor line,8464000.0,886000.0
Q16-0696,2018-03-29,Dorchester - Dmoss 230.0 kV,L:19626:19645:230,1.0,True,Beaver - Tecumseh 500.0 kV,L:19893:20264:500,105.2,1458.0,13.3,97.7,fields,Reconductor line,14010000.0,1295000.0
Q16-0696,2018-03-29,Amaor - Beatrice 230.0 kV Line,L:19784:19797:230,1.0,True,Imperial - Siler City 500.0 kV,L:19780:20266:500,104.6,514.0,6.6,94.0,fields,Reconductor line,2798000.0,336000.0
Q16-0696,2018-03-29,Brownsville Indl.Pk - Sugarcreek 230.0 kV,L:19054:19130:230,1.0,True,Brownsville Indl.Pk - Fishhawk 230.0 kV,L:19130:19134:230,103.8,777.0,5.4,98.1,fields,Reconductor line,4627000.0,332000.0
Q16-0696,2018-03-29,Imperial - Siler City 500.0 kV Line,L:19780:20266:500,1.0,True,Tecumseh - Galion Generating Sta 500.0 kV,L:19893:20261:500,103.5,2771.0,29.1,94.8,fields,Reconductor line,24958000.0,2518000.0
Q16-0696,2018-03-29,Dorchester - Midvalley 230.0 kV line,L:19626:19637:230,1.0,True,Beaver - Tecumseh 500.0 kV,L:19893:20264:500,103.1,1525.0,12.8,96.1,fields,Reconductor line,9921000.0,915000.0
Q16-0696,2018-03-29,Midland - Beaver Valley 500.0 kV,L:8270:8273:500,1.0,True,Handsome Lake Substation - Piney Crk Project 500.0 kV,L:8246:8253:500,102.0,2843.0,11.6,98.6,fields,Reconductor line,3553000.0,331000.0
Q16-0696,2018-03-29,Garnet Substation - Tecumseh 500.0 kV Line,L:19617:19893:500,1.0,True,Try Energy Llc - Tecumseh 500.0 kV,L:19893:20280:500,101.8,3170.0,16.7,97.4,fields,Reconductor line,45220000.0,2878000.0
Q16-0714,2018-03-27,Blue Ribbon Substation to Lucent 230.0 kV,L:19052:19094:230,1.0,True,Goethe-Mayhew to Walsenburg 500.0 kV,L:19030:19145:500,129.8,602.0,5.5,129.2,fields,Rebuild line with higher-capacity conductor,10731000.0,101000.0
Q16-0714,2018-03-27,Blue Ribbon to Walsenburg 230.0 kV,L:19052:19145:230,1.0,True,Walseburg to Goeth-Mayhew 500.0 kV,L:19030:19145:500,129.0,616.0,5.5,128.4,fields,Rebuild line with higher-capacity conductor,11602000.0,109000.0
Q16-0714,2018-03-27,Timber Switch to West Melrose 230.0 kV Line,L:19897:20315:230,1.0,True,Garnet to Tecumseh Substation 500.0 kV Line,L:19617:19893:500,107.6,513.0,5.8,106.8,fields,Reconductor line,33144000.0,466000.0
Q16-0714,2018-03-27,Rhinebeck to Corridor 230.0 kV,L:19003:19053:230,1.0,True,Beaver to Tecumseh Substation 500.0 kV,L:19893:20264:500,105.9,623.0,8.4,105.0,fields,Reconductor line,15237000.0,107000.0
Q16-0714,2018-03-27,Blue Racer to N Oakland 230.0 kV,L:18847:19348:230,1.0,True,Brownsville Indl.Pk to Lake Hodges 230.0 kV,L:18990:19130:230,104.7,646.0,7.1,104.0,fields,Reconductor line,11290000.0,74000.0
Q16-0714,2018-03-27,Trigen St. Louis to Icegen 230.0 kV L,L:19862:19865:230,1.0,True,Dekalb to Richland 500.0 kV,L:20309:21759:500,104.0,770.0,5.5,103.5,fields,Reconductor line,9217000.0,38000.0
Q16-0714,2018-03-27,Waldo Substation 500 kV/230 kV TX,X:18942:500:230,0.9860268305157569,True,Baver to Tecumseh 500.0 kV,L:19893:20264:500,103.0,839.0,8.4,102.3,fields,Replace transformer with higher-rated unit,30978000.0,222000.0
Q16-0714,2018-03-27,Calera T.S to Quaker Oats 230.0 kV L,L:19822:19941:230,1.0,True,Beaver to Siler City 500.0 kV,L:20264:20266:500,102.9,1497.0,12.7,102.4,fields,Reconductor line,14932000.0,104000.0
Q16-0714,2018-03-27,Adams to W Batesville 230.0 kV,L:19846:19917:230,1.0,True,Tecumseh to Beaver 500.0 kV,L:19893:20264:500,101.9,945.0,7.1,101.4,fields,Reconductor line,9372000.0,65000.0
Q16-0714,2018-03-27,Fishhawk to Brownsville Indl.Pk 230.0 kV line,L:19130:19134:230,1.0,True,Sugarcreek to Brownsville Indl.Pk 230.0 kV Line,L:19054:19130:230,101.5,784.0,7.1,100.9,fields,Reconductor line,2714000.0,20000.0
Q16-0714,2018-03-27,Tecumseh to Beaver 500.0 kV L,L:19893:20264:500,1.0,True,Adams Substation to Calera T.S 230.0 kV,L:19846:19941:230,101.2,3778.0,28.5,100.7,fields,Reconductor line,145745000.0,1011000.0
Q16-0714,2018-03-27,Walsenburg to Shingle Creek 230.0 kV Line,L:19145:19146:230,0.9840549554082141,False,Fshhawk to Walsenburg 500.0 kV,L:19134:19145:500,100.8,1177.0,9.9,100.2,fields,Reconductor line,4073000.0,27000.0
Q16-0714,2018-03-27,Adams to Calera T.S 230.0 kV L,L:19846:19941:230,1.0,True,Tecumseh Substation to Beaver 500.0 kV,L:19893:20264:500,100.5,1893.0,13.5,100.0,fields,Reconductor line,20209000.0,138000.0
Q16-0714,2018-03-27,Bauer to Poly Substation 345.0 kV,L:7184:7562:345,1.0,True,Kalamazoo-San Juan to Piney Creek Project 500.0 kV,L:7105:8253:500,100.3,1876.0,6.9,100.1,fields,Reconductor line,15134000.0,100000.0
Q16-0714,2018-03-27,Tecumseh Substation to Troy Energy Llc 500.0 kV,L:19893:20280:500,1.0,True,Garnet to Tecumseh 500.0 kV,L:19617:19893:500,100.0,2800.0,18.5,99.6,fields,Reconductor line,54253000.0,316000.0
Q17-0742,2018-04-02,Nrg Energy Center Dover to Reata 138.0 kV,L:8296:8387:138,1.0,True,Fajardo Tc 2001 2004 Substation to Honcut 138.0 kV,L:8298:8308:138,112.9,195.0,7.2,109.5,fields,Rebuild line with higher-capacity conductor,8676000.0,277000.0
Q17-0742,2018-04-02,Lower Village Water Power Project to Manistique 138.0 kV,L:8378:9047:138,1.0,True,Ubc S Campus to Vienna Operations 345.0 kV,L:9046:9055:345,111.6,269.0,34.8,99.7,fields,Rebuild line with higher-capacity conductor,3061000.0,247000.0
Q17-0742,2018-04-02,Mckee Run to Nr Energy Ctr Dover Substation 138.0 kV,L:8300:8387:138,1.0,True,Fajardo Tc 2001 2004 to Honcut 138.0 kV,L:8298:8308:138,110.1,220.0,7.2,107.2,fields,Rebuild line with higher-capacity conductor,1086000.0,35000.0
Q17-0742,2018-04-02,Sylvarena to Enterprise 138.0 kV,L:8316:8330:138,1.0,True,Red Lion Energy Ctr to Delaware City Plant 138.0 kV,L:8348:8390:138,109.4,196.0,8.8,105.3,fields,Reconductor line,937000.0,42000.0
Q17-0742,2018-04-02,Peavine to Alturas De Mayaguez 6012 138.0 kV,L:8321:8604:138,1.0,True,Culebra 3801 to Mckee Run 138.0 kV,L:8295:8300:138,104.3,215.0,9.4,100.3,fields,Reconductor line,12087000.0,512000.0
Q17-0742,2018-04-02,Springfield - Nichols St to Dist 1000 138.0 kV,L:5891:8313:138,1.0,True,Sylvarena to Hogal 138.0 kV,L:8314:8316:138,101.9,250.0,11.5,97.7,fields,Reconductor line,1701000.0,56000.0
Q17-0754,2018-03-16,N Valley-Potash Junction 138 KV Line,L:9330:9824:138,1.0,True,Potash Jct-Dafer 138 KV L,L:9330:9926:138,135.1,219.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,18919000.0,18919000.0
Q17-0754,2018-03-16,Palm Springs-N Network 138 KV,L:9133:9418:138,1.0,True,Eisenhower Substation-Page 138 KV Line,L:9480:9481:138,120.2,459.0,16.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6386000.0,2464000.0
Q17-0754,2018-03-16,Woodland Tap-Henry Sta 138 KV,L:9392:9579:138,1.0,True,Westrock Southeast Llc-Cason Lane 345 KV,L:9069:18127:345,102.4,458.0,7.1,,prose_overloaded,Reconductor line,4470000.0,1498000.0
Q17-0754,2018-03-16,N Network-Porterville 138 KV line,L:9418:9509:138,1.0,True,Page-Eisenhower 138 KV line,L:9480:9481:138,119.6,467.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,8148000.0,3144000.0
Q17-0754,2018-03-16,Porterville-Kings Substation 138 KV,L:9508:9509:138,1.0,True,Page-Eisenhower 138 KV L,L:9480:9481:138,119.2,473.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,7422000.0,2863000.0
Q17-0754,2018-03-16,Thunder-Henry Station 138 KV Line,L:9578:9579:138,1.0,True,Cason Lane-Westrock Southeast Llc 345 KV,L:9069:18127:345,116.9,416.0,12.7,,prose_loss,Rebuild line with higher-capacity conductor,4937000.0,2626000.0
Q17-0754,2018-03-16,Haymarket Square-Kings 138 KV,L:9508:9642:138,1.0,True,Kings-Suncor 138 KV Line,L:9508:9510:138,151.9,178.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,2184000.0,1167000.0
Q17-0754,2018-03-16,Kings-Suncor 138 KV L,L:9508:9510:138,1.0,True,Rice-Unh 1 & Unh 2 138 KV Line,L:9552:9553:138,115.0,387.0,12.2,,prose_colon,Rebuild line with higher-capacity conductor,6642000.0,2484000.0
Q17-0754,2018-03-16,Dafter-Potash Juncion 138 KV,L:9330:9926:138,0.968956209549306,True,North Vly-Potash Jct 138 KV,L:9330:9824:138,115.0,276.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,22986000.0,22986000.0
Q17-0761,2018-03-17,POTTER COUNTY SUBSTATION - ALKALI 138kV,L:9772:9794:138,1.0,True,MONTVERDE - ALKALI 138kV,L:9720:9794:138,149.8,167.0,43.2,84.1,fields,Rebuild line with higher-capacity conductor,5582000.0,3668000.0
Q17-0761,2018-03-17,POTTER COUNTY - PASO ROBLES 138kV,L:9772:9773:138,1.0,True,MONTVERDE - ALKALI 138kV,L:9720:9794:138,139.7,198.0,43.2,84.5,fields,Rebuild line with higher-capacity conductor,6926000.0,4551000.0
Q17-0761,2018-03-17,HARRISBURG - WINTERPOCK 138kV L,L:9777:9790:138,1.0,True,HARROWGATE - ALKALI 138kV,L:9781:9794:138,116.3,212.0,27.7,83.3,fields,Rebuild line with higher-capacity conductor,3248000.0,1326000.0
Q17-0761,2018-03-17,PASO ROBLES - NOTTOWAY DIESEL GENERATING FACILITY 138kV Line,L:9773:10261:138,1.0,True,PASO ROBLES - POTTER COUNTY SUBSTATION 138kV L,L:9772:9773:138,115.2,209.0,100.0,6.2,fields,Rebuild line with higher-capacity conductor,21338000.0,21338000.0
Q17-0761,2018-03-17,HARVELL - HARROWGATE 138kV L,L:9779:9781:138,1.0,True,BARAGA VLG - CEDAR BAYOU PLANT 138kV,L:9793:9834:138,109.6,192.0,8.3,98.6,fields,Reconductor line,1298000.0,1298000.0
Q17-0761,2018-03-17,HOLDEN - WINTERPOCK 138kV line,L:9789:9790:138,1.0,True,HARROWGATE - ALKALI 138kV,L:9781:9794:138,102.6,269.0,27.7,76.5,fields,Reconductor line,840000.0,343000.0
Q17-0761,2018-03-17,JESSE L TERRY - FREDERICKSBURG 345kV,L:9734:10281:345,1.0,True,INDIAN - BIRCHWOOD 345kV,L:8680:10290:345,102.4,1598.0,15.4,99.9,fields,Reconductor line,26767000.0,796000.0
Q17-0761,2018-03-17,HOLDEN - BIG CREEK 1 SUBSTATION 138kV line,L:9786:9789:138,1.0,True,HARROWGATE - ALKALI 138kV Line,L:9781:9794:138,100.9,303.0,27.7,77.7,fields,Reconductor line,362000.0,148000.0
Q17-0781,2018-03-28,Chicopee Hydroelectric Sta - Dededo 230kV,L:19681:20177:230,1.0,True,Milford - Ravenna 500kV,L:8093:20097:500,128.6,1144.0,8.4,,table,Rebuild line with higher-capacity conductor,23424000.0,267000.0
Q17-0781,2018-03-28,Richland - Troy Energy Llc 500kV L,L:20280:20309:500,1.0,True,Garnet Substation - Tecumseh 500kV,L:19617:19893:500,126.1,2642.0,11.4,,table,Rebuild line with higher-capacity conductor,166431000.0,904000.0
Q17-0781,2018-03-28,Wagley Robertson Substation - Blue Racer 230kV,L:18843:19348:230,1.0,True,La Canada - Blue Racer 230kV,L:18961:19348:230,125.2,781.0,10.1,,table,Rebuild line with higher-capacity conductor,33659000.0,479000.0
Q17-0781,2018-03-28,Corridor - Shingle Crk 230kV,L:19053:19146:230,1.0,True,Beaver - Tecumseh 500kV,L:19893:20264:500,124.8,683.0,6.3,,table,Rebuild line with higher-capacity conductor,15984000.0,150000.0
Q17-0781,2018-03-28,Chamberlin - Treat 230kV,L:19816:20091:230,0.9737911383060438,False,Milford - Ravenna 500kV,L:8093:20097:500,122.3,566.0,5.1,,table,Rebuild line with higher-capacity conductor,19171000.0,231000.0
Q17-0781,2018-03-28,Imperial - Amador 230kV,L:19780:19784:230,1.0,True,Imperial - Siler City 500kV,L:19780:20266:500,121.9,574.0,5.0,,table,Rebuild line with higher-capacity conductor,18211000.0,230000.0
Q17-0781,2018-03-28,Rhinebeck Substation - Knoll 230kV,L:18970:19003:230,1.0,True,Beaver - Tecumseh 500kV L,L:19893:20264:500,121.7,745.0,6.3,,table,Rebuild line with higher-capacity conductor,17838000.0,168000.0
Q17-0781,2018-03-28,Waldo - Knoll Substation 230kV,L:18942:18970:230,1.0,True,Beaver - Tecumseh 500kV L,L:19893:20264:500,120.5,772.0,6.3,,table,Rebuild line with higher-capacity conductor,17467000.0,164000.0
Q17-0781,2018-03-28,Lake Hodges - Brownsville Indl.Pk 230kV,L:18990:19130:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,119.9,1167.0,11.3,,table,Rebuild line with higher-capacity conductor,26799000.0,427000.0
Q17-0781,2018-03-28,Larson St 500/230 kV Transformer Bank,X:19576:500:230,0.9937609111330259,True,Beaer - Tecumseh 500kV,L:19893:20264:500,118.7,1696.0,21.6,,table,Replace transformer with higher-rated unit,22926000.0,335000.0
Q17-0781,2018-03-28,Beatrice - Amador Substation 230kV,L:19784:19797:230,1.0,True,Imperial - Siler City 500kV,L:19780:20266:500,118.2,666.0,5.0,,table,Rebuild line with higher-capacity conductor,8954000.0,113000.0
Q17-0781,2018-03-28,Milford - Ravenna 500kV,L:8093:20097:500,1.0,True,Tidd - Muskingum River 500kV line,L:19579:19594:500,117.5,2948.0,20.2,,table,Rebuild line with higher-capacity conductor,192072000.0,2169000.0
Q17-0781,2018-03-28,Energy Shelby County - Hailey Substation 230kV L,L:19413:19437:230,1.0,True,LarsonSt - Coyote Pt 230kV line,L:18949:19576:230,116.8,879.0,13.6,,table,Rebuild line with higher-capacity conductor,22846000.0,350000.0
Q17-0781,2018-03-28,Eagle Rock - Midvalley 230kV,L:19637:19717:230,1.0,True,Garnet - Tecumseh 500kV,L:19617:19893:500,116.8,855.0,8.1,,table,Rebuild line with higher-capacity conductor,17045000.0,399000.0
Q17-0781,2018-03-28,Quaker Oats - Siler City 230kV L,L:19822:20266:230,1.0,True,Siler City - Beaver 500kV,L:20264:20266:500,116.7,730.0,6.1,,table,Rebuild line with higher-capacity conductor,11374000.0,122000.0
Q17-0781,2018-03-28,Canal Road - Dmoss 230kV line,L:19643:19645:230,1.0,True,Tecumseh Substation - Beaver 500kV,L:19893:20264:500,116.6,1030.0,9.0,,table,Rebuild line with higher-capacity conductor,21617000.0,247000.0
Q17-0781,2018-03-28,Hailey - Coyote Pt 230kV,L:18949:19413:230,1.0,True,Larson Street - Energy Shelby County 230kV,L:19437:19576:230,116.5,514.0,10.1,,table,Rebuild line with higher-capacity conductor,15514000.0,243000.0
Q17-0781,2018-03-28,Energy Shelby County - Larson St 230kV,L:19437:19576:230,0.9934882560190397,False,Coyote Pt - Larson St 230kV,L:18949:19576:230,116.4,895.0,13.6,,table,Rebuild line with higher-capacity conductor,39218000.0,601000.0
Q17-0781,2018-03-28,Pennsuco - Sycamore Canyon 230kV line,L:19909:20258:230,1.0,True,Garnet Substation - Tecumseh 500kV,L:19617:19893:500,116.2,912.0,8.1,,table,Rebuild line with higher-capacity conductor,32471000.0,759000.0
Q17-0781,2018-03-28,La Canada - Blue Racer 230kV,L:18961:19348:230,1.0,True,Larson St - San Marcos 500kV,L:19576:22749:500,116.0,1070.0,19.7,,table,Rebuild line with higher-capacity conductor,61455000.0,1575000.0
Q17-0781,2018-03-28,Spring Draw - Ravenna 500kV,L:19719:20097:500,1.0,True,Muskingum River - Tidd 500kV,L:19579:19594:500,116.0,2504.0,15.8,,table,Rebuild line with higher-capacity conductor,135422000.0,1510000.0
Q17-0781,2018-03-28,First Ave - Treat 230kV L,L:19669:19816:230,1.0,True,Milford Substation - Ravenna 500kV L,L:8093:20097:500,115.9,575.0,5.1,,table,Rebuild line with higher-capacity conductor,32293000.0,390000.0
Q17-0781,2018-03-28,Corridor - Rhinebeck 230kV,L:19003:19053:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,115.9,759.0,6.3,,table,Rebuild line with higher-capacity conductor,30524000.0,287000.0
Q17-0781,2018-03-28,Coyote Point - Larson St 230kV,L:18949:19576:230,1.0,True,Energy Shelby County - Larson St 230kV,L:19437:19576:230,115.9,977.0,14.4,,table,Rebuild line with higher-capacity conductor,31784000.0,482000.0
Q17-0781,2018-03-28,Miguel - Eagle Rock 230kV,L:19705:19717:230,1.0,True,Tecumseh - Ganet 500kV Line,L:19617:19893:500,115.6,884.0,8.1,,table,Rebuild line with higher-capacity conductor,26304000.0,615000.0
Q16-0589,2018-04-19,Mexico Intertie / Gates 100 KV,L:23221:23223:100,1.0,True,Gates / Oswego 100 KV,L:23221:23247:100,137.5,131.0,29.8,,table,Rebuild line with higher-capacity conductor,2683000.0,1267000.0
Q16-0589,2018-04-19,Gates / Oswego 100 KV,L:23221:23247:100,1.0,True,Gates / Mexico Intertie 100 KV L,L:23221:23223:100,129.0,146.0,30.8,,table,Rebuild line with higher-capacity conductor,1065000.0,453000.0
Q16-0617,2018-04-17,BUSSEYVILLE / CURRENT CREEK 138kV line,L:17616:17618:138,1.0,True,DEVILS DEN / WEST PAINTSVILLE SUBSTATION 138kV,L:17569:17570:138,132.4,284.0,72.0,61.7,fields,Rebuild line with higher-capacity conductor,4927000.0,3189000.0
Q16-0617,2018-04-17,BUSSEYVILLE / BIG SANDY 138kV,L:17618:18619:138,1.0,True,DEVILS DEN / WEST PAINTSVILLE 138kV,L:17569:17570:138,130.0,301.0,72.0,63.4,fields,Rebuild line with higher-capacity conductor,4779000.0,3093000.0
Q16-0617,2018-04-17,IRON BELT / SAVAGE RAD 138kV,L:18407:18408:138,1.0,True,BIG SANDY / BUSEYVILLE 138kV L,L:17618:18619:138,110.5,285.0,100.0,12.5,fields,Rebuild line with higher-capacity conductor,3822000.0,3822000.0
Q16-0617,2018-04-17,40TH ST / CURRENT CRK SUBSTATION 138kV,L:17616:18607:138,1.0,True,BUSSEYVILLE / BIG SANDY SUBSTATION 138kV,L:17618:18619:138,110.0,281.0,100.0,10.6,fields,Reconductor line,6077000.0,6077000.0
Q16-0617,2018-04-17,IRON BELT / 40TH STREET 138kV,L:18407:18607:138,1.0,True,BUSSEYVILLE / BIG SANDY 138kV L,L:17618:18619:138,109.7,284.0,100.0,11.4,fields,Reconductor line,1245000.0,1245000.0
Q16-0618,2018-04-15,Schultz to North Bonneville 138 kV,L:6317:6320:138,1.0,True,Yermo to Montour Station Substation 500 kV,L:7109:7114:500,195.5,226.0,6.0,,table,Rebuild line with higher-capacity conductor,1567000.0,1567000.0
Q16-0618,2018-04-15,Schultz to Red Mtn 138 kV,L:6317:6318:138,1.0,True,Yermo to Montour Station Substation 500 kV Line,L:7109:7114:500,185.5,232.0,6.0,,table,Rebuild line with higher-capacity conductor,2757000.0,2757000.0
Q16-0618,2018-04-15,N Bonneville to Bear Garden 138 kV,L:6320:6322:138,1.0,True,Yermo to Montour Sta 500 kV line,L:7109:7114:500,184.4,246.0,6.0,,table,Rebuild line with higher-capacity conductor,9588000.0,9588000.0
Q16-0618,2018-04-15,Pg Pulp to Bear Garden 138 kV Line,L:6322:6323:138,1.0,True,Yermo to Montour Station Substation 500 kV,L:7109:7114:500,180.0,262.0,6.0,,table,Rebuild line with higher-capacity conductor,3273000.0,3273000.0
Q16-0618,2018-04-15,Derby 500/345 kV XFMR,X:7141:500:345,0.9933853775275648,True,Yermo to Montour Sta 500 kV,L:7109:7114:500,142.3,678.0,7.9,,table,Replace transformer with higher-rated unit,17821000.0,1034000.0
Q16-0618,2018-04-15,Vfw Park to Nothport 138 kV,L:6648:6665:138,1.0,True,Erie St Substation to Su 6647 138 kV,L:6636:6647:138,129.1,284.0,52.3,,table,Rebuild line with higher-capacity conductor,4305000.0,4305000.0
Q16-0618,2018-04-15,Erie St to Sub 6647 138 kV L,L:6636:6647:138,1.0,True,Northport to Vfw Park 138 kV,L:6648:6665:138,128.9,245.0,56.4,,table,Rebuild line with higher-capacity conductor,12634000.0,12634000.0
Q16-0618,2018-04-15,Derby to Inver Hills 345 kV L,L:7117:7141:345,1.0,True,Westwood Generation Llc to Bayshore 500 kV line,L:6421:7168:500,124.2,1037.0,9.5,,table,Rebuild line with higher-capacity conductor,52187000.0,3185000.0
Q16-0618,2018-04-15,Bayshore 500 kV/345 kV Autotransformer,X:6421:500:345,0.9921227455265909,True,Bayshore to Peoria 500 kV,L:6421:8103:500,122.7,739.0,5.9,,table,Replace transformer with higher-rated unit,33250000.0,15760000.0
Q16-0618,2018-04-15,Lemon Cove to Stegall 345 kV,L:7709:7727:345,1.0,True,Piney Crk Project to San German Tc 6406 345 kV,L:7702:8253:345,121.1,1136.0,6.1,,table,Rebuild line with higher-capacity conductor,62448000.0,2135000.0
Q16-0618,2018-04-15,Montour Sta 500 kV/345 kV XFMR,X:7114:500:345,0.886386387486869,True,Bayshore to Westwood Generation Llc Substation 500 kV,L:6421:7168:500,112.7,1358.0,9.0,,table,Replace transformer with higher-rated unit,33869000.0,1394000.0
Q16-0618,2018-04-15,Wallenpaupack 500-345 kV Autotransformer,X:7171:500:345,0.9952532054646203,True,Mill Seat Renewable Energy Facility to Blue Mountain 345 kV,L:6225:6714:345,110.2,1925.0,6.7,,table,Replace transformer with higher-rated unit,41988000.0,994000.0
Q16-0618,2018-04-15,Sunbury 500-345 kV Auto,X:7145:500:345,0.9938502390492384,True,Westwood Generation Llc to Bayshore 500 kV,L:6421:7168:500,109.8,1445.0,10.5,,table,Replace transformer with higher-rated unit,25258000.0,1296000.0
Q16-0618,2018-04-15,Lemon Cove to Allegheny Hydro No 8 345 kV,L:7727:8281:345,1.0,True,Piney Crk Project to San German Tc 6406 345 kV,L:7702:8253:345,108.6,1188.0,5.6,,table,Reconductor line,42613000.0,2363000.0
Q16-0618,2018-04-15,Ge Alachua 345/1kV XFMR,X:6475:345:1,0.9910142288615611,True,Peoria to Bayshore 500 kV L,L:6421:8103:500,107.8,924.0,5.7,,table,Replace transformer with higher-rated unit,15863000.0,2175000.0
Q16-0618,2018-04-15,Ge Alachua 138-1 kV Auto,X:6475:138:1,0.9910142288615611,True,Bayshore to Peoria 500 kV Line,L:6421:8103:500,107.8,924.0,5.7,,table,Replace transformer with higher-rated unit,5701000.0,782000.0
Q16-0618,2018-04-15,Cameron to Snarr 138 kV,L:6233:6639:138,1.0,True,Blue Mountain to Mill Seat Renewable Energy Facility 345 kV,L:6225:6714:345,106.1,282.0,6.5,,table,Reconductor line,2212000.0,2212000.0
Q16-0618,2018-04-15,Wheelabrator Frackville Energy 345 kV/1 kV XFMR,X:7144:345:1,0.996321859920443,True,Talenenergy Martins Crk Llc Harwood to Kline Township Cogen Facility 345 kV,L:7112:7137:345,105.2,1251.0,5.0,,table,Replace transformer with higher-rated unit,18225000.0,3380000.0
Q16-0618,2018-04-15,Spinning Spur Ii to E J W 138 kV L,L:7037:7039:138,1.0,True,Westwood Generation Llc to Bayshore 500 kV,L:6421:7168:500,103.5,227.0,5.2,,table,Reconductor line,1681000.0,1681000.0
Q16-0618,2018-04-15,Talenenergy Martins Creek Llc Harwood 500/1 kV Autotransformer,X:7112:500:1,0.9977561921153143,True,Vfw Park to Cachete 1529 345 kV L,L:6648:7104:345,101.6,1826.0,6.5,,table,Replace transformer with higher-rated unit,24142000.0,940000.0
Q16-0618,2018-04-15,Hailesboro 4 Plant to Salado Tap 345 kV L,L:6309:7647:345,1.0,True,Orchard Rd to Shawville Sta 500 kV,L:7672:8249:500,100.1,1119.0,5.6,,table,Reconductor line,26665000.0,3182000.0
Q16-0626,2018-04-30,Lonesome Pine – Okeechobee 138 KV,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 KV,L:9633:18368:345,106.0,352.0,7.6,,prose_overloaded,Reconductor line,3066000.0,221000.0
Q16-0626,2018-04-30,Okeechobee – Team 138 KV line,L:9598:9599:138,1.0,True,Kean Mt And Grassy Crk – Wec 345 KV,L:9633:18368:345,105.6,360.0,7.6,,prose_overloaded,Reconductor line,2421000.0,174000.0
Q16-0626,2018-04-30,Kean Mtn And Grassy Creek 138/1kV Auto,X:9633:138:1,0.9943015484619845,True,Clinch Riv – Kean Mtn And Grassy Crk 345 KV line,L:9633:9638:345,103.5,647.0,16.4,,prose_overloaded,Replace transformer with higher-rated unit,4532000.0,307000.0
Q16-0626,2018-04-30,Shiloh – Clinch River 138 KV,L:9566:9638:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,103.1,377.0,6.1,,prose_overloaded,Reconductor line,1809000.0,133000.0
Q16-0626,2018-04-30,Georgia – San Xavier 138 KV,L:9564:9606:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345 KV line,L:9633:18368:345,103.8,343.0,6.1,,prose_loss,Reconductor line,9746000.0,717000.0
Q16-0626,2018-04-30,San Xavier – Lebanon 138 KV L,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 KV line,L:9633:18368:345,100.3,364.0,6.1,,prose_colon,Reconductor line,3143000.0,231000.0
Q16-0642,2018-04-28,Redwood City / Gallahan Rd 138 KV,L:8937:8938:138,1.0,True,Wethersfield / Harewood 138 KV Line,L:9693:9846:138,124.2,206.0,48.2,,table,Rebuild line with higher-capacity conductor,3162000.0,2989000.0
Q16-0642,2018-04-28,Wethersfield / Gallahan Road 138 KV line,L:8938:9693:138,1.0,True,Wethersfield / Harewood 138 KV,L:9693:9846:138,121.3,190.0,50.9,,table,Rebuild line with higher-capacity conductor,3242000.0,3147000.0
Q16-0642,2018-04-28,Wethersfield / Harewood 138 KV,L:9693:9846:138,1.0,True,Harewood 345 kV/1 kV Autotransformer,X:9846:345:1,105.7,308.0,36.5,,table,Reconductor line,560000.0,537000.0
Q16-0648,2018-05-03,Upland to Positronic 138kV L,L:17228:17470:138,1.0,True,Norseal to Compton Rd 138kV,L:17052:17055:138,139.1,155.0,51.1,16.3,fields,Rebuild line with higher-capacity conductor,8401000.0,7207000.0
Q16-0648,2018-05-03,Noreal to Compton Rd 138kV,L:17052:17055:138,1.0,True,Nickajack Dam to Manis Road 138kV,L:17620:17621:138,113.9,257.0,38.9,42.9,fields,Rebuild line with higher-capacity conductor,14375000.0,9453000.0
Q16-0648,2018-05-03,Compton Road to Happy Canyon 138kV L,L:17055:17056:138,1.0,True,Nickajack Dam to Manis Road 138kV,L:17620:17621:138,111.3,255.0,38.9,39.8,fields,Rebuild line with higher-capacity conductor,2098000.0,1380000.0
Q16-0648,2018-05-03,Nickajack Dam to Manis Road 138kV,L:17620:17621:138,1.0,True,Buckeye Canada to Saltery Bay 345kV,L:17217:17713:345,109.2,282.0,22.4,72.0,fields,Reconductor line,1442000.0,471000.0
Q16-0648,2018-05-03,Positronic Substation to Interchange 138kV,L:17215:17470:138,1.0,True,Compton Rd to Norseal 138kV,L:17052:17055:138,107.5,191.0,51.1,18.2,fields,Reconductor line,6365000.0,5461000.0
Q16-0648,2018-05-03,Us Ord Depot-Herlong to KingsleyLake 138kV,L:16945:17332:138,1.0,True,Formosa Plastics to Port Ewards 345kV Line,L:17208:17847:345,105.3,457.0,9.6,95.4,fields,Reconductor line,5957000.0,1131000.0
Q16-0648,2018-05-03,Leslie to Manis Road 138kV,L:17621:17623:138,1.0,True,Buckeye Canada Substation to Saltery Bay 345kV,L:17217:17713:345,102.8,292.0,22.4,66.8,fields,Reconductor line,1821000.0,595000.0
Q16-0648,2018-05-03,Scott St to Bailey 138kV,L:17752:17753:138,1.0,True,Buckeye Canada to Saltery Bay 345kV line,L:17217:17713:345,102.6,274.0,22.4,64.3,fields,Reconductor line,2139000.0,699000.0
Q16-0648,2018-05-03,Scott St to Leslie 138kV,L:17623:17752:138,1.0,True,Buckeye Canada to Saltery Bay 345kV line,L:17217:17713:345,101.9,289.0,22.4,65.5,fields,Reconductor line,3984000.0,1302000.0
Q16-0648,2018-05-03,Upland to Cow Creek Substation 138kV,L:17054:17228:138,1.0,True,Covanta Lake County Energy to Upland 138kV,L:17053:17228:138,101.3,224.0,32.2,33.7,fields,Reconductor line,2052000.0,1647000.0
Q16-0648,2018-05-03,S Batesville to Corydon 138kV,L:16973:16974:138,1.0,True,Sapony to Saltery Bay 345kV,L:17179:17713:345,100.4,223.0,9.3,80.8,fields,Reconductor line,2371000.0,525000.0
Q16-0656,2018-04-20,Blue Ridge – Desmet 138 KV,L:9225:9227:138,1.0,True,Reusens – Huntington Court 345 KV,L:9219:9243:345,117.8,252.0,55.0,,table,Rebuild line with higher-capacity conductor,3957000.0,1003000.0
Q16-0656,2018-04-20,Tanglewilde Substation – Blue Ridge 138 KV Line,L:9201:9225:138,1.0,True,Reusens Substation – Huntington Court 345 KV,L:9219:9243:345,116.5,264.0,49.1,,table,Rebuild line with higher-capacity conductor,6909000.0,1290000.0
Q16-0656,2018-04-20,Shute – Obion 138 KV,L:9242:9540:138,1.0,True,Shute – Roanoke Electric Steel 138 KV,L:9540:9541:138,100.2,184.0,8.4,,table,Reconductor line,1414000.0,96000.0
Q16-0676,2018-04-21,CRARYVILLE to GROVE STREET 100 kV,L:23408:23416:100,1.0,True,MINONK WIND FARM 230/100 kV Auto,X:24642:230:100,134.2,119.0,74.1,,table,Rebuild line with higher-capacity conductor,19534000.0,14059000.0
Q16-0676,2018-04-21,TEMBLOR to BRIDGEPORT STA 100 kV,L:22830:23058:100,1.0,True,ALSIP to COCHISE 100 kV Line,L:23049:23051:100,113.0,149.0,5.3,,table,Rebuild line with higher-capacity conductor,2093000.0,732000.0
Q16-0676,2018-04-21,ALSIP to COCHISE 100 kV,L:23049:23051:100,1.0,True,TEMBLOR to BRIDGEPORT STA 100 kV line,L:22830:23058:100,112.9,155.0,5.0,,table,Rebuild line with higher-capacity conductor,1531000.0,500000.0
Q16-0676,2018-04-21,COCHISE to CHALK HILLS HY 100 kV,L:22917:23051:100,1.0,True,TEMBLOR to BRIDGEPORT STATION 100 kV,L:22830:23058:100,112.3,123.0,5.0,,table,Rebuild line with higher-capacity conductor,1271000.0,415000.0
Q16-0676,2018-04-21,BARK RIVER to CRARYVILLE 100 kV Line,L:23408:23885:100,1.0,True,GROVE ST to CRARYVILLE 100 kV Line,L:23408:23416:100,110.4,124.0,100.0,,table,Rebuild line with higher-capacity conductor,4011000.0,4011000.0
Q16-0676,2018-04-21,CHALK HILLS HY to OLD MEAD ROAD 100 kV L,L:22917:23050:100,1.0,True,LOWER GRANITE to CRETE ENERGY VENTURE LLC 230 kV,L:22965:23480:230,105.9,121.0,6.8,,table,Reconductor line,407000.0,51000.0
Q16-0676,2018-04-21,CHALK HILLS HY to TEMBLOR 100 kV,L:22830:22917:100,1.0,True,ALSIP SUBSTATION to COCHISE 100 kV,L:23049:23051:100,103.7,119.0,5.3,,table,Reconductor line,490000.0,171000.0
Q16-0676,2018-04-21,LAKE HODGES to BROWNSVILLE INDL.PK 230 kV,L:18990:19130:230,1.0,True,CEDAR HILL to FISHHAWK 500 kV,L:18862:19134:500,102.3,883.0,6.6,,table,Reconductor line,7123000.0,108000.0
Q16-0676,2018-04-21,MARTIN LAKES to BAUER 345 kV,L:7184:7221:345,1.0,True,MCCLELLAN-BELL to GOODYEAR LAKE PLANT SUBSTATION 345 kV Line,L:7253:7389:345,101.9,1993.0,6.7,,table,Reconductor line,8578000.0,132000.0
Q16-0676,2018-04-21,WALSENBURG to SHINGLE CRK 230 kV Line,L:19145:19146:230,0.9695296901195206,False,WALSENBURG to FISHHAWK 500 kV L,L:19134:19145:500,101.2,879.0,9.0,,table,Reconductor line,3152000.0,49000.0
Q16-0704,2018-04-30,Potash Jct - N Valley 138.0 kV Line,L:9330:9824:138,1.0,True,Dafer - Potash Junction 138.0 kV line,L:9330:9926:138,119.4,219.0,43.9,,table,Rebuild line with higher-capacity conductor,21449000.0,21449000.0
Q16-0704,2018-04-30,Dafter Substation - Potash Junction 138.0 kV,L:9330:9926:138,1.0,True,North Vly - Potash Jct 138.0 kV Line,L:9330:9824:138,102.5,276.0,43.3,,table,Reconductor line,5161000.0,5161000.0
