project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0716,2018-04-25,Yadkin / Mwd Etiwanda 138 KV,L:9757:10300:138,1.0,True,Yadkin / Wheelabrator Portsmouth 138 KV,L:9757:9759:138,149.9,334.0,7.2,,table,Rebuild line with higher-capacity conductor,3287000.0,330000.0
Q16-0716,2018-04-25,Summit Farms Solar / Rosiere 138 KV,L:10245:10548:138,1.0,True,Grayland / Ag Reliant 345 KV,L:10205:10297:345,106.1,413.0,24.5,,table,Reconductor line,2632000.0,438000.0
Q16-0716,2018-04-25,India / Kansas Substation 138 KV,L:9763:9764:138,1.0,True,Grayland / Ag Reliant 345 KV line,L:10205:10297:345,105.4,352.0,24.5,,table,Reconductor line,1481000.0,246000.0
Q16-0716,2018-04-25,Dos Marinas 2003 / Ghost Ranch 138 KV,L:10448:10696:138,1.0,True,Ag Reliant Substation / Grayland 345 KV,L:10205:10297:345,103.2,430.0,5.8,,table,Reconductor line,6885000.0,689000.0
Q16-0716,2018-04-25,Fredericksburg / Jesse L Terry 345 KV Line,L:9734:10281:345,1.0,True,Birchwood / Indian 345 KV,L:8680:10290:345,101.8,1598.0,14.7,,table,Reconductor line,13868000.0,281000.0
Q16-0716,2018-04-25,Summit Farms Solar / India 138 KV,L:9763:10548:138,0.999323780457139,False,Grayland / Ag Reliant 345 KV,L:10205:10297:345,101.0,405.0,24.5,,table,Reconductor line,2528000.0,420000.0
Q16-0716,2018-04-25,R D Morrow / Cordova Park 138 KV,L:9754:9755:138,1.0,True,Grayland / Ag Reliant 345 KV Line,L:10205:10297:345,100.4,409.0,22.2,,table,Reconductor line,1044000.0,136000.0
Q17-0788,2018-04-17,Jonesboro Spa to Frederick 138kV,L:8734:8740:138,1.0,True,Jonesborospa to Chpeta Lake 138kV,L:8734:8744:138,185.3,197.0,5.2,183.4,fields,Rebuild line with higher-capacity conductor,10470000.0,10470000.0
Q17-0788,2018-04-17,Marbach Road to Alvin Auto 138kV,L:8613:8633:138,1.0,True,Tap to Vineyard Tap 345kV Line,L:8612:8849:345,180.2,324.0,5.2,179.1,fields,Rebuild line with higher-capacity conductor,13963000.0,13963000.0
Q17-0788,2018-04-17,Frederick to Miller 138kV Line,L:8740:8761:138,1.0,True,Jonesboro Spa to Chipeta Lake 138kV,L:8734:8744:138,147.0,224.0,5.2,145.3,fields,Rebuild line with higher-capacity conductor,10962000.0,10962000.0
Q17-0788,2018-04-17,Hergett Jcwl Substation to Bowman St 138kV,L:8753:9028:138,1.0,True,Huntingdon to Kearneyville Substation 345kV,L:8742:17910:345,145.6,373.0,10.4,143.6,fields,Rebuild line with higher-capacity conductor,12192000.0,12192000.0
Q17-0788,2018-04-17,Coconut Grove to Jonesboro Spa 138kV,L:8734:8745:138,1.0,True,Kearneyville to Huntingdon 345kV line,L:8742:17910:345,145.5,341.0,10.4,143.3,fields,Rebuild line with higher-capacity conductor,28124000.0,28124000.0
Q17-0788,2018-04-17,Hergett Jcwl to Carnal 138kV,L:9028:18209:138,1.0,True,Huntingdon to Kearneyville 345kV L,L:8742:17910:345,142.1,388.0,10.4,140.2,fields,Rebuild line with higher-capacity conductor,5572000.0,5572000.0
Q17-0788,2018-04-17,Urich Tap to Krugerville 138kV,L:9085:10049:138,1.0,True,Huntingdon to Kearneyvlle 345kV Line,L:8742:17910:345,140.5,247.0,15.0,136.1,fields,Rebuild line with higher-capacity conductor,3289000.0,3289000.0
Q17-0788,2018-04-17,Caribbean University 138 kV/1 kV Transformer,X:17908:138:1,0.9993969203793491,True,Chaparral to Kearneyville 345kV,L:9399:17910:345,140.4,513.0,31.4,136.0,fields,Replace transformer with higher-rated unit,7958000.0,2278000.0
Q17-0788,2018-04-17,Shepherdstown to Caral 138kV,L:17921:18209:138,1.0,True,Hntingdon to Kearneyville 345kV,L:8742:17910:345,138.6,404.0,10.4,136.8,fields,Rebuild line with higher-capacity conductor,2419000.0,2419000.0
Q17-0788,2018-04-17,Millbrae Tap to Beechhurst 138kV L,L:17902:17905:138,1.0,True,Kearneyville to Huntingdon 345kV Line,L:8742:17910:345,137.2,351.0,25.5,132.0,fields,Rebuild line with higher-capacity conductor,1509000.0,975000.0
Q17-0788,2018-04-17,Moore St to Urich Tap 138kV,L:10034:10049:138,1.0,True,Kearneyville to Huntingdon Substation 345kV,L:8742:17910:345,135.3,278.0,15.0,131.4,fields,Rebuild line with higher-capacity conductor,2093000.0,2093000.0
Q17-0788,2018-04-17,Holgate to Orofina 138kV Line,L:18205:18210:138,1.0,True,Kearneyville Substation to Huntingdon 345kV,L:8742:17910:345,135.0,336.0,25.5,129.5,fields,Rebuild line with higher-capacity conductor,3344000.0,2161000.0
Q17-0788,2018-04-17,Beechhurst to Sevier 138kV line,L:17905:17919:138,1.0,True,Huntingdon to Kearneyville 345kV,L:8742:17910:345,133.5,356.0,25.5,128.3,fields,Rebuild line with higher-capacity conductor,1906000.0,1232000.0
Q17-0788,2018-04-17,Sevier Substation to Holgate 138kV L,L:17919:18205:138,0.9993067123190746,False,Huntingdon to Kearneyville 345kV L,L:8742:17910:345,130.0,357.0,25.5,124.9,fields,Rebuild line with higher-capacity conductor,2201000.0,1422000.0
Q17-0788,2018-04-17,Coconut Grove to Bowman Street 138kV,L:8745:8753:138,1.0,True,Huntingdon to Kearneyville 345kV L,L:8742:17910:345,127.8,415.0,10.4,126.0,fields,Rebuild line with higher-capacity conductor,8410000.0,8410000.0
Q17-0788,2018-04-17,Caribbean University 345/1 kV Transformer,X:17908:345:1,0.9993969203793491,True,Chaparral to Kearneyville Substation 345kV,L:9399:17910:345,125.5,563.0,31.4,121.5,fields,Replace transformer with higher-rated unit,13577000.0,3887000.0
Q17-0788,2018-04-17,Freestone to Moore St 138kV,L:10034:10045:138,1.0,True,Leyendecker to White City 138kV,L:10050:10051:138,125.4,226.0,12.6,121.5,fields,Rebuild line with higher-capacity conductor,12400000.0,12400000.0
Q17-0788,2018-04-17,Vineyard Tap 345/1kV TX,X:8612:345:1,0.9957409792428307,True,Vineyard Tap to Tap 345kV,L:8612:8849:345,125.3,657.0,10.2,124.2,fields,Replace transformer with higher-rated unit,13152000.0,1599000.0
Q17-0788,2018-04-17,Vineyard Tap 138/1 kV Auto,X:8612:138:1,0.9957409792428307,True,Vineyard Tap to Tap 345kV line,L:8612:8849:345,125.3,657.0,10.2,124.2,fields,Replace transformer with higher-rated unit,5218000.0,634000.0
Q17-0788,2018-04-17,Vineyard Tap to Huntingdon 345kV L,L:8612:8742:345,1.0,True,Sleepy Hollow to Orofina 138kV,L:18208:18210:138,124.5,1441.0,24.5,123.3,fields,Rebuild line with higher-capacity conductor,42771000.0,838000.0
Q17-0788,2018-04-17,Monroe Ne to Millbrae Tap 138kV L,L:17902:17907:138,1.0,True,Huntingdon to Kearneyville 345kV,L:8742:17910:345,123.9,396.0,25.5,119.3,fields,Rebuild line with higher-capacity conductor,3483000.0,2251000.0
Q17-0788,2018-04-17,Leyendecker to Millville 138kV line,L:10050:18207:138,1.0,True,Huntingdon to Kearneyville 345kV,L:8742:17910:345,123.9,503.0,17.9,121.3,fields,Rebuild line with higher-capacity conductor,8936000.0,5250000.0
Q17-0788,2018-04-17,Monroe Ne to Scio 138kV Line,L:17907:17909:138,1.0,True,Chaparral to Kearneyville 345kV L,L:9399:17910:345,121.3,221.0,42.4,107.6,fields,Rebuild line with higher-capacity conductor,4668000.0,4668000.0
Q17-0788,2018-04-17,Tap Substation 345 kV/138 kV TX,X:8849:345:138,0.9952543003452763,True,Engle-Eastern Tap to Tap 345kV,L:8847:8849:345,121.2,647.0,8.2,120.2,fields,Replace transformer with higher-rated unit,17347000.0,1090000.0
Q17-0788,2018-04-17,White Cty to Moore St 138kV,L:10034:10051:138,1.0,True,Freestone to Leyendecker 138kV,L:10045:10050:138,120.9,267.0,14.0,117.2,fields,Rebuild line with higher-capacity conductor,9344000.0,9344000.0
Q17-0792,2018-04-22,Rancho Vista to Dekalb 230 KV L,L:19826:21759:230,1.0,True,Richland Substation to Dekalb 500 KV,L:20309:21759:500,164.7,914.0,25.9,,table,Rebuild line with higher-capacity conductor,42026000.0,321000.0
Q17-0792,2018-04-22,Robison Park to Dekalb 230 KV,L:21759:21796:230,1.0,True,Dekalb Substation to Mcmichen 500 KV,L:21759:22035:500,157.5,1305.0,34.5,,table,Rebuild line with higher-capacity conductor,56591000.0,429000.0
Q17-0792,2018-04-22,Kendallville to Howard Bend 100 KV,L:21979:21980:100,1.0,True,Dekalb to Mcmichen 500 KV L,L:21759:22035:500,155.6,202.0,5.4,,table,Rebuild line with higher-capacity conductor,3512000.0,26000.0
Q17-0792,2018-04-22,Moffett to Rancho Vista 230 KV,L:19826:20278:230,1.0,True,Dekalb to Richland 500 KV,L:20309:21759:500,155.4,951.0,25.9,,table,Rebuild line with higher-capacity conductor,14806000.0,113000.0
Q17-0792,2018-04-22,Exxon to Howard Bend 100 KV,L:21980:22491:100,1.0,True,Dekalb to Mcmichen 500 KV L,L:21759:22035:500,153.6,214.0,5.4,,table,Rebuild line with higher-capacity conductor,5261000.0,39000.0
Q17-0792,2018-04-22,Moffett to Lake Lure 230 KV,L:20278:20298:230,1.0,True,Richland to Dekalb 500 KV,L:20309:21759:500,151.3,986.0,25.9,,table,Rebuild line with higher-capacity conductor,18709000.0,143000.0
Q17-0792,2018-04-22,Trigen St. Louis to Lak Lure 230 KV Line,L:19865:20298:230,1.0,True,Richland Substation to Dekalb Substation 500 KV Line,L:20309:21759:500,151.3,986.0,25.9,,table,Rebuild line with higher-capacity conductor,44507000.0,340000.0
Q17-0792,2018-04-22,Wayn Trace to Ss3144 Tap 100 KV L,L:21773:21789:100,1.0,True,Richland to Dekalb 500 KV line,L:20309:21759:500,150.3,238.0,6.0,,table,Rebuild line with higher-capacity conductor,1756000.0,13000.0
Q17-0792,2018-04-22,Icegen to Universal Studios Tap 230 KV,L:19862:19972:230,1.0,True,Troy Energy Llc to Richland 500 KV,L:20280:20309:500,143.7,857.0,17.2,,table,Rebuild line with higher-capacity conductor,18261000.0,140000.0
Q17-0792,2018-04-22,Napoleon Peaking Sta to Richland 230 KV line,L:20267:20309:230,1.0,True,Troy Energy Llc Substation to Richland 500 KV,L:20280:20309:500,142.3,653.0,13.3,,table,Rebuild line with higher-capacity conductor,23391000.0,179000.0
Q17-0792,2018-04-22,Icegen to Napoleon Peaking Station 230 KV,L:19862:20267:230,1.0,True,Troy Energy Llc Substation to Richland 500 KV L,L:20280:20309:500,141.2,672.0,13.2,,table,Rebuild line with higher-capacity conductor,32594000.0,250000.0
Q17-0792,2018-04-22,Kendallville to Colegio 6006 100 KV,L:21978:21979:100,1.0,True,Mcmichen to Dekalb 500 KV,L:21759:22035:500,140.9,215.0,5.4,,table,Rebuild line with higher-capacity conductor,4366000.0,33000.0
Q17-0792,2018-04-22,Hunter'S Crk to Mt.Pleasant Substation 230 KV,L:21272:21394:230,1.0,True,Richland to Dekalb 500 KV,L:20309:21759:500,137.0,475.0,9.3,,table,Rebuild line with higher-capacity conductor,39368000.0,301000.0
Q17-0792,2018-04-22,Hunter'S Creek to Trigen St. Louis 230 KV,L:19865:21272:230,1.0,True,Richland to Dekab 500 KV,L:20309:21759:500,136.8,492.0,9.3,,table,Rebuild line with higher-capacity conductor,17765000.0,136000.0
Q17-0792,2018-04-22,Dekalb 500/1kV Auto,X:21759:500:1,0.9851715260806185,True,Richland Substation to Dekalb Substation 500 KV L,L:20309:21759:500,133.9,1612.0,39.2,,table,Replace transformer with higher-rated unit,31483000.0,245000.0
Q17-0792,2018-04-22,Dekalb 230-1 kV XFMR,X:21759:230:1,0.9851715260806185,True,Richland to Dekalb 500 KV,L:20309:21759:500,133.9,1612.0,39.2,,table,Replace transformer with higher-rated unit,6557000.0,51000.0
Q17-0792,2018-04-22,Spanish Crk to Ss3144 Tap 100 KV,L:20269:21789:100,1.0,True,Dekalb to Richland 500 KV L,L:20309:21759:500,133.3,264.0,6.7,,table,Rebuild line with higher-capacity conductor,17740000.0,135000.0
Q17-0792,2018-04-22,Dekalb to Richland 500 KV,L:20309:21759:500,1.0,True,Garnet to Tecumseh 500 KV,L:19617:19893:500,130.3,2568.0,50.2,,table,Rebuild line with higher-capacity conductor,161201000.0,1234000.0
Q17-0792,2018-04-22,Tecmseh 230/1 kV XFMR,X:19893:230:1,0.9097671841919446,True,Tecumseh Substation to Troy Energy Llc 500 KV,L:19893:20280:500,129.3,644.0,12.8,,table,Replace transformer with higher-rated unit,7630000.0,58000.0
Q17-0792,2018-04-22,Icegen to Trigen St. Louis 230 KV,L:19862:19865:230,1.0,True,Dekalb to Richland 500 KV,L:20309:21759:500,128.5,921.0,16.6,,table,Rebuild line with higher-capacity conductor,23879000.0,182000.0
Q17-0792,2018-04-22,Leetonia to N. Haven 230 KV,L:19685:19701:230,1.0,True,Ravenna to Milford 500 KV,L:8093:20097:500,126.2,736.0,5.2,,table,Rebuild line with higher-capacity conductor,14842000.0,113000.0
Q17-0792,2018-04-22,Thayer 500-345 kV Transformer,X:7233:500:345,0.96,True,Allegheny Energy Units 3 4 & 5 345/1kV TX,X:8265:345:1,125.9,1398.0,5.8,,table,Replace transformer with higher-rated unit,20971000.0,160000.0
Q17-0792,2018-04-22,Richland 500/230 kV TX,X:20309:500:230,0.9812152523145399,True,Troy Energy Llc to Richland 500 KV,L:20280:20309:500,125.3,1524.0,32.7,,table,Replace transformer with higher-rated unit,31957000.0,245000.0
Q17-0792,2018-04-22,Chicopee Hydroelectric Station to N. Haven 230 KV,L:19681:19701:230,1.0,True,Milford to Ravenna 500 KV Line,L:8093:20097:500,125.3,755.0,5.2,,table,Rebuild line with higher-capacity conductor,39404000.0,300000.0
Q17-0792,2018-04-22,Universal Studios Tap to Gould 230 KV,L:19972:20007:230,1.0,True,Troy Energy Llc to Richland 500 KV Line,L:20280:20309:500,120.0,527.0,6.6,,table,Rebuild line with higher-capacity conductor,8058000.0,62000.0
Q16-0678,2018-05-21,LIGONIER - MCLAIN 100kV,L:22036:22310:100,1.0,True,HOWARD BEND - EXXON SUBSTATION 100kV,L:21980:22491:100,167.8,176.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7559000.0,7559000.0
Q16-0678,2018-05-21,COLEGIO 606 - KENDALLVILLE 100kV Line,L:21978:21979:100,1.0,True,LIGONIER - MCLAIN 100kV,L:22036:22310:100,125.2,215.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3246000.0,3246000.0
Q16-0678,2018-05-21,LIGONIER SUBSTATION - EXXON 100kV line,L:22036:22491:100,1.0,True,HOWARD BEND - EXXON 100kV Line,L:21980:22491:100,169.3,170.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6972000.0,6972000.0
Q16-0678,2018-05-21,KENDALLVILLE - HOWARD BEND SUBSTATION 100kV,L:21979:21980:100,1.0,True,MCLAIN - LIGONIER 100kV,L:22036:22310:100,138.8,202.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3047000.0,3047000.0
Q16-0678,2018-05-21,COLEGIO 6006 - VILLA MAR 1657 100kV line,L:21977:21978:100,1.0,True,LIGONIER - MCLAIN 100kV,L:22036:22310:100,104.1,239.0,100.0,,prose_loss,Reconductor line,2871000.0,2871000.0
Q16-0678,2018-05-21,BLUE RIBBON - LUCENT SUBSTATION 230kV line,L:19052:19094:230,1.0,True,WALSENBURG - GOETHE-MAYHEW 500kV,L:19030:19145:500,103.3,602.0,5.1,,prose_loss,Reconductor line,4670000.0,247000.0
Q16-0678,2018-05-21,BLUE RIBBON - WALSENBURG 230kV line,L:19052:19145:230,1.0,True,WALSENBURG - GOETH-MAYHEW 500kV,L:19030:19145:500,103.1,616.0,5.1,,prose_loss,Reconductor line,5159000.0,273000.0
Q16-0678,2018-05-21,EXXON - HOWARD BEND 100kV,L:21980:22491:100,1.0,True,LIGONIER - MCLAIN 100kV line,L:22036:22310:100,161.2,183.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,9481000.0,9481000.0
Q16-0678,2018-05-21,LEHMA - MCLAIN 100kV,L:22027:22310:100,1.0,True,HOWARD BED - EXXON 100kV,L:21980:22491:100,160.0,179.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6188000.0,6188000.0
Q16-0678,2018-05-21,LEHMA - HUNTINGDON DISTRICT 100kV,L:22027:22028:100,1.0,True,EXXON - HOWARD BEND 100kV L,L:21980:22491:100,130.4,203.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2453000.0,2453000.0
Q16-0678,2018-05-21,SHAWBORO - HUNTINGDONDISTRICT 100kV Line,L:22025:22028:100,1.0,True,HOWARD BEND - EXXON 100kV,L:21980:22491:100,107.0,226.0,100.0,,prose_colon,Reconductor line,2277000.0,2277000.0
Q17-0772,2018-06-02,La Quinta / Betzwood 138 kV,L:6268:6771:138,1.0,True,Catawba / Cibolo Creek 138 kV,L:6281:6785:138,117.2,236.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5374000.0,1863000.0
Q17-0772,2018-06-02,Catawba / Cibolo Rk 138 kV,L:6281:6785:138,1.0,True,Moser Generating Sta Substation / Limerick 2 345 kV,L:7126:7172:345,123.1,296.0,35.2,,prose_loss,Rebuild line with higher-capacity conductor,1307000.0,675000.0
Q17-0772,2018-06-02,Limerick 2 / Moser Generating Sta 345 kV,L:7126:7172:345,1.0,True,Lake June Pump / Amps 500 kV,L:6300:7127:500,103.1,1997.0,10.3,,prose_loss,Reconductor line,2221000.0,36000.0
Q17-0772,2018-06-02,Walnut Wind Farm / Barbadoes 138 kV,L:6758:6784:138,1.0,True,Betzwood / Rio Hondo 138 kV,L:6289:6771:138,102.3,250.0,6.1,,prose_loss,Reconductor line,3162000.0,704000.0
Q17-0772,2018-06-02,Betzwood / Rio Hondo 138 kV,L:6289:6771:138,1.0,True,Lake June Pump / Marcus Hook Energy Lp 500 kV line,L:6300:7163:500,111.2,296.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,4000000.0,4000000.0
Q17-0802,2018-05-22,BETTAS RD to NICKAJACK DAM 138 KV L,L:17432:17620:138,1.0,True,TUKWILA STATION to NICKAJACK DAM 138 KV Line,L:17619:17620:138,138.6,217.0,5.5,136.0,fields,Rebuild line with higher-capacity conductor,26895000.0,1111000.0
Q17-0802,2018-05-22,BETTAS RD to BANNING 138 KV line,L:17432:17443:138,1.0,True,TUKWILA STATION to NICKAJACK DAM 138 KV,L:17619:17620:138,138.5,222.0,5.5,136.0,fields,Rebuild line with higher-capacity conductor,6857000.0,283000.0
Q17-0802,2018-05-22,BALEY to SCOTT ST 138 KV,L:17752:17753:138,1.0,True,COMPTON RD to NORSEAL 138 KV line,L:17052:17055:138,129.6,324.0,6.7,127.5,fields,Rebuild line with higher-capacity conductor,6474000.0,207000.0
Q17-0802,2018-05-22,LSLIE to SCOTT ST 138 KV,L:17623:17752:138,1.0,True,COMPTON RD to NORSEAL 138 KV,L:17052:17055:138,127.6,339.0,6.7,125.6,fields,Rebuild line with higher-capacity conductor,15772000.0,503000.0
Q17-0802,2018-05-22,MANIS RD to LESLIE 138 KV,L:17621:17623:138,1.0,True,COMPTON ROAD to NORSEAL 138 KV,L:17052:17055:138,126.9,345.0,6.7,124.9,fields,Rebuild line with higher-capacity conductor,3834000.0,122000.0
Q17-0802,2018-05-22,SAPONY to LORE 138 KV Line,L:17176:17179:138,1.0,True,NICKAJACK DAM to MANIS ROAD 138 KV,L:17620:17621:138,126.8,468.0,5.5,125.6,fields,Rebuild line with higher-capacity conductor,1454000.0,25000.0
Q17-0802,2018-05-22,MANIS RD to NICKAJACK DAM 138 KV,L:17620:17621:138,1.0,True,COMPTON RD to NORSEAL 138 KV,L:17052:17055:138,125.9,355.0,6.7,123.9,fields,Rebuild line with higher-capacity conductor,8181000.0,261000.0
Q17-0802,2018-05-22,TUKWILA STATION to NICKAJACK DAM 138 KV,L:17619:17620:138,1.0,True,NORSEAL SUBSTATION to COMPTON RD 138 KV,L:17052:17055:138,124.5,281.0,5.3,122.6,fields,Rebuild line with higher-capacity conductor,3383000.0,110000.0
Q17-0802,2018-05-22,CONSOLIDATED COAL to BAILEY 138 KV,L:17596:17753:138,1.0,True,BAILEY SUBSTATION to TRADING POST 138 KV,L:17591:17753:138,119.9,242.0,5.7,117.5,fields,Rebuild line with higher-capacity conductor,31922000.0,1252000.0
Q17-0802,2018-05-22,BAILEY to TRADIG POST 138 KV,L:17591:17753:138,1.0,True,COMPTON RD to NORSEAL 138 KV,L:17052:17055:138,119.4,202.0,5.4,116.7,fields,Rebuild line with higher-capacity conductor,7943000.0,356000.0
Q17-0802,2018-05-22,GALION to BEAR REEK DAM 138 KV,L:17324:17325:138,1.0,True,E DUNKIRK to WET ADAMSVILLE 138 KV L,L:17627:17770:138,118.9,358.0,7.9,116.7,fields,Rebuild line with higher-capacity conductor,6263000.0,175000.0
Q17-0802,2018-05-22,KEAN MTN AND GRASSY CRK 345/1 kV XFMR,X:9633:345:1,0.995803433902582,True,CLINCH RIVER to KEAN MTN AND GRASSY CRK 345 KV,L:9633:9638:345,116.6,752.0,14.4,114.6,fields,Replace transformer with higher-rated unit,16454000.0,400000.0
Q17-0802,2018-05-22,MCMICHEN 500/230 kV Autotransformer,X:22035:500:230,0.9626607352743791,True,DEKALB to MCMICHEN 500 KV,L:21759:22035:500,116.5,1999.0,5.8,116.2,fields,Replace transformer with higher-rated unit,30733000.0,488000.0
Q17-0802,2018-05-22,KEAN MTN AND GRASSY CREEK 138/1kV XFMR,X:9633:138:1,0.995803433902582,True,KEAN MTN AND GRASSY CRK to CLINCH RIVER 345 KV,L:9633:9638:345,113.8,770.0,14.4,111.9,fields,Replace transformer with higher-rated unit,4369000.0,106000.0
Q17-0802,2018-05-22,DEKALB to MCMICHEN SUBSTATION 500 KV,L:21759:22035:500,1.0,True,BUCKEYE to ROBISON PARK 230 KV Line,L:21796:22493:230,113.6,2860.0,11.8,113.1,fields,Rebuild line with higher-capacity conductor,127309000.0,2042000.0
Q17-0802,2018-05-22,SILER CITY to IMPERIAL 500 KV Line,L:19780:20266:500,1.0,True,TECUMSEH to GALION GENERATING STATION 500 KV,L:19893:20261:500,113.1,3336.0,6.0,112.9,fields,Rebuild line with higher-capacity conductor,133879000.0,3314000.0
Q17-0802,2018-05-22,MT. HARRIS to BUCKEYE 230 KV,L:22024:22493:230,1.0,True,MCMICHEN to DEKALB 500 KV,L:21759:22035:500,112.0,1202.0,5.8,111.6,fields,Rebuild line with higher-capacity conductor,67195000.0,1076000.0
Q17-0802,2018-05-22,SILER CITY to BEAVER SUBSTATION 500 KV Line,L:20264:20266:500,1.0,True,TECUMSEH to GALION GENERATING STATION 500 KV,L:19893:20261:500,111.9,3743.0,5.8,111.8,fields,Rebuild line with higher-capacity conductor,95225000.0,2360000.0
Q17-0802,2018-05-22,SHILOH to LEANON 138 KV line,L:9565:9566:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION to WEC 345 KV,L:9633:18368:345,111.1,388.0,6.8,109.3,fields,Rebuild line with higher-capacity conductor,4080000.0,148000.0
Q17-0802,2018-05-22,MILWAUKEE COUNTY to CONSOLIDATED COAL 138 KV,L:17322:17596:138,1.0,True,W ADAMSVILLE to E DUNKIRK 138 KV,L:17627:17770:138,108.4,282.0,5.3,106.5,fields,Reconductor line,6418000.0,435000.0
Q17-0802,2018-05-22,MILWAUKEE COUNTY to BEAR CREEK DAM 138 KV,L:17322:17325:138,1.0,True,W ADAMSVILLE to E DUNKIRK 138 KV L,L:17627:17770:138,107.1,275.0,5.3,105.1,fields,Reconductor line,992000.0,67000.0
Q17-0802,2018-05-22,BULAN to HAZARD 138 KV #2,L:17592:17593:138,1.0,True,BULAN to HAZARD SUBSTATION 138 KV Cir. 1,L:17592:17593:138,104.8,398.0,5.6,103.4,fields,Reconductor line,811000.0,76000.0
Q17-0802,2018-05-22,DEUCE to MINNIX MTN 138 KV,L:18385:18386:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC SUBSTATION 345 KV,L:9633:18368:345,104.5,367.0,7.2,102.5,fields,Reconductor line,1065000.0,32000.0
Q17-0802,2018-05-22,CARBERRY to MINNIX MOUNTAIN 138 KV,L:9600:18386:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345 KV,L:9633:18368:345,104.2,372.0,7.2,102.2,fields,Reconductor line,1379000.0,41000.0
Q17-0802,2018-05-22,CARBERRY to MAGNOLIA 1708 138 KV,L:9600:18374:138,1.0,True,WEC to KEAN MTN AND GRSSY CRK SUBSTATION 345 KV,L:9633:18368:345,104.0,376.0,7.2,102.1,fields,Reconductor line,558000.0,17000.0
Q17-0802,2018-05-22,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,1.0,True,GALION GENERATING STATION to TECUMSEH 500 KV,L:19893:20261:500,102.8,4397.0,5.5,102.7,fields,Reconductor line,152350000.0,3739000.0
Q17-0802,2018-05-22,LONESOME PINE to MAGNOLIA 1708 138 KV,L:9596:18374:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345 KV,L:9633:18368:345,102.7,398.0,7.2,100.8,fields,Reconductor line,1210000.0,36000.0
Q17-0802,2018-05-22,DEVILS DEN to DEWEY SUBSTATION 138 KV L,L:17327:17569:138,1.0,True,WESTPAINTSVILLE to BAKER 345 KV,L:17570:17860:345,102.5,415.0,5.5,101.2,fields,Reconductor line,2343000.0,32000.0
Q17-0802,2018-05-22,TEAM to GEORGIA 138 KV,L:9599:9606:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC SUBSTATION 345 KV,L:9633:18368:345,101.5,398.0,6.8,99.8,fields,Reconductor line,967000.0,35000.0
Q17-0802,2018-05-22,DEWEY to INTERNATIONAL PAPER VICKSBURG MILL 138 KV,L:17327:17676:138,1.0,True,WEST PAINTSVILLE to BAKER 345 KV,L:17570:17860:345,101.2,411.0,5.5,99.8,fields,Reconductor line,4389000.0,59000.0
Q17-0802,2018-05-22,BULAN to HAZARD 138 KV Line 1,L:17592:17593:138,1.0,True,BULAN to HAZARD 138 KV Circuit 2,L:17592:17593:138,100.7,414.0,5.6,99.3,fields,Reconductor line,811000.0,76000.0
Q17-0802,2018-05-22,PEORIA to BAYSHORE 500 KV,L:6421:8103:500,1.0,True,MONTOUR STA SUBSTATION to YERMO 500 KV,L:7109:7114:500,100.6,4063.0,5.6,100.4,fields,Reconductor line,77397000.0,1587000.0
Q17-0802,2018-05-22,SAN XAVIER to GEORGIA SUBSTATION 138 KV line,L:9564:9606:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345 KV line,L:9633:18368:345,100.2,410.0,6.8,98.5,fields,Reconductor line,6921000.0,251000.0
Q17-0802,2018-05-22,GOETHE-MAYHEW to LARSEN MEMORIAL 500 KV,L:19030:19344:500,1.0,True,JACK RAMEY WIND to DRESDEN 500 KV,L:19281:19554:500,100.1,2579.0,7.6,99.8,fields,Reconductor line,61461000.0,788000.0
Q17-0832,2018-05-23,Beaver / Calera Ts 230kV,L:19941:20264:230,1.0,True,Siler City / Beaver 500kV,L:20264:20266:500,121.1,1514.0,10.9,,prose_overloaded,Rebuild line with higher-capacity conductor,18166000.0,2002000.0
Q17-0832,2018-05-23,Adams Substation / New Departure 230kV,L:19846:19852:230,1.0,True,Tecumseh / Beavr 500kV,L:19893:20264:500,120.8,986.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,33237000.0,3666000.0
Q17-0832,2018-05-23,Rose Hill / Hillcrest 100kV L,L:21764:21772:100,1.0,True,Dekalb / Richland 500kV,L:20309:21759:500,119.7,320.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3331000.0,367000.0
Q17-0832,2018-05-23,New Departure / Hagan 230kV,L:19852:20299:230,1.0,True,Tecumseh / Beaver 500kV L,L:19893:20264:500,119.6,1018.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,71880000.0,7927000.0
Q17-0832,2018-05-23,Chamberlin / No Troy 230kV,L:20091:20108:230,1.0,True,Spring Draw Substation / Ravenna 500kV L,L:19719:20097:500,117.8,500.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,10198000.0,1124000.0
Q17-0832,2018-05-23,Marha Lake / Troy Energy Llc Substation 230kV line,L:19900:20280:230,1.0,True,Tecumseh / Troy Enery Llc 500kV Line,L:19893:20280:500,117.7,922.0,12.2,,prose_overloaded,Rebuild line with higher-capacity conductor,46300000.0,5116000.0
Q17-0832,2018-05-23,Gould / Big Horn 230kV,L:20007:20254:230,1.0,True,Troy Energy Llc Substation / Richland 500kV,L:20280:20309:500,115.6,540.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,10637000.0,1176000.0
Q17-0832,2018-05-23,Blue Racer / N Oakland 230kV,L:18847:19348:230,1.0,True,Larson St 500/230 kV Auto,X:19576:500:230,115.5,778.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,21731000.0,2377000.0
Q17-0832,2018-05-23,Waldo 500 kV/230 kV TX,X:18942:500:230,0.9701132689966147,True,Beaver Substation / Tecumseh 500kV L,L:19893:20264:500,114.4,993.0,9.7,,prose_overloaded,Replace transformer with higher-rated unit,38408000.0,4222000.0
Q17-0832,2018-05-23,Miguel / Sycamore Canyon 230kV,L:19705:20258:230,1.0,True,Galion Generating Sta / Tecumseh 500kV,L:19893:20261:500,113.5,914.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,28833000.0,3170000.0
Q17-0832,2018-05-23,Hagan 500-230 kV Transformer Bank,X:20299:500:230,0.9711396214987622,True,Tecumseh / Beaver 500kV L,L:19893:20264:500,115.9,1587.0,11.9,,prose_loss,Replace transformer with higher-rated unit,28257000.0,3117000.0
Q17-0832,2018-05-23,Tecumseh Substation 500-1 kV Transformer,X:19893:500:1,0.9732007521837015,True,Troy Energy Llc Substation / Tecumseh 500kV L,L:19893:20280:500,115.2,769.0,12.8,,prose_loss,Replace transformer with higher-rated unit,31199000.0,3445000.0
Q17-0832,2018-05-23,Eatown Rd / Pennsuco 230kV,L:19609:19909:230,1.0,True,Tecumseh / Galion Generating Sta Substation 500kV,L:19893:20261:500,114.1,941.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,59388000.0,6529000.0
Q17-0832,2018-05-23,Old Forge / Ravenna 230kV line,L:20096:20097:230,1.0,True,Spring Draw / Ravenna 500kV Line,L:19719:20097:500,114.1,1311.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,11998000.0,1326000.0
Q17-0832,2018-05-23,Silr City 500 kV/1 kV Autotransformer,X:20266:500:1,0.9120049875389369,True,Siler City / Imperial 500kV,L:19780:20266:500,113.2,1878.0,12.2,,prose_loss,Replace transformer with higher-rated unit,28590000.0,3151000.0
Q17-0832,2018-05-23,Galion Generating Station 500-230 kV Transformer Bank,X:20261:500:230,0.9686588570719014,True,Tecumseh / Beaver 500kV,L:19893:20264:500,112.8,1363.0,10.8,,prose_loss,Replace transformer with higher-rated unit,26089000.0,2874000.0
Q17-0832,2018-05-23,Shingle Crk / Walsenburg 230kV,L:19145:19146:230,0.9681947928337453,False,Fishhawk / Walsenburg 500kV,L:19134:19145:500,112.6,1365.0,9.0,,prose_loss,Rebuild line with higher-capacity conductor,16761000.0,1853000.0
Q17-0832,2018-05-23,Deerfield / Richland 230kV,L:20114:20309:230,1.0,True,Troy Energy Llc / Richland 500kV L,L:20280:20309:500,127.9,900.0,19.4,,prose_colon,Rebuild line with higher-capacity conductor,49578000.0,5495000.0
Q17-0832,2018-05-23,Alleghany / West Batesville 230kV L,L:19917:20133:230,1.0,True,Tecumseh / Beaver 500kV,L:19893:20264:500,120.0,1284.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,48354000.0,5331000.0
Q17-0832,2018-05-23,Lake Hodges / Blue Racer 230kV L,L:18990:19348:230,1.0,True,Teumseh / Beaver 500kV line,L:19893:20264:500,119.8,904.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,40539000.0,4446000.0
Q17-0832,2018-05-23,Fshhawk / Walsenburg 500kV line,L:19134:19145:500,1.0,True,Tecumseh Substation / Beaver 500kV,L:19893:20264:500,114.6,3073.0,14.3,,prose_colon,Rebuild line with higher-capacity conductor,60117000.0,6680000.0
Q17-0832,2018-05-23,Goethe-Mayhew Substation / Lucent 230kV,L:19030:19094:230,1.0,True,Walsenbrg / Goethe-Mayhew 500kV Line,L:19030:19145:500,113.4,663.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,24762000.0,2743000.0
Q17-0832,2018-05-23,Troy Energy Llc / Tecumseh 500kV line,L:19893:20280:500,1.0,True,Garnet / Tecumseh 500kV,L:19617:19893:500,112.8,3221.0,31.9,,prose_colon,Rebuild line with higher-capacity conductor,218069000.0,24066000.0
Q17-0832,2018-05-23,Hailey 500 kV/230 kV Autotransformer,X:19413:500:230,0.9748487648698031,True,Tecumseh Substation / Beaver 500kV,L:19893:20264:500,112.7,1084.0,13.1,,prose_colon,Replace transformer with higher-rated unit,24492000.0,2684000.0
Q17-0832,2018-05-23,Dorchester / Demoss 230kV L,L:19626:19645:230,1.0,True,Baver / Tecumseh 500kV L,L:19893:20264:500,112.7,1777.0,13.3,,prose_colon,Rebuild line with higher-capacity conductor,32076000.0,3536000.0
Q16-0606,2018-07-01,TYSON SUBSTATION to CALEDONIA SWITCHING YARD 138kV,L:8735:9066:138,1.0,True,TURMONT to CALEDONIASWITCHING YARD 138kV line,L:8736:9066:138,166.0,493.0,14.2,,table,Rebuild line with higher-capacity conductor,5593000.0,308000.0
Q16-0606,2018-07-01,COVE AVENUE to TYSON 138kV L,L:6029:8735:138,1.0,True,THURMONT to CALEDONIA SWITCHING YARD 138kV line,L:8736:9066:138,159.0,507.0,14.2,,table,Rebuild line with higher-capacity conductor,10006000.0,552000.0
Q16-0606,2018-07-01,CALEDONIA SWITCHING YARD to PULPGEN 138kV,L:6013:9066:138,1.0,True,BAYSHORE to PEORIA 500kV,L:6421:8103:500,140.4,740.0,17.6,,table,Rebuild line with higher-capacity conductor,6138000.0,348000.0
Q16-0606,2018-07-01,LA CONNER to ZOAR 138kV line,L:7931:7951:138,1.0,True,ELGIN SWITCHING to UNCER 138kV,L:7934:7936:138,139.4,399.0,14.3,,table,Rebuild line with higher-capacity conductor,5661000.0,368000.0
Q16-0606,2018-07-01,LEWISTOWN to YEAGERTOWN 138kV,L:8106:8111:138,1.0,True,FAYETTEVILLE to GRAND PT SUBSTATION 138kV,L:7932:7938:138,135.5,207.0,9.6,,table,Rebuild line with higher-capacity conductor,5126000.0,333000.0
Q16-0606,2018-07-01,PULPGEN to FIVE FALLS 138kV,L:6013:6014:138,0.9985605295013329,False,BAYSHORE to PEORIA 500kV,L:6421:8103:500,134.5,777.0,17.6,,table,Rebuild line with higher-capacity conductor,7087000.0,402000.0
Q16-0606,2018-07-01,LA CONNER to FIVE FALLS 138kV,L:6014:7931:138,1.0,True,BAYSHORE to PEORIA 500kV,L:6421:8103:500,134.2,785.0,17.6,,table,Rebuild line with higher-capacity conductor,6352000.0,360000.0
Q16-0606,2018-07-01,HAZELTON to CASALOMA 138kV,L:6833:7796:138,1.0,True,GRAND PT to FAYETTEVILLE 138kV,L:7932:7938:138,133.3,462.0,16.2,,table,Rebuild line with higher-capacity conductor,10700000.0,669000.0
Q16-0606,2018-07-01,EAST WAYNESBORO to W WAYNESBORO 138kV,L:7952:9022:138,1.0,True,W WAYNESBORO to CHAMBERSBURG 345kV line,L:7952:8274:345,128.2,412.0,15.5,,table,Rebuild line with higher-capacity conductor,5976000.0,388000.0
Q16-0606,2018-07-01,LEWISTOWN to DELANEY 138kV,L:8104:8111:138,1.0,True,FAYETTEVILLE to GRAND POINT 138kV line,L:7932:7938:138,126.3,383.0,17.0,,table,Rebuild line with higher-capacity conductor,1659000.0,108000.0
Q16-0606,2018-07-01,LA CONNER to EAST WAYNESBORO 138kV Line,L:7931:9022:138,1.0,True,W WAYNESBORO to CHAMBERSBURG 345kV,L:7952:8274:345,125.7,447.0,15.5,,table,Rebuild line with higher-capacity conductor,5708000.0,371000.0
Q16-0606,2018-07-01,THURMONT to CALEDONIA SWITCHING YARD 138kV Line,L:8736:9066:138,1.0,True,TYSON to CALEDONIA SWITCHING YARD 138kV,L:8735:9066:138,122.0,627.0,14.2,,table,Rebuild line with higher-capacity conductor,4004000.0,260000.0
Q16-0606,2018-07-01,HANES to ORRTANNA 138kV,L:6015:7164:138,1.0,True,COVE AVENUE SUBSTATION to USSC SUBSTATION 138kV Line,L:6029:8620:138,119.3,291.0,5.4,,table,Rebuild line with higher-capacity conductor,2863000.0,187000.0
Q16-0606,2018-07-01,ZOAR to ANTRIM 138kV L,L:7943:7951:138,1.0,True,ELGIN SWITCHING to UNCER 138kV,L:7934:7936:138,119.2,479.0,14.3,,table,Rebuild line with higher-capacity conductor,4414000.0,287000.0
Q16-0606,2018-07-01,GEORGE JOHNSON to HAZELTON SUBSTATION 138kV,L:6832:6833:138,1.0,True,FAYETTEVILLE to GRAND POINT 138kV Line,L:7932:7938:138,118.9,477.0,11.3,,table,Rebuild line with higher-capacity conductor,9087000.0,558000.0
Q16-0606,2018-07-01,GEORGE JOHNSON to NASHVILLE SUBSTATION 138kV,L:6832:6840:138,1.0,True,GRAND POINT to FAYETTEVILLE 138kV,L:7932:7938:138,118.2,292.0,6.7,,table,Rebuild line with higher-capacity conductor,8880000.0,578000.0
Q16-0606,2018-07-01,CASALOMA to BIG STONE 138kV line,L:7796:8032:138,1.0,True,FAYETTEVILLE to GRAND PT 138kV,L:7932:7938:138,107.7,224.0,15.2,,table,Reconductor line,4008000.0,260000.0
Q16-0606,2018-07-01,BOUNDARY to MONTAUK 138kV,L:7953:9024:138,1.0,True,W WAYNESBORO to JOLLYVILLE 345kV,L:7952:9019:345,103.9,627.0,8.9,,table,Reconductor line,1215000.0,79000.0
Q16-0606,2018-07-01,MERRITT PARK to ANTIETAM 138kV line,L:9017:9020:138,1.0,True,WEST WAYNESBORO to JOLLYVILLE 345kV,L:7952:9019:345,102.9,560.0,8.9,,table,Reconductor line,1571000.0,102000.0
Q16-0613,2018-06-25,LOESOME PINE – OKEECHOBEE 138 KV Line,L:9596:9598:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345 KV,L:9633:18368:345,115.2,352.0,7.4,111.1,fields,Rebuild line with higher-capacity conductor,5193000.0,378000.0
Q16-0613,2018-06-25,OKEEHOBEE – TEAM 138 KV L,L:9598:9599:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,114.6,360.0,7.4,110.6,fields,Rebuild line with higher-capacity conductor,11168000.0,812000.0
Q16-0613,2018-06-25,SAN XAVIER – GEORGIA 138 KV,L:9564:9606:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345 KV,L:9633:18368:345,112.3,343.0,6.7,108.5,fields,Rebuild line with higher-capacity conductor,37244000.0,3121000.0
Q16-0613,2018-06-25,SHILOH – CLINCH RIV 138 KV Line,L:9566:9638:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,110.8,377.0,6.7,107.4,fields,Rebuild line with higher-capacity conductor,5644000.0,473000.0
Q16-0613,2018-06-25,LEBANON – SAN XAVIER 138 KV L,L:9564:9565:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345 KV,L:9633:18368:345,108.3,364.0,6.7,104.7,fields,Reconductor line,3245000.0,272000.0
Q16-0613,2018-06-25,LEBANON – SHILOH 138 KV,L:9565:9566:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345 KV,L:9633:18368:345,104.6,388.0,6.7,101.3,fields,Reconductor line,1212000.0,102000.0
Q16-0613,2018-06-25,DUNLAVY – BETSY LAYNE 138 KV,L:18526:18550:138,1.0,True,KEAN MTN AND GRASSY CREK SUBSTATION – WEC 345 KV L,L:9633:18368:345,104.5,295.0,5.2,101.1,fields,Reconductor line,1544000.0,164000.0
Q16-0632,2018-06-15,MARTIN LAKES – BAUER 345 KV,L:7184:7221:345,1.0,True,MCCLELLAN-BELL – GOODYEAR LAKE PLANT 345 KV Line,L:7253:7389:345,100.9,1993.0,6.7,99.9,fields,Reconductor line,6955000.0,216000.0
Q16-0646,2018-06-25,Plaza - Basin 138kV Line,L:9811:9814:138,1.0,True,Shockoe - Manchester 138kV L,L:9807:10282:138,131.0,244.0,65.5,42.9,fields,Rebuild line with higher-capacity conductor,3022000.0,3022000.0
Q16-0646,2018-06-25,S Glens Falls Hydroelectric - Four Rivers 138kV Line,L:9965:10259:138,1.0,True,Challenge - Birchwood 345kV,L:9944:10290:345,130.2,221.0,5.5,122.1,fields,Rebuild line with higher-capacity conductor,4282000.0,3371000.0
Q16-0646,2018-06-25,Four Rivers - Shullsburg 138kV Line,L:9735:10259:138,1.0,True,Challenge - Birchwood 345kV,L:9944:10290:345,113.5,258.0,5.5,106.5,fields,Rebuild line with higher-capacity conductor,11430000.0,8994000.0
Q16-0646,2018-06-25,Marlboro - Manchester 138kV Line,L:9812:10282:138,1.0,True,Basin - Plaza 138kV line,L:9811:9814:138,107.1,219.0,52.3,29.0,fields,Reconductor line,851000.0,851000.0
Q16-0646,2018-06-25,Manchester - Basin 138kV,L:9811:10282:138,1.0,True,Basin - Plaza 138kV L,L:9811:9814:138,102.7,294.0,100.0,8.9,fields,Reconductor line,432000.0,432000.0
Q16-0646,2018-06-25,Fredericksburg - Jesse L Terry 345kV,L:9734:10281:345,1.0,True,Indian - Birchwood Substation 345kV,L:8680:10290:345,100.8,1598.0,17.3,97.2,fields,Reconductor line,15258000.0,678000.0
Q16-0647,2018-06-30,Belfort - Gold Hill 138.0 kV,L:18034:18222:138,1.0,True,East Sparta - Gold Hill 138.0 kV L,L:18034:18263:138,482.4,185.0,100.0,1.3,fields,Rebuild line with higher-capacity conductor,13724000.0,13724000.0
Q16-0647,2018-06-30,East Sparta - Gold Hill Substation 138.0 kV,L:18034:18263:138,1.0,True,Gold Hill - Belfort 138.0 kV,L:18034:18222:138,464.0,192.0,100.0,1.3,fields,Rebuild line with higher-capacity conductor,6985000.0,6985000.0
Q16-0647,2018-06-30,Carbondale - E Sparta 138.0 kV,L:18070:18263:138,1.0,True,London - State 138.0 kV Line,L:18223:18701:138,368.7,241.0,100.0,2.2,fields,Rebuild line with higher-capacity conductor,4161000.0,4161000.0
Q16-0647,2018-06-30,Belfort - London 138.0 kV,L:18222:18701:138,1.0,True,Carbondale - East Sparta 138.0 kV,L:18070:18263:138,367.5,242.0,100.0,2.9,fields,Rebuild line with higher-capacity conductor,2025000.0,2025000.0
Q16-0647,2018-06-30,Alloy Steam Sta - Carbondale 138.0 kV,L:18066:18070:138,1.0,True,State - London 138.0 kV,L:18223:18701:138,362.4,244.0,100.0,3.8,fields,Rebuild line with higher-capacity conductor,5590000.0,5590000.0
Q16-0647,2018-06-30,Sweatt - Alloy Steam Station 138.0 kV,L:18060:18066:138,1.0,True,London Substation - State 138.0 kV L,L:18223:18701:138,347.3,253.0,100.0,6.3,fields,Rebuild line with higher-capacity conductor,2774000.0,2774000.0
Q16-0647,2018-06-30,Sweatt - Hawks Nest Hydro 138.0 kV,L:18060:18695:138,1.0,True,State - London 138.0 kV,L:18223:18701:138,339.3,258.0,100.0,7.7,fields,Rebuild line with higher-capacity conductor,2866000.0,2866000.0
Q16-0647,2018-06-30,State - London 138.0 kV line,L:18223:18701:138,1.0,True,Carbondale - E Sparta 138.0 kV,L:18070:18263:138,332.7,267.0,100.0,2.0,fields,Rebuild line with higher-capacity conductor,4693000.0,4693000.0
Q16-0647,2018-06-30,State - Sabana Grande 6501 138.0 kV,L:18223:18235:138,1.0,True,Carbondale - East Spata 138.0 kV L,L:18070:18263:138,221.4,226.0,58.2,8.7,fields,Rebuild line with higher-capacity conductor,5095000.0,5095000.0
Q16-0647,2018-06-30,East Sparta - Belfort 138.0 kV L,L:18222:18263:138,1.0,True,Carbondale - E Sparta Substation 138.0 kV,L:18070:18263:138,196.8,232.0,51.4,1.2,fields,Rebuild line with higher-capacity conductor,4361000.0,4361000.0
Q16-0647,2018-06-30,State - Kent County 138.0 kV,L:18037:18223:138,1.0,True,E Sparta - Carbonale 138.0 kV,L:18070:18263:138,196.8,195.0,41.8,4.7,fields,Rebuild line with higher-capacity conductor,15834000.0,15834000.0
Q16-0647,2018-06-30,Mulberry Cogeneration Facility Substation - Moval 138.0 kV,L:18031:18032:138,1.0,True,Carbondale - E Sparta 138.0 kV L,L:18070:18263:138,184.5,190.0,40.7,7.0,fields,Rebuild line with higher-capacity conductor,1923000.0,1923000.0
Q16-0647,2018-06-30,Moval - Sabana Grande 6501 138.0 kV,L:18032:18235:138,1.0,True,E Sparta - Carbondale 138.0 kV,L:18070:18263:138,180.1,198.0,40.7,4.2,fields,Rebuild line with higher-capacity conductor,13609000.0,13609000.0
Q16-0647,2018-06-30,Warren Canyon - Cullan 138.0 kV,L:18024:18025:138,1.0,True,Azalea Solar Llc - Amos 345.0 kV,L:18198:18686:345,132.7,216.0,6.6,105.5,fields,Rebuild line with higher-capacity conductor,13142000.0,7210000.0
Q16-0647,2018-06-30,Lee - Warren Canyon 138.0 kV L,L:18017:18024:138,1.0,True,Azalea Solar Llc - Amos 345.0 kV line,L:18198:18686:345,131.2,221.0,6.6,104.7,fields,Rebuild line with higher-capacity conductor,5662000.0,3107000.0
Q16-0647,2018-06-30,Lee - Venwind 138.0 kV,L:18016:18017:138,1.0,True,Azalea Solar Llc - Amos 345.0 kV,L:18198:18686:345,130.1,225.0,6.6,103.9,fields,Rebuild line with higher-capacity conductor,7824000.0,4293000.0
Q16-0647,2018-06-30,Tichigan - Progress Park 138.0 kV,L:18571:18639:138,1.0,True,Sandario - Cullman Substation 138.0 kV,L:18025:18572:138,114.0,401.0,5.7,101.2,fields,Rebuild line with higher-capacity conductor,10502000.0,4926000.0
Q16-0647,2018-06-30,Clendenin - Robins 138.0 kV line,L:18033:18039:138,1.0,True,Carbondale - E Sparta 138.0 kV,L:18070:18263:138,105.5,226.0,11.4,60.3,fields,Reconductor line,2866000.0,1844000.0
Q16-0647,2018-06-30,Sandario - Cullman 138.0 kV line,L:18025:18572:138,1.0,True,Progress Park - Tichigan 138.0 kV line,L:18571:18639:138,105.4,496.0,6.4,93.9,fields,Reconductor line,2699000.0,1298000.0
Q16-0647,2018-06-30,Airchem - Robins 138.0 kV,L:18039:18576:138,0.9978076945866584,False,East Sparta - Carbndale 138.0 kV,L:18070:18263:138,104.9,223.0,11.4,59.2,fields,Reconductor line,2834000.0,1823000.0
Q16-0647,2018-06-30,Southeast Gate - Mcclellan-Bell 345.0 kV,L:7252:7253:345,0.9840940454607159,False,Mcclellan-Bell - West Branch 345.0 kV,L:7195:7253:345,102.5,1499.0,5.1,99.4,fields,Reconductor line,9848000.0,1636000.0
Q16-0647,2018-06-30,Contra Costa 3 - Sandario 138.0 kV,L:18043:18572:138,1.0,True,Tichigan - Progress Park 138.0 kV,L:18571:18639:138,102.2,509.0,6.4,91.0,fields,Reconductor line,4063000.0,1953000.0
Q16-0647,2018-06-30,Hungry Horse Substation - Kent County 138.0 kV,L:18029:18037:138,1.0,True,Carbondale - E Sparta 138.0 kV,L:18070:18263:138,102.0,200.0,18.0,21.2,fields,Reconductor line,3773000.0,3773000.0
Q16-0647,2018-06-30,Kent County Substation - Mulberry Cogeneration Facility 138.0 kV,L:18031:18037:138,1.0,True,State - Sabana Grande 6501 138.0 kV,L:18223:18235:138,100.3,227.0,32.0,25.7,fields,Reconductor line,5022000.0,4387000.0
Q16-0711,2018-06-22,Loving S-Trask 138 KV,L:9971:9986:138,1.0,True,Challenge-Birchwood 345 KV L,L:9944:10290:345,104.5,190.0,21.8,,table,Reconductor line,799000.0,635000.0
Q16-0711,2018-06-22,Short Pump-Loving S 138 KV L,L:9946:9986:138,1.0,True,Challenge-Birchwood 345 KV Line,L:9944:10290:345,104.2,216.0,21.8,,table,Reconductor line,1085000.0,862000.0
Q17-0743,2018-06-21,Betsy Layne – Hinton Ap 138 kV Line,L:18544:18550:138,0.9930873504568076,False,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,121.2,789.0,5.3,119.8,fields,Rebuild line with higher-capacity conductor,14044000.0,264000.0
Q17-0743,2018-06-21,Kean Mtn And Grassy Creek 345/1 kV Auto,X:9633:345:1,1.0,True,Kean Mtn And Grassy Creek – Clinch Riv 345 kV,L:9633:9638:345,105.5,752.0,48.4,92.3,fields,Replace transformer with higher-rated unit,25011000.0,3298000.0
Q17-0743,2018-06-21,Kean Mtn And Grassy Crk 138/1 kV XFMR,X:9633:138:1,1.0,True,Kean Mtn And Grassy Crk – Clinch Riv 345 kV,L:9633:9638:345,103.0,770.0,48.4,90.1,fields,Replace transformer with higher-rated unit,5435000.0,717000.0
Q17-0750,2018-06-21,Guaynabo Pueblo 1901 1904-Deen 138 kV line,L:9151:9159:138,1.0,True,Clover-Sta G 345 kV,L:9276:9669:345,153.2,214.0,36.9,,table,Rebuild line with higher-capacity conductor,36283000.0,10534000.0
Q17-0750,2018-06-21,Timberwolf-Guaynabo Pueblo 1901 1904 138 kV,L:9149:9151:138,1.0,True,Timberwolf-Richardson Collins Boulevard 138 kV,L:9149:9157:138,118.7,325.0,27.6,,table,Rebuild line with higher-capacity conductor,9682000.0,1563000.0
Q17-0750,2018-06-21,Vineyard Tap-Huntingdon Substation 345 kV,L:8612:8742:345,1.0,True,Chipeta Lake-Jonesboro Spa 138 kV Line,L:8734:8744:138,115.7,1441.0,5.4,,table,Rebuild line with higher-capacity conductor,32768000.0,421000.0
Q17-0750,2018-06-21,Vineyard Tap-Tap 345 kV,L:8612:8849:345,1.0,True,Vineyard Tap 345-1 kV Autotransformer,X:8612:345:1,107.7,1331.0,5.5,,table,Reconductor line,21260000.0,278000.0
Q17-0750,2018-06-21,Front Royal-Cason Lane 345 kV,L:9674:18127:345,1.0,True,Chaparral-Cason Lane 345 kV,L:9399:18127:345,104.8,1638.0,5.6,,table,Reconductor line,30627000.0,401000.0
Q17-0750,2018-06-21,Detroit-Ridgeley 345 kV L,L:8268:18394:345,1.0,True,Prospect-Blue Ravine-School 345 kV,L:7491:8292:345,104.7,2133.0,5.9,,table,Reconductor line,12045000.0,152000.0
Q17-0750,2018-06-21,Westrock Southeast Llc-Cason Lane 345 kV,L:9069:18127:345,1.0,True,Orchard Road-Peoria 500 kV,L:7672:8103:500,102.1,2165.0,6.8,,table,Reconductor line,24189000.0,284000.0
Q17-0750,2018-06-21,W Branch-Mcclellan-Bell 345 kV,L:7195:7253:345,1.0,True,Southeast Gate-Bellingham Cogeneration Facility Substation 345 kV line,L:7252:8204:345,100.3,2406.0,5.0,,table,Reconductor line,7154000.0,123000.0
Q17-0785,2018-06-20,Armawalk 345 kV/138 kV Transformer Bank,X:8218:345:138,0.999097036654343,True,Tayer 500 kV/345 kV Autotransformer,X:7233:500:345,187.4,441.0,16.0,167.0,fields,Replace transformer with higher-rated unit,19028000.0,15235000.0
Q17-0785,2018-06-20,Cholame-Drexel 138 kV,L:8217:8239:138,1.0,True,Conemaugh Hydro Plant-Colame 138 kV,L:8216:8217:138,177.7,243.0,5.4,165.2,fields,Rebuild line with higher-capacity conductor,7323000.0,5956000.0
Q17-0785,2018-06-20,Armawalk-Cholame 138 kV line,L:8217:8218:138,1.0,True,Thayer 500/345 kV Transformer,X:7233:500:345,177.3,392.0,10.4,162.4,fields,Rebuild line with higher-capacity conductor,2867000.0,1783000.0
Q17-0785,2018-06-20,Herlong-Lakegen 138 kV Line,L:7280:7395:138,1.0,True,Armawalk-Thayer 345 kV,L:7233:8218:345,159.6,342.0,5.7,150.2,fields,Rebuild line with higher-capacity conductor,860000.0,732000.0
Q17-0785,2018-06-20,Ss3143-Lakegen 138 kV,L:7286:7395:138,1.0,True,Thayer-Armawalk 345 kV,L:7233:8218:345,155.3,357.0,5.7,146.3,fields,Rebuild line with higher-capacity conductor,1482000.0,1262000.0
Q17-0785,2018-06-20,Zamora-Teichert Aggregates 138 kV,L:7259:7267:138,1.0,True,Thayer Substation-Armawalk 345 kV line,L:7233:8218:345,153.8,334.0,5.7,144.2,fields,Rebuild line with higher-capacity conductor,2767000.0,2355000.0
Q17-0785,2018-06-20,Herlong Substation-Teichert Aggregates 138 kV,L:7267:7280:138,1.0,True,Thayer-Armawalk 345 kV,L:7233:8218:345,143.9,371.0,5.7,135.3,fields,Rebuild line with higher-capacity conductor,2363000.0,2011000.0
Q17-0785,2018-06-20,Armstrong-Florida 862 345 kV,L:8011:8291:345,1.0,True,Love ird-Armstrong 500 kV Line,L:8267:8291:500,139.0,1061.0,5.8,135.9,fields,Rebuild line with higher-capacity conductor,50582000.0,7207000.0
Q17-0785,2018-06-20,Hostos 5011-Zamora 138 kV,L:7258:7259:138,1.0,True,Thayer 500/345 kV TX,X:7233:500:345,137.1,188.0,6.3,118.4,fields,Rebuild line with higher-capacity conductor,3794000.0,3434000.0
Q17-0785,2018-06-20,Youngwood 500/345kV Auto,X:8220:500:345,0.9988464215261295,True,Allegheny Energy Units 3 4 & 5-Shoals 500 kV Line,L:8265:8284:500,132.5,937.0,9.1,127.0,fields,Replace transformer with higher-rated unit,18271000.0,9821000.0
Q17-0785,2018-06-20,Thayer 500 kV/345 kV Auto,X:7233:500:345,1.0,True,Allegheny Energy Units 3 4 & 5 500-1 kV Auto,X:8265:500:1,127.8,1398.0,31.8,115.0,fields,Replace transformer with higher-rated unit,23360000.0,6650000.0
Q17-0785,2018-06-20,Florida 8602-Homer City 345 kV,L:8011:8279:345,1.0,True,Love Bird-Armtrong 500 kV,L:8267:8291:500,127.5,1092.0,5.6,124.6,fields,Rebuild line with higher-capacity conductor,39455000.0,6266000.0
Q17-0785,2018-06-20,Firstenergy Springdale Power Sta-Hostos 5011 138 kV line,L:7258:7277:138,1.0,True,Thayer 500 kV/345 kV Transformer,X:7233:500:345,124.4,194.0,6.3,106.3,fields,Rebuild line with higher-capacity conductor,5864000.0,5307000.0
Q17-0785,2018-06-20,Shoals 500/345kV Transformer,X:8284:500:345,0.9974363456327517,True,Shoals Substation-Armstrong 500 kV,L:8284:8291:500,113.0,740.0,5.1,109.1,fields,Replace transformer with higher-rated unit,31140000.0,12912000.0
Q17-0785,2018-06-20,Ss3143 138-1 kV Autotransformer,X:7286:138:1,0.9989558080896694,True,Thayer 500/345kV Transformer,X:7233:500:345,111.0,476.0,11.0,98.0,fields,Replace transformer with higher-rated unit,5522000.0,5522000.0
Q17-0785,2018-06-20,Stegall-Shawville Station 345 kV Line,L:7709:8249:345,1.0,True,Carbon Ctr 500/345kV XFMR,X:7809:500:345,110.0,2632.0,5.6,108.8,fields,Rebuild line with higher-capacity conductor,39063000.0,1798000.0
Q17-0785,2018-06-20,Kalamazoo-San Juan-Talenenergy Martins Crk Llc Williamsport 500 kV Line,L:7105:7130:500,0.9829003915963099,False,Kalamazoo-San Juan 500/345 kV TX,X:7105:500:345,110.0,3538.0,5.8,109.0,fields,Reconductor line,22089000.0,921000.0
