project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0785,2018-06-20,Seward-Hyak 345 kV L,L:8245:8277:345,1.0,True,Love Bird-Armstrong 500 kV,L:8267:8291:500,108.9,1627.0,7.0,106.5,fields,Reconductor line,3019000.0,469000.0
Q17-0785,2018-06-20,Harwood Substation-Boomerang 500 kV L,L:7525:8247:500,1.0,True,Talenenergy Martins Crk Llc Williamsport-Kalamazoo-San Juan 500 kV,L:7105:7130:500,106.7,2736.0,8.4,105.0,fields,Reconductor line,45294000.0,3458000.0
Q17-0785,2018-06-20,West Campus-Glendale 345 kV,L:7673:7677:345,1.0,True,Orchard Rd-Shawville Sta 500 kV,L:7672:8249:500,105.7,2160.0,5.4,104.3,fields,Reconductor line,13417000.0,1470000.0
Q17-0785,2018-06-20,Talenenergy Martins Creek Llc Williamsport 500-345 kV Autotransformer,X:7130:500:345,0.9833689587352994,True,Kalamazoo-San Juan 500 kV/345 kV XFMR,X:7105:500:345,104.3,2655.0,5.6,103.1,fields,Replace transformer with higher-rated unit,21383000.0,1398000.0
Q17-0785,2018-06-20,Love Bird-Harwood 500 kV,L:8247:8267:500,1.0,True,Harwood-Hyak 500 kV,L:8247:8277:500,102.3,2651.0,8.7,100.5,fields,Reconductor line,7770000.0,861000.0
Q17-0785,2018-06-20,Shoals-Armstrong 500 kV Line,L:8284:8291:500,1.0,True,Kalamazoo-San Juan-Piney Creek Project 500 kV,L:7105:8253:500,101.9,2962.0,11.1,99.8,fields,Reconductor line,16867000.0,1290000.0
Q17-0785,2018-06-20,Bayshore-Peoria 500 kV line,L:6421:8103:500,1.0,True,Yermo-Montour Sta 500 kV,L:7109:7114:500,101.5,4063.0,8.2,100.3,fields,Reconductor line,52674000.0,2965000.0
Q17-0785,2018-06-20,Goodyear Lake Plant-Riverview Energy Systems 138 kV,L:7389:7397:138,1.0,True,Ss3143-Goodyear Lake Plant Substation 345 kV,L:7286:7389:345,101.3,422.0,7.0,92.0,fields,Reconductor line,966000.0,645000.0
Q17-0801,2018-07-04,TARGHEE TAP / MADISON PARK 138 KV,L:5295:5322:138,1.0,True,SAND CREEK 345-1 kV Auto,X:5239:345:1,100.8,226.0,31.6,,table,Reconductor line,837000.0,837000.0
Q17-0814,2018-06-26,Nelson Dewey Sw Yd to Santa Maria Cogen 138.0 kV L,L:9229:9230:138,1.0,True,Soutard to Chisholm Substation 138.0 kV,L:9526:9529:138,149.8,188.0,8.0,,table,Rebuild line with higher-capacity conductor,10329000.0,2045000.0
Q17-0814,2018-06-26,Nelson Dewey Sw Yd to Spring Street 138.0 kV,L:9229:9628:138,1.0,True,Southard to Chisholm 138.0 kV,L:9526:9529:138,148.2,192.0,8.0,,table,Rebuild line with higher-capacity conductor,3583000.0,709000.0
Q17-0814,2018-06-26,Philptt to W Siloam Springs 138.0 kV,L:9583:9592:138,1.0,True,Bon Aqua to Wolf Hills Energy 345.0 kV,L:9587:9670:345,145.3,244.0,61.4,,table,Rebuild line with higher-capacity conductor,5686000.0,4768000.0
Q17-0814,2018-06-26,Philpott to Nogales Substation 138.0 kV,L:9583:9586:138,1.0,True,Bon Aqua to Wolf Hills Energy 345.0 kV,L:9587:9670:345,144.5,257.0,61.6,,table,Rebuild line with higher-capacity conductor,10089000.0,9384000.0
Q17-0814,2018-06-26,Weston to Spring St 138.0 kV,L:9627:9628:138,1.0,True,Southard to Chisholm 138.0 kV,L:9526:9529:138,141.9,214.0,8.0,,table,Rebuild line with higher-capacity conductor,7569000.0,1499000.0
Q17-0814,2018-06-26,Bon Aqua 345 kV/138 kV Transformer Bank,X:9587:345:138,1.0,True,Bon Aqua to Wolf Hills Energy 345.0 kV,L:9587:9670:345,137.8,443.0,100.0,,table,Replace transformer with higher-rated unit,22152000.0,22152000.0
Q17-0814,2018-06-26,Horseshoe Lake to North Bristol 138.0 kV,L:9254:16806:138,1.0,True,Wolf Hills Energy to The Dalles 345.0 kV,L:9670:16805:345,134.3,308.0,57.0,,table,Rebuild line with higher-capacity conductor,3721000.0,2379000.0
Q17-0814,2018-06-26,Wickett Gulf to Elm St Substation 138.0 kV,L:9513:9516:138,1.0,True,Bon Aqua to Wolf Hills Energy Substation 345.0 kV,L:9587:9670:345,129.4,212.0,5.7,,table,Rebuild line with higher-capacity conductor,5127000.0,2214000.0
Q17-0814,2018-06-26,Wolf Hills Energy to Horseshoe Lake 138.0 kV line,L:9254:9670:138,1.0,True,The Dalles to Wolf Hills Energy 345.0 kV,L:9670:16805:345,123.7,345.0,57.0,,table,Rebuild line with higher-capacity conductor,1444000.0,923000.0
Q17-0814,2018-06-26,Brodhead South to Rock Hill 138.0 kV,L:9374:9384:138,1.0,True,Wlf Hills Energy to Bon Aqua 345.0 kV,L:9587:9670:345,123.4,188.0,5.7,,table,Rebuild line with higher-capacity conductor,5774000.0,2494000.0
Q17-0814,2018-06-26,Nogales to Bon Aqua 138.0 kV,L:9586:9587:138,1.0,True,Bon Aqua to Wolf Hills Energy 345.0 kV,L:9587:9670:345,123.2,496.0,100.0,,table,Rebuild line with higher-capacity conductor,11651000.0,11651000.0
Q17-0814,2018-06-26,Petaluma Sta A to Jacksons Ferry 138.0 kV,L:9297:9304:138,1.0,True,Glen Lake Substation to Merret 138.0 kV Line,L:9629:9630:138,114.8,245.0,5.5,,table,Rebuild line with higher-capacity conductor,5391000.0,1390000.0
Q17-0814,2018-06-26,Jaksons Ferry to Chisholm 138.0 kV,L:9297:9529:138,1.0,True,Glen Lake to Merret 138.0 kV,L:9629:9630:138,114.4,241.0,5.5,,table,Rebuild line with higher-capacity conductor,5496000.0,1417000.0
Q17-0814,2018-06-26,Weston to Glen Lake 138.0 kV L,L:9627:9629:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,104.9,713.0,15.0,,table,Reconductor line,4526000.0,798000.0
Q17-0814,2018-06-26,Glen Lake to Merret 138.0 kV,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk Substation to Wec 345.0 kV,L:9633:18368:345,104.5,732.0,15.0,,table,Reconductor line,1085000.0,191000.0
Q17-0814,2018-06-26,Wylie to Burtt Road 138.0 kV L,L:9617:9619:138,1.0,True,Wolf Hills Energy Substation to Bon Aqua 345.0 kV,L:9587:9670:345,103.4,179.0,35.9,,table,Reconductor line,1506000.0,1198000.0
Q17-0814,2018-06-26,Kean Mtn And Grassy Creek to Wec Substation 345.0 kV,L:9633:18368:345,1.0,True,Glen Lake to Merret 138.0 kV,L:9629:9630:138,102.3,1973.0,27.8,,table,Reconductor line,22394000.0,2499000.0
Q17-0814,2018-06-26,Kasson-Banta Carbona Junction to Burtt Rd Substation 138.0 kV,L:9584:9619:138,1.0,True,Wolf Hills Energy to Bon Aqua 345.0 kV L,L:9587:9670:345,101.1,188.0,35.9,,table,Reconductor line,3177000.0,2526000.0
Q17-0814,2018-06-26,Lonesome Pine to Okeechobee 138.0 kV L,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,100.7,466.0,7.7,,table,Reconductor line,2840000.0,427000.0
Q17-0814,2018-06-26,Person to Mecklenburg Power Sta 345.0 kV line,L:9650:11146:345,1.0,True,Station G to Clover 345.0 kV,L:9276:9669:345,100.5,3103.0,6.5,,table,Reconductor line,35054000.0,1567000.0
Q17-0814,2018-06-26,Okeechobee to Team 138.0 kV,L:9598:9599:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,100.4,474.0,7.7,,table,Reconductor line,3996000.0,602000.0
Q17-0837,2018-06-18,Barett - Conesville Sta 230 kV,L:19188:19557:230,1.0,True,Conesville Sta - Muskingum River 500 kV line,L:19557:19594:500,158.1,548.0,5.5,,table,Rebuild line with higher-capacity conductor,40653000.0,1513000.0
Q17-0837,2018-06-18,Judith Gap - Conesville Sta 230 kV,L:19455:19557:230,1.0,True,Dresden - Conesville Sta 500 kV,L:19554:19557:500,129.7,459.0,5.1,,table,Rebuild line with higher-capacity conductor,13601000.0,606000.0
Q17-0837,2018-06-18,Dresden - Judith Gap 230 kV,L:19455:19554:230,1.0,True,Conesville Sta - Dresden 500 kV,L:19554:19557:500,123.4,505.0,5.1,,table,Rebuild line with higher-capacity conductor,11946000.0,532000.0
Q17-0837,2018-06-18,Shingle Crk Substation - Keyes-Fibre Co 230 kV line,L:19091:19146:230,1.0,True,Fishhawk - Walsenburg 500 kV,L:19134:19145:500,115.7,1055.0,19.1,,table,Rebuild line with higher-capacity conductor,11623000.0,298000.0
Q17-0837,2018-06-18,Welton Mohawk Substation - Goethe-Mayhew 230 kV,L:19012:19030:230,1.0,True,Goethe-Mayhew - Walsenburg 500 kV,L:19030:19145:500,114.7,445.0,6.8,,table,Rebuild line with higher-capacity conductor,10797000.0,384000.0
Q17-0837,2018-06-18,Ravenna 230/1 kV XFMR,X:20097:230:1,0.9765823346923984,True,Spring Draw - Ravenna 500 kV L,L:19719:20097:500,114.0,1304.0,7.3,,table,Replace transformer with higher-rated unit,6404000.0,88000.0
Q17-0837,2018-06-18,Certainteed - Allendale Biomass 230 kV Line,L:18714:19494:230,1.0,True,Walsenburg - Goethe-Mayhew 500 kV,L:19030:19145:500,113.5,578.0,7.1,,table,Rebuild line with higher-capacity conductor,64216000.0,1503000.0
Q17-0837,2018-06-18,Tidd - Muskingum River 500 kV,L:19579:19594:500,1.0,True,Milford - Ravenna 500 kV,L:8093:20097:500,109.5,2844.0,13.1,,table,Reconductor line,142784000.0,2272000.0
Q17-0837,2018-06-18,Lucnt Substation - Blue Ribbon Substation 230 kV,L:19052:19094:230,1.0,True,Goethe-Mayhew - Walsenburg 500 kV,L:19030:19145:500,109.4,898.0,9.4,,table,Reconductor line,3537000.0,74000.0
Q17-0837,2018-06-18,Blue Ribbon Substation - Walsenburg 230 kV,L:19052:19145:230,1.0,True,Walsenburg - Goethe-Mayhew 500 kV,L:19030:19145:500,109.0,914.0,9.4,,table,Reconductor line,3745000.0,78000.0
Q17-0837,2018-06-18,Goethe-Mayhew - Walsenburg 500 kV,L:19030:19145:500,0.9885050073721761,False,Tecumseh - Beavr 500 kV,L:19893:20264:500,108.9,3390.0,35.0,,table,Reconductor line,23911000.0,480000.0
Q17-0837,2018-06-18,Walsenburg 230-1 kV XFMR Bank 1,X:19145:230:1,0.9884324800289468,True,Fishhawk - Walsenburg 500 kV,L:19134:19145:500,108.3,995.0,12.1,,table,Replace transformer with higher-rated unit,10943000.0,210000.0
Q17-0837,2018-06-18,Ravenna 500/1kV Autotransformer,X:20097:500:1,0.9765823346923984,True,Spring Draw - Ravenna 500 kV Line,L:19719:20097:500,108.0,1377.0,7.3,,table,Replace transformer with higher-rated unit,33033000.0,454000.0
Q17-0837,2018-06-18,Lions Road - Piney Crk Project 500 kV,L:7555:8253:500,1.0,True,Piney Creek Project - Handsome Lake 500 kV,L:8246:8253:500,107.9,4085.0,11.2,,table,Reconductor line,60613000.0,916000.0
Q17-0837,2018-06-18,Cimmaron-E Natamos - Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,1.0,True,Piney Creek Project - Kalamazoo-San Juan 500 kV L,L:7105:8253:500,107.3,2587.0,8.7,,table,Reconductor line,6485000.0,97000.0
Q17-0837,2018-06-18,Garnet - Tecumseh 500 kV,L:19617:19893:500,1.0,True,Troy Energy Llc - Richland 500 kV line,L:20280:20309:500,106.3,3892.0,9.2,,table,Reconductor line,43007000.0,334000.0
Q17-0837,2018-06-18,Talenenergy Martins Creek Llc Williamsport - Orchard Rd 500 kV line,L:7130:7672:500,1.0,True,Shawville Sta - Orchard Rd 500 kV,L:7672:8249:500,105.6,2543.0,5.3,,table,Reconductor line,83350000.0,1393000.0
Q17-0837,2018-06-18,Poly - Aes Beaver Vly Partners Beaver Vly 345 kV,L:7562:8244:345,1.0,True,Kalamazoo-San Juan - Piney Creek Project 500 kV,L:7105:8253:500,105.0,2061.0,5.7,,table,Reconductor line,5980000.0,90000.0
Q17-0837,2018-06-18,Allegheny Energy Units 3 4 & 5 345-1 kV XFMR,X:8265:345:1,0.9708757134644611,True,Kalamazoo-San Juan - Piney Crk Project Substation 500 kV,L:7105:8253:500,104.3,2464.0,8.5,,table,Replace transformer with higher-rated unit,10592000.0,159000.0
Q17-0837,2018-06-18,Allegheny Energy Units 3 4 & 5 500/1kV Auto,X:8265:500:1,0.9708757134644611,True,Kalamazoo-San Juan - Piney Creek Project 500 kV,L:7105:8253:500,104.3,2464.0,8.5,,table,Replace transformer with higher-rated unit,34529000.0,518000.0
Q17-0837,2018-06-18,Handsome Lake - Piney Creek Project 500 kV,L:8246:8253:500,1.0,True,Lions Rd - Piney Creek Project 500 kV line,L:7555:8253:500,103.1,4075.0,10.1,,table,Reconductor line,26118000.0,384000.0
Q17-0837,2018-06-18,Handsome Lake - Trezevant 500 kV,L:7775:8246:500,1.0,True,Lions Road - Piney Creek Project 500 kV,L:7555:8253:500,101.6,3843.0,10.4,,table,Reconductor line,31857000.0,468000.0
Q17-0837,2018-06-18,Cimmaron-E Natamos - Martin Lakes 345 kV L,L:7221:7290:345,1.0,True,Kalamazoo-An Juan - Piney Crk Project 500 kV,L:7105:8253:500,101.4,2982.0,8.9,,table,Reconductor line,12245000.0,183000.0
Q17-0837,2018-06-18,Fishhawk - Keyes-Fibre Co 230 kV,L:19091:19134:230,1.0,True,Walsenburg - Fishhawk 500 kV,L:19134:19145:500,100.9,749.0,11.4,,table,Reconductor line,4460000.0,149000.0
Q17-0837,2018-06-18,Piney Crk Project 500-345 kV Auto,X:8253:500:345,0.9674875130008853,True,Kalamazoo-San Juan - Piney Creek Project 500 kV L,L:7105:8253:500,100.6,2978.0,7.5,,table,Replace transformer with higher-rated unit,30399000.0,453000.0
Q16-0630,2018-08-03,Challenge Substation / Denny Terrace 138 KV,L:9944:10276:138,1.0,True,Challenge / Denny Terrace 138 KV Ckt 1,L:9944:10276:138,114.5,360.0,10.5,,table,Rebuild line with higher-capacity conductor,950000.0,204000.0
Q16-0630,2018-08-03,Challenge / Denny Terrace 138 KV Ckt 1,L:9944:10276:138,1.0,True,Challenge / Denny Terrace 138 KV Line 2,L:9944:10276:138,114.2,361.0,10.5,,table,Rebuild line with higher-capacity conductor,950000.0,204000.0
Q16-0630,2018-08-03,Bauer / Martin Lakes 345 KV Line,L:7184:7221:345,1.0,True,Mcclellan-Bell / Goodyear Lake Plant 345 KV,L:7253:7389:345,102.3,1993.0,5.1,,table,Reconductor line,7288000.0,57000.0
Q16-0630,2018-08-03,Vineyard Tap / Huntingdon 345 KV,L:8612:8742:345,1.0,True,Sleepy Hollow / Orofina 138 KV L,L:18208:18210:138,101.3,1441.0,7.9,,table,Reconductor line,21296000.0,140000.0
Q16-0630,2018-08-03,Short Pump / Denny Terrace 138 KV,L:9946:10276:138,1.0,True,Challenge / Birchwood 345 KV,L:9944:10290:345,101.1,265.0,7.2,,table,Reconductor line,1245000.0,689000.0
Q16-0640,2018-07-19,SOUTHEAST GATE – MCCLELLAN-BELL 345.0 kV line,L:7252:7253:345,0.9835283895406528,False,WEST BRANCH SUBSTATION – MCCLELLAN-BELL 345.0 kV line,L:7195:7253:345,107.5,1499.0,5.9,106.9,fields,Reconductor line,11389000.0,265000.0
Q16-0640,2018-07-19,PROGRESS ENERGY ELECTRIC-BELLEVIEW – LAKEPORT 138.0 kV,L:18348:18349:138,1.0,True,DEAN FOREST – RINDAL 138.0 kV,L:18642:18703:138,100.1,415.0,5.4,98.1,fields,Reconductor line,2553000.0,188000.0
Q16-0663,2018-07-22,Darbytown Cts / Mount Jackson 138 kV,L:9548:9574:138,1.0,True,Eisenhower / Franklin-Laguna Substation 138 kV L,L:9481:9482:138,138.2,182.0,6.4,,table,Rebuild line with higher-capacity conductor,6577000.0,957000.0
Q16-0663,2018-07-22,Darbytown Cts / Sweetwater 138 kV,L:9546:9548:138,1.0,True,Franklin-Laguna Substation / Eisenhower 138 kV,L:9481:9482:138,133.5,195.0,6.4,,table,Rebuild line with higher-capacity conductor,6616000.0,962000.0
Q16-0663,2018-07-22,Texaco Bt / Mount Jackson Substation 138 kV,L:9554:9574:138,1.0,True,Franklin-Laguna / Eisenhower 138 kV line,L:9481:9482:138,116.7,206.0,6.4,,table,Rebuild line with higher-capacity conductor,5976000.0,869000.0
Q16-0663,2018-07-22,Luray Hydro Sta / Eisenhower 138 kV Line,L:9481:9647:138,1.0,True,Franklin-Laguna Substation / Eisenhower 138 kV,L:9481:9482:138,111.9,210.0,6.4,,table,Rebuild line with higher-capacity conductor,3539000.0,515000.0
Q16-0663,2018-07-22,Kings / Haymarket Squae 138 kV,L:9508:9642:138,1.0,True,Kings Substation / Suncor 138 kV,L:9508:9510:138,111.8,178.0,9.0,,table,Rebuild line with higher-capacity conductor,3104000.0,872000.0
Q16-0663,2018-07-22,Texaco Bt / Luray Hydro Station 138 kV,L:9554:9647:138,1.0,True,Eisenhower / Franklin-Laguna 138 kV,L:9481:9482:138,111.6,210.0,6.4,,table,Rebuild line with higher-capacity conductor,9185000.0,1336000.0
Q16-0705,2018-07-15,Shingle Creek - Keyes-Fibre Co 230 kV,L:19091:19146:230,1.0,True,Fishhawk - Walsenburg Substation 500 kV,L:19134:19145:500,109.8,904.0,7.3,,table,Reconductor line,3703000.0,130000.0
Q16-0705,2018-07-15,Lucent - Blue Ribbon 230 kV,L:19052:19094:230,1.0,True,Walsenburg - Goethe-Mayhew 500 kV,L:19030:19145:500,106.0,715.0,6.2,,table,Reconductor line,5439000.0,148000.0
Q16-0705,2018-07-15,Blue Ribbon - Walsenburg 230 kV Line,L:19052:19145:230,1.0,True,Goethe-Mayhew - Walsenburg 500 kV,L:19030:19145:500,105.6,731.0,6.2,,table,Reconductor line,4510000.0,123000.0
Q16-0705,2018-07-15,Thayer 500/345kV Transformer Bank,X:7233:500:345,0.9667651255399385,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV Transformer,X:8265:345:1,105.1,1398.0,5.8,,table,Replace transformer with higher-rated unit,27700000.0,536000.0
Q16-0705,2018-07-15,West Melrose - Timber Switch 230 kV,L:19897:20315:230,1.0,True,Garnet - Tecumseh 500 kV,L:19617:19893:500,104.6,513.0,6.1,,table,Reconductor line,63911000.0,2484000.0
Q16-0705,2018-07-15,North Oakland - Blue Racer 230 kV,L:18847:19348:230,1.0,True,Lake Hodges - Brownsville Indl.Pk 230 kV Line,L:18990:19130:230,103.6,646.0,8.2,,table,Reconductor line,7354000.0,162000.0
Q16-0705,2018-07-15,Bauer - Poly 345 kV,L:7184:7562:345,1.0,True,Piney Crk Project - Kalamazoo-San Juan 500 kV,L:7105:8253:500,103.4,1876.0,6.7,,table,Reconductor line,9780000.0,191000.0
Q16-0705,2018-07-15,West Branch - Mcclellan-Bell 345 kV,L:7195:7253:345,1.0,True,Southeast Gate - Bellingham Cogeneration Facility 345 kV,L:7252:8204:345,103.3,2406.0,6.7,,table,Reconductor line,15424000.0,299000.0
Q16-0705,2018-07-15,San German Tc 6406 - Stegall 345 kV L,L:7702:7709:345,1.0,True,Carbon Ctr 500/345 kV XFMR,X:7809:500:345,103.1,1750.0,5.1,,table,Reconductor line,21590000.0,457000.0
Q16-0705,2018-07-15,Cimmaon-E Natamos - Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,1.0,True,Kalamazoo-San Juan - Piney Creek Project 500 kV,L:7105:8253:500,103.0,2587.0,9.3,,table,Reconductor line,7834000.0,151000.0
Q16-0705,2018-07-15,Kalamazoo-San Juan - Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,0.96,False,Kalamazoo-San Juan 500-345 kV Transformer Bank,X:7105:500:345,103.0,3538.0,8.9,,table,Reconductor line,36408000.0,706000.0
Q16-0705,2018-07-15,Poly - Aes Beaver Vly Partners Beaver Vly 345 kV,L:7562:8244:345,1.0,True,Piney Crk Project - Kalamazoo-San Juan 500 kV,L:7105:8253:500,102.8,2061.0,6.9,,table,Reconductor line,4795000.0,94000.0
Q16-0705,2018-07-15,Lions Rd - Piney Crk Project 500 kV,L:7555:8253:500,1.0,True,Handsome Lake Substation - Piney Ceek Project 500 kV,L:8246:8253:500,102.5,4085.0,11.7,,table,Reconductor line,48294000.0,934000.0
Q16-0705,2018-07-15,Shawville Station - Stegall 345 kV L,L:7709:8249:345,1.0,True,Carbon Ctr 500/345 kV Auto,X:7809:500:345,102.2,2632.0,6.8,,table,Reconductor line,12398000.0,240000.0
Q16-0705,2018-07-15,Rhinebeck - Corridor 230 kV,L:19003:19053:230,1.0,True,Tecumseh - Beaver 500 kV line,L:19893:20264:500,101.8,623.0,6.4,,table,Reconductor line,5929000.0,101000.0
Q16-0705,2018-07-15,Thayer - Goodyear Lake Plant 345 kV L,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345/1kV Auto,X:8265:345:1,101.8,1930.0,6.9,,table,Reconductor line,3966000.0,77000.0
Q16-0705,2018-07-15,Goodyear Lake Plant - Mcclellan-Bell 345 kV,L:7253:7389:345,1.0,True,Martin Lakes - Cimmaron-E Natamos 345 kV L,L:7221:7290:345,101.2,2510.0,7.3,,table,Reconductor line,11651000.0,226000.0
Q16-0705,2018-07-15,Calera T.S - Quaker Oats 230 kV,L:19822:19941:230,1.0,True,Baver - Siler City 500 kV,L:20264:20266:500,101.1,1497.0,11.0,,table,Reconductor line,5686000.0,108000.0
Q16-0705,2018-07-15,Talenenergy Martins Crk Llc Williamsport Substation 500-345 kV TX,X:7130:500:345,0.96,True,Kalamazoo-San Juan 500/345 kV TX,X:7105:500:345,100.9,2655.0,5.7,,table,Replace transformer with higher-rated unit,37457000.0,730000.0
Q16-0705,2018-07-15,Boomerang Substation - Harwood 500 kV,L:7525:8247:500,1.0,True,Talenenergy Martins Crk Llc Williamsport - Kalamazoo-San Juan 500 kV,L:7105:7130:500,100.7,2736.0,5.8,,table,Reconductor line,41072000.0,808000.0
Q16-0705,2018-07-15,Waldo 500/230kV Auto,X:18942:500:230,0.9858174986374053,True,Tecumseh - Beaver 500 kV,L:19893:20264:500,100.0,839.0,6.7,,table,Replace transformer with higher-rated unit,32810000.0,594000.0
Q17-0734,2018-07-26,BARRETT / CONEVILLE STATION 230 KV,L:19188:19557:230,1.0,True,CONESVILLE STATION / MUSKINGUM RIV 500 KV,L:19557:19594:500,123.1,548.0,5.0,,table,Rebuild line with higher-capacity conductor,33239000.0,1004000.0
Q17-0734,2018-07-26,MODEL CITY ENERGY FACILITY / WAGLEY ROBERTSON 100 KV L,L:18737:18843:100,1.0,True,EASTOWN ROAD / NORD 230 KV,L:19609:19620:230,118.5,148.0,6.1,,table,Rebuild line with higher-capacity conductor,15188000.0,15188000.0
Q17-0734,2018-07-26,BLUE RACER / WAGLEY ROBERTSON 230 KV,L:18843:19348:230,1.0,True,BLUE RACER / LA CANADA 230 KV Line,L:18961:19348:230,106.6,781.0,21.4,,table,Reconductor line,16267000.0,467000.0
Q17-0734,2018-07-26,IMPERIAL / CHAMBERLIN 230 KV,L:19780:20091:230,1.0,True,SPRING DRAW / RAVENNA 500 KV line,L:19719:20097:500,105.1,1134.0,8.3,,table,Reconductor line,4927000.0,62000.0
Q17-0734,2018-07-26,LAKE HODGES / BROWNSVILLE INDL.PK 230 KV Line,L:18990:19130:230,1.0,True,TECUMSEH / BEAVER 500 KV Line,L:19893:20264:500,104.0,1167.0,14.5,,table,Reconductor line,7223000.0,134000.0
Q17-0734,2018-07-26,LARSON STREET 500/230 kV Auto,X:19576:500:230,0.9972589826860088,True,TECUMSEH / BEAVER 500 KV,L:19893:20264:500,102.8,1696.0,15.8,,table,Replace transformer with higher-rated unit,38730000.0,460000.0
Q17-0734,2018-07-26,SYCAMORE CANYON / PENNSUCO 230 KV Line,L:19909:20258:230,1.0,True,GARNET / TECUMSEH SUBSTATION 500 KV Line,L:19617:19893:500,102.3,912.0,8.8,,table,Reconductor line,15607000.0,366000.0
Q17-0734,2018-07-26,EAGLE ROCK / MIDVALLEY 230 KV,L:19637:19717:230,1.0,True,GARNET / TECUMSEH 500 KV,L:19617:19893:500,102.0,855.0,8.8,,table,Reconductor line,8496000.0,199000.0
Q17-0734,2018-07-26,TANDE SUBSTATION / SUN HARBOR SUBSTATION 100 KV Line,L:19269:19584:100,1.0,True,EASOWN RD / NORD SUBSTATION 230 KV Line,L:19609:19620:230,101.7,139.0,6.1,,table,Reconductor line,3925000.0,3925000.0
Q17-0734,2018-07-26,EASTOWN RD / PENNSUCO 230 KV,L:19609:19909:230,1.0,True,TECUMSEH / GARNET 500 KV,L:19617:19893:500,101.6,941.0,8.8,,table,Reconductor line,15504000.0,364000.0
Q17-0734,2018-07-26,EAGLE ROCK / MIGUEL 230 KV,L:19705:19717:230,1.0,True,GARNET / TECUMSEH 500 KV line,L:19617:19893:500,101.2,884.0,8.8,,table,Reconductor line,10185000.0,239000.0
Q17-0734,2018-07-26,COYTE PT / LARSON ST 230 KV line,L:18949:19576:230,1.0,True,LARSON STREET / ENERGY SHELB COUNTY 230 KV,L:19437:19576:230,101.2,977.0,10.1,,table,Reconductor line,8951000.0,103000.0
Q17-0734,2018-07-26,TANDE / JOHN DAY 2 100 KV,L:19352:19584:100,1.0,True,EASTOWN RD / NORD 230 KV,L:19609:19620:230,100.9,138.0,6.1,,table,Reconductor line,1288000.0,1288000.0
Q17-0734,2018-07-26,W BATESVILLE / ALLEGHANY 230 KV,L:19917:20133:230,1.0,True,TECUMSEH / BEAVER 500 KV line,L:19893:20264:500,100.6,1284.0,6.1,,table,Reconductor line,14319000.0,162000.0
Q17-0734,2018-07-26,MIGUEL / SYCAMORE CANYON 230 KV line,L:19705:20258:230,1.0,True,GARNET SUBSTATION / TECUMSEH 500 KV line,L:19617:19893:500,100.6,914.0,8.8,,table,Reconductor line,22790000.0,535000.0
Q17-0734,2018-07-26,CALERA T.S SUBSTATION / BEAVER 230 KV,L:19941:20264:230,1.0,True,BEAVER / SILER CITY SUBSTATION 500 KV,L:20264:20266:500,100.5,1514.0,8.6,,table,Reconductor line,9590000.0,125000.0
Q17-0734,2018-07-26,HAILEY / ENERGY SHELBY COUNTY 230 KV,L:19413:19437:230,1.0,True,LARSON ST / COYOTE POINT 230 KV,L:18949:19576:230,100.4,879.0,9.5,,table,Reconductor line,8248000.0,95000.0
Q17-0734,2018-07-26,ENERGY SHELBY COUNTY / LARSON STREET 230 KV,L:19437:19576:230,0.9965809918591841,False,LARSON ST / COYOTE POINT 230 KV line,L:18949:19576:230,100.3,895.0,9.5,,table,Reconductor line,11358000.0,130000.0
Q17-0747,2018-08-03,Brodhead Central-Multitrade Of Pittsylvania Lp 138 KV,L:6064:6095:138,1.0,True,Trentwood-Eagle 345 KV Line,L:6531:6533:345,140.3,288.0,10.5,,table,Rebuild line with higher-capacity conductor,3073000.0,1346000.0
Q17-0747,2018-08-03,Brodhead Central-Ykk Usa Chestney 138 KV,L:6064:6532:138,1.0,True,Eagle-Trentwood 345 KV,L:6531:6533:345,136.3,285.0,8.8,,table,Rebuild line with higher-capacity conductor,17369000.0,8316000.0
Q17-0747,2018-08-03,Trentwood-Eagle 345 KV Line,L:6531:6533:345,1.0,True,West Lafayette-Folsom Prison 345 KV Line,L:6052:7138:345,134.8,1285.0,45.1,,table,Rebuild line with higher-capacity conductor,17633000.0,10401000.0
Q17-0747,2018-08-03,Ykk Usa Chestney-High Falls 138 KV,L:6532:6549:138,1.0,True,Trentwood-Eagle 345 KV,L:6531:6533:345,132.7,312.0,8.8,,table,Rebuild line with higher-capacity conductor,2095000.0,1003000.0
Q17-0747,2018-08-03,Burle-Blooming Prairie 138 KV,L:6538:6539:138,1.0,True,Trentwood-Eagle 345 KV,L:6531:6533:345,132.2,197.0,7.0,,table,Rebuild line with higher-capacity conductor,5559000.0,5559000.0
Q17-0747,2018-08-03,High Falls-Trentwood 138 KV,L:6531:6549:138,1.0,True,Eagle Substation-Trentwood 345 KV L,L:6531:6533:345,129.2,297.0,12.0,,table,Rebuild line with higher-capacity conductor,1534000.0,915000.0
Q17-0747,2018-08-03,Hospital Distrito 7003-Ontelaunee Energy Ctr 345 KV,L:6088:7134:345,1.0,True,Lake June Pump-Amps 500 KV,L:6300:7127:500,124.5,2183.0,6.8,,table,Rebuild line with higher-capacity conductor,19098000.0,686000.0
Q17-0747,2018-08-03,Gibralter Cust-Hospital Distrito 7003 345 KV line,L:6046:6088:345,1.0,True,Amps-Lake June Pump 500 KV,L:6300:7127:500,117.3,2515.0,9.3,,table,Rebuild line with higher-capacity conductor,32854000.0,1392000.0
Q17-0747,2018-08-03,Chattahoochee Energy Facility 345/138 kV Transformer Bank,X:6550:345:138,0.9992457135196463,True,Eagle-Trentwood 345 KV Line,L:6531:6533:345,115.8,483.0,12.8,,table,Replace transformer with higher-rated unit,32818000.0,32818000.0
Q17-0747,2018-08-03,Blooming Prairie-Chattahoochee Energy Facility 138 KV,L:6539:6550:138,1.0,True,Trentwood-Eagle 345 KV,L:6531:6533:345,115.0,381.0,11.1,,table,Rebuild line with higher-capacity conductor,3239000.0,2697000.0
Q17-0747,2018-08-03,Gibralter Cust-Moser Generating Sta 345 KV L,L:6046:7172:345,1.0,True,Lake June Pump-Amps 500 KV,L:6300:7127:500,112.9,2703.0,9.0,,table,Rebuild line with higher-capacity conductor,32199000.0,1305000.0
Q17-0747,2018-08-03,Multitrade Of Pittsylvania Lp Substation-Elkhorn City 138 KV,L:6076:6095:138,1.0,True,Trentwood-Eagle 345 KV,L:6531:6533:345,108.7,475.0,10.5,,table,Reconductor line,635000.0,164000.0
Q17-0747,2018-08-03,Carl Bailey 138-1 kV Transformer Bank,X:6065:138:1,0.9990209961167709,True,Richard Lake-Carl Bailey 345 KV,L:6065:6085:345,105.5,598.0,7.1,,table,Replace transformer with higher-rated unit,5219000.0,1982000.0
Q17-0747,2018-08-03,Moser Generating Sta Substation-Limerick 2 345 KV,L:7126:7172:345,1.0,True,Amps-Lake June Pump 500 KV L,L:6300:7127:500,102.9,1997.0,6.4,,table,Reconductor line,3361000.0,148000.0
Q17-0747,2018-08-03,Burle-Leola 138 KV,L:6538:6545:138,1.0,True,Trentwood Substation-Eagle 345 KV,L:6531:6533:345,101.9,228.0,7.0,,table,Reconductor line,1388000.0,1388000.0
Q17-0757,2018-07-19,NELSON DEWEY W YD / SANTA MARIA COGEN 138 KV,L:9229:9230:138,1.0,True,SOUTHARD / CHISHOLM 138 KV,L:9526:9529:138,118.4,188.0,5.3,,table,Rebuild line with higher-capacity conductor,8209000.0,154000.0
Q17-0757,2018-07-19,NELSON DEWEY SW YD / SPRIG ST 138 KV L,L:9229:9628:138,1.0,True,SOUTHARD / CHISHOLM 138 KV Line,L:9526:9529:138,117.6,192.0,5.3,,table,Rebuild line with higher-capacity conductor,5132000.0,96000.0
Q17-0757,2018-07-19,WESTON / SPRING STREET 138 KV,L:9627:9628:138,1.0,True,CHISHOLM / SOUTHARD 138 KV,L:9526:9529:138,114.4,214.0,5.3,,table,Rebuild line with higher-capacity conductor,13000000.0,244000.0
Q17-0767,2018-07-28,N. Haven to Leetonia 230 kV,L:19685:19701:230,1.0,True,Milford to Ravenna 500 kV,L:8093:20097:500,104.6,736.0,5.2,104.2,fields,Reconductor line,6627000.0,40000.0
Q17-0767,2018-07-28,La Canada to Blue Racer 230 kV,L:18961:19348:230,1.0,True,Larson St to San Marcos 500 kV,L:19576:22749:500,104.3,1070.0,6.9,103.9,fields,Reconductor line,25809000.0,153000.0
Q17-0767,2018-07-28,Chicopee Hydroelectric Station to N. Haven 230 kV,L:19681:19701:230,1.0,True,Milford Substation to Ravenna 500 kV,L:8093:20097:500,104.1,755.0,5.2,103.8,fields,Reconductor line,13906000.0,84000.0
Q17-0767,2018-07-28,New Departure to Adams 230 kV,L:19846:19852:230,1.0,True,Tecumseh to Beaver 500 kV,L:19893:20264:500,102.0,986.0,7.8,101.6,fields,Reconductor line,13992000.0,84000.0
Q17-0767,2018-07-28,Hagan to New Departure 230 kV,L:19852:20299:230,1.0,True,Tecumseh to Beaver 500 kV line,L:19893:20264:500,101.3,1018.0,7.8,100.9,fields,Reconductor line,14723000.0,88000.0
Q17-0767,2018-07-28,Walsenburg to Fishhawk 500 kV,L:19134:19145:500,1.0,True,Beaver Substation to Tecumseh 500 kV Line,L:19893:20264:500,100.1,3073.0,14.3,99.9,fields,Reconductor line,20645000.0,125000.0
Q17-0797,2018-07-25,Chamberlin – No Troy 230kV,L:20091:20108:230,1.0,True,Spring Draw – Ravenna 500kV,L:19719:20097:500,119.5,500.0,5.2,119.2,fields,Rebuild line with higher-capacity conductor,16208000.0,61000.0
Q17-0797,2018-07-25,Ravenna – Old Forge 230kV line,L:20096:20097:230,1.0,True,Ravenna – Spring Draw 500kV,L:19719:20097:500,117.6,1311.0,8.4,117.4,fields,Rebuild line with higher-capacity conductor,23421000.0,78000.0
Q17-0797,2018-07-25,Ravenna 230 kV/1 kV XFMR,X:20097:230:1,0.9739045989737112,True,Spring Draw – Ravenna Substation 500kV,L:19719:20097:500,116.9,1304.0,10.7,116.6,fields,Replace transformer with higher-rated unit,7893000.0,26000.0
Q17-0797,2018-07-25,Lake Hodges – Blue Racer 230kV,L:18990:19348:230,1.0,True,Beaer – Tecumseh 500kV,L:19893:20264:500,116.1,904.0,8.0,115.8,fields,Rebuild line with higher-capacity conductor,65750000.0,214000.0
Q17-0797,2018-07-25,Mcmichen 500-230 kV TX,X:22035:500:230,0.9947404760198749,True,Dekalb – Mcmichen 500kV,L:21759:22035:500,113.6,1999.0,15.4,113.4,fields,Replace transformer with higher-rated unit,24278000.0,38000.0
Q17-0797,2018-07-25,Hagan 500/230kV XFMR,X:20299:500:230,0.9847864778576192,True,Tecumseh – Beaver 500kV,L:19893:20264:500,113.2,1587.0,11.7,113.0,fields,Replace transformer with higher-rated unit,55228000.0,186000.0
Q17-0797,2018-07-25,Siler City Substation – Imperial 500kV Line,L:19780:20266:500,1.0,True,Galion Generating Sta Substation – Tecumseh 500kV,L:19893:20261:500,113.1,3336.0,28.7,112.8,fields,Rebuild line with higher-capacity conductor,150383000.0,501000.0
Q17-0797,2018-07-25,Goethe-Mayhew – Lucent 230kV,L:19030:19094:230,1.0,True,Walsenburg – Gethe-Mayhew Substation 500kV,L:19030:19145:500,112.9,663.0,5.5,112.6,fields,Rebuild line with higher-capacity conductor,15259000.0,51000.0
Q17-0797,2018-07-25,Tidd Substation – Muskingum River 500kV Line,L:19579:19594:500,1.0,True,Ravenna – Milford 500kV,L:8093:20097:500,112.8,2844.0,12.3,112.6,fields,Rebuild line with higher-capacity conductor,442443000.0,1469000.0
Q17-0797,2018-07-25,Mcmichen – Dekalb 500kV,L:21759:22035:500,1.0,True,Tecumseh – Garnet 500kV,L:19617:19893:500,112.6,2860.0,48.1,112.1,fields,Rebuild line with higher-capacity conductor,106675000.0,367000.0
Q17-0797,2018-07-25,N Oakland – Blue Racer 230kV L,L:18847:19348:230,1.0,True,Larson Street Substation 500-230 kV XFMR,X:19576:500:230,112.4,778.0,7.2,112.1,fields,Rebuild line with higher-capacity conductor,23591000.0,76000.0
Q17-0797,2018-07-25,Siler City 500/1 kV XFMR,X:20266:500:1,0.9788757883997837,True,Imperial – Siler City 500kV,L:19780:20266:500,112.2,1878.0,12.1,112.0,fields,Replace transformer with higher-rated unit,31870000.0,106000.0
Q17-0797,2018-07-25,Beaver – Siler City 500kV,L:20264:20266:500,1.0,True,Galion Generating Station – Tecumseh 500kV,L:19893:20261:500,111.8,3743.0,29.6,111.5,fields,Rebuild line with higher-capacity conductor,61983000.0,207000.0
Q17-0797,2018-07-25,Walsenburg – Shingle Crk 230kV L,L:19145:19146:230,0.9779430972141911,False,Walsenburg – Fishhawk 500kV,L:19134:19145:500,111.4,1365.0,9.1,111.2,fields,Rebuild line with higher-capacity conductor,14708000.0,48000.0
Q17-0797,2018-07-25,Chamberlin – Imperial 230kV,L:19780:20091:230,1.0,True,Spring Draw – Ravenna Substation 500kV line,L:19719:20097:500,111.2,1371.0,10.6,111.0,fields,Rebuild line with higher-capacity conductor,8655000.0,29000.0
Q17-0797,2018-07-25,Martha Lake – Troy Energy Llc 230kV line,L:19900:20280:230,1.0,True,Troy Energy Llc – Tecumseh Substation 500kV,L:19893:20280:500,110.9,922.0,11.6,110.5,fields,Rebuild line with higher-capacity conductor,30707000.0,109000.0
Q17-0797,2018-07-25,Ravenna 500/1kV XFMR,X:20097:500:1,0.9739045989737112,True,Spring Draw – Ravenna 500kV,L:19719:20097:500,110.7,1377.0,10.7,110.5,fields,Replace transformer with higher-rated unit,34063000.0,113000.0
Q17-0797,2018-07-25,Dorchester – Demoss 230kV,L:19626:19645:230,1.0,True,Tecumseh – Beaver 500kV,L:19893:20264:500,110.1,1777.0,13.2,109.9,fields,Rebuild line with higher-capacity conductor,36512000.0,121000.0
Q17-0797,2018-07-25,Sugarcreek Substation – Brownsville Indl.Pk 230kV Line,L:19054:19130:230,1.0,True,Fishhawk – Brownsville Indl.Pk Substation 230kV,L:19130:19134:230,110.0,928.0,5.6,109.8,fields,Rebuild line with higher-capacity conductor,6820000.0,23000.0
Q17-0797,2018-07-25,Galion Generating Station 500 kV/230 kV Transformer Bank,X:20261:500:230,0.9804858705055872,True,Tecumseh Substation – Beaver 500kV,L:19893:20264:500,109.5,1363.0,10.7,109.3,fields,Replace transformer with higher-rated unit,26014000.0,87000.0
Q17-0797,2018-07-25,Dorchester – Midvalley 230kV,L:19626:19637:230,1.0,True,Beaver – Tecumseh 500kV,L:19893:20264:500,109.4,1808.0,12.8,109.2,fields,Reconductor line,8231000.0,27000.0
Q17-0797,2018-07-25,Waldo 500 kV/230 kV TX,X:18942:500:230,0.9808296507313322,True,Tcumseh – Beaver 500kV,L:19893:20264:500,109.4,993.0,9.6,109.1,fields,Replace transformer with higher-rated unit,33106000.0,110000.0
Q17-0797,2018-07-25,Beaver 500/1 kV Transformer Bank,X:20264:500:1,0.9800657289845341,True,Beaver – Siler City 500kV Line,L:20264:20266:500,109.2,2214.0,13.7,109.1,fields,Replace transformer with higher-rated unit,35583000.0,118000.0
Q17-0797,2018-07-25,Beaver 230 kV/1 kV Transformer,X:20264:230:1,0.9800657289845341,True,Siler City – Beaver 500kV,L:20264:20266:500,109.2,2214.0,13.7,109.1,fields,Replace transformer with higher-rated unit,9440000.0,31000.0
Q17-0797,2018-07-25,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Auto,X:8265:500:1,0.9646420544124749,True,Kalamazoo-San Juan Substation – Piney Creek Project 500kV,L:7105:8253:500,109.2,2464.0,9.2,109.1,fields,Replace transformer with higher-rated unit,39917000.0,133000.0
Q17-0811,2018-07-28,SILER CITY 230 kV/1 kV Transformer,X:20266:230:1,0.9646365664863051,True,SILER CITY to IMPERIAL 500 KV,L:19780:20266:500,108.3,1935.0,12.2,,table,Replace transformer with higher-rated unit,10007000.0,75000.0
Q17-0811,2018-07-28,DEERFIELD to RICHLAND 230 KV Line,L:20114:20309:230,1.0,True,RICHLAND to TROY ENERGY LLC 500 KV,L:20280:20309:500,108.1,900.0,19.5,,table,Reconductor line,23330000.0,175000.0
Q17-0811,2018-07-28,TECUMSEH to TROY ENERGY LLC 500 KV,L:19893:20280:500,1.0,True,TECUMSEH to GARNET 500 KV,L:19617:19893:500,107.8,3221.0,31.9,,table,Reconductor line,73055000.0,545000.0
Q17-0811,2018-07-28,GOULD to BIG HORN 230 KV,L:20007:20254:230,1.0,True,TROY ENRGY LLC to RICHLAND 500 KV,L:20280:20309:500,107.7,540.0,8.5,,table,Reconductor line,3448000.0,26000.0
Q17-0811,2018-07-28,GALION GENERATING STATION to MIDVALLEY 230 KV,L:19637:20261:230,1.0,True,TECUMSEH to BEAVER 500 KV L,L:19893:20264:500,107.5,1040.0,7.4,,table,Reconductor line,9557000.0,71000.0
Q17-0811,2018-07-28,SPRING DRAW 500/230kV XFMR,X:19719:500:230,0.9611401054847609,True,IMPERIAL to SILER CITY 500 KV,L:19780:20266:500,107.4,1056.0,7.2,,table,Replace transformer with higher-rated unit,34445000.0,257000.0
Q17-0811,2018-07-28,CANAL RD to CHARLEY POND 230 KV line,L:19643:20303:230,1.0,True,BEAVER to TECUMSEH 500 KV,L:19893:20264:500,107.4,1046.0,7.7,,table,Reconductor line,4856000.0,36000.0
Q17-0811,2018-07-28,FISHHAWK to BROWNSVILLE INDL.PK 230 KV,L:19130:19134:230,1.0,True,SUGARCREEK to BROWNSVILLE NDL.PK 230 KV,L:19054:19130:230,107.2,915.0,5.7,,table,Reconductor line,5921000.0,44000.0
Q17-0811,2018-07-28,GOETHE-MAYHEW SUBSTATION to WALSENBURG SUBSTATION 500 KV line,L:19030:19145:500,0.9674573943095897,False,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,107.2,3390.0,19.3,,table,Reconductor line,25790000.0,193000.0
Q17-0811,2018-07-28,TECUMSEH SUBSTATION 500 kV/1 kV Auto,X:19893:500:1,0.9732007521837015,True,TECUMSEH to TROY ENERGY LLC 500 KV,L:19893:20280:500,107.1,769.0,12.8,,table,Replace transformer with higher-rated unit,29131000.0,218000.0
Q17-0811,2018-07-28,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV TX,X:8265:345:1,0.96,True,KALAMAZOO-SAN JUAN to PINEY CRK PROJECT 500 KV,L:7105:8253:500,107.1,2464.0,9.2,,table,Replace transformer with higher-rated unit,12310000.0,92000.0
Q17-0811,2018-07-28,QUAKER OTS to CALERA T.S 230 KV,L:19822:19941:230,1.0,True,BEAVER to SILER CITY SUBSTATION 500 KV,L:20264:20266:500,106.8,1822.0,14.3,,table,Reconductor line,7839000.0,58000.0
Q17-0811,2018-07-28,OLD FORGE to NO TROY 230 KV line,L:20096:20108:230,1.0,True,SPRING DRAW to RAVENA 500 KV,L:19719:20097:500,106.7,520.0,5.3,,table,Reconductor line,9803000.0,73000.0
Q17-0811,2018-07-28,WALSENBURG 230-1 kV Transformer,X:19145:230:1,0.9680023132475271,True,WALSENBURG to FISHHAWK 500 KV Line,L:19134:19145:500,106.3,995.0,7.1,,table,Replace transformer with higher-rated unit,10939000.0,82000.0
Q17-0811,2018-07-28,ADAMS to WEST BATESVILLE 230 KV,L:19846:19917:230,1.0,True,BEVER to TECUMSEH 500 KV Line,L:19893:20264:500,105.7,1107.0,8.1,,table,Reconductor line,9383000.0,70000.0
Q17-0811,2018-07-28,CALERA T.S to ADAMS 230 KV L,L:19846:19941:230,1.0,True,TECUMSEH to BEAVER 500 KV,L:19893:20264:500,105.1,2187.0,15.9,,table,Reconductor line,21386000.0,159000.0
Q17-0811,2018-07-28,HANDSOME LAKE to PINEY CREEK PROJECT 500 KV,L:8246:8253:500,1.0,True,LIONS RD to PINEY CREEK PROJECT 500 KV,L:7555:8253:500,105.1,4075.0,11.5,,table,Reconductor line,27872000.0,208000.0
Q17-0811,2018-07-28,ORCHARD ROAD to TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500 KV,L:7130:7672:500,1.0,True,ORCHARD RD to SHAWVILLE STATION 500 KV Line,L:7672:8249:500,104.5,2543.0,5.6,,table,Reconductor line,67352000.0,507000.0
Q17-0811,2018-07-28,MARTHA LAKE to ALLEGANY 230 KV,L:19900:20133:230,1.0,True,HAGAN 500/230 kV XFMR,X:20299:500:230,104.4,1057.0,6.9,,table,Reconductor line,8083000.0,60000.0
Q17-0811,2018-07-28,GARNET SUBSTATION to TECUMEH 500 KV Line,L:19617:19893:500,1.0,True,TROY ENERGY LLC to RICHLAND 500 KV line,L:20280:20309:500,104.1,3892.0,19.9,,table,Reconductor line,139517000.0,1037000.0
Q17-0811,2018-07-28,HAILEY SUBSTATION 500 kV/230 kV Transformer Bank,X:19413:500:230,0.9748487648698031,True,BEAVER to TECUMSEH 500 KV,L:19893:20264:500,104.0,1084.0,13.1,,table,Replace transformer with higher-rated unit,26512000.0,196000.0
Q17-0811,2018-07-28,CIMMARON-E NATAMOS to MARTIN LAKES 345 KV L,L:7221:7290:345,1.0,True,KALAMAZOO-SAN JUAN to PINEY CRK PROECT 500 KV line,L:7105:8253:500,103.9,2982.0,9.7,,table,Reconductor line,7147000.0,53000.0
Q17-0811,2018-07-28,HANDSOME LAKE to TREZEVANT 500 KV,L:7775:8246:500,1.0,True,PINEY CREEK PROJECT to LIONS RD SUBSTATION 500 KV line,L:7555:8253:500,103.3,3843.0,12.0,,table,Reconductor line,42874000.0,321000.0
Q17-0811,2018-07-28,CALERA T.S to BEAVER 230 KV,L:19941:20264:230,1.0,True,SILER CITY to BEAVER 500 KV Line,L:20264:20266:500,102.7,1749.0,10.9,,table,Reconductor line,8529000.0,64000.0
Q17-0811,2018-07-28,PINEY CRK PROJECT 500/345 kV XFMR,X:8253:500:345,0.96,True,PINEY CRK PROJECT to KALAMAZOO-SAN JUAN 500 KV,L:7105:8253:500,102.5,2978.0,8.2,,table,Replace transformer with higher-rated unit,26993000.0,202000.0
Q17-0815,2018-07-30,Gabriel-Hicross 345 KV,L:6240:6299:345,1.0,True,Lake June Pump-Marcus Hook Energy Lp 500 KV,L:6300:7163:500,191.5,1040.0,5.1,190.6,fields,Rebuild line with higher-capacity conductor,17975000.0,624000.0
Q17-0815,2018-07-30,Lake June Pump-Gabriel 345 KV,L:6240:6300:345,1.0,True,Marcus Hook Energy Lp-Lake June Pump 500 KV,L:6300:7163:500,181.5,1138.0,5.2,180.6,fields,Rebuild line with higher-capacity conductor,14880000.0,536000.0
Q17-0815,2018-07-30,Cromby-Mesa View Substation 345 KV,L:6280:6298:345,1.0,True,Marcus Hook Energy Lp-Lake June Pump 500 KV,L:6300:7163:500,107.8,1036.0,5.6,106.8,fields,Reconductor line,8129000.0,469000.0
Q17-0819,2018-07-21,Pontotoc - Marathon 138 KV L,L:8129:8254:138,1.0,True,Lsu 500/345 kV XFMR,X:8286:500:345,113.1,296.0,25.7,,table,Rebuild line with higher-capacity conductor,3397000.0,2116000.0
Q17-0819,2018-07-21,Marathon - Eldredge Formby 138 KV,L:8129:8132:138,1.0,True,Lsu 500 kV/345 kV Transformer Bank,X:8286:500:345,109.2,303.0,25.7,,table,Reconductor line,1482000.0,923000.0
Q17-0819,2018-07-21,Oxford Dam - Eldredge Formby Substation 138 KV,L:7506:8132:138,1.0,True,Lsu 500/345 kV Transformer,X:8286:500:345,106.8,308.0,25.7,,table,Reconductor line,4187000.0,2608000.0
Q17-0819,2018-07-21,Oxford Dam - Blue Ravine-School 138 KV,L:7506:8292:138,1.0,True,Lsu Substation 500 kV/345 kV Transformer,X:8286:500:345,103.3,322.0,25.7,,table,Reconductor line,2090000.0,1302000.0
Q17-0819,2018-07-21,Cason Lane - Chaparral 345 KV L,L:9399:18127:345,1.0,True,Front Royal Substation - Cason Lane 345 KV,L:9674:18127:345,101.4,1994.0,9.2,,table,Reconductor line,31347000.0,647000.0
Q17-0819,2018-07-21,Aes Warrior Run Cogeneration Facility - Ridgeley 138 KV,L:8398:18394:138,1.0,True,Westrock Southeast Llc - Ridgeley 345 KV Line,L:9069:18394:345,100.5,1232.0,5.1,,table,Reconductor line,1488000.0,35000.0
Q17-0840,2018-08-02,EARLIART 345 kV/138 kV TX,X:5917:345:138,0.9411764705882352,True,EARLIMART-OAK VILLA 345.0 kV line,L:5318:5917:345,134.8,466.0,9.7,116.8,fields,Replace transformer with higher-rated unit,16052000.0,12116000.0
Q17-0840,2018-08-02,EARLIMART-NEW HOGAN 138.0 kV,L:5917:6911:138,1.0,True,JEFFERSON TAP-EARLIMART 138.0 kV,L:5917:6922:138,127.9,383.0,6.6,113.1,fields,Rebuild line with higher-capacity conductor,2129000.0,1492000.0
Q17-0840,2018-08-02,EARLIMART-JEFFERSON TAP 138.0 kV,L:5917:6922:138,1.0,True,EARLIMART-NEW HOGAN 138.0 kV,L:5917:6911:138,122.7,382.0,6.0,109.2,fields,Rebuild line with higher-capacity conductor,3709000.0,2560000.0
Q17-0843,2018-08-01,Seward 500/1 kV Transformer Bank,X:8245:500:1,0.9947642370494667,True,Hyak-Seward 345 KV line,L:8245:8277:345,106.0,788.0,6.3,100.3,fields,Replace transformer with higher-rated unit,33895000.0,13006000.0
Q17-0843,2018-08-01,Seward 345-1 kV Auto,X:8245:345:1,0.9947642370494667,True,Seward-Hyak 345 KV,L:8245:8277:345,104.8,796.0,6.3,99.2,fields,Replace transformer with higher-rated unit,19221000.0,7375000.0
Q17-0843,2018-08-01,Florence-Seward 345 KV,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5 Substation-Shoals 500 KV,L:8265:8284:500,104.3,2032.0,17.3,98.3,fields,Reconductor line,13727000.0,2064000.0
Q17-0843,2018-08-01,Florence-Youngwood 345 KV line,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,100.5,2555.0,16.3,96.0,fields,Reconductor line,21208000.0,5188000.0
Q17-0843,2018-08-01,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,1.0,True,Youngwood-Florence 345 KV,L:8220:8235:345,100.2,3476.0,17.8,96.6,fields,Reconductor line,30247000.0,5506000.0
Q17-0866,2018-08-01,Spanish Crk - Timber Switch 230 kV,L:20269:20315:230,1.0,True,Tecumseh - Garnet 500 kV,L:19617:19893:500,118.7,516.0,6.4,,table,Rebuild line with higher-capacity conductor,30629000.0,253000.0
Q17-0866,2018-08-01,Timber Switch Substation - W Melrose 230 kV,L:19897:20315:230,1.0,True,Garnet - Tecumseh 500 kV,L:19617:19893:500,105.3,635.0,6.2,,table,Reconductor line,34431000.0,294000.0
Q17-0866,2018-08-01,Juno Each - Dug Gap 100 kV line,L:22096:22099:100,1.0,True,Montpelier Electric Generating Sta - Wabash 500 kV,L:22708:22742:500,102.5,123.0,8.8,,table,Reconductor line,910000.0,910000.0
Q17-0866,2018-08-01,Juno Beach - Bow Lake 100 kV,L:21836:22096:100,1.0,True,Montpelier Electric Generating Sta - Wabash 500 kV Line,L:22708:22742:500,102.4,110.0,8.8,,table,Reconductor line,2246000.0,2246000.0
Q17-0866,2018-08-01,Tidd - Usk 500 kV,L:19533:19579:500,1.0,True,Ravenna - Milord 500 kV,L:8093:20097:500,101.7,2594.0,10.2,,table,Reconductor line,15153000.0,46000.0
Q17-0866,2018-08-01,Piney Creek Project - San German Tc 6406 Substation 345 kV,L:7702:8253:345,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500 kV,L:7105:8253:500,100.6,3095.0,8.1,,table,Reconductor line,27337000.0,82000.0
Q17-0866,2018-08-01,Midland - Beaver Vly 500 kV,L:8270:8273:500,1.0,True,Beaver Vly Substation - Usk 500 kV,L:8273:19533:500,100.3,3335.0,10.6,,table,Reconductor line,2700000.0,8000.0
Q16-0637,2018-08-18,Piedmont Green Power to Blair 138 KV,L:7066:7078:138,1.0,True,Brunner Island to Amps Substation 500 KV,L:7127:7159:500,110.1,262.0,12.2,108.0,fields,Rebuild line with higher-capacity conductor,20358000.0,2464000.0
Q16-0637,2018-08-18,Piedmont Green Power to Pingree 138 KV,L:7066:8504:138,1.0,True,Amps to Brunner Island 500 KV,L:7127:7159:500,109.7,302.0,8.9,108.3,fields,Reconductor line,353000.0,43000.0
Q16-0652,2018-08-18,RIPON - HILLBORO 138 kV,L:8599:8605:138,1.0,True,UBC SOUTH CAMPUS - BISHOP CRK 3 138 kV line,L:9036:9046:138,107.6,184.0,6.6,105.6,fields,Reconductor line,1407000.0,223000.0
Q16-0652,2018-08-18,OAKLAND I - PLEASANT GARDEN 138 kV,L:9010:9097:138,1.0,True,BISHOP CRK 3 - UBC S CAMPUS SUBSTATION 138 kV line,L:9036:9046:138,104.2,318.0,5.4,103.3,fields,Reconductor line,1065000.0,220000.0
Q16-0677,2018-08-24,Liberty Electric Power Plant / Bucks Crk 138 kV,L:6463:7140:138,1.0,True,Clinton Battery / Pt Beach Sta 138 kV L,L:6454:6949:138,105.9,302.0,5.5,98.5,fields,Reconductor line,602000.0,205000.0
Q16-0677,2018-08-24,Casa Grande Substation / Alcoa Sw Sta 138 kV L,L:6461:6462:138,1.0,True,Bridgeport / Griswald 138 kV,L:6457:7119:138,105.6,294.0,5.9,97.4,fields,Reconductor line,569000.0,255000.0
Q16-0677,2018-08-24,Liberty Electric Power Plant / Griswald 138 kV,L:6463:7119:138,1.0,True,Earlimart 345/138kV Transformer,X:5917:345:138,104.3,517.0,6.1,99.5,fields,Reconductor line,2885000.0,923000.0
Q16-0680,2018-08-21,Chicopee Hydroelectric Sta Substation – N. Haven 230.0 kV,L:19681:19701:230,1.0,True,Milford Substation – Ravenna 500.0 kV,L:8093:20097:500,131.5,593.0,5.2,,table,Rebuild line with higher-capacity conductor,33688000.0,4514000.0
Q16-0680,2018-08-21,N. Haven – Leetnia 230.0 kV,L:19685:19701:230,1.0,True,Ravenna – Milford 500.0 kV,L:8093:20097:500,129.0,592.0,5.2,,table,Rebuild line with higher-capacity conductor,21901000.0,2935000.0
Q16-0680,2018-08-21,Imperial – Chamberlin 230.0 kV,L:19780:20091:230,1.0,True,Ravenna – Spring Draw 500.0 kV,L:19719:20097:500,127.7,935.0,10.6,,table,Rebuild line with higher-capacity conductor,14316000.0,1915000.0
Q16-0680,2018-08-21,Ravenna Substation – Old Forge 230.0 kV,L:20096:20097:230,1.0,True,Ravenna – Spring Draw 500.0 kV,L:19719:20097:500,115.6,1063.0,8.4,,table,Rebuild line with higher-capacity conductor,21570000.0,2892000.0
Q16-0680,2018-08-21,Goethe-Mayhew – Walsenburg 500.0 kV L,L:19030:19145:500,0.9691841028740561,False,Beaver – Tecumseh 500.0 kV,L:19893:20264:500,114.8,2332.0,19.3,,table,Rebuild line with higher-capacity conductor,82977000.0,11152000.0
Q16-0680,2018-08-21,Dededo – Chicopee Hydroelectric Station 230.0 kV,L:19681:20177:230,1.0,True,Milford – Ravenna 500.0 kV,L:8093:20097:500,114.6,923.0,9.1,,table,Rebuild line with higher-capacity conductor,28435000.0,3815000.0
Q16-0680,2018-08-21,Canal Road – Chartley Pond Substation 230.0 kV,L:19643:20303:230,1.0,True,Tecumseh – Beaver 500.0 kV,L:19893:20264:500,110.1,827.0,7.7,,table,Rebuild line with higher-capacity conductor,15723000.0,2105000.0
Q16-0680,2018-08-21,Midvalley – Galion Generating Station 230.0 kV,L:19637:20261:230,1.0,True,Beaver – Tcumseh 500.0 kV L,L:19893:20264:500,110.0,820.0,7.4,,table,Reconductor line,8680000.0,1162000.0
Q16-0680,2018-08-21,Brownsville Indl.Pk – Fishhawk 230.0 kV,L:19130:19134:230,1.0,True,Sugarcreek – Brownsville Indl.Pk 230.0 kV,L:19054:19130:230,109.9,662.0,5.7,,table,Reconductor line,5207000.0,691000.0
Q16-0680,2018-08-21,Galion Generating Station 500/230kV Transformer,X:20261:500:230,0.9704329930359638,True,Tecumseh – Beaver 500.0 kV,L:19893:20264:500,109.8,1071.0,10.8,,table,Replace transformer with higher-rated unit,33468000.0,4474000.0
Q16-0680,2018-08-21,Canal Rd – Demoss 230.0 kV,L:19643:19645:230,1.0,True,Beaver – Tecumseh 500.0 kV,L:19893:20264:500,109.7,803.0,10.4,,table,Reconductor line,4673000.0,625000.0
Q16-0680,2018-08-21,Beaver Valley – Midland 500.0 kV,L:8270:8273:500,1.0,True,Usk – Beaver Vly Substation 500.0 kV Line,L:8273:19533:500,108.3,2843.0,10.7,,table,Reconductor line,3909000.0,524000.0
Q16-0680,2018-08-21,Boomerang – Harwood 500.0 kV,L:7525:8247:500,1.0,True,Talenenergy Martins Crk Llc Williamsport – Kalamazoo-San Juan Substation 500.0 kV L,L:7105:7130:500,108.2,2736.0,5.8,,table,Reconductor line,41222000.0,5635000.0
