project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0680,2018-08-21,Amador – Beatrice Substation 230.0 kV,L:19784:19797:230,1.0,True,Siler City Substation – Imprial 500.0 kV,L:19780:20266:500,107.8,514.0,6.5,,table,Reconductor line,6673000.0,892000.0
Q16-0680,2018-08-21,Shingle Crk – Corridor 230.0 kV,L:19053:19146:230,1.0,True,Tecumseh – Beaver 500.0 kV,L:19893:20264:500,107.7,539.0,9.8,,table,Reconductor line,5472000.0,729000.0
Q16-0680,2018-08-21,Thayer 500/345 kV Transformer Bank,X:7233:500:345,0.96,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV XFMR,X:8265:345:1,107.3,1398.0,5.8,,table,Replace transformer with higher-rated unit,29562000.0,3965000.0
Q16-0680,2018-08-21,Sugarcreek – Brownsville Indl.Pk 230.0 kV L,L:19054:19130:230,1.0,True,Fishhawk – Brownsville Indl.Pk 230.0 kV,L:19130:19134:230,107.3,724.0,5.5,,table,Reconductor line,4189000.0,556000.0
Q16-0680,2018-08-21,Martha Lake – Allghany 230.0 kV,L:19900:20133:230,1.0,True,Hagan 500/230kV Autotransformer,X:20299:500:230,107.2,863.0,6.9,,table,Reconductor line,9358000.0,1252000.0
Q16-0680,2018-08-21,Fishhawk – Walsenburg Substation 500.0 kV,L:19134:19145:500,1.0,True,Beaver – Tecumseh 500.0 kV L,L:19893:20264:500,107.1,2554.0,14.3,,table,Reconductor line,22499000.0,3032000.0
Q16-0680,2018-08-21,Beaver – Siler City 500.0 kV,L:20264:20266:500,1.0,True,Galion Generating Sta – Tecumseh 500.0 kV line,L:19893:20261:500,106.8,3064.0,29.8,,table,Reconductor line,21216000.0,2836000.0
Q16-0680,2018-08-21,Walsenburg – Shingle Crk Substation 230.0 kV,L:19145:19146:230,0.9699280784155963,False,Walsenurg – Fishhawk 500.0 kV,L:19134:19145:500,105.5,1023.0,9.0,,table,Reconductor line,6128000.0,822000.0
Q16-0680,2018-08-21,Mcclellan-Bell – W Branch 345.0 kV,L:7195:7253:345,1.0,True,Southeast Gate – Bellingham Cogeneration Facility 345.0 kV Line,L:7252:8204:345,105.4,2406.0,6.6,,table,Reconductor line,12424000.0,1667000.0
Q16-0680,2018-08-21,Siler City – Imperial 500.0 kV,L:19780:20266:500,1.0,True,Tecumseh – Galion Generating Sta Substation 500.0 kV line,L:19893:20261:500,105.1,2771.0,28.8,,table,Reconductor line,41543000.0,5552000.0
Q16-0680,2018-08-21,Cimmaron-E Natamos – Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500.0 kV,L:7105:8253:500,105.0,2539.0,9.5,,table,Reconductor line,9331000.0,1250000.0
Q16-0680,2018-08-21,Knoll – Rhinebeck 230.0 kV line,L:18970:19003:230,1.0,True,Tecumseh – Beaver 500.0 kV Line,L:19893:20264:500,104.6,607.0,9.8,,table,Reconductor line,7222000.0,962000.0
Q16-0692,2018-08-30,BOURNE - SCRANTON 138 kV,L:7975:18632:138,1.0,True,KAUKAUNA PAPER MILL - ALLIANT SBD 9801 AEGON MARTHA'S WAY 138 kV line,L:18634:18637:138,140.1,257.0,5.5,138.4,fields,Rebuild line with higher-capacity conductor,8476000.0,8476000.0
Q16-0692,2018-08-30,BOURNE - SU 18310 138 kV,L:7975:18310:138,1.0,True,KAUKAUNA PAPER MILL - ALLIANT SBD 9801 AEGON MARTHA'S WAY 138 kV,L:18634:18637:138,136.1,262.0,5.5,134.3,fields,Rebuild line with higher-capacity conductor,9068000.0,9068000.0
Q16-0692,2018-08-30,NAVY-1 - BARATARIA 138 kV,L:18327:18328:138,1.0,True,JIM HILL - BELLINGHAM COGENERATION FACILITY 345 kV,L:8204:18683:345,130.9,357.0,9.1,128.7,fields,Rebuild line with higher-capacity conductor,5536000.0,2134000.0
Q16-0692,2018-08-30,BARATARIA - SCRANTON 138 kV,L:18327:18632:138,1.0,True,BELLINGHAM COGENERATION FACILITY - JIM HILL SUBSTATION 345 kV,L:8204:18683:345,122.2,376.0,9.1,120.2,fields,Rebuild line with higher-capacity conductor,17033000.0,6565000.0
Q16-0692,2018-08-30,WEST BRANCH - HATO REY GIS 1403-1404 345 kV line,L:7195:8206:345,1.0,True,SYL LASKIN - KAMMER 345 kV line,L:7193:18698:345,112.3,1382.0,7.3,111.9,fields,Rebuild line with higher-capacity conductor,41890000.0,2461000.0
Q16-0692,2018-08-30,NAVY-1 - FRANZ HOLMES 138 kV,L:18328:18329:138,1.0,True,BELLINGHAM COGENERATION FACILITY - JIM HILL SUBSTATION 345 kV,L:8204:18683:345,110.2,431.0,9.1,108.4,fields,Rebuild line with higher-capacity conductor,4469000.0,1723000.0
Q16-0692,2018-08-30,THAYER - GOODYEAR LAKE PLANT 345 kV,L:7233:7389:345,1.0,True,ALLGHENY ENERGY UNITS 3 4 & 5 345/1kV Auto,X:8265:345:1,103.3,1930.0,8.7,102.9,fields,Reconductor line,6816000.0,98000.0
Q16-0692,2018-08-30,MCCLELLAN-ELL - GOODYEAR LAKE PLANT SUBSTATION 345 kV line,L:7253:7389:345,1.0,True,MARTIN LAKES - CIMMARON-E NATAMOS 345 kV,L:7221:7290:345,102.7,2510.0,10.1,102.4,fields,Reconductor line,16245000.0,252000.0
Q16-0692,2018-08-30,BAUER - OWENS BROCKWAY 345 kV line,L:7184:7477:345,1.0,True,GOODYEAR LAKE PLANT - MCCLELLAN-BELL 345 kV,L:7253:7389:345,102.4,1238.0,10.2,101.7,fields,Reconductor line,10927000.0,426000.0
Q16-0692,2018-08-30,PINEY CREEK PROJECT - LIONS RD 500 kV,L:7555:8253:500,1.0,True,HANDSOME LAKE SUBSTATION - PINEY CREEK PROJECT 500 kV,L:8246:8253:500,101.9,4085.0,9.9,101.7,fields,Reconductor line,44850000.0,857000.0
Q16-0692,2018-08-30,CARBON CENTER 500-345 kV Autotransformer,X:7809:500:345,0.9842087130435364,True,STEGALL - SHAWVILLE STA 345 kV L,L:7709:8249:345,101.1,2184.0,5.2,100.9,fields,Replace transformer with higher-rated unit,31741000.0,693000.0
Q16-0692,2018-08-30,BELLINGHAM COGENERATION FACILITY - SOUTHEAST GATE 345 kV,L:7252:8204:345,1.0,True,W BRANCH - MCCLELLAN-BELL 345 kV L,L:7195:7253:345,100.0,2266.0,8.8,99.7,fields,Reconductor line,13993000.0,229000.0
Q16-0695,2018-08-26,North Valley / Potash Jct 138kV line,L:9330:9824:138,1.0,True,Dafter Substation / Potash Jct 138kV,L:9330:9926:138,100.3,219.0,5.7,,prose_overloaded,Reconductor line,9252000.0,9252000.0
Q16-0695,2018-08-26,Thunder / Hery Station Substation 138kV,L:9578:9579:138,1.0,True,Westrock Southeast Llc / Cason Lane Substation 345kV L,L:9069:18127:345,102.3,416.0,6.6,,prose_loss,Reconductor line,1475000.0,255000.0
Q16-0695,2018-08-26,North Network / Porterville 138kV,L:9418:9509:138,1.0,True,Page / Eisenhower 138kV,L:9480:9481:138,101.3,467.0,28.9,,prose_loss,Reconductor line,2315000.0,946000.0
Q16-0695,2018-08-26,Kings Substation / Porterville Substation 138kV,L:9508:9509:138,1.0,True,Page Substation / Eisenhower Substation 138kV,L:9480:9481:138,101.1,473.0,28.9,,prose_loss,Reconductor line,1718000.0,702000.0
Q16-0695,2018-08-26,Palm Springs Substation / N Network 138kV L,L:9133:9418:138,1.0,True,Page / Eisenhower 138kV,L:9480:9481:138,101.5,459.0,28.9,,prose_colon,Reconductor line,2137000.0,873000.0
Q16-0709,2018-08-22,Yamato-Manor 138 KV,L:6325:6668:138,1.0,True,Westwood Generation Llc Substation-Foster Wheeler Mt Carmel Cogen 345 KV Line,L:7123:7168:345,130.3,203.0,15.3,105.4,fields,Rebuild line with higher-capacity conductor,11769000.0,11769000.0
Q16-0709,2018-08-22,Manor-Grove 138 KV,L:6642:6668:138,1.0,True,Foster Wheeler Mt Carmel Cogen-Westwood Generation Llc 345 KV,L:7123:7168:345,129.2,201.0,15.3,104.1,fields,Rebuild line with higher-capacity conductor,3999000.0,3999000.0
Q16-0709,2018-08-22,Yamato Substation-Foster Wheeler Mt Carmel Cogen 138 KV L,L:6325:7123:138,1.0,True,Westwood Gneration Llc Substation-Foster Wheeler Mt Carmel Cogen Substation 345 KV,L:7123:7168:345,126.2,223.0,26.5,87.1,fields,Rebuild line with higher-capacity conductor,7481000.0,7481000.0
Q16-0709,2018-08-22,Fox Crk-Duval Clear 138 KV,L:6313:6823:138,1.0,True,Foster Wheeler Mt Carmel Cogen-Westwood Generation Llc 345 KV,L:7123:7168:345,125.0,177.0,11.5,103.5,fields,Rebuild line with higher-capacity conductor,2608000.0,2608000.0
Q16-0709,2018-08-22,Trentwood-Eagle 345 KV,L:6531:6533:345,1.0,True,Folsom Prison-West Lafayette 345 KV L,L:6052:7138:345,115.9,1285.0,10.7,113.2,fields,Rebuild line with higher-capacity conductor,21548000.0,4959000.0
Q16-0709,2018-08-22,Barrick-Fox Crk 138 KV,L:6823:6824:138,1.0,True,Foster Wheeler Mt Carmel Cogen-Westwood Generation Llc 345 KV,L:7123:7168:345,114.7,199.0,11.5,95.7,fields,Rebuild line with higher-capacity conductor,4122000.0,4122000.0
Q16-0709,2018-08-22,Century-Barrick 138 KV Line,L:6822:6824:138,1.0,True,Foster Wheeler Mt Carmel Cogen-Westwood Generation Llc 345 KV,L:7123:7168:345,112.5,211.0,11.5,94.4,fields,Rebuild line with higher-capacity conductor,4055000.0,4055000.0
Q16-0709,2018-08-22,Noxon-Westwood Generation Llc 138 KV,L:6975:7168:138,1.0,True,Industry-Westwood Generation Llc 345 KV Line,L:6585:7168:345,109.2,711.0,7.6,105.6,fields,Reconductor line,5726000.0,4844000.0
Q16-0709,2018-08-22,Westwood Generation Llc 345 kV/138 kV XFMR,X:7168:345:138,0.9982236260310396,True,Industry-Westwood Generation Llc 345 KV,L:6585:7168:345,106.7,592.0,8.8,101.8,fields,Replace transformer with higher-rated unit,12863000.0,11358000.0
Q16-0709,2018-08-22,Ironwood Llc-Trentwood 345 KV,L:6531:7169:345,1.0,True,Folsom Prison-West Lafayette 345 KV line,L:6052:7138:345,105.5,1913.0,11.7,103.5,fields,Reconductor line,12636000.0,1847000.0
Q16-0709,2018-08-22,Duval Clear-Falling Water 138 KV L,L:6313:6314:138,1.0,True,Foster Wheeler Mt Carmel Cogen-Westwood Generation Llc Substation 345 KV,L:7123:7168:345,105.4,197.0,11.5,86.0,fields,Reconductor line,782000.0,782000.0
Q16-0709,2018-08-22,Westwood Generation Llc 500/1kV Transformer Bank,X:7168:500:1,0.9982236260310396,True,Westwood Generation Llc-Foster Wheeler Mt Carmel Cogen 345 KV line,L:7123:7168:345,103.2,1261.0,6.3,101.5,fields,Replace transformer with higher-rated unit,23807000.0,3527000.0
Q16-0709,2018-08-22,Glory Rd-Blue Mountain 345 KV,L:6714:6725:345,1.0,True,Westwood Generation Llc-Industry 345 KV line,L:6585:7168:345,102.4,1509.0,5.5,101.2,fields,Reconductor line,13714000.0,1696000.0
Q16-0709,2018-08-22,Folsom Prison-West Lafayette 345 KV,L:6052:7138:345,1.0,True,Westwood Generation Llc-Industry 345 KV,L:6585:7168:345,102.2,1812.0,12.7,99.9,fields,Reconductor line,16066000.0,2157000.0
Q16-0709,2018-08-22,Folsom Prison Substation-Ontelaunee Energy Ctr 345 KV line,L:6052:7134:345,1.0,True,Ironwood Llc-Trentwood 345 KV,L:6531:7169:345,101.3,1575.0,10.1,99.2,fields,Reconductor line,13001000.0,1826000.0
Q17-0728,2018-08-24,Pikes Crk-Soda Crk Substation 138kV,L:18191:18200:138,1.0,True,Richlands-Azalea Solar Llc 138kV,L:18196:18198:138,110.8,256.0,65.4,97.4,fields,Rebuild line with higher-capacity conductor,5751000.0,5751000.0
Q17-0728,2018-08-24,Sargnt Road-Soda Creek 138kV,L:18199:18200:138,1.0,True,Azalea Solar Llc-Richlands 138kV L,L:18196:18198:138,110.3,259.0,65.4,97.0,fields,Rebuild line with higher-capacity conductor,2793000.0,2793000.0
Q17-0728,2018-08-24,Kelly 3-Gainesville Renewable Energy Center 138kV,L:18189:18583:138,1.0,True,Runge-Winterset Junction 138kV,L:18240:18243:138,108.1,160.0,5.3,106.3,fields,Reconductor line,1780000.0,1780000.0
Q17-0728,2018-08-24,Kelly 3-Fiberboard 138kV,L:18189:18575:138,1.0,True,Amos-Azalea Solar Llc Substation 345kV,L:18198:18686:345,107.3,280.0,7.5,105.9,fields,Reconductor line,4077000.0,124000.0
Q17-0728,2018-08-24,Sargent Rd Substation-Industrial Acres 138kV,L:18199:18254:138,1.0,True,Azalea Solar Llc-Amos 345kV,L:18198:18686:345,104.0,255.0,13.9,101.1,fields,Reconductor line,9396000.0,568000.0
Q17-0728,2018-08-24,Tower Hill-Gainesville Renewable Energy Center 138kV L,L:18260:18583:138,1.0,True,Runge-Winterset Junction 138kV L,L:18240:18243:138,103.9,167.0,5.3,102.3,fields,Reconductor line,1804000.0,1804000.0
Q17-0728,2018-08-24,Tecumseh-Beaver 500kV L,L:19893:20264:500,1.0,True,Tecumseh Substation-Galion Generating Station 500kV,L:19893:20261:500,103.7,3778.0,6.2,103.6,fields,Reconductor line,176713000.0,1091000.0
Q17-0728,2018-08-24,Vina-Industrial Acres 138kV line,L:18245:18254:138,1.0,True,Azalea Solar Llc-Amos 345kV,L:18198:18686:345,102.5,231.0,9.1,100.4,fields,Reconductor line,2385000.0,78000.0
Q17-0729,2018-08-28,Greenwood Mi-Gold Riv 138 kV L,L:6592:6817:138,1.0,True,Glory Rd 500 kV/345 kV Transformer,X:6725:500:345,128.5,379.0,6.3,,table,Rebuild line with higher-capacity conductor,7964000.0,7964000.0
Q17-0729,2018-08-28,Sitch-God Riv 138 kV,L:6231:6817:138,1.0,True,Glory Rd 500-345 kV XFMR,X:6725:500:345,125.4,395.0,6.3,,table,Rebuild line with higher-capacity conductor,3326000.0,3326000.0
Q17-0729,2018-08-28,Big Crk 4-Switch Substation 138 kV,L:6230:6231:138,1.0,True,Glory Rd 500/345kV Transformer Bank,X:6725:500:345,113.9,448.0,6.3,,table,Rebuild line with higher-capacity conductor,5179000.0,5179000.0
Q17-0729,2018-08-28,Astro-New Hanover County Wastec 138 kV L,L:6222:6716:138,1.0,True,Glory Rd 500 kV/345 kV TX,X:6725:500:345,112.4,476.0,6.3,,table,Rebuild line with higher-capacity conductor,5292000.0,5292000.0
Q17-0729,2018-08-28,Big Crk 4-Astro 138 kV Line,L:6230:6716:138,1.0,True,Glory Rd 500 kV/345 kV Transformer Bank,X:6725:500:345,110.7,475.0,6.3,,table,Rebuild line with higher-capacity conductor,3595000.0,3595000.0
Q17-0729,2018-08-28,Mona-Snarr 138 kV,L:6215:6233:138,1.0,True,Limestone-Truman 138 kV,L:6671:6717:138,108.8,361.0,17.4,,table,Reconductor line,2688000.0,2333000.0
Q17-0729,2018-08-28,Snarr-Cameron 138 kV,L:6233:6639:138,1.0,True,Limestone-Truman 138 kV Line,L:6671:6717:138,107.9,377.0,17.4,,table,Reconductor line,1800000.0,1562000.0
Q17-0729,2018-08-28,Cameron-Moab Salt Substation 138 kV line,L:6639:6653:138,1.0,True,Limestone Substation-Truman Substation 138 kV,L:6671:6717:138,107.6,382.0,17.4,,table,Reconductor line,1918000.0,1664000.0
Q17-0729,2018-08-28,Glory d-Sandhill 138 kV Line,L:6722:6725:138,1.0,True,Mill Seat Renewable Energy Facility Substation-Blue Mtn 345 kV,L:6225:6714:345,106.1,269.0,5.6,,table,Reconductor line,2988000.0,2988000.0
Q17-0729,2018-08-28,New Hanover County Wastec-Winder 138 kV,L:6222:6724:138,1.0,True,New Hanover County Wastec-Astro 138 kV,L:6222:6716:138,105.6,244.0,9.4,,table,Reconductor line,2328000.0,2292000.0
Q17-0729,2018-08-28,Vfw Park-Talenenergy Martins Crk Llc Harwood 345 kV L,L:6648:7112:345,1.0,True,Talenenergy Martins Crk Llc Harwood 345-1 kV Transformer,X:7112:345:1,102.9,1417.0,21.3,,table,Reconductor line,19655000.0,9355000.0
Q17-0729,2018-08-28,Wheelabrator Frackville Energy-W Lafayette 345 kV,L:7138:7144:345,1.0,True,Westwood Generation Llc-Industry 345 kV,L:6585:7168:345,102.3,1806.0,9.4,,table,Reconductor line,10748000.0,1388000.0
Q17-0753,2018-08-22,Trading Post-Bailey 138 KV,L:17591:17753:138,1.0,True,Bailey-Consolidated Coal 138 KV Line,L:17596:17753:138,132.8,202.0,21.5,,table,Rebuild line with higher-capacity conductor,13196000.0,486000.0
Q17-0753,2018-08-22,Se Polk-Edgar 138 KV,L:17174:17182:138,0.9876329834922231,False,Lore-Sapony 138 KV L,L:17176:17179:138,120.9,238.0,8.7,,table,Rebuild line with higher-capacity conductor,15934000.0,282000.0
Q17-0753,2018-08-22,Tuwila Station-Nickajack Dam 138 KV L,L:17619:17620:138,1.0,True,Bettas Rd-Banning 138 KV,L:17432:17443:138,118.8,281.0,21.9,,table,Rebuild line with higher-capacity conductor,8607000.0,306000.0
Q17-0753,2018-08-22,Banning-Bettas Road 138 KV line,L:17432:17443:138,1.0,True,Tukwila Sta-Nickajack Dam 138 KV L,L:17619:17620:138,118.6,222.0,18.9,,table,Rebuild line with higher-capacity conductor,4179000.0,210000.0
Q17-0753,2018-08-22,Bettas Rd-Nickajack Dam 138 KV,L:17432:17620:138,1.0,True,Tukila Sta-Nickajack Dam 138 KV line,,118.1,217.0,18.9,,table,Rebuild line with higher-capacity conductor,24887000.0,1253000.0
Q17-0753,2018-08-22,Geysers Tap 3-Edgar 138 KV,L:17182:17633:138,1.0,True,Sapony-Lore 138 KV L,L:17176:17179:138,117.6,259.0,8.7,,table,Rebuild line with higher-capacity conductor,21237000.0,376000.0
Q17-0753,2018-08-22,Westville-Geysers Tap 3 138 KV line,L:17315:17633:138,1.0,True,Lore-Sapny 138 KV,L:17176:17179:138,117.1,262.0,8.7,,table,Rebuild line with higher-capacity conductor,8308000.0,147000.0
Q17-0753,2018-08-22,Cow Creek-Norseal 138 KV,L:17052:17054:138,1.0,True,Covanta Lake Countyenergy-Upland 138 KV,L:17053:17228:138,111.5,208.0,10.4,,table,Rebuild line with higher-capacity conductor,11738000.0,298000.0
Q17-0753,2018-08-22,Upland-Covanta Lake County Energy 138 KV L,L:17053:17228:138,1.0,True,Uplnd-Cowcreek 138 KV,L:17054:17228:138,110.9,222.0,10.1,,table,Rebuild line with higher-capacity conductor,13876000.0,352000.0
Q17-0753,2018-08-22,Dixie Vly-Covanta Lake County Energy 138 KV,L:17051:17053:138,1.0,True,Upland-Cow Crk 138 KV,L:17054:17228:138,110.6,214.0,10.1,,table,Rebuild line with higher-capacity conductor,8516000.0,216000.0
Q17-0753,2018-08-22,Dixie Valley-Norseal 138 KV,L:17051:17052:138,1.0,True,Cow Crk-Upland 138 KV line,L:17054:17228:138,110.6,204.0,10.1,,table,Rebuild line with higher-capacity conductor,4234000.0,107000.0
Q17-0753,2018-08-22,Scott St-Bailey 138 KV Line,L:17752:17753:138,1.0,True,Buckeye Canada Substation-Saltery Bay 345 KV,L:17217:17713:345,110.5,324.0,24.6,,table,Rebuild line with higher-capacity conductor,8136000.0,284000.0
Q17-0753,2018-08-22,Ravenna-Milford 500 KV L,L:8093:20097:500,1.0,True,Tidd-Muskingum Riv 500 KV,L:19579:19594:500,109.4,2948.0,9.2,,table,Reconductor line,61319000.0,1050000.0
Q17-0753,2018-08-22,Leslie-Scott St 138 KV,L:17623:17752:138,1.0,True,Buckeye Canada-Saltery Bay 345 KV,L:17217:17713:345,109.4,339.0,24.6,,table,Reconductor line,4996000.0,175000.0
Q17-0753,2018-08-22,Spring Draw-Ravenna 500 KV,L:19719:20097:500,1.0,True,Muskingum River-Tidd 500 KV,L:19579:19594:500,109.2,2504.0,5.8,,table,Reconductor line,52003000.0,1179000.0
Q17-0753,2018-08-22,Manis Rd-Leslie 138 KV,L:17621:17623:138,1.0,True,Buckeye Canada-Saltery Bay 345 KV Line,L:17217:17713:345,109.0,345.0,24.6,,table,Reconductor line,1403000.0,49000.0
Q17-0753,2018-08-22,Nickajack Dam-Manis Road 138 KV,L:17620:17621:138,1.0,True,Buckeye Canada Substation-Saltery Bay 345 KV,L:17217:17713:345,108.4,355.0,24.6,,table,Reconductor line,1890000.0,66000.0
Q17-0753,2018-08-22,Galion-Bear Creek Dam Substation 138 KV,L:17324:17325:138,1.0,True,E Dunkirk-W Adamsville 138 KV,L:17627:17770:138,108.1,358.0,15.0,,table,Reconductor line,1690000.0,42000.0
Q17-0753,2018-08-22,Huntersville Delivery No 2-S Batesville 138 KV,L:16969:16974:138,1.0,True,Mount Olive-Wetville 138 KV,L:17313:17315:138,107.8,417.0,13.5,,table,Reconductor line,3736000.0,71000.0
Q17-0753,2018-08-22,Howland Rd-Grs C&C; 138 KV,L:17278:17656:138,1.0,True,Buckeye Canada-Saltery Bay 345 KV,L:17217:17713:345,107.6,235.0,9.6,,table,Reconductor line,5191000.0,123000.0
Q17-0753,2018-08-22,Sapony-Lore 138 KV,L:17176:17179:138,1.0,True,Goethe-Mayhew-Walsenburg 500 KV,L:19030:19145:500,107.2,468.0,11.8,,table,Reconductor line,332000.0,6000.0
Q17-0753,2018-08-22,Tidd-Muskingum Riv 500 KV,L:19579:19594:500,1.0,True,Milford-Ravenna 500 KV,L:8093:20097:500,107.1,2844.0,9.9,,table,Reconductor line,188900000.0,3048000.0
Q17-0753,2018-08-22,Cartersville-Kern River 3 138 KV Line,L:16971:16972:138,1.0,True,Mount Olive-Westville 138 KV,L:17313:17315:138,105.5,247.0,6.5,,table,Reconductor line,1135000.0,23000.0
Q17-0753,2018-08-22,S Batesville-Crtersville 138 KV,L:16972:16974:138,1.0,True,Mount Olive-Westville 138 KV,L:17313:17315:138,104.7,256.0,6.5,,table,Reconductor line,9425000.0,191000.0
Q17-0753,2018-08-22,Dresden-Larsen Memorial 500 KV,L:19344:19554:500,1.0,True,Jack Ramey Wind-Dresden 500 KV,L:19281:19554:500,104.6,2175.0,19.3,,table,Reconductor line,49969000.0,707000.0
Q17-0764,2018-08-27,Adams-West Batesville 230kV,L:19846:19917:230,1.0,True,Tecumseh-Beaver 500kV,L:19893:20264:500,115.2,945.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,17942000.0,259000.0
Q17-0764,2018-08-27,Calera T.S-Adams 230kV Line,L:19846:19941:230,1.0,True,Tecumseh-Beaver Substation 500kV,L:19893:20264:500,113.3,1893.0,10.7,,prose_overloaded,Rebuild line with higher-capacity conductor,70719000.0,993000.0
Q17-0764,2018-08-27,Fishhawk-Brownsville Indl.Pk 230kV,L:19130:19134:230,1.0,True,Sugarcreek-Brownsville Indl.Pk 230kV,L:19054:19130:230,107.8,837.0,10.7,,prose_overloaded,Reconductor line,7501000.0,133000.0
Q17-0764,2018-08-27,Knoll-Waldo 230kV,L:18942:18970:230,1.0,True,Beaver Substation-Tecumseh 500kV Line,L:19893:20264:500,107.0,772.0,5.5,,prose_overloaded,Reconductor line,8334000.0,83000.0
Q17-0764,2018-08-27,Hagan 500/230 kV Transformer Bank,X:20299:500:230,0.9854757376962684,True,Tecumseh-Beaver 500kV,L:19893:20264:500,106.5,1587.0,6.5,,prose_overloaded,Replace transformer with higher-rated unit,37446000.0,474000.0
Q17-0764,2018-08-27,Blue Racer-N Oakland 230kV,L:18847:19348:230,1.0,True,Larson Street 500/230 kV TX,X:19576:500:230,106.5,769.0,12.5,,prose_overloaded,Reconductor line,14315000.0,302000.0
Q17-0764,2018-08-27,Dededo-Chicopee Hydroelectric Sta 230kV Line,L:19681:20177:230,1.0,True,Milford-Ravenna 500kV L,L:8093:20097:500,105.4,1217.0,8.3,,prose_overloaded,Reconductor line,6987000.0,95000.0
Q17-0764,2018-08-27,Beaver 500 kV/1 kV XFMR,X:20264:500:1,0.9813513152265856,True,Beaver-Siler City 500kV L,L:20264:20266:500,103.7,2214.0,11.5,,prose_overloaded,Replace transformer with higher-rated unit,38378000.0,611000.0
Q17-0764,2018-08-27,Beaver Substation 230/1 kV XFMR,X:20264:230:1,0.9813513152265856,True,Beaver-Siler City 500kV,L:20264:20266:500,103.7,2214.0,11.5,,prose_overloaded,Replace transformer with higher-rated unit,8960000.0,143000.0
Q17-0764,2018-08-27,Siler City 230 kV/1 kV TX,X:20266:230:1,0.9798967758989161,True,Siler City-Imperial 500kV,L:19780:20266:500,102.8,1935.0,9.8,,prose_overloaded,Replace transformer with higher-rated unit,7711000.0,120000.0
Q17-0764,2018-08-27,Waldo 500/230kV Transformer Bank,X:18942:500:230,0.9887537127374092,True,Tecumseh-Beaver 500kV,L:19893:20264:500,102.2,965.0,5.9,,prose_overloaded,Replace transformer with higher-rated unit,25031000.0,329000.0
Q17-0764,2018-08-27,Corridor-Shingle Creek 230kV,L:19053:19146:230,1.0,True,Tecumseh-Beaver 500kV,L:19893:20264:500,109.6,683.0,5.5,,prose_loss,Reconductor line,5191000.0,52000.0
Q17-0764,2018-08-27,Rhinebeck-Knoll 230kV Line,L:18970:19003:230,1.0,True,Beaver-Tecumseh 500kV L,L:19893:20264:500,107.7,745.0,5.5,,prose_loss,Reconductor line,7864000.0,78000.0
Q17-0764,2018-08-27,Corridor-Rhinebeck 230kV,L:19003:19053:230,1.0,True,Tecumseh-Beaver 500kV,L:19893:20264:500,106.3,729.0,5.5,,prose_loss,Reconductor line,12322000.0,123000.0
Q17-0764,2018-08-27,Walsenburg Substation-Shingle Crk 230kV,L:19145:19146:230,0.9880495961204714,False,Fishhawk-Walsenburg 500kV line,L:19134:19145:500,106.2,1240.0,11.4,,prose_loss,Reconductor line,8056000.0,111000.0
Q17-0764,2018-08-27,Siler City 500-1 kV Auto,X:20266:500:1,0.9798967758989161,True,Imperial-Siler City 500kV L,L:19780:20266:500,105.9,1878.0,9.8,,prose_loss,Replace transformer with higher-rated unit,45434000.0,707000.0
Q17-0764,2018-08-27,Blue Racer-Lake Hodges 230kV,L:18990:19348:230,1.0,True,Tecumseh-Beaver 500kV,L:19893:20264:500,104.4,904.0,12.8,,prose_loss,Reconductor line,16399000.0,342000.0
Q17-0764,2018-08-27,Allegheny Energy Units 3 4& 5 500-1 kV TX,X:8265:500:1,0.9700425648533115,True,Kalamazoo-San Juan-Piney Crek Project 500kV,L:7105:8253:500,102.9,2464.0,9.0,,prose_loss,Replace transformer with higher-rated unit,34952000.0,470000.0
Q17-0764,2018-08-27,Troy Energy Llc Substation-Tecumseh 500kV,L:19893:20280:500,1.0,True,Garnet-Tecumseh 500kV line,L:19617:19893:500,113.4,2800.0,9.6,,prose_colon,Rebuild line with higher-capacity conductor,174767000.0,1463000.0
Q17-0764,2018-08-27,La Canada-Blue Racer 230kV,L:18961:19348:230,1.0,True,Larson St-San Marcos 500kV,L:19576:22749:500,110.1,1070.0,28.2,,prose_colon,Rebuild line with higher-capacity conductor,59354000.0,2662000.0
Q17-0764,2018-08-27,Canal Rd-Demoss 230kV,L:19643:19645:230,1.0,True,Tecumseh-Beaver 500kV,L:19893:20264:500,106.8,1030.0,8.6,,prose_colon,Reconductor line,7860000.0,121000.0
Q17-0764,2018-08-27,Ravenna 230 kV/1 kV Transformer,X:20097:230:1,0.97698020076674,True,Ravenna-Spring Draw 500kV line,L:19719:20097:500,105.1,1304.0,9.7,,prose_colon,Replace transformer with higher-rated unit,7831000.0,107000.0
Q17-0764,2018-08-27,Walsenburg-Goehe-Mayhew 500kV,L:19030:19145:500,0.9674766455383761,False,Tecumseh-Beaver 500kV,L:19893:20264:500,104.7,3077.0,24.5,,prose_colon,Reconductor line,24540000.0,330000.0
Q17-0764,2018-08-27,Allegheny Energy Units 3 4 & 5 345 kV/1 kV Transformer Bank,X:8265:345:1,0.9700425648533115,True,Kalamazoo-San Juan-Piney Crk Project 500kV Line,L:7105:8253:500,102.9,2464.0,9.0,,prose_colon,Replace transformer with higher-rated unit,22540000.0,303000.0
Q17-0764,2018-08-27,Imperial-Siler City 500kV,L:19780:20266:500,1.0,True,Galion Generating Station-Tecumseh 500kV,L:19893:20261:500,102.6,3349.0,20.8,,prose_colon,Reconductor line,59361000.0,861000.0
Q17-0768,2018-08-30,TREAT to CHAMBERLIN 230 KV Line,L:19816:20091:230,0.96,False,RAVENNA to MILFORD 500 KV Line,L:8093:20097:500,119.9,566.0,5.8,,table,Rebuild line with higher-capacity conductor,24708000.0,564000.0
Q17-0768,2018-08-30,TECUMSEH 230/1kV Auto,X:19893:230:1,0.9678864509793389,True,TROY ENERGY LLC to TECUMSEH 500 KV,L:19893:20280:500,117.8,644.0,12.8,,table,Replace transformer with higher-rated unit,9140000.0,208000.0
Q17-0768,2018-08-30,ICEGEN to TRIGEN ST. LOUIS 230 KV,L:19862:19865:230,1.0,True,DEKALB to RICHLAND 500 KV Line,L:20309:21759:500,117.7,770.0,16.6,,table,Rebuild line with higher-capacity conductor,27307000.0,623000.0
Q17-0768,2018-08-30,DEKALB to RANCHO VISTA 230 KV L,L:19826:21759:230,1.0,True,RICHLAND to DEKAB 500 KV,L:20309:21759:500,115.5,914.0,25.9,,table,Rebuild line with higher-capacity conductor,41259000.0,941000.0
Q17-0768,2018-08-30,FIRST AVE to TREAT SUBSTATION 230 KV,L:19669:19816:230,1.0,True,MILFORD to RAVENNA 500 KV,L:8093:20097:500,113.6,575.0,5.8,,table,Rebuild line with higher-capacity conductor,20973000.0,478000.0
Q17-0768,2018-08-30,DEKALB to ROBISON PARK 230 KV,L:21759:21796:230,1.0,True,DEKALB to MCMICHEN 500 KV,L:21759:22035:500,110.1,1305.0,34.5,,table,Rebuild line with higher-capacity conductor,42788000.0,975000.0
Q17-0768,2018-08-30,NO TROY SUBSTATION to CHAMBERLIN 230 KV,L:20091:20108:230,1.0,True,SPRING DRAW to RAVENNA 500 KV,L:19719:20097:500,110.0,500.0,5.3,,table,Rebuild line with higher-capacity conductor,19392000.0,442000.0
Q17-0768,2018-08-30,MOFFETT to RANCHO VISTA 230 KV,L:19826:20278:230,1.0,True,RICHLAND to DEKALB 500 KV,L:20309:21759:500,108.1,951.0,25.9,,table,Reconductor line,5163000.0,118000.0
Q17-0768,2018-08-30,TECUMSEH to MARTHA LAKE 230 KV,L:19893:19900:230,1.0,True,TECUMSEH to TROY ENERGY LLC 500 KV Line,L:19893:20280:500,107.3,560.0,10.7,,table,Reconductor line,10262000.0,234000.0
Q17-0768,2018-08-30,UNIVERSAL STUDIOS TAP to ICEGEN 230 KV,L:19862:19972:230,1.0,True,RICHLAND to TROY ENERGY LLC 500 KV Line,L:20280:20309:500,106.8,857.0,17.2,,table,Reconductor line,6551000.0,149000.0
Q17-0768,2018-08-30,NPOLEON PEAKING STATION to ICEGEN 230 KV,L:19862:20267:230,1.0,True,RICHLAND to TROY ENERGY LLC 500 KV,L:20280:20309:500,106.6,672.0,13.2,,table,Reconductor line,12323000.0,281000.0
Q17-0768,2018-08-30,MARTHA LAKE to TROY ENERGY LLC 230 KV,L:19900:20280:230,1.0,True,TROY ENERGY LLC to TECUMSEH 500 KV,L:19893:20280:500,106.5,903.0,12.2,,table,Reconductor line,9236000.0,210000.0
Q17-0768,2018-08-30,MOFFETT to LAKE LURE SUBSTATION 230 KV,L:20278:20298:230,1.0,True,RICHLAND to DEKALB 500 KV,L:20309:21759:500,106.1,986.0,25.9,,table,Reconductor line,4533000.0,103000.0
Q17-0768,2018-08-30,LAKE LURE to TRIGEN ST. LOUIS 230 KV,L:19865:20298:230,1.0,True,RICHLAND to DEKALB 500 KV,L:20309:21759:500,106.1,986.0,25.9,,table,Reconductor line,16354000.0,373000.0
Q17-0768,2018-08-30,IMPERIAL to AMADOR 230 KV,L:19780:19784:230,1.0,True,IMPERIAL to SILER CITY 500 KV line,L:19780:20266:500,106.1,574.0,6.5,,table,Reconductor line,5126000.0,117000.0
Q17-0768,2018-08-30,CHAMBERLIN to IMPERIAL 230 KV line,L:19780:20091:230,1.0,True,SPRING DRAW to RAVENNA 500 KV,L:19719:20097:500,106.1,1374.0,10.6,,table,Reconductor line,5165000.0,118000.0
Q17-0768,2018-08-30,WAYNE TRACE to SS3144 TAP 100 KV Line,L:21773:21789:100,1.0,True,RICHLAND to DEKALB 500 KV L,L:20309:21759:500,105.9,238.0,6.0,,table,Reconductor line,707000.0,16000.0
Q17-0768,2018-08-30,NAPOLEON PEAKING STA to RICHLAND 230 KV,L:20267:20309:230,1.0,True,TROY ENERGY LLC to RICHLAND 500 KV,L:20280:20309:500,105.8,653.0,13.3,,table,Reconductor line,8064000.0,184000.0
Q17-0768,2018-08-30,UNIVERSAL STUDIOS TAP SUBSTATION to GOULD 230 KV,L:19972:20007:230,1.0,True,RICHLAND to TROY ENERGY LLC 500 KV Line,L:20280:20309:500,105.5,527.0,6.6,,table,Reconductor line,3432000.0,78000.0
Q17-0768,2018-08-30,RICHLAND to TROY ENERGY LLC 500 KV,L:20280:20309:500,1.0,True,TECUMSEH SUBSTATION to GARNET 500 KV,L:19617:19893:500,104.8,2642.0,38.0,,table,Reconductor line,145886000.0,3327000.0
Q17-0768,2018-08-30,HUNTER'S CREEK to TRIGEN ST. LOUIS 230 KV line,L:19865:21272:230,1.0,True,ICEGEN to TRIGEN ST. LOUIS 230 KV,L:19862:19865:230,104.7,492.0,6.2,,table,Reconductor line,10508000.0,239000.0
Q17-0768,2018-08-30,AMADOR to BEATRICE SUBSTATION 230 KV,L:19784:19797:230,1.0,True,SILER CITY to IMPEIAL 500 KV,L:19780:20266:500,104.6,666.0,6.5,,table,Reconductor line,4754000.0,108000.0
Q17-0768,2018-08-30,HUNTER'S CREEK to MT.PLEASANT 230 KV,L:21272:21394:230,1.0,True,ICEGEN to TRIGEN ST. LOUIS 230 KV,L:19862:19865:230,103.7,475.0,6.2,,table,Reconductor line,14291000.0,326000.0
Q17-0768,2018-08-30,CANAL ROAD to CHARTLEY POND 230 KV,L:19643:20303:230,1.0,True,TECUMSEH to BEAVER 500 KV Line,L:19893:20264:500,103.3,1046.0,7.7,,table,Reconductor line,4680000.0,107000.0
Q17-0768,2018-08-30,BEAVER to SILER CITY 500 KV L,L:20264:20266:500,1.0,True,GALION GENERATING STA SUBSTATION to TECUMSEH 500 KV line,L:19893:20261:500,103.1,3764.0,29.8,,table,Reconductor line,29744000.0,677000.0
Q17-0770,2018-08-25,FLETCHERS RIDGE – PRINCE WILLIAM DP 138kV L,L:10072:10272:138,0.999666606032076,False,WEST GARRARD – COMAL 138kV line,L:10073:10306:138,122.0,345.0,55.2,,table,Rebuild line with higher-capacity conductor,735000.0,707000.0
Q17-0770,2018-08-25,COMAL – NEW ALBANY 138kV Line,L:10280:10306:138,1.0,True,FLETCHERS RIDGE – WOODS DP SUBSTATION 138kV,L:10072:10303:138,109.1,346.0,49.7,,table,Reconductor line,538000.0,485000.0
Q17-0770,2018-08-25,W GARRARD – COMAL 138kV line,L:10073:10306:138,1.0,True,WOODS DP – FLETCHERS RIDGE 138kV,L:10072:10303:138,109.1,346.0,49.7,,table,Reconductor line,1330000.0,1199000.0
Q17-0770,2018-08-25,BURKE-SIDEBURN – ROYSE SUBSTATION 138kV,L:9876:10074:138,1.0,True,SIDEBURN – ARROWHEAD 138kV,L:9859:9860:138,109.1,233.0,7.5,,table,Reconductor line,582000.0,344000.0
Q17-0770,2018-08-25,CRANE GULF 2 – SUGAR GROVE 138kV line,L:9857:9879:138,1.0,True,GREEN SPRINGS – BALLSTON 138kV,L:9858:9895:138,102.0,271.0,8.5,,table,Reconductor line,734000.0,417000.0
Q17-0770,2018-08-25,SIDEBURN – ARROWHEAD 138kV line,L:9859:9860:138,1.0,True,TONY LAPPOS – WICCOPEE 138kV,L:9875:10158:138,102.0,298.0,13.0,,table,Reconductor line,495000.0,308000.0
Q17-0777,2018-08-17,Dimple Dell - La Parguera 6603 100 KV,L:19764:19788:100,1.0,True,Siler City - Imperial 500 KV line,L:19780:20266:500,221.0,118.0,6.3,,table,Rebuild line with higher-capacity conductor,1864000.0,1864000.0
Q17-0777,2018-08-17,Tewksbury - Sylmar E 100 KV Line,L:19936:19960:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,210.7,172.0,30.3,,table,Rebuild line with higher-capacity conductor,2630000.0,2630000.0
Q17-0777,2018-08-17,Boonville - Fox 100 KV Line,L:19787:19798:100,1.0,True,Imperial - Siler City Substation 500 KV,L:19780:20266:500,210.4,104.0,5.1,,table,Rebuild line with higher-capacity conductor,1867000.0,1867000.0
Q17-0777,2018-08-17,La Parguera 6603 - Hopson 100 KV Line,L:19764:19808:100,1.0,True,Imperial - Siler City 500 KV,L:19780:20266:500,208.8,120.0,5.3,,table,Rebuild line with higher-capacity conductor,1535000.0,1535000.0
Q17-0777,2018-08-17,Columbia Energy Ctr Sc - Somis & Shellsom 100 KV Line,L:19938:19953:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,197.9,136.0,19.6,,table,Rebuild line with higher-capacity conductor,2495000.0,2495000.0
Q17-0777,2018-08-17,Luttrell - Boonville 100 KV L,L:19730:19787:100,1.0,True,Imperial - Siler City 500 KV,L:19780:20266:500,196.4,124.0,5.1,,table,Rebuild line with higher-capacity conductor,2899000.0,2899000.0
Q17-0777,2018-08-17,Somis & Shellsom - Tewksbury 100 KV,L:19936:19938:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,195.0,131.0,19.6,,table,Rebuild line with higher-capacity conductor,2219000.0,2219000.0
Q17-0777,2018-08-17,Moorlands - 88Th-Fruitridge 100 KV,L:19729:19810:100,1.0,True,Imperial - Siler City 500 KV L,L:19780:20266:500,185.5,201.0,8.2,,table,Rebuild line with higher-capacity conductor,2252000.0,2252000.0
Q17-0777,2018-08-17,Cannon - Fox Substation 100 KV line,L:19790:19798:100,1.0,True,Siler City - Imperial 500 KV,L:19780:20266:500,182.7,132.0,5.8,,table,Rebuild line with higher-capacity conductor,3041000.0,3041000.0
Q17-0777,2018-08-17,Ix Center - Luttrell 100 KV,L:19728:19730:100,1.0,True,Imperial - Siler City 500 KV,L:19780:20266:500,182.3,140.0,5.1,,table,Rebuild line with higher-capacity conductor,1958000.0,1958000.0
Q17-0777,2018-08-17,Fowles - Hopson 100 KV L,L:19808:19809:100,1.0,True,Siler City - Imperial 500 KV L,L:19780:20266:500,181.7,155.0,5.3,,table,Rebuild line with higher-capacity conductor,993000.0,993000.0
Q17-0777,2018-08-17,Ix Ctr - Plumas 100 KV line,L:19728:19731:100,1.0,True,Imperial - Siler City 500 KV,L:19780:20266:500,175.9,205.0,6.4,,table,Rebuild line with higher-capacity conductor,4458000.0,4458000.0
Q17-0777,2018-08-17,88Th-Fruitridge - Crystal 100 KV,L:19763:19810:100,1.0,True,Imperial - Siler City 500 KV,L:19780:20266:500,172.5,201.0,8.2,,table,Rebuild line with higher-capacity conductor,1056000.0,1056000.0
Q17-0777,2018-08-17,Moorlands - River Street 100 KV,L:19729:19939:100,1.0,True,Imperial - Siler City 500 KV,L:19780:20266:500,170.6,182.0,9.4,,table,Rebuild line with higher-capacity conductor,5278000.0,5278000.0
Q17-0777,2018-08-17,Fowles - Alford 100 KV,L:19809:19811:100,1.0,True,Ix Ctr - Plumas 100 KV,L:19728:19731:100,158.8,138.0,5.7,,table,Rebuild line with higher-capacity conductor,5418000.0,5418000.0
Q17-0777,2018-08-17,Sylmar E Substation - Riv St 100 KV Line,L:19939:19960:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,154.8,147.0,23.6,,table,Rebuild line with higher-capacity conductor,2690000.0,2690000.0
Q17-0777,2018-08-17,Patterson Rd Substation - Kirtland Air Force Base 3 230 KV,L:19962:19966:230,1.0,True,Siler City - Beaver 500 KV Line,L:20264:20266:500,154.4,373.0,6.3,,table,Rebuild line with higher-capacity conductor,33848000.0,33848000.0
Q17-0777,2018-08-17,Plumas - Alford 100 KV,L:19731:19811:100,0.9987599066846079,False,Ix Ctr - Plumas 100 KV,L:19728:19731:100,146.3,167.0,5.7,,table,Rebuild line with higher-capacity conductor,1474000.0,1474000.0
Q17-0777,2018-08-17,Gilstrap - Columbus St Substation 100 KV,L:19934:19943:100,1.0,True,Beaver - Siler City 500 KV line,L:20264:20266:500,145.7,123.0,15.9,,table,Rebuild line with higher-capacity conductor,3506000.0,3506000.0
Q17-0777,2018-08-17,Patterson Rd - Calera T.S 230 KV Line,L:19941:19962:230,1.0,True,Siler City - Beaver 500 KV line,L:20264:20266:500,138.1,442.0,6.3,,table,Rebuild line with higher-capacity conductor,15086000.0,15086000.0
Q17-0777,2018-08-17,Siler City Substation - Kirtland Air Force Base 3 230 KV,L:19966:20266:230,1.0,True,Beaver - Siler City 500 KV L,L:20264:20266:500,131.2,424.0,6.3,,table,Rebuild line with higher-capacity conductor,49831000.0,49831000.0
Q17-0777,2018-08-17,Columbia Energy Center Sc Substation - Homestke 100 KV line,L:19944:19953:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,128.4,132.0,10.7,,table,Rebuild line with higher-capacity conductor,3668000.0,3668000.0
Q17-0777,2018-08-17,Homestake - Avon Lake 100 KV,L:19944:20260:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,120.7,106.0,10.7,,table,Rebuild line with higher-capacity conductor,4723000.0,4723000.0
Q17-0777,2018-08-17,Columbus St - Rapide Croche 100 KV line,L:19934:19954:100,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,118.3,158.0,29.5,,table,Rebuild line with higher-capacity conductor,3523000.0,3523000.0
Q17-0777,2018-08-17,Quaker Oats - Siler City Substation 230 KV Line,L:19822:20266:230,1.0,True,Beaver - Siler City 500 KV,L:20264:20266:500,114.6,730.0,20.4,,table,Rebuild line with higher-capacity conductor,9039000.0,1332000.0
Q17-0800,2018-08-15,Patterson Pass Substation-Hill Country 345 138 KV,L:7245:7398:138,1.0,True,Thayer 345 kV/138 kV Transformer,X:7233:345:138,158.8,247.0,6.4,154.9,fields,Rebuild line with higher-capacity conductor,3750000.0,3750000.0
Q17-0800,2018-08-15,Spencer-Hil Country 345 Substation 138 KV,L:7245:7288:138,1.0,True,Thayer 345/138 kV Transformer,X:7233:345:138,147.0,263.0,6.4,143.3,fields,Rebuild line with higher-capacity conductor,3981000.0,3981000.0
Q17-0800,2018-08-15,Mon Valley Works Illinois-Patterson Pass 138 KV Line,L:7300:7398:138,1.0,True,Thayer 345-138 kV Transformer Bank,X:7233:345:138,138.0,303.0,6.4,134.9,fields,Rebuild line with higher-capacity conductor,3241000.0,3241000.0
Q17-0800,2018-08-15,Wilmerding-Sorrell Hill 138 KV,L:7231:7292:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV,L:7253:7389:345,136.2,221.0,16.2,125.2,fields,Rebuild line with higher-capacity conductor,1695000.0,936000.0
Q17-0800,2018-08-15,Fairview-Spencr 138 KV,L:7288:7390:138,1.0,True,Thayer 345/138 kV XFMR,X:7233:345:138,135.9,272.0,6.4,132.4,fields,Rebuild line with higher-capacity conductor,3967000.0,3967000.0
Q17-0800,2018-08-15,Fairmont-Mon Vly Works Illinois 138 KV,L:7294:7300:138,1.0,True,Thayer 345-138 kV Transformer Bank,X:7233:345:138,134.7,322.0,6.4,131.7,fields,Rebuild line with higher-capacity conductor,4165000.0,4165000.0
Q17-0800,2018-08-15,Koksilah Tap-Fairmont 138 KV,L:7294:7400:138,1.0,True,Thayer 345-138 kV Transformer,X:7233:345:138,133.1,331.0,6.4,130.2,fields,Rebuild line with higher-capacity conductor,1324000.0,1324000.0
Q17-0800,2018-08-15,Kaukauna City Hydro Substation-Sorrell Hill 138 KV,L:7191:7292:138,1.0,True,Goodyear Lake Plant Substation-Mcclellan-Bell 345 KV,L:7253:7389:345,123.7,233.0,16.2,113.3,fields,Rebuild line with higher-capacity conductor,1603000.0,886000.0
Q17-0800,2018-08-15,Yukon-Fairview 138 KV,L:7276:7390:138,1.0,True,Thayer 345-138 kV Transformer Bank,X:7233:345:138,121.3,298.0,6.4,118.0,fields,Rebuild line with higher-capacity conductor,4625000.0,4625000.0
Q17-0800,2018-08-15,Yukon-Sevieville 138 KV,L:7276:8228:138,1.0,True,Thayer 345/138kV TX,X:7233:345:138,120.6,295.0,6.4,117.3,fields,Rebuild line with higher-capacity conductor,1565000.0,1565000.0
Q17-0800,2018-08-15,Thayer 345-138 kV XFMR,X:7233:345:138,1.0,True,Thayer-Goodyear Lake Plant 345 KV,L:7233:7389:345,113.0,389.0,53.5,92.5,fields,Replace transformer with higher-rated unit,20348000.0,8331000.0
Q17-0800,2018-08-15,Goodyea Lake Plant-Kaukauna City Hydro Substation 138 KV,L:7191:7389:138,1.0,True,Mcclellan-Bell-Goodyear Lake Plant 345 KV,L:7253:7389:345,112.6,245.0,16.2,102.7,fields,Rebuild line with higher-capacity conductor,2072000.0,1145000.0
Q17-0800,2018-08-15,Kalamazoo-San Juan 500/345 kV Transformer Bank,X:7105:500:345,0.9824318244573206,True,Kalamazoo-San Juan-Talenenergy Martins Crk Llc Williamsport 500 KV,L:7105:7130:500,112.3,2714.0,5.2,112.0,fields,Replace transformer with higher-rated unit,21854000.0,372000.0
Q17-0800,2018-08-15,Pecospnm-Koksilah Tap 138 KV,L:7249:7400:138,1.0,True,Thayer 500-345 kV TX,X:7233:500:345,108.6,470.0,7.7,106.2,fields,Reconductor line,409000.0,112000.0
Q17-0800,2018-08-15,Youngwood-Florence 345 KV,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,106.4,2555.0,10.3,105.8,fields,Reconductor line,18841000.0,854000.0
Q17-0800,2018-08-15,Love Bird-Armstrong 500 KV,L:8267:8291:500,1.0,True,Kalamazoo-Sa Juan-Piney Creek Prject 500 KV,L:7105:8253:500,105.5,3376.0,10.6,105.0,fields,Reconductor line,65720000.0,1347000.0
Q17-0800,2018-08-15,Shoals-Allegheny Energy Units 3 4 & 5 500 KV Line,L:8265:8284:500,1.0,True,Youngwood-Florence 345 KV L,L:8220:8235:345,104.0,3476.0,16.1,103.3,fields,Reconductor line,26773000.0,1015000.0
Q17-0800,2018-08-15,Florence-Seward 345 KV,L:8235:8245:345,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,102.0,2032.0,7.9,101.4,fields,Reconductor line,20103000.0,373000.0
Q17-0800,2018-08-15,Shawville Sta-Orchard Rd 500 KV,L:7672:8249:500,1.0,True,Kalamazoo-San Juan Substation-Piney Crk Project 500 KV line,L:7105:8253:500,101.2,3666.0,5.7,100.9,fields,Reconductor line,41844000.0,531000.0
Q17-0800,2018-08-15,Universal-Ainsworth 138 KV,L:7278:7396:138,1.0,True,Sugar Island-North 138 KV,L:7223:7312:138,100.3,434.0,5.0,98.5,fields,Reconductor line,2596000.0,1386000.0
Q17-0823,2018-08-29,Redbed Plains Wind Farm / Yauco Hidro 2 138 kV,L:9825:9921:138,1.0,True,Redbed Plains Wind Farm / Depot 138 kV,L:9921:9922:138,129.7,184.0,49.8,90.4,fields,Rebuild line with higher-capacity conductor,18623000.0,10169000.0
Q17-0823,2018-08-29,Fletchers Ridge / Woods Dp 138 kV,L:10072:10303:138,1.0,True,West Garrard / Comal 138 kV Line,L:10073:10306:138,102.4,552.0,8.9,100.0,fields,Reconductor line,381000.0,33000.0
Q17-0851,2018-08-25,Big Orn - Troy Energy Llc 230 KV,L:20254:20280:230,1.0,True,Richland - Troy Energy Llc 500 KV,L:20280:20309:500,113.6,558.0,8.2,,table,Rebuild line with higher-capacity conductor,24451000.0,99000.0
Q17-0851,2018-08-25,Usk - Tidd 500 KV,L:19533:19579:500,1.0,True,Milford Substation - Ravenna 500 KV,L:8093:20097:500,111.4,2594.0,9.9,,table,Rebuild line with higher-capacity conductor,118777000.0,459000.0
Q17-0851,2018-08-25,Robison Park - Buckeye 230 KV,L:21796:22493:230,1.0,True,Dekalb Substation - Mcmichen 500 KV,L:21759:22035:500,111.0,1941.0,47.8,,table,Rebuild line with higher-capacity conductor,25277000.0,119000.0
Q17-0851,2018-08-25,Kalamazoo-San Juan - Inver Hills 345 KV,L:7105:7117:345,1.0,True,Talenenergy Martins Crk Llc Williamsport - Kalamazoo-San Juan 500 KV,L:7105:7130:500,109.3,2169.0,5.4,,table,Reconductor line,13300000.0,51000.0
Q17-0851,2018-08-25,Montpelier Electric Generating Sta - Waynedale 230 KV,L:21763:22708:230,1.0,True,Richland - Dekalb Substation 500 KV,L:20309:21759:500,109.1,969.0,21.3,,table,Reconductor line,27933000.0,112000.0
Q17-0851,2018-08-25,Villa Mar 1657 - Colegio 6006 100 KV L,L:21977:21978:100,1.0,True,Deklb - Mcmichen 500 KV,L:21759:22035:500,107.4,287.0,5.8,,table,Reconductor line,1245000.0,6000.0
Q17-0851,2018-08-25,Vila Mar 1657 - Ege 100 KV,L:21761:21977:100,1.0,True,Dekalb - Mcmichen 500 KV,L:21759:22035:500,106.5,267.0,5.8,,table,Reconductor line,2456000.0,11000.0
Q17-0851,2018-08-25,Treat - First Ave 230 KV,L:19669:19816:230,1.0,True,Ravenna - Milford 500 KV,L:8093:20097:500,106.4,767.0,5.8,,table,Reconductor line,11803000.0,45000.0
Q17-0851,2018-08-25,Beaver Valley - Usk 500 KV,L:8273:19533:500,1.0,True,Midland - Beaver Ly Substation 500 KV,L:8270:8273:500,106.1,2626.0,7.5,,table,Reconductor line,25685000.0,99000.0
Q17-0851,2018-08-25,Tecumseh - Martha Lake Substation 230 KV,L:19893:19900:230,1.0,True,Troy Energy Llc - Tecumseh 500 KV,L:19893:20280:500,106.0,691.0,10.1,,table,Reconductor line,18702000.0,75000.0
Q17-0851,2018-08-25,Chamberlin - Treat 230 KV,L:19816:20091:230,0.9712243078098493,False,Milford - Ravenna 500 KV,L:8093:20097:500,105.7,796.0,5.8,,table,Reconductor line,4746000.0,18000.0
Q17-0851,2018-08-25,Trezevant Substation - Milford 500 KV,L:7775:8093:500,1.0,True,Lions Rd - Piney Crk Project 500 KV Line,L:7555:8253:500,105.6,3638.0,13.3,,table,Reconductor line,47026000.0,181000.0
Q17-0851,2018-08-25,Cranberry - Lions Rd 500 KV,L:7555:7564:500,1.0,True,Aes Beaver Valley Partners Beaver Vly - Lions Rd Substation 500 KV,L:7555:8244:500,104.6,2549.0,5.8,,table,Reconductor line,20007000.0,77000.0
Q17-0851,2018-08-25,Aes Beaver Vly Partners Beaver Vly - Lions Road 500 KV,L:7555:8244:500,1.0,True,Beaver Vly - Cranberry 500 KV,L:7564:8273:500,104.3,3112.0,7.7,,table,Reconductor line,66408000.0,256000.0
Q17-0851,2018-08-25,Tecumseh - Galion Generating Sta 500 KV line,L:19893:20261:500,1.0,True,Tecumseh - Beaver 500 KV,L:19893:20264:500,103.1,2687.0,20.3,,table,Reconductor line,74537000.0,287000.0
Q17-0851,2018-08-25,M. Harris - Buckeye 230 KV Line,L:22024:22493:230,1.0,True,Mcmichen - Dekalb 500 KV line,L:21759:22035:500,103.1,1549.0,29.8,,table,Reconductor line,16104000.0,64000.0
Q17-0851,2018-08-25,Piney Creek Project - San German Tc 6406 345 KV,L:7702:8253:345,1.0,True,Kalamazoo-San Juan - Piney Crk Project 500 KV,L:7105:8253:500,102.9,3095.0,8.2,,table,Reconductor line,35274000.0,136000.0
Q17-0851,2018-08-25,First Ave - Ledges 230 KV,L:19669:19882:230,1.0,True,Milford - Ravenna 500 KV line,L:8093:20097:500,102.4,600.0,5.8,,table,Reconductor line,3460000.0,13000.0
Q17-0851,2018-08-25,Piney Crk Project - Kalamazoo-San Juan Substation 500 KV,L:7105:8253:500,1.0,True,San German Tc 6406 - Piney Creek Project 345 KV,L:7702:8253:345,101.7,3993.0,10.6,,table,Reconductor line,204238000.0,788000.0
Q17-0851,2018-08-25,Aes Beaver Vly Partners Beaver Vly - Beaver Vly 500 KV,L:8244:8273:500,1.0,True,Cranberry - Beaver Vly 500 KV,L:7564:8273:500,101.3,3323.0,7.9,,table,Reconductor line,13747000.0,53000.0
Q17-0851,2018-08-25,Martin Lakes - Bauer 345 KV,L:7184:7221:345,1.0,True,Goodyear Lake Plant - Mcclellan-Bell 345 KV,L:7253:7389:345,101.1,2424.0,6.7,,table,Reconductor line,5371000.0,21000.0
Q17-0851,2018-08-25,Dekalb - Mcmichen 500 KV,L:21759:22035:500,1.0,True,Robison Park - Buckeye 230 KV,L:21796:22493:230,101.0,3735.0,64.3,,table,Reconductor line,42603000.0,174000.0
Q17-0851,2018-08-25,Carbon Center - Shawville Sta 500 KV,L:7809:8249:500,1.0,True,Stegall - Shawville Sta 345 KV line,L:7709:8249:345,100.9,2465.0,6.0,,table,Reconductor line,55985000.0,216000.0
Q17-0851,2018-08-25,Cranberry - Beaver Vly 500 KV Line,L:7564:8273:500,1.0,True,Lions Road - Aes Beaver Vly Partners Beaver Vly 500 KV,L:7555:8244:500,100.6,3216.0,7.8,,table,Reconductor line,29675000.0,114000.0
Q17-0851,2018-08-25,Goethe-Mayhew 500-230 kV Autotransformer,X:19030:500:230,0.9730100835558751,True,Goethe-Mayhew - Walsenburg 500 KV L,L:19030:19145:500,100.1,942.0,5.8,,table,Replace transformer with higher-rated unit,28310000.0,109000.0
Q17-0858,2018-08-19,MECKLENBURG POWER STATION / CAMPUS COMMONS 138kV,L:9490:9650:138,1.0,True,MECKLENBURG POWER STA / PERSON 345kV L,L:9650:11146:345,188.1,212.0,7.6,183.5,fields,Rebuild line with higher-capacity conductor,10393000.0,1008000.0
Q17-0858,2018-08-19,HARROWGATE / ALKALI 138kV,L:9781:9794:138,1.0,True,SECHELT / BARAGA VLG 138kV,L:9793:9837:138,126.0,488.0,7.7,124.0,fields,Rebuild line with higher-capacity conductor,8642000.0,286000.0
Q17-0858,2018-08-19,BIG CRK 1 / JIM CRK 138kV,L:9786:9788:138,1.0,True,HARROWGATE / ALKALI 138kV,L:9781:9794:138,116.1,350.0,5.3,114.1,fields,Rebuild line with higher-capacity conductor,4161000.0,161000.0
Q17-0858,2018-08-19,KAPSTONE / JIM CREEK 138kV line,L:9700:9788:138,1.0,True,ALKALI / HARROWGAE 138kV,L:9781:9794:138,113.6,384.0,5.3,111.8,fields,Rebuild line with higher-capacity conductor,5064000.0,196000.0
Q17-0858,2018-08-19,WARTHEN SUBSTATION / KAPSTONE SUBSTATION 138kV,L:9699:9700:138,1.0,True,HARROWGATE / ALKALI SUBSTATION 138kV,L:9781:9794:138,112.3,403.0,5.3,110.6,fields,Rebuild line with higher-capacity conductor,10870000.0,420000.0
Q17-0858,2018-08-19,HARRISBURG / WINTERPOCK 138kV,L:9777:9790:138,1.0,True,HARROWGATE / ALKALI 138kV,L:9781:9794:138,108.0,284.0,5.3,105.6,fields,Reconductor line,1442000.0,56000.0
Q17-0858,2018-08-19,HOLDEN / WINTERPOCK 138kV,L:9789:9790:138,1.0,True,HAROWGATE / ALKALI 138kV L,L:9781:9794:138,105.8,318.0,5.3,103.6,fields,Reconductor line,874000.0,34000.0
Q17-0858,2018-08-19,WALTHALL / TANNERS LAKE 138kV,L:9770:9780:138,1.0,True,BARAGA VLG / UKNOWN 138kV,L:9793:9832:138,104.8,333.0,5.3,102.7,fields,Reconductor line,2009000.0,46000.0
Q17-0858,2018-08-19,BIG CREEK 1 / HOLDEN 138kV,L:9786:9789:138,1.0,True,HARROWGATE / ALKAI 138kV Line,L:9781:9794:138,104.0,351.0,5.3,102.0,fields,Reconductor line,648000.0,25000.0
Q17-0858,2018-08-19,TANNERS LAKE / HARROWGATE 138kV,L:9780:9781:138,1.0,True,BARAGA VLG / UKNOWN 138kV,L:9793:9832:138,102.3,443.0,6.2,100.4,fields,Reconductor line,1069000.0,27000.0
