project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0858,2018-08-19,PE ELL / HANOVER ST 138kV Line,L:9286:9425:138,1.0,True,VALLEJO C / MANDAN JUNCTION SUBSTATION 138kV L,L:9315:9472:138,100.4,408.0,26.5,92.0,fields,Reconductor line,4652000.0,332000.0
Q17-0863,2018-09-03,WEBSTER to DESHLER 100.0 kV line,L:19167:19403:100,1.0,True,BARCELONETA 8504 to SNOHOMISH COUNTY 52ND ST 100.0 kV,L:19401:19402:100,159.1,98.0,11.1,146.3,fields,Rebuild line with higher-capacity conductor,1707000.0,1707000.0
Q17-0863,2018-09-03,TOMBALL to ROCK ISLAND 100.0 kV,L:18837:19385:100,1.0,True,HAILEY SUBSTATION 500-230 kV Transformer,X:19413:500:230,151.6,100.0,14.4,135.3,fields,Rebuild line with higher-capacity conductor,2040000.0,2040000.0
Q17-0863,2018-09-03,LEA CO. WAITS to ARRO 100.0 kV,L:19406:19415:100,1.0,True,BARCELONETA 8504 to SNOHOMISH COUNTY 52ND STREET 100.0 kV,L:19401:19402:100,150.9,133.0,11.1,141.5,fields,Rebuild line with higher-capacity conductor,2095000.0,2095000.0
Q17-0863,2018-09-03,TAUNTON TAP to SNOHOMISH COUNTY 52ND STREET 100.0 kV,L:19401:19414:100,1.0,True,ARRO to LEA CO. WAITS 100.0 kV,L:19406:19415:100,147.6,129.0,11.7,137.4,fields,Rebuild line with higher-capacity conductor,2013000.0,2013000.0
Q17-0863,2018-09-03,DESHLER to ARRO 100.0 kV L,L:19167:19415:100,1.0,True,SNOHOMISH COUNTY 52ND ST to BARCELONETA 8504 100.0 kV,L:19401:19402:100,145.3,119.0,11.1,134.7,fields,Rebuild line with higher-capacity conductor,1153000.0,1153000.0
Q17-0863,2018-09-03,BARCELONETA 8504 to SNOHOMISH COUNTY 52ND STREET 100.0 kV,L:19401:19402:100,1.0,True,A EAST TERM to HAILEY 500.0 kV L,L:19413:19578:500,144.3,198.0,15.3,135.5,fields,Rebuild line with higher-capacity conductor,2299000.0,2299000.0
Q17-0863,2018-09-03,ROCK ISLAND to MIAMI 100.0 kV,L:19385:19435:100,1.0,True,HAILEY 500/230 kV Transformer,X:19413:500:230,142.4,124.0,14.4,129.2,fields,Rebuild line with higher-capacity conductor,6583000.0,6583000.0
Q17-0863,2018-09-03,S CANNON FALLS SUBSTATION to BARCELONETA 8504 100.0 kV line,L:19400:19402:100,1.0,True,S CANNON FALLS to LEA CO. WAITS 100.0 kV,L:19400:19406:100,131.7,250.0,16.2,124.4,fields,Rebuild line with higher-capacity conductor,2854000.0,2854000.0
Q17-0863,2018-09-03,S CANNON FALLS to LEA CO. WAITS 100.0 kV,L:19400:19406:100,1.0,True,SOUTH CANNON FALLS to BARCELONETA 8504 100.0 kV,L:19400:19402:100,129.4,214.0,13.0,122.6,fields,Rebuild line with higher-capacity conductor,4494000.0,4494000.0
Q17-0863,2018-09-03,WEBSTER to HAMAKUA ENERGY PLANT 100.0 kV,L:19403:19404:100,1.0,True,SNOHOMISH COUNTY 52ND ST to BARCELONETA 8504 100.0 kV,L:19401:19402:100,127.3,114.0,11.1,116.3,fields,Rebuild line with higher-capacity conductor,3112000.0,3112000.0
Q17-0863,2018-09-03,WATERFRONT to VENTURA SUBSTATION 100.0 kV,L:19376:19397:100,1.0,True,TC WATER to MIAMI 100.0 kV,L:19396:19435:100,126.4,107.0,61.4,61.3,fields,Rebuild line with higher-capacity conductor,1326000.0,1326000.0
Q17-0863,2018-09-03,TC WTER to MIAMI SUBSTATION 100.0 kV L,L:19396:19435:100,1.0,True,A E TERM to HAILEY 500.0 kV line,L:19413:19578:500,124.9,160.0,24.3,107.7,fields,Rebuild line with higher-capacity conductor,3037000.0,3037000.0
Q17-0863,2018-09-03,TAUNTON TAP to TAIT ELECTRIC GENERATING STA 100.0 kV Line,L:19414:19420:100,1.0,True,HAILY SUBSTATION 500/230 kV Auto,X:19413:500:230,105.5,119.0,8.5,97.4,fields,Reconductor line,897000.0,897000.0
Q17-0863,2018-09-03,S. BALDWYN to LEA CO. WAITS 100.0 kV Line,L:19398:19406:100,1.0,True,SOUTH CANNON FALLS to BARCELONETA 8504 100.0 kV Line,L:19400:19402:100,104.4,107.0,6.4,97.6,fields,Reconductor line,734000.0,734000.0
Q17-0863,2018-09-03,SYL LASKIN to BELLINGHAM COGENERATION FACILITY 345.0 kV,L:7193:8204:345,1.0,True,SOUTHEAST GATE to BELLINGHAM COGENERATION FACILITY 345.0 kV,L:7252:8204:345,103.1,1854.0,5.2,102.8,fields,Reconductor line,12660000.0,317000.0
Q17-0863,2018-09-03,GREAT LAKES to SOUTHSIDE TAP 230.0 kV line,L:19288:19290:230,1.0,True,FISHHAWK to WALSENBURG 500.0 kV,L:19134:19145:500,101.3,826.0,7.6,100.2,fields,Reconductor line,5190000.0,154000.0
Q17-0863,2018-09-03,KEYES-FIBRE CO to SUGARCREEK 230.0 kV L,L:19054:19091:230,1.0,True,FISHAWK to WALSENBURG 500.0 kV,L:19134:19145:500,100.5,546.0,7.1,99.1,fields,Reconductor line,6233000.0,151000.0
Q17-0877,2018-08-30,Hickory to Macho Springs 138 KV,L:9765:10214:138,1.0,True,Ag Reliant to Grayland 345 KV,L:10205:10297:345,132.9,492.0,38.7,,prose_overloaded,Rebuild line with higher-capacity conductor,10380000.0,1795000.0
Q17-0877,2018-08-30,Bayamon to Cayucos 138 KV,L:9762:10447:138,0.9955122219378034,False,Grayland to Ag Reliant 345 KV line,L:10205:10297:345,131.8,354.0,68.5,,prose_overloaded,Rebuild line with higher-capacity conductor,26147000.0,7891000.0
Q17-0877,2018-08-30,Cayucos 138/69 kV Transformer Bank T2,X:10447:138:69,0.9964815942800499,True,Cayucos 138/69kV XFMR #1,X:10447:138:69,130.0,331.0,61.6,,prose_overloaded,Replace transformer with higher-rated unit,6552000.0,1977000.0
Q17-0877,2018-08-30,R D Morrow to Yadkin 138 KV Line,L:9754:9757:138,1.0,True,Princeton Mn to Grayland 345 KV line,L:10128:10205:345,124.5,871.0,26.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1858000.0,188000.0
Q17-0877,2018-08-30,Trowbridge 138/69 kV TX Bank 2,X:11099:138:69,0.9984082628660765,True,Wyman Hydro to Greens Road 138 KV L,L:10354:10367:138,109.9,197.0,15.3,,prose_overloaded,Replace transformer with higher-rated unit,4432000.0,819000.0
Q17-0877,2018-08-30,Grayland to Princeton Mn 345 KV Line,L:10128:10205:345,1.0,True,Yadkin to R D Morrow 138 KV Line,L:9754:9757:138,106.8,1702.0,8.7,,prose_overloaded,Reconductor line,7856000.0,155000.0
Q17-0877,2018-08-30,Cayucos 138/69kV XFMR,X:10447:138:69,0.9964815942800499,True,Cayucos 138 kV/69 kV TX #2,X:10447:138:69,130.0,331.0,61.6,,prose_loss,Replace transformer with higher-rated unit,6552000.0,1977000.0
Q17-0877,2018-08-30,R D Morrow to Cordova Park 138 KV,L:9754:9755:138,1.0,True,Grayland to Ag Reliant 345 KV,L:10205:10297:345,123.0,472.0,38.7,,prose_loss,Rebuild line with higher-capacity conductor,4413000.0,763000.0
Q17-0877,2018-08-30,Parkers Lake 138 kV/69 kV TX,X:10497:138:69,0.9980268628021346,True,Parkers Lake 138-69 kV XFMR T2,X:10497:138:69,113.5,147.0,13.7,,prose_loss,Replace transformer with higher-rated unit,4052000.0,816000.0
Q17-0877,2018-08-30,Parkers Lake 138 kV/69 kV Autotransformer #2,X:10497:138:69,0.9980268628021346,True,Parkers Lake 138 kV/69 kV XFMR,X:10497:138:69,113.5,147.0,13.7,,prose_loss,Replace transformer with higher-rated unit,4052000.0,816000.0
Q17-0877,2018-08-30,Greens Road to Wyman Hydro 138 KV line,L:10354:10367:138,1.0,True,Trowbridge to Tollgate 138 KV Line,L:10358:11099:138,108.1,439.0,34.1,,prose_loss,Reconductor line,11112000.0,2169000.0
Q17-0877,2018-08-30,Macho Springs to Cordova Park 138 KV,L:9755:10214:138,1.0,True,Grayland to Ag Reliant 345 KV,L:10205:10297:345,138.1,440.0,38.7,,prose_colon,Rebuild line with higher-capacity conductor,8045000.0,1391000.0
Q17-0877,2018-08-30,Bayamon to Kansas 138 KV,L:9762:9764:138,1.0,True,Ag Eliant to Grayland 345 KV,L:10205:10297:345,137.8,311.0,68.5,,prose_colon,Rebuild line with higher-capacity conductor,4910000.0,1482000.0
Q17-0877,2018-08-30,Yadkin to Wheelabrator Portsmouth 138 KV L,L:9757:9759:138,1.0,True,Yadkin to Mwd Etiwanda 138 KV L,L:9757:10300:138,131.0,556.0,19.1,,prose_colon,Rebuild line with higher-capacity conductor,4570000.0,740000.0
Q17-0877,2018-08-30,Hickory to Kansas Substation 138 KV,L:9764:9765:138,1.0,True,Ag Reliant to Grayland 345 KV L,L:10205:10297:345,126.2,577.0,38.7,,prose_colon,Rebuild line with higher-capacity conductor,2449000.0,423000.0
Q17-0877,2018-08-30,Parkers Lake 138-69 kV Auto,X:10497:138:69,0.9980268628021346,True,Parkers Lake 138 kV/69 kV Transformer #1,X:10497:138:69,113.5,147.0,13.7,,prose_colon,Replace transformer with higher-rated unit,4052000.0,816000.0
Q17-0877,2018-08-30,Trowbridge 138-69 kV Transformer Bank T1,X:11099:138:69,0.9984082628660765,True,Greens Rd to Wyman Hydro 138 KV,L:10354:10367:138,109.9,197.0,15.3,,prose_colon,Replace transformer with higher-rated unit,4432000.0,819000.0
Q17-0877,2018-08-30,Mwd Etiwanda to Yadkin 138 KV,L:9757:10300:138,1.0,True,Wheelabrator Portsmouth to Yadkin 138 KV,L:9757:9759:138,109.3,576.0,15.7,,prose_colon,Reconductor line,1072000.0,179000.0
Q17-0877,2018-08-30,Parkers Lake to Wyman Hydro 138 KV,L:10367:10497:138,1.0,True,Tollgate to Trowbridge Substation 138 KV,L:10358:11099:138,109.3,415.0,34.1,,prose_colon,Reconductor line,6993000.0,1365000.0
Q17-0877,2018-08-30,Tollgate Substation to Trowbridge 138 KV L,L:10358:11099:138,1.0,True,Wyman Hydro to Greens Rd 138 KV line,L:10354:10367:138,108.6,419.0,30.7,,prose_colon,Reconductor line,4989000.0,922000.0
Q17-0884,2018-08-24,New Melones-Barnabie Cable Sta 138 KV,L:5396:5543:138,1.0,True,Paper-Tecumseh Rd 138 KV,L:5367:5865:138,191.6,255.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2273000.0,1554000.0
Q17-0884,2018-08-24,Fanwood-Fort Bidwell 138 KV,L:5822:5874:138,0.9996897514842735,False,Meadow Rd-New Dover 138 KV,L:5570:5871:138,169.8,197.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1132000.0,1132000.0
Q17-0884,2018-08-24,Fort Bidwell-Newdover 138 KV,L:5822:5871:138,0.970427531041218,False,Meadow Rd-Nw Dover 138 KV Line,L:5570:5871:138,166.9,238.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3616000.0,3616000.0
Q17-0884,2018-08-24,Amelia 1803-Biglow Canyon 138 KV,L:5550:5692:138,1.0,True,Barnabie Cable Sta 345/138 kV Transformer,X:5543:345:138,159.7,183.0,11.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4707000.0,2929000.0
Q17-0884,2018-08-24,Palmer Lake Substation-Kilner 138 KV Line,L:5821:5923:138,1.0,True,Ft Bidwell-New Dover 138 KV,L:5822:5871:138,142.3,253.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,773000.0,773000.0
Q17-0884,2018-08-24,Paper-Talentino Sw Sta 138 KV L,L:5367:5902:138,1.0,True,New Melones-Barnabie Cable Sta Substation 138 KV,L:5396:5543:138,107.0,257.0,7.4,,prose_overloaded,Reconductor line,453000.0,246000.0
Q17-0884,2018-08-24,Meadow Road-New Dover 138 KV,L:5570:5871:138,1.0,True,New Dover-Fort Bidwell 138 KV line,L:5822:5871:138,163.6,243.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7588000.0,7588000.0
Q17-0884,2018-08-24,Meadow Rd-Palmer Lake Substation 138 KV Line,L:5570:5923:138,1.0,True,Fort Bidwell-New Dover 138 KV line,L:5822:5871:138,141.8,254.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,703000.0,703000.0
Q17-0884,2018-08-24,Talentino Sw Sta-Portland 138 KV,L:5902:5907:138,1.0,True,New Melones-Barnabie Cable Sta 138 KV,L:5396:5543:138,131.1,243.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,6401000.0,3472000.0
Q17-0884,2018-08-24,Tecumseh Rd-Paper 138 KV L,L:5367:5865:138,1.0,True,New Melones-Barnabie Cable Sta 138 KV,L:5396:5543:138,112.2,782.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,952000.0,148000.0
Q17-0884,2018-08-24,Motorola-New Melones 138 KV L,L:5364:5396:138,1.0,True,Paper-Tecumseh Rd 138 KV,L:5367:5865:138,188.9,249.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,11252000.0,7692000.0
Q17-0884,2018-08-24,Woodard-Amelia 1803 138 KV,L:5550:5854:138,1.0,True,Barnabie Cable Sta 345/138kV XFMR,X:5543:345:138,131.7,256.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,1503000.0,935000.0
Q17-0884,2018-08-24,Woodard-Fanwood 138 KV,L:5854:5874:138,1.0,True,Barnabie Cable Sta 345/138 kV TX,X:5543:345:138,129.1,272.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,3865000.0,2405000.0
Q17-0884,2018-08-24,Biglow Canyon-Rolette 138 KV line,L:5692:5870:138,1.0,True,Barnabie Cabl Sta 345/138 kV TX,X:5543:345:138,113.1,222.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,2803000.0,1744000.0
Q16-0670,2018-09-27,Brrett – Conesville Sta 230 kV,L:19188:19557:230,1.0,True,Conesville Sta Substation – Muskingum Riv 500 kV,L:19557:19594:500,119.7,455.0,9.1,,table,Rebuild line with higher-capacity conductor,26572000.0,3508000.0
Q16-0670,2018-09-27,Judith Gap – Dresden 230 kV,L:19455:19554:230,1.0,True,Conesville Sttion – Dresden 500 kV,L:19554:19557:500,117.6,400.0,11.0,,table,Rebuild line with higher-capacity conductor,30432000.0,5181000.0
Q16-0670,2018-09-27,Harwood Substation – Boomerang 500 kV,L:7525:8247:500,1.0,True,Talenenergy Martins Creek Llc Williamsport – Kalamazoo-San Juan 500 kV,L:7105:7130:500,105.2,2736.0,5.9,,table,Reconductor line,22126000.0,783000.0
Q16-0670,2018-09-27,Midlad – Beaver Vly 500 kV,L:8270:8273:500,1.0,True,Usk – Beaver Vly 500 kV,L:8273:19533:500,101.7,2843.0,11.1,,table,Reconductor line,2487000.0,132000.0
Q16-0670,2018-09-27,Mcclellan-Bell – W Branch 345 kV,L:7195:7253:345,1.0,True,Southeast Gate – Bellingham Cogeneration Facility 345 kV,L:7252:8204:345,101.0,2406.0,7.2,,table,Reconductor line,14547000.0,648000.0
Q16-0670,2018-09-27,Ravenna – Old Forge 230 kV,L:20096:20097:230,1.0,True,Ravenna – Spring Draw 500 kV,L:19719:20097:500,100.8,1063.0,6.5,,table,Reconductor line,7632000.0,430000.0
Q16-0670,2018-09-27,Thayer 500/345 kV Transformer,X:7233:500:345,0.986724719779674,True,Allegheny Energy Units 3 4 & 5 345/1kV TX,X:8265:345:1,100.6,1398.0,6.1,,table,Replace transformer with higher-rated unit,23874000.0,1069000.0
Q16-0699,2018-10-02,Four Rivers-S Glens Falls Hydroelectric 138kV,L:9965:10259:138,1.0,True,Birchwood-Challene Substation 345kV,L:9944:10290:345,115.3,221.0,5.3,,table,Rebuild line with higher-capacity conductor,3071000.0,2305000.0
Q16-0699,2018-10-02,Shockoe-Waldron 138kV Line,L:9807:9815:138,1.0,True,Edina-Waldron Substation 138kV line,L:9803:9815:138,110.3,237.0,49.0,,table,Rebuild line with higher-capacity conductor,9660000.0,9611000.0
Q16-0699,2018-10-02,Shullsburg-Four Rivers 138kV,L:9735:10259:138,1.0,True,Challenge-Birchwood 345kV,L:9944:10290:345,100.6,258.0,5.3,,table,Reconductor line,5159000.0,3872000.0
Q16-0700,2018-09-26,Meander / Black Ranch 100 kV,L:20220:20310:100,1.0,True,Girard Substation / Belmont 230 kV,L:20032:20216:230,170.0,111.0,43.2,87.3,fields,Rebuild line with higher-capacity conductor,2510000.0,2267000.0
Q16-0700,2018-09-26,Florida 8602 / Armstrong Substation 345 kV,L:8011:8291:345,1.0,True,Love Bird / Armstrong Substation 500 kV,L:8267:8291:500,136.2,1061.0,5.1,135.2,fields,Rebuild line with higher-capacity conductor,45588000.0,4330000.0
Q16-0700,2018-09-26,Meander / Mineral Ridge 100 kV,L:20306:20310:100,1.0,True,Belont / Girard 230 kV,L:20032:20216:230,113.4,160.0,32.9,69.6,fields,Rebuild line with higher-capacity conductor,4328000.0,3633000.0
Q16-0700,2018-09-26,Ellsworth / Mantua Substation 100 kV,L:19875:20026:100,1.0,True,Mineral Ridge / Meander 100 kV line,L:20306:20310:100,108.5,93.0,6.3,94.2,fields,Reconductor line,4802000.0,3017000.0
Q16-0700,2018-09-26,Western Fher / Trezevant 345 kV,L:7764:7775:345,1.0,True,Trezevant / Milford 500 kV L,L:7775:8093:500,108.0,1223.0,6.5,106.9,fields,Reconductor line,13496000.0,422000.0
Q16-0700,2018-09-26,Bauer / Poly 345 kV,L:7184:7562:345,1.0,True,Piney Crk Project / Kalamazoo-San Juan 500 kV,L:7105:8253:500,105.2,1876.0,11.3,103.9,fields,Reconductor line,10613000.0,358000.0
Q16-0700,2018-09-26,Mineral Ridge / Mosier Substation 100 kV,L:20029:20306:100,1.0,True,Girard / Belmont 230 kV Line,L:20032:20216:230,104.9,173.0,32.9,64.4,fields,Reconductor line,1203000.0,1009000.0
Q16-0700,2018-09-26,Stegall / San German Tc 6406 345 kV,L:7702:7709:345,1.0,True,Carbon Ctr 500/345 kV Autotransformer,X:7809:500:345,104.7,1750.0,5.9,104.0,fields,Reconductor line,18702000.0,519000.0
Q16-0700,2018-09-26,Poly / Aes Beaver Vly Partners Beaver Vly 345 kV,L:7562:8244:345,1.0,True,Piney Creek Project / Kalamazoo-San Juan 500 kV,L:7105:8253:500,104.5,2061.0,11.3,103.3,fields,Reconductor line,7643000.0,247000.0
Q16-0700,2018-09-26,Tenaya-Northgate / Thomaston 230 kV,L:19687:19696:230,1.0,True,Firstenergy Toronto Substation / Thomaston 230 kV,L:17968:19696:230,104.5,488.0,6.5,101.6,fields,Reconductor line,6501000.0,5152000.0
Q16-0700,2018-09-26,Allegheny Energy Units 3 4 & 5 345-1 kV XFMR,X:8265:345:1,0.9925803303102153,True,Kalamazoo-San Juan / Piney Crk Project 500 kV,L:7105:8253:500,103.8,2464.0,10.7,102.9,fields,Replace transformer with higher-rated unit,16726000.0,501000.0
Q16-0700,2018-09-26,Allegheny Energy Units 3 4 & 5 500/1kV Transformer Bank,X:8265:500:1,0.9925803303102153,True,Kalamazoo-San Juan / Piney Creek Prject 500 kV,L:7105:8253:500,103.8,2464.0,10.7,102.9,fields,Replace transformer with higher-rated unit,29847000.0,893000.0
Q16-0700,2018-09-26,Stegall / Shawville Station 345 kV,L:7709:8249:345,1.0,True,Carbon Ctr 500-345 kV Auto,X:7809:500:345,103.5,2632.0,7.5,102.9,fields,Reconductor line,33279000.0,884000.0
Q16-0700,2018-09-26,Kalamazoo-San Juan / Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,0.9786662708757748,False,Kalamazoo-San Juan Substation 500-345 kV Autotransformer,X:7105:500:345,103.0,3538.0,9.8,102.5,fields,Reconductor line,34992000.0,1007000.0
Q16-0700,2018-09-26,Kalamazoo-San Juan Substation 500/345 kV TX,X:7105:500:345,0.9785984353894395,True,Talenenergy Martins Crk Llc Williamsport Substation / Kalamazoo-San Juan 500 kV,L:7105:7130:500,102.0,2714.0,7.1,101.4,fields,Replace transformer with higher-rated unit,29888000.0,859000.0
Q16-0700,2018-09-26,Martin Lakes / Cimmaron-E Natamos 345 kV,L:7221:7290:345,1.0,True,Kalaazoo-San Juan / Pney Crk Project 500 kV line,L:7105:8253:500,101.3,2982.0,11.2,100.5,fields,Reconductor line,14852000.0,446000.0
Q16-0700,2018-09-26,Kalamazoo-San Juan Substation / Inver Hills 345 kV,L:7105:7117:345,1.0,True,Kalamazoo-San Juan / Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,101.0,2169.0,5.8,100.4,fields,Reconductor line,10859000.0,330000.0
Q16-0700,2018-09-26,Lions Rd / Aes Beaver Valley Partners Beaver Vly 500 kV line,L:7555:8244:500,1.0,True,Cranberry / Beaver Valley 500 kV,L:7564:8273:500,100.4,3112.0,6.5,100.0,fields,Reconductor line,43807000.0,1543000.0
Q16-0712,2018-09-16,GIBSONS to WAIAU 1 100.0 kV,L:23212:23213:100,1.0,True,EIELSON AFB CENTRAL HEAT & POWER PLANT to WALLENPAUPACK 500.0 kV,L:7133:7171:500,153.6,137.0,100.0,,table,Rebuild line with higher-capacity conductor,7473000.0,7473000.0
Q16-0712,2018-09-16,RHINEBECK to CORRIDOR 230.0 kV,L:19003:19053:230,1.0,True,TECUMSEH to BEAVER 500.0 kV Line,L:19893:20264:500,119.8,623.0,9.8,,table,Rebuild line with higher-capacity conductor,19220000.0,1031000.0
Q16-0712,2018-09-16,TECUMSEH 230-1 kV Transformer Bank,X:19893:230:1,0.9622420199743154,True,TECUMSEH to TROY ENERGY LLC 500.0 kV line,L:19893:20280:500,117.1,644.0,12.8,,table,Replace transformer with higher-rated unit,7462000.0,401000.0
Q16-0712,2018-09-16,NORTH OAKLAND to BLUE RACER 230.0 kV line,L:18847:19348:230,1.0,True,LARSON ST 500/230 kV Transformer,X:19576:500:230,116.9,646.0,7.1,,table,Rebuild line with higher-capacity conductor,33583000.0,1799000.0
Q16-0712,2018-09-16,WALDO 500/230 kV Auto,X:18942:500:230,0.96,True,TECUMSEH to BEAVER 500.0 kV,L:19893:20264:500,113.2,839.0,9.7,,table,Replace transformer with higher-rated unit,32513000.0,1746000.0
Q16-0712,2018-09-16,QUAKER OATS to CALERA T.S 230.0 kV,L:19822:19941:230,1.0,True,SILER CITY to BEAVER 500.0 kV,L:20264:20266:500,112.9,1497.0,14.3,,table,Rebuild line with higher-capacity conductor,19886000.0,1070000.0
Q16-0712,2018-09-16,TECUMSEH to MARTHA LAKE 230.0 kV,L:19893:19900:230,1.0,True,TECUMSEH to TROY ENERGY LLC 500.0 kV,L:19893:20280:500,111.6,560.0,10.7,,table,Rebuild line with higher-capacity conductor,38129000.0,2050000.0
Q16-0712,2018-09-16,TROY ENERY LLC to TECUMSEH 500.0 kV,L:19893:20280:500,1.0,True,GARNET to TECUMSEH 500.0 kV,L:19617:19893:500,111.1,2800.0,31.9,,table,Rebuild line with higher-capacity conductor,242804000.0,13058000.0
Q16-0712,2018-09-16,CHAMBERLIN to NO TROY 230.0 kV,L:20091:20108:230,1.0,True,RAVENNA SUBSTATION to SPRING DRAW 500.0 kV,L:19719:20097:500,110.8,500.0,5.3,,table,Rebuild line with higher-capacity conductor,15668000.0,843000.0
Q16-0712,2018-09-16,ADAMS to WEST BATESVILLE 230.0 kV Line,L:19846:19917:230,1.0,True,TECUMSEH to BEAER 500.0 kV,L:19893:20264:500,109.9,945.0,8.1,,table,Reconductor line,7282000.0,392000.0
Q16-0712,2018-09-16,ADAMS to CALERA T.S 230.0 kV line,L:19846:19941:230,1.0,True,BEAVER to TECUMSEH 500.0 kV Line,L:19893:20264:500,108.6,1893.0,15.9,,table,Reconductor line,17917000.0,964000.0
Q16-0712,2018-09-16,TCUMSEH to BEAVER 500.0 kV,L:19893:20264:500,1.0,True,CALERA T.S to ADAMS 230.0 kV,L:19846:19941:230,108.6,3778.0,30.9,,table,Reconductor line,147109000.0,7918000.0
Q16-0712,2018-09-16,TRIGEN ST. LOUIS to ICEGEN 230.0 kV,L:19862:19865:230,1.0,True,RICHLAND to DEKALB 500.0 kV,L:20309:21759:500,107.2,770.0,16.6,,table,Reconductor line,9613000.0,518000.0
Q16-0712,2018-09-16,LARSON STREET 500 kV/230 kV Transformer,X:19576:500:230,0.9653464263314727,True,TECUMSEH to BEAVER 500.0 kV,L:19893:20264:500,106.5,1696.0,15.9,,table,Replace transformer with higher-rated unit,30128000.0,1616000.0
Q16-0712,2018-09-16,WAGLEY ROBERTSON to BLUE RACER 230.0 kV,L:18843:19348:230,1.0,True,LA CANADA to BLUE RACER 230.0 kV,L:18961:19348:230,106.4,781.0,7.4,,table,Reconductor line,16197000.0,868000.0
Q16-0712,2018-09-16,NEW DEPARTURE to ADAMS 230.0 kV L,L:19846:19852:230,1.0,True,TECMSEH to BEAVER 500.0 kV,L:19893:20264:500,106.3,986.0,7.8,,table,Reconductor line,7919000.0,426000.0
Q16-0712,2018-09-16,TROY ENERGY LLC to MARTHA LAKE 230.0 kV,L:19900:20280:230,1.0,True,TECUMSH to TROY ENERGY LLC 500.0 kV,L:19893:20280:500,106.1,903.0,12.2,,table,Reconductor line,15645000.0,841000.0
Q16-0712,2018-09-16,CALERA T.S to BEAVER 230.0 kV,L:19941:20264:230,1.0,True,SILER ITY to BEAVER 500.0 kV,L:20264:20266:500,105.5,1514.0,10.9,,table,Reconductor line,5394000.0,290000.0
Q16-0712,2018-09-16,NEW DEPARTURE to HAGAN 230.0 kV,L:19852:20299:230,1.0,True,TECUMSEH to BEAVER 500.0 kV,L:19893:20264:500,105.4,1018.0,7.8,,table,Reconductor line,11457000.0,616000.0
Q16-0712,2018-09-16,W BATESVILLE SUBSTATION to ALLEGHANY 230.0 kV,L:19917:20133:230,1.0,True,BEAVER to TECUMSEH 500.0 kV,L:19893:20264:500,105.4,1284.0,9.7,,table,Reconductor line,19605000.0,1055000.0
Q16-0712,2018-09-16,CORRIDOR to SHINGLE CREEK 230.0 kV,L:19053:19146:230,1.0,True,BEAVER to TECUMSEH 500.0 kV,L:19893:20264:500,105.3,683.0,9.8,,table,Reconductor line,7230000.0,388000.0
Q16-0712,2018-09-16,SPRING DRAW to RAVENNA 500.0 kV line,L:19719:20097:500,1.0,True,MUSKINGUM RIV to TIDD 500.0 kV,L:19579:19594:500,105.1,2504.0,18.0,,table,Reconductor line,21903000.0,1179000.0
Q16-0712,2018-09-16,LAKE HODGES to BROWNSVILLE INDL.PK 230.0 kV,L:18990:19130:230,1.0,True,TECUMSEH to BEAVER 500.0 kV,L:19893:20264:500,104.7,1167.0,7.9,,table,Reconductor line,5425000.0,291000.0
Q16-0712,2018-09-16,MUSKINGUM RIVER to TIDD 500.0 kV L,L:19579:19594:500,1.0,True,RAVENNA to MILFORD 500.0 kV,L:8093:20097:500,104.6,2844.0,12.3,,table,Reconductor line,101876000.0,5479000.0
Q16-0712,2018-09-16,COYOTE POINT to LARSON ST 230.0 kV,L:18949:19576:230,1.0,True,ENERGY SHELBY COUNTY to LARSON ST 230.0 kV,L:19437:19576:230,104.5,977.0,9.4,,table,Reconductor line,12007000.0,643000.0
Q17-0727,2018-09-25,Wayne Trace to Ss3144 Tap 100.0 kV,L:21773:21789:100,1.0,True,Dekalb to Richland 500.0 kV,L:20309:21759:500,115.3,238.0,6.0,104.2,fields,Rebuild line with higher-capacity conductor,2024000.0,141000.0
Q17-0727,2018-09-25,Rancho Vista Substation to Dekalb 230.0 kV Line,L:19826:21759:230,1.0,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,114.9,914.0,25.0,102.9,fields,Rebuild line with higher-capacity conductor,50942000.0,3777000.0
Q17-0727,2018-09-25,Knoll to Rhinebeck 230.0 kV,L:18970:19003:230,1.0,True,Tecumseh to Beaver 500.0 kV,L:19893:20264:500,109.6,745.0,9.7,103.9,fields,Reconductor line,8073000.0,401000.0
Q17-0727,2018-09-25,Waldo to Knoll 230.0 kV L,L:18942:18970:230,1.0,True,Tecumseh to Beaver 500.0 kV,L:19893:20264:500,108.8,772.0,9.7,103.3,fields,Reconductor line,7518000.0,374000.0
Q17-0727,2018-09-25,Deklb to Robison Park 230.0 kV,L:21759:21796:230,1.0,True,Dekalb to Mcmichen 500.0 kV,L:21759:22035:500,108.7,1305.0,33.1,97.6,fields,Reconductor line,20334000.0,1482000.0
Q17-0727,2018-09-25,Hailey to Energy Shelby County 230.0 kV line,L:19413:19437:230,1.0,True,Coyote Pt to Larson Street 230.0 kV,L:18949:19576:230,108.7,879.0,9.0,104.2,fields,Reconductor line,8754000.0,341000.0
Q17-0727,2018-09-25,Energy Shelby County to Larson Street 230.0 kV,L:19437:19576:230,0.9868899406623559,False,Coyote Point Substation to Larson St 230.0 kV line,L:18949:19576:230,108.5,895.0,9.0,104.1,fields,Reconductor line,11562000.0,450000.0
Q17-0727,2018-09-25,Milford Substation to Ravenna 500.0 kV,L:8093:20097:500,1.0,True,Tidd to Muskingum River 500.0 kV,L:19579:19594:500,108.0,2948.0,22.2,104.7,fields,Reconductor line,48735000.0,2230000.0
Q17-0727,2018-09-25,Rancho Vista to Moffett 230.0 kV line,L:19826:20278:230,1.0,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,107.6,951.0,25.0,96.0,fields,Reconductor line,5982000.0,444000.0
Q17-0727,2018-09-25,Universal Studios Tap Substation to Gould 230.0 kV,L:19972:20007:230,1.0,True,Troy Energy Llc to Richland 500.0 kV,L:20280:20309:500,106.9,527.0,6.4,101.5,fields,Reconductor line,7090000.0,554000.0
Q17-0727,2018-09-25,Hagan 500/230 kV Auto,X:20299:500:230,0.98662890232488,True,Tecumseh to Beaver 500.0 kV line,L:19893:20264:500,106.4,1587.0,11.7,103.1,fields,Replace transformer with higher-rated unit,23442000.0,1223000.0
Q17-0727,2018-09-25,Moffett Substation to Lake Lure 230.0 kV,L:20278:20298:230,1.0,True,Dekalb to Richland 500.0 kV line,L:20309:21759:500,105.8,986.0,25.0,94.7,fields,Reconductor line,10462000.0,776000.0
Q17-0727,2018-09-25,Lake Lure to Trigen St. Louis 230.0 kV Line,L:19865:20298:230,1.0,True,Richland to Dekalb 500.0 kV Line,L:20309:21759:500,105.8,986.0,25.0,94.7,fields,Reconductor line,11745000.0,871000.0
Q17-0727,2018-09-25,Old Forge to No Troy 230.0 kV,L:20096:20108:230,1.0,True,Spring Draw to Ravenna Substation 500.0 kV,L:19719:20097:500,105.7,520.0,5.2,101.3,fields,Reconductor line,8619000.0,674000.0
Q17-0727,2018-09-25,Amador to Beatrice 230.0 kV,L:19784:19797:230,1.0,True,Siler City to Imperial 500.0 kV L,L:19780:20266:500,105.0,637.0,6.5,100.6,fields,Reconductor line,3911000.0,219000.0
Q17-0727,2018-09-25,Tecumseh 500/1 kV TX,X:19893:500:1,0.988152995173986,True,Tecumseh to Troy Energy Llc 500.0 kV,L:19893:20280:500,104.7,769.0,12.3,97.7,fields,Replace transformer with higher-rated unit,36121000.0,2624000.0
Q17-0727,2018-09-25,Siler City 500/1kV Transformer Bank,X:20266:500:1,0.9801641897496373,True,Imperial Substation to Siler Ciy 500.0 kV Line,L:19780:20266:500,104.5,1878.0,12.1,101.7,fields,Replace transformer with higher-rated unit,25296000.0,1184000.0
Q17-0727,2018-09-25,Napoleon Peaking Station to Icegen 230.0 kV L,L:19862:20267:230,1.0,True,Troy Energy Llc to Richland 500.0 kV,L:20280:20309:500,104.5,672.0,12.9,96.1,fields,Reconductor line,18190000.0,1387000.0
Q17-0727,2018-09-25,Universal Studios Tap to Icegen 230.0 kV,L:19862:19972:230,1.0,True,Troy Energy Llc to Richland 500.0 kV,L:20280:20309:500,103.5,857.0,16.6,95.0,fields,Reconductor line,7992000.0,557000.0
Q17-0727,2018-09-25,Demoss to Canal Road 230.0 kV,L:19643:19645:230,1.0,True,Beaver to Tecumseh 500.0 kV line,L:19893:20264:500,103.5,1030.0,10.4,99.0,fields,Reconductor line,7492000.0,339000.0
Q17-0727,2018-09-25,Napoleon Peaking Sta to Richland 230.0 kV,L:20267:20309:230,1.0,True,Troy Energy Llc to Richland 500.0 kV L,L:20280:20309:500,103.2,653.0,12.9,94.6,fields,Reconductor line,8052000.0,614000.0
Q17-0727,2018-09-25,La Canada to Blue Racer 230.0 kV,L:18961:19348:230,1.0,True,San Marcos to Larson St 500.0 kV,L:19576:22749:500,103.2,1070.0,7.1,100.3,fields,Reconductor line,43000000.0,1392000.0
Q17-0727,2018-09-25,Dekalb 500/1kV Transformer,X:21759:500:1,0.9971157175242051,True,Dekalb to Richland 500.0 kV,L:20309:21759:500,103.2,1612.0,38.5,92.7,fields,Replace transformer with higher-rated unit,43167000.0,3243000.0
Q17-0727,2018-09-25,Dekalb 230/1kV Autotransformer,X:21759:230:1,0.9971157175242051,True,Dekalb to Richland 500.0 kV L,L:20309:21759:500,103.2,1612.0,38.5,92.7,fields,Replace transformer with higher-rated unit,6831000.0,513000.0
Q17-0727,2018-09-25,Big Horn to Gould 230.0 kV,L:20007:20254:230,1.0,True,Troy Energy Llc to Richland 500.0 kV L,L:20280:20309:500,103.1,540.0,8.2,96.5,fields,Reconductor line,3058000.0,223000.0
Q17-0756,2018-09-25,N MOUNTAIN-CANTON ST 138.0 kV line,L:5676:5687:138,1.0,True,GLORY RD SUBSTATION 500-345 kV Transformer,X:6725:500:345,111.7,326.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5338000.0,5338000.0
Q17-0756,2018-09-25,PETERSON-DEER RIPS 138.0 kV line,L:5192:5667:138,1.0,True,YARDS CRK 345 kV/1 kV Transformer,X:5972:345:1,106.2,213.0,16.2,,prose_overloaded,Reconductor line,5672000.0,5672000.0
Q17-0756,2018-09-25,GLORY RD 500/345 kV Auto,X:6725:500:345,0.9979622972919486,True,YARDS CREEK 138 kV/1 kV Transformer Bank,X:5972:138:1,104.9,1692.0,22.8,,prose_overloaded,Replace transformer with higher-rated unit,28463000.0,1565000.0
Q17-0756,2018-09-25,YARDS CREEK 138 kV/1 kV Auto,X:5972:138:1,1.0,True,GLORY RD SUBSTATION 500 kV/345 kV XFMR,X:6725:500:345,159.1,407.0,68.3,,prose_loss,Replace transformer with higher-rated unit,4239000.0,4239000.0
Q17-0756,2018-09-25,YARDS CREEK 345-1 kV Autotransformer,X:5972:345:1,1.0,True,GLORY RD 500/345 kV Auto,X:6725:500:345,124.2,521.0,68.3,,prose_loss,Replace transformer with higher-rated unit,14616000.0,14616000.0
Q17-0756,2018-09-25,CANTON STREET-HCF 138.0 kV L,L:5687:5700:138,1.0,True,GLORY RD SUBSTATION 500/345kV Transformer,X:6725:500:345,117.7,324.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,1452000.0,1452000.0
Q17-0756,2018-09-25,MILL CTEEK-HCF SUBSTATION 138.0 kV,L:5700:5840:138,1.0,True,GLORY RD 500/345 kV Autotransformer,X:6725:500:345,111.3,351.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,27926000.0,27926000.0
Q17-0756,2018-09-25,DER RIPS-POST ROCK 138.0 kV line,L:5667:5672:138,1.0,True,YARDS CREEK 345-1 kV XFMR,X:5972:345:1,117.2,212.0,16.2,,prose_colon,Rebuild line with higher-capacity conductor,2382000.0,2382000.0
Q17-0756,2018-09-25,POST ROCK-N MOUNTAIN 138.0 kV,L:5672:5676:138,1.0,True,YARDS CRK 345/1kV Transformer Bank,X:5972:345:1,116.1,239.0,16.2,,prose_colon,Rebuild line with higher-capacity conductor,1613000.0,1613000.0
Q17-0760,2018-09-15,Brownsville Indl.Pk Substation - Fishhawk 230.0 kV,L:19130:19134:230,1.0,True,Sugarcreek - Brownsville Indl.Pk 230.0 kV L,L:19054:19130:230,106.2,837.0,5.8,104.2,fields,Reconductor line,4584000.0,94000.0
Q17-0760,2018-09-15,Walseburg - Shingle Crk 230.0 kV,L:19145:19146:230,0.9518523436256859,False,Fishhawk - Walsenburg 500.0 kV,L:19134:19145:500,105.9,1240.0,9.1,103.8,fields,Reconductor line,5251000.0,111000.0
Q17-0760,2018-09-15,Chicopee Hydroelectric Sta - Dededo 230.0 kV,L:19681:20177:230,1.0,True,Ravenna - Milford 500.0 kV L,L:8093:20097:500,105.7,1217.0,9.0,103.6,fields,Reconductor line,6202000.0,133000.0
Q17-0760,2018-09-15,Ravenna 230 kV/1 kV XFMR,X:20097:230:1,0.9717162745699196,True,Spring Draw - Ravenna 500.0 kV,L:19719:20097:500,105.6,1304.0,10.7,103.2,fields,Replace transformer with higher-rated unit,11087000.0,238000.0
Q17-0760,2018-09-15,Goethe-Mayhew - Walsenburg 500.0 kV,L:19030:19145:500,0.9773364702623286,False,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,104.4,3077.0,19.4,102.6,fields,Reconductor line,42545000.0,902000.0
Q17-0760,2018-09-15,Hunter'S Creek - Trigen St. Louis 230.0 kV line,L:19865:21272:230,1.0,True,Icegen - Trigen St. Louis 230.0 kV line,L:19862:19865:230,104.2,492.0,6.4,100.5,fields,Reconductor line,8210000.0,211000.0
Q17-0760,2018-09-15,Richland - Troy Energy Llc 500.0 kV,L:20280:20309:500,1.0,True,Tecumseh - Garnet 500.0 kV,L:19617:19893:500,104.0,2642.0,36.3,100.0,fields,Reconductor line,81651000.0,1806000.0
Q17-0760,2018-09-15,Imperial - Amadr 230.0 kV,L:19780:19784:230,1.0,True,Siler City - Imperial 500.0 kV L,L:19780:20266:500,103.9,574.0,6.5,100.7,fields,Reconductor line,3745000.0,81000.0
Q17-0760,2018-09-15,Beaver 500 kV/1 kV TX,X:20264:500:1,0.977741920886168,True,Beaver - Siler City 500.0 kV,L:20264:20266:500,103.9,2214.0,13.7,102.2,fields,Replace transformer with higher-rated unit,21490000.0,462000.0
Q17-0760,2018-09-15,Beaver 230/1 kV TX,X:20264:230:1,0.977741920886168,True,Beaver - Siler City Substation 500.0 kV line,L:20264:20266:500,103.9,2214.0,13.7,102.2,fields,Replace transformer with higher-rated unit,15200000.0,327000.0
Q17-0760,2018-09-15,Siler City - Imperial 500.0 kV,L:19780:20266:500,1.0,True,Galion Generating Station - Tecumseh 500.0 kV,L:19893:20261:500,103.2,3349.0,28.6,100.8,fields,Reconductor line,29537000.0,638000.0
Q17-0760,2018-09-15,Hunter'S Crk - Mt.Pleasant 230.0 kV,L:21272:21394:230,1.0,True,Trigen St. Louis - Iceen 230.0 kV,L:19862:19865:230,103.2,475.0,6.4,99.4,fields,Reconductor line,14391000.0,370000.0
Q17-0760,2018-09-15,Siler City 230/1 kV Transformer,X:20266:230:1,0.9763856752153548,True,Imperial - Siler City 500.0 kV,L:19780:20266:500,103.1,1935.0,12.1,101.4,fields,Replace transformer with higher-rated unit,8082000.0,174000.0
Q17-0760,2018-09-15,Lake Hodges - Blue Racr Substation 230.0 kV Line,L:18990:19348:230,1.0,True,Beaver - Tecumseh 500.0 kV,L:19893:20264:500,102.9,904.0,8.0,100.4,fields,Reconductor line,21896000.0,454000.0
Q17-0760,2018-09-15,Chamberlin - Treat 230.0 kV,L:19816:20091:230,0.9728174995536364,False,Milford - Ravenna 500.0 kV,L:8093:20097:500,102.5,566.0,5.8,99.6,fields,Reconductor line,4852000.0,105000.0
Q17-0760,2018-09-15,Imperial - Chamberlin Substation 230.0 kV,L:19780:20091:230,1.0,True,Sprng Draw - Ravenna Substation 500.0 kV,L:19719:20097:500,102.4,1374.0,10.6,100.2,fields,Reconductor line,5011000.0,108000.0
Q17-0760,2018-09-15,Beaver - Siler City 500.0 kV,L:20264:20266:500,1.0,True,Tecumseh - Galion Generating Sta 500.0 kV,L:19893:20261:500,102.2,3764.0,29.6,100.0,fields,Reconductor line,20759000.0,448000.0
Q17-0760,2018-09-15,Dorchester - Demoss Substation 230.0 kV Line,L:19626:19645:230,1.0,True,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,102.2,1764.0,13.2,100.0,fields,Reconductor line,9568000.0,205000.0
Q17-0760,2018-09-15,Chartley Pond - Canal Road 230.0 kV,L:19643:20303:230,1.0,True,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,101.7,1046.0,7.7,99.6,fields,Reconductor line,7759000.0,166000.0
Q17-0760,2018-09-15,Galion Generating Station 500/230 kV Transformer,X:20261:500:230,0.9796313477674954,True,Tecumseh - Beaver 500.0 kV line,L:19893:20264:500,101.3,1363.0,10.7,99.1,fields,Replace transformer with higher-rated unit,31911000.0,691000.0
Q17-0760,2018-09-15,Midvalley - Dorchester 230.0 kV line,L:19626:19637:230,1.0,True,Tecumseh - Beaver 500.0 kV line,L:19893:20264:500,101.2,1808.0,12.7,99.2,fields,Reconductor line,11186000.0,240000.0
Q17-0760,2018-09-15,Galion Generating Sta - Midvalley 230.0 kV line,L:19637:20261:230,1.0,True,Tecumseh - Beaver 500.0 kV,L:19893:20264:500,100.4,1040.0,7.3,98.4,fields,Reconductor line,11384000.0,248000.0
Q17-0760,2018-09-15,Spring Draw 500/230 kV Auto,X:19719:500:230,0.9728802505229123,True,Imperial - Siler City 500.0 kV,L:19780:20266:500,100.4,1056.0,7.1,98.4,fields,Replace transformer with higher-rated unit,48829000.0,1053000.0
Q17-0760,2018-09-15,Sugarcreek - Brownsville Indl.Pk 230.0 kV Line,L:19054:19130:230,1.0,True,Brownsville Indl.Pk - Fishhawk Substation 230.0 kV,L:19130:19134:230,100.2,928.0,5.6,98.5,fields,Reconductor line,2892000.0,59000.0
Q17-0760,2018-09-15,Ravenna - Old Forge 230.0 kV,L:20096:20097:230,1.0,True,Spring Draw - Ravenna 500.0 kV L,L:19719:20097:500,100.1,1413.0,8.4,98.4,fields,Reconductor line,7176000.0,154000.0
Q17-0793,2018-09-29,Tyson / Caledonia Switching Yard 138 kV,L:8735:9066:138,1.0,True,Thurmont / Caledonia Switching Yard 138 kV,L:8736:9066:138,154.7,493.0,14.0,,table,Rebuild line with higher-capacity conductor,3395000.0,1057000.0
Q17-0793,2018-09-29,Cove Avenue / Tyson 138 kV L,L:6029:8735:138,1.0,True,Thurmont / Caledonia Switching Yard Substation 138 kV L,L:8736:9066:138,147.9,507.0,14.0,,table,Rebuild line with higher-capacity conductor,8482000.0,2640000.0
Q17-0793,2018-09-29,Mw Eastside Res / Round Rock Northeast 138 kV,L:7942:7944:138,1.0,True,Chambersburg / New Vt Hanlon 345 kV,L:7935:8274:345,143.4,295.0,23.4,,table,Rebuild line with higher-capacity conductor,8629000.0,8629000.0
Q17-0793,2018-09-29,W Waynesboro Substation / E Waynesboro 138 kV line,L:7952:9022:138,1.0,True,Chambersburg Substation 345/138 kV Auto,X:8274:345:138,143.2,412.0,33.1,,table,Rebuild line with higher-capacity conductor,5214000.0,5214000.0
Q17-0793,2018-09-29,Mtn View / Antrim 138 kV line,L:7941:7943:138,1.0,True,Chambersburg / New Vt Hanlon 345 kV,L:7935:8274:345,139.3,289.0,23.4,,table,Rebuild line with higher-capacity conductor,5575000.0,5575000.0
Q17-0793,2018-09-29,Hanes / Orrtanna 138 kV,L:6015:7164:138,1.0,True,Ussc / Cove Avenue 138 kV L,L:6029:8620:138,137.7,291.0,5.5,,table,Rebuild line with higher-capacity conductor,2539000.0,2539000.0
Q17-0793,2018-09-29,Paul / Keystone 345 kV Line,L:7410:8266:345,1.0,True,Shoals / Armstrong Substation 500 kV,L:8284:8291:500,134.7,1083.0,6.5,,table,Rebuild line with higher-capacity conductor,45948000.0,3242000.0
Q17-0793,2018-09-29,Buckeye / Mt. Harris Substation 230 kV,L:22024:22493:230,1.0,True,Dekalb / Mcmichen 500 kV L,L:21759:22035:500,134.0,1202.0,5.8,,table,Rebuild line with higher-capacity conductor,78514000.0,971000.0
Q17-0793,2018-09-29,Mountain View / Round Rock Northeast 138 kV,L:7941:7944:138,1.0,True,Chambersburg Substation / New t Hanlon 345 kV,L:7935:8274:345,133.7,309.0,23.4,,table,Rebuild line with higher-capacity conductor,3401000.0,3401000.0
Q17-0793,2018-09-29,Dekalb / Mcmihen 500 kV,L:21759:22035:500,1.0,True,Buckeye / Robison Park 230 kV,L:21796:22493:230,131.8,2860.0,12.0,,table,Rebuild line with higher-capacity conductor,151718000.0,1876000.0
Q17-0793,2018-09-29,Caledonia Switching Yard / Pulpgen 138 kV Line,L:6013:9066:138,1.0,True,Bayshore / Peoria 500 kV,L:6421:8103:500,129.1,740.0,17.3,,table,Rebuild line with higher-capacity conductor,6284000.0,2224000.0
Q17-0793,2018-09-29,Warren Canyon Tap 345-138 kV XFMR,X:7939:345:138,0.9971809752646154,True,Chambersburg 345-138 kV Auto,X:8274:345:138,125.6,603.0,5.1,,table,Replace transformer with higher-rated unit,17269000.0,9227000.0
Q17-0793,2018-09-29,Ravenna 500/1 kV Autotransformer,X:20097:500:1,0.9779036763530964,True,Spring Draw / Ravenna 500 kV,L:19719:20097:500,125.4,1377.0,5.2,,table,Replace transformer with higher-rated unit,29517000.0,730000.0
Q17-0793,2018-09-29,Mcmichen 500/230 kV XFMR,X:22035:500:230,0.96,True,Mcmichen / Dekalb 500 kV,L:21759:22035:500,124.5,1999.0,5.8,,table,Replace transformer with higher-rated unit,40593000.0,499000.0
Q17-0793,2018-09-29,La Conner / East Waynesboro 138 kV,L:7931:9022:138,1.0,True,Chambersburg 345/138 kV TX,X:8274:345:138,124.5,447.0,33.1,,table,Rebuild line with higher-capacity conductor,3941000.0,3941000.0
Q17-0793,2018-09-29,Five Falls / Pulpgen 138 kV,L:6013:6014:138,0.9980340320414873,False,Peoria / Bayhore 500 kV,L:6421:8103:500,123.7,777.0,17.3,,table,Rebuild line with higher-capacity conductor,5722000.0,2025000.0
Q17-0793,2018-09-29,Five Falls / La Conner Substation 138 kV line,L:6014:7931:138,1.0,True,Bayshore Substation / Peoria 500 kV,L:6421:8103:500,123.6,785.0,17.3,,table,Rebuild line with higher-capacity conductor,9728000.0,3443000.0
Q17-0793,2018-09-29,Zoar / La Conner Substation 138 kV,L:7931:7951:138,1.0,True,West Waynesboro / Chamersburg 345 kV line,L:7952:8274:345,115.3,399.0,16.9,,table,Rebuild line with higher-capacity conductor,5471000.0,5471000.0
Q17-0793,2018-09-29,Seguin West Substation / N Allegheny Windpower Project 345 kV,L:7509:8288:345,1.0,True,Boomerang / Harwood 500 kV,L:7525:8247:500,115.2,1352.0,9.1,,table,Rebuild line with higher-capacity conductor,66615000.0,19385000.0
Q17-0793,2018-09-29,Mwd Eastside Res 345-138 kV Transformer,X:7942:345:138,0.9986035486526516,True,New Vt Hanlon / Chambersburg 345 kV,L:7935:8274:345,114.0,817.0,16.8,,table,Replace transformer with higher-rated unit,15993000.0,13332000.0
Q17-0793,2018-09-29,Sandy Hook / Atchison 138 kV,L:7503:8396:138,1.0,True,Prospect / Blue Ravine-School 345 kV Line,L:7491:8292:345,113.4,274.0,5.3,,table,Rebuild line with higher-capacity conductor,4749000.0,4749000.0
Q17-0793,2018-09-29,Buckeye Substation / Robison Park 230 kV L,L:21796:22493:230,1.0,True,Dekalb Substation / Mcmichen 500 kV,L:21759:22035:500,111.9,1941.0,8.0,,table,Rebuild line with higher-capacity conductor,57176000.0,707000.0
Q17-0793,2018-09-29,Sandy Hook / Ridgeley 138 kV,L:7503:18394:138,1.0,True,Prospect / Blue Ravine-School 345 kV,L:7491:8292:345,111.8,280.0,5.3,,table,Rebuild line with higher-capacity conductor,9042000.0,9042000.0
Q17-0793,2018-09-29,Prospect / Blue Ravine-School 345 kV Line,L:7491:8292:345,1.0,True,Chambesburg 500/345kV Transformer Bank,X:8274:500:345,110.5,1590.0,28.6,,table,Rebuild line with higher-capacity conductor,85620000.0,15650000.0
Q17-0793,2018-09-29,Trezevant / Milfod 500 kV,L:7775:8093:500,1.0,True,Lions Road / Piney Crk Project 500 kV,L:7555:8253:500,109.2,3638.0,8.8,,table,Reconductor line,64454000.0,884000.0
Q17-0793,2018-09-29,Ravenna 230 kV/1 kV TX,X:20097:230:1,0.9779036763530964,True,Spring Draw / Ravena 500 kV,L:19719:20097:500,109.1,1582.0,5.2,,table,Replace transformer with higher-rated unit,5652000.0,140000.0
Q17-0793,2018-09-29,Prospect / Mwd Eastside Res 345 kV,L:7491:7942:345,1.0,True,Chambersburg 500/345kV Transformer,X:8274:500:345,108.8,1519.0,32.2,,table,Reconductor line,40125000.0,31001000.0
Q17-0793,2018-09-29,Piney Creek Project / Handsome Lake 500 kV,L:8246:8253:500,1.0,True,Lios Road / Piney Crk Project 500 kV,L:7555:8253:500,108.8,4075.0,7.9,,table,Reconductor line,50457000.0,745000.0
Q17-0793,2018-09-29,Piney Crk Project 500/345kV Auto,X:8253:500:345,0.986390000339866,True,Kalamazoo-San Juan Substation / Piney Crk Project Substation 500 kV,L:7105:8253:500,108.0,2978.0,6.0,,table,Replace transformer with higher-rated unit,34679000.0,522000.0
Q17-0793,2018-09-29,Trezevant / Handsome Lake 500 kV,L:7775:8246:500,1.0,True,Lions Road / Piney Crk Project 500 kV line,L:7555:8253:500,107.8,3843.0,7.9,,table,Reconductor line,23833000.0,351000.0
Q17-0793,2018-09-29,Beaver Vly / Usk 500 kV L,L:8273:19533:500,1.0,True,Midland / Beaver Vly Substation 500 kV,L:8270:8273:500,107.0,2626.0,5.8,,table,Reconductor line,39461000.0,743000.0
Q17-0793,2018-09-29,Florence / Youngwood 345 kV Line,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5 Substation / Shoals 500 kV Line,L:8265:8284:500,107.0,2555.0,10.3,,table,Reconductor line,18060000.0,626000.0
Q17-0793,2018-09-29,Caledonia Switching Yard / Thurmont 138 kV,L:8736:9066:138,1.0,True,Tyson / Caledonia Switching Yard 138 kV,L:8735:9066:138,106.1,627.0,13.9,,table,Reconductor line,1763000.0,1763000.0
Q17-0850,2018-09-22,Vermillion Energy Facility-E City 138 kV,L:6097:6528:138,1.0,True,Richard Lake 345 kV/138 kV XFMR,X:6085:345:138,250.3,182.0,79.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1720000.0,1720000.0
Q17-0850,2018-09-22,Richard Lake-Mount Elbert Powerplant 138 kV,L:6085:6092:138,1.0,True,Richard Lake 345/138 kV TX,X:6085:345:138,210.5,239.0,79.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2331000.0,2331000.0
Q17-0850,2018-09-22,Richard Lake 345 kV/138 kV Autotransformer,X:6085:345:138,1.0,True,Richard Lake-Mount Elbert Powerplant 138 kV L,L:6085:6092:138,126.9,422.0,87.5,,prose_overloaded,Replace transformer with higher-rated unit,12110000.0,12110000.0
Q17-0850,2018-09-22,Port Allen La-Jordan Narrows 138 kV,L:6103:6107:138,1.0,True,Port Allen La-Crawfish River 138 kV,L:6103:6104:138,123.8,216.0,22.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2222000.0,2021000.0
Q17-0850,2018-09-22,Mount Elbert Powerplant-Vermillion Energy Facility 138 kV L,L:6092:6097:138,1.0,True,Richard Lake Substation 345/138 kV Auto,X:6085:345:138,214.5,226.0,79.3,,prose_loss,Rebuild line with higher-capacity conductor,4835000.0,4835000.0
Q17-0850,2018-09-22,Sherwood Substation-S Reading 138 kV,L:6096:7174:138,1.0,True,Hospital Distrito 7003 Substation-Ontelaunee Energy Ctr 345 kV,L:6088:7134:345,119.3,242.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,1186000.0,806000.0
Q17-0850,2018-09-22,Kings Riv-Sherwood 138 kV line,L:6086:6096:138,1.0,True,Hospital Dstrito 7003-Ontelaunee Energy Center 345 kV,L:6088:7134:345,111.2,293.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,3669000.0,2496000.0
Q17-0850,2018-09-22,E City-Port Allen La 138 kV,L:6103:6528:138,1.0,True,Richard Lake 345/138 kV Autotransformer,X:6085:345:138,251.5,177.0,79.3,,prose_colon,Rebuild line with higher-capacity conductor,4946000.0,4946000.0
Q17-0850,2018-09-22,Port Allen La-Crawfish Riv 138 kV L,L:6103:6104:138,1.0,True,Richard Lake 345/138kV Auto,X:6085:345:138,141.5,218.0,33.0,,prose_colon,Rebuild line with higher-capacity conductor,7762000.0,7215000.0
Q17-0850,2018-09-22,Kings River-Crawfish Riv 138 kV L,L:6086:6104:138,1.0,True,Ontelaunee Energy Ctr-Hospital Distrito 7003 345 kV,L:6088:7134:345,112.1,284.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,943000.0,690000.0
Q17-0850,2018-09-22,Jordan Narrows-Lullwater 138 kV line,L:6101:6107:138,1.0,True,Port Allen La-Crawfish Riv 138 kV,L:6103:6104:138,110.7,228.0,22.1,,prose_colon,Rebuild line with higher-capacity conductor,1987000.0,1808000.0
Q17-0850,2018-09-22,Hospital Distrito 7003 345 kV/138 kV Transformer Bank,X:6088:345:138,0.9989682732398548,True,Ontelaunee Energy Ctr-Hospital Distrito 7003 345 kV,L:6088:7134:345,105.2,740.0,7.7,,prose_colon,Replace transformer with higher-rated unit,15178000.0,6871000.0
Q17-0887,2018-09-22,Hutchins 345/138 kV Auto,X:9007:345:138,1.0,True,Calvert Cliffs to Hutchins 345.0 kV,L:9007:9059:345,174.2,459.0,100.0,5.7,fields,Replace transformer with higher-rated unit,14781000.0,14781000.0
Q17-0887,2018-09-22,Mackay to Sisk 138.0 kV,L:9838:10027:138,1.0,True,Hutchins to Calvert Cliffs 345.0 kV line,L:9007:9059:345,136.3,199.0,10.2,96.7,fields,Rebuild line with higher-capacity conductor,42982000.0,22425000.0
Q17-0887,2018-09-22,State St to Robison Park 230.0 kV,L:21774:21796:230,1.0,True,Richland to Dekalb 500.0 kV line,L:20309:21759:500,121.9,1645.0,6.3,119.0,fields,Rebuild line with higher-capacity conductor,9571000.0,497000.0
Q17-0887,2018-09-22,Robison Park to Buckeye 230.0 kV line,L:21796:22493:230,1.0,True,Mcmichen to Dekalb 500.0 kV,L:21759:22035:500,119.4,2498.0,8.0,116.9,fields,Rebuild line with higher-capacity conductor,45581000.0,2370000.0
Q17-0887,2018-09-22,Dekalb to Robison Park 230.0 kV,L:21759:21796:230,1.0,True,Dekalb to Mcmichen 500.0 kV,L:21759:22035:500,117.7,2365.0,6.1,115.7,fields,Rebuild line with higher-capacity conductor,46155000.0,2410000.0
Q17-0887,2018-09-22,Possum Point to Indian Substation 345.0 kV,L:8680:10277:345,1.0,True,Birchwood to Indian 345.0 kV,L:8680:10290:345,113.8,1236.0,8.5,108.5,fields,Rebuild line with higher-capacity conductor,68436000.0,8337000.0
Q17-0887,2018-09-22,Richland 500-230 kV TX,X:20309:500:230,0.96,True,Troy Energy Llc to Richland 500.0 kV,L:20280:20309:500,111.3,2196.0,6.1,109.2,fields,Replace transformer with higher-rated unit,28158000.0,1470000.0
Q17-0887,2018-09-22,Richland Substation to Dekalb 500.0 kV line,L:20309:21759:500,1.0,True,Garnet to Tecumseh 500.0 kV,L:19617:19893:500,110.8,3847.0,9.2,109.0,fields,Rebuild line with higher-capacity conductor,181111000.0,9426000.0
Q17-0887,2018-09-22,Dekalb 500-1 kV TX,X:21759:500:1,0.96,True,Richland to Dekalb 500.0 kV L,L:20309:21759:500,109.4,2482.0,6.8,107.2,fields,Replace transformer with higher-rated unit,27860000.0,1449000.0
Q17-0887,2018-09-22,Dekalb 230/1kV XFMR,X:21759:230:1,0.96,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,109.4,2482.0,6.8,107.2,fields,Replace transformer with higher-rated unit,12455000.0,648000.0
