project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0887,2018-09-22,Troy Energy Llc to Richland 500.0 kV,L:20280:20309:500,1.0,True,Tecumseh to Garnet 500.0 kV,L:19617:19893:500,109.3,3830.0,7.5,107.8,fields,Reconductor line,99529000.0,5185000.0
Q17-0887,2018-09-22,Dekab to Mcmichen Substation 500.0 kV Line,L:21759:22035:500,1.0,True,Buckeye to Robison Park 230.0 kV line,L:21796:22493:230,108.1,4341.0,12.0,106.0,fields,Reconductor line,45145000.0,2347000.0
Q17-0887,2018-09-22,Garnet to Spanish Crk 500.0 kV,L:19617:20269:500,1.0,True,Richland to Dekalb 500.0 kV L,L:20309:21759:500,106.2,2943.0,5.1,104.8,fields,Reconductor line,50624000.0,3421000.0
Q17-0887,2018-09-22,Milford to Ravenna 500.0 kV,L:8093:20097:500,1.0,True,Muskingum River to Tidd 500.0 kV,L:19579:19594:500,104.6,3983.0,10.1,102.6,fields,Reconductor line,82290000.0,4319000.0
Q17-0887,2018-09-22,Vineyard Tap to Tap 345.0 kV,L:8612:8849:345,1.0,True,Sleepy Hollow to Orofina 138.0 kV,L:18208:18210:138,103.4,1648.0,10.0,98.7,fields,Reconductor line,20146000.0,1220000.0
Q17-0887,2018-09-22,Engle-Eastern Tap to Tap 345.0 kV,L:8847:8849:345,1.0,True,Sleepy Hollow Substation to Orofina 138.0 kV,L:18208:18210:138,103.4,1124.0,9.6,96.8,fields,Reconductor line,3929000.0,233000.0
Q17-0887,2018-09-22,Beaver to Tecumseh 500.0 kV line,L:19893:20264:500,1.0,True,Adams to Calera T.S 230.0 kV,L:19846:19941:230,102.1,5197.0,9.0,100.8,fields,Reconductor line,105704000.0,5528000.0
Q17-0887,2018-09-22,Fmc to Hutchins 138.0 kV,L:9006:9007:138,1.0,True,Calvert Cliffs to Hutchins 345.0 kV,L:9007:9059:345,102.0,278.0,54.0,48.4,fields,Reconductor line,2758000.0,2179000.0
Q17-0887,2018-09-22,Spring Draw to Ravenna Substation 500.0 kV,L:19719:20097:500,1.0,True,Tidd to Muskingum River 500.0 kV,L:19579:19594:500,101.7,3339.0,7.9,99.9,fields,Reconductor line,38242000.0,2006000.0
Q17-0887,2018-09-22,Mackay to Middleburgh 138.0 kV,L:9838:10168:138,1.0,True,Hutchins to Calvet Cliffs 345.0 kV,L:9007:9059:345,101.3,689.0,14.2,85.3,fields,Reconductor line,3363000.0,1097000.0
Q17-0887,2018-09-22,Tidd to Muskingum Riv 500.0 kV,L:19579:19594:500,1.0,True,Milford to Ravenna 500.0 kV,L:8093:20097:500,100.6,3689.0,7.0,99.1,fields,Reconductor line,90448000.0,4768000.0
Q17-0894,2018-09-19,Gavin Power Llc - Jersey Holdings 230 kV,L:19543:19572:230,1.0,True,Gavin Power Llc 500 kV/345 kV Transformer,X:19543:500:345,116.6,1102.0,5.3,115.4,fields,Rebuild line with higher-capacity conductor,10941000.0,367000.0
Q17-0894,2018-09-19,Canamah - Mount Holly 230 kV,L:21989:22765:230,1.0,True,Larson Street - San Marcos Substation 500 kV,L:19576:22749:500,112.7,775.0,18.5,106.7,fields,Rebuild line with higher-capacity conductor,23254000.0,2233000.0
Q17-0894,2018-09-19,Corridor - Shingle Creek 230 kV,L:19053:19146:230,1.0,True,Tecumseh - Beaver 500 kV Line,L:19893:20264:500,108.4,981.0,6.1,106.8,fields,Reconductor line,7140000.0,120000.0
Q17-0894,2018-09-19,Coyote Point - Hailey 230 kV,L:18949:19413:230,1.0,True,Energy Shelby County - Larson Street 230 kV,L:19437:19576:230,107.9,688.0,11.2,103.9,fields,Reconductor line,4950000.0,169000.0
Q17-0894,2018-09-19,Rhinebeck - Corridor 230 kV,L:19003:19053:230,1.0,True,Beaver - Tecumseh 500 kV L,L:19893:20264:500,107.7,1011.0,6.1,106.2,fields,Reconductor line,5696000.0,96000.0
Q17-0894,2018-09-19,Walsenburg 500/1 kV TX,X:19145:500:1,0.9877655616689772,True,Fishhawk - Walsenburg 500 kV,L:19134:19145:500,107.7,1120.0,9.1,105.6,fields,Replace transformer with higher-rated unit,29586000.0,590000.0
Q17-0894,2018-09-19,W Melrose - Tecumseh 230 kV L,L:19893:19897:230,1.0,True,Tecumseh - Garnet 500 kV,L:19617:19893:500,107.4,524.0,6.2,104.5,fields,Reconductor line,4477000.0,191000.0
Q17-0894,2018-09-19,Knoll - Rhinebeck 230 kV,L:18970:19003:230,1.0,True,Tecumeh - Beaver 500 kV,L:19893:20264:500,107.1,1043.0,6.1,105.6,fields,Reconductor line,12923000.0,218000.0
Q17-0894,2018-09-19,Waldo - Knoll 230 kV L,L:18942:18970:230,1.0,True,Beaver - Tecumseh 500 kV,L:19893:20264:500,106.6,1070.0,6.1,105.2,fields,Reconductor line,7494000.0,126000.0
Q17-0894,2018-09-19,Hailey - Energy Shelby County 230 kV,L:19413:19437:230,1.0,True,Coyote Point - Larson Street 230 kV,L:18949:19576:230,106.1,1181.0,15.2,102.8,fields,Reconductor line,13553000.0,424000.0
Q17-0894,2018-09-19,Energy Shelby County - Larson Street Substation 230 kV Line,L:19437:19576:230,0.9971774030157974,False,Coyote Point - Larson Street 230 kV,L:18949:19576:230,105.8,1198.0,15.2,102.6,fields,Reconductor line,17264000.0,541000.0
Q17-0894,2018-09-19,Canal Rd - Chartley Pond 230 kV,L:19643:20303:230,1.0,True,Tecumseh Substation - Beaver 500 kV,L:19893:20264:500,105.7,1292.0,7.1,104.3,fields,Reconductor line,4689000.0,119000.0
Q17-0894,2018-09-19,Larson Street - Coyote Point 230 kV L,L:18949:19576:230,1.0,True,Energy Shelby County - Larson Street Substation 230 kV Line,L:19437:19576:230,105.6,1302.0,16.1,102.5,fields,Reconductor line,6455000.0,201000.0
Q17-0894,2018-09-19,Chicopee Hydroelectric Station - Dededo Substation 230 kV,L:19681:20177:230,1.0,True,Milford - Ravenna 500 kV,L:8093:20097:500,105.4,1693.0,8.4,104.2,fields,Reconductor line,5646000.0,117000.0
Q17-0894,2018-09-19,Hailey 500/230kV Auto,X:19413:500:230,0.995761339123287,True,Tecumseh - Beaver 500 kV Line,L:19893:20264:500,105.0,1405.0,18.7,101.7,fields,Replace transformer with higher-rated unit,30256000.0,868000.0
Q17-0894,2018-09-19,Larson St 500/230kV Transformer Bank,X:19576:500:230,0.9976545111714518,True,Beaver - Tecumseh 500 kV Line,L:19893:20264:500,104.8,2315.0,23.8,102.3,fields,Replace transformer with higher-rated unit,28470000.0,865000.0
Q17-0894,2018-09-19,Canal Rd - Demoss 230 kV,L:19643:19645:230,1.0,True,Tecumseh - Beaver Substation 500 kV,L:19893:20264:500,104.3,1381.0,8.9,102.7,fields,Reconductor line,6621000.0,159000.0
Q17-0894,2018-09-19,San Marcos 500 kV/230 kV Transformer,X:22749:500:230,1.0,True,San Marcos - Larson St 500 kV,L:19576:22749:500,104.0,811.0,29.9,94.9,fields,Replace transformer with higher-rated unit,26782000.0,2584000.0
Q17-0894,2018-09-19,Wagley Robertson - Blue Racer 230 kV L,L:18843:19348:230,1.0,True,Blue Racer - La Canada 230 kV,L:18961:19348:230,103.9,1125.0,10.4,101.6,fields,Reconductor line,17038000.0,410000.0
Q17-0894,2018-09-19,La Canada - Blue Racer 230 kV,L:18961:19348:230,1.0,True,San Marcos - Larson St 500 kV,L:19576:22749:500,103.4,1428.0,22.9,99.5,fields,Reconductor line,33314000.0,1793000.0
Q17-0894,2018-09-19,Spanish Crk - Montpelier Electric Generating Station Substation 500 kV,L:20269:22708:500,1.0,True,Richland - Dekalb Substation 500 kV Line,L:20309:21759:500,103.1,2801.0,10.4,102.2,fields,Reconductor line,112096000.0,2023000.0
Q17-0894,2018-09-19,Imperial Substation - Chamberlin 230 kV,L:19780:20091:230,1.0,True,Spring Draw Substation - Ravenna 500 kV,L:19719:20097:500,102.6,1754.0,8.8,101.4,fields,Reconductor line,4864000.0,115000.0
Q17-0894,2018-09-19,Quaker Oats - Siler City 230 kV,L:19822:20266:230,1.0,True,Siler City Substation - Beavr 500 kV Line,L:20264:20266:500,102.5,980.0,6.0,100.9,fields,Reconductor line,4300000.0,98000.0
Q17-0894,2018-09-19,Sporn - Gavin Power Llc 230 kV,L:18707:19543:230,1.0,True,Ji Hill - Gavin Power Llc 345 kV,L:18683:19543:345,102.3,1042.0,5.4,101.0,fields,Reconductor line,8017000.0,230000.0
Q17-0894,2018-09-19,Williamsport - Ledges 230 kV line,L:19882:20223:230,1.0,True,Ravenna - Milford 500 kV L,L:8093:20097:500,101.7,670.0,5.1,99.8,fields,Reconductor line,15084000.0,390000.0
Q16-0685,2018-10-21,Jolly Hill to Almaville 138.0 kV line,L:9681:10115:138,1.0,True,Port Costa Brick Tap to Almaville 138.0 kV Line,L:9677:9681:138,136.8,189.0,100.0,6.1,fields,Rebuild line with higher-capacity conductor,12497000.0,12497000.0
Q16-0685,2018-10-21,Almaville to Port Costa Brick Tap 138.0 kV L,L:9677:9681:138,1.0,True,Almaville to Jolly Hill 138.0 kV,L:9681:10115:138,122.3,211.0,100.0,5.5,fields,Rebuild line with higher-capacity conductor,5791000.0,5791000.0
Q16-0685,2018-10-21,Port Costa Brick Tap Substation to Perdue Diesel Generation Facility 138.0 kV,L:9677:9684:138,1.0,True,Jolly Hill to Almaville 138.0 kV,L:9681:10115:138,106.9,231.0,100.0,10.1,fields,Reconductor line,1952000.0,1952000.0
Q16-0708,2018-10-27,MONROEVILLE-WOODBURN 100 KV,L:21753:21812:100,1.0,True,JANES CREEK-CARMEL HILL SUBSTATION 100 KV Line,L:21799:21807:100,201.6,111.0,100.0,,table,Rebuild line with higher-capacity conductor,7996000.0,7996000.0
Q16-0708,2018-10-27,CARMEL HILL-WOODBURN 100 KV,L:21807:21812:100,1.0,True,JANES CREEK-CARMEL HILL SUBSTATION 100 KV,L:21799:21807:100,198.2,119.0,100.0,,table,Rebuild line with higher-capacity conductor,4145000.0,4145000.0
Q16-0708,2018-10-27,JANES CREEK-CARMEL HILL 100 KV,L:21799:21807:100,1.0,True,CARMEL HILL-WOODBURN 100 KV,L:21807:21812:100,185.2,127.0,100.0,,table,Rebuild line with higher-capacity conductor,2382000.0,2382000.0
Q16-0708,2018-10-27,CRAVEN COUNTY WOOD ENERGY LP-PGG - PRINCE G 100 KV L,L:19825:19830:100,1.0,True,RICHLAND-DEKALB 500 KV,L:20309:21759:500,125.5,135.0,8.3,,table,Rebuild line with higher-capacity conductor,20546000.0,12471000.0
Q16-0708,2018-10-27,PGG - PRINCE G-TWIN LAKE 100 KV,L:19830:19831:100,1.0,True,RICHLAND-DEKALB 500 KV,L:20309:21759:500,119.3,127.0,8.3,,table,Rebuild line with higher-capacity conductor,2909000.0,1766000.0
Q16-0708,2018-10-27,VISCHER FERRY SUBSTATION-WESTGATE 100 KV,L:21749:21751:100,1.0,True,JANES CREEK-CARMEL HILL 100 KV L,L:21799:21807:100,117.7,87.0,42.1,,table,Rebuild line with higher-capacity conductor,1910000.0,1787000.0
Q16-0708,2018-10-27,NORTH OAKLAND-BLUE RACER 230 KV,L:18847:19348:230,1.0,True,LARSON ST 500/230 kV TX,X:19576:500:230,113.7,646.0,8.8,,table,Rebuild line with higher-capacity conductor,21823000.0,543000.0
Q16-0708,2018-10-27,TECUMSEH 230/1 kV Transformer Bank,X:19893:230:1,0.9921885801097339,True,TROY ENERGY LLC-TECUMSEH 500 KV,L:19893:20280:500,113.0,644.0,6.3,,table,Replace transformer with higher-rated unit,7089000.0,133000.0
Q16-0708,2018-10-27,RHINEBECK-CORRIDOR SUBSTATION 230 KV,L:19003:19053:230,1.0,True,TECUMSEH-BEAVER 500 KV,L:19893:20264:500,112.5,623.0,8.4,,table,Rebuild line with higher-capacity conductor,33559000.0,713000.0
Q16-0708,2018-10-27,WALDO 500 kV/230 kV Autotransformer,X:18942:500:230,0.9887354026664933,True,TECUMSEH-BEAVER 500 KV,L:19893:20264:500,111.7,839.0,8.3,,table,Replace transformer with higher-rated unit,26225000.0,616000.0
Q16-0708,2018-10-27,JANES CREEK-CRAVEN COUNTY WOOD ENERGY LP 100 KV line,L:19825:21799:100,1.0,True,CARMEL HILL-WOODBURN 100 KV,L:21807:21812:100,111.2,123.0,36.5,,table,Rebuild line with higher-capacity conductor,11889000.0,11073000.0
Q16-0708,2018-10-27,TECUMSEH-TROY ENERGY LLC 500 KV,L:19893:20280:500,1.0,True,TECUMSEH-GARNET 500 KV,L:19617:19893:500,110.5,2800.0,20.2,,table,Rebuild line with higher-capacity conductor,186908000.0,3797000.0
Q16-0708,2018-10-27,QUAKER OATS-CALERA T.S 230 KV line,L:19822:19941:230,1.0,True,SILER CITY-BEAVER 500 KV,L:20264:20266:500,110.4,1497.0,12.8,,table,Rebuild line with higher-capacity conductor,23105000.0,540000.0
Q16-0708,2018-10-27,W MELROSE-TIMBER SWITCH 230 KV,L:19897:20315:230,1.0,True,TECUMSEH-GARNET 500 KV,L:19617:19893:500,108.9,513.0,5.6,,table,Reconductor line,30613000.0,1571000.0
Q16-0708,2018-10-27,BLUE RIBBON-LUCENT 230 KV line,L:19052:19094:230,1.0,True,WALSENBURG-GOETHE-MAYHEW 500 KV,L:19030:19145:500,108.0,715.0,5.5,,table,Reconductor line,6036000.0,179000.0
Q16-0708,2018-10-27,BLUE RIBBON-WALSENBURG 230 KV L,L:19052:19145:230,1.0,True,GOETHE-MAYHEW-WALSENBURG 500 KV,L:19030:19145:500,107.5,731.0,5.5,,table,Reconductor line,4238000.0,126000.0
Q16-0708,2018-10-27,WEST BATESVILLE-ADAMS 230 KV,L:19846:19917:230,1.0,True,TECUMSEH-BEAVER SUBSTATION 500 KV,L:19893:20264:500,106.7,945.0,7.3,,table,Reconductor line,8435000.0,198000.0
Q16-0708,2018-10-27,BEAVER-TECUMSEH 500 KV,L:19893:20264:500,1.0,True,ADAMS-CALERA T.S 230 KV,L:19846:19941:230,106.5,3778.0,28.4,,table,Reconductor line,160521000.0,3757000.0
Q16-0708,2018-10-27,TRIGEN ST. LOUIS-ICEGEN 230 KV L,L:19862:19865:230,1.0,True,DEKALB-RICHLAND 500 KV L,L:20309:21759:500,106.4,770.0,5.8,,table,Reconductor line,12931000.0,197000.0
Q16-0708,2018-10-27,ADAMS-CALERA T.S SUBSTATION 230 KV,L:19846:19941:230,1.0,True,BEAVER-TECUMSEH SUBSTATION 500 KV,L:19893:20264:500,106.3,1893.0,13.8,,table,Reconductor line,21396000.0,494000.0
Q16-0708,2018-10-27,NEW DEPARTURE-ADAMS 230 KV,L:19846:19852:230,1.0,True,TECUMSEH-BEAVER 500 KV,L:19893:20264:500,105.0,986.0,6.6,,table,Reconductor line,12694000.0,296000.0
Q16-0708,2018-10-27,PENNSUCO-SYCAMORE CANYON 230 KV,L:19909:20258:230,1.0,True,GARNET-TECUMSEH 500 KV,L:19617:19893:500,104.9,912.0,6.9,,table,Reconductor line,18582000.0,656000.0
Q16-0708,2018-10-27,EAGLE ROCK-MIDVALLEY 230 KV Line,L:19637:19717:230,1.0,True,TECUMSEH-GARNET 500 KV,L:19617:19893:500,104.7,855.0,6.9,,table,Reconductor line,8164000.0,288000.0
Q16-0708,2018-10-27,W BATESVILLE-ALLEGHANY 230 KV,L:19917:20133:230,1.0,True,TECUMSEH-BEVER 500 KV line,L:19893:20264:500,104.6,1284.0,8.4,,table,Reconductor line,15582000.0,361000.0
Q16-0708,2018-10-27,TROY ENERGY LLC-MARTHA LAKE 230 KV,L:19900:20280:230,1.0,True,TROY ENERGY LLC-TECUMSEH 500 KV Line,L:19893:20280:500,104.4,903.0,5.2,,table,Reconductor line,11582000.0,191000.0
Q17-0736,2018-10-16,Leetonia-Tartesso 230.0 kV,L:19685:20040:230,1.0,True,Milford-Ravenna 500.0 kV line,L:8093:20097:500,133.4,504.0,8.0,,table,Rebuild line with higher-capacity conductor,21141000.0,4291000.0
Q17-0736,2018-10-16,Thomaston-Knox 230.0 kV,L:19676:19696:230,1.0,True,Raenna-Milford 500.0 kV,L:8093:20097:500,117.7,502.0,6.6,,table,Rebuild line with higher-capacity conductor,36483000.0,9568000.0
Q17-0749,2018-10-28,Carl Bailey / Elkhorn City 138kV,L:6065:6076:138,1.0,True,Hospital Distrito 7003 / Elkhorn City 138kV,L:6076:6088:138,106.0,212.0,16.3,,table,Reconductor line,3870000.0,1361000.0
Q17-0751,2018-10-20,Tilton 138 kV/69 kV Transformer,X:10356:138:69,0.9979161434887424,True,Antonito-E Garden City 138 kV line,L:10346:10512:138,129.1,60.0,49.7,6.5,fields,Replace transformer with higher-rated unit,5232000.0,5232000.0
Q17-0751,2018-10-20,Kansas-Bayamon 138 kV,L:9762:9764:138,1.0,True,Summit Farms Solar-Rosiere 138 kV,L:10245:10548:138,107.9,311.0,65.5,73.6,fields,Reconductor line,2207000.0,785000.0
Q17-0751,2018-10-20,Macho Springs-Cordova Park 138 kV,L:9755:10214:138,1.0,True,Grayland-Ag Reliant Substation 345 kV,L:10205:10297:345,107.7,440.0,38.7,93.4,fields,Reconductor line,1878000.0,569000.0
Q17-0751,2018-10-20,Wheelabrator Portsmouth-Yadkin 138 kV Line,L:9757:9759:138,1.0,True,Yadkin-Mwd Etiwanda 138 kV,L:9757:10300:138,106.0,556.0,19.1,100.4,fields,Reconductor line,1553000.0,480000.0
Q17-0751,2018-10-20,Hickory-Macho Springs 138 kV,L:9765:10214:138,1.0,True,Grayland-Ag Reliant 345 kV,L:10205:10297:345,105.6,492.0,38.7,92.8,fields,Reconductor line,1741000.0,528000.0
Q17-0751,2018-10-20,Bayamon-Cayucos 138 kV,L:9762:10447:138,0.9916339419362575,False,Summit Farms Solar-Rosiere 138 kV,L:10245:10548:138,105.5,354.0,65.5,75.3,fields,Reconductor line,9890000.0,3518000.0
Q17-0751,2018-10-20,Cayucos 138/69kV XFMR T1,X:10447:138:69,0.9929279255251534,True,Cayucos 138/69 kV Auto,X:10447:138:69,105.4,331.0,61.6,75.1,fields,Replace transformer with higher-rated unit,4300000.0,1530000.0
Q17-0751,2018-10-20,Cayuos 138 kV/69 kV Auto,X:10447:138:69,0.9160048486020764,True,Cayucos 138-69 kV XFMR #1,X:10447:138:69,105.4,331.0,61.6,75.1,fields,Replace transformer with higher-rated unit,4300000.0,1530000.0
Q17-0751,2018-10-20,Kansas-Hickory 138 kV,L:9764:9765:138,1.0,True,Ag Reliant-Grayland 345 kV,L:10205:10297:345,103.0,577.0,38.7,92.0,fields,Reconductor line,750000.0,227000.0
Q17-0751,2018-10-20,Parkers Lake 138 kV/69 kV Transformer Bank T1,X:10497:138:69,0.994026359267281,True,Parkers Lake 138/69 kV TX T2,X:10497:138:69,102.7,147.0,21.7,78.7,fields,Replace transformer with higher-rated unit,2539000.0,859000.0
Q17-0751,2018-10-20,Parkers Lake 138/69kV Auto #2,X:10497:138:69,0.994026359267281,True,Parkers Lake 138/69kV XFMR Bank 1,X:10497:138:69,102.7,147.0,21.7,78.7,fields,Replace transformer with higher-rated unit,2539000.0,859000.0
Q17-0751,2018-10-20,Parkers Lake 138/69kV Transformer T3,X:10497:138:69,0.994026359267281,True,Parkers Lake 138/69kV TX,X:10497:138:69,102.7,147.0,21.7,78.7,fields,Replace transformer with higher-rated unit,2539000.0,859000.0
Q17-0751,2018-10-20,Trowbridge 138 kV/69 kV Transformer Bank 1,X:11099:138:69,0.9962831612207266,True,Wyman Hydro-Greens Road 138 kV,L:10354:10367:138,100.7,197.0,25.2,79.9,fields,Replace transformer with higher-rated unit,4272000.0,1377000.0
Q17-0751,2018-10-20,Trowbridge 138-69 kV Autotransformer Bank 2,X:11099:138:69,0.9962831612207266,True,Greens Road-Wyman Hydro 138 kV L,L:10354:10367:138,100.7,197.0,25.2,79.9,fields,Replace transformer with higher-rated unit,4272000.0,1377000.0
Q17-0751,2018-10-20,Wyman Hydro-Parkers Lake 138 kV L,L:10367:10497:138,1.0,True,Greens Rd-Tollgate 138 kV line,L:10354:10358:138,100.5,415.0,52.0,80.1,fields,Reconductor line,8381000.0,2699000.0
Q17-0766,2018-10-21,Stougton-Wilson Dam 138 KV,L:10055:10057:138,1.0,True,Kearneyville-Chaparral 345 KV,L:9399:17910:345,126.3,339.0,44.9,,table,Rebuild line with higher-capacity conductor,3291000.0,2766000.0
Q17-0766,2018-10-21,Doubs-Knox-Florin 138 KV,L:10052:10053:138,1.0,True,Hicks-Wilson Dam 138 KV,L:10054:10057:138,125.1,168.0,37.1,,table,Rebuild line with higher-capacity conductor,6511000.0,6511000.0
Q17-0766,2018-10-21,Stoughton-White Tanks Srp 138 KV,L:10055:10058:138,1.0,True,Chaprral-Kearneyville 345 KV line,L:9399:17910:345,124.8,353.0,44.9,,table,Rebuild line with higher-capacity conductor,5487000.0,4610000.0
Q17-0766,2018-10-21,Lovettsville-Knox-Florin 138 KV,L:8751:10052:138,1.0,True,Wilson Dam-Hicks 138 KV,L:10054:10057:138,124.3,177.0,37.1,,table,Rebuild line with higher-capacity conductor,4167000.0,4167000.0
Q17-0766,2018-10-21,Parkoaks-Hilltop-White Tanks Srp 138 KV,L:10058:18202:138,1.0,True,Kearneyville-Chaparral 345 KV,L:9399:17910:345,122.7,374.0,44.9,,table,Rebuild line with higher-capacity conductor,3878000.0,3259000.0
Q17-0766,2018-10-21,Parkoaks-illtop-Conifer 138 KV,L:18202:18204:138,1.0,True,Chaparral-Kearneyville 345 KV,L:9399:17910:345,121.1,389.0,44.9,,table,Rebuild line with higher-capacity conductor,2181000.0,1833000.0
Q17-0766,2018-10-21,Wilson Dam-Lovettsville 138 KV,L:8751:10057:138,1.0,True,Hicks-Wilson Dam 138 KV,L:10054:10057:138,120.8,195.0,37.1,,table,Rebuild line with higher-capacity conductor,8562000.0,8562000.0
Q17-0766,2018-10-21,Eastgate-R.D. Wells Interchange 138 KV,L:10032:10056:138,1.0,True,Wilson Dam-Lovettsville Substation 138 KV Line,L:8751:10057:138,119.4,157.0,30.7,,table,Rebuild line with higher-capacity conductor,13224000.0,13224000.0
Q17-0766,2018-10-21,Spring Gap-Leesburg 138 KV line,L:10037:10046:138,1.0,True,Huntingdon-Kearneyville 345 KV,L:8742:17910:345,110.6,181.0,5.6,,table,Rebuild line with higher-capacity conductor,6938000.0,6938000.0
Q17-0766,2018-10-21,Hicks-Wilson Dam Substation 138 KV Line,L:10054:10057:138,1.0,True,Lovettsville-Wilson Dam Substation 138 KV L,L:8751:10057:138,110.3,206.0,30.7,,table,Rebuild line with higher-capacity conductor,3243000.0,3243000.0
Q17-0766,2018-10-21,Hicks-Eastgate 138 KV,L:10032:10054:138,1.0,True,Lovettsville-Wilson Dam 138 KV,L:8751:10057:138,108.1,193.0,30.7,,table,Reconductor line,8385000.0,8385000.0
Q17-0766,2018-10-21,Elliot Park-Shack Mills Sta 138 KV L,L:17903:17904:138,1.0,True,Kearneyville-Chaparral 345 KV,L:9399:17910:345,107.8,242.0,7.2,,table,Reconductor line,1088000.0,363000.0
Q17-0766,2018-10-21,Kenova-Shack Mills Sta 138 KV,L:17892:17904:138,0.9584827431912396,False,Kearneyville-Chaparral 345 KV L,L:9399:17910:345,106.5,254.0,7.2,,table,Reconductor line,710000.0,237000.0
Q17-0766,2018-10-21,Annston-Kenoa 138 KV,L:9401:17892:138,1.0,True,Chaparral-Kearneyville 345 KV,L:9399:17910:345,105.8,262.0,7.2,,table,Reconductor line,745000.0,249000.0
Q17-0766,2018-10-21,Anniston-Three Lakes 138 KV,L:9401:17890:138,1.0,True,Chaparal-Kearneyville 345 KV,L:9399:17910:345,104.6,278.0,7.2,,table,Reconductor line,321000.0,107000.0
Q17-0766,2018-10-21,Doubs-Krugerville 138 KV L,L:9085:10053:138,1.0,True,Wilson Dam-Hicks 138 KV,L:10054:10057:138,104.6,188.0,37.1,,table,Reconductor line,3344000.0,3344000.0
Q17-0766,2018-10-21,Krugerville-Spring Gap 138 KV line,L:9085:10037:138,1.0,True,Huntingdon-Kearneyville Substation 345 KV,L:8742:17910:345,104.3,224.0,5.6,,table,Reconductor line,1172000.0,1172000.0
Q17-0766,2018-10-21,Callender-Three Lakes 138 KV,L:17890:17898:138,1.0,True,Chaparral-Kearneyville Substation 345 KV,L:9399:17910:345,103.9,287.0,7.2,,table,Reconductor line,1720000.0,574000.0
Q17-0766,2018-10-21,Easy Springfield-Callender 138 KV,L:9400:17898:138,1.0,True,Kearneyville-Chaparral 345 KV line,L:9399:17910:345,103.6,291.0,7.2,,table,Reconductor line,2018000.0,673000.0
Q17-0766,2018-10-21,Easy Springfield-Siloam Springs 138 KV Line,L:9400:9405:138,1.0,True,Kearneyville-Chparral 345 KV,L:9399:17910:345,102.7,308.0,7.2,,table,Reconductor line,674000.0,225000.0
Q17-0766,2018-10-21,Otten-Simpson Stuart 138 KV,L:10148:18212:138,1.0,True,Parkoaks-Hilltop-Conifer 138 KV,L:18202:18204:138,101.3,229.0,22.0,,table,Reconductor line,8325000.0,4992000.0
Q17-0766,2018-10-21,Siloam Springs Substation-Underground 138 KV,L:9403:9405:138,1.0,True,Chaparral-Kearneyville 345 KV,L:9399:17910:345,100.9,349.0,7.2,,table,Reconductor line,1550000.0,517000.0
Q17-0775,2018-10-24,CONESVILLE STA – JUDITH AP 230 KV,L:19455:19557:230,1.0,True,DREDEN – CONESVILLE STATION 500 KV,L:19554:19557:500,118.3,459.0,5.2,,table,Rebuild line with higher-capacity conductor,24418000.0,391000.0
Q17-0775,2018-10-24,KEYES-FIBRE CO – SHINGLE CRK 230 KV line,L:19091:19146:230,1.0,True,FISHHAWK – WALSENBURG 500 KV line,L:19134:19145:500,109.3,1055.0,14.9,,table,Reconductor line,2461000.0,29000.0
Q17-0775,2018-10-24,JUDITH GAP – DRESDEN 230 KV,L:19455:19554:230,1.0,True,DRESDEN – CONESVILLE STATION 500 KV Line,L:19554:19557:500,105.4,542.0,5.2,,table,Reconductor line,5020000.0,80000.0
Q17-0775,2018-10-24,ALLENDALE BIOMASS – CERTAINTEED 230 KV L,L:18714:19494:230,1.0,True,EAST MARYSVILLE – JACKS CRK 230 KV,L:18854:19048:230,103.7,578.0,16.2,,table,Reconductor line,23034000.0,629000.0
Q17-0775,2018-10-24,WELTON MOHAWK – GOETHE-MAYHEW 230 KV,L:19012:19030:230,1.0,True,GOETHE-MAYHEW – WALSENBURG 500 KV,L:19030:19145:500,101.5,445.0,5.2,,table,Reconductor line,3866000.0,68000.0
Q17-0775,2018-10-24,GOETHE-MAYHEW SUBSTATION – LARSEN MEMORIAL 500 KV,L:19030:19344:500,1.0,True,JACK RAMEY WIND – DRESDEN 500 KV,L:19281:19554:500,101.0,2579.0,23.6,,table,Reconductor line,41302000.0,416000.0
Q17-0775,2018-10-24,ROSENBERG – RADFORDS RUN WIND FARM 100 KV,L:18909:19278:100,1.0,True,EAST MARYSVILLE – JACKS CRK 230 KV,L:18854:19048:230,100.6,154.0,14.8,,table,Reconductor line,5444000.0,502000.0
Q17-0778,2018-10-29,Aes Beaver Valley Partners Beaver Valley to Beaver Vly 345 kV,L:8244:8273:345,1.0,True,Midland to Aes Beaver Vly Partners Beaver Vly 345 kV,L:8244:8270:345,118.5,1200.0,5.1,,table,Rebuild line with higher-capacity conductor,20448000.0,8222000.0
Q17-0778,2018-10-29,Knox to Chicopee Hydroelectric Station 230 kV,L:19676:19681:230,1.0,True,Chicopee Hydroelectric Station to N. Haven 230 kV,L:19681:19701:230,117.1,487.0,15.8,,table,Rebuild line with higher-capacity conductor,23017000.0,12476000.0
Q17-0778,2018-10-29,Ravenna 500/1 kV Autotransformer,X:20097:500:1,0.9978795896851369,True,Spring Draw to Ravenna 500 kV,L:19719:20097:500,112.1,1377.0,13.7,,table,Replace transformer with higher-rated unit,25792000.0,1959000.0
Q17-0778,2018-10-29,N. Haven to Leetonia 230 kV,L:19685:19701:230,1.0,True,Milford to Ravenna Substation 500 kV,L:8093:20097:500,110.9,885.0,11.1,,table,Rebuild line with higher-capacity conductor,13095000.0,2919000.0
Q17-0778,2018-10-29,Chicopee Hydroelectric Sta to N. Haven Substation 230 kV Line,L:19681:19701:230,1.0,True,Milford to Ravenna Substation 500 kV,L:8093:20097:500,110.4,904.0,11.1,,table,Rebuild line with higher-capacity conductor,31974000.0,7127000.0
Q17-0778,2018-10-29,Knox to Thomaston 230 kV,L:19676:19696:230,1.0,True,Milford to Ravenna 500 kV,L:8093:20097:500,104.1,680.0,7.7,,table,Reconductor line,18422000.0,9323000.0
Q17-0778,2018-10-29,Leetonia to Tartesso 230 kV,L:19685:20040:230,1.0,True,Milford to Ravenna 500 kV,L:8093:20097:500,104.1,773.0,9.6,,table,Reconductor line,6965000.0,3120000.0
Q17-0778,2018-10-29,Martin Lakes to Bauer 345 kV line,L:7184:7221:345,1.0,True,Mcclellan-Bell to Goodyear Lake Plant 345 kV,L:7253:7389:345,102.9,2424.0,6.9,,table,Reconductor line,7147000.0,467000.0
Q17-0778,2018-10-29,Lions Rd to Cranberry 500 kV,L:7555:7564:500,1.0,True,Aes Beaver Valley Partners Beaver Vly to Lions Rd Substation 500 kV,L:7555:8244:500,102.8,2549.0,6.2,,table,Reconductor line,28895000.0,2109000.0
Q17-0778,2018-10-29,Piney Crk Project to Handsome Lake 500 kV,L:8246:8253:500,1.0,True,Lions Rd to Piney Creek Project 500 kV,L:7555:8253:500,102.7,4075.0,11.9,,table,Reconductor line,23568000.0,1052000.0
Q17-0778,2018-10-29,Piney Creek Project 500 kV/345 kV Transformer,X:8253:500:345,0.988566436758368,True,Piney Crk Project to Kalamazoo-San Juan 500 kV Line,L:7105:8253:500,102.3,2978.0,8.6,,table,Replace transformer with higher-rated unit,37311000.0,1993000.0
Q17-0778,2018-10-29,Trezevant to Milford 500 kV Line,L:7775:8093:500,1.0,True,Lions Road to Piney Creek Project 500 kV,L:7555:8253:500,102.0,3638.0,13.5,,table,Reconductor line,74341000.0,3425000.0
Q17-0778,2018-10-29,Aes Beaver Valley Partners Beaver Vly to Beaver Valley 500 kV,L:8244:8273:500,1.0,True,Cranberry to Beaver Vly 500 kV,L:7564:8273:500,101.9,3323.0,8.3,,table,Reconductor line,8328000.0,600000.0
Q17-0778,2018-10-29,Taenenergy Martins Creek Llc Williamsport to Orchard Rd 500 kV,L:7130:7672:500,1.0,True,Orchard Road to Shawville Sta 500 kV L,L:7672:8249:500,101.6,2543.0,5.7,,table,Reconductor line,53690000.0,2579000.0
Q17-0778,2018-10-29,Trezevant to Handsome Lake 500 kV,L:7775:8246:500,1.0,True,Lionsrd to Piney Crk Project Substation 500 kV,L:7555:8253:500,101.4,3843.0,12.3,,table,Reconductor line,36358000.0,1745000.0
Q17-0778,2018-10-29,Harwood to Love Bird 500 kV,L:8247:8267:500,1.0,True,Kalamazoo-San Juan to Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,101.2,2651.0,6.2,,table,Reconductor line,5485000.0,261000.0
Q17-0778,2018-10-29,Chicopee Hydroelectric Sta to Dededo 230 kV,L:19681:20177:230,1.0,True,Milford to Ravenna 500 kV,L:8093:20097:500,101.2,1479.0,23.9,,table,Reconductor line,9280000.0,1639000.0
Q17-0778,2018-10-29,Usk to Beaver Vly 500 kV,L:8273:19533:500,1.0,True,Beaver Valley to Midland 500 kV,L:8270:8273:500,101.1,2626.0,7.6,,table,Reconductor line,26237000.0,1887000.0
Q17-0778,2018-10-29,Shoals to Armstrong 500 kV,L:8284:8291:500,1.0,True,Piney Crk Project to Kalamazoo-San Juan 500 kV,L:7105:8253:500,100.9,2962.0,8.4,,table,Reconductor line,26739000.0,1267000.0
Q17-0778,2018-10-29,Beaver Valley to Cranberry 500 kV,L:7564:8273:500,1.0,True,Aes Beaver Vly Partners Beaver Vly to Lions Road 500 kV line,L:7555:8244:500,100.6,3216.0,8.3,,table,Reconductor line,39434000.0,2777000.0
Q17-0778,2018-10-29,San German Tc 6406 to Piney Crk Project 345 kV,L:7702:8253:345,1.0,True,Kalamazoo-San Juan to Piney Creek Project 500 kV,L:7105:8253:500,100.2,3095.0,8.5,,table,Reconductor line,31718000.0,1428000.0
Q17-0799,2018-10-16,Deerfield - Richland 230kV,L:20114:20309:230,1.0,True,Troy Energy Llc - Richland 500kV,L:20280:20309:500,130.8,900.0,19.4,,table,Rebuild line with higher-capacity conductor,47383000.0,526000.0
Q17-0799,2018-10-16,Big Horn Substation - Troy Energy Llc 230kV,L:20254:20280:230,1.0,True,Troy Energy Llc - Richland 500kV Line,L:20280:20309:500,126.3,558.0,8.5,,table,Rebuild line with higher-capacity conductor,17392000.0,192000.0
Q17-0799,2018-10-16,Riverside Ga - Wildwood 100kV Circuit 1,L:22955:23473:100,1.0,True,Wildwood - Riverside Ga 100kV,L:22955:23473:100,120.2,155.0,13.5,,table,Rebuild line with higher-capacity conductor,1261000.0,925000.0
Q17-0799,2018-10-16,Rose Hill - Hillcrest 100kV,L:21764:21772:100,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,115.7,320.0,7.2,,table,Rebuild line with higher-capacity conductor,3350000.0,37000.0
Q17-0799,2018-10-16,Hailey 500/230 kV Autotransformer,X:19413:500:230,0.9767151103840098,True,Tecumseh - Beaver 500kV,L:19893:20264:500,115.5,1084.0,13.1,,table,Replace transformer with higher-rated unit,35352000.0,386000.0
Q17-0799,2018-10-16,Riverside Ga - Wildwood Substation 100kV Line,L:22955:23473:100,1.0,True,Wildwood - Riverside Ga 100kV Line 1,L:22955:23473:100,114.6,163.0,13.5,,table,Rebuild line with higher-capacity conductor,1261000.0,925000.0
Q17-0799,2018-10-16,Gould - Big Horn 230kV,L:20007:20254:230,1.0,True,Troy Energy Llc - Richland 500kV,L:20280:20309:500,113.6,640.0,8.5,,table,Rebuild line with higher-capacity conductor,6104000.0,67000.0
Q17-0799,2018-10-16,Tecumseh - Martha Lake 230kV,L:19893:19900:230,1.0,True,Tecumseh - Troy Energy Llc 500kV,L:19893:20280:500,113.1,719.0,10.7,,table,Rebuild line with higher-capacity conductor,47712000.0,529000.0
Q17-0799,2018-10-16,Martha Lake - Alleghany 230kV line,L:19900:20133:230,1.0,True,Hagan 500/230kV TX,X:20299:500:230,112.7,1064.0,6.9,,table,Rebuild line with higher-capacity conductor,34568000.0,380000.0
Q17-0799,2018-10-16,Riverside Ga - Robbins Community Power Llc 100kV Line 1,L:22946:23473:100,1.0,True,Riverside Ga - Robbins Community Power Llc 100kV L,L:22946:23473:100,111.2,164.0,13.1,,table,Rebuild line with higher-capacity conductor,1596000.0,1171000.0
Q17-0799,2018-10-16,Villa Mar 1657 - Colegio 6006 100kV L,L:21977:21978:100,1.0,True,Dekalb - Mcmichen 500kV Line,L:21759:22035:500,110.4,287.0,5.4,,table,Rebuild line with higher-capacity conductor,4445000.0,47000.0
Q17-0799,2018-10-16,Walsenburg 230/1 kV Transformer Bank 1,X:19145:230:1,0.9705518278705044,True,Walsenburg - Fishhawk 500kV,L:19134:19145:500,110.0,995.0,7.1,,table,Replace transformer with higher-rated unit,8295000.0,91000.0
Q17-0799,2018-10-16,Ege - Villa Mar 1657 100kV,L:21761:21977:100,1.0,True,Dekalb - Mcmichen 500kV,L:21759:22035:500,109.8,267.0,5.4,,table,Reconductor line,2681000.0,28000.0
Q17-0799,2018-10-16,Calera T.S - Quaker Oats 230kV,L:19822:19941:230,1.0,True,Beaver - Siler City 500kV Line,L:20264:20266:500,109.0,1945.0,14.3,,table,Reconductor line,6546000.0,72000.0
Q17-0799,2018-10-16,Tecumseh 500-1 kV Auto,X:19893:500:1,0.9762197007939428,True,Tecumseh Substation - Troy Energy lc 500kV,L:19893:20280:500,108.4,926.0,12.8,,table,Replace transformer with higher-rated unit,24677000.0,273000.0
Q17-0799,2018-10-16,Garnet - Tecumseh 500kV,L:19617:19893:500,1.0,True,Troy Energy Llc - Richland 500kV L,L:20280:20309:500,108.1,3892.0,19.9,,table,Reconductor line,44890000.0,491000.0
Q17-0799,2018-10-16,Tecumseh - Galion Generating Sta 500kV,L:19893:20261:500,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,107.9,2687.0,20.5,,table,Reconductor line,62619000.0,687000.0
Q17-0799,2018-10-16,Tecumseh - Troy Energy Llc 500kV,L:19893:20280:500,1.0,True,Garnet - Tecumseh Substation 500kV,L:19617:19893:500,107.2,3652.0,31.9,,table,Reconductor line,55495000.0,612000.0
Q17-0799,2018-10-16,Treat - First Ave 230kV Line,L:19669:19816:230,1.0,True,Milford - Ravenna 500kV,L:8093:20097:500,107.0,767.0,5.8,,table,Reconductor line,11810000.0,130000.0
Q17-0799,2018-10-16,Waynedale - Montpelier Electric Generating Sta 230kV,L:21763:22708:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,106.4,969.0,21.1,,table,Reconductor line,18967000.0,208000.0
Q17-0799,2018-10-16,Treat - Chamberlin 230kV,L:19816:20091:230,0.9644454737210775,False,Ravenna - Milford 500kV,L:8093:20097:500,106.3,796.0,5.8,,table,Reconductor line,5697000.0,63000.0
Q17-0799,2018-10-16,Tecumseh - Beaver 500kV Line,L:19893:20264:500,1.0,True,Adams - Calera T.S 230kV line,L:19846:19941:230,105.8,4717.0,30.9,,table,Reconductor line,89819000.0,987000.0
Q17-0799,2018-10-16,Miguel - Sycamore Canyon Substation 230kV,L:19705:20258:230,1.0,True,Tecumseh Substation - Galion Generating Station Substation 500kV,L:19893:20261:500,105.7,1057.0,6.5,,table,Reconductor line,10225000.0,112000.0
Q17-0799,2018-10-16,Calera T.S - Beaver 230kV,L:19941:20264:230,1.0,True,Beaver - Siler City Substation 500kV,L:20264:20266:500,105.2,1837.0,10.9,,table,Reconductor line,6045000.0,66000.0
Q17-0799,2018-10-16,Love Bird - Armstrong 500kV L,L:8267:8291:500,1.0,True,Kalamazoo-San uan - Piney Crk Project 500kV,L:7105:8253:500,105.1,3376.0,8.9,,table,Reconductor line,45402000.0,498000.0
Q17-0806,2018-10-25,Joliet-Bsalt Substation 100.0 kV line,L:23400:23406:100,1.0,True,Lincoln 230/1kV TX,X:23506:230:1,107.6,129.0,13.6,,table,Reconductor line,1479000.0,496000.0
Q17-0806,2018-10-25,Kendall County Generation Facility-Yabucoa 100.0 kV Line 1,L:23255:23258:100,1.0,True,Kendall County Generation Facility-Yabucoa 100.0 kV Circuit 2,L:23255:23258:100,107.1,145.0,12.7,,table,Reconductor line,1637000.0,1188000.0
Q17-0806,2018-10-25,Yabucoa-Kendall County Generation Facility 100.0 kV #2,L:23255:23258:100,1.0,True,Kendall Count Generation Facility-Yabucoa 100.0 kV,L:23255:23258:100,106.6,145.0,12.7,,table,Reconductor line,1637000.0,1188000.0
Q17-0806,2018-10-25,Eastown Road Substation-Pennsuco 230.0 kV,L:19609:19909:230,1.0,True,Tecumseh-Galion Generating Station 500.0 kV,L:19893:20261:500,104.5,1099.0,6.5,,table,Reconductor line,30107000.0,291000.0
Q17-0806,2018-10-25,Adams-New Departure 230.0 kV line,L:19846:19852:230,1.0,True,Beaver-Tecumseh 500.0 kV,L:19893:20264:500,104.0,1205.0,7.8,,table,Reconductor line,11716000.0,114000.0
Q17-0806,2018-10-25,Alleghany Substation-West atesville 230.0 kV line,L:19917:20133:230,1.0,True,Beaver-Tecumseh 500.0 kV L,L:19893:20264:500,103.9,1557.0,9.7,,table,Reconductor line,18112000.0,176000.0
Q17-0806,2018-10-25,Kalamazoo-San Juan-Piney Creek Project 500.0 kV,L:7105:8253:500,1.0,True,Piney Creek Project-San German Tc 6406 345.0 kV,L:7702:8253:345,103.8,3993.0,10.6,,table,Reconductor line,210815000.0,2052000.0
Q17-0806,2018-10-25,Tecumseh 230/1 kV Transformer Bank,X:19893:230:1,0.9738026185847813,True,Troy Energy Llc-Tecumseh 500.0 kV line,L:19893:20280:500,103.8,957.0,12.8,,table,Replace transformer with higher-rated unit,11203000.0,109000.0
Q17-0806,2018-10-25,Hagan-New Dparture 230.0 kV,L:19852:20299:230,1.0,True,Beaver-Tecumseh 500.0 kV,L:19893:20264:500,103.6,1234.0,7.8,,table,Reconductor line,37843000.0,367000.0
Q17-0806,2018-10-25,Galion Generating Station-Midvalley 230.0 kV,L:19637:20261:230,1.0,True,Beaver-Tecumseh 500.0 kV Line,L:19893:20264:500,103.0,1200.0,7.4,,table,Reconductor line,9319000.0,90000.0
Q17-0806,2018-10-25,Usk-Tidd 500.0 kV,L:19533:19579:500,1.0,True,Milford-Ravenna 500.0 kV,L:8093:20097:500,102.8,2594.0,9.9,,table,Reconductor line,26156000.0,255000.0
Q17-0806,2018-10-25,Carbon Ctr-Shawville Station 500.0 kV,L:7809:8249:500,1.0,True,Stegall-Shawville Sta 345.0 kV,L:7709:8249:345,101.9,2465.0,6.0,,table,Reconductor line,41274000.0,403000.0
Q17-0806,2018-10-25,First Ave-Ledges 230.0 kV,L:19669:19882:230,1.0,True,Milford-Ravenna 500.0 kV,L:8093:20097:500,101.7,600.0,5.8,,table,Reconductor line,5869000.0,57000.0
Q17-0806,2018-10-25,Fishhawk-Walsenburg 500.0 kV,L:19134:19145:500,1.0,True,Tecumseh-Beaver 500.0 kV L,L:19893:20264:500,101.6,3538.0,14.3,,table,Reconductor line,35837000.0,350000.0
Q17-0806,2018-10-25,Walsenburg-Goethe-Mayew 500.0 kV Line,L:19030:19145:500,0.9479269265202623,False,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,101.5,3705.0,19.3,,table,Reconductor line,45849000.0,446000.0
Q17-0806,2018-10-25,Martha Lake-Troy Energy Llc 230.0 kV,L:19900:20280:230,1.0,True,Tecumseh-Troy Energy Llc 500.0 kV L,L:19893:20280:500,101.4,1176.0,12.2,,table,Reconductor line,11628000.0,113000.0
Q17-0806,2018-10-25,Cherokee-Braidwood 100.0 kV line,L:23887:24569:100,1.0,True,Cherokee-Farragut 100.0 kV,L:23887:24600:100,101.3,123.0,9.7,,table,Reconductor line,792000.0,44000.0
Q17-0806,2018-10-25,Spring Draw 500 kV/230 kV XFMR,X:19719:500:230,0.9618196178965899,True,Siler City-Imperial 500.0 kV,L:19780:20266:500,100.8,1219.0,7.2,,table,Replace transformer with higher-rated unit,37218000.0,361000.0
Q17-0806,2018-10-25,Midland-Beaver Vly 500.0 kV,L:8270:8273:500,1.0,True,Usk-Beaver Valley 500.0 kV,L:8273:19533:500,100.3,3540.0,10.7,,table,Reconductor line,3868000.0,38000.0
Q17-0806,2018-10-25,Reid Gardner-Yabucoa 100.0 kV,L:23258:23261:100,1.0,True,Yabucoa-E Ellensburg 100.0 kV line,L:23258:23420:100,100.3,126.0,14.5,,table,Reconductor line,926000.0,664000.0
Q17-0806,2018-10-25,Calera T.S-Adams 230.0 kV Line,L:19846:19941:230,1.0,True,Tecumseh-Beaver Substation 500.0 kV,L:19893:20264:500,100.1,2466.0,15.9,,table,Reconductor line,18285000.0,177000.0
Q17-0831,2018-10-16,Brodhead S to Rock Hill 138.0 kV,L:9374:9384:138,1.0,True,Edgemont to Los Banos 138.0 kV,L:9496:9499:138,145.9,267.0,22.4,,table,Rebuild line with higher-capacity conductor,5517000.0,846000.0
Q17-0831,2018-10-16,Brodhead S to W Bassett 138.0 kV line,L:9369:9374:138,1.0,True,Los Banos to Edgemont 138.0 kV,L:9496:9499:138,137.3,276.0,22.4,,table,Rebuild line with higher-capacity conductor,10025000.0,1538000.0
Q17-0831,2018-10-16,Elm St to Wickett Gulf 138.0 kV,L:9513:9516:138,1.0,True,Los Banos to Edgemont 138.0 kV,L:9496:9499:138,136.8,316.0,22.4,,table,Rebuild line with higher-capacity conductor,3223000.0,494000.0
Q17-0831,2018-10-16,Rock Hll to Portable Generator 3 Substation 138.0 kV,L:9370:9384:138,1.0,True,Edgemont to Los Banos 138.0 kV line,L:9496:9499:138,132.3,306.0,22.4,,table,Rebuild line with higher-capacity conductor,8330000.0,1278000.0
Q17-0831,2018-10-16,Portable Generator 3 to Elm St 138.0 kV,L:9370:9513:138,1.0,True,Los Banos to Edgemont 138.0 kV,L:9496:9499:138,129.0,331.0,22.4,,table,Rebuild line with higher-capacity conductor,13710000.0,2103000.0
Q17-0831,2018-10-16,Shepaug to Wickett Gulf 138.0 kV,L:9514:9516:138,1.0,True,Los Banos to Edgemont 138.0 kV,L:9496:9499:138,126.8,349.0,22.4,,table,Rebuild line with higher-capacity conductor,4177000.0,641000.0
Q17-0831,2018-10-16,Wansley Combined Cycle to Floyd 138.0 kV,L:9351:9353:138,1.0,True,Edgemont to Los Banos Substation 138.0 kV,L:9496:9499:138,120.1,238.0,22.4,,table,Rebuild line with higher-capacity conductor,6338000.0,972000.0
Q17-0831,2018-10-16,Whitestone to Ottumwa Generation Sta 138.0 kV,L:9296:9306:138,1.0,True,Los Banos to Edgemont 138.0 kV Line,L:9496:9499:138,119.7,230.0,22.4,,table,Rebuild line with higher-capacity conductor,9090000.0,1394000.0
Q17-0831,2018-10-16,Zanja to Floyd 138.0 kV,L:9352:9353:138,1.0,True,Los Banos to Edgmont 138.0 kV Line,L:9496:9499:138,115.3,241.0,22.4,,table,Rebuild line with higher-capacity conductor,7074000.0,1085000.0
Q17-0831,2018-10-16,Virginia Tech Power Plant Substation to Clarkwild 138.0 kV,L:9492:9493:138,1.0,True,Shepaug to Wickett Gulf 138.0 kV,L:9514:9516:138,111.0,455.0,40.9,,table,Rebuild line with higher-capacity conductor,3261000.0,333000.0
Q17-0831,2018-10-16,Virginia Tech Power Plant to Midwy 138.0 kV Line,L:9492:9494:138,1.0,True,Sepaug to Wickett Gulf 138.0 kV L,L:9514:9516:138,109.1,496.0,40.9,,table,Reconductor line,1007000.0,103000.0
Q17-0831,2018-10-16,S Christiansburg to Midway 138.0 kV,L:9494:9497:138,1.0,True,Wickett Gulf to Shepaug 138.0 kV,L:9514:9516:138,107.5,534.0,40.9,,table,Reconductor line,3477000.0,355000.0
Q17-0831,2018-10-16,Nelson Dewey Sw Yd Substation to Santa Maria Cogen 138.0 kV,L:9229:9230:138,1.0,True,N Huntington to Urban 138.0 kV,L:9307:9525:138,107.5,323.0,37.2,,table,Reconductor line,3081000.0,248000.0
Q17-0831,2018-10-16,Spring Street to Nelson Dewey Sw Yd 138.0 kV,L:9229:9628:138,1.0,True,N Huntington to Urban 138.0 kV Line,L:9307:9525:138,107.2,328.0,37.2,,table,Reconductor line,1908000.0,154000.0
Q17-0831,2018-10-16,Weston Substation to Spring St 138.0 kV L,L:9627:9628:138,1.0,True,North Huntington Substation to Urban 138.0 kV,L:9307:9525:138,105.9,349.0,37.2,,table,Reconductor line,3804000.0,307000.0
Q17-0831,2018-10-16,Smith Ollege Central Heating Plant Substation to Team 138.0 kV line,L:9599:9605:138,1.0,True,Urban to N Huntington 138.0 kV,L:9307:9525:138,105.8,167.0,15.9,,table,Reconductor line,1566000.0,142000.0
Q17-0831,2018-10-16,Greenland Gap to Stevensville 345.0 kV,L:18691:18697:345,1.0,True,Detroit 500-345 kV Autotransformer,X:8268:500:345,105.1,2072.0,5.4,,table,Reconductor line,2701000.0,228000.0
Q17-0831,2018-10-16,Shrewsbury to Smith College Central Heating Plant 138.0 kV,L:9591:9605:138,1.0,True,N Huntington to Urban 138.0 kV,L:9307:9525:138,104.0,178.0,15.9,,table,Reconductor line,4585000.0,417000.0
Q17-0831,2018-10-16,Zanja to Ottumwa Generation Station 138.0 kV line,L:9296:9352:138,1.0,True,Los Banos to Edgemont 138.0 kV line,L:9496:9499:138,102.4,281.0,22.4,,table,Reconductor line,11785000.0,1808000.0
Q17-0831,2018-10-16,22Nd St to Wansley Combined Cycle 138.0 kV,L:9351:9359:138,1.0,True,Edgemont Substation to Los Banos 138.0 kV,L:9496:9499:138,102.0,289.0,22.4,,table,Reconductor line,2798000.0,429000.0
Q17-0831,2018-10-16,S Canton to 22Nd St 138.0 kV,L:9358:9359:138,1.0,True,Los Banos Substation to Edgemont 138.0 kV,L:9496:9499:138,101.6,299.0,22.4,,table,Reconductor line,4222000.0,648000.0
Q17-0831,2018-10-16,S Canton to Los Banos 138.0 kV,L:9358:9496:138,1.0,True,Los Banos to Edgemont 138.0 kV,L:9496:9499:138,101.2,307.0,22.4,,table,Reconductor line,1671000.0,256000.0
Q17-0831,2018-10-16,Pacific Pipeline to Shrewsbury 138.0 kV Line,L:9417:9591:138,1.0,True,North Huntington to Urban Substation 138.0 kV,L:9307:9525:138,100.0,194.0,15.9,,table,Reconductor line,4758000.0,432000.0
Q17-0834,2018-10-18,Meadow Lake Wind Farm Llc - Eagle Pt Power Plant 138 KV,L:9466:9467:138,1.0,True,Reusens - Avon Park 138 KV,L:9219:9664:138,364.0,204.0,100.0,,table,Rebuild line with higher-capacity conductor,3398000.0,1817000.0
Q17-0834,2018-10-18,University - Meadow Lake Wind Farm Llc 138 KV,L:9466:22032:138,0.9793525562878691,False,Reusens - Avon Park 138 KV L,L:9219:9664:138,308.4,245.0,100.0,,table,,,
Q17-0834,2018-10-18,Universiity Substation - Balcony Falls 138 KV Line,L:9282:9545:138,1.0,True,Avon Park - Reusens 138 KV,L:9219:9664:138,298.8,256.0,100.0,,table,Rebuild line with higher-capacity conductor,6494000.0,3472000.0
Q17-0834,2018-10-18,George - Balcony Falls 138 KV,L:9280:9545:138,1.0,True,Reusens - Aon Park 138 KV,L:9219:9664:138,290.5,266.0,100.0,,table,Rebuild line with higher-capacity conductor,7065000.0,3778000.0
Q17-0834,2018-10-18,Gerge - Culver 138 KV line,L:9280:9281:138,0.9537206810246016,False,Avon Park - Reuses 138 KV,L:9219:9664:138,281.7,278.0,100.0,,table,Rebuild line with higher-capacity conductor,3170000.0,1695000.0
Q17-0834,2018-10-18,Daytona Beach - Cushaw 138 KV,L:9156:9663:138,1.0,True,Avon Park - Reusens 138 KV line,L:9219:9664:138,277.5,285.0,100.0,,table,Rebuild line with higher-capacity conductor,3419000.0,1828000.0
Q17-0834,2018-10-18,Cushaw - Culver 138 KV,L:9281:9663:138,1.0,True,Reusens - Avon Park 138 KV Line,L:9219:9664:138,274.8,289.0,100.0,,table,Rebuild line with higher-capacity conductor,2961000.0,1583000.0
Q17-0834,2018-10-18,Jacalitio - Kay 138 KV,L:9155:9655:138,1.0,True,Culver - Cushaw 138 KV Line,L:9281:9663:138,201.8,392.0,100.0,,table,Rebuild line with higher-capacity conductor,5515000.0,2949000.0
Q17-0834,2018-10-18,Jacalitio - Snowden 138 KV L,L:9655:9668:138,1.0,True,Culver - Cushaw 138 KV,L:9281:9663:138,201.6,393.0,100.0,,table,Rebuild line with higher-capacity conductor,2201000.0,1177000.0
Q17-0834,2018-10-18,Skimmer - Snowden 138 KV,L:9661:9668:138,1.0,True,Culver - Cushaw 138 KV,L:9281:9663:138,201.2,394.0,100.0,,table,Rebuild line with higher-capacity conductor,3398000.0,1817000.0
Q17-0834,2018-10-18,Avon Park - Skimmer 138 KV,L:9661:9664:138,1.0,True,Cushaw - Culver 138 KV line,L:9281:9663:138,201.1,394.0,100.0,,table,Rebuild line with higher-capacity conductor,4832000.0,2584000.0
Q17-0834,2018-10-18,Avon Park - Reusens Substation 138 KV L,L:9219:9664:138,1.0,True,Culver - Cushaw 138 KV L,L:9281:9663:138,200.9,395.0,100.0,,table,Rebuild line with higher-capacity conductor,7363000.0,3937000.0
Q17-0834,2018-10-18,Boonsboro - Ralston 138 KV,L:9218:9657:138,1.0,True,Boonsboro Substation - Allens Falls 138 KV,L:9218:9291:138,156.2,290.0,23.0,,table,Rebuild line with higher-capacity conductor,6987000.0,1869000.0
Q17-0834,2018-10-18,Ralston - Muck Vly 138 KV L,L:9153:9657:138,1.0,True,Boonsboro - Allens Falls 138 KV,L:9218:9291:138,155.4,293.0,23.0,,table,Rebuild line with higher-capacity conductor,7580000.0,2027000.0
Q17-0834,2018-10-18,Kay - Daytona Beach 138 KV L,L:9155:9156:138,1.0,True,Cushaw - Culver 138 KV,L:9281:9663:138,135.8,397.0,100.0,,table,Rebuild line with higher-capacity conductor,5022000.0,2685000.0
Q17-0834,2018-10-18,Hazelwood Sation - Fairfield 138 KV,L:9158:9544:138,1.0,True,Reusens - Avon Park 138 KV,L:9219:9664:138,116.3,289.0,10.2,,table,Rebuild line with higher-capacity conductor,64523000.0,26691000.0
Q17-0834,2018-10-18,Eagle Point Power Plant - Fairfield 138 KV,L:9467:9544:138,1.0,True,Avon Park Substation - Reusens Substation 138 KV,L:9219:9664:138,115.5,298.0,10.2,,table,Rebuild line with higher-capacity conductor,10966000.0,4536000.0
Q17-0834,2018-10-18,City Pt - Coygen 138 KV,L:9166:9167:138,1.0,True,Reusens 138/1 kV XFMR,X:9219:138:1,115.2,170.0,5.3,,table,Rebuild line with higher-capacity conductor,6848000.0,630000.0
Q17-0834,2018-10-18,Boonsboro - Reusens 138 KV,L:9218:9219:138,1.0,True,Reusens - Leesville 345 KV line,L:9219:9667:345,114.8,749.0,38.0,,table,Rebuild line with higher-capacity conductor,3746000.0,757000.0
Q17-0834,2018-10-18,Vedder - City Pt 138 KV Line,L:9167:9278:138,1.0,True,Reusens 138-1 kV Transformer,X:9219:138:1,109.4,176.0,5.3,,table,Reconductor line,1765000.0,162000.0
Q17-0834,2018-10-18,Deen - Coygen 138 KV,L:9159:9166:138,1.0,True,Reusens 138 kV/1 kV TX,X:9219:138:1,108.7,190.0,5.3,,table,Reconductor line,2222000.0,204000.0
Q17-0834,2018-10-18,East Longmeadow - Beach Grove 138 KV,L:9141:9469:138,1.0,True,Eagle Point Power Plant - Hood 345 KV L,L:9185:9467:345,105.9,445.0,10.2,,table,Reconductor line,3240000.0,1053000.0
Q17-0834,2018-10-18,Cldwater - Beach Grove 138 KV,L:9468:9469:138,1.0,True,Hood - Eagle Point Power Plant 345 KV L,L:9185:9467:345,105.3,460.0,10.2,,table,Reconductor line,1376000.0,447000.0
Q17-0834,2018-10-18,Coldwater - Eagle Pt Power Plant 138 KV,L:9467:9468:138,1.0,True,Hood - Eagle Point Power Plant 345 KV,L:9185:9467:345,104.7,476.0,10.2,,table,Reconductor line,760000.0,247000.0
Q17-0834,2018-10-18,Monel - Hazelwood Station 138 KV,L:9154:9158:138,1.0,True,Reusens - Avon Park 138 KV,L:9219:9664:138,102.7,178.0,7.1,,table,Reconductor line,6518000.0,2300000.0
Q17-0844,2018-11-03,Enon 100/1kV Auto,X:18853:100:1,1.0,True,Enon / Sangar 230kV,L:18853:19161:230,153.3,231.0,100.0,,table,Replace transformer with higher-rated unit,4636000.0,4636000.0
Q17-0844,2018-11-03,Enon Substation / Berkeley T 100kV,L:18853:19162:100,1.0,True,Sangar / Enon 230kV,L:18853:19161:230,111.4,160.0,59.0,,table,Rebuild line with higher-capacity conductor,2385000.0,2385000.0
Q17-0844,2018-11-03,Enon 230/1 kV Transformer,X:18853:230:1,1.0,True,Enon / Sangar 230kV,L:18853:19161:230,107.8,329.0,100.0,,table,Replace transformer with higher-rated unit,12691000.0,12691000.0
Q17-0844,2018-11-03,Syl Laskin / Bellingham Cogeneration Facility 345kV line,L:7193:8204:345,1.0,True,Southeast Gate / Bellingham Cogeneation Facility Substation 345kV,L:7252:8204:345,103.8,1854.0,5.6,,table,Reconductor line,22535000.0,1810000.0
Q17-0844,2018-11-03,Sugarcreek / Keyes-Fibre Co 230kV L,L:19054:19091:230,1.0,True,Walsenburg / Fishhawk 500kV,L:19134:19145:500,102.4,546.0,7.7,,table,Reconductor line,2964000.0,248000.0
Q17-0844,2018-11-03,Southside Tap / Great Lakes 230kV,L:19288:19290:230,1.0,True,Walsenburg / Fishhak 500kV Line,L:19134:19145:500,102.1,826.0,9.1,,table,Reconductor line,4529000.0,495000.0
