project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0860,2018-11-02,Harvell / Harrowgate 138kV,L:9779:9781:138,1.0,True,Tanners Lake / Harrowgate 138kV L,L:9780:9781:138,117.5,242.0,5.4,,table,Rebuild line with higher-capacity conductor,2692000.0,65000.0
Q17-0860,2018-11-02,Hopewell / Alpine 138kV,L:10260:10308:138,1.0,True,Alpine 345-1 kV Transformer Bank,X:10308:345:1,114.0,234.0,21.9,,table,Rebuild line with higher-capacity conductor,3016000.0,534000.0
Q17-0860,2018-11-02,Mercy Springs / Coffeeville 138kV,L:10004:10296:138,1.0,True,Miller Redwood / Ag Reliant 345kV L,L:9725:10297:345,113.3,282.0,28.7,,table,Rebuild line with higher-capacity conductor,10228000.0,1745000.0
Q17-0860,2018-11-02,Poe / Clay Crk 138kV line,L:10134:10136:138,1.0,True,Alpine 345-1 kV Auto,X:10308:345:1,112.8,291.0,21.9,,table,Rebuild line with higher-capacity conductor,5103000.0,906000.0
Q17-0860,2018-11-02,Cedar Bayou Plant / Lakemnt 138kV line,L:9782:9834:138,1.0,True,Tanners Lake Substation / Harrowgate 138kV Line,L:9780:9781:138,109.8,212.0,5.4,,table,Reconductor line,644000.0,16000.0
Q17-0860,2018-11-02,Brigham / Ag Reliant 138kV,L:9931:10297:138,1.0,True,Miller Redwood / Ag Reliant 345kV Line,L:9725:10297:345,108.2,438.0,9.3,,table,Reconductor line,1575000.0,37000.0
Q17-0860,2018-11-02,Ag Rliant 345-138 kV XFMR,X:10297:345:138,0.9453478710926345,True,Miller Redwood / Ag Reliant 345kV L,L:9725:10297:345,107.0,463.0,9.2,,table,Replace transformer with higher-rated unit,11288000.0,261000.0
Q17-0860,2018-11-02,Cogentrix / Clay Crk 138kV L,L:10001:10134:138,1.0,True,Alpine 345-1 kV Auto,X:10308:345:1,104.3,303.0,21.9,,table,Reconductor line,1053000.0,187000.0
Q17-0860,2018-11-02,Coffeevlle / Gleneden 138kV,L:10287:10296:138,1.0,True,Ag Rliant / Miller Redwood 345kV,L:9725:10297:345,103.5,309.0,28.7,,table,Reconductor line,864000.0,147000.0
Q17-0860,2018-11-02,Harvell / Lakemont 138kV,L:9779:9782:138,1.0,True,Harrowgate / Tanners Lake 138kV,L:9780:9781:138,103.1,245.0,5.4,,table,Reconductor line,490000.0,12000.0
Q17-0860,2018-11-02,Dekalb 500 kV/1 kV TX,X:21759:500:1,0.96,True,Richland / Dekalb 500kV,L:20309:21759:500,101.5,2482.0,6.8,,table,Replace transformer with higher-rated unit,28628000.0,161000.0
Q17-0860,2018-11-02,Dekalb 230/1kV Transformer Bank,X:21759:230:1,0.96,True,Richland / Dekalb 500kV,L:20309:21759:500,101.5,2482.0,6.8,,table,Replace transformer with higher-rated unit,6681000.0,38000.0
Q17-0873,2018-10-25,LOWER GRANITE / ROCK TAVERN 2 100kV,L:22965:22967:100,1.0,True,LOWER GRANITE / ROCK TAVERN 2 100kV #2,L:22965:22967:100,189.1,212.0,19.8,,table,Rebuild line with higher-capacity conductor,848000.0,164000.0
Q17-0873,2018-10-25,LOWER GRANITE / ROCK TAVERN 2 100kV Circuit 2,L:22965:22967:100,1.0,True,ROCK TAVERN 2 / LOWER GRANITE 100kV Ckt 1,L:22965:22967:100,189.1,212.0,19.8,,table,Rebuild line with higher-capacity conductor,848000.0,164000.0
Q17-0873,2018-10-25,EGE / PALM HARBOR 100kV L,L:21761:21762:100,1.0,True,MCMICHEN / DEKALB 500kV,L:21759:22035:500,111.5,282.0,5.4,,table,Rebuild line with higher-capacity conductor,3755000.0,83000.0
Q17-0873,2018-10-25,SPANISH CRK / SS3144 TAP 100kV L,L:20269:21789:100,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,111.3,405.0,6.7,,table,Rebuild line with higher-capacity conductor,14122000.0,321000.0
Q17-0873,2018-10-25,NAPOLEON PEAKING STATION / RICHLAND 230kV,L:20267:20309:230,1.0,True,TROY ENERGY LLC / RICHLAND 500kV,L:20280:20309:500,109.2,1069.0,13.3,,table,Reconductor line,9402000.0,216000.0
Q17-0873,2018-10-25,ICEGEN / NAPOLEON PEAKING STA 230kV,L:19862:20267:230,1.0,True,TROY ENERGY LLC / RICHLAND SUBSTATION 500kV Line,L:20280:20309:500,108.7,1091.0,13.2,,table,Reconductor line,16772000.0,386000.0
Q17-0873,2018-10-25,SS3144 TAP SUBSTATION / WAYNE TRACE 100kV L,L:21773:21789:100,1.0,True,DEKALB / RICHLAND 500kV,L:20309:21759:500,108.4,412.0,6.0,,table,Reconductor line,564000.0,13000.0
Q17-0873,2018-10-25,RANCHO VISTA / MOFFETT 230kV L,L:19826:20278:230,1.0,True,RICHLAND / DEKALB 500kV Line,L:20309:21759:500,107.9,1700.0,25.9,,table,Reconductor line,5175000.0,118000.0
Q17-0873,2018-10-25,LAKE LURE / MOFFETT SUBSTATION 230kV,L:20278:20298:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,107.6,1716.0,25.9,,table,Reconductor line,7136000.0,163000.0
Q17-0873,2018-10-25,TRIGEN ST. LOUIS / LAKE LURE 230kV Line,L:19865:20298:230,1.0,True,DEKALB / RICHLAND 500kV,L:20309:21759:500,107.6,1716.0,25.9,,table,Reconductor line,13128000.0,300000.0
Q17-0873,2018-10-25,DEKALB / RANCHO VISTA 230kV,L:19826:21759:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,107.5,1731.0,25.9,,table,Reconductor line,14614000.0,334000.0
Q17-0873,2018-10-25,ICEGEN / UNIVERSAL STUDIOS TAP 230kV,L:19862:19972:230,1.0,True,TROY ENERGY LLC / RICHLAND 500kV Line,L:20280:20309:500,107.2,1416.0,17.2,,table,Reconductor line,3998000.0,91000.0
Q17-0873,2018-10-25,DEKALB / ROBISON PARK 230kV,L:21759:21796:230,1.0,True,MCMICHEN / DEKALB 500kV,L:21759:22035:500,106.5,2365.0,34.5,,table,Reconductor line,11821000.0,268000.0
Q17-0873,2018-10-25,MONTPELIER ELECTRIC GENERATING STATION 500 kV/230 kV XFMR,X:22708:500:230,0.9855322078261939,True,RICHLAND / DEKALB 500kV L,L:20309:21759:500,105.9,804.0,14.3,,table,Replace transformer with higher-rated unit,33720000.0,765000.0
Q17-0873,2018-10-25,KENDALLVILLE / COLEGIO 6006 100kV line,L:21978:21979:100,1.0,True,DEKALB / MCMICHEN 500kV,L:21759:22035:500,105.9,349.0,5.4,,table,Reconductor line,1395000.0,31000.0
Q17-0873,2018-10-25,TOWER AUTOMOTIVE / FERGUSON AVENUE 100kV Ckt 1,L:22338:22958:100,1.0,True,TOWER AUTOMOTIVE / FERGUSON VENUE 100kV Cir. 2,L:22338:22958:100,105.8,236.0,6.1,,table,Reconductor line,1263000.0,476000.0
Q17-0873,2018-10-25,FERGUSON AVENUE / TOWER AUTOMOTIVE 100kV #2,L:22338:22958:100,1.0,True,TOWER AUTOMOTVE / FERGUSON AVENUE 100kV,L:22338:22958:100,105.8,236.0,6.1,,table,Reconductor line,1263000.0,476000.0
Q17-0873,2018-10-25,KENDALLVILLE / HOWARD BEND 100kV,L:21979:21980:100,1.0,True,DEKALB / MCMICHEN 500kV,L:21759:22035:500,105.2,361.0,5.4,,table,Reconductor line,1782000.0,39000.0
Q17-0873,2018-10-25,TROY ENERGYLLC / RICHLAND 500kV,L:20280:20309:500,1.0,True,TECUMSEH / GARNET 500kV,L:19617:19893:500,104.6,3830.0,38.0,,table,Reconductor line,96628000.0,2204000.0
Q17-0873,2018-10-25,RICHLAND 500/230kV Transformer,X:20309:500:230,0.9814461239764648,True,TROY ENERGY LLC / RICHLAND 500kV,L:20280:20309:500,104.6,2196.0,32.7,,table,Replace transformer with higher-rated unit,24323000.0,559000.0
Q17-0873,2018-10-25,HUNTER'S CREEK / MT.PLEASANT 230kV,L:21272:21394:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,104.6,748.0,9.3,,table,Reconductor line,21220000.0,486000.0
Q17-0873,2018-10-25,DEKALB / RICHLAND 500kV,L:20309:21759:500,1.0,True,GARNET / TECUMSEH 500kV,L:19617:19893:500,104.5,3847.0,50.1,,table,Reconductor line,58369000.0,1339000.0
Q17-0873,2018-10-25,HOWARD BEND / EXXON 100kV,L:21980:22491:100,1.0,True,DEKALB / MCMICHEN 500kV,L:21759:22035:500,104.4,379.0,5.4,,table,Reconductor line,1822000.0,40000.0
Q17-0873,2018-10-25,TRIGEN ST. LOUIS / HUNTER'S CREEK 230kV,L:19865:21272:230,1.0,True,RICHLAND / DEKALB 500kV Line,L:20309:21759:500,104.0,773.0,9.3,,table,Reconductor line,9977000.0,228000.0
Q17-0873,2018-10-25,TRIGEN ST. LOUIS / ICEGEN 230kV,L:19862:19865:230,1.0,True,DEKALB / RICHLAND 500kV L,L:20309:21759:500,103.4,1361.0,16.6,,table,Reconductor line,10167000.0,233000.0
Q16-0701,2018-11-27,TRADING POST SUBSTATION to BAILEY 138kV,L:17591:17753:138,1.0,True,CONSOLIDATED COAL to BILEY SUBSTATION 138kV L,L:17596:17753:138,130.0,202.0,9.8,128.5,fields,Rebuild line with higher-capacity conductor,6576000.0,72000.0
Q16-0701,2018-11-27,BETTAS OAD to BANNING 138kV Line,L:17432:17443:138,1.0,True,TUKWILA STATION to NICKAJACK DAM 138kV,L:17619:17620:138,116.0,222.0,7.7,114.9,fields,Rebuild line with higher-capacity conductor,6974000.0,83000.0
Q16-0701,2018-11-27,SE POLK to EDGAR 138kV,L:17174:17182:138,0.992321821732027,False,LORE to SAPONY 138kV Line,L:17176:17179:138,115.8,238.0,9.7,114.5,fields,Rebuild line with higher-capacity conductor,14611000.0,163000.0
Q16-0701,2018-11-27,BETTS RD to NICKAJACK DAM 138kV Line,L:17432:17620:138,1.0,True,TUKWILA STA to NICKAJACK DAM 138kV,L:17619:17620:138,115.5,217.0,7.7,114.4,fields,Rebuild line with higher-capacity conductor,19007000.0,226000.0
Q16-0701,2018-11-27,EDGAR to GEYSERS TAP 3 SUBSTATION 138kV,L:17182:17633:138,1.0,True,LORE to SAPONY 138kV L,L:17176:17179:138,112.9,259.0,9.7,111.7,fields,Rebuild line with higher-capacity conductor,18156000.0,202000.0
Q16-0701,2018-11-27,GEYSERS TAP 3 to WESTVILLE 138kV,L:17315:17633:138,1.0,True,SAPONY SUBSTATION to LORE 138kV,L:17176:17179:138,112.5,262.0,9.7,111.3,fields,Rebuild line with higher-capacity conductor,8461000.0,94000.0
Q16-0701,2018-11-27,BEAR CRK DAM to GALON SUBSTATION 138kV,L:17324:17325:138,1.0,True,WEST ADAMSVILLE to E DUNKIRK 138kV,L:17627:17770:138,109.0,358.0,7.7,108.3,fields,Reconductor line,1953000.0,18000.0
Q16-0701,2018-11-27,KEYES-FIBRE CO to SHINGLE CRK 230kV,L:19091:19146:230,1.0,True,FISHHAWK to WALSENBURG 500kV,L:19134:19145:500,108.9,904.0,12.1,108.5,fields,Reconductor line,6009000.0,68000.0
Q16-0701,2018-11-27,SCOTT ST to BAILEY 138kV,L:17752:17753:138,1.0,True,BUCKEYE CANADA to SALTERY BAY SUBSTATION 345kV,L:17217:17713:345,108.3,324.0,11.6,107.2,fields,Reconductor line,2455000.0,26000.0
Q16-0701,2018-11-27,SCOTT ST to LESLIE 138kV,L:17623:17752:138,1.0,True,SALTERY BAY to BUCKEYE CANADA 345kV Line,L:17217:17713:345,107.3,339.0,11.6,106.2,fields,Reconductor line,7369000.0,78000.0
Q16-0701,2018-11-27,MANIS ROAD to LESLIE SUBSTATION 138kV Line,L:17621:17623:138,1.0,True,SALTERY BAY to BUCKEYE CANADA 345kV,L:17217:17713:345,107.0,345.0,11.6,105.9,fields,Reconductor line,2489000.0,26000.0
Q16-0701,2018-11-27,NICKAJACK DAM to MANIS RD 138kV L,L:17620:17621:138,1.0,True,BUCKEYE CANADA to SALTERY BAY 345kV,L:17217:17713:345,106.4,355.0,11.6,105.4,fields,Reconductor line,1914000.0,20000.0
Q16-0701,2018-11-27,HUNTERSVILLE DELIVERY NO 2 to S BATESVILLE 138kV,L:16969:16974:138,1.0,True,MOUNT OLIVE to WESTVILLE SUBSTATION 138kV,L:17313:17315:138,105.4,417.0,13.3,104.4,fields,Reconductor line,4071000.0,46000.0
Q16-0701,2018-11-27,GRS C&C; to HOWLAND RD 138kV line,L:17278:17656:138,1.0,True,BUCKEYE CANADA to SALTERY BAY 345kV line,L:17217:17713:345,104.5,235.0,66.7,95.5,fields,Reconductor line,3995000.0,339000.0
Q16-0701,2018-11-27,KERN RIER 3 SUBSTATION to CARTERSVILLE 138kV Line,L:16971:16972:138,1.0,True,WESTVILLE to MOUNT LIVE 138kV,L:17313:17315:138,103.7,247.0,6.7,102.8,fields,Reconductor line,1152000.0,15000.0
Q16-0701,2018-11-27,LORE to SAPONY 138kV line,L:17176:17179:138,1.0,True,MAIS RD to NICKAJACK DAM 138kV,L:17620:17621:138,103.0,468.0,16.1,101.9,fields,Reconductor line,568000.0,6000.0
Q16-0701,2018-11-27,CARTERSVILLE to S BATESVILLE 138kV,L:16972:16974:138,1.0,True,WESTVILE to MOUNT OLIVE 138kV Line,L:17313:17315:138,103.0,256.0,6.7,102.1,fields,Reconductor line,5959000.0,79000.0
Q16-0701,2018-11-27,E DUNKIRK to W ADAMSVILLE 138kV,L:17627:17770:138,1.0,True,GALION to BEAR CREEK DAM 138kV line,L:17324:17325:138,100.4,399.0,8.3,99.8,fields,Reconductor line,911000.0,9000.0
Q16-0701,2018-11-27,FIVE MILE to KINGSLEY LAKE SUBSTATION 138kV line,L:17328:17332:138,1.0,True,FORMOA PLASTICS to PORT EWARDS 345kV,L:17208:17847:345,100.3,476.0,8.5,99.8,fields,Reconductor line,1105000.0,7000.0
Q16-0701,2018-11-27,BAUER to MARTIN LAKES 345kV line,L:7184:7221:345,1.0,True,MCCLELLAN-BELL to GOODYEAR LAKE PLANT 345kV,L:7253:7389:345,100.0,2346.0,6.5,99.9,fields,Reconductor line,5479000.0,39000.0
Q17-0721,2018-11-15,SCHOHARIE - NESBIT 345 kV L,L:5844:6968:345,1.0,True,GLORY RD 500-345 kV Autotransformer,X:6725:500:345,114.7,1796.0,7.9,,prose_overloaded,Rebuild line with higher-capacity conductor,113206000.0,1253000.0
Q17-0721,2018-11-15,SHRED 500 kV/345 kV XFMR,X:7135:500:345,0.992706768679906,True,TALENENERGY MARTINS CRK LLC HARWOOD - SHRED 345 kV,L:7112:7135:345,111.5,1414.0,6.2,,prose_overloaded,Replace transformer with higher-rated unit,44683000.0,759000.0
Q17-0721,2018-11-15,SOUTHEAST - PINEDALE 138 kV,L:6729:6909:138,1.0,True,WARRINGON 345/138kV Transformer Bank,X:6157:345:138,110.7,192.0,9.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4965000.0,4965000.0
Q17-0721,2018-11-15,SOUTHEAST - SANTA ANA 3 138 kV line,L:6729:6945:138,1.0,True,WARRINGTON 345 kV/138 kV Transformer Bank,X:6157:345:138,106.9,212.0,9.1,,prose_overloaded,Reconductor line,595000.0,595000.0
Q17-0721,2018-11-15,HARWOOD - LOVE BIRD 500 kV,L:8247:8267:500,1.0,True,HYAK - HARWOOD 500 kV Line,L:8247:8277:500,105.7,2651.0,7.8,,prose_overloaded,Reconductor line,6285000.0,57000.0
Q17-0721,2018-11-15,NESBIT - WALLENPAUPACK 345 kV,L:6968:7171:345,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUTAIN 345 kV,L:6225:6714:345,105.2,1855.0,7.4,,prose_overloaded,Reconductor line,12432000.0,143000.0
Q17-0721,2018-11-15,GIBRALTER CUST - HOSPITAL DISTRITO 7003 345 kV Line,L:6046:6088:345,1.0,True,AMPS - LAKE JUNE PUMP 500 kV line,L:6300:7127:500,101.7,2515.0,18.1,,prose_overloaded,Reconductor line,11017000.0,178000.0
Q17-0721,2018-11-15,GABRIEL - HICROSS 345 kV,L:6240:6299:345,1.0,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,157.0,1040.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,36796000.0,445000.0
Q17-0721,2018-11-15,ST. CLAIR - HICROSS 345 kV,L:5970:6299:345,1.0,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP 500 kV line,L:6300:7163:500,122.6,1176.0,8.9,,prose_loss,Rebuild line with higher-capacity conductor,44877000.0,570000.0
Q17-0721,2018-11-15,GLORY RD 500/345 kV TX,X:6725:500:345,0.9930962893406806,True,SCHOHARIE - NESBIT 345 kV line,L:5844:6968:345,113.1,1692.0,9.8,,prose_loss,Replace transformer with higher-rated unit,30861000.0,392000.0
Q17-0721,2018-11-15,LAKE JUNEPUMP SUBSTATION 500 kV/345 kV Auto,X:6300:500:345,0.9520137299176177,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,112.3,1206.0,8.3,,prose_loss,Replace transformer with higher-rated unit,31530000.0,472000.0
Q17-0721,2018-11-15,ONTELAUNEE ENERGY CENTER - HOSPITAL DISTRITO 7003 345 kV,L:6088:7134:345,1.0,True,LAKE JUNE PUMP - AMPS 500 kV Line,L:6300:7127:500,108.9,2183.0,16.0,,prose_loss,Reconductor line,5693000.0,94000.0
Q17-0721,2018-11-15,STEGALL - LEMON COVE 345 kV,L:7709:7727:345,1.0,True,SAN GERMAN TC 6406 - PINEY CRK PROJECT 345 kV L,L:7702:8253:345,102.2,1582.0,5.3,,prose_loss,Reconductor line,24632000.0,308000.0
Q17-0721,2018-11-15,SEWARD - HYAK 345 kV,L:8245:8277:345,1.0,True,ARMSTRONG - LOVE BIRD 500 kV,L:8267:8291:500,101.9,1627.0,5.5,,prose_loss,Reconductor line,4135000.0,46000.0
Q17-0721,2018-11-15,FOREST CITY LIGHT PLANT - 34TH & E 138 kV,L:6178:6200:138,1.0,True,FOREST CITY LIGHT PLANT 138-1 kV XFMR,X:6200:138:1,101.3,218.0,55.0,,prose_loss,Reconductor line,1247000.0,1247000.0
Q17-0721,2018-11-15,WEST LAFAYETTE SUBSTATION - WHEELABRATOR FRACKVILLE ENERGY 345 kV L,L:7138:7144:345,1.0,True,IDUSTRY - WESTWOOD GENERATION LLC 345 kV,L:6585:7168:345,100.8,1806.0,6.0,,prose_loss,Reconductor line,5614000.0,78000.0
Q17-0721,2018-11-15,GIBRALTER CUST - MOSER GENERATING STA 345 kV,L:6046:7172:345,1.0,True,LAKE JUNE PUMP - AMPS 500 kV,L:6300:7127:500,100.3,2703.0,18.4,,prose_loss,Reconductor line,12963000.0,209000.0
Q17-0721,2018-11-15,GABRIEL - LAKE JUNE PUMP 345 kV,L:6240:6300:345,1.0,True,LAKE JUNE PUMP - MARCUS HOOK ENERGY LP SUBSTATION 500 kV,L:6300:7163:500,151.0,1138.0,9.0,,prose_colon,Rebuild line with higher-capacity conductor,30920000.0,372000.0
Q17-0721,2018-11-15,CASTAIC - SANTA ANA 3 138 kV,L:6913:6945:138,1.0,True,WARRINGTON 345/138 kV TX,X:6157:345:138,109.7,252.0,9.1,,prose_colon,Reconductor line,185000.0,185000.0
Q17-0721,2018-11-15,SJVE MADERA - SCHOHARIE 345 kV L,L:5844:5850:345,1.0,True,GLORY RD 500/345kV Transformer,X:6725:500:345,107.2,1661.0,7.0,,prose_colon,Reconductor line,10621000.0,122000.0
Q17-0744,2018-11-24,Galion Generating Station 500/230 kV XFMR,X:20261:500:230,0.9847972049244358,True,Tecumseh / Beaver 500 KV Line,L:19893:20264:500,101.1,1363.0,8.0,,table,Replace transformer with higher-rated unit,27413000.0,142000.0
Q17-0744,2018-11-24,Brownsville Indl.Pk / Fishhawk 230 KV Line,L:19130:19134:230,1.0,True,Sugarcreek / Brownsville Indl.Pk 230 KV,L:19054:19130:230,100.9,837.0,8.5,,table,Reconductor line,3505000.0,24000.0
Q17-0745,2018-11-25,Elm St - Wickett Gulf 138 KV,L:9513:9516:138,1.0,True,Los Banos - Edgemont 138 KV line,L:9496:9499:138,166.4,212.0,75.1,132.4,fields,Rebuild line with higher-capacity conductor,4649000.0,2254000.0
Q17-0745,2018-11-25,Brodhead S - Rock Hill 138 KV line,L:9374:9384:138,1.0,True,Los Banos - Edgemont 138 KV,L:9496:9499:138,165.2,188.0,75.1,126.9,fields,Rebuild line with higher-capacity conductor,5816000.0,2820000.0
Q17-0745,2018-11-25,West Bassett - Brodhead S 138 KV,L:9369:9374:138,1.0,True,Los Banos - Edgemont 138 KV line,L:9496:9499:138,108.7,276.0,75.1,82.6,fields,Reconductor line,4652000.0,2256000.0
Q17-0745,2018-11-25,Rock Hill - Portable Generator 3 Substation 138 KV L,L:9370:9384:138,1.0,True,Los Banos - Edgemont 138 KV,L:9496:9499:138,106.6,306.0,75.1,83.0,fields,Reconductor line,3047000.0,1477000.0
Q17-0745,2018-11-25,Portable Generator 3 - Elm St Substation 138 KV,L:9370:9513:138,1.0,True,Los Banos - Edgemont 138 KV,L:9496:9499:138,105.2,331.0,75.1,83.3,fields,Reconductor line,3234000.0,1568000.0
Q17-0745,2018-11-25,Wickett Gulf - Shepaug 138 KV,L:9514:9516:138,1.0,True,Los Banos - Edgemont 138 KV,L:9496:9499:138,104.2,349.0,75.1,83.6,fields,Reconductor line,1486000.0,720000.0
Q17-0745,2018-11-25,Ross Fork - Otter 138 KV #1,L:9203:9521:138,1.0,True,Otter - Ross Fork 138 KV Ckt 2,L:9203:9521:138,103.0,284.0,6.5,100.8,fields,Reconductor line,3819000.0,140000.0
Q17-0745,2018-11-25,Island Phoenix - Otter 138 KV Ckt 2,L:9214:9521:138,1.0,True,Otter - Island Phoenix 138 KV #1,L:9214:9521:138,102.1,271.0,6.0,100.0,fields,Reconductor line,3508000.0,129000.0
Q17-0786,2018-11-24,DEWEY to INTERNATIONAL PAPER VICKSBURG MILL 138 KV,L:17327:17676:138,1.0,True,W PAINTSVILLE to BAKER 345 KV,L:17570:17860:345,110.7,411.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,8849000.0,178000.0
Q17-0786,2018-11-24,BLOUNTSTOWN to W PT MUNICIPAL 138 KV,L:17183:17273:138,1.0,True,HUBBARDSTOWN to HILLTOP 138 KV,L:17394:17843:138,110.6,243.0,35.1,,prose_overloaded,Rebuild line with higher-capacity conductor,21148000.0,5207000.0
Q17-0786,2018-11-24,KEAN MTN AND GRASSY CRK 345/1kV Transformer Bank,X:9633:345:1,0.9898621000128869,True,CLINCH RIV SUBSTATION to FARRELL 345 KV,L:9638:9662:345,107.5,752.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,15255000.0,176000.0
Q17-0786,2018-11-24,ORICK to BATAVIA POWER PLANT 138 KV,L:17674:17764:138,1.0,True,W PAINTSVILLE to BAKER 345 KV,L:17570:17860:345,105.3,395.0,5.3,,prose_overloaded,Reconductor line,8791000.0,177000.0
Q17-0786,2018-11-24,KEAN MTN AND GRASSY CRK to WEC 345 KV,L:9633:18368:345,1.0,True,BETSY LAYNE to HINTON AP 138 KV,L:18544:18550:138,105.2,1973.0,8.9,,prose_overloaded,Reconductor line,23647000.0,255000.0
Q17-0786,2018-11-24,SYL LASKIN to BELLINGHAM COGENERATION FACILITY 345 KV,L:7193:8204:345,1.0,True,SOUTHEAST GATE SUBSTATION to BELLINGHAM COGENERATION FACILITY 345 KV,L:7252:8204:345,103.4,1854.0,7.4,,prose_overloaded,Reconductor line,20450000.0,361000.0
Q17-0786,2018-11-24,DEVILS DEN to WEST PAINTSVILLE 138 KV,L:17569:17570:138,1.0,True,W PAINTSVILLE to BAKER 345 KV,L:17570:17860:345,102.2,591.0,6.8,,prose_overloaded,Reconductor line,1646000.0,26000.0
Q17-0786,2018-11-24,INTERNATIONAL PAPER VICKSBURG MILL to LOCUSST SUBSTATION 138 KV,L:17673:17676:138,1.0,True,BAKER to W PAINTSVILLE 345 KV,L:17570:17860:345,101.4,440.0,5.3,,prose_overloaded,Reconductor line,2362000.0,47000.0
Q17-0786,2018-11-24,DEWEY to DEVILS DEN 138 KV,L:17327:17569:138,1.0,True,W PAINTSVILLE to BAKER 345 KV,L:17570:17860:345,111.9,415.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,11097000.0,223000.0
Q17-0786,2018-11-24,HILLTOP to HUBBARDSTOWN 138 KV,L:17394:17843:138,1.0,True,BLOUNTSTOWN SUBSTATION to W PT MUNICIPAL 138 KV,L:17183:17273:138,110.0,249.0,55.7,,prose_loss,Rebuild line with higher-capacity conductor,23757000.0,8527000.0
Q17-0786,2018-11-24,KEAN MTN AND GRASSY CRK 138/1 kV TX,X:9633:138:1,0.9898621000128869,True,FARRELL to CLINCH RIVER 345 KV L,L:9638:9662:345,104.9,770.0,5.1,,prose_loss,Replace transformer with higher-rated unit,6425000.0,74000.0
Q17-0786,2018-11-24,YOUNGWOOD to FLORENCE 345 KV,L:8220:8235:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500 KV,L:8265:8284:500,104.4,2555.0,5.3,,prose_loss,Reconductor line,17449000.0,313000.0
Q17-0786,2018-11-24,ORICK to GREENACRES 138 KV,L:17674:17675:138,1.0,True,WEST PAINTSVILLE to BAKER SUBSTATION 345 KV,L:17570:17860:345,108.7,393.0,5.3,,prose_colon,Reconductor line,763000.0,15000.0
Q17-0786,2018-11-24,LOCUSST to GREENACRES 138 KV,L:17673:17675:138,1.0,True,BAKER to WEST PAINTSVILLE 345 KV,L:17570:17860:345,107.5,406.0,5.3,,prose_colon,Reconductor line,2632000.0,53000.0
Q17-0786,2018-11-24,ARMSTRONG SUBSTATION to LOVE BIRD 500 KV,L:8267:8291:500,1.0,True,KALAMAZOO-SAN JUAN to PINEY CREEK PROJECT 500 KV,L:7105:8253:500,103.5,3376.0,7.6,,prose_colon,Reconductor line,44269000.0,783000.0
Q17-0786,2018-11-24,KALAMAZOO-SAN JUAN to PINEY CREEK PROJECT 500 KV,L:7105:8253:500,1.0,True,PINEY CRK PROJECT SUBSTATION to SAN GERMAN TC 6406 345 KV,L:7702:8253:345,102.5,3993.0,7.9,,prose_colon,Reconductor line,282643000.0,5019000.0
Q17-0786,2018-11-24,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500 KV line,L:8265:8284:500,1.0,True,YOUNGWOOD to FLORENCE 345 KV,L:8220:8235:345,101.1,3476.0,7.5,,prose_colon,Reconductor line,29863000.0,478000.0
Q17-0820,2018-11-16,EGAN to STARR RD 138 kV,L:17799:17801:138,1.0,True,ACEC WILD ROSE PUMP to SCHOOL ST 138 kV,L:17461:17749:138,119.9,192.0,100.0,,table,Rebuild line with higher-capacity conductor,5686000.0,5686000.0
Q17-0820,2018-11-16,CORYDON to SAPONY 138 kV,L:16973:17179:138,1.0,True,SAPONY to SALTERY BAY 345 kV,L:17179:17713:345,114.5,267.0,5.4,,table,Rebuild line with higher-capacity conductor,10221000.0,315000.0
Q17-0820,2018-11-16,CORYDON to S BATESVILLE SUBSTATION 138 kV,L:16973:16974:138,1.0,True,SALTERY BAY SUBSTATION to SAPONY 345 kV,L:17179:17713:345,114.1,271.0,5.4,,table,Rebuild line with higher-capacity conductor,6664000.0,206000.0
Q17-0820,2018-11-16,ENCINA to DEARINGTON 138 kV,L:16990:16997:138,1.0,True,DEAND WEST to OAK PARK 230 kV Line,L:19242:19257:230,110.5,247.0,10.9,,table,Rebuild line with higher-capacity conductor,2684000.0,363000.0
Q17-0820,2018-11-16,DEARINGTON SUBSTATION to RIDING AND RECEIVING SUBSTATION 138 kV L,L:16997:17575:138,1.0,True,DELAND W to OAK PARK 230 kV line,L:19242:19257:230,109.0,236.0,10.9,,table,Reconductor line,1613000.0,218000.0
Q17-0820,2018-11-16,LORE to GOLO SUBSTATION 138 kV,L:17176:17795:138,1.0,True,WESTVILLE to GEYSERS TAP 3 138 kV,L:17315:17633:138,108.2,331.0,6.6,,table,Reconductor line,1599000.0,56000.0
Q17-0820,2018-11-16,AUBURN 2 to GOLO 138 kV,L:17177:17795:138,1.0,True,WESTVILLE to GEYSERS TAP 3 138 kV Line,L:17315:17633:138,105.6,336.0,6.6,,table,Reconductor line,2249000.0,79000.0
Q17-0820,2018-11-16,BLU RIBBON to LUCENT 230 kV,L:19052:19094:230,1.0,True,WALSENBURG to GOETHE-MAYHEW 500 kV line,L:19030:19145:500,104.8,888.0,6.8,,table,Reconductor line,8059000.0,379000.0
Q17-0820,2018-11-16,WALSENBURG to BLUE RIBBON SUBSTATION 230 kV line,L:19052:19145:230,1.0,True,WALSENBURG to GOETHE-MAYHEW 500 kV,L:19030:19145:500,104.4,904.0,6.8,,table,Reconductor line,7608000.0,358000.0
Q17-0820,2018-11-16,DOUGLAS DAM to CHEEK 100 kV,L:16992:19219:100,1.0,True,ENCINA to BIG CAJUN 1 138 kV Line,L:16990:16994:138,103.9,138.0,10.1,,table,Reconductor line,1030000.0,142000.0
Q17-0820,2018-11-16,BIG CAJUN1 to ENCINA 138 kV Line,L:16990:16994:138,1.0,True,SOCRAES 19 to WILDER 138 kV,L:17345:17365:138,102.3,258.0,39.3,,table,Reconductor line,1549000.0,344000.0
Q17-0820,2018-11-16,KEYES-FIBRE CO to FISHHAWK 230 kV,L:19091:19134:230,1.0,True,FISHHAWK to WALSENBURG 500 kV,L:19134:19145:500,100.0,749.0,9.3,,table,Reconductor line,4362000.0,139000.0
Q17-0839,2018-12-02,Mackay Substation to Norris City N Substation 138kV,L:9838:10077:138,1.0,True,Grayland to Ag Reliant 345kV,L:10205:10297:345,145.9,233.0,10.2,140.1,fields,Rebuild line with higher-capacity conductor,29640000.0,3918000.0
Q17-0839,2018-12-02,Basf to Virginia Beach 138kV,L:10241:10242:138,1.0,True,Thalia Substation to Lynnhaven 138kV line,L:10223:10226:138,139.8,268.0,100.0,89.9,fields,Rebuild line with higher-capacity conductor,3341000.0,3341000.0
Q17-0839,2018-12-02,Livermore to Sebastian 138kV,L:9936:10076:138,1.0,True,Ag Reliant to Grayland 345kV,L:10205:10297:345,138.5,206.0,11.4,131.1,fields,Rebuild line with higher-capacity conductor,11288000.0,3383000.0
Q17-0839,2018-12-02,Lynnhaven to Potter Station 2 138kV line,L:10224:10226:138,1.0,True,Virginia Beah to Basf 138kV,L:10241:10242:138,135.6,249.0,100.0,82.0,fields,Rebuild line with higher-capacity conductor,8389000.0,8389000.0
Q17-0839,2018-12-02,Thalia to Lynnhaven 138kV Line,L:10223:10226:138,1.0,True,Basf to Virginia Beach 138kV,L:10241:10242:138,134.6,278.0,100.0,86.6,fields,Rebuild line with higher-capacity conductor,1536000.0,1536000.0
Q17-0839,2018-12-02,R D Morrow to Yadkin 138kV L,L:9754:9757:138,1.0,True,Princeton Mn to Grayland 345kV Line,L:10128:10205:345,134.1,871.0,30.4,129.4,fields,Rebuild line with higher-capacity conductor,1885000.0,538000.0
Q17-0839,2018-12-02,Ubc N Campus to S. Land Park & 35Th Ave 138kV,L:10104:10127:138,1.0,True,Grayland Substation to Ag Reliant 345kV,L:10205:10297:345,131.2,237.0,16.3,122.1,fields,Rebuild line with higher-capacity conductor,4595000.0,1688000.0
Q17-0839,2018-12-02,Potter Station 2 to Brris Pit 138kV,L:10224:10240:138,1.0,True,Basf to Virginia Beach 138kV L,L:10241:10242:138,131.2,235.0,100.0,74.3,fields,Rebuild line with higher-capacity conductor,4004000.0,4004000.0
Q17-0839,2018-12-02,Heber to Sebastan 138kV,L:9939:10076:138,1.0,True,Grayland to Ag Reliant 345kV Line,L:10205:10297:345,130.5,211.0,11.4,123.3,fields,Rebuild line with higher-capacity conductor,10752000.0,3223000.0
Q17-0839,2018-12-02,Toano 138-1 kV TX,X:10014:138:1,0.9940674761199151,True,Ag Reliant to Grayland 345kV,L:10205:10297:345,129.5,579.0,31.7,122.2,fields,Replace transformer with higher-rated unit,5880000.0,1504000.0
Q17-0839,2018-12-02,Jardines Metropolitanos 1310 to Vapor 138kV,L:9840:10082:138,1.0,True,Grayland to Ag Reliant 345kV,L:10205:10297:345,127.8,317.0,9.2,123.9,fields,Rebuild line with higher-capacity conductor,30729000.0,8657000.0
Q17-0839,2018-12-02,Vapor to Little Falls Mn 138kV,L:10081:10082:138,1.0,True,Grayland to Ag Reliant 345kV L,L:10205:10297:345,126.4,328.0,9.2,122.6,fields,Rebuild line with higher-capacity conductor,6787000.0,1912000.0
Q17-0839,2018-12-02,Coffeeville to Mercy prings 138kV,L:10004:10296:138,1.0,True,Miller Redwood to AgReliant 345kV,L:9725:10297:345,126.3,282.0,6.9,123.0,fields,Rebuild line with higher-capacity conductor,6895000.0,1822000.0
Q17-0839,2018-12-02,Brigham to Windsor Dp 138kV,L:9931:10009:138,1.0,True,Grayland to Ag Reliant 345kV Line,L:10205:10297:345,126.2,479.0,9.9,123.4,fields,Rebuild line with higher-capacity conductor,10420000.0,1985000.0
Q17-0839,2018-12-02,Norris City N to Livermore 138kV,L:9936:10077:138,1.0,True,Ag Reiant Substation to Grayland 345kV,L:10205:10297:345,126.1,301.0,16.3,118.8,fields,Rebuild line with higher-capacity conductor,7013000.0,1174000.0
Q17-0839,2018-12-02,Sisk to White Stone 138kV,L:10027:10028:138,1.0,True,Grayland to AgReliant 345kV,L:10205:10297:345,125.8,222.0,15.1,116.7,fields,Rebuild line with higher-capacity conductor,4727000.0,1015000.0
Q17-0839,2018-12-02,Elko to Little Falls Mn Substation 138kV,L:9999:10081:138,1.0,True,Ag Reliant to Grayland 345kV,L:10205:10297:345,124.7,343.0,9.2,121.1,fields,Rebuild line with higher-capacity conductor,8480000.0,2389000.0
Q17-0839,2018-12-02,Thrasher to Ghost Rach 138kV,L:9768:10696:138,1.0,True,Grayland to Ag Reliant 345kV L,L:10205:10297:345,124.7,351.0,12.2,120.1,fields,Rebuild line with higher-capacity conductor,36876000.0,24620000.0
Q17-0839,2018-12-02,Crittenden to Warner Pnm 138kV L,L:9753:10097:138,1.0,True,Ag Reliant to Grayland 345kV line,L:10205:10297:345,124.6,705.0,19.9,120.9,fields,Rebuild line with higher-capacity conductor,4489000.0,1107000.0
Q17-0839,2018-12-02,R D Morrow to Cordova Park 138kV,L:9754:9755:138,1.0,True,Grayland to Ag Reliant 345kV,L:10205:10297:345,124.1,472.0,13.5,120.3,fields,Rebuild line with higher-capacity conductor,3594000.0,397000.0
Q17-0839,2018-12-02,Brigham to Ag Reliant 138kV,L:9931:10297:138,1.0,True,Miller Redwood to Ag Reliant 345kV,L:9725:10297:345,123.1,438.0,12.7,119.3,fields,Rebuild line with higher-capacity conductor,6481000.0,629000.0
Q17-0839,2018-12-02,Irvine to Yorktown 138kV,L:10299:10301:138,1.0,True,Miller Redwood to Ag Reliant 345kV Line,L:9725:10297:345,122.8,262.0,7.7,118.9,fields,Rebuild line with higher-capacity conductor,1866000.0,569000.0
Q17-0839,2018-12-02,Berkley Rd to Chuckatuck 138kV,L:10010:10209:138,1.0,True,Grayland to Ag Relint 345kV,L:10205:10297:345,122.6,774.0,19.9,119.2,fields,Rebuild line with higher-capacity conductor,6371000.0,1570000.0
Q17-0839,2018-12-02,Warner Pnm to Chuckatuck 138kV,L:10097:10209:138,1.0,True,Ag Reliant to Grayland 345kV,L:10205:10297:345,122.2,755.0,19.9,118.7,fields,Rebuild line with higher-capacity conductor,11072000.0,2729000.0
Q17-0839,2018-12-02,Burris Pit to Cherry 138kV,L:10240:10247:138,1.0,True,Basf to Virginia Beach 138kV,L:10241:10242:138,122.1,220.0,100.0,61.3,fields,Rebuild line with higher-capacity conductor,2083000.0,2083000.0
Q17-0854,2018-11-19,CRESCENTVILLE to BURHOLME SUBSTATION 138 KV,L:6881:6883:138,1.0,True,JARRETT to HEATON 138 KV,L:6209:6743:138,124.3,191.0,11.4,115.5,fields,Rebuild line with higher-capacity conductor,1546000.0,422000.0
Q17-0867,2018-11-24,Capitan - Sierra Pacific Industries Bfp 230 KV line,L:19154:19328:230,1.0,True,Sierra Pacific Industries Bfp - Jersey Holdings 230 KV line,L:19154:19572:230,141.2,484.0,100.0,,table,Rebuild line with higher-capacity conductor,53849000.0,36567000.0
Q17-0867,2018-11-24,Gavin Power Llc 345/230 kV XFMR,X:19543:345:230,0.9986270782685415,True,Gavin Power Llc 500/345 kV Auto,X:19543:500:345,118.0,638.0,10.2,,table,Replace transformer with higher-rated unit,13684000.0,4442000.0
Q17-0867,2018-11-24,S Milfod 345/230kV Auto,X:18687:345:230,0.9386617686423356,True,Sporn 345 kV/230 kV Autotransformer,X:18707:345:230,116.1,521.0,8.8,,table,Replace transformer with higher-rated unit,22016000.0,2250000.0
Q17-0867,2018-11-24,Sierra Pacific Industries Bfp - Jersey Holdings 230 KV Line,L:19154:19572:230,1.0,True,Tristate - Milroy 345 KV,L:18338:18705:345,114.6,725.0,78.5,,table,Rebuild line with higher-capacity conductor,13778000.0,6852000.0
Q17-0867,2018-11-24,Gavin Power Llc Substation - Jersey Holdings Substation 230 KV,L:19543:19572:230,1.0,True,Gavin Power Llc 500 kV/345 kV TX,X:19543:500:345,110.4,1102.0,37.7,,table,Rebuild line with higher-capacity conductor,9424000.0,1687000.0
Q17-0867,2018-11-24,Main Line Substation 230/1 kV Transformer,X:17992:230:1,0.9968717132586599,True,Sierra Pacific Industries Bfp - Jersey Holdings 230 KV line,L:19154:19572:230,103.5,415.0,70.0,,table,Replace transformer with higher-rated unit,11778000.0,7092000.0
Q17-0867,2018-11-24,Capitan Substation 138/1kV Autotransformer,X:19328:138:1,0.9971548978042257,True,Sierra Pacific Industries Bfp - Jersey Holdings 230 KV,L:19154:19572:230,103.5,213.0,30.0,,table,Replace transformer with higher-rated unit,3369000.0,1763000.0
Q17-0867,2018-11-24,Jim Hill - Gavin Power Llc 345 KV,L:18683:19543:345,1.0,True,Muskingum Riv - Tidd 500 KV,L:19579:19594:500,100.0,1233.0,9.5,,table,Reconductor line,57792000.0,10877000.0
Q17-0752,2018-12-28,SYLVAN LAKE - BUCK CREEK 100.0 kV,L:19357:19450:100,1.0,True,GATES WELLHEAD - S KNOXVILLE 100.0 kV,L:18986:18987:100,260.7,100.0,100.0,,table,Rebuild line with higher-capacity conductor,7996000.0,7996000.0
Q17-0752,2018-12-28,NORTH KNOX - SYLVAN LAKE 100.0 kV,L:19358:19450:100,1.0,True,SOUTH KNOXVILLE - GATES WELLHEAD 100.0 kV L,L:18986:18987:100,235.5,115.0,100.0,,table,Rebuild line with higher-capacity conductor,9191000.0,9191000.0
Q17-0752,2018-12-28,N KNOX - S KNOXVILLE 100.0 kV,L:18987:19358:100,1.0,True,S KNOXVILLE - GATES WELLHEAD 100.0 kV line,L:18986:18987:100,232.4,119.0,100.0,,table,Rebuild line with higher-capacity conductor,2639000.0,2639000.0
Q17-0752,2018-12-28,SOUTH KNOXVILLE - GATES WELLHEAD 100.0 kV,L:18986:18987:100,1.0,True,SOUTH KNOXVILLE - NORTH KNOX 100.0 kV,L:18987:19358:100,228.0,121.0,100.0,,table,Rebuild line with higher-capacity conductor,2803000.0,2803000.0
Q17-0752,2018-12-28,BUCK CREEK - CANE RUN 100.0 kV,L:19356:19357:100,1.0,True,GATES WELLHEAD - S KNOXVILLE 100.0 kV,L:18986:18987:100,224.7,114.0,100.0,,table,Rebuild line with higher-capacity conductor,4956000.0,4956000.0
Q17-0752,2018-12-28,EXCEKSUIR - GAES WELLHEAD 100.0 kV L,L:18986:19001:100,1.0,True,SOUTH KNOXVILLE - N KNOX 100.0 kV,L:18987:19358:100,209.2,127.0,100.0,,table,Rebuild line with higher-capacity conductor,2261000.0,2261000.0
Q17-0752,2018-12-28,GRANTLINE-SIEFKER - CANE RUN 100.0 kV,L:18964:19356:100,1.0,True,GATES WELLHEAD - S KNOXVILLE 100.0 kV,L:18986:18987:100,207.9,119.0,100.0,,table,Rebuild line with higher-capacity conductor,5661000.0,5661000.0
Q17-0752,2018-12-28,GRANTLINE-SIEFKER - SHOUNS 100.0 kV,L:18964:18968:100,1.0,True,SOUTH KNOXVILLE - GATES WELLHEAD 100.0 kV Line,L:18986:18987:100,199.8,121.0,100.0,,table,Rebuild line with higher-capacity conductor,9525000.0,9525000.0
Q17-0752,2018-12-28,ELLISON - EXCEKSUIR 100.0 kV,L:19000:19001:100,1.0,True,S KNOXVILLE - N KNOX 100.0 kV,L:18987:19358:100,194.2,131.0,100.0,,table,Rebuild line with higher-capacity conductor,5927000.0,5927000.0
Q17-0752,2018-12-28,SPERLING - ELLISON 100.0 kV,L:19000:19002:100,1.0,True,GEORGIA-PACIFIC BREWTON MILL - ELLISON 100.0 kV,L:18967:19000:100,140.2,110.0,59.8,,table,Rebuild line with higher-capacity conductor,4397000.0,4397000.0
Q17-0752,2018-12-28,SEAWAY - LOMPOC 100.0 kV Line,L:18977:19141:100,1.0,True,CEDAR HILL - FISHHAWK 500.0 kV,L:18862:19134:500,120.2,121.0,6.6,,table,Rebuild line with higher-capacity conductor,3504000.0,3504000.0
Q17-0752,2018-12-28,SHOUNS - MUDDY RIDGE 100.0 kV L,L:18968:18972:100,1.0,True,GATES WELLHEAD - SOUTH KNOXVILLE 100.0 kV line,L:18986:18987:100,116.9,109.0,60.6,,table,Rebuild line with higher-capacity conductor,3320000.0,3320000.0
Q17-0752,2018-12-28,ST. LAWRENCE - REC NEWARK 100.0 kV,L:18981:19346:100,1.0,True,GOETHE-MAYHEW - WALSENBURG 500.0 kV,L:19030:19145:500,112.5,126.0,7.3,,table,Rebuild line with higher-capacity conductor,11016000.0,11016000.0
Q17-0752,2018-12-28,GEORGIA-PACIFIC BREWTON MILL - ELLISON 100.0 kV L,L:18967:19000:100,1.0,True,ELLISON - SPERLING 100.0 kV,L:19000:19002:100,108.0,136.0,55.9,,table,Reconductor line,4501000.0,4501000.0
Q17-0752,2018-12-28,REC NEWARK - NEW SPACKENKILL 100.0 kV,L:18980:18981:100,1.0,True,GOETHE-MAYHEW - WALSENBURG 500.0 kV Line,L:19030:19145:500,102.4,143.0,7.1,,table,Reconductor line,1504000.0,1504000.0
Q17-0824,2018-12-27,Cia - Alto Substation 138kV,L:8705:9705:138,1.0,True,Cia - W Leanon 138kV L,L:8705:9887:138,104.0,364.0,15.3,101.5,fields,Reconductor line,689000.0,200000.0
Q17-0824,2018-12-27,Cia - W Lebanon 138kV,L:8705:9887:138,1.0,True,Cia - Alto 138kV L,L:8705:9705:138,102.8,286.0,9.4,100.9,fields,Reconductor line,879000.0,256000.0
Q17-0824,2018-12-27,Air Force Base - Cia 138kV Line,L:8705:9880:138,1.0,True,Cia - Air Force Base 138kV #2,L:8705:9880:138,102.1,409.0,14.7,100.0,fields,Reconductor line,1303000.0,379000.0
Q17-0824,2018-12-27,Cia - Air Force Base 138kV,L:8705:9880:138,1.0,True,Cia - Air Forcebase 138kV Ckt 1,L:8705:9880:138,102.1,409.0,14.7,100.0,fields,Reconductor line,1303000.0,379000.0
Q17-0824,2018-12-27,Falls Church - Idylwood 138kV,L:9704:9855:138,1.0,True,Annandale - Deepcreek 138kV Line,L:9694:9703:138,101.9,200.0,52.4,86.5,fields,Reconductor line,645000.0,535000.0
Q17-0824,2018-12-27,Air Force Base - Alumax 138kV Circuit 1,L:8842:9880:138,1.0,True,Alumax - Air Force Base 138kV Ckt 2,L:8842:9880:138,101.3,453.0,15.3,99.3,fields,Reconductor line,688000.0,200000.0
Q17-0824,2018-12-27,Alumax - Air Force Base 138kV #2,L:8842:9880:138,1.0,True,Air Force Base - Aumax 138kV Cir. 1,L:8842:9880:138,101.3,453.0,15.3,99.3,fields,Reconductor line,688000.0,200000.0
Q17-0828,2019-01-03,GREENLAND GAP to STEVENSVILLE 345 kV,L:18691:18697:345,1.0,True,DETROIT 500/345kV Transformer,X:8268:500:345,104.4,2072.0,5.1,,table,Reconductor line,3465000.0,520000.0
Q17-0876,2019-01-03,PRINCETON MN - GRAYLAND 345 kV,L:10128:10205:345,1.0,True,BERKLEY RD - CHUCKAUCK 138 kV,L:10010:10209:138,121.1,1702.0,9.8,120.8,fields,Rebuild line with higher-capacity conductor,27762000.0,518000.0
Q17-0876,2019-01-03,GRAYLAND - AG RELIANT SUBSTATION 345 kV,L:10205:10297:345,1.0,True,BERKLEY ROAD - CHUCKATUCK 138 kV,L:10010:10209:138,117.4,2112.0,10.5,117.1,fields,Rebuild line with higher-capacity conductor,40215000.0,621000.0
Q17-0876,2019-01-03,BERKLEY RD - MERCY SPRINGS SUBSTATION 138 kV,L:10004:10010:138,1.0,True,MILLER REDWOOD - AG RELIANT 345 kV,L:9725:10297:345,110.1,420.0,6.0,109.3,fields,Rebuild line with higher-capacity conductor,15437000.0,432000.0
Q17-0876,2019-01-03,S PACHECO 345/138 kV Transformer Bank,X:11114:345:138,0.9980892911624099,True,MILLER REDWOOD - AG RELIANT 345 kV,L:9725:10297:345,107.7,1146.0,7.1,107.3,fields,Replace transformer with higher-rated unit,12370000.0,215000.0
Q17-0876,2019-01-03,AG RELIANT - S PACHECO SUBSTATION 345 kV,L:10297:11114:345,1.0,True,MILLER REDWOOD - AG RELIANT 345 kV L,L:9725:10297:345,103.5,1178.0,7.1,103.1,fields,Reconductor line,18130000.0,315000.0
Q17-0904,2019-01-02,Martha Lake – Troy Energy Llc 230 kV,L:19900:20280:230,1.0,True,Tecumseh – Troy Energy Llc 500 kV,L:19893:20280:500,110.7,1372.0,12.2,,table,Rebuild line with higher-capacity conductor,31172000.0,157000.0
Q17-0904,2019-01-02,Tecumsh 230/1kV Transformer Bank,X:19893:230:1,0.905615055184739,True,Troy Energy Llc – Tcumseh 500 kV,L:19893:20280:500,110.7,1143.0,12.8,,table,Replace transformer with higher-rated unit,7882000.0,40000.0
Q17-0904,2019-01-02,Imperial – Amador 230 kV,L:19780:19784:230,1.0,True,Imperial – Siler City 500 kV,L:19780:20266:500,109.8,804.0,6.5,,table,Reconductor line,3136000.0,16000.0
Q17-0904,2019-01-02,Tecumseh Substation 500-1 kV TX,X:19893:500:1,0.9722817218514056,True,Tecumseh – Troy Energy Llc 500 kV line,L:19893:20280:500,109.5,1155.0,12.8,,table,Replace transformer with higher-rated unit,24699000.0,124000.0
Q17-0904,2019-01-02,Goethe-Mayhew – Lucent Substation 230 kV,L:19030:19094:230,1.0,True,Goethe-Mayhew – Walsenburg 500 kV L,L:19030:19145:500,108.7,865.0,5.4,,table,Reconductor line,4659000.0,23000.0
Q17-0904,2019-01-02,Imperial – Siler City 500 kV,L:19780:20266:500,1.0,True,Galion Generating Station – Tecumseh 500 kV,L:19893:20261:500,108.5,4339.0,28.8,,table,Reconductor line,40918000.0,205000.0
Q17-0904,2019-01-02,North Oakland – Blue Racer 230 kV,L:18847:19348:230,1.0,True,Larson St 500-230 kV Transformer Bank,X:19576:500:230,108.3,1033.0,7.1,,table,Reconductor line,9184000.0,46000.0
Q17-0904,2019-01-02,Lake Hodges – Blue Racer 230 kV,L:18990:19348:230,1.0,True,Beaver – Tecumseh 500 kV Line,L:19893:20264:500,108.2,1245.0,7.9,,table,Reconductor line,22152000.0,110000.0
Q17-0904,2019-01-02,No Troy – Old Forge 230 kV L,L:20096:20108:230,1.0,True,Spring Draw – Ravenna 500 kV,L:19719:20097:500,108.0,638.0,5.3,,table,Reconductor line,5620000.0,28000.0
Q17-0904,2019-01-02,Tecumseh – Martha Lake 230 kV,L:19893:19900:230,1.0,True,Tecumseh – Troy Energy Llc 500 kV L,L:19893:20280:500,107.9,934.0,10.7,,table,Reconductor line,23368000.0,118000.0
Q17-0904,2019-01-02,Adams – West Batesville Substation 230 kV,L:19846:19917:230,1.0,True,Baver – Tecumseh 500 kV L,L:19893:20264:500,107.8,1346.0,8.1,,table,Reconductor line,7876000.0,39000.0
Q17-0904,2019-01-02,Waldo 500/230kV TX,X:18942:500:230,0.9687185494223813,True,Tecumseh – Beaver Substation 500 kV,L:19893:20264:500,107.5,1307.0,9.7,,table,Replace transformer with higher-rated unit,30023000.0,150000.0
Q17-0904,2019-01-02,Galion Generating Sta 500/230 kV TX,X:20261:500:230,0.9104692053002142,True,Tecumseh – Beavr 500 kV,L:19893:20264:500,107.4,1768.0,10.8,,table,Replace transformer with higher-rated unit,49981000.0,250000.0
Q17-0904,2019-01-02,Beaver – Siler City 500 kV line,L:20264:20266:500,1.0,True,Tecumseh – Galion Generating Sta 500 kV Line,L:19893:20261:500,107.3,4818.0,29.8,,table,Reconductor line,25009000.0,125000.0
Q17-0904,2019-01-02,Beatrice – Amador Substation 230 kV,L:19784:19797:230,1.0,True,Siler City Substation – Imperial 500 kV,L:19780:20266:500,107.2,906.0,6.5,,table,Reconductor line,4293000.0,21000.0
Q17-0904,2019-01-02,Browsville Indl.Pk – Fishhawk 230 kV,L:19130:19134:230,1.0,True,Sugarcreek – Brownsville Indl.Pk 230 kV Line,L:19054:19130:230,106.6,1128.0,5.7,,table,Reconductor line,3644000.0,18000.0
Q17-0904,2019-01-02,Lake Hodges – Brownsville Indl.Pk 230 kV L,L:18990:19130:230,1.0,True,Beaver – Tecumseh 500 kV,L:19893:20264:500,106.1,1610.0,7.9,,table,Reconductor line,10263000.0,51000.0
Q17-0904,2019-01-02,Brownsville Indl.Pk – Sugarcreek 230 kV,L:19054:19130:230,1.0,True,Brownsille Indl.Pk – Fishhawk 230 kV L,L:19130:19134:230,105.5,1174.0,5.5,,table,Reconductor line,3827000.0,19000.0
Q17-0904,2019-01-02,Chamberlin – No Troy 230 kV,L:20091:20108:230,1.0,True,Spring Draw – Ravenna 500 kV line,L:19719:20097:500,105.2,687.0,5.3,,table,Reconductor line,4856000.0,24000.0
Q17-0904,2019-01-02,San Marcos Substation – Larson St Substation 500 kV,L:19576:22749:500,1.0,True,Montpelier Electric Generating Station – Spanish Creek 500 kV,L:20269:22708:500,105.1,3262.0,9.3,,table,Reconductor line,40315000.0,199000.0
Q17-0904,2019-01-02,Midvalley – Eagle Rock 230 kV,L:19637:19717:230,1.0,True,Tecumseh – Galion Generating Station 500 kV,L:19893:20261:500,104.7,1149.0,6.5,,table,Reconductor line,4679000.0,23000.0
Q17-0904,2019-01-02,Cedar Hill – Fishhawk 500 kV L,L:18862:19134:500,1.0,True,Beaver – Tecumseh 500 kV,L:19893:20264:500,104.6,3201.0,9.8,,table,Reconductor line,48810000.0,244000.0
Q17-0904,2019-01-02,Shingle Creek – Walsenburg 230 kV Line,L:19145:19146:230,0.9664339861366716,False,Fishhawk – Walsenburg 500 kV,L:19134:19145:500,104.6,1767.0,9.0,,table,Reconductor line,6671000.0,33000.0
Q17-0904,2019-01-02,Miguel – Eagle Rock 230 kV,L:19705:19717:230,1.0,True,Galion Generating Sta – Tecumseh 500 kV line,L:19893:20261:500,104.3,1175.0,6.5,,table,Reconductor line,13544000.0,68000.0
Q17-0904,2019-01-02,Carbon Cr 500-345 kV TX,X:7809:500:345,0.9073684210526316,True,Shawville Station Substation – Stegall 345 kV,L:7709:8249:345,104.1,2539.0,6.0,,table,Replace transformer with higher-rated unit,29009000.0,146000.0
Q18-0917,2018-12-31,East Broad / Brandow 138kV,L:7045:7049:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500-345 kV Transformer Bank,X:7122:500:345,188.1,319.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6467000.0,3121000.0
Q18-0917,2018-12-31,Kellnersvile / Brule 138kV line,L:6392:6413:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,180.2,325.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1630000.0,1630000.0
Q18-0917,2018-12-31,Irran / Paxton Crk Cogeneration 138kV,L:6391:6402:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg / Priceville 345kV,L:6388:7122:345,179.9,523.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3756000.0,3756000.0
Q18-0917,2018-12-31,Paradise / E Fayettevile 138kV,L:6344:6359:138,1.0,True,Priceville / Talenenrgy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,178.5,309.0,12.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4868000.0,4868000.0
Q18-0917,2018-12-31,Irran / Talenenergy Martins Creek Llc Harrisburg 138kV line,L:6391:7122:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,173.7,526.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,448000.0,448000.0
Q18-0917,2018-12-31,Carmi / Nolensville 138kV,L:6399:7050:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV XFMR,X:7122:500:345,170.6,362.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5133000.0,2477000.0
Q18-0917,2018-12-31,Dte Pontiac North Llc / Talenenergy Martins Crk Llc W Shore 138kV,L:6400:7165:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500-345 kV Auto,X:7122:500:345,168.6,384.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5643000.0,2723000.0
Q18-0917,2018-12-31,Northernhills / 12Th Avenue 138kV,L:7046:7088:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500-345 kV XFMR,X:7122:500:345,165.9,339.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1777000.0,857000.0
Q18-0917,2018-12-31,Paxton Crk Cogeneration Substation / North Sweetwater Substation 138kV,L:6343:6402:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,163.1,586.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1502000.0,1502000.0
Q18-0917,2018-12-31,Hummelstown / Del Norte 138kV,L:6412:6424:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV TX,X:7122:500:345,200.2,272.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,2642000.0,2642000.0
Q18-0917,2018-12-31,La Jolla / Covanta Indianapolis Energy 138kV,L:6398:6416:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500-345 kV XFMR,X:7122:500:345,186.6,197.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,2132000.0,2132000.0
Q18-0917,2018-12-31,Sidney A Murray Jr Hydroelectric / Talenenergy Martins Crk Llc West Shore 138kV,L:6355:7165:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg / Priceville 345kV,L:6388:7122:345,185.3,508.0,26.1,,prose_loss,Rebuild line with higher-capacity conductor,2568000.0,2132000.0
Q18-0917,2018-12-31,Nolensville / Brandow 138kV,L:7049:7050:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV TX,X:7122:500:345,181.8,335.0,10.1,,prose_loss,Rebuild line with higher-capacity conductor,1435000.0,692000.0
Q18-0917,2018-12-31,12Th Avenue / E Broad Substation 138kV,L:7045:7046:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV XFMR,X:7122:500:345,177.8,325.0,10.1,,prose_loss,Rebuild line with higher-capacity conductor,1959000.0,945000.0
Q18-0917,2018-12-31,East Fayetteville / Sta 255 138kV line,L:6359:6365:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,170.8,338.0,12.7,,prose_loss,Rebuild line with higher-capacity conductor,3885000.0,3885000.0
Q18-0917,2018-12-31,Covanta Indianapolis Energy / Brule 138kV,L:6413:6416:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Transformer,X:7122:500:345,220.3,173.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,1036000.0,1036000.0
Q18-0917,2018-12-31,Blakely Mtn / Del Norte 138kV,L:6411:6412:138,1.0,True,Talenenergy Martins Crk Llc Arrisburg 500/345 kV Autotransformer,X:7122:500:345,214.4,248.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,2367000.0,2367000.0
Q18-0917,2018-12-31,Archer Daniels Midland Cedar Rapids / Lone Butte 138kV,L:6354:6363:138,1.0,True,Priceville / Talenenergy Martins Creek Llc Harrisburg 345kV,L:6388:7122:345,202.3,273.0,28.8,,prose_colon,Rebuild line with higher-capacity conductor,6210000.0,6210000.0
Q18-0917,2018-12-31,Kellnrsville / Hummelstown 138kV,L:6392:6424:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer,X:7122:500:345,193.7,287.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,4430000.0,4430000.0
