project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-0917,2018-12-31,Sidney A Murray Jr Hydroelectric / Nef 138kV L,L:6355:6364:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV L,L:6388:7122:345,179.6,242.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,1697000.0,1697000.0
Q18-0917,2018-12-31,Carcel Guayama / Lake Rd Mo 138kV,L:6835:6839:138,1.0,True,Lone Butte / Lake Road Mo 138kV,L:6363:6839:138,177.8,174.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4758000.0,4758000.0
Q18-0917,2018-12-31,Paadise / Sidney A Murray Jr Hydroelectric 138kV,L:6344:6355:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,176.3,299.0,12.7,,prose_colon,Rebuild line with higher-capacity conductor,4657000.0,4657000.0
Q18-0917,2018-12-31,Lake Rd Mo / Lone Butte 138kV line,L:6363:6839:138,1.0,True,Cebolla 138-1 kV TX,X:6361:138:1,173.0,188.0,72.2,,prose_colon,Rebuild line with higher-capacity conductor,8721000.0,8721000.0
Q18-0917,2018-12-31,La Jolla / Vly Rd 138kV,L:6389:6398:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV TX,X:7122:500:345,160.4,219.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,3970000.0,3970000.0
Q18-0917,2018-12-31,Cebolla / Station 255 Substation 138kV,L:6361:6365:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,160.4,372.0,12.7,,prose_colon,Rebuild line with higher-capacity conductor,2666000.0,2666000.0
Q16-0720,2019-01-23,HINTON AP-BETSY LAYNE 138 KV,L:18544:18550:138,0.9953152238900865,False,KEAN MTN AND GRASSY CRK-WEC 345 KV,L:9633:18368:345,137.1,789.0,5.8,,table,Rebuild line with higher-capacity conductor,24409000.0,268000.0
Q17-0733,2019-01-28,MENTONE to BARNEYS SUBSTATION 138kV,L:9182:9184:138,1.0,True,HOOD SUBSTATION to DAYTON 345kV,L:9185:9436:345,121.0,314.0,5.2,119.9,fields,Rebuild line with higher-capacity conductor,1643000.0,176000.0
Q17-0733,2019-01-28,HOOD 345-138 kV Autotransformer,X:9185:345:138,0.9894508577391313,True,HOOD SUBSTATION to DAYTON 345kV,L:9185:9436:345,120.2,379.0,5.3,119.2,fields,Replace transformer with higher-rated unit,23495000.0,2647000.0
Q17-0733,2019-01-28,BARNEYS SUBSTATION to HOOD 138kV,L:9182:9185:138,1.0,True,DAYTON to HOOD 345kV,L:9185:9436:345,113.3,359.0,5.2,112.3,fields,Rebuild line with higher-capacity conductor,3127000.0,334000.0
Q17-0790,2019-01-27,Carroll / N Pole 138 KV,L:9396:9577:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV,L:9069:18127:345,140.3,399.0,55.3,134.2,fields,Rebuild line with higher-capacity conductor,11524000.0,3183000.0
Q17-0790,2019-01-27,Stelco / Florida ity 138 KV,L:18128:18129:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV line,L:9069:18127:345,128.3,298.0,34.6,123.2,fields,Rebuild line with higher-capacity conductor,11408000.0,2621000.0
Q17-0790,2019-01-27,Thurlow Dam / Bellville South 138 KV,L:9390:9391:138,1.0,True,Moss / Artesian 138 KV L,L:18126:18133:138,124.5,360.0,6.1,123.7,fields,Rebuild line with higher-capacity conductor,7948000.0,328000.0
Q17-0790,2019-01-27,Lone Star / Hospital Regional 138 KV Line,L:17912:17915:138,1.0,True,Chparral / Kearneyville 345 KV,L:9399:17910:345,123.4,382.0,9.0,122.4,fields,Rebuild line with higher-capacity conductor,1735000.0,143000.0
Q17-0790,2019-01-27,Elliot Park / Hospital Regional 138 KV Line,L:17903:17915:138,1.0,True,Kearneyville / Chaprral 345 KV,L:9399:17910:345,122.0,398.0,9.0,121.0,fields,Rebuild line with higher-capacity conductor,3494000.0,288000.0
Q17-0790,2019-01-27,Keene Road / Opequon 138 KV Line,L:17920:17922:138,1.0,True,Kearneyville / Huntingdon 345 KV,L:8742:17910:345,119.5,383.0,9.6,118.4,fields,Rebuild line with higher-capacity conductor,4500000.0,322000.0
Q17-0790,2019-01-27,Lone Star / Opequon 138 KV Line,L:17912:17920:138,1.0,True,Huntingdon / Kearneyville 345 KV,L:8742:17910:345,118.4,396.0,9.6,117.4,fields,Rebuild line with higher-capacity conductor,3698000.0,265000.0
Q17-0790,2019-01-27,N Pole / Stelco Substation 138 KV,L:9396:18129:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV,L:9069:18127:345,116.1,453.0,44.7,111.8,fields,Rebuild line with higher-capacity conductor,5217000.0,1232000.0
Q17-0790,2019-01-27,Polk / Monroe Ne 138 KV,L:17907:17918:138,1.0,True,Elliot Park / Hospital Regional 138 KV line,L:17903:17915:138,115.2,392.0,10.6,114.0,fields,Rebuild line with higher-capacity conductor,1262000.0,72000.0
Q17-0790,2019-01-27,Moss Substation / Gardiner Substation 138 KV,L:18126:18138:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV,L:9069:18127:345,114.7,323.0,10.3,113.3,fields,Rebuild line with higher-capacity conductor,11568000.0,11568000.0
Q17-0790,2019-01-27,Polk Substation / Elliot Park 138 KV,L:17903:17918:138,1.0,True,Elliot Park / Hospital Regional 138 KV Line,L:17903:17915:138,114.3,406.0,10.6,113.1,fields,Rebuild line with higher-capacity conductor,7059000.0,404000.0
Q17-0790,2019-01-27,Dekalb / Richland 500 KV,L:20309:21759:500,1.0,True,Garnet / Tecumseh 500 KV,L:19617:19893:500,113.3,2568.0,9.8,113.2,fields,Rebuild line with higher-capacity conductor,158830000.0,553000.0
Q17-0790,2019-01-27,W Winchester / Chaprral 138 KV,L:9397:9399:138,1.0,True,Chaparral / Kearneyville 345 KV Line,L:9399:17910:345,113.2,527.0,18.4,111.7,fields,Rebuild line with higher-capacity conductor,1292000.0,323000.0
Q17-0790,2019-01-27,Richland 500/230 kV Auto,X:20309:500:230,0.9624303368491698,True,Troy Energy Llc Substation / Richland 500 KV L,L:20280:20309:500,113.1,1524.0,6.4,112.9,fields,Replace transformer with higher-rated unit,48670000.0,169000.0
Q17-0790,2019-01-27,Hanger / Chaparral 138 KV,L:9398:9399:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV line,L:9069:18127:345,111.7,444.0,32.7,108.5,fields,Rebuild line with higher-capacity conductor,1130000.0,230000.0
Q17-0790,2019-01-27,Huntingdon 345/138kV Transformer Bank,X:8742:345:138,0.9945887346276495,True,Vineyard Tap / Huntingdon 345 KV,L:8612:8742:345,110.7,622.0,8.9,110.0,fields,Replace transformer with higher-rated unit,25389000.0,2042000.0
Q17-0790,2019-01-27,Carroll / Hanger 138 KV line,L:9398:9577:138,1.0,True,Cason Lane / Westrock Southeast Llc 345 KV,L:9069:18127:345,110.4,469.0,32.7,107.4,fields,Rebuild line with higher-capacity conductor,7257000.0,1475000.0
Q17-0790,2019-01-27,E Terra Haute / Gardiner 138 KV L,L:18130:18138:138,1.0,True,Westrock Southeast lc / Cason Lane 345 KV,L:9069:18127:345,110.1,339.0,10.3,108.7,fields,Rebuild line with higher-capacity conductor,7960000.0,7960000.0
Q17-0790,2019-01-27,Millville / Sleepy Hollow 138 KV,L:18207:18208:138,1.0,True,Kearneyville Substation / Huntingdon 345 KV,L:8742:17910:345,109.9,546.0,5.5,109.4,fields,Reconductor line,2201000.0,347000.0
Q17-0790,2019-01-27,Alvin Auto / Vineyard Tap 138 KV,L:8612:8613:138,1.0,True,Vineyard Tap / Tap 345 KV L,L:8612:8849:345,109.2,785.0,8.1,108.8,fields,Reconductor line,1536000.0,112000.0
Q17-0790,2019-01-27,E Terra Haute / Difficulty 138 KV,L:18130:18141:138,1.0,True,Sawgrass / East Winchendon 138 KV,L:18088:18142:138,108.8,261.0,11.4,106.9,fields,Reconductor line,4768000.0,320000.0
Q17-0790,2019-01-27,Sleepy Hollow / Orofina 138 KV,L:18208:18210:138,1.0,True,Huntingdon / Kearneyville 345 KV Line,L:8742:17910:345,106.9,575.0,5.5,106.5,fields,Reconductor line,457000.0,72000.0
Q17-0790,2019-01-27,Dekalb / Mcmichen 500 KV L,L:21759:22035:500,1.0,True,Tcumseh Substation / Garnet 500 KV,L:19617:19893:500,106.9,2860.0,10.6,106.7,fields,Reconductor line,36870000.0,128000.0
Q17-0790,2019-01-27,Ascutney / Frostburg 1 138 KV,L:8402:9071:138,0.9950440210276605,False,Detroit / Ridgeley Substation 345 KV Line,L:8268:18394:345,106.6,904.0,7.7,106.2,fields,Reconductor line,429000.0,19000.0
Q17-0790,2019-01-27,Westrock Southeast Llc / Aes Warrior Run Cogeneration Facility 138 KV L,L:8398:9069:138,1.0,True,Ridgeley / Westrock Southeast Llc 345 KV,L:9069:18394:345,106.4,923.0,6.5,106.1,fields,Reconductor line,1585000.0,51000.0
Q17-0790,2019-01-27,Buttercup / Canal St Substation 138 KV Line,L:9349:9819:138,0.9973054578014993,False,Chaparral / Kearneyville 345 KV Line,L:9399:17910:345,105.7,410.0,6.1,105.1,fields,Reconductor line,2105000.0,309000.0
Q17-0790,2019-01-27,Westrock Southeast Llc 345 kV/138 kV Autotransformer,X:9069:345:138,0.9961595413955218,True,Westrock Southeast Llc / Ridgeley Substation 345 KV,L:9069:18394:345,105.0,935.0,6.5,104.7,fields,Replace transformer with higher-rated unit,11244000.0,358000.0
Q17-0790,2019-01-27,E Winchendon / Difficulty 138 KV,L:18141:18142:138,1.0,True,Roeding / East Terra Haute 138 KV line,L:18130:18139:138,104.5,595.0,9.5,103.8,fields,Reconductor line,6080000.0,77000.0
Q17-0790,2019-01-27,E Winchendon / Sawgrass 138 KV Line,L:18088:18142:138,1.0,True,East TerraHaute / Roeding 138 KV,L:18130:18139:138,104.2,603.0,9.5,103.6,fields,Reconductor line,4452000.0,56000.0
Q17-0790,2019-01-27,Buckeye / Mt. Harris 230 KV Line,L:22024:22493:230,1.0,True,Mcmichen / Dekalb 500 KV,L:21759:22035:500,103.7,1202.0,6.2,103.5,fields,Reconductor line,10235000.0,36000.0
Q17-0790,2019-01-27,Double Toll Gate Substation / Praxair Tap tation 138 KV,L:9350:9393:138,1.0,True,Chaparral / Kearneyville 345 KV,L:9399:17910:345,103.7,435.0,6.1,103.1,fields,Reconductor line,3450000.0,507000.0
Q17-0790,2019-01-27,Dekalb / Robison Park 230 KV,L:21759:21796:230,1.0,True,Dekalb / Mcmichen 500 KV,L:21759:22035:500,103.3,1653.0,6.5,103.2,fields,Reconductor line,10891000.0,38000.0
Q17-0790,2019-01-27,Frostburg 1 / Mt Angel 138 KV L,L:8402:18392:138,1.0,True,Detroit / Ridgeley 345 KV,L:8268:18394:345,103.2,919.0,7.7,102.8,fields,Reconductor line,1092000.0,49000.0
Q17-0790,2019-01-27,Ascutey 345/138kV Autotransformer,X:9071:345:138,0.9283778238000516,True,Detroit / Ridgeley 345 KV,L:8268:18394:345,102.7,756.0,6.5,102.3,fields,Replace transformer with higher-rated unit,11532000.0,2165000.0
Q17-0790,2019-01-27,W Winchester / Underground 138 KV Circuit 1,L:9397:9403:138,1.0,True,Underground / W Winchester 138 KV Line 2,L:9397:9403:138,102.3,347.0,7.6,101.4,fields,Reconductor line,1614000.0,142000.0
Q17-0790,2019-01-27,Dekalb 500-1 kV Transformer,X:21759:500:1,0.96,True,Dekalb / Richland 500 KV L,L:20309:21759:500,102.3,1912.0,7.3,102.2,fields,Replace transformer with higher-rated unit,47733000.0,166000.0
Q17-0790,2019-01-27,Dekalb 230/1 kV XFMR,X:21759:230:1,0.96,True,Richland / Dekalb 500 KV,L:20309:21759:500,102.3,1912.0,7.3,102.2,fields,Replace transformer with higher-rated unit,7218000.0,25000.0
Q17-0790,2019-01-27,Sunny Slope / Elliot Park 138 KV,L:17897:17903:138,1.0,True,Elliot Park / Greens Bayou 69 138 KV,L:17896:17903:138,102.0,520.0,9.2,101.3,fields,Reconductor line,402000.0,19000.0
Q17-0790,2019-01-27,Greens Bayou 69 / Ellot Park 138 KV,L:17896:17903:138,1.0,True,Sunny Slope / Greens Bayou 69 138 KV line,L:17896:17897:138,101.9,498.0,8.8,101.1,fields,Reconductor line,1317000.0,64000.0
Q17-0790,2019-01-27,Sunny Slope / Greens Bayou 69 138 KV,L:17896:17897:138,1.0,True,Greens Bayou 69 / Elliot Park 138 KV,L:17896:17903:138,101.9,525.0,9.2,101.1,fields,Reconductor line,1009000.0,49000.0
Q17-0790,2019-01-27,East Tera Haute / 2 Ac Station 138 KV,L:18130:18137:138,1.0,True,Artesian / Moss 138 KV line,L:18126:18133:138,101.8,329.0,5.5,101.1,fields,,,
Q17-0790,2019-01-27,Thurlow Dam / Gill 138 KV L,L:9390:18449:138,1.0,True,2 Ac Sta / Mommoth Pacifc 1 138 KV Line,L:18132:18137:138,101.7,397.0,8.3,100.8,fields,Reconductor line,2566000.0,144000.0
Q17-0790,2019-01-27,Thurlow Dam / Greens Bayou 69 138 KV,L:9390:17896:138,1.0,True,Westrock Southeast Llc / Cason Lane 345 KV,L:9069:18127:345,101.6,758.0,8.1,101.1,fields,Reconductor line,2336000.0,45000.0
Q17-0790,2019-01-27,Stevensville / Greenland Gap 345 KV,L:18691:18697:345,1.0,True,E Terra Haute / Roeding 138 KV,L:18130:18139:138,101.6,2072.0,6.9,101.4,fields,Reconductor line,3634000.0,12000.0
Q17-0790,2019-01-27,Mcmichen 500/230 kV Transformer Bank,X:22035:500:230,0.96,True,Mcmichen Substation / Deklb 500 KV,L:21759:22035:500,101.5,1999.0,6.1,101.4,fields,Replace transformer with higher-rated unit,20036000.0,69000.0
Q17-0790,2019-01-27,Destrehan / Stonewall Substation 138 KV Line,L:9388:18213:138,1.0,True,Huntingdon / Kearneyville 345 KV,L:8742:17910:345,101.3,322.0,6.4,100.4,fields,Reconductor line,1259000.0,82000.0
Q17-0790,2019-01-27,Ridgeley 345/138 kV Transformer,X:18394:345:138,0.9954845057033759,True,Westrock Southeast Llc / Ridgeley 345 KV line,L:9069:18394:345,101.1,863.0,7.6,100.7,fields,Replace transformer with higher-rated unit,15063000.0,2978000.0
Q17-0790,2019-01-27,Chaparral / Cason Lane 345 KV Line,L:9399:18127:345,1.0,True,Cason Lane / Front Royal 345 KV,L:9674:18127:345,100.9,1994.0,13.2,100.6,fields,Reconductor line,15892000.0,90000.0
Q17-0809,2019-01-17,Randall Street-Tichigan 138 kV L,L:18571:18574:138,1.0,True,Cullman-Sandario 138 kV,L:18025:18572:138,166.9,290.0,34.2,,table,Rebuild line with higher-capacity conductor,6850000.0,6318000.0
Q17-0809,2019-01-17,Franz Holmes-Pomona Park 138 kV,L:18329:18594:138,1.0,True,FranzHolmes 345/138kV XFMR,X:18329:345:138,133.7,212.0,5.2,,table,Rebuild line with higher-capacity conductor,2112000.0,531000.0
Q17-0809,2019-01-17,Lee Highway-Ellington 138 kV,L:18050:18593:138,1.0,True,Beardsley Substation-Lee Highway 138 kV,L:18048:18050:138,129.0,573.0,24.5,,table,Rebuild line with higher-capacity conductor,4564000.0,4111000.0
Q17-0809,2019-01-17,Ringling-Progress Park 138 kV,L:18023:18639:138,1.0,True,Cullman-Sandario 138 kV,L:18025:18572:138,128.3,213.0,12.0,,table,Rebuild line with higher-capacity conductor,3836000.0,3081000.0
Q17-0809,2019-01-17,Oak Hall-Pikes Crk 138 kV,L:18018:18191:138,1.0,True,Lee-Venwind Substation 138 kV,L:18016:18017:138,126.7,277.0,16.6,,table,Rebuild line with higher-capacity conductor,16750000.0,11808000.0
Q17-0809,2019-01-17,Lee Highway Substation-Beardsley 138 kV,L:18048:18050:138,0.9987663970580541,False,Ellington-Lee Highway 138 kV line,L:18050:18593:138,126.3,647.0,27.1,,table,Rebuild line with higher-capacity conductor,2759000.0,2485000.0
Q17-0809,2019-01-17,Ringling-Nilles Corner 138 kV,L:18023:18644:138,1.0,True,Cullman-Sandario 138 kV,L:18025:18572:138,126.2,220.0,12.0,,table,Rebuild line with higher-capacity conductor,3221000.0,2587000.0
Q17-0809,2019-01-17,Wartburg-Lee Highway 138 kV line,L:18041:18050:138,1.0,True,Bellingham Cogeneration Facility Substation-Jim Hill 345 kV L,L:8204:18683:345,126.0,723.0,27.9,,table,Rebuild line with higher-capacity conductor,7128000.0,6378000.0
Q17-0809,2019-01-17,Dollarhide 345/230kV XFMR,X:18706:345:230,0.9976183206509691,True,Sporn-Chilliwick 345 kV,L:18655:18707:345,124.9,310.0,5.6,,table,Replace transformer with higher-rated unit,15992000.0,1252000.0
Q17-0809,2019-01-17,El Dorado Substation-Randall St 138 kV,L:18042:18574:138,1.0,True,Sandario-Cullman 138 kV,L:18025:18572:138,124.8,590.0,63.3,,table,Rebuild line with higher-capacity conductor,4210000.0,4210000.0
Q17-0809,2019-01-17,Contra Costa 3 Substation-Sandario 138 kV,L:18043:18572:138,1.0,True,Randall St-El Dorado 138 kV line,L:18042:18574:138,123.1,598.0,54.3,,table,Rebuild line with higher-capacity conductor,19385000.0,18258000.0
Q17-0809,2019-01-17,Cullman-Sandario 138 kV,L:18025:18572:138,1.0,True,El Dorado-Randall Street 138 kV,L:18042:18574:138,122.9,601.0,54.3,,table,Rebuild line with higher-capacity conductor,8864000.0,8348000.0
Q17-0809,2019-01-17,Thermopolis-Nilles Corner 138 kV,L:18640:18644:138,1.0,True,Pikes Creek-Oak Hall 138 kV,L:18018:18191:138,122.0,192.0,12.8,,table,Rebuild line with higher-capacity conductor,3362000.0,2052000.0
Q17-0809,2019-01-17,El Dorado-Contra Costa 3 Substation 138 kV,L:18042:18043:138,1.0,True,Cullman-Sandario 138 kV line,L:18025:18572:138,121.2,602.0,63.3,,table,Rebuild line with higher-capacity conductor,3001000.0,3001000.0
Q17-0809,2019-01-17,Market St-Venwind 138 kV,L:18015:18016:138,1.0,True,Oak Hall-Ben Lomond 138 kV,L:18018:18019:138,120.4,221.0,12.8,,table,Rebuild line with higher-capacity conductor,10165000.0,10165000.0
Q17-0809,2019-01-17,Rensselaer Cogen-Walter Scott Energy Center 138 kV,L:18580:18582:138,1.0,True,Oak Hall-Ben Lomond 138 kV L,L:18018:18019:138,120.2,230.0,12.8,,table,Rebuild line with higher-capacity conductor,5732000.0,5732000.0
Q17-0809,2019-01-17,Beardsley-Ellington 138 kV L,L:18048:18593:138,1.0,True,Lee Highway Substation-Beardsley 138 kV,L:18048:18050:138,119.4,616.0,24.5,,table,Rebuild line with higher-capacity conductor,9295000.0,8371000.0
Q17-0809,2019-01-17,Market St-Rensselaer Cogen 138 kV line,L:18015:18582:138,1.0,True,OakHall-Ben Lomond 138 kV,L:18018:18019:138,119.3,225.0,12.8,,table,Rebuild line with higher-capacity conductor,7905000.0,7905000.0
Q17-0809,2019-01-17,Wartburg-Contra Costa 3 138 kV Line,L:18041:18043:138,1.0,True,Bellingham Cogeneration Facility-Jim Hill 345 kV,L:8204:18683:345,119.2,769.0,27.9,,table,Rebuild line with higher-capacity conductor,5195000.0,4648000.0
Q17-0809,2019-01-17,Nassau Energy Corp-Tower Hill 138 kV,L:18244:18260:138,1.0,True,Runge-Winterset Jct 138 kV,L:18240:18243:138,117.6,253.0,8.2,,table,Rebuild line with higher-capacity conductor,10848000.0,10848000.0
Q17-0809,2019-01-17,Tower Hill-Walter Scott Energy Ctr 138 kV,L:18260:18580:138,1.0,True,Clendenin-Robins 138 kV line,L:18033:18039:138,116.3,238.0,9.0,,table,Rebuild line with higher-capacity conductor,11286000.0,11286000.0
Q17-0809,2019-01-17,Chara-Thermopolis 138 kV,L:18640:18650:138,1.0,True,Pikes Crk-Oak Hall Substation 138 kV,L:18018:18191:138,115.5,205.0,12.8,,table,Rebuild line with higher-capacity conductor,5920000.0,3612000.0
Q17-0809,2019-01-17,John St 1 3 4 & 5-Cullman 138 kV,L:18025:18573:138,1.0,True,Randall St-El Dorado 138 kV Line,L:18042:18574:138,114.1,334.0,32.2,,table,Rebuild line with higher-capacity conductor,5365000.0,4716000.0
Q17-0809,2019-01-17,Warren Canyon-Culman 138 kV line,L:18024:18025:138,1.0,True,Ben Lomond-Oak Hall 138 kV,L:18018:18019:138,113.2,330.0,19.2,,table,Rebuild line with higher-capacity conductor,8421000.0,1703000.0
Q17-0809,2019-01-17,Lee-Warren Canyon 138 kV line,L:18017:18024:138,1.0,True,Ben Lomond-Oak Hall 138 kV L,L:18018:18019:138,113.0,334.0,19.2,,table,Rebuild line with higher-capacity conductor,7192000.0,1455000.0
Q17-0809,2019-01-17,Venwind-Lee 138 kV,L:18016:18017:138,1.0,True,Oak Hall-Ben Lomond 138 kV,L:18018:18019:138,112.9,336.0,19.2,,table,Rebuild line with higher-capacity conductor,7994000.0,1617000.0
Q17-0809,2019-01-17,Oak Hall-Ben Lomond 138 kV line,L:18018:18019:138,1.0,True,El Dorado-Randall St 138 kV,L:18042:18574:138,112.5,345.0,32.2,,table,Rebuild line with higher-capacity conductor,9133000.0,8028000.0
Q17-0809,2019-01-17,Campbelltown-Tichigan 138 kV,L:18481:18571:138,1.0,True,Wartburg-Contra Costa 3 138 kV L,L:18041:18043:138,112.1,230.0,17.0,,table,Rebuild line with higher-capacity conductor,13939000.0,11969000.0
Q17-0809,2019-01-17,Exeter Energy Lp-Eastom 138 kV L,L:18597:18599:138,1.0,True,Wartburg-Contra Costa 3 138 kV,L:18041:18043:138,112.1,221.0,17.0,,table,Rebuild line with higher-capacity conductor,6536000.0,5613000.0
Q17-0809,2019-01-17,Campbelltown-Eastom 138 kV,L:18481:18599:138,1.0,True,Wartburg-Contra Cost 3 138 kV,L:18041:18043:138,111.4,225.0,17.0,,table,Rebuild line with higher-capacity conductor,1768000.0,1518000.0
Q17-0809,2019-01-17,Federalgen-Progress Park 138 kV Line,L:18021:18639:138,1.0,True,Sandario-Cullman Substation 138 kV Line,L:18025:18572:138,109.3,232.0,7.6,,table,Reconductor line,7053000.0,1344000.0
Q17-0809,2019-01-17,Poynette-Lakeport 138 kV,L:18349:18647:138,1.0,True,Azalea Solar Llc 345 kV/138 kV Transformer,X:18198:345:138,109.2,308.0,10.5,,table,Reconductor line,7358000.0,2064000.0
Q17-0809,2019-01-17,Federalgen-E County 138 kV,L:18021:18638:138,1.0,True,Cullman-Sandario 138 kV,L:18025:18572:138,108.5,239.0,7.6,,table,Reconductor line,3335000.0,635000.0
Q17-0809,2019-01-17,Windrock-Tarpon Springs 138 kV,L:18578:18584:138,1.0,True,Cullman Substation-Sandario 138 kV,L:18025:18572:138,108.4,242.0,7.6,,table,Reconductor line,3634000.0,692000.0
Q17-0809,2019-01-17,E County-Windrock 138 kV,L:18578:18638:138,0.996076483336806,False,Sandario-Cullman 138 kV,L:18025:18572:138,108.2,241.0,7.6,,table,Reconductor line,2174000.0,414000.0
Q17-0830,2019-01-24,Imhoff Tap 1 – Upper Salmon Falls 100 KV,L:23222:23448:100,1.0,True,Upper Salmon Falls – Montgomery 100 KV,L:23219:23448:100,229.9,100.0,100.0,,table,Rebuild line with higher-capacity conductor,2193000.0,2193000.0
Q17-0830,2019-01-24,Montgomery – Upper Salmon Falls 100 KV,L:23219:23448:100,1.0,True,Imhoff Tap 1 – Upper Salmon Falls 100 KV,L:23222:23448:100,222.2,104.0,100.0,,table,Rebuild line with higher-capacity conductor,2711000.0,2711000.0
Q17-0830,2019-01-24,Offerman – Imhoff Tap 1 100 KV,L:23217:23222:100,1.0,True,Montgomery – Upper Salmon Falls 100 KV,L:23219:23448:100,156.3,95.0,42.0,,table,Rebuild line with higher-capacity conductor,1440000.0,932000.0
Q17-0830,2019-01-24,Mexico Intertie – Offerman 100 KV,L:23217:23223:100,1.0,True,Montgomery – Mexico Intertie 100 KV,L:23219:23223:100,136.2,95.0,27.1,,table,Rebuild line with higher-capacity conductor,1074000.0,466000.0
Q17-0830,2019-01-24,Mexico Intertie – Montgomery 100 KV,L:23219:23223:100,1.0,True,Imhoff Tap 1 – Upper Salmon Falls 100 KV,L:23222:23448:100,128.7,115.0,60.5,,table,Rebuild line with higher-capacity conductor,1131000.0,949000.0
Q17-0830,2019-01-24,Offerman – Oswego 100 KV L,L:23217:23247:100,1.0,True,Mexico Intertie – Offerman 100 KV,L:23217:23223:100,105.0,106.0,18.3,,table,Reconductor line,700000.0,240000.0
Q17-0830,2019-01-24,Van Buren St – Bernardo 100 KV Line 1,L:23132:23220:100,1.0,True,Bernardo Substation – Van Buren St 100 KV Cir. 2,L:23132:23220:100,104.0,141.0,7.3,,table,Reconductor line,458000.0,161000.0
Q17-0830,2019-01-24,Bernardo – Van Buren St 100 KV Ckt 2,L:23132:23220:100,1.0,True,Benardo – Van Buren St 100 KV Ckt 1,L:23132:23220:100,104.0,141.0,7.3,,table,Reconductor line,458000.0,161000.0
Q17-0830,2019-01-24,Stockton Hydro – Drum 100 KV,L:23225:23245:100,1.0,True,Dells – Bernardo 100 KV,L:23130:23220:100,103.9,157.0,21.3,,table,Reconductor line,1893000.0,617000.0
Q17-0830,2019-01-24,Dells Substation – Bernardo 100 KV line,L:23130:23220:100,1.0,True,Drum – Stockton Hydro 100 KV,L:23225:23245:100,103.7,139.0,10.1,,table,Reconductor line,448000.0,157000.0
Q17-0842,2019-01-27,Fitchburg / Martinsville East Substation 100kV Cir. 2,L:18933:19914:100,1.0,True,Fitchburg / Martinsville E Substation 100kV Line 1,L:18933:19914:100,158.4,171.0,27.4,,table,Rebuild line with higher-capacity conductor,12876000.0,12163000.0
Q17-0842,2019-01-27,Fitchburg / Martinsville East 100kV,L:18933:19914:100,1.0,True,Martinsville East / Fitchburg 100kV,L:18933:19914:100,153.7,176.0,27.4,,table,Rebuild line with higher-capacity conductor,12876000.0,12163000.0
Q17-0842,2019-01-27,Marys Riv / Fitchburg 100kV Line 1,L:18933:20236:100,1.0,True,Marys Riv Substation / Fitchburg 100kV line,L:18933:20236:100,144.2,149.0,17.0,,table,Rebuild line with higher-capacity conductor,8719000.0,7919000.0
Q17-0842,2019-01-27,Fitchburg / Marys Rv 100kV Ckt 2,L:18933:20236:100,1.0,True,Fithburg / Marys Riv 100kV Ckt 1,L:18933:20236:100,144.2,149.0,17.0,,table,Rebuild line with higher-capacity conductor,8719000.0,7919000.0
Q17-0842,2019-01-27,Marys River / Fruitridge & 28Th 100kV,L:20161:20236:100,0.997926724959923,False,W Coshocton / Amherst Jct 100kV line,L:18921:18924:100,138.9,144.0,11.7,,table,Rebuild line with higher-capacity conductor,4339000.0,4339000.0
Q17-0842,2019-01-27,Fruitridge & 28Th / Mcintosh Al 100kV,L:20161:20170:100,1.0,True,Trail / Marys Riv 100kV L,L:19910:20236:100,130.2,137.0,10.5,,table,Rebuild line with higher-capacity conductor,3822000.0,3295000.0
Q17-0842,2019-01-27,Mcintosh Al / Shady Groe 100kV,L:20153:20170:100,1.0,True,Trail / Marys River 100kV L,L:19910:20236:100,118.3,132.0,10.5,,table,Rebuild line with higher-capacity conductor,3388000.0,2922000.0
Q17-0842,2019-01-27,Reedurban / Shady Grove 100kV,L:20153:20158:100,1.0,True,Trail / Marys Riv 100kV,L:19910:20236:100,114.7,129.0,10.5,,table,Rebuild line with higher-capacity conductor,3049000.0,2629000.0
Q17-0842,2019-01-27,Trail / Marys River 100kV,L:19910:20236:100,1.0,True,Marys River / Fruitridge & 28Th 100kV L,L:20161:20236:100,112.7,130.0,11.0,,table,Rebuild line with higher-capacity conductor,6022000.0,5240000.0
Q17-0842,2019-01-27,Hato Rey Gis 1403-1404 500 kV/345 kV Autotransformer,X:8206:500:345,0.9896350973217111,True,Usk / Tidd 500kV,L:19533:19579:500,110.0,1033.0,5.4,,table,Replace transformer with higher-rated unit,23130000.0,3188000.0
Q17-0842,2019-01-27,Ft King / Trail 100kV,L:19285:19910:100,1.0,True,Marys Riv / Fruitridge & 28Th Substation 100kV,L:20161:20236:100,107.3,125.0,11.0,,table,Reconductor line,1121000.0,975000.0
Q17-0842,2019-01-27,Ft King / Woodhaven 100kV,L:19285:20232:100,1.0,True,Fruitridge & 28Th / Marys Riv Substation 100kV line,L:20161:20236:100,104.3,118.0,11.0,,table,Reconductor line,3257000.0,2834000.0
Q17-0842,2019-01-27,Woodhaven / Electrical 100kV,L:20172:20232:100,1.0,True,Marys Riv / Fruitridge & 28Th 100kV,L:20161:20236:100,102.0,108.0,11.0,,table,Reconductor line,1663000.0,1447000.0
Q17-0842,2019-01-27,Knox / Aqualinda 230kV,L:18827:19676:230,1.0,True,Dededo / Chicopee Hydroelectric Sta 230kV,L:19681:20177:230,100.2,530.0,6.8,,table,Reconductor line,8808000.0,2774000.0
Q17-0845,2019-01-17,Dal Grauer - Blue Island 100.0 kV Ckt 1,L:22959:22964:100,1.0,True,Blue Island - Dal Grauer 100.0 kV,L:22959:22964:100,104.6,169.0,10.5,,prose_overloaded,Reconductor line,488000.0,96000.0
Q17-0845,2019-01-17,Wildwood Substation - Blue Island 100.0 kV #2,L:22955:22964:100,1.0,True,Wildwood - Blue Island 100.0 kV Circuit 1,L:22955:22964:100,102.1,187.0,9.7,,prose_overloaded,Reconductor line,673000.0,171000.0
Q17-0845,2019-01-17,Dal Grauer - Blue Island 100.0 kV,L:22959:22964:100,1.0,True,Dal Grauer - Blue Island 100.0 kV Circuit 1,L:22959:22964:100,101.3,174.0,10.5,,prose_loss,Reconductor line,488000.0,96000.0
Q17-0880,2019-01-26,Poso Mountain to Versailles Peaking 100.0 kV,L:18950:19593:100,1.0,True,Sidney to Wagley Robertson 100.0 kV,L:18843:19570:100,135.8,99.0,100.0,59.5,fields,Rebuild line with higher-capacity conductor,5867000.0,2024000.0
Q17-0880,2019-01-26,Poso Mtn to Hyampom 100.0 kV,L:18950:19381:100,1.0,True,Wagley Robertson to Sidney 100.0 kV,L:18843:19570:100,132.1,106.0,100.0,61.0,fields,Rebuild line with higher-capacity conductor,3587000.0,1237000.0
Q17-0880,2019-01-26,Transwind to Hampom 100.0 kV Line,L:19381:19382:100,1.0,True,Wagley Robertson to Sidney 100.0 kV line,L:18843:19570:100,132.0,123.0,100.0,70.5,fields,Rebuild line with higher-capacity conductor,7687000.0,2651000.0
Q17-0880,2019-01-26,Sidney to Wagley Robertson 100.0 kV Line,L:18843:19570:100,1.0,True,Hyampom to Transwind 100.0 kV,L:19381:19382:100,115.4,140.0,100.0,61.7,fields,Rebuild line with higher-capacity conductor,1913000.0,660000.0
Q17-0880,2019-01-26,Firsteergy R E Burger to Sidney 100.0 kV,L:18842:19570:100,0.9875303400179243,False,Transwind to Hyampom Substation 100.0 kV Line,L:19381:19382:100,111.8,145.0,100.0,59.7,fields,Rebuild line with higher-capacity conductor,4047000.0,1396000.0
Q17-0880,2019-01-26,Sn Harbor to Rec Harmony 100.0 kV,L:19269:19908:100,1.0,True,Nord to Eastown Road 230.0 kV,L:19609:19620:230,100.5,135.0,5.2,97.6,fields,Reconductor line,7482000.0,2311000.0
Q18-0957,2019-02-02,LAKE ALFRED / BLUESTONE 138.0 kV,L:7974:18420:138,1.0,True,GRANT TOWN POWER PLANT / MORGANTOWN ENERGY FACILITY 345.0 kV,L:18689:18700:345,122.0,211.0,5.4,,table,Rebuild line with higher-capacity conductor,7549000.0,7549000.0
Q18-0957,2019-02-02,ERATH / TRINIDAD 138.0 kV,L:18178:18426:138,1.0,True,REX BROWN 2 / HARRISON 345.0 kV,L:18168:18693:345,101.6,273.0,9.9,,table,Reconductor line,5027000.0,4045000.0
Q18-0960,2019-01-30,Potter County - Alkali 138 KV Line,L:9772:9794:138,1.0,True,Montverde - Alkali 138 KV,L:9720:9794:138,156.1,167.0,5.5,,table,Rebuild line with higher-capacity conductor,6565000.0,820000.0
Q18-0960,2019-01-30,Paso Robls - Potter County 138 KV line,L:9772:9773:138,1.0,True,Alkali - Montvede 138 KV,L:9720:9794:138,145.0,198.0,5.5,,table,Rebuild line with higher-capacity conductor,6343000.0,793000.0
Q18-0960,2019-01-30,Harrowgate - Harvell 138 KV,L:9779:9781:138,1.0,True,Harrowgate - Tanners Lake 138 KV,L:9780:9781:138,112.2,192.0,5.7,,table,Rebuild line with higher-capacity conductor,2940000.0,353000.0
Q18-0960,2019-01-30,Felipe - 7Th Avenue North 138 KV,L:9272:9828:138,1.0,True,Sta G 345/138 kV Transformer,X:9276:345:138,105.1,264.0,53.2,,table,Reconductor line,6809000.0,4839000.0
Q18-0960,2019-01-30,Flipe - Edward Pike 138 KV Line,L:9272:9273:138,1.0,True,Sta G 345/138 kV TX,X:9276:345:138,104.3,277.0,53.2,,table,Reconductor line,3245000.0,2306000.0
Q17-0731,2019-03-01,Krugerville - Pleasant View 138kV,L:9085:10064:138,1.0,True,Louon - Corners 345kV Line,L:9864:10070:345,115.1,230.0,52.9,,table,Rebuild line with higher-capacity conductor,6305000.0,4281000.0
Q17-0731,2019-03-01,Spring Gap - Leesburg Substation 138kV,L:10037:10046:138,1.0,True,Loudon - Corners 345kV,L:9864:10070:345,110.4,181.0,15.0,,table,Rebuild line with higher-capacity conductor,4418000.0,3253000.0
Q17-0731,2019-03-01,Krugerville - Spring Gap 138kV,L:9085:10037:138,1.0,True,Loudon - Corners 345kV L,L:9864:10070:345,104.2,224.0,15.0,,table,Reconductor line,3697000.0,2722000.0
Q17-0731,2019-03-01,Mejia Tap Ns Line - Southwest Research Institute 138kV line,L:10043:10146:138,1.0,True,Corners - Loudon 345kV,L:9864:10070:345,103.3,331.0,52.9,,table,Reconductor line,686000.0,466000.0
Q17-0739,2019-02-18,Beaverton - Newton Substation 138.0 kV,L:6330:6334:138,1.0,True,Olympus 138/1 kV Transformer Bank,X:6324:138:1,165.6,244.0,45.3,112.0,fields,Rebuild line with higher-capacity conductor,12874000.0,12874000.0
Q17-0739,2019-02-18,S Street - P Pulp Substation 138.0 kV Line,L:6321:6323:138,1.0,True,Olympus 138 kV/1 kV Autotransformer,X:6324:138:1,153.1,259.0,27.8,122.2,fields,Rebuild line with higher-capacity conductor,8576000.0,8576000.0
Q17-0739,2019-02-18,S Street - Newton 138.0 kV,L:6321:6330:138,1.0,True,Olympus 138/1 kV Autotransformer,X:6324:138:1,152.2,272.0,27.8,122.8,fields,Rebuild line with higher-capacity conductor,5054000.0,5054000.0
Q17-0739,2019-02-18,Pinnacle Peak Walc - Pg Pulp 138.0 kV,L:6323:6589:138,1.0,True,Yermo - Montour Sta 500.0 kV,L:7109:7114:500,129.4,278.0,9.4,119.6,fields,Rebuild line with higher-capacity conductor,35561000.0,35561000.0
Q17-0739,2019-02-18,Bayou Cove Peaking Power - Beaverton 138.0 kV,L:6333:6334:138,1.0,True,Newton - Beaverton 138.0 kV,L:6330:6334:138,112.4,251.0,100.0,2.4,fields,Rebuild line with higher-capacity conductor,7541000.0,7541000.0
Q17-0739,2019-02-18,Red Mountain - Norwalk Substation 138.0 kV,L:6318:6339:138,1.0,True,Yermo - Montour Sta 500.0 kV,L:7109:7114:500,104.2,244.0,9.3,93.2,fields,Reconductor line,2683000.0,2683000.0
Q17-0739,2019-02-18,Pine Tree Acres Wm Lfgte - Newton 138.0 kV,L:6330:6825:138,1.0,True,Newton Substation - Beverton 138.0 kV,L:6330:6334:138,104.2,194.0,16.4,79.7,fields,Reconductor line,2896000.0,2896000.0
Q17-0739,2019-02-18,Mossyrock Pp - Pine Tree Acres Wm Lfgte 138.0 kV,L:6328:6825:138,0.9979805065490845,False,Beaverton - Newton 138.0 kV,L:6330:6334:138,102.9,203.0,16.4,79.5,fields,Reconductor line,1429000.0,1429000.0
Q17-0739,2019-02-18,Mossyrock Pp - Pheasant Brach 138.0 kV,L:6328:6329:138,1.0,True,Newton - Beaverton 138.0 kV,L:6330:6334:138,101.6,216.0,16.4,79.7,fields,Reconductor line,740000.0,740000.0
Q17-0739,2019-02-18,Westwood Generation Llc - Industry 345.0 kV L,L:6585:7168:345,0.99508819034743,False,Folsom Prison - W Lafayette 345.0 kV,L:6052:7138:345,100.7,1842.0,9.8,99.2,fields,Reconductor line,13141000.0,1447000.0
Q17-0740,2019-03-03,KENDALL COUNTY GENERATION FACILITY – YABUCOA 100 KV #2,L:23255:23258:100,1.0,True,YABUCOA – KENDALL COUNTY GENERATION FACILITY 100 KV Ckt 1,L:23255:23258:100,102.6,145.0,16.6,,prose_overloaded,Reconductor line,1368000.0,1368000.0
Q17-0740,2019-03-03,KENDALL COUNTY GENERATION FACILITY – YABUCOA 100 KV #1,L:23255:23258:100,1.0,True,KENDALL COUNTY GENERATION FACILITY – YABUCOA 100 KV Ckt 2,L:23255:23258:100,103.0,145.0,16.6,,prose_colon,Reconductor line,1368000.0,1368000.0
Q17-0882,2019-02-17,KRAMER to ONION CRK 138.0 kV,L:8755:9014:138,1.0,True,WISSOTA to FERNCLIFF 138.0 kV,L:8749:8756:138,256.7,310.0,53.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4112000.0,4112000.0
Q17-0882,2019-02-17,SALTON SEA 3 to DE SABLA 138.0 kV Line,L:9023:9027:138,1.0,True,FERNCLIFF SUBSTATION to TWIN BRIDGES 138.0 kV,L:8754:8756:138,189.3,628.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3997000.0,3997000.0
Q17-0882,2019-02-17,SENATE WIND to MARYLAND SOLAR 138.0 kV,L:9015:9080:138,1.0,True,TWI BRIDGES to FERNCLFF 138.0 kV,L:8754:8756:138,188.9,626.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2534000.0,2534000.0
Q17-0882,2019-02-17,SALTON SEA 3 to MARYLAND SOLAR 138.0 kV,L:9027:9080:138,1.0,True,TWIN BRIDGS to FERNCLIFF 138.0 kV,L:8754:8756:138,180.0,656.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3764000.0,3764000.0
Q17-0882,2019-02-17,CLARKSBURG to MOONSTONE 138.0 kV,L:8856:8870:138,1.0,True,JONESBORO SPA to WISSOTA 138.0 kV,L:8734:8749:138,176.2,197.0,16.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4975000.0,4975000.0
Q17-0882,2019-02-17,NORGATE to HUNTINGDON 138.0 kV Line,L:8742:8746:138,1.0,True,KANSAS WEST to NORTH ALDERWOOD 138.0 kV,L:8737:8743:138,173.8,292.0,18.9,,prose_overloaded,Rebuild line with higher-capacity conductor,817000.0,793000.0
Q17-0882,2019-02-17,N STRASBURG SUBSTATION to CALERA D.S 138.0 kV,L:8759:8760:138,1.0,True,WISSOTA to FERNCLIFF 138.0 kV L,L:8749:8756:138,170.5,592.0,32.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3043000.0,2970000.0
Q17-0882,2019-02-17,SUNNY HILLS SUBSTATION to MOONSTONE 138.0 kV,L:8758:8870:138,1.0,True,WISSOTA to JONESBORO SPA 138.0 kV Line,L:8734:8749:138,168.7,181.0,16.4,,prose_overloaded,Rebuild line with higher-capacity conductor,13942000.0,13942000.0
Q17-0882,2019-02-17,YOST BRIDGE to NORTH ALDERWOOD 138.0 kV line,L:8741:8743:138,1.0,True,WISSOTA to FERNCLIFF 138.0 kV L,L:8749:8756:138,167.8,574.0,32.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3190000.0,3113000.0
Q17-0882,2019-02-17,ONION CRK to CALERA D.S 138.0 kV line,L:8759:9014:138,1.0,True,FERNCLIF to WISOTA 138.0 kV line,L:8749:8756:138,150.8,678.0,32.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2346000.0,2289000.0
Q17-0882,2019-02-17,FERNCLIFF to KRAMER 138.0 kV,L:8755:8756:138,1.0,True,WISSOTA to FERNCLIFF 138.0 kV line,L:8749:8756:138,266.4,303.0,53.0,,prose_loss,Rebuild line with higher-capacity conductor,1902000.0,1902000.0
Q17-0882,2019-02-17,TWIN BRIDGES to FERNCLIFF 138.0 kV Line,L:8754:8756:138,1.0,True,JOLLYVILLE to EAST HAGERSTOWN 138.0 kV,L:9019:9021:138,206.1,613.0,57.4,,prose_loss,Rebuild line with higher-capacity conductor,2049000.0,2025000.0
Q17-0882,2019-02-17,SENATE WIND to JOLLYVILLE 138.0 kV,L:9015:9019:138,1.0,True,TWIN BRIDGES to FERNCLIFF 138.0 kV,L:8754:8756:138,192.0,609.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2473000.0,2473000.0
Q17-0882,2019-02-17,WISSOTA to CLARKSBURG 138.0 kV,L:8749:8856:138,1.0,True,JONESBORO SPA to WISSOTA 138.0 kV L,L:8734:8749:138,175.8,206.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,4296000.0,4296000.0
Q17-0882,2019-02-17,WHITEHURST to WALLA WALLA 138.0 kV,L:6030:8614:138,1.0,True,COVE AVENUE to USSC 138.0 kV,L:6029:8620:138,163.0,237.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,15926000.0,12471000.0
Q17-0882,2019-02-17,BRIGHTON to ACKLEY 138.0 kV,L:8807:8832:138,1.0,True,VINEYARD TAP to TAP SUBSTATION 345.0 kV L,L:8612:8849:345,150.8,421.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,8805000.0,5257000.0
Q17-0882,2019-02-17,WESTSIDE to SUNNY HILLS 138.0 kV,L:8750:8758:138,1.0,True,JONESBORO SPA to WISSOTA 138.0 kV Line,L:8734:8749:138,144.9,200.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,6007000.0,6007000.0
Q17-0882,2019-02-17,WISSOTA to JONESBORO SPA 138.0 kV,L:8734:8749:138,1.0,True,KRAMER to FERNCLIFF 138.0 kV,L:8755:8756:138,250.7,248.0,34.6,,prose_colon,Rebuild line with higher-capacity conductor,4096000.0,4096000.0
Q17-0882,2019-02-17,TWIN BRIDGES to DE SABLA 138.0 kV,L:8754:9023:138,1.0,True,FERNCLIFF to TWIN BRIDGES 138.0 kV,L:8754:8756:138,202.7,597.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4583000.0,4583000.0
Q17-0882,2019-02-17,WISSOTA to FERNCLIFF 138.0 kV,L:8749:8756:138,1.0,True,CALERA D.S to OION CREEK 138.0 kV,L:8759:9014:138,183.3,497.0,35.0,,prose_colon,Rebuild line with higher-capacity conductor,24261000.0,23853000.0
Q17-0882,2019-02-17,MONOCACY to ROCK SPRING 138.0 kV,L:8738:8764:138,1.0,True,HUNTINGDON to VINEYARD TAP 345.0 kV Line,L:8612:8742:345,170.8,311.0,10.1,,prose_colon,Rebuild line with higher-capacity conductor,2233000.0,2233000.0
Q17-0882,2019-02-17,N ALDERWOOD to NORGATE 138.0 kV,L:8743:8746:138,1.0,True,KANSAS WEST to NORTH ALDERWOOD 138.0 kV,L:8737:8743:138,169.3,314.0,18.9,,prose_colon,Rebuild line with higher-capacity conductor,1993000.0,1934000.0
Q17-0882,2019-02-17,VINEYARD TAP to MONOCACY 138.0 kV Line,L:8612:8764:138,1.0,True,VINEYARD TAP to HUNTINGDON 345.0 kV Line,L:8612:8742:345,168.2,310.0,10.1,,prose_colon,Rebuild line with higher-capacity conductor,16420000.0,16420000.0
Q17-0882,2019-02-17,ROCK SPRING to WALKERSVILLE 138.0 kV L,L:8738:8739:138,1.0,True,VINEYARD TAP SUBSTATION to HUNTINGDON 345.0 kV,L:8612:8742:345,160.1,348.0,10.1,,prose_colon,Rebuild line with higher-capacity conductor,1837000.0,1837000.0
Q17-0882,2019-02-17,YOST BRIDGE to N STRASBRG SUBSTATION 138.0 kV,L:8741:8760:138,1.0,True,WISSOTA to FERNCLIFF 138.0 kV,L:8749:8756:138,154.8,640.0,32.9,,prose_colon,Rebuild line with higher-capacity conductor,2355000.0,2299000.0
Q17-0724,2019-03-17,Carroll – North Pole 138kV,L:9396:9577:138,1.0,True,Westrock Southeast Llc – Cason Lane 345kV,L:9069:18127:345,138.2,399.0,55.3,,table,Rebuild line with higher-capacity conductor,12214000.0,4418000.0
Q17-0724,2019-03-17,Bellville South – Thurlow Dam 138kV,L:9390:9391:138,1.0,True,Moss – Artesian 138kV,L:18126:18133:138,126.2,360.0,6.1,,table,Rebuild line with higher-capacity conductor,6422000.0,384000.0
Q17-0724,2019-03-17,Caribbean University 138/1kV Auto,X:17908:138:1,0.9970228387479494,True,Chaparral – Kearneyville 345kV,L:9399:17910:345,125.5,513.0,8.4,,table,Replace transformer with higher-rated unit,4878000.0,480000.0
Q17-0724,2019-03-17,Sevier – Beechhurst 138kV,L:17905:17919:138,1.0,True,Huntingdon – Kearneyville 345kV,L:8742:17910:345,124.7,356.0,5.9,,table,Rebuild line with higher-capacity conductor,2014000.0,2014000.0
Q17-0724,2019-03-17,Holgate – Sevier 138kV,L:17919:18205:138,0.996960083112821,False,Huntingdon – Kearneyville 345kV,L:8742:17910:345,121.0,357.0,5.9,,table,Rebuild line with higher-capacity conductor,2010000.0,2010000.0
Q17-0724,2019-03-17,Polk – Monroe Ne 138kV L,L:17907:17918:138,1.0,True,Kearneyville – Chaparral 345kV,L:9399:17910:345,118.9,392.0,7.7,,table,Rebuild line with higher-capacity conductor,2535000.0,258000.0
Q17-0724,2019-03-17,Folsom – Lamar Hvdc Tie 138kV,L:17891:18203:138,1.0,True,Chaparral – Kearneyville 345kV,L:9399:17910:345,118.4,363.0,5.2,,table,Rebuild line with higher-capacity conductor,3457000.0,3457000.0
Q17-0724,2019-03-17,Holgate – Orofina 138kV,L:18205:18210:138,1.0,True,Kearneyville – Huntingdon 345kV,L:8742:17910:345,118.3,354.0,5.9,,table,Rebuild line with higher-capacity conductor,3097000.0,3097000.0
Q17-0724,2019-03-17,Lone Star – Hospital Regional 138kV,L:17912:17915:138,1.0,True,Kearneyville – Chaarral 345kV,L:9399:17910:345,118.2,382.0,9.0,,table,Rebuild line with higher-capacity conductor,2063000.0,214000.0
Q17-0724,2019-03-17,Leyendecker – Millville 138kV line,L:10050:18207:138,1.0,True,Huntingdon – Kearnyville 345kV,L:8742:17910:345,117.9,503.0,5.5,,table,Rebuild line with higher-capacity conductor,15377000.0,15377000.0
Q17-0724,2019-03-17,Elliot Park – Polk 138kV,L:17903:17918:138,1.0,True,Chaparral – Kearneyville 345kV,L:9399:17910:345,117.8,406.0,7.7,,table,Rebuild line with higher-capacity conductor,8238000.0,839000.0
Q17-0724,2019-03-17,Chaparral Substation – W Winchester 138kV,L:9397:9399:138,1.0,True,Kearneyville – Chaparral 345kV,L:9399:17910:345,117.3,527.0,18.4,,table,Rebuild line with higher-capacity conductor,2181000.0,2181000.0
Q17-0724,2019-03-17,Elliot Park – Hospital Regional 138kV,L:17903:17915:138,1.0,True,Kearneyville – Chaparral 345kV L,L:9399:17910:345,117.0,398.0,9.0,,table,Rebuild line with higher-capacity conductor,4200000.0,435000.0
Q17-0724,2019-03-17,Millbrae Tap – Monroe Ne 138kV,L:17902:17907:138,1.0,True,Huntingdon – Kearneyville 345kV,L:8742:17910:345,116.4,396.0,5.9,,table,Rebuild line with higher-capacity conductor,3238000.0,3238000.0
Q17-0724,2019-03-17,Beechhurst – Millbrae Tap 138kV,L:17902:17905:138,1.0,True,Kearneyville – Huntingdon 345kV,L:8742:17910:345,116.2,388.0,5.9,,table,Rebuild line with higher-capacity conductor,1889000.0,1889000.0
Q17-0724,2019-03-17,Stonewll – Destrehan 138kV,L:9388:18213:138,1.0,True,Kearneyville – Huntingdon 345kV L,L:8742:17910:345,115.0,322.0,6.4,,table,Rebuild line with higher-capacity conductor,4585000.0,4585000.0
Q17-0724,2019-03-17,Tap 345 kV/138 kV Transformer Bank,X:8849:345:138,0.9935039195987119,True,Engle-Eastern Tap – Tap Substation 345kV,L:8847:8849:345,114.3,647.0,6.2,,table,Replace transformer with higher-rated unit,9676000.0,971000.0
Q17-0724,2019-03-17,Lamar Hvd Tie Substation – Feagan'S Mill 138kV line,L:18203:18211:138,1.0,True,Chaparral – Kearneyville 345kV line,L:9399:17910:345,113.7,367.0,5.2,,table,Rebuild line with higher-capacity conductor,3593000.0,3593000.0
Q17-0724,2019-03-17,Underground – West Winchester 138kV Cir. 1,L:9397:9403:138,1.0,True,Underground – W Winchester 138kV Ckt 2,L:9397:9403:138,112.8,347.0,7.6,,table,Rebuild line with higher-capacity conductor,5480000.0,5480000.0
Q17-0724,2019-03-17,Destrehan Substation – Folsm 138kV,L:17891:18213:138,0.9523076214325163,False,Chaparral – Kearneyville 345kV,L:9399:17910:345,112.8,387.0,5.2,,table,Rebuild line with higher-capacity conductor,3462000.0,3462000.0
Q17-0724,2019-03-17,Vineyard Tap 345/1 kV TX,X:8612:345:1,0.9935695101012822,True,Vineyard Tap – Tap 345kV Line,L:8612:8849:345,112.4,657.0,8.1,,table,Replace transformer with higher-rated unit,10571000.0,1189000.0
Q17-0724,2019-03-17,Vineyard Tap 138-1 kV Transformer,X:8612:138:1,0.9935695101012822,True,Vineyard Tap – Tap 345kV,L:8612:8849:345,112.4,657.0,8.1,,table,Replace transformer with higher-rated unit,5003000.0,563000.0
Q17-0724,2019-03-17,Caribbean University 345-1 kV Transformer,X:17908:345:1,0.9970228387479494,True,Chaparral – Kearneyville 345kV,L:9399:17910:345,111.6,563.0,8.4,,table,Replace transformer with higher-rated unit,21166000.0,2083000.0
Q17-0724,2019-03-17,Vineyard Tap Substation – Tap 345kV,L:8612:8849:345,1.0,True,Vineyard Tap – Alvin Auto 138kV Line,L:8612:8613:138,111.6,1331.0,13.9,,table,Rebuild line with higher-capacity conductor,49589000.0,571000.0
Q17-0724,2019-03-17,Stonewall – Redbud Substation 138kV,L:9388:9402:138,1.0,True,Huntingdon – Kearneyville 345kV,L:8742:17910:345,111.2,340.0,6.4,,table,Rebuild line with higher-capacity conductor,4240000.0,4240000.0
Q17-0738,2019-03-27,Nickajack Dam to Tukwila Sta 138.0 kV Line,L:17619:17620:138,1.0,True,Norseal to Compton Road 138.0 kV,L:17052:17055:138,105.6,281.0,8.4,,table,Reconductor line,1148000.0,24000.0
Q17-0738,2019-03-27,Covanta Lake County Energy to Upland 138.0 kV L,L:17053:17228:138,1.0,True,Upland to Cow Creek 138.0 kV,L:17054:17228:138,104.7,222.0,5.2,,table,Reconductor line,4490000.0,71000.0
Q17-0738,2019-03-27,Campo Fresco 2 Substation to Us Ord Depot-Herlong 138.0 kV,L:16945:17739:138,1.0,True,Kimberly Clark to Holly Power Plant 138.0 kV,L:17040:17666:138,104.5,424.0,16.3,,table,Reconductor line,3504000.0,117000.0
Q17-0738,2019-03-27,North Randolph to Campo Fresco 2 138.0 kV line,L:17737:17739:138,1.0,True,Holly Power Plant to Kimberly Clark 138.0 kV L,L:17040:17666:138,104.4,434.0,16.3,,table,Reconductor line,2390000.0,80000.0
Q17-0738,2019-03-27,Cow Creek to Norseal 138.0 kV Line,L:17052:17054:138,1.0,True,Covanta Lake County Energy to Upland 138.0 kV line,L:17053:17228:138,103.9,208.0,5.3,,table,Reconductor line,4284000.0,68000.0
Q17-0738,2019-03-27,Dixie Vly to Covanta Lake County Energy Substation 138.0 kV,L:17051:17053:138,1.0,True,Cow Crk to Upand 138.0 kV,L:17054:17228:138,103.8,214.0,5.2,,table,Reconductor line,2588000.0,41000.0
Q17-0738,2019-03-27,Norseal to Dixie Valley 138.0 kV,L:17051:17052:138,1.0,True,Cow Crk to Upland 138.0 kV line,L:17054:17228:138,102.9,204.0,5.2,,table,Reconductor line,1600000.0,25000.0
Q17-0738,2019-03-27,Kimberly Clark to State St 138.0 kV Line,L:17040:17717:138,1.0,True,Campo Fresco 2 to North Randolph 138.0 kV,L:17737:17739:138,102.6,252.0,8.9,,table,Reconductor line,1833000.0,71000.0
Q17-0738,2019-03-27,Consolidated Col to Bailey 138.0 kV,L:17596:17753:138,1.0,True,Bailey to Trading Post 138.0 kV,L:17591:17753:138,100.8,242.0,7.7,,table,Reconductor line,8101000.0,171000.0
Q17-0738,2019-03-27,Milwaukee County to Consolidated Coal 138.0 kV,L:17322:17596:138,1.0,True,West Adamsville to E Dunkirk 138.0 kV,L:17627:17770:138,100.8,282.0,5.4,,table,Reconductor line,6492000.0,218000.0
Q17-0841,2019-03-20,WEST BELLAIRE to HOLLIS 230 KV,L:18750:18757:230,1.0,True,TIDD to MUSKINGUM RIVER 500 KV,L:19579:19594:500,130.4,495.0,8.4,,table,Rebuild line with higher-capacity conductor,23117000.0,23117000.0
Q17-0841,2019-03-20,DOLLARHIDE to SAYVILLE 230 KV,L:18706:19527:230,1.0,True,TIDD to MUSKINGUM RIV 500 KV,L:19579:19594:500,126.4,573.0,9.4,,table,Rebuild line with higher-capacity conductor,8161000.0,3002000.0
Q17-0841,2019-03-20,WOLVERINE CREEK to SAYVILLE 230 KV line,L:19524:19527:230,1.0,True,MUSKINGUM RIVER to TIDD 500 KV,L:19579:19594:500,120.6,595.0,9.5,,table,Rebuild line with higher-capacity conductor,44483000.0,16402000.0
Q17-0841,2019-03-20,HAO REY GIS 1403-1404 500/345 kV Auto,X:8206:500:345,0.9673407769960068,True,USK to TIDD 500 KV,L:19533:19579:500,112.0,1033.0,11.7,,table,Replace transformer with higher-rated unit,29295000.0,15008000.0
Q17-0841,2019-03-20,MUSKINGUM RIVER 500-230 kV Transformer,X:19594:500:230,0.9995024244170871,True,TIDD to MUSKINGUM RIV 500 KV,L:19579:19594:500,105.3,810.0,15.3,,table,Replace transformer with higher-rated unit,46841000.0,36610000.0
Q17-0841,2019-03-20,W BELLAIRE to STUART NE 230 KV,L:18747:18750:230,1.0,True,MUSKINGUM RIVER to TIDD 500 KV,L:19579:19594:500,104.3,785.0,9.8,,table,Reconductor line,13785000.0,10556000.0
Q17-0841,2019-03-20,STUART NE to HEISSON 230 KV,L:18747:19395:230,1.0,True,MUSKINGUM RIVER to TIDD 500 KV,L:19579:19594:500,104.1,795.0,9.8,,table,Reconductor line,8318000.0,6370000.0
Q17-0841,2019-03-20,MUSKINGUM RIV to HEISSON 230 KV L,L:19395:19594:230,1.0,True,TIDD to MUSKINGUM RIV 500 KV,L:19579:19594:500,103.8,806.0,9.8,,table,Reconductor line,16643000.0,12744000.0
Q17-0841,2019-03-20,DOLLARHIDE 345 kV/230 kV Transformer,X:18706:345:230,0.9975731287391284,True,TIDD to MUSKINGUM RIV 500 KV Line,L:19579:19594:500,102.8,445.0,6.8,,table,Replace transformer with higher-rated unit,12091000.0,8696000.0
Q17-0847,2019-03-26,Hartford to Red Lion 138 KV,L:9590:9593:138,1.0,True,Wec to Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,142.0,230.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,29132000.0,1047000.0
Q17-0847,2019-03-26,Red Lion to Broadford 138 KV,L:9593:9594:138,1.0,True,Wec Substation to Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,129.3,261.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3919000.0,141000.0
