project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0847,2019-03-26,Rec Clinton to Goulding 138 KV,L:9582:9616:138,0.9978592689122706,False,Wec to Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,124.5,309.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,28938000.0,660000.0
Q17-0847,2019-03-26,Merret to Macon Energy Ctr 138 KV,L:9589:9630:138,1.0,True,Wec to Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,142.4,218.0,7.6,,prose_loss,Rebuild line with higher-capacity conductor,2536000.0,91000.0
Q17-0847,2019-03-26,Coolidge to Gouling 138 KV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345 KV,L:9633:18368:345,126.0,322.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,5245000.0,120000.0
Q17-0847,2019-03-26,Shiloh to Clinch River 138 KV Line,L:9566:9638:138,1.0,True,Wec to Kean Mtn And Grassy Creek Substation 345 KV,L:9633:18368:345,103.8,480.0,5.9,,prose_loss,Reconductor line,2144000.0,51000.0
Q17-0847,2019-03-26,Nogles to Broadford 138 KV L,L:9586:9594:138,1.0,True,Nogales to Philpott 138 KV,L:9583:9586:138,148.6,259.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,5817000.0,203000.0
Q17-0847,2019-03-26,Macon Energy Center to Hartford 138 KV,L:9589:9590:138,1.0,True,Kean Mtn And Grassy Crk Substation to Wec 345 KV,L:9633:18368:345,142.7,224.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,6169000.0,222000.0
Q17-0847,2019-03-26,Clinch Riv 345/138 kV Autotransformer,X:9638:345:138,0.9971350978498076,True,Kean Mtn And Grassy Crk to Wec 345 KV,L:9633:18368:345,106.5,453.0,5.9,,prose_colon,Replace transformer with higher-rated unit,14986000.0,357000.0
Q17-0847,2019-03-26,San Xavier to Lebanon 138 KV L,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345 KV line,L:9633:18368:345,104.8,454.0,5.9,,prose_colon,Reconductor line,3233000.0,77000.0
Q17-0847,2019-03-26,Friendswood to Abingdon 138 KV,L:9611:16807:138,1.0,True,The Dalles 345 kV/138 kV TX,X:16805:345:138,101.2,167.0,66.7,,prose_colon,Reconductor line,306000.0,139000.0
Q17-0853,2019-03-17,Magas Collores 5805 – Pawling 100.0 kV,L:20149:20173:100,0.9990330847032692,False,Quintana 1418 – Greentown 100.0 kV line,L:20176:20180:100,167.6,121.0,8.0,152.5,fields,Rebuild line with higher-capacity conductor,6047000.0,6047000.0
Q17-0853,2019-03-17,Quintana 1418 – Moore 100.0 kV,L:20180:20196:100,1.0,True,Portage Lakes 100-1 kV TX,X:20086:100:1,156.5,155.0,21.0,125.5,fields,Rebuild line with higher-capacity conductor,4476000.0,4476000.0
Q17-0853,2019-03-17,Greentown – Quintana 1418 100.0 kV L,L:20176:20180:100,1.0,True,Pawling – Magas Collores 5805 100.0 kV,L:20149:20173:100,150.7,130.0,12.3,129.2,fields,Rebuild line with higher-capacity conductor,1841000.0,1841000.0
Q17-0853,2019-03-17,Moore Substation – S Akron 100.0 kV Line 1,L:20196:20197:100,1.0,True,South Akron – Moore 100.0 kV,L:20196:20197:100,147.3,161.0,26.6,109.5,fields,Rebuild line with higher-capacity conductor,2465000.0,2465000.0
Q17-0853,2019-03-17,Greentown – Lakemore 100.0 kV,L:20102:20176:100,1.0,True,Pawling – Magas Collores 5805 100.0 kV,L:20149:20173:100,145.3,116.0,12.3,121.1,fields,Rebuild line with higher-capacity conductor,3810000.0,3810000.0
Q17-0853,2019-03-17,Moore – South Akron 100.0 kV line,L:20196:20197:100,1.0,True,S Akon – Moore 100.0 kV #1,L:20196:20197:100,145.0,163.0,26.6,107.9,fields,Rebuild line with higher-capacity conductor,2465000.0,2465000.0
Q17-0853,2019-03-17,Colby City Of – Lakemore 100.0 kV Line,L:20102:20162:100,1.0,True,Ravenna – Milford Substation 500.0 kV,L:8093:20097:500,121.7,106.0,5.1,110.8,fields,Rebuild line with higher-capacity conductor,13611000.0,13611000.0
Q17-0853,2019-03-17,Tallmadge – Evans 100.0 kV Circuit 2,L:20184:20193:100,1.0,True,Tallmadge – Evans 100.0 kV Ckt 1,L:20184:20193:100,116.3,147.0,12.7,96.6,fields,Rebuild line with higher-capacity conductor,1168000.0,620000.0
Q17-0853,2019-03-17,Edgerton – Evans 100.0 kV Cir. 1,L:20188:20193:100,1.0,True,Edgerton – Evans 100.0 kV #2,L:20188:20193:100,109.9,174.0,11.9,94.2,fields,Reconductor line,623000.0,331000.0
Q17-0853,2019-03-17,Tallmadge – Dixon Landing 100.0 kV,L:20184:20316:100,1.0,True,Portage Lakes – Ol Forge 230.0 kV,L:20086:20096:230,107.8,178.0,12.1,92.4,fields,Reconductor line,259000.0,102000.0
Q17-0853,2019-03-17,Edgerton – Evans 100.0 kV Circuit 2,L:20188:20193:100,1.0,True,Edgerton Substation – Evans 100.0 kV line,L:20188:20193:100,107.2,178.0,11.9,91.9,fields,Reconductor line,623000.0,331000.0
Q17-0869,2019-03-15,Brookhaven-Pierremont 100 KV L,L:19667:19877:100,1.0,True,Spring raw Substation-Ravenna 500 KV,L:19719:20097:500,173.5,92.0,10.2,,table,Rebuild line with higher-capacity conductor,13727000.0,5225000.0
Q17-0869,2019-03-15,Angel Mounds-Brookhaven 100 KV Line,L:19877:19879:100,1.0,True,Spring Draw-Ravenna 500 KV,L:19719:20097:500,146.5,146.0,13.5,,table,Rebuild line with higher-capacity conductor,1937000.0,754000.0
Q17-0869,2019-03-15,Angel Mounds-Hutchinson Plant 1 100 KV Line,L:19879:19929:100,1.0,True,Spring Draw-Ravenna 500 KV,L:19719:20097:500,140.2,167.0,13.5,,table,Rebuild line with higher-capacity conductor,3114000.0,1213000.0
Q17-0869,2019-03-15,Seal Rock-Hutchinson Plant 1 100 KV,L:19735:19929:100,1.0,True,Stent ap-Hutchinson Plant 1 100 KV,L:19920:19929:100,135.9,106.0,11.7,,table,Rebuild line with higher-capacity conductor,3281000.0,1354000.0
Q17-0869,2019-03-15,Stent Tap-Hutchinson Plant 1 100 KV,L:19920:19929:100,1.0,True,Seal Rock-Hutchinson Plant 1 Substation 100 KV,L:19735:19929:100,118.2,133.0,10.3,,table,Rebuild line with higher-capacity conductor,3311000.0,1310000.0
Q17-0869,2019-03-15,Wine Country Substation-Skito 345 KV Line,L:7755:7824:345,1.0,True,Handsome Lake-Trezevant 500 KV,L:7775:8246:500,105.5,1124.0,5.3,,table,Reconductor line,14200000.0,126000.0
Q17-0869,2019-03-15,Progressive-St. Charles Power Plant 100 KV,L:19734:19928:100,1.0,True,Kepler-Lents 100 KV,L:19751:19773:100,102.5,183.0,10.0,,table,Reconductor line,1309000.0,421000.0
Q18-0924,2019-03-27,OXFORD - MILL SEAT RENEWABLE ENERGY FACILITY 138.0 kV Line,L:6225:6227:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - SHRED 345.0 kV,L:6225:7135:345,125.8,430.0,11.6,,table,Rebuild line with higher-capacity conductor,4969000.0,1442000.0
Q18-0924,2019-03-27,AMFOR - PEREZ 138.0 kV line,L:6492:6705:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUNTAIN 345.0 kV,L:6225:6714:345,120.1,343.0,21.3,,table,Rebuild line with higher-capacity conductor,10740000.0,10740000.0
Q18-0924,2019-03-27,HERNDON - EMIGRATION 138.0 kV Line,L:6499:6511:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUNTAIN 345.0 kV line,L:6225:6714:345,116.5,360.0,6.3,,table,Rebuild line with higher-capacity conductor,3777000.0,3777000.0
Q18-0924,2019-03-27,RONKONKOMA - CHURCH STREET 138.0 kV,L:6508:6510:138,1.0,True,WALLENPAUPACK 500-345 kV Transformer Bank,X:7171:500:345,115.4,437.0,7.9,,table,Rebuild line with higher-capacity conductor,2402000.0,2402000.0
Q18-0924,2019-03-27,TAZEWLL - PEREZ 138.0 kV,L:6705:6726:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUNTAIN 345.0 kV,L:6225:6714:345,115.0,353.0,21.3,,table,Rebuild line with higher-capacity conductor,6700000.0,6700000.0
Q18-0924,2019-03-27,MILL SEAT RENEWABLE ENERGY FACILITY 345/138kV Autotransformer,X:6225:345:138,0.9968635478009628,True,MILL SEAT RENEWABLE ENERGY FACILITY - SHRED SUBSTATION 345.0 kV,L:6225:7135:345,115.0,471.0,11.6,,table,Replace transformer with higher-rated unit,15777000.0,4578000.0
Q18-0924,2019-03-27,SWAMPY ACRES - LAGUNA POINTE-FRANKLIN 138.0 kV,L:6498:6500:138,1.0,True,BLUE MTN - MILL SEAT RENEWABLE ENERGY FACILITY 345.0 kV,L:6225:6714:345,114.0,403.0,10.7,,table,Rebuild line with higher-capacity conductor,3384000.0,3384000.0
Q18-0924,2019-03-27,SISTRUNK - OXFORD 138.0 kV,L:6218:6227:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - SHRED 345.0 kV,L:6225:7135:345,112.6,411.0,5.2,,table,Rebuild line with higher-capacity conductor,14113000.0,14113000.0
Q18-0924,2019-03-27,RONKONKOMA - RECWAY 138.0 kV,L:6508:6520:138,1.0,True,PECKVILLE - RONKONKOMA 138.0 kV L,L:6506:6508:138,111.9,347.0,6.6,,table,Rebuild line with higher-capacity conductor,3801000.0,3801000.0
Q18-0924,2019-03-27,LAGUNA POINTE-FRANKLIN - AMFOR 138.0 kV,L:6492:6500:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MTN SUBSTATION 345.0 kV Line,L:6225:6714:345,109.9,595.0,16.8,,table,Reconductor line,2310000.0,2310000.0
Q18-0924,2019-03-27,PROLER - BOLLMAN 138.0 kV line,L:6214:6715:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MOUNTAIN 345.0 kV Line,L:6225:6714:345,109.5,363.0,6.3,,table,Reconductor line,1029000.0,1029000.0
Q18-0924,2019-03-27,SWAMPY ACRES - KILVET ST 138.0 kV Line,L:6498:6509:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MTN 345.0 kV Line,L:6225:6714:345,108.3,438.0,10.7,,table,Reconductor line,2214000.0,2214000.0
Q18-0924,2019-03-27,RONKONKOMA - PECKVILLE 138.0 kV,L:6506:6508:138,1.0,True,RECWAY - RONKONKOMA 138.0 kV,L:6508:6520:138,108.0,355.0,7.3,,table,Reconductor line,752000.0,752000.0
Q18-0924,2019-03-27,ALLEGHENY HYDRO NO 8 - LEMON COVE 345.0 kV,L:7727:8281:345,1.0,True,PINEY CRK PROJECT - SAN GERMAN TC 6406 345.0 kV,L:7702:8253:345,107.6,1483.0,5.4,,table,Reconductor line,21453000.0,190000.0
Q18-0924,2019-03-27,UNION HILLS - LAGUNA POINTE-FRANKLIN 138.0 kV,L:6216:6500:138,1.0,True,SWAMPY ACRES - KILVERT STREET 138.0 kV,L:6498:6509:138,107.3,272.0,8.8,,table,Reconductor line,4671000.0,4671000.0
Q18-0924,2019-03-27,KILVERT ST - CHURCH STREET 138.0 kV Line,L:6509:6510:138,1.0,True,WALLENPAUPACK 500/345kV Transformer,X:7171:500:345,105.3,468.0,7.9,,table,Reconductor line,1071000.0,1071000.0
Q18-0924,2019-03-27,HRNDON - PROLER 138.0 kV,L:6214:6499:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - BLUE MTN SUBSTATION 345.0 kV,L:6225:6714:345,102.3,399.0,6.3,,table,Reconductor line,8135000.0,8135000.0
Q18-0924,2019-03-27,SHRED 345/138kV Auto,X:7135:345:138,0.9961137115375319,True,MILL SEAT RENEWABLE ENERGY FACILITY - SHRED 345.0 kV L,L:6225:7135:345,100.8,899.0,5.8,,table,Replace transformer with higher-rated unit,20878000.0,20878000.0
Q18-0924,2019-03-27,BOLLMAN - GLORY RD 138.0 kV,L:6715:6725:138,1.0,True,BLUE MTN - MILL SEAT RENEWABLE ENERGY FACILITY 345.0 kV,L:6225:6714:345,100.4,381.0,6.3,,table,Reconductor line,1493000.0,1493000.0
Q18-0994,2019-03-21,Westex - Cox 138.0 kV,L:18234:18242:138,1.0,True,Boone - Shabdue 138.0 kV Line,L:17925:17940:138,194.0,210.0,100.0,,table,Rebuild line with higher-capacity conductor,786000.0,786000.0
Q18-0994,2019-03-21,Shabdue - Boone 138.0 kV,L:17925:17940:138,1.0,True,Westex - Chesterfield Ave 138.0 kV line,L:18242:18251:138,165.6,297.0,57.4,,table,Rebuild line with higher-capacity conductor,5992000.0,2836000.0
Q18-0994,2019-03-21,Shabdue - Marianna 138.0 kV,L:17925:17942:138,1.0,True,Westex Substation - Chesterfield Ave 138.0 kV Line,L:18242:18251:138,162.6,300.0,57.4,,table,Rebuild line with higher-capacity conductor,10431000.0,4937000.0
Q18-0994,2019-03-21,Mres Alexandria - Runge 138.0 kV line,L:18224:18240:138,1.0,True,Seward Jct - Days Crk Substation 138.0 kV,L:18239:18252:138,161.8,186.0,17.0,,table,Rebuild line with higher-capacity conductor,8460000.0,2501000.0
Q18-0994,2019-03-21,Marianna - Dyer Rd. Altamont 138.0 kV,L:17942:18548:138,1.0,True,Chesterfield Ave - Westex 138.0 kV,L:18242:18251:138,160.0,303.0,57.4,,table,Rebuild line with higher-capacity conductor,11074000.0,5242000.0
Q18-0994,2019-03-21,Daly City Tap - Valleyview 138.0 kV,L:17935:18291:138,1.0,True,Boone - Hernshaw 138.0 kV,L:17940:18232:138,155.5,198.0,66.5,,table,Rebuild line with higher-capacity conductor,5449000.0,4686000.0
Q18-0994,2019-03-21,San Jacinto - Dyer Rd. Altamont 138.0 kV,L:17945:18548:138,1.0,True,Westex - Chesterfield Ave Substation 138.0 kV,L:18242:18251:138,155.3,309.0,57.4,,table,Rebuild line with higher-capacity conductor,4942000.0,2339000.0
Q18-0994,2019-03-21,Hopkinsville - Cox Substation 138.0 kV,L:18218:18234:138,1.0,True,Boone - Shabdue 138.0 kV,L:17925:17940:138,154.9,267.0,100.0,,table,Rebuild line with higher-capacity conductor,4597000.0,4597000.0
Q18-0994,2019-03-21,Valleyview - San Jacinto 138.0 kV,L:17945:18291:138,1.0,True,Chesterfield Ave - Westex 138.0 kV,L:18242:18251:138,153.9,310.0,57.4,,table,Rebuild line with higher-capacity conductor,10978000.0,5196000.0
Q18-0994,2019-03-21,Hopkinsville - Belle West Virginia Plant 138.0 kV line,L:18218:18219:138,1.0,True,Shabdue - Boone 138.0 kV line,L:17925:17940:138,153.7,273.0,100.0,,table,Rebuild line with higher-capacity conductor,3552000.0,3552000.0
Q18-0994,2019-03-21,Hernshaw - Renton Junction 138.0 kV,L:18232:18681:138,1.0,True,Boone - Sabdue 138.0 kV Line,L:17925:17940:138,153.3,280.0,100.0,,table,Rebuild line with higher-capacity conductor,2314000.0,2314000.0
Q18-0994,2019-03-21,Belle West Virginia Plant Substation - Renton Jct Substation 138.0 kV,L:18219:18681:138,1.0,True,Shabdue - Boone 138.0 kV line,L:17925:17940:138,151.5,284.0,100.0,,table,Rebuild line with higher-capacity conductor,3371000.0,3371000.0
Q18-0994,2019-03-21,Boone - Hernshaw 138.0 kV,L:17940:18232:138,0.9997791720476379,False,Shabdue - Boone 138.0 kV,L:17925:17940:138,150.7,295.0,100.0,,table,Rebuild line with higher-capacity conductor,4893000.0,4893000.0
Q18-0994,2019-03-21,Hewett - Daly City Tap 138.0 kV,L:17930:17935:138,1.0,True,Boone - Hernshaw 138.0 kV,L:17940:18232:138,149.0,205.0,66.5,,table,Rebuild line with higher-capacity conductor,6798000.0,5846000.0
Q18-0994,2019-03-21,Camp - Dale Mabry 138.0 kV,L:17946:18261:138,1.0,True,Westex - Chesterfield Ave 138.0 kV Line,L:18242:18251:138,144.3,215.0,23.0,,table,Rebuild line with higher-capacity conductor,7320000.0,2347000.0
Q18-0994,2019-03-21,Camp - French Meadows Substation 138.0 kV,L:18052:18261:138,1.0,True,Chesterfield Ave - Westex 138.0 kV,L:18242:18251:138,137.8,222.0,23.0,,table,Rebuild line with higher-capacity conductor,20063000.0,6433000.0
Q18-0994,2019-03-21,La Bajada - 18Th Avenue N 138.0 kV L,L:17933:17939:138,1.0,True,Westex - Chesterfield Ave 138.0 kV,L:18242:18251:138,131.7,219.0,19.7,,table,Rebuild line with higher-capacity conductor,6209000.0,1526000.0
Q18-0994,2019-03-21,Hewett - Main St 138.0 kV,L:17930:18295:138,1.0,True,Westex - Chesterfield Ave 138.0 kV,L:18242:18251:138,130.6,260.0,35.4,,table,Rebuild line with higher-capacity conductor,5680000.0,1677000.0
Q18-0994,2019-03-21,Seward Junction - Days Creek 138.0 kV,L:18239:18252:138,1.0,True,Mres Alexandria - Seward Jct 138.0 kV L,L:18224:18239:138,129.8,250.0,19.7,,table,Rebuild line with higher-capacity conductor,4955000.0,1463000.0
Q18-0994,2019-03-21,Tahoe City - Main St Substation 138.0 kV,L:17927:18295:138,1.0,True,Westx - Chesterfield Ave 138.0 kV,L:18242:18251:138,129.3,261.0,35.4,,table,Rebuild line with higher-capacity conductor,10773000.0,3181000.0
Q18-0994,2019-03-21,Muskingum River - Waterford Power Llc 230.0 kV,L:19544:19594:230,1.0,True,Waterford Power Llc 500 kV/1 kV Transformer Bank,X:19544:500:1,129.1,460.0,5.7,,table,Rebuild line with higher-capacity conductor,11783000.0,623000.0
Q18-0994,2019-03-21,Kean Mtn And Grassy Creek - Wec 345.0 kV,L:9633:18368:345,1.0,True,HintonAp - Bety Layne 138.0 kV,L:18544:18550:138,128.6,2386.0,9.5,,table,Rebuild line with higher-capacity conductor,67302000.0,1979000.0
Q18-0994,2019-03-21,La Sierra - 18Th Avenue N 138.0 kV,L:17933:17938:138,1.0,True,Westex - Chesterfield Ave 138.0 kV line,L:18242:18251:138,127.8,224.0,19.7,,table,Rebuild line with higher-capacity conductor,2634000.0,648000.0
Q18-0994,2019-03-21,Days Creek - Vina 138.0 kV,L:18245:18252:138,1.0,True,Mres Alexandria - Seward Jct 138.0 kV,L:18224:18239:138,125.4,254.0,19.7,,table,Rebuild line with higher-capacity conductor,1413000.0,417000.0
Q18-0994,2019-03-21,Illecillewaet - 36Th St 138.0 kV line,L:18265:18268:138,1.0,True,Millhopper - Chesterfield Ave 138.0 kV Line,L:18236:18251:138,121.9,225.0,17.8,,table,Rebuild line with higher-capacity conductor,4820000.0,1403000.0
Q17-0759,2019-04-30,Webb to Factory 138kV,L:17386:17387:138,1.0,True,Oak Creek to Thompson Falls 138kV,L:16370:17230:138,132.2,211.0,85.6,50.0,fields,Rebuild line with higher-capacity conductor,5214000.0,4982000.0
Q17-0759,2019-04-30,Acacia to Webb 138kV,L:17387:17388:138,1.0,True,Appeway to Webb 138kV line,L:16927:17387:138,100.9,189.0,74.9,20.8,fields,Reconductor line,1716000.0,1629000.0
Q17-0762,2019-04-28,Coolidge – Goulding 138kV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV line,L:9633:18368:345,109.8,322.0,6.3,107.7,fields,Reconductor line,2571000.0,135000.0
Q17-0762,2019-04-28,Red Lion – Hartford 138kV L,L:9590:9593:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV,L:9633:18368:345,109.2,230.0,5.8,106.6,fields,Reconductor line,10204000.0,1179000.0
Q17-0762,2019-04-28,Macon Energy Center – Hartford 138kV line,L:9589:9590:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV line,L:9633:18368:345,109.0,224.0,5.8,106.2,fields,Reconductor line,2248000.0,260000.0
Q17-0762,2019-04-28,Macon Energy Ctr – Merret 138kV,L:9589:9630:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV Line,L:9633:18368:345,107.8,218.0,5.8,105.0,fields,Reconductor line,977000.0,113000.0
Q17-0762,2019-04-28,Goulding Substation – Rec Clinton 138kV L,L:9582:9616:138,0.9918097454896749,False,Kean Mtn An Grassy Crk Substation – Wec 345kV,L:9633:18368:345,107.6,309.0,6.3,105.4,fields,Reconductor line,8051000.0,423000.0
Q17-0762,2019-04-28,Team – Georgia 138kV line,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,103.3,398.0,6.7,101.5,fields,Reconductor line,928000.0,40000.0
Q17-0762,2019-04-28,Kean Mtn And Grassy Creek 345/1kV XFMR,X:9633:345:1,0.9915644135396023,True,Kean Mtn And Grassy Crk – Clinch Riv 345kV,L:9633:9638:345,102.5,752.0,14.9,100.4,fields,Replace transformer with higher-rated unit,12844000.0,349000.0
Q17-0762,2019-04-28,Red Lion – Broadford 138kV,L:9593:9594:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV,L:9633:18368:345,100.4,261.0,5.8,98.0,fields,Reconductor line,2234000.0,258000.0
Q17-0762,2019-04-28,Kean Mtn And Grassy Crk 138-1 kV TX,X:9633:138:1,0.9915644135396023,True,Kean Mtn And Grassy Creek – Clinch River 345kV,L:9633:9638:345,100.0,770.0,14.9,98.0,fields,Replace transformer with higher-rated unit,6651000.0,181000.0
Q17-0765,2019-04-26,Clintmoore-Harbeson 138 KV,L:8675:9093:138,1.0,True,Scottsdale-Drop 2 138 KV L,L:8997:9003:138,213.9,226.0,64.5,81.0,fields,Rebuild line with higher-capacity conductor,5757000.0,5757000.0
Q17-0765,2019-04-26,Norway Hills-Clintmoore 138 KV,L:8659:8675:138,1.0,True,Scottsdale-Drop 2 138 KV Line,L:8997:9003:138,211.4,221.0,64.5,75.3,fields,Rebuild line with higher-capacity conductor,3217000.0,3217000.0
Q17-0765,2019-04-26,Norway Hills-Aquasco 138 KV,L:8653:8659:138,1.0,True,Norway Hills-Clintmoore Substation 138 KV,L:8659:8675:138,167.4,245.0,61.5,50.3,fields,Rebuild line with higher-capacity conductor,3639000.0,3156000.0
Q17-0765,2019-04-26,Aquasco-Crain Highway 138 KV,L:8653:8969:138,1.0,True,Clintmoore-Norway Hills 138 KV,L:8659:8675:138,165.0,241.0,61.5,46.1,fields,Rebuild line with higher-capacity conductor,14772000.0,12810000.0
Q17-0765,2019-04-26,Crain Highway-Carpinteria 138 KV,L:8969:8970:138,1.0,True,Norway Hills-Clintmoore 138 KV,L:8659:8675:138,158.9,231.0,61.5,35.0,fields,Rebuild line with higher-capacity conductor,1857000.0,1610000.0
Q17-0765,2019-04-26,Brevard Substation-Carpinteria 138 KV,L:8947:8970:138,1.0,True,Norway Hills-Clintmoore 138 KV,L:8659:8675:138,152.3,222.0,61.5,23.0,fields,Rebuild line with higher-capacity conductor,6178000.0,5358000.0
Q17-0765,2019-04-26,Drop 2-Scottsdale 138 KV Line,L:8997:9003:138,1.0,True,Clintmoore-Harbeson 138 KV Line,L:8675:9093:138,150.0,234.0,38.5,73.2,fields,Rebuild line with higher-capacity conductor,5390000.0,4330000.0
Q17-0765,2019-04-26,Fpl Energy Story Wind Llc-Scottsdale Substation 138 KV,L:8670:8997:138,1.0,True,Clintmoore-Harbeson Substation 138 KV line,L:8675:9093:138,148.1,231.0,38.5,70.5,fields,Rebuild line with higher-capacity conductor,5736000.0,4608000.0
Q17-0765,2019-04-26,Norway Hills-Fpl Energy Story Wind Llc 138 KV line,L:8659:8670:138,1.0,True,Clintmoore-Harbeson 138 KV Line,L:8675:9093:138,142.8,225.0,38.5,62.9,fields,Rebuild line with higher-capacity conductor,25782000.0,20715000.0
Q17-0765,2019-04-26,Southwest-Inyokern Town 138 KV,L:8713:9698:138,1.0,True,Sted Road-Waitsburg 138 KV,L:8934:8964:138,130.8,175.0,6.5,113.6,fields,Rebuild line with higher-capacity conductor,778000.0,344000.0
Q17-0765,2019-04-26,Havre Assinniboine Substation-Huntington Beach 138 KV Line,L:8665:10200:138,1.0,True,Huntington Beach-Havre Assinniboine 138 KV Line 2,L:8665:10200:138,124.4,364.0,6.1,116.6,fields,Rebuild line with higher-capacity conductor,16271000.0,16271000.0
Q17-0765,2019-04-26,Huntington Beach-Havre Assnniboine 138 KV,L:8665:10200:138,1.0,True,Havre Assinniboine-Huntington Beach 138 KV Circuit 1,L:8665:10200:138,124.4,364.0,6.1,116.6,fields,Rebuild line with higher-capacity conductor,16271000.0,16271000.0
Q17-0765,2019-04-26,Redwood City-Gallahan Rd 138 KV line,L:8937:8938:138,1.0,True,Harewood-Wethersfield 138 KV,L:9693:9846:138,114.8,295.0,7.2,103.5,fields,Rebuild line with higher-capacity conductor,2397000.0,343000.0
Q17-0765,2019-04-26,Kingswood-Brevard 138 KV,L:8710:8947:138,1.0,True,Norway Hills-Clintmoore 138 KV,L:8659:8675:138,112.3,249.0,45.4,27.2,fields,Rebuild line with higher-capacity conductor,10140000.0,9327000.0
Q17-0765,2019-04-26,Harewood-Wethersfield 138 KV Line,L:9693:9846:138,1.0,True,Redwood City-Gallahan Road 138 KV Line,L:8937:8938:138,109.7,375.0,7.5,100.3,fields,Reconductor line,909000.0,117000.0
Q17-0765,2019-04-26,Kingswood-River 138 KV,L:8710:8960:138,1.0,True,Oak Grove-Jason 138 KV,L:8961:8968:138,104.3,227.0,9.3,85.2,fields,Reconductor line,803000.0,417000.0
Q17-0765,2019-04-26,Roney-Havre Assinniboine 138 KV Line,L:10200:10201:138,1.0,True,Birchwood Substation-Havre Assinniboine 138 KV line,L:10200:10290:138,103.1,394.0,5.5,96.6,fields,Reconductor line,2181000.0,2181000.0
Q17-0765,2019-04-26,Chaparral-Cason Lane 345 KV,L:9399:18127:345,1.0,True,Front Royal-Cason Lane Substation 345 KV,L:9674:18127:345,102.9,1994.0,8.8,100.8,fields,Reconductor line,9884000.0,681000.0
Q17-0765,2019-04-26,Prospect-Blue Ravine-School 345 KV,L:7491:8292:345,1.0,True,Chambersburg 500/345kV TX,X:8274:500:345,101.7,1590.0,5.2,100.2,fields,Reconductor line,27303000.0,3637000.0
Q17-0774,2019-04-22,ROCHELLE / OCEANSIDE 100 kV,L:19209:19559:100,1.0,True,CLARENCE / KNZIE CRK 100 kV,L:19223:19230:100,167.1,140.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,850000.0,850000.0
Q17-0774,2019-04-22,ROHELLE / EHRLICH RD 100 kV,L:19209:19247:100,1.0,True,CLARENCE / KENZIE CRK 100 kV,L:19223:19230:100,158.1,131.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,864000.0,864000.0
Q17-0774,2019-04-22,EHRLICH RD / ASHLAND 100 kV,L:19238:19247:100,1.0,True,BABCOCK / MAGRUDER 138 kV,L:17151:17576:138,106.7,132.0,16.7,,prose_loss,Reconductor line,660000.0,660000.0
Q17-0774,2019-04-22,BABCOCK / 30TH AVE 100 kV,L:17151:19237:100,1.0,True,GLEASON SUBSTATION / BABCOCK 100 kV Line,L:17151:19260:100,105.0,150.0,6.6,,prose_loss,Reconductor line,327000.0,327000.0
Q17-0774,2019-04-22,KENZIE CREEK / OCEANSIDE 100 kV,L:19230:19559:100,1.0,True,CLARENCE / KENZIE CREEK 100 kV,L:19223:19230:100,171.3,137.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1330000.0,1330000.0
Q17-0774,2019-04-22,CLARENCE / KENZIE CRK 100 kV,L:19223:19230:100,1.0,True,KENZIE CRK / OCEANSIDE 100 kV Line,L:19230:19559:100,162.2,145.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3066000.0,3066000.0
Q17-0774,2019-04-22,WAGON WHEEL / CLARENCE 100 kV,L:19223:19252:100,1.0,True,ROCHELLE / OCEANSIDE 100 kV,L:19209:19559:100,111.2,142.0,21.7,,prose_colon,Rebuild line with higher-capacity conductor,1071000.0,1071000.0
Q17-0776,2019-04-19,DEKALB 230/1 kV TX,X:21759:230:1,0.9819333533537626,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,120.6,1612.0,39.1,,table,Replace transformer with higher-rated unit,7418000.0,936000.0
Q17-0776,2019-04-19,DEKALB 500/1 kV Auto,X:21759:500:1,0.9819333533537626,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,120.6,1612.0,39.1,,table,Replace transformer with higher-rated unit,38085000.0,4808000.0
Q17-0776,2019-04-19,DEERFIELD to RICHLAND 230kV,L:20114:20309:230,1.0,True,TROY ENERGY LLC to RICHLAND 500kV line,L:20280:20309:500,114.8,900.0,19.3,,table,Rebuild line with higher-capacity conductor,32688000.0,4074000.0
Q17-0776,2019-04-19,RICHLAND 500/230 kV TX,X:20309:500:230,0.9780766266388851,True,TROY ENERGY LLC SUBSTATION to RICHLAND 500kV,L:20280:20309:500,112.9,1524.0,32.4,,table,Replace transformer with higher-rated unit,22720000.0,2831000.0
Q17-0776,2019-04-19,GOULD to BIG HORN 230kV,L:20007:20254:230,1.0,True,TROY ENERGY LLC to RICHLAND 500kV,L:20280:20309:500,112.5,540.0,8.4,,table,Rebuild line with higher-capacity conductor,9212000.0,1144000.0
Q17-0776,2019-04-19,MCMICHEN 500/230 kV Transformer Bank,X:22035:500:230,0.9845897127922012,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,112.3,1999.0,37.0,,table,Replace transformer with higher-rated unit,23083000.0,3032000.0
Q17-0776,2019-04-19,TECUMSEH 500/1kV Autotransformer,X:19893:500:1,0.9735588298732039,True,TECUMSEH to TROY ENERGY LLC 500kV,L:19893:20280:500,108.4,769.0,12.7,,table,Replace transformer with higher-rated unit,36306000.0,4514000.0
Q17-0776,2019-04-19,MARTHA LAKE to TECUMSEH 230kV,L:19893:19900:230,1.0,True,TECUMSEH to TROY ENERGY LLC 500kV,L:19893:20280:500,105.6,719.0,10.6,,table,Reconductor line,17913000.0,2231000.0
Q17-0776,2019-04-19,MT. HARRIS to BUCKEYE 230kV,L:22024:22493:230,1.0,True,MCMICHEN to DEKAB 500kV,L:21759:22035:500,105.2,1202.0,31.9,,table,Reconductor line,29025000.0,3604000.0
Q17-0776,2019-04-19,RICHLAND to DEKALB 500kV,L:20309:21759:500,1.0,True,GARNET to TECUMSEH 500kV Line,L:19617:19893:500,105.0,2568.0,49.7,,table,Reconductor line,57318000.0,7133000.0
Q17-0776,2019-04-19,DEKALB to MCMICHEN 500kV,L:21759:22035:500,1.0,True,ROBISON PARK to BUCKEYE 230kV,L:21796:22493:230,104.7,2860.0,66.6,,table,Reconductor line,49832000.0,6199000.0
Q17-0776,2019-04-19,BIG HORN to TROY ENERGY LLC 230kV,L:20254:20280:230,1.0,True,RICHLAND SUBSTATION to TROY ENERGY LLC 500kV,L:20280:20309:500,104.4,558.0,8.4,,table,Reconductor line,6146000.0,763000.0
Q17-0776,2019-04-19,SPANISH CRK to SS3144 TAP 100kV line,L:20269:21789:100,1.0,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,103.1,264.0,6.6,,table,Reconductor line,7122000.0,880000.0
Q17-0784,2019-04-29,Milwaukee County Substation / Bear Creek Dam 138 KV,L:17322:17325:138,1.0,True,E Dunkirk / W Adamsville 138 KV L,L:17627:17770:138,115.2,275.0,6.0,108.4,fields,Rebuild line with higher-capacity conductor,4904000.0,638000.0
Q17-0784,2019-04-29,Banning Substation / Tukwia Sta 138 KV Line,,0.0,False,Bettas Rd / Banning 138 KV,L:17432:17443:138,114.9,243.0,7.1,105.8,fields,,,
Q17-0784,2019-04-29,Sapony / Corydon 138 KV Line,L:16973:17179:138,1.0,True,Sapony / Saltery Bay Substation 345 KV L,L:17179:17713:345,114.2,267.0,7.7,105.1,fields,Rebuild line with higher-capacity conductor,7980000.0,704000.0
Q17-0784,2019-04-29,S Batesville / Corydon 138 KV Line,L:16973:16974:138,1.0,True,Sapony / Saltery Bay 345 KV line,L:17179:17713:345,113.9,271.0,7.7,105.0,fields,Rebuild line with higher-capacity conductor,4889000.0,431000.0
Q17-0784,2019-04-29,Trding Post / Baily 138 KV,L:17591:17753:138,1.0,True,Consolidated Coal / Bailey 138 KV,L:17596:17753:138,113.4,309.0,10.2,103.0,fields,Rebuild line with higher-capacity conductor,12949000.0,1271000.0
Q17-0784,2019-04-29,Consolidated Coal / Bailey 138 KV,L:17596:17753:138,1.0,True,Trading Post / Bailey 138 KV,L:17591:17753:138,110.4,280.0,8.7,100.6,fields,Rebuild line with higher-capacity conductor,29288000.0,2921000.0
Q17-0784,2019-04-29,Tukwila Sta / Nickajack Dam Substation 138 KV,L:17619:17620:138,1.0,True,Bettas Rd / Banning 138 KV,L:17432:17443:138,110.2,384.0,10.6,101.4,fields,Rebuild line with higher-capacity conductor,4007000.0,391000.0
Q17-0784,2019-04-29,Scott St / Bailey 138 KV line,L:17752:17753:138,1.0,True,Buckeye Canada / Saltery Bay 345 KV,L:17217:17713:345,110.1,411.0,14.1,99.4,fields,Rebuild line with higher-capacity conductor,7725000.0,837000.0
Q17-0784,2019-04-29,Leslie / Scott St Substation 138 KV Line,L:17623:17752:138,1.0,True,Buckeye Canada / Saltery Bay 345 KV,L:17217:17713:345,109.6,427.0,14.1,99.2,fields,Reconductor line,6951000.0,754000.0
Q17-0784,2019-04-29,Hazard / Bulan 138 KV Ckt 2,L:17592:17593:138,1.0,True,Hazard / Bulan 138 KV Circuit 1,L:17592:17593:138,109.5,398.0,5.1,105.5,fields,Reconductor line,953000.0,210000.0
Q17-0784,2019-04-29,Bettas Rd / Nickajack Dam 138 KV,L:17432:17620:138,1.0,True,Nickajack Dam / Tukwila Sta 138 KV L,L:17619:17620:138,109.4,294.0,8.3,100.6,fields,Reconductor line,11292000.0,1152000.0
Q17-0784,2019-04-29,Manis Rd / Leslie 138 KV,L:17621:17623:138,1.0,True,Buckeye Canada / Saltery Bay 345 KV,L:17217:17713:345,109.4,433.0,14.1,99.2,fields,Reconductor line,1196000.0,130000.0
Q17-0784,2019-04-29,Nickajack Dam / Manis Rd 138 KV,L:17620:17621:138,1.0,True,Buckeye Canada / Saltery Bay 345 KV,L:17217:17713:345,109.1,442.0,14.1,99.1,fields,Reconductor line,1861000.0,202000.0
Q17-0784,2019-04-29,Bettas Road / Banning 138 KV,L:17432:17443:138,1.0,True,Tukwila Station / Nickajack Dam 138 KV,L:17619:17620:138,109.0,303.0,8.3,100.5,fields,Reconductor line,1910000.0,195000.0
Q17-0784,2019-04-29,E Dunkirk / W Adamsville 138 KV,L:17627:17770:138,1.0,True,Bear Crk Dam / Galion 138 KV Line,L:17324:17325:138,108.5,461.0,8.5,102.7,fields,Reconductor line,1604000.0,144000.0
Q17-0784,2019-04-29,Hazard / W Adamsville 138 KV,L:17593:17770:138,1.0,True,Bear Creek Dam / Galion 138 KV line,L:17324:17325:138,106.9,324.0,5.5,101.6,fields,Reconductor line,8357000.0,1136000.0
Q17-0784,2019-04-29,Upland / Cow Creek 138 KV,L:17054:17228:138,1.0,True,Covanta Lake County Energy / Upland 138 KV,L:17053:17228:138,106.6,261.0,6.6,98.6,fields,Reconductor line,4888000.0,432000.0
Q17-0784,2019-04-29,Mosaic Co Tampa Facility Substation / Holder 138 KV L,L:17347:17348:138,1.0,True,Saltery Bay / Buckeye Canada 345 KV,L:17217:17713:345,106.0,272.0,14.8,88.9,fields,Reconductor line,2562000.0,403000.0
Q17-0784,2019-04-29,Happy Canyon / Iron Mt 138 KV,L:17056:17714:138,1.0,True,Manis Rd / Nickajack Dam 138 KV,L:17620:17621:138,105.8,238.0,9.8,92.8,fields,Reconductor line,3972000.0,337000.0
Q17-0784,2019-04-29,Lore Substation / Golo 138 KV line,L:17176:17795:138,1.0,True,Westville / Geysers Tap 3 138 KV,L:17315:17633:138,105.6,331.0,10.5,95.7,fields,Reconductor line,1698000.0,183000.0
Q17-0784,2019-04-29,Compton Road Substation / Happy Canyon 138 KV,L:17055:17056:138,1.0,True,Nickajack Dam / Manis Rd 138 KV Line,L:17620:17621:138,105.4,327.0,10.3,95.5,fields,Reconductor line,1142000.0,97000.0
Q17-0784,2019-04-29,Bulan / Hazard 138 KV Cir. 1,L:17592:17593:138,1.0,True,Bulan / Hazard 138 KV Line 2,L:17592:17593:138,105.3,414.0,5.1,101.4,fields,Reconductor line,953000.0,210000.0
Q17-0784,2019-04-29,Compton Rd / Norseal 138 KV,L:17052:17055:138,1.0,True,Nickajack Dam / Manis Road 138 KV,L:17620:17621:138,105.1,337.0,10.3,95.5,fields,Reconductor line,3258000.0,276000.0
Q17-0784,2019-04-29,Monta Vista / Sahtlam 138 KV Line 1,L:16920:16925:138,1.0,True,Monta Vista / Sahtlam 138 KV Line 2,L:16920:16925:138,103.5,275.0,5.2,97.6,fields,Reconductor line,2229000.0,416000.0
Q17-0784,2019-04-29,Monta Vista / Sahtlam 138 KV Circuit 2,L:16920:16925:138,1.0,True,Sahtlam Substation / Monta Vista 138 KV Ckt 1,L:16920:16925:138,103.5,275.0,5.2,97.6,fields,Reconductor line,2229000.0,416000.0
Q17-0789,2019-04-23,Valley We to Ironbound 138 kV line,L:7700:7701:138,1.0,True,Piney Creek Project 500-345 kV Transformer,X:8253:500:345,130.3,230.0,24.0,,table,Rebuild line with higher-capacity conductor,1937000.0,398000.0
Q17-0789,2019-04-23,Live Oak to Ironbound 138 kV,L:7699:7701:138,1.0,True,Piney Crk Project 500/345 kV Transformer,X:8253:500:345,127.9,232.0,24.0,,table,Rebuild line with higher-capacity conductor,4938000.0,1016000.0
Q17-0789,2019-04-23,Simpson to Mooreland 138 kV,L:7414:7566:138,1.0,True,Piney Crk Project to Handsome Lake 500 kV,L:8246:8253:500,121.3,337.0,6.5,,table,Rebuild line with higher-capacity conductor,14770000.0,514000.0
Q17-0789,2019-04-23,Mooreland Substation to Secord 138 kV,L:7566:7568:138,1.0,True,Handsome Lake to Piney Creek Project 500 kV L,L:8246:8253:500,120.9,341.0,6.5,,table,Rebuild line with higher-capacity conductor,1620000.0,56000.0
Q17-0789,2019-04-23,Live Oak 345 kV/138 kV XFMR,X:7699:345:138,0.9979827279250434,True,Piney CreekProject 500/345kV Transformer Bank,X:8253:500:345,116.8,353.0,16.9,,table,Replace transformer with higher-rated unit,18839000.0,2060000.0
Q17-0789,2019-04-23,Vl We to Libby 138 kV line,L:7700:8158:138,1.0,True,Piney Creek Project 500/345 kV Transformer,X:8253:500:345,116.2,262.0,24.0,,table,Rebuild line with higher-capacity conductor,18871000.0,3883000.0
Q17-0789,2019-04-23,Libby to Karns 138 kV,L:8158:8159:138,1.0,True,Piney Creek Project 500 kV/345 kV Transformer,X:8253:500:345,114.7,277.0,24.0,,table,Rebuild line with higher-capacity conductor,8548000.0,1759000.0
Q17-0789,2019-04-23,Allegheny Hydro No 8 345/138kV Autotransformer,X:8281:345:138,0.9960575770211202,True,San German Tc 6406 to Piney Crk Project 345 kV,L:7702:8253:345,114.2,535.0,5.4,,table,Replace transformer with higher-rated unit,32345000.0,1366000.0
Q17-0789,2019-04-23,Cortland to Homestead Wind Llc 138 kV,L:7784:7786:138,1.0,True,Piney Crk Project 500-345 kV TX,X:8253:500:345,114.1,271.0,8.8,,table,Rebuild line with higher-capacity conductor,2605000.0,119000.0
Q17-0789,2019-04-23,Piney Creek Project 345/138 kV TX,X:8253:345:138,0.9979626697703995,True,San German Tc 6406 to Piney Crk Project 345 kV,L:7702:8253:345,111.4,623.0,5.2,,table,Replace transformer with higher-rated unit,16710000.0,1798000.0
Q17-0789,2019-04-23,Heybourne to Hoku 138 kV L,L:7927:7930:138,1.0,True,Libby to Karns 138 kV,L:8158:8159:138,106.7,246.0,11.1,,table,Reconductor line,1183000.0,74000.0
Q17-0789,2019-04-23,Heybourne to Live Oak 138 kV,L:7699:7927:138,1.0,True,Libby to Karns 138 kV line,L:8158:8159:138,104.7,249.0,11.1,,table,Reconductor line,9458000.0,593000.0
Q17-0789,2019-04-23,Aes Beaver Valley Partners Beaver Valley to Poly 345 kV,L:7562:8244:345,1.0,True,Kalamazoo-San Juan Substation to Piney Creek Project 500 kV,L:7105:8253:500,104.6,2061.0,5.7,,table,Reconductor line,8347000.0,27000.0
Q17-0789,2019-04-23,Bauer to Poly 345 kV,L:7184:7562:345,1.0,True,Piney Creek Project to Kalamazoo-San Juan 500 kV,L:7105:8253:500,104.6,1876.0,5.4,,table,Reconductor line,9484000.0,31000.0
Q17-0789,2019-04-23,San German Tc 6406 to Stegall 345 kV L,L:7702:7709:345,1.0,True,Carbon Ctr 500/345kV Auto,X:7809:500:345,103.8,1750.0,12.6,,table,Reconductor line,16446000.0,186000.0
Q17-0789,2019-04-23,Orchard Road 500-345 kV Transformer,X:7672:500:345,0.9887682692161894,True,Orchard Road to Peoria 500 kV,L:7672:8103:500,102.3,1584.0,5.6,,table,Replace transformer with higher-rated unit,34094000.0,1518000.0
Q17-0789,2019-04-23,Martin Lakes to Cimmaron-E Natamos 345 kV,L:7221:7290:345,1.0,True,Kalamazoo-San Juan to Piney Crk Project Substation 500 kV,L:7105:8253:500,101.1,2982.0,5.1,,table,Reconductor line,5316000.0,16000.0
Q17-0825,2019-04-24,119TH STREET - KLEEN SUBSTATION 138.0 kV,L:7914:8241:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,130.1,372.0,5.1,,table,Rebuild line with higher-capacity conductor,3745000.0,1704000.0
Q17-0825,2019-04-24,ALGONA - FIRSTENERGY MITCHELL POWER STATION 138.0 kV,L:7216:8202:138,1.0,True,SOUTHEAST GATE 345-138 kV Transformer,X:7252:345:138,126.8,229.0,13.0,,table,Rebuild line with higher-capacity conductor,3516000.0,2378000.0
Q17-0825,2019-04-24,ALGONA - CURRY FORD 138.0 kV,L:7216:8190:138,1.0,True,SOUTHEAST GATE 345-138 kV TX,X:7252:345:138,120.6,235.0,13.0,,table,Rebuild line with higher-capacity conductor,1675000.0,1133000.0
Q17-0825,2019-04-24,W.E. WILLIAMS - ZENO 138.0 kV,L:7214:7867:138,1.0,True,SOUTHEAST GATE SUBSTATION - MONTGOMERY COUNTY RESOURCE RECOVERY 138.0 kV,L:7252:8191:138,119.8,473.0,5.5,,table,Rebuild line with higher-capacity conductor,1707000.0,192000.0
Q17-0825,2019-04-24,GWINN - W.E. WILLIAMS 138.0 kV,L:7215:7867:138,1.0,True,SOUTHEAST GATE - MONGOMERY COUNTY RESOURCE RECOVERY 138.0 kV,L:7252:8191:138,119.0,484.0,5.5,,table,Rebuild line with higher-capacity conductor,1461000.0,165000.0
Q17-0825,2019-04-24,SOUTHEAST GATE - MONTGOMERY COUNTY RESOURCE RECOVERY 138.0 kV L,L:7252:8191:138,1.0,True,W.E. WILLIAMS - GWINN 138.0 kV,L:7215:7867:138,114.6,601.0,6.7,,table,Rebuild line with higher-capacity conductor,3919000.0,559000.0
Q17-0825,2019-04-24,JERUSALEM - FIRSTENERGY MITCHELL POWER STA 138.0 kV,L:7217:8202:138,1.0,True,SOUTHEAST GATE SUBSTATION 345-138 kV Auto,X:7252:345:138,112.4,266.0,13.0,,table,Rebuild line with higher-capacity conductor,2827000.0,1912000.0
Q17-0825,2019-04-24,JERUSALEM - WILLOW LAWN 138.0 kV,L:7217:7382:138,1.0,True,SOUTHEAST GATE 345/138kV Autotransformer,X:7252:345:138,111.2,278.0,13.0,,table,Rebuild line with higher-capacity conductor,4170000.0,2820000.0
Q17-0825,2019-04-24,TWIN BRANCH - WRIGHTWOOD 138.0 kV,L:7213:7268:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,110.1,356.0,5.7,,table,Rebuild line with higher-capacity conductor,715000.0,37000.0
Q17-0825,2019-04-24,WRIGHTWOOD - DRAVOSBURG SUBSTATION 138.0 kV,L:7268:7303:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT SUBSTATION 345.0 kV L,L:7253:7389:345,108.1,355.0,5.7,,table,Reconductor line,715000.0,37000.0
Q17-0825,2019-04-24,SOUTHEAST GATE - CURRY FORD 138.0 kV Line,L:7252:8190:138,1.0,True,SOUTHEAST GATE 345 kV/138 kV Transformer,X:7252:345:138,105.4,268.0,7.5,,table,Reconductor line,1126000.0,645000.0
Q17-0825,2019-04-24,TWIN BRANCH - BIG RIV 138.0 kV Line,L:7213:7285:138,0.9995284227146306,False,GOODYEAR LAKE PLAT - MCCLELLAN-BELL 345.0 kV L,L:7253:7389:345,105.2,396.0,5.7,,table,Reconductor line,545000.0,28000.0
Q17-0825,2019-04-24,WEBBERS FALLS - SYRACUSE 2 138.0 kV,L:7188:7341:138,1.0,True,SOUTHEAST GATE - MONTGOMERY COUNTY RESOURCE RECOVERY 138.0 kV L,L:7252:8191:138,105.1,291.0,5.9,,table,Reconductor line,245000.0,118000.0
Q17-0825,2019-04-24,BELLEVUE - ANTON 138.0 kV line,L:7318:7345:138,1.0,True,WOODVILLE - BOULDER CRK 138.0 kV,L:7346:7375:138,104.9,336.0,11.1,,table,Reconductor line,348000.0,116000.0
Q17-0825,2019-04-24,PECOSNM - ST ALBANS 138.0 kV Line,L:7249:7301:138,1.0,True,GOODYEAR LAKE PLANT - MCCLELLAN-BELL 345.0 kV,L:7253:7389:345,104.8,501.0,10.5,,table,Reconductor line,668000.0,85000.0
Q17-0825,2019-04-24,WINCHESTER - ELBE 138.0 kV,L:7298:7302:138,1.0,True,PECOSPNM - KOKSILAH TAP 138.0 kV,L:7249:7400:138,104.5,433.0,5.9,,table,Reconductor line,617000.0,152000.0
Q17-0825,2019-04-24,MONONGAHELA L&D4; HYDROELECTRIC PROJECT - SYRACUSE 2 138.0 kV,L:7341:8237:138,1.0,True,SOUTHEAST GATE - MONTGOMERY COUNTY RESOURCE RECOVERY 138.0 kV L,L:7252:8191:138,104.3,304.0,5.9,,table,Reconductor line,2320000.0,1120000.0
Q17-0825,2019-04-24,CARSON - ST ALBANS 138.0 kV,L:7296:7301:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,104.2,520.0,10.5,,table,Reconductor line,417000.0,53000.0
Q17-0825,2019-04-24,HARTS ISLAND - BELLEVUE 138.0 kV,L:7318:7319:138,1.0,True,WOODVILLE - BOULDER CRK 138.0 kV Line,L:7346:7375:138,103.9,355.0,11.1,,table,Reconductor line,388000.0,130000.0
Q17-0825,2019-04-24,CURRY FORD - MONONGAHELA L&D4; HYDROELECTRIC PROJECT SUBSTATION 138.0 kV,L:8190:8237:138,1.0,True,SOUTHEAST GATE - MONTGOMERY COUNTY RESOURCE RECOVERY 138.0 kV,L:7252:8191:138,103.7,316.0,5.9,,table,Reconductor line,1040000.0,502000.0
Q17-0825,2019-04-24,CARSON - FORBES 138.0 kV,L:7296:7359:138,1.0,True,GOODYEAR LAKE PLANT - MCCLELLAN-BELL 345.0 kV line,L:7253:7389:345,103.5,539.0,10.5,,table,Reconductor line,788000.0,101000.0
Q17-0825,2019-04-24,WINCHESTER - OAKLAND 138.0 kV,L:7298:7299:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,103.3,377.0,8.9,,table,Reconductor line,459000.0,109000.0
Q17-0825,2019-04-24,FORBES - ANTON 138.0 kV,L:7345:7359:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,102.6,571.0,10.5,,table,Reconductor line,471000.0,60000.0
Q17-0825,2019-04-24,OAKLAND - CARTANZA 138.0 kV,L:7299:7335:138,1.0,True,MCCLELLAN-BELL SUBSTATION - GOODYEAR LAKE PLANT 345.0 kV,L:7253:7389:345,102.1,407.0,8.9,,table,Reconductor line,1045000.0,248000.0
Q17-0825,2019-04-24,CARTANZA - RIVERSIDE 138.0 kV,L:7335:7337:138,1.0,True,MCCLELAN-BELL SUBSTATION - GOODYEAR LAKE PLANT 345.0 kV Line,L:7253:7389:345,100.4,456.0,8.9,,table,Reconductor line,1073000.0,254000.0
Q17-0861,2019-04-26,ASHEBORO-CAMPUS COMMONS SUBSTATION 138 KV,L:9317:9490:138,1.0,True,PE ELL-HANOVER ST 138 KV,L:9286:9425:138,145.3,236.0,83.6,,table,Rebuild line with higher-capacity conductor,8814000.0,4228000.0
Q17-0861,2019-04-26,CHASE CITY-ASHEBORO 138 KV line,L:9310:9317:138,1.0,True,CAMPUS COMMONS-ASHEBORO 138 KV,L:9317:9490:138,113.3,207.0,100.0,,table,Rebuild line with higher-capacity conductor,11417000.0,11417000.0
Q17-0861,2019-04-26,CHASE CITY-PE ELL 138 KV L,L:9286:9310:138,0.998055456801996,False,ASHEBORO-CAMPUS COMMONS SUBSTATION 138 KV,L:9317:9490:138,112.8,194.0,100.0,,table,Rebuild line with higher-capacity conductor,35364000.0,35364000.0
Q17-0861,2019-04-26,CAMPUS COMMONS-MECKLENBURG POWER SA 138 KV,L:9490:9650:138,1.0,True,MECKLENBURG POWER STATION-PERSON 345 KV,L:9650:11146:345,107.1,459.0,54.4,,table,Reconductor line,3584000.0,2005000.0
Q17-0875,2019-04-21,Nm Potash 2 138-69 kV Transformer,X:10361:138:69,0.9981108081622027,True,St. Joseph to Brigham Substation 138kV line,L:9929:9931:138,124.8,76.0,30.8,48.2,fields,Replace transformer with higher-rated unit,5293000.0,5293000.0
Q17-0875,2019-04-21,Ag Reliant 345 kV/138 kV XFMR,X:10297:345:138,0.9992322986046644,True,Ag Reliant to Miller Redwood 345kV Line,L:9725:10297:345,119.7,463.0,32.2,106.6,fields,Replace transformer with higher-rated unit,13769000.0,3275000.0
Q17-0875,2019-04-21,Smthfield to Critenden 138kV,L:9753:10006:138,1.0,True,Grayland to Ag Reliant Substation 345kV,L:10205:10297:345,115.7,245.0,6.6,110.6,fields,Rebuild line with higher-capacity conductor,14014000.0,5080000.0
Q17-0875,2019-04-21,Windsor Dp to Berkley Road 138kV,L:10009:10010:138,1.0,True,Grayland to Ag Reliant 345kV,L:10205:10297:345,111.4,520.0,21.5,103.6,fields,Rebuild line with higher-capacity conductor,4487000.0,1653000.0
Q17-0875,2019-04-21,Princeton Mn to Grayland 345kV Line,L:10128:10205:345,1.0,True,Chuckatuck to Berkley Rd 138kV,L:10010:10209:138,104.5,1702.0,13.4,103.0,fields,Reconductor line,9830000.0,754000.0
Q17-0875,2019-04-21,St. Joseph to Brigham 138kV,L:9929:9931:138,1.0,True,Miller Redwood to Ag Reliant 345kV Line,L:9725:10297:345,101.6,445.0,65.2,74.0,fields,Reconductor line,2801000.0,1675000.0
Q17-0875,2019-04-21,Grayland to Ag Reliant 345kV Line,L:10205:10297:345,1.0,True,Berkley Rd to Chuckatuk 138kV,L:10010:10209:138,101.3,2112.0,14.2,100.0,fields,Reconductor line,15850000.0,1004000.0
Q17-0879,2019-04-28,FREDERICK RD to HOLLOFIELD 138.0 kV,L:8486:8561:138,1.0,True,WESTHAVEN to VIADUCT AVENUE 138.0 kV,L:8417:8513:138,143.5,237.0,26.0,131.7,fields,Rebuild line with higher-capacity conductor,1684000.0,155000.0
Q17-0879,2019-04-28,KARCHER to HOLLOFIELD 138.0 kV Line,L:8506:8561:138,1.0,True,WESTHAVEN to VIADUCT AVENUE 138.0 kV Line,L:8417:8513:138,140.3,225.0,26.0,127.9,fields,Rebuild line with higher-capacity conductor,962000.0,88000.0
Q17-0879,2019-04-28,KARCHER to VICKER 138.0 kV,L:8485:8506:138,1.0,True,VIADUCT AVENUE to WESTHAVEN 138.0 kV,L:8417:8513:138,112.2,253.0,26.0,101.1,fields,Rebuild line with higher-capacity conductor,1470000.0,135000.0
Q17-0896,2019-04-15,VITULLI-ALBATROSS TAP 138 kV Line,L:8006:8007:138,1.0,True,DAYTON BULK-CONEMAUGH HYDRO PLANT 138 kV L,L:8000:8216:138,157.5,214.0,54.7,,table,Rebuild line with higher-capacity conductor,6194000.0,4781000.0
Q17-0896,2019-04-15,ALBATROSS TAP-FAIR DRIVE 138 kV Line,L:8007:8015:138,1.0,True,DAYTON BULK-CONEMAUGH HYDRO PLANT 138 kV,L:8000:8216:138,153.1,225.0,54.7,,table,Rebuild line with higher-capacity conductor,2458000.0,1897000.0
Q17-0896,2019-04-15,DAYTON BULK-CONEMAUGH HYDRO PLANT 138 kV,L:8000:8216:138,1.0,True,FAIR DRIVE-ALBATROSS TAP 138 kV L,L:8007:8015:138,148.6,236.0,40.4,,table,Rebuild line with higher-capacity conductor,11865000.0,11865000.0
Q17-0896,2019-04-15,DAYTON BULK-HOMER CITY 138 kV,L:8000:8279:138,1.0,True,ALBATROSS TAP-FAIR DRIVE 138 kV,L:8007:8015:138,139.2,245.0,40.4,,table,Rebuild line with higher-capacity conductor,4593000.0,4593000.0
Q17-0896,2019-04-15,ROSHOLT-LOWNDES 138 kV Line,L:8008:8009:138,1.0,True,COLVER POWER PROJECT-LAKE PULASKI 138 kV L,L:7597:7621:138,137.9,249.0,40.0,,table,Rebuild line with higher-capacity conductor,3554000.0,1250000.0
Q17-0896,2019-04-15,VITULLI SUBSTATION-LOWNDES 138 kV,L:8006:8008:138,1.0,True,COLVER POWER PROJECT-LAKE PULASKI 138 kV,L:7597:7621:138,123.0,285.0,40.0,,table,Rebuild line with higher-capacity conductor,5356000.0,1883000.0
Q17-0896,2019-04-15,CONEMAUGH HYDRO PLANT-FAIR DRIVE SUBSTATION 138 kV,L:8015:8216:138,1.0,True,FAIR DRIVE-ALBATROSS TAP 138 kV,L:8007:8015:138,120.9,231.0,100.0,,table,Rebuild line with higher-capacity conductor,16454000.0,16454000.0
Q17-0896,2019-04-15,VITULLI-LAKE PULASKI 138 kV line,L:7621:8006:138,1.0,True,LOVE BIRD-ARMSTRONG 500 kV,L:8267:8291:500,118.6,494.0,23.3,,table,Rebuild line with higher-capacity conductor,8154000.0,3488000.0
Q17-0896,2019-04-15,LOVE BIRD-COLVER POWER PROJECT 138 kV,L:7597:8267:138,1.0,True,COLVER POWER PROJECT-ELIOT 138 kV,L:7597:7628:138,118.0,264.0,18.2,,table,Rebuild line with higher-capacity conductor,598000.0,209000.0
Q17-0896,2019-04-15,COLVER POWER PROJECT-LAKE PULASKI 138 kV Line,L:7597:7621:138,1.0,True,ARMSTRONG-LOVE BIRD SUBSTATION 500 kV Line,L:8267:8291:500,117.9,566.0,26.2,,table,Rebuild line with higher-capacity conductor,6978000.0,2432000.0
Q17-0896,2019-04-15,KEM-PARSONS 138 kV,L:7411:8019:138,1.0,True,ALBATROSS TAP-FAIR DRIVE 138 kV L,L:8007:8015:138,115.7,184.0,6.2,,table,Rebuild line with higher-capacity conductor,6898000.0,6898000.0
Q17-0896,2019-04-15,PANTEGO DISTRIBUTION-RANCH 138 kV,L:8020:8021:138,1.0,True,FAIR DRIVE-ALBATROSS AP 138 kV,L:8007:8015:138,110.2,184.0,6.2,,table,Rebuild line with higher-capacity conductor,4386000.0,4386000.0
Q17-0896,2019-04-15,PARSONS-AMAWALK 138 kV L,L:7411:8218:138,1.0,True,ALBATROSS TAP-FAIR DRIVE 138 kV,L:8007:8015:138,108.9,207.0,6.2,,table,Reconductor line,2050000.0,2050000.0
Q17-0896,2019-04-15,KEM-PANTGO DISTRIBUTION 138 kV,L:8019:8021:138,1.0,True,ALBATROSS TAP-FAIR DRIVE 138 kV,L:8007:8015:138,107.5,193.0,6.2,,table,Reconductor line,599000.0,599000.0
Q17-0896,2019-04-15,LAWRENCE HILL-FOX HILLS 138 kV,L:8214:8215:138,1.0,True,LOVE BIRD-ARMSTRONG 500 kV,L:8267:8291:500,104.1,218.0,5.2,,table,Reconductor line,751000.0,751000.0
Q17-0896,2019-04-15,HOMER CITY 345/138 kV XFMR,X:8279:345:138,0.9990504992388044,True,ALBATROSS TAP-FAIR DRIVE 138 kV,L:8007:8015:138,100.9,338.0,40.4,,table,Replace transformer with higher-rated unit,14301000.0,14301000.0
Q17-0896,2019-04-15,FOX HILLS-IDAHO SPRINGS SUBSTATION 138 kV line,L:8215:8230:138,1.0,True,LOVE BIRD-ARMSTRONG 500 kV,L:8267:8291:500,100.1,232.0,5.2,,table,Reconductor line,1935000.0,1935000.0
Q18-0929,2019-04-21,Dte Pontiac N Llc to Carmi 138 KV L,L:6399:6400:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV Auto,X:7122:500:345,161.5,394.0,44.4,141.5,fields,Rebuild line with higher-capacity conductor,3707000.0,2167000.0
Q18-0929,2019-04-21,Archer Daniels Midland Cedar Rapids to Nef 138 KV line,L:6354:6364:138,1.0,True,Priceville to Talenenergy Martins Creek Llc Harrisburg 345 KV,L:6388:7122:345,139.8,305.0,10.5,133.7,fields,Rebuild line with higher-capacity conductor,2204000.0,669000.0
