project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-0929,2019-04-21,Agua Fria to Beattty 138 KV L,L:6395:6397:138,0.998611198900116,False,Priceville to Talenenergy Martins Creek Llc Harrisburg 345 KV,L:6388:7122:345,135.9,554.0,7.6,133.5,fields,Rebuild line with higher-capacity conductor,2080000.0,2080000.0
Q18-0929,2019-04-21,Beattty to North Sweetwater 138 KV,L:6343:6397:138,1.0,True,Priceville to Talenenergy Martin Creek Llc Harrisburg 345 KV L,L:6388:7122:345,132.2,557.0,7.6,129.8,fields,Rebuild line with higher-capacity conductor,1714000.0,1714000.0
Q18-0929,2019-04-21,Talenenergy Martins Crk Llc West Shore to Grant 138 KV,L:6345:7165:138,1.0,True,Paxton Crk Cogeneration to N Sweetwater 138 KV,L:6343:6402:138,117.8,238.0,11.8,109.0,fields,Rebuild line with higher-capacity conductor,4903000.0,1909000.0
Q18-0929,2019-04-21,Grant to Woodmont 138 KV Line,L:6345:6405:138,1.0,True,N Sweetwater to Paxton Crk Cogeneration 138 KV,L:6343:6402:138,114.7,216.0,11.8,104.9,fields,Rebuild line with higher-capacity conductor,6294000.0,2451000.0
Q18-0929,2019-04-21,Mountain to Mcfadden 345 KV,L:6346:7100:345,1.0,True,Priceville to Peoria 345 KV,L:6388:8103:345,107.3,1175.0,11.7,105.5,fields,Reconductor line,9832000.0,1733000.0
Q18-0929,2019-04-21,Brule to Westwood 138 KV Line,L:6394:6413:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV TX,X:7122:500:345,107.1,812.0,6.1,105.8,fields,Reconductor line,1263000.0,199000.0
Q18-0929,2019-04-21,Westwood to Grantsburg Diesel 138 KV,L:6393:6394:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg Substation 500 kV/345 kV Transformer,X:7122:500:345,106.8,828.0,6.1,105.5,fields,Reconductor line,407000.0,64000.0
Q18-0929,2019-04-21,Talenenergy Martins Creek Llc Harrisburg Substation to Grantsburg Diesel 138 KV,L:6393:7122:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,106.0,864.0,6.1,104.7,fields,Reconductor line,576000.0,91000.0
Q18-0929,2019-04-21,Harrisburg Facility to Woodmont 138 KV,L:6396:6405:138,1.0,True,N Sweetwater to Paxton Crk Cogeneration 138 KV,L:6343:6402:138,105.0,202.0,11.8,94.6,fields,Reconductor line,655000.0,255000.0
Q18-0929,2019-04-21,Invermere to Blair 138 KV,L:7078:7086:138,1.0,True,Coggon to Yorkana Substation 345 KV,L:7090:7103:345,104.8,305.0,6.4,101.1,fields,Reconductor line,889000.0,62000.0
Q18-0929,2019-04-21,Coggon 500 kV/1 kV TX,X:7103:500:1,0.9992332489195458,True,Coggon to Brunner Island 500 KV line,L:7103:7159:500,103.7,1052.0,7.3,102.4,fields,Replace transformer with higher-rated unit,31380000.0,8551000.0
Q18-0929,2019-04-21,Cebolla to Priceville 345 KV,L:6361:6388:345,1.0,True,Peoria to Priceville 345 KV L,L:6388:8103:345,103.4,1405.0,8.3,102.4,fields,Reconductor line,19679000.0,2133000.0
Q18-0929,2019-04-21,La Muda 1343 to Coggon 138 KV,L:7056:7103:138,1.0,True,Northern Hills 138-1 kV Transformer Bank,X:7088:138:1,102.9,227.0,35.7,75.0,fields,Reconductor line,1317000.0,768000.0
Q18-0929,2019-04-21,Kalamazoo-San Juan to Inver Hills Substation 345 KV line,L:7105:7117:345,1.0,True,Kalamazoo-San Juan to Talenenergy Martins Crk Llc Williamsport 500 KV Line,L:7105:7130:500,102.2,2169.0,5.9,101.8,fields,Reconductor line,10868000.0,223000.0
Q18-0929,2019-04-21,Westwood Generation Llc 345 kV/1 kV Transformer,X:7168:345:1,0.9958948835460069,True,Foster Wheeler Mt Carmel Cogen to Westwood Generation Llc 345 KV,L:7123:7168:345,101.6,1326.0,5.9,100.8,fields,Replace transformer with higher-rated unit,27282000.0,1269000.0
Q18-0929,2019-04-21,Coggon Substation 345 kV/1 kV Auto,X:7103:345:1,0.9992332489195458,True,Cogon to Brunner Island Substation 500 KV Line,L:7103:7159:500,100.5,1085.0,7.3,99.3,fields,Replace transformer with higher-rated unit,14364000.0,3914000.0
Q18-0931,2019-05-02,Muskingum Riv / Waterford Power Llc 230 KV,L:19544:19594:230,1.0,True,Sayville / Dollarhide 230 KV,L:18706:19527:230,150.4,460.0,49.4,,table,Rebuild line with higher-capacity conductor,6087000.0,4268000.0
Q18-0931,2019-05-02,Dollarhide 230 kV/138 kV Transformer Bank,X:18706:230:138,0.9975731287391284,True,Dollarhide Substation 345/230kV Transformer Bank,X:18706:345:230,110.0,271.0,5.5,,table,Replace transformer with higher-rated unit,8722000.0,6258000.0
Q18-0931,2019-05-02,Dollarhide 345 kV/230 kV Transformer Bank,X:18706:345:230,0.9975731287391284,True,Muskingum River / Tidd 500 KV line,L:19579:19594:500,103.7,526.0,9.9,,table,Replace transformer with higher-rated unit,11642000.0,6303000.0
Q18-0931,2019-05-02,Wolverine Creek / Waterford Power Llc 230 KV,L:19524:19544:230,1.0,True,Tidd / Muskingum Riv 500 KV L,L:19579:19594:500,101.2,698.0,32.0,,table,Reconductor line,9912000.0,3139000.0
Q18-0931,2019-05-02,Tidd / Hollis 230 KV L,L:18757:19579:230,1.0,True,Tidd / Muskingum Riv 500 KV,L:19579:19594:500,100.2,414.0,5.1,,table,Reconductor line,7847000.0,7847000.0
Q18-0954,2019-04-15,JACKS CRK SUBSTATION – ROSENBERG 100 kV,L:18909:19048:100,1.0,True,E MARYSVILLE – JACKS CREEK 230 kV,L:18854:19048:230,117.8,159.0,12.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9417000.0,1659000.0
Q18-0954,2019-04-15,RADFORDS RUN WIND FARM – ROSENBERG 100 kV,L:18909:19278:100,1.0,True,E MARYSVILLE – JACKS CREEK 230 kV,L:18854:19048:230,102.7,178.0,12.0,,prose_overloaded,Reconductor line,4422000.0,779000.0
Q18-0954,2019-04-15,WEC – KEAN MTN AND GRASSY CRK SUBSTATION 345 kV,L:9633:18368:345,1.0,True,HINTON AP – BETSY LAYNE 138 kV,L:18544:18550:138,122.0,2386.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,84278000.0,2441000.0
Q18-0954,2019-04-15,E MARSVILLE – REEDY CRK 230 kV,L:18854:19565:230,1.0,True,CEDAR ILL – FISHHAWK 500 kV,L:18862:19134:500,103.9,1417.0,21.8,,prose_loss,Reconductor line,12546000.0,672000.0
Q18-0954,2019-04-15,JACKS CREEK – GALEVILLE SUBSTATION 230 kV L,L:18773:19048:230,1.0,True,EAST MARYSVILLE – JACKS CREEK 230 kV,L:18854:19048:230,101.2,720.0,32.6,,prose_loss,Reconductor line,11911000.0,898000.0
Q18-0954,2019-04-15,AMES GT SUBSTATION – HARDING 100 kV,L:19287:19289:100,1.0,True,CALHOUN CITY – ATLANTA 100 kV L,L:19046:19469:100,100.9,108.0,7.2,,prose_loss,Reconductor line,1136000.0,847000.0
Q18-0954,2019-04-15,CALHOUN CITY – ATLANTA 100 kV line,L:19046:19469:100,1.0,True,E MARYSVILLE – JACKS CRK 230 kV L,L:18854:19048:230,104.9,136.0,12.2,,prose_colon,Reconductor line,4589000.0,3695000.0
Q18-0954,2019-04-15,BELLINGHAM COGENERATION FACILITY – JIM HILL 345 kV,L:8204:18683:345,1.0,True,TIDD – MUSKINGUM RIV 500 kV,L:19579:19594:500,100.3,2919.0,9.0,,prose_colon,Reconductor line,46381000.0,689000.0
Q18-0964,2019-04-20,Deluce – Minnix Mtn 138 kV line,L:18385:18386:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,135.7,441.0,7.6,,table,Rebuild line with higher-capacity conductor,2990000.0,292000.0
Q18-0964,2019-04-20,Georgia Substation – San Xavier 138 kV,L:9564:9606:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,135.5,472.0,6.7,,table,Rebuild line with higher-capacity conductor,44100000.0,5122000.0
Q18-0964,2019-04-20,Minnix Mtn – Carberry 138 kV,L:9600:18386:138,1.0,True,Kean Mtn And Grassy Creek – Wec Substation 345 kV Line,L:9633:18368:345,135.3,446.0,7.6,,table,Rebuild line with higher-capacity conductor,4903000.0,479000.0
Q18-0964,2019-04-20,Carberry – Magnolia 1708 138 kV L,L:9600:18374:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV L,L:9633:18368:345,134.9,450.0,7.6,,table,Rebuild line with higher-capacity conductor,1188000.0,116000.0
Q18-0964,2019-04-20,Team – Georgia Substation 138 kV,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,134.1,473.0,6.7,,table,Rebuild line with higher-capacity conductor,2384000.0,277000.0
Q18-0964,2019-04-20,Lebanon – Shiloh 138 kV,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,133.3,496.0,6.7,,table,Rebuild line with higher-capacity conductor,3407000.0,396000.0
Q18-0964,2019-04-20,Lonesome Pine – Magnolia 1708 138 kV L,L:9596:18374:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV L,L:9633:18368:345,133.2,469.0,7.6,,table,Rebuild line with higher-capacity conductor,2709000.0,265000.0
Q18-0964,2019-04-20,Okeechobee – Lonesome Pine 138 kV,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,119.5,540.0,7.6,,table,Rebuild line with higher-capacity conductor,7093000.0,693000.0
Q18-0964,2019-04-20,Clinch River 345-138 kV Transformer,X:9638:345:138,0.9943468685503657,True,Kean Mtn And Grassy Crk – Wec 345 kV Line,L:9633:18368:345,119.1,554.0,6.7,,table,Replace transformer with higher-rated unit,14630000.0,1704000.0
Q18-0964,2019-04-20,Team – Okeechobee 138 kV,L:9598:9599:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,119.0,548.0,7.6,,table,Rebuild line with higher-capacity conductor,8792000.0,859000.0
Q18-0964,2019-04-20,Lebanon – San Xavier 138 kV,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV,L:9633:18368:345,118.7,547.0,6.7,,table,Rebuild line with higher-capacity conductor,15524000.0,1803000.0
Q18-0964,2019-04-20,Siloh – Clinch River 138 kV,L:9566:9638:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV L,L:9633:18368:345,117.2,574.0,6.7,,table,Rebuild line with higher-capacity conductor,4461000.0,518000.0
Q18-0964,2019-04-20,Norco – Hurley Substation 138 kV,L:9268:18362:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV line,L:9633:18368:345,114.4,352.0,5.9,,table,Rebuild line with higher-capacity conductor,296000.0,23000.0
Q18-0964,2019-04-20,Affinity – Gay Mills 138 kV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV,L:9633:18368:345,110.8,436.0,6.4,,table,Rebuild line with higher-capacity conductor,25407000.0,1692000.0
Q18-0964,2019-04-20,Gouding – Rec Clinton 138 kV,L:9582:9616:138,0.9588553420782021,False,Kean Mtn And Grassy Crk – Wec 345 kV line,L:9633:18368:345,109.8,442.0,6.3,,table,Reconductor line,12176000.0,1244000.0
Q18-0964,2019-04-20,Coolidge Substation – Goulding 138 kV line,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV line,L:9633:18368:345,108.6,467.0,6.3,,table,Reconductor line,2367000.0,242000.0
Q18-0964,2019-04-20,Macon Energy Center Substation – Meret 138 kV,L:9589:9630:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV,L:9633:18368:345,105.7,357.0,5.8,,table,Reconductor line,1130000.0,149000.0
Q18-0964,2019-04-20,Macon Energy Ctr – Hartford 138 kV,L:9589:9590:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV Line,L:9633:18368:345,105.2,367.0,5.8,,table,Reconductor line,2680000.0,353000.0
Q18-0964,2019-04-20,New Hope Ap Substation – Wec 345 kV,L:18368:18377:345,1.0,True,Wec – Empire Energy Center 345 kV,L:9597:18368:345,104.9,2453.0,25.4,,table,Reconductor line,22723000.0,1789000.0
Q18-0964,2019-04-20,Hartford – Red Lion 138 kV,L:9590:9593:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,104.8,375.0,5.8,,table,Reconductor line,7217000.0,950000.0
Q18-0964,2019-04-20,Hamilton Wolfe Road – Belcher Mtn 138 kV L,L:18364:18367:138,1.0,True,Wec – New Hope Ap Substation 345 kV L,L:18368:18377:345,104.4,749.0,6.0,,table,Reconductor line,1365000.0,88000.0
Q18-0964,2019-04-20,Acec Calamus – Hamilton Wolfe Rd 138 kV,L:18357:18364:138,1.0,True,Wec – New Hope Ap Substation 345 kV,L:18368:18377:345,104.4,746.0,6.0,,table,Reconductor line,1998000.0,129000.0
Q18-0964,2019-04-20,Red Lion – Broadford 138 kV,L:9593:9594:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,104.2,388.0,5.8,,table,Reconductor line,1278000.0,168000.0
Q18-0964,2019-04-20,Dunnellon – Greater Detroit Resource Recovery Substation 138 kV,L:9228:9408:138,1.0,True,Wec – New Hope Ap 345 kV,L:18368:18377:345,103.4,584.0,6.7,,table,Reconductor line,6728000.0,666000.0
Q18-0964,2019-04-20,Bon Aqua – Nogales 138 kV,L:9586:9587:138,1.0,True,N Dublin – John Sevier 345 kV,L:9625:16877:345,102.1,703.0,31.8,,table,Reconductor line,2932000.0,528000.0
Q18-0973,2019-04-15,Mount Holly Substation-Canamah 230 kV line,L:21989:22765:230,1.0,True,Larson St-San Marcos 500 kV,L:19576:22749:500,111.3,1005.0,17.7,108.8,fields,Rebuild line with higher-capacity conductor,32687000.0,1826000.0
Q18-0973,2019-04-15,Aes Beaver Vly Partners Beaver Vly-Lions Road 500 kV,L:7555:8244:500,1.0,True,Cranberry-Beaver Valley 500 kV L,L:7564:8273:500,101.0,3112.0,7.4,100.7,fields,Reconductor line,54696000.0,669000.0
Q18-0977,2019-05-01,Brodhead S-W Bassett 138 KV,L:9369:9374:138,1.0,True,Los Banos-Edgemont 138 KV line,L:9496:9499:138,179.7,435.0,18.2,,table,Rebuild line with higher-capacity conductor,15217000.0,1969000.0
Q18-0977,2019-05-01,Pella Peaking-S Christiansburg 138 KV line,L:9497:9498:138,1.0,True,West Bassett-Brodhead S 138 KV L,L:9369:9374:138,136.1,562.0,32.7,,table,Rebuild line with higher-capacity conductor,2229000.0,263000.0
Q18-0977,2019-05-01,Pella Peaking-Edgemont 138 KV,L:9498:9499:138,1.0,True,West Bassett-Brodhead S 138 KV,L:9369:9374:138,133.9,588.0,32.7,,table,Rebuild line with higher-capacity conductor,1004000.0,118000.0
Q18-0977,2019-05-01,Wimbledon-W Palm Beach 138 KV,L:18536:18585:138,1.0,True,New Hope Ap-Wec 345 KV,L:18368:18377:345,133.2,278.0,5.3,,table,Rebuild line with higher-capacity conductor,4833000.0,522000.0
Q18-0977,2019-05-01,Edgemont-Los Banos 138 KV,L:9496:9499:138,1.0,True,Brodhead South-West Bassett 138 KV Line,L:9369:9374:138,131.9,615.0,32.7,,table,Rebuild line with higher-capacity conductor,3125000.0,368000.0
Q18-0977,2019-05-01,Wimbledon-Gdsden 138 KV L,L:18535:18585:138,1.0,True,Wec-New Hope Ap 345 KV,L:18368:18377:345,119.2,313.0,5.3,,table,Rebuild line with higher-capacity conductor,4027000.0,435000.0
Q18-0977,2019-05-01,Clarkwild-Virginia Tech Power Plant 138 KV,L:9492:9493:138,1.0,True,West Bassett-Brodhead South 138 KV Line,L:9369:9374:138,115.6,581.0,32.7,,table,Rebuild line with higher-capacity conductor,2806000.0,331000.0
Q18-0977,2019-05-01,Sanger-West Palm Beach 138 KV L,L:18380:18536:138,1.0,True,Wec-Newhope Ap 345 KV,L:18368:18377:345,115.1,319.0,5.3,,table,Rebuild line with higher-capacity conductor,7835000.0,846000.0
Q18-0977,2019-05-01,Sanger-Freehold 138 KV,L:18380:18383:138,1.0,True,New Hope Ap-Wec 345 KV,L:18368:18377:345,113.9,321.0,5.3,,table,Rebuild line with higher-capacity conductor,8638000.0,932000.0
Q18-0977,2019-05-01,Virginia Tech Power Plant-Midway 138 KV,L:9492:9494:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,113.7,622.0,32.7,,table,Rebuild line with higher-capacity conductor,5601000.0,660000.0
Q18-0977,2019-05-01,Midway-South Christiansburg 138 KV Line,L:9494:9497:138,1.0,True,Brodhead South-West Bassett 138 KV L,L:9369:9374:138,112.2,660.0,32.7,,table,Rebuild line with higher-capacity conductor,7330000.0,864000.0
Q18-0977,2019-05-01,Red Tail Substation-Freehold 138 KV,L:18381:18383:138,1.0,True,Wec-New Hope Ap 345 KV,L:18368:18377:345,100.2,343.0,5.3,,table,Reconductor line,1150000.0,124000.0
Q17-0783,2019-05-29,RANCHO VISTA – MOFFETT 230 KV,L:19826:20278:230,1.0,True,RICHLAND – DEKALB 500 KV,L:20309:21759:500,120.4,1182.0,8.5,119.3,fields,Rebuild line with higher-capacity conductor,10045000.0,101000.0
Q17-0783,2019-05-29,LAKE LURE – MOFFETT SUBSTATION 230 KV,L:20278:20298:230,1.0,True,DEKALB – RICHLAND 500 KV,L:20309:21759:500,120.3,1204.0,8.5,119.2,fields,Rebuild line with higher-capacity conductor,22572000.0,227000.0
Q17-0783,2019-05-29,TRIGEN ST. LOUIS – LAKE LURE 230 KV,L:19865:20298:230,1.0,True,DEKALB – RICHLAND 500 KV line,L:20309:21759:500,120.3,1204.0,8.5,119.2,fields,Rebuild line with higher-capacity conductor,41727000.0,419000.0
Q17-0783,2019-05-29,DEKALB – RANCHO VISTA 230 KV L,L:19826:21759:230,1.0,True,DEKALB – RICHLAND 500 KV,L:20309:21759:500,119.8,1214.0,8.5,118.7,fields,Rebuild line with higher-capacity conductor,37611000.0,378000.0
Q17-0783,2019-05-29,LOST CANYON – SPANISH CRK 230 KV,L:19603:20269:230,1.0,True,GARNET – SPANISH CRK 500 KV Line,L:19617:20269:500,115.7,506.0,9.4,112.9,fields,Rebuild line with higher-capacity conductor,40898000.0,4103000.0
Q17-0783,2019-05-29,EASTOWN RD – LOST CANYON 230 KV,L:19603:19609:230,1.0,True,GARNET – SPANISH CREEK SUBSTATION 500 KV,L:19617:20269:500,114.5,498.0,9.4,111.6,fields,Rebuild line with higher-capacity conductor,15500000.0,1555000.0
Q17-0783,2019-05-29,ICEGEN – TRIGEN ST. LOUIS 230 KV L,L:19862:19865:230,1.0,True,RICHLAND – DEKALB 500 KV,L:20309:21759:500,114.0,1042.0,5.2,113.2,fields,Rebuild line with higher-capacity conductor,49187000.0,440000.0
Q17-0783,2019-05-29,RICHLAND 500/230 kV Autotransformer,X:20309:500:230,0.9932140789956132,True,TROY ENERGY LLC – RICHLAND 500 KV L,L:20280:20309:500,106.8,1979.0,7.2,106.3,fields,Replace transformer with higher-rated unit,39484000.0,277000.0
Q17-0783,2019-05-29,SS3144 TAP – SPANISH CRK 100 KV,L:20269:21789:100,1.0,True,RICHLAND – DEKALB 500 KV,L:20309:21759:500,106.8,313.0,5.2,104.2,fields,Reconductor line,8535000.0,183000.0
Q17-0783,2019-05-29,POLY – AES BEAVER VALLEY PARTNERS BEAVER VLY 345 KV,L:7562:8244:345,1.0,True,KALAMAZOO-SAN JUAN – PINEY CREEK PROJECT 500 KV line,L:7105:8253:500,106.2,2016.0,6.9,105.6,fields,Reconductor line,5155000.0,96000.0
Q17-0783,2019-05-29,DEKALB – RICHLAND 500 KV,L:20309:21759:500,1.0,True,GARNT – TECUMSEH SUBSTATION 500 KV,L:19617:19893:500,105.4,3100.0,16.7,104.6,fields,Reconductor line,64350000.0,672000.0
Q17-0783,2019-05-29,POLY – BAUER SUBSTATION 345 KV,L:7184:7562:345,1.0,True,PINEY CREEK PROJECT – KALAMAZOO-SAN JUAN 500 KV,L:7105:8253:500,103.7,1876.0,6.7,103.2,fields,Reconductor line,12645000.0,235000.0
Q17-0783,2019-05-29,DEKALB – MCMICHEN 500 KV,L:21759:22035:500,1.0,True,WABASH 500/230kV TX,X:22742:500:230,102.0,3443.0,6.7,101.7,fields,Reconductor line,35526000.0,126000.0
Q17-0783,2019-05-29,AES BEAVER VLY PARTNERS BEAVER VALLEY – LIONS RD 500 KV,L:7555:8244:500,1.0,True,CRANBERRY – BEAVER VLY 500 KV,L:7564:8273:500,101.7,3077.0,7.4,101.4,fields,Reconductor line,29219000.0,548000.0
Q17-0783,2019-05-29,MARTHA LAKE – ALLEGHANY 230 KV line,L:19900:20133:230,1.0,True,HAGAN SUBSTATION 500-230 kV Transformer Bank,X:20299:500:230,101.5,1064.0,5.5,100.7,fields,Reconductor line,14907000.0,316000.0
Q17-0783,2019-05-29,ICEGEN – UNVERSAL STUDIOS TAP 230 KV L,L:19862:19972:230,1.0,True,TROY ENERGY LLC – RICHLAND 500 KV,L:20280:20309:500,100.6,1053.0,6.7,99.6,fields,Reconductor line,9128000.0,103000.0
Q17-0787,2019-05-31,Hillcrest / Muldoon Mill 100 kV Line,L:21772:21792:100,1.0,True,Richland / Dekalb 500 kV line,L:20309:21759:500,184.1,117.0,5.1,,table,Rebuild line with higher-capacity conductor,5400000.0,866000.0
Q17-0787,2019-05-31,Hillcrest / Wayne Trace 100 kV line,L:21772:21773:100,1.0,True,Hillcrest / Muldoon Mill 100 kV,L:21772:21792:100,178.5,107.0,6.9,,table,Rebuild line with higher-capacity conductor,1313000.0,82000.0
Q17-0787,2019-05-31,Harper / Janes Crk 100 kV,L:21799:21808:100,1.0,True,Craven County Wood Energy Lp Substation / Autaugaville 100 kV L,L:19825:19834:100,154.6,150.0,5.9,,table,Rebuild line with higher-capacity conductor,6096000.0,919000.0
Q17-0787,2019-05-31,Craven County Wood Energy Lp / Autaugaville 100 kV,L:19825:19834:100,1.0,True,Janes Creek / Harper 100 kV,L:21799:21808:100,117.6,160.0,5.6,,table,Rebuild line with higher-capacity conductor,4931000.0,790000.0
Q17-0787,2019-05-31,Ss3144 Tap / Wayne Trace 100 kV Line,L:21773:21789:100,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,115.3,290.0,8.8,,table,Rebuild line with higher-capacity conductor,1383000.0,28000.0
Q17-0787,2019-05-31,Dekalb Substation / Robison Park 230 kV,L:21759:21796:230,1.0,True,Dekalb / Mcmichen 500 kV Line,L:21759:22035:500,112.8,1653.0,25.1,,table,Rebuild line with higher-capacity conductor,52683000.0,543000.0
Q17-0787,2019-05-31,Hassen Cassel / Muldoon Mill 100 kV line,L:21777:21792:100,1.0,True,Ss3144 Tap / Wayne Tace 100 kV L,L:21773:21789:100,112.0,107.0,5.8,,table,Rebuild line with higher-capacity conductor,3008000.0,321000.0
Q17-0787,2019-05-31,Tecumseh 230/1 kV Autotransformer,X:19893:230:1,0.9911669303720143,True,Troy Energy Llc / Tecumseh 500 kV,L:19893:20280:500,111.4,873.0,6.7,,table,Replace transformer with higher-rated unit,13134000.0,84000.0
Q17-0787,2019-05-31,Martha Lake / Troy Energy Llc Substation 230 kV,L:19900:20280:230,1.0,True,Tecumseh / Troy Energy Llc 500 kV,L:19893:20280:500,107.7,1105.0,6.0,,table,Reconductor line,17308000.0,104000.0
Q17-0787,2019-05-31,Richland / Deerfield 230 kV,L:20114:20309:230,1.0,True,Richland / Troy Energy Llc 500 kV,L:20280:20309:500,104.4,1188.0,6.9,,table,Reconductor line,26976000.0,153000.0
Q17-0787,2019-05-31,Hunter'S Creek / Mt.Pleasant 230 kV Line,L:21272:21394:230,1.0,True,Richland Substation / Dekalb 500 kV L,L:20309:21759:500,103.3,566.0,5.1,,table,Reconductor line,13996000.0,101000.0
Q17-0787,2019-05-31,Napoleon Peaking Sta / Icegen 230 kV,L:19862:20267:230,1.0,True,Troy Energy Llc / Richland 500 kV,L:20280:20309:500,103.3,823.0,5.9,,table,Reconductor line,18467000.0,113000.0
Q17-0787,2019-05-31,Richland / Napoleon Peaking Station 230 kV,L:20267:20309:230,1.0,True,Troy Energy Llc / Richand 500 kV,L:20280:20309:500,103.0,794.0,5.9,,table,Reconductor line,8430000.0,52000.0
Q17-0787,2019-05-31,Hunter'S Crk / Trigen St. Louis 230 kV,L:19865:21272:230,1.0,True,Richlnd / Dekalb 500 kV,L:20309:21759:500,103.0,592.0,5.1,,table,Reconductor line,9199000.0,66000.0
Q17-0787,2019-05-31,Tecumseh Substation 500-1 kV Transformer Bank,X:19893:500:1,0.9911669303720143,True,Tecumseh Substation / Troy Energy Llc 500 kV L,L:19893:20280:500,101.4,959.0,6.7,,table,Replace transformer with higher-rated unit,28465000.0,182000.0
Q17-0787,2019-05-31,San German Tc 6406 / Stegall 345 kV line,L:7702:7709:345,1.0,True,Carbon Ctr 500 kV/345 kV TX,X:7809:500:345,101.1,1750.0,5.0,,table,Reconductor line,16715000.0,142000.0
Q17-0892,2019-06-02,STATE STREET 230-100 kV Transformer T1,X:21774:230:100,0.9972198023335741,True,RICHLAND SUBSTATION to DEKALB 500kV,L:20309:21759:500,111.6,256.0,5.2,,table,Replace transformer with higher-rated unit,7042000.0,1361000.0
Q17-0892,2019-06-02,STATE STREET 230/100kV Transformer Unit 2,X:21774:230:100,0.9972198023335741,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,111.6,256.0,5.2,,table,Replace transformer with higher-rated unit,7042000.0,1361000.0
Q17-0892,2019-06-02,STATE ST 230-100 kV Transformer Bank,X:21774:230:100,0.9972198023335741,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,111.6,256.0,5.2,,table,Replace transformer with higher-rated unit,7042000.0,1361000.0
Q17-0892,2019-06-02,STAE ST 230 kV/100 kV Transformer Bank Unit 4,X:21774:230:100,0.9305531356669074,True,RICHLAND to DEKALB 500kV Line,L:20309:21759:500,111.6,256.0,5.2,,table,Replace transformer with higher-rated unit,7042000.0,1361000.0
Q17-0910,2019-05-25,Coolidge - Wylie 138 kV Line,L:9617:9618:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,137.3,257.0,5.5,106.2,fields,Rebuild line with higher-capacity conductor,3427000.0,1633000.0
Q17-0910,2019-05-25,Georgia - San Xaier 138 kV L,L:9564:9606:138,1.0,True,Wec - Kean Mtn And Grassy Creek Substation 345 kV line,L:9633:18368:345,127.5,472.0,9.8,97.1,fields,Rebuild line with higher-capacity conductor,35571000.0,15023000.0
Q17-0910,2019-05-25,Deluce - Minnix Mountain 138 kV,L:18385:18386:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV line,L:9633:18368:345,126.0,441.0,9.5,94.5,fields,Rebuild line with higher-capacity conductor,3242000.0,1135000.0
Q17-0910,2019-05-25,Team - Georgia 138 kV,L:9599:9606:138,1.0,True,Wec - Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,126.0,473.0,9.8,95.7,fields,Rebuild line with higher-capacity conductor,3978000.0,1680000.0
Q17-0910,2019-05-25,Minnix Mtn - Carberry 138 kV line,L:9600:18386:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,125.7,446.0,9.5,94.5,fields,Rebuild line with higher-capacity conductor,5493000.0,1923000.0
Q17-0910,2019-05-25,Shiloh - Lebanon 138 kV,L:9565:9566:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV L,L:9633:18368:345,125.5,496.0,9.8,96.7,fields,Rebuild line with higher-capacity conductor,5901000.0,2492000.0
Q17-0910,2019-05-25,Carberry - Magnolia 1708 138 kV,L:9600:18374:138,1.0,True,Kean Mtn And Grassy Creek - Wec Substation 345 kV,L:9633:18368:345,125.3,450.0,9.5,94.5,fields,Rebuild line with higher-capacity conductor,1989000.0,697000.0
Q17-0910,2019-05-25,Magnolia 1708 - Lonesome Pine 138 kV L,L:9596:18374:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,124.1,469.0,9.5,94.5,fields,Rebuild line with higher-capacity conductor,2882000.0,1009000.0
Q17-0910,2019-05-25,Kean Mtn And Grassy Crk - Wec Substation 345 kV,L:9633:18368:345,1.0,True,Betsy Layne - Hinton Ap 138 kV,L:18544:18550:138,118.7,2386.0,42.7,92.6,fields,Rebuild line with higher-capacity conductor,104551000.0,32321000.0
Q17-0910,2019-05-25,San Xavier - Lebanon Substation 138 kV,L:9564:9565:138,1.0,True,Kea Mtn And Grassy Crk - Wec 345 kV L,L:9633:18368:345,111.7,547.0,9.8,85.5,fields,Rebuild line with higher-capacity conductor,16997000.0,7179000.0
Q17-0910,2019-05-25,Clinch Riv 345-138 kV XFMR,X:9638:345:138,0.9976600352703417,True,Kean Mtn And Grassy Crk - Wec 345 kV,L:9633:18368:345,111.7,554.0,9.9,85.8,fields,Replace transformer with higher-rated unit,14155000.0,5986000.0
Q17-0910,2019-05-25,Okeechobee - Lonesome Pine 138 kV,L:9596:9598:138,1.0,True,Wec - Kean Mtn And Grassy Creek 345 kV L,L:9633:18368:345,111.5,540.0,9.5,85.8,fields,Rebuild line with higher-capacity conductor,9368000.0,3280000.0
Q17-0910,2019-05-25,Okeechobee - Team 138 kV,L:9598:9599:138,1.0,True,Kean Mtn And Grassy Creek Substation - Wec 345 kV L,L:9633:18368:345,111.2,548.0,9.5,85.8,fields,Rebuild line with higher-capacity conductor,7442000.0,2606000.0
Q17-0910,2019-05-25,Shiloh - Clinch Riv 138 kV,L:9566:9638:138,1.0,True,Kean Mtn And Grassy Crk Substation - Wec 345 kV,L:9633:18368:345,110.6,574.0,9.8,85.6,fields,Rebuild line with higher-capacity conductor,8735000.0,3689000.0
Q17-0910,2019-05-25,Sub 9675 - Stony Brook 138 kV,L:9247:9675:138,1.0,True,Lowmoor - Hinton Ap 345 kV,L:9666:18544:345,106.9,557.0,5.6,92.2,fields,Reconductor line,2067000.0,673000.0
Q17-0910,2019-05-25,Rec Clinton Substation - Goulding 138 kV,L:9582:9616:138,0.9961004084679571,False,Kean Mtn And Grassy Crk - Wec 345 kV,L:9633:18368:345,105.0,442.0,6.0,85.4,fields,Reconductor line,12974000.0,3451000.0
Q17-0910,2019-05-25,Goulding - Coolidge 138 kV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Creek - Wec Substation 345 kV,L:9633:18368:345,104.1,467.0,6.0,85.5,fields,Reconductor line,2422000.0,644000.0
Q17-0910,2019-05-25,Turkey Pen - Knotty Poplar 138 kV,L:9263:9264:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV line,L:9633:18368:345,103.0,271.0,8.6,56.7,fields,Reconductor line,1634000.0,827000.0
Q17-0910,2019-05-25,Looney Crk - Knotty Poplar 138 kV,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,101.7,264.0,8.6,54.3,fields,Reconductor line,1803000.0,913000.0
Q17-0910,2019-05-25,Gay Mills - Affinity 138 kV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk - Wec Substation 345 kV,L:9633:18368:345,100.3,436.0,7.2,76.3,fields,Reconductor line,7566000.0,1683000.0
Q18-0913,2019-05-24,Wagenhals to Tanglewilde 138 KV Line,L:9201:9235:138,1.0,True,Eagle Pt Power Plant to Lowmoor 345 KV,L:9467:9666:345,167.4,248.0,5.1,157.2,fields,Rebuild line with higher-capacity conductor,11859000.0,2032000.0
Q18-0913,2019-05-24,Injection to Green Mtn 138 KV,L:9145:9236:138,1.0,True,Eagle Pt Power Plant to Lowmoor 345 KV line,L:9467:9666:345,159.0,273.0,5.1,149.7,fields,Rebuild line with higher-capacity conductor,13757000.0,2357000.0
Q18-0913,2019-05-24,Wagenhals to Green Mtn 138 KV,L:9235:9236:138,1.0,True,Eagle Point Power Plant to Lowmoor 345 KV,L:9467:9666:345,158.2,266.0,5.1,148.7,fields,Rebuild line with higher-capacity conductor,6189000.0,1060000.0
Q18-0913,2019-05-24,Injection to Lowmoor 138 KV,L:9145:9666:138,1.0,True,Eagle Pt Power Plant to Lowmoor 345 KV,L:9467:9666:345,156.7,279.0,5.1,147.7,fields,Rebuild line with higher-capacity conductor,8122000.0,1392000.0
Q18-0913,2019-05-24,Mecklenburg Power Station 345/138 kV Auto,X:9650:345:138,0.9967883524944354,True,Mecklenburg Power Station Substation to Person 345 KV,L:9650:11146:345,135.9,383.0,7.1,126.7,fields,Replace transformer with higher-rated unit,21296000.0,3112000.0
Q18-0913,2019-05-24,Bells Mill to Beverly Farms 138 KV,L:8837:8884:138,1.0,True,Engle-Eastern Tap to Dranesville 345 KV L,L:8847:9896:345,129.2,409.0,5.0,123.1,fields,Rebuild line with higher-capacity conductor,2286000.0,243000.0
Q18-0913,2019-05-24,Huntingdon to Vineyard Tap 345 KV line,L:8612:8742:345,1.0,True,Jonesboro Spa to Chipta Lake 138 KV,L:8734:8744:138,107.8,2063.0,6.2,106.3,fields,Reconductor line,13222000.0,1274000.0
Q18-0913,2019-05-24,E Longmeadow to Timberwolf 138 KV,L:9141:9149:138,1.0,True,Reusens to Avon Park 138 KV,L:9219:9664:138,107.7,678.0,7.7,102.0,fields,Reconductor line,16539000.0,1397000.0
Q18-0913,2019-05-24,Tap to Engle-Eastern Tap 345 KV,L:8847:8849:345,1.0,True,Jonesboro Spa to Chipeta Lake 138 KV,L:8734:8744:138,105.2,1337.0,8.9,101.9,fields,Reconductor line,5257000.0,417000.0
Q18-0913,2019-05-24,Hinton Ap to Betsy Layne 138 KV,L:18544:18550:138,0.9856694983355339,False,Kean Mtn And Grassy Creek Substation to Wec 345 KV,L:9633:18368:345,102.6,1245.0,5.3,100.5,fields,Reconductor line,4180000.0,276000.0
Q18-0913,2019-05-24,Vineyard Tap to Tap 345 KV,L:8612:8849:345,1.0,True,Jonesboro Spa to Chipeta Lake 138 KV L,L:8734:8744:138,101.6,1960.0,8.5,99.4,fields,Reconductor line,18807000.0,1579000.0
Q18-0913,2019-05-24,Westrock Southeast Llc to Cason Lane 345 KV,L:9069:18127:345,1.0,True,Dam No. 4 Hydro Sta to Timber Swamp 138 KV,L:9030:17923:138,100.6,2542.0,7.9,99.1,fields,Reconductor line,19405000.0,1667000.0
Q18-0913,2019-05-24,Front Royal to Cason Lane 345 KV L,L:9674:18127:345,1.0,True,Cason Lane to Chaparral 345 KV,L:9399:18127:345,100.1,1974.0,6.1,98.5,fields,Reconductor line,32403000.0,3057000.0
Q18-0927,2019-06-01,Beaver Valley – Midland 345 kV,L:8270:8273:345,1.0,True,Aes Beaver Valley Partners Beaver Vly – Midland 345 kV,L:8244:8270:345,103.4,1264.0,5.7,103.1,fields,Reconductor line,1591000.0,833000.0
Q18-0927,2019-06-01,Inver Hills – Kalamazoo-San Juan 345 kV,L:7105:7117:345,1.0,True,Kalamazoo-San Juan – Talenenergy Martins Creek Llc Williamsport 500 kV L,L:7105:7130:500,100.1,2169.0,5.2,99.9,fields,Reconductor line,10919000.0,87000.0
Q18-0934,2019-05-15,Ala-5 230/1kV TX,X:16993:230:1,0.995223079627482,True,Badoura 230115 Kv - Ala-5 345.0 kV,L:16993:17583:345,128.9,413.0,27.3,,table,Replace transformer with higher-rated unit,9557000.0,7619000.0
Q18-0934,2019-05-15,Ala-5 345-1 kV Transformer,X:16993:345:1,0.995223079627482,True,Badoura 230115 Kv - Ala-5 345.0 kV,L:16993:17583:345,121.5,438.0,27.3,,table,Replace transformer with higher-rated unit,13117000.0,10457000.0
Q18-0934,2019-05-15,Hale - Kidd No. 1 138.0 kV line,L:17154:17589:138,1.0,True,N Oxford - Malibu 138.0 kV L,L:17146:17162:138,109.9,219.0,5.8,,table,Reconductor line,949000.0,761000.0
Q18-0934,2019-05-15,E Marysville - Reedy Creek 230.0 kV,L:18854:19565:230,1.0,True,Fishhawk - Cedar Hill 500.0 kV,L:18862:19134:500,107.5,1417.0,10.1,,table,Reconductor line,18658000.0,2832000.0
Q18-0974,2019-05-17,PAUL SUBSTATION – TULARE LAKE 138.0 kV line,L:7410:7427:138,1.0,True,SHOALS – ALLEGHENY ENERGY UNITS 3 4 & 5 SUBSTATION 500.0 kV L,L:8265:8284:500,188.2,319.0,13.1,,table,Rebuild line with higher-capacity conductor,1765000.0,1765000.0
Q18-0974,2019-05-17,FIRSTENERGY PRINGDALE POWER STA – GOBAIN 138.0 kV,L:7265:7277:138,1.0,True,ALLEGHENY NERGY UNITS 3 4 & 5 345-1 kV Autotransformer,X:8265:345:1,174.4,316.0,49.9,,table,Rebuild line with higher-capacity conductor,1374000.0,1374000.0
Q18-0974,2019-05-17,800900 NETWRK – TELEGRAPH 138.0 kV,L:7385:7409:138,1.0,True,SHOALS – ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV line,L:8265:8284:500,173.7,368.0,23.5,,table,Rebuild line with higher-capacity conductor,9431000.0,7928000.0
Q18-0974,2019-05-17,TELEGRAPH – FIRSTENERGY SPRINGDALE POWER STATION 138.0 kV L,L:7277:7385:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SHOALS 500.0 kV,L:8265:8284:500,172.8,371.0,23.5,,table,Rebuild line with higher-capacity conductor,3528000.0,2966000.0
Q18-0974,2019-05-17,TULARE LAKE – SACHEEN 138.0 kV,L:7427:7442:138,1.0,True,SHOALS – ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV,L:8265:8284:500,166.9,226.0,16.1,,table,Rebuild line with higher-capacity conductor,3547000.0,1831000.0
Q18-0974,2019-05-17,CAMPUS – MURDER CRK 138.0 kV,L:7257:7279:138,1.0,True,THAYER – ARMAWALK SUBSTATION 345.0 kV line,L:7233:8218:345,166.5,225.0,8.4,,table,Rebuild line with higher-capacity conductor,2543000.0,550000.0
Q18-0974,2019-05-17,ZAMORA – MURDER CRK 138.0 kV,L:7259:7279:138,1.0,True,THAYER SUBSTATION – AMAWALK 345.0 kV line,L:7233:8218:345,165.7,235.0,8.4,,table,Rebuild line with higher-capacity conductor,3425000.0,741000.0
Q18-0974,2019-05-17,800900 NETWORK – SACHEEN 138.0 kV,L:7409:7442:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 SUBSTATION – SHOLS 500.0 kV,L:8265:8284:500,165.4,379.0,23.5,,table,Rebuild line with higher-capacity conductor,7696000.0,6470000.0
Q18-0974,2019-05-17,BELL – CAMPUS 138.0 kV,L:7257:8224:138,1.0,True,THAYER – ARMAWALK SUBSTATION 345.0 kV line,L:7233:8218:345,160.6,222.0,8.4,,table,Rebuild line with higher-capacity conductor,4752000.0,1028000.0
Q18-0974,2019-05-17,PAUL SUBSTATION 138-1 kV Auto,X:7410:138:1,0.9989615459858038,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SHOALS 500.0 kV,L:8265:8284:500,158.8,378.0,13.1,,table,Replace transformer with higher-rated unit,5812000.0,5812000.0
Q18-0974,2019-05-17,ARMAWALK – BELL 138.0 kV Line,L:8218:8224:138,0.9985382983591462,False,ARMAWALK – THAYER 345.0 kV,L:7233:8218:345,154.6,227.0,8.4,,table,Rebuild line with higher-capacity conductor,3374000.0,730000.0
Q18-0974,2019-05-17,SACHEEN – SWEET GUM FLATS 138.0 kV,L:7442:7443:138,1.0,True,PAUL – TULARE LAKE 138.0 kV Line,L:7410:7427:138,138.3,200.0,9.8,,table,Rebuild line with higher-capacity conductor,1653000.0,1653000.0
Q18-0974,2019-05-17,PAUL 345/1kV Transformer,X:7410:345:1,0.9989615459858038,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SHOALS 500.0 kV line,L:8265:8284:500,125.6,478.0,13.1,,table,Replace transformer with higher-rated unit,14762000.0,14762000.0
Q18-0974,2019-05-17,BRONSON – SWEET GUM FLATS 138.0 kV,L:7436:7443:138,1.0,True,TULARE LAKE – PAUL 138.0 kV,L:7410:7427:138,120.0,222.0,9.8,,table,Rebuild line with higher-capacity conductor,9244000.0,9244000.0
Q18-0974,2019-05-17,BRONSON – ARMSTRONG 138.0 kV,L:7436:8291:138,1.0,True,PAUL – TULARE LAKE 138.0 kV,L:7410:7427:138,116.0,227.0,9.8,,table,Rebuild line with higher-capacity conductor,3628000.0,3628000.0
Q18-0974,2019-05-17,ARMSTRONG 345/138kV Transformer,X:8291:345:138,0.9977317599575883,True,SHOALS – ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV Line,L:8265:8284:500,105.5,386.0,6.1,,table,Replace transformer with higher-rated unit,16195000.0,16195000.0
Q18-0989,2019-05-26,Grs C&C; to Rhinelander Paper 138 kV,L:17278:17772:138,1.0,True,Saltery Bay to Buckeye Canada 345 kV,L:17217:17713:345,110.8,243.0,12.8,,table,Rebuild line with higher-capacity conductor,3847000.0,377000.0
Q18-0989,2019-05-26,Thompson Falls to Oak Crk 138 kV line,L:16370:17230:138,1.0,True,Factory to Webb 138 kV Line,L:17386:17387:138,104.6,216.0,10.7,,table,Reconductor line,2120000.0,359000.0
Q18-0989,2019-05-26,Yale to Acacia 138 kV line,L:17385:17388:138,1.0,True,Campo Fresco 2 to North Randolph 138 kV,L:17737:17739:138,104.1,230.0,9.6,,table,Reconductor line,3020000.0,262000.0
Q18-0989,2019-05-26,Henpeck to Iron Mt 138 kV,L:17710:17714:138,1.0,True,Nickajack Dam to Manis Rd 138 kV Line,L:17620:17621:138,103.8,234.0,8.0,,table,Reconductor line,2046000.0,209000.0
Q18-0989,2019-05-26,Webb to Acaia 138 kV,L:17387:17388:138,1.0,True,Appleway to Frost Bridge 138 kV line,L:16917:16927:138,103.7,220.0,17.8,,table,Reconductor line,2396000.0,388000.0
Q18-0989,2019-05-26,Huntersville Delivery No 2 to Henpeck 138 kV,L:16969:17710:138,0.9845451437815647,False,Manis Rd to Nickajack Dam 138 kV line,L:17620:17621:138,102.0,229.0,8.0,,table,Reconductor line,2635000.0,269000.0
Q18-0989,2019-05-26,Interchange Substation to Complejo De Aguirre 230 Substation 138 kV,L:17215:17218:138,1.0,True,Buckeye Canada to Saltery Bay 345 kV,L:17217:17713:345,101.8,247.0,7.1,,table,Reconductor line,1009000.0,116000.0
Q18-0989,2019-05-26,Oak Creek to Stone 138 kV line,L:17230:17796:138,1.0,True,Webb to Factory 138 kV Line,L:17386:17387:138,101.1,210.0,10.7,,table,Reconductor line,2598000.0,440000.0
Q18-0989,2019-05-26,Inskip to Cico 138 kV,L:16913:16916:138,1.0,True,Cheney to Richard M Flynn Substation 138 kV,L:17229:17231:138,100.3,238.0,51.6,,table,Reconductor line,1637000.0,1301000.0
Q18-0995,2019-05-20,Oakwind 138/69kV TX,X:10752:138:69,1.0,True,Balfour-Oakwind 138.0 kV,L:9722:10752:138,292.7,107.0,28.6,,table,Replace transformer with higher-rated unit,3060000.0,3060000.0
Q18-0995,2019-05-20,Rosemary Power Station 138/69 kV Transformer Bank,X:11197:138:69,0.9994127191550507,True,Gaston 345 kV/138 kV Auto,X:11209:345:138,160.5,72.0,5.0,,table,Replace transformer with higher-rated unit,5586000.0,5586000.0
Q18-0995,2019-05-20,Balfour-Oakwind 138.0 kV,L:9722:10752:138,1.0,True,Roanoke Rapids-Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,155.7,194.0,29.2,,table,Rebuild line with higher-capacity conductor,24656000.0,23688000.0
Q18-0995,2019-05-20,Brodnax-Balfour 138.0 kV L,L:9260:9722:138,1.0,True,Roanoke Rapids-Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,146.1,201.0,29.2,,table,Rebuild line with higher-capacity conductor,1900000.0,1826000.0
Q18-0995,2019-05-20,Nm Potash 2 138/69kV Auto,X:10361:138:69,0.9962077146827393,True,Brigham-St. Joseph 138.0 kV,L:9929:9931:138,142.2,109.0,5.9,,table,Replace transformer with higher-rated unit,4305000.0,2272000.0
Q18-0995,2019-05-20,Brodnax-San Joaquin 138.0 kV,L:9260:9723:138,1.0,True,Roanoke Rapids-Edgecombe Genco Llc 345.0 kV line,L:11130:11153:345,142.0,205.0,29.2,,table,Rebuild line with higher-capacity conductor,7829000.0,7522000.0
Q18-0995,2019-05-20,San Joaquin-Copco 138.0 kV L,L:9474:9723:138,1.0,True,Roanoke Rapids-Edgecombe Genco Llc 345.0 kV line,L:11130:11153:345,137.2,208.0,29.2,,table,Rebuild line with higher-capacity conductor,5446000.0,5232000.0
Q18-0995,2019-05-20,Briham-St. Joseph 138.0 kV,L:9929:9931:138,1.0,True,Edgecombe Genco Llc-Roanoke Rapids 345.0 kV Line,L:11130:11153:345,131.3,520.0,24.5,,table,Rebuild line with higher-capacity conductor,12210000.0,7305000.0
Q18-0995,2019-05-20,Hatfields Ferry Power Sta-Copco Substation 138.0 kV L,L:9259:9474:138,1.0,True,Roanoke Rapids-Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,125.2,218.0,29.2,,table,Rebuild line with higher-capacity conductor,9763000.0,9380000.0
Q18-0995,2019-05-20,Miller Redwood-Roanoke Rapds 345.0 kV,L:9725:11130:345,1.0,True,Gaston-Miller Redwood 345.0 kV,L:9725:11209:345,121.8,1398.0,20.2,,table,Rebuild line with higher-capacity conductor,44695000.0,11739000.0
Q18-0995,2019-05-20,Batesville-Hatfields Ferry Power Sta 138.0 kV,L:9259:9488:138,1.0,True,Roanoke apids-Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,116.1,225.0,29.2,,table,Rebuild line with higher-capacity conductor,12315000.0,11831000.0
Q18-0995,2019-05-20,St. Joseph-Fraley 138.0 kV,L:9929:10364:138,1.0,True,Roanoke Rapids-Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,109.1,492.0,24.8,,table,Reconductor line,15404000.0,12241000.0
Q18-0995,2019-05-20,Baraga Vlg Substation-Cedar Bayou Plant 138.0 kV L,L:9793:9834:138,1.0,True,Baraga Vlg-Geysers Tap 2 345.0 kV,L:9793:10265:345,106.0,470.0,5.5,,table,Reconductor line,3063000.0,552000.0
Q18-0995,2019-05-20,Indian-Birchwood 345.0 kV,L:8680:10290:345,1.0,True,Flvanna P.S-Louisa Generation Facility 345.0 kV Line,L:9631:9643:345,105.2,2093.0,15.5,,table,Reconductor line,35412000.0,5027000.0
Q18-0995,2019-05-20,Windsor Dp-Berkley Rd 138.0 kV,L:10009:10010:138,1.0,True,Grayland-Ag Reliant Substation 345.0 kV,L:10205:10297:345,103.7,667.0,7.5,,table,Reconductor line,1793000.0,765000.0
Q18-0995,2019-05-20,Ag Reliant 345/138kV Autotransformer,X:10297:345:138,0.9950862937859719,True,Miller Redwood-Ag Reliant 345.0 kV Line,L:9725:10297:345,103.3,637.0,8.6,,table,Replace transformer with higher-rated unit,31076000.0,8052000.0
Q18-0995,2019-05-20,Miller Redwood-Gaston Substation 345.0 kV,L:9725:11209:345,1.0,True,Miller Redwood-Roanoke Rapids 345.0 kV,L:9725:11130:345,103.2,1589.0,16.6,,table,Reconductor line,22439000.0,4942000.0
Q18-0995,2019-05-20,Brigham-Ag Reliant Substation 138.0 kV L,L:9931:10297:138,1.0,True,Miller Redwood-Ag Reliant 345.0 kV,L:9725:10297:345,103.2,620.0,8.7,,table,Reconductor line,1836000.0,478000.0
Q18-0995,2019-05-20,Walthall-Geysers Tap 2 138.0 kV,L:9770:10265:138,1.0,True,Geysers Tap 2-Baraga Vlg 345.0 kV Line,L:9793:10265:345,102.9,868.0,9.6,,table,Reconductor line,1295000.0,181000.0
Q18-0995,2019-05-20,Windsor Dp-Brigham Substation 138.0 kV,L:9931:10009:138,1.0,True,Grayland-Ag Reliant 345.0 kV,L:10205:10297:345,100.9,694.0,7.5,,table,Reconductor line,2566000.0,1094000.0
Q18-0995,2019-05-20,Challenge-Brick Church 345.0 kV,L:9944:9988:345,1.0,True,Challenge-Birchwood 345.0 kV,L:9944:10290:345,100.3,1691.0,5.1,,table,Reconductor line,9043000.0,997000.0
Q18-1014,2019-06-02,Talenenergy Martins Crk Llc Harrisburg 500/345kV Autotransformer,X:7122:500:345,0.9706382014442613,True,Bayshore to Westwood Generation Llc 500 KV,L:6421:7168:500,104.1,2468.0,5.3,,table,Replace transformer with higher-rated unit,27777000.0,312000.0
Q17-0779,2019-07-03,Gamebird / Storage Tek I Substation 100kV line,L:22903:22933:100,1.0,True,Gamebird / Sun Prairie 100kV,L:22872:22903:100,807.6,127.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1016000.0,1016000.0
Q17-0779,2019-07-03,George Neal Souh / Us Gypsum Oakfield 100kV,L:22908:22919:100,1.0,True,Gamebird / Storage Tek I 100kV Line,L:22903:22933:100,154.1,133.0,9.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1917000.0,1274000.0
Q17-0779,2019-07-03,Canreed / Sun Prairie 100kV,L:22872:22930:100,1.0,True,Storage Tek I / Gamebird 100kV line,L:22903:22933:100,148.5,178.0,16.1,,prose_overloaded,Rebuild line with higher-capacity conductor,491000.0,451000.0
Q17-0779,2019-07-03,Mt. Harris / Buckeye 230kV line,L:22024:22493:230,1.0,True,Dekalb / Mcmichen 500kV,L:21759:22035:500,136.8,1455.0,31.9,,prose_overloaded,Rebuild line with higher-capacity conductor,75925000.0,7504000.0
Q17-0779,2019-07-03,Robison Park / Buckeye 230kV,L:21796:22493:230,1.0,True,Dekalb / Mcmichen 500kV L,L:21759:22035:500,136.2,1941.0,43.4,,prose_overloaded,Rebuild line with higher-capacity conductor,54705000.0,5377000.0
Q17-0779,2019-07-03,Palm Harbor / Ege 100kV,L:21761:21762:100,1.0,True,Mcmihen / Dekalb 500kV,L:21759:22035:500,131.9,282.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4489000.0,431000.0
Q17-0779,2019-07-03,Trigen St. Louis / Lake Lure 230kV line,L:19865:20298:230,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,131.9,1204.0,25.6,,prose_overloaded,Rebuild line with higher-capacity conductor,40912000.0,4076000.0
Q17-0779,2019-07-03,Sun Prairie / Gamebird 100kV,L:22872:22903:100,1.0,True,Gamebird / Storage Tek I 100kV,L:22903:22933:100,738.1,139.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1977000.0,1977000.0
Q17-0779,2019-07-03,Santa Clara / Boyles 100kV,L:22892:22895:100,1.0,True,Storage Tek I Substation / Gamebird 100kV Line,L:22903:22933:100,186.5,98.0,13.7,,prose_loss,Rebuild line with higher-capacity conductor,4519000.0,3857000.0
Q17-0779,2019-07-03,St Joseph / Sunrise 100kV line,L:22944:22971:100,1.0,True,Sun Prairie / Gamebird 100kV,L:22872:22903:100,155.4,137.0,12.4,,prose_loss,Rebuild line with higher-capacity conductor,1041000.0,866000.0
Q17-0779,2019-07-03,Canreed / Sun Prairie 100kV,L:22872:22930:100,1.0,True,Gamebird Substation / Storage Tek I 100kV,L:22903:22933:100,150.2,176.0,16.1,,prose_loss,Rebuild line with higher-capacity conductor,491000.0,451000.0
Q17-0779,2019-07-03,Ege / Villa Mar 1657 Substation 100kV,L:21761:21977:100,1.0,True,Mcmichen / Dekalb 500kV line,L:21759:22035:500,143.9,267.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,6196000.0,595000.0
Q17-0779,2019-07-03,Kendallville Substation / Colegio 6006 100kV line,L:21978:21979:100,1.0,True,Dekalb / Mcmichen 500kV,L:21759:22035:500,139.5,310.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,3974000.0,382000.0
Q17-0779,2019-07-03,Marks / Saint Joseph 100kV,L:22925:22944:100,1.0,True,Sun Prairie / Gamebird 100kV Line,L:22872:22903:100,137.8,128.0,12.4,,prose_loss,Rebuild line with higher-capacity conductor,3630000.0,3022000.0
Q17-0779,2019-07-03,Howard Bend / Exxon 100kV L,L:21980:22491:100,1.0,True,Dekalb / Mcmichen 500kV Line,L:21759:22035:500,135.5,340.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,4173000.0,401000.0
Q17-0779,2019-07-03,Rancho Vista / Moffett 230kV,L:19826:20278:230,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,132.2,1182.0,25.6,,prose_loss,Rebuild line with higher-capacity conductor,11091000.0,1105000.0
Q17-0779,2019-07-03,Sun Prairie / S Jackson 100kV,L:22872:22934:100,1.0,True,Gamebird / Storage Te I 100kV Line,L:22903:22933:100,220.9,114.0,22.2,,prose_colon,Rebuild line with higher-capacity conductor,1133000.0,1133000.0
Q17-0779,2019-07-03,Us Gypsum Oakfield / W Memphis Gateway 100kV,L:22919:22939:100,1.0,True,Gamebird / Storage Tek I 100kV line,L:22903:22933:100,157.3,139.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,1375000.0,783000.0
Q17-0779,2019-07-03,Sun Prairie / Canreed 100kV Line 3,L:22872:22930:100,1.0,True,Storage Tek I / Gamebird 100kV,L:22903:22933:100,148.1,179.0,16.1,,prose_colon,Rebuild line with higher-capacity conductor,491000.0,451000.0
Q17-0779,2019-07-03,Villa Mar 1657 / Colegio 6006 100kV,L:21977:21978:100,1.0,True,Dekalb / Mcmichen 500kV,L:21759:22035:500,143.0,287.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,5021000.0,482000.0
Q17-0779,2019-07-03,Kendallville / Howard Bend 100kV,L:21979:21980:100,1.0,True,Dekalb / Mcmichen 500kV,L:21759:22035:500,137.7,322.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,3279000.0,315000.0
Q17-0779,2019-07-03,Las Palmas / Boyles 100kV,L:22895:22972:100,1.0,True,Gamebird / Storage Tek I 100kV line,L:22903:22933:100,135.1,147.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,806000.0,709000.0
Q17-0779,2019-07-03,Telluride / Gamer 100kV,L:22909:22938:100,1.0,True,Sun Prairie / Gamebird 100kV,L:22872:22903:100,133.8,115.0,15.7,,prose_colon,Rebuild line with higher-capacity conductor,1237000.0,923000.0
Q17-0779,2019-07-03,W Memphis Gateway Substation / Bryan St 100kV L,L:22937:22939:100,1.0,True,George Neal S / Us Gypsum Oakfield 100kV Line,L:22908:22919:100,132.9,125.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,1446000.0,824000.0
Q17-0779,2019-07-03,Moffett / Lake Lure 230kV line,L:20278:20298:230,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,131.9,1204.0,25.6,,prose_colon,Rebuild line with higher-capacity conductor,12527000.0,1248000.0
Q17-0804,2019-06-29,Eagle Vly In to Gentilly Rd 138 KV L,L:8606:8829:138,1.0,True,Lake June Pump to Amps 500 KV,L:6300:7127:500,197.1,228.0,61.6,,table,Rebuild line with higher-capacity conductor,24909000.0,23960000.0
Q17-0804,2019-06-29,Control Gorge to Hwy 90 138 KV,L:8978:9084:138,1.0,True,Brunner Island to Coggon 500 KV,L:7103:7159:500,196.0,222.0,100.0,,table,Rebuild line with higher-capacity conductor,17786000.0,17786000.0
Q17-0804,2019-06-29,Eagle Vly In to Pine Bluff 34Th & Main 138 KV,L:8606:8827:138,1.0,True,Eagle Vly In to Gentilly Road 138 KV line,L:8606:8829:138,195.0,215.0,100.0,,table,Rebuild line with higher-capacity conductor,16681000.0,16681000.0
Q17-0804,2019-06-29,Eagle Valley In to Control Gorge 138 KV line,L:8606:8978:138,1.0,True,Brunner Island to Coggon 500 KV Line,L:7103:7159:500,179.0,238.0,100.0,,table,Rebuild line with higher-capacity conductor,5421000.0,5421000.0
