project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0804,2019-06-29,Lea National to Gentilly Rd 138 KV,L:8829:8830:138,1.0,True,Peavine to Gentilly Road 138 KV Line,L:8321:8829:138,159.4,196.0,51.3,,table,Rebuild line with higher-capacity conductor,9872000.0,9539000.0
Q17-0804,2019-06-29,Gentilly Road to Peavine 138 KV L,L:8321:8829:138,1.0,True,Gentilly Rd to Lea National 138 KV L,L:8829:8830:138,143.5,249.0,58.0,,table,Rebuild line with higher-capacity conductor,12929000.0,12440000.0
Q17-0804,2019-06-29,Pine Bluff 34Th & Main to Rosecrans 138 KV Line,L:8827:8831:138,1.0,True,Eagle Valley In to Gentilly Rd 138 KV L,L:8606:8829:138,118.0,167.0,41.6,,table,Rebuild line with higher-capacity conductor,4661000.0,4661000.0
Q17-0804,2019-06-29,Belfry to Lea National 138 KV L,L:8320:8830:138,1.0,True,Peavine to Gentilly Rd 138 KV Line,L:8321:8829:138,109.6,200.0,32.3,,table,Reconductor line,12120000.0,11383000.0
Q17-0804,2019-06-29,Pine Bluff 34Th & Main to Bronx 138 KV line,L:8827:8828:138,1.0,True,Eagle Vly In to Gentilly Rd 138 KV Line,L:8606:8829:138,100.1,211.0,58.3,,table,Reconductor line,1225000.0,1225000.0
Q17-0807,2019-06-19,SWITZERLAND - GRAYLING GENERATING STATION SUBSTATION 138 kV,L:5450:5956:138,1.0,True,PAPER - LAUREL AVE 345 kV Line,L:5367:5372:345,148.4,301.0,5.2,138.3,fields,Rebuild line with higher-capacity conductor,942000.0,568000.0
Q17-0807,2019-06-19,LAREL AVE SUBSTATION - YAUCO PLAZA 138 kV Circuit 1,L:5372:5374:138,1.0,True,LAUREL AVE - YAUCO LAZA 138 kV,L:5372:5374:138,129.8,408.0,5.3,122.2,fields,Rebuild line with higher-capacity conductor,1139000.0,872000.0
Q17-0807,2019-06-19,ROUND VALLEY - BRYANT 138 kV,L:5766:5777:138,1.0,True,PAPER - LAUREL AVE 345 kV,L:5367:5372:345,129.4,396.0,6.2,120.1,fields,Rebuild line with higher-capacity conductor,2548000.0,1836000.0
Q17-0807,2019-06-19,LAUREL AVE - YAUO PLAZA 138 kV Circuit 2,L:5372:5374:138,1.0,True,YAUCO PLAZA - LAUREL AVE 138 kV Circuit 1,L:5372:5374:138,121.6,436.0,5.3,114.5,fields,Rebuild line with higher-capacity conductor,1139000.0,872000.0
Q17-0807,2019-06-19,CASTO - BRYANT 138 kV,L:5373:5777:138,1.0,True,LAUREL AVE - PAPER 345 kV,L:5367:5372:345,115.5,473.0,6.2,107.7,fields,Rebuild line with higher-capacity conductor,1345000.0,969000.0
Q17-0807,2019-06-19,ROUND VLY - SWITZERLAND 138 kV,L:5766:5956:138,1.0,True,LAUREL AVE - PAPER 345 kV,L:5367:5372:345,112.1,402.0,6.2,103.0,fields,Rebuild line with higher-capacity conductor,1524000.0,1098000.0
Q17-0807,2019-06-19,MOTOROLA - WEST ORANGE 138 kV,L:5364:5404:138,1.0,True,PAPER - LAUREL AVE 345 kV,L:5367:5372:345,108.3,304.0,5.9,96.9,fields,Reconductor line,275000.0,225000.0
Q17-0813,2019-06-29,LACKAWANNA – RECWAY 138.0 kV,L:6507:6520:138,1.0,True,ARCHBALD POWER STA – PECKVILLE 138.0 kV,L:6506:7096:138,136.6,245.0,57.4,,table,Rebuild line with higher-capacity conductor,2469000.0,2469000.0
Q17-0813,2019-06-29,AMFOR – WHISMAN 138.0 kV L,L:6492:6721:138,1.0,True,PEREZ – AMFOR 138.0 kV L,L:6492:6705:138,122.8,252.0,11.1,,table,Rebuild line with higher-capacity conductor,29177000.0,29177000.0
Q17-0813,2019-06-29,AMFOR – PEREZ 138.0 kV,L:6492:6705:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY – BLUE MTN 345.0 kV,L:6225:6714:345,118.9,343.0,7.8,,table,Rebuild line with higher-capacity conductor,14778000.0,14778000.0
Q17-0813,2019-06-29,RONKONKOMA – CHURCH ST 138.0 kV,L:6508:6510:138,1.0,True,WALLENPAUPACK 500-345 kV Auto,X:7171:500:345,117.1,437.0,22.4,,table,Rebuild line with higher-capacity conductor,2196000.0,2196000.0
Q17-0813,2019-06-29,LAGUNA POINE-FRANKLIN SUBSTATION – SWAMPY ACRES 138.0 kV,L:6498:6500:138,1.0,True,BLUE MOUNTAIN – MILL SEAT RENEWABLE ENERGY FACILITY 345.0 kV L,L:6225:6714:345,114.4,403.0,15.4,,table,Rebuild line with higher-capacity conductor,1331000.0,1331000.0
Q17-0813,2019-06-29,PEREZ – TAZEWELL 138.0 kV,L:6705:6726:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY – BLUE MOUNTAIN 345.0 kV,L:6225:6714:345,113.8,353.0,7.8,,table,Rebuild line with higher-capacity conductor,6315000.0,6315000.0
Q17-0813,2019-06-29,RONKONKOMA – RECWAY 138.0 kV line,L:6508:6520:138,1.0,True,PECKVILLE – RONKONKOMA 138.0 kV L,L:6506:6508:138,113.2,347.0,27.0,,table,Rebuild line with higher-capacity conductor,1593000.0,1593000.0
Q17-0813,2019-06-29,SANDHILL – WHISMAN 138.0 kV L,L:6721:6722:138,1.0,True,AMFOR – PEREZ 138.0 kV,L:6492:6705:138,112.0,255.0,11.1,,table,Rebuild line with higher-capacity conductor,4029000.0,4029000.0
Q17-0813,2019-06-29,PECKVILLE – RONKONKOMA 138.0 kV,L:6506:6508:138,1.0,True,RONKONKOMA – RECWAY 138.0 kV,L:6508:6520:138,110.4,355.0,16.4,,table,Rebuild line with higher-capacity conductor,3817000.0,3817000.0
Q17-0813,2019-06-29,LAGUNA POINTE-FRANKLIN – AMFOR 138.0 kV,L:6492:6500:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY – BLUE MTN 345.0 kV L,L:6225:6714:345,109.7,595.0,15.1,,table,Reconductor line,1646000.0,1646000.0
Q17-0813,2019-06-29,UNION HLLS – PROTEIN 138.0 kV L,L:6216:6496:138,1.0,True,RONKONKOA – CHURCH STREET 138.0 kV,L:6508:6510:138,109.5,194.0,12.3,,table,Reconductor line,7639000.0,7639000.0
Q17-0813,2019-06-29,TAZEWELL 345/138 kV TX,X:6726:345:138,0.9974466360539259,True,BLUE MOUNTAIN – MILL SEAT RENEWABLE ENERGY FACILITY 345.0 kV Line,L:6225:6714:345,109.3,450.0,8.7,,table,Replace transformer with higher-rated unit,18726000.0,18726000.0
Q17-0813,2019-06-29,SWAMPY ACRES – KILVERT SREET 138.0 kV,L:6498:6509:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY – BLUE MTN 345.0 kV,L:6225:6714:345,108.7,438.0,15.4,,table,Reconductor line,1842000.0,1842000.0
Q17-0813,2019-06-29,LAGUNA POINTE-FRANKLIN – UNION HILLS 138.0 kV,L:6216:6500:138,1.0,True,KILVERT ST – SWAMPY ACRES 138.0 kV,L:6498:6509:138,107.6,272.0,7.1,,table,Reconductor line,7623000.0,7623000.0
Q17-0813,2019-06-29,CHURCH ST – KILVERT ST 138.0 kV,L:6509:6510:138,1.0,True,WALLENPAUPACK 500/345kV Transformer Bank,X:7171:500:345,106.9,468.0,22.4,,table,Reconductor line,768000.0,768000.0
Q17-0849,2019-06-28,Kenyon - Gry Manor 138.0 kV Line,L:8464:9087:138,1.0,True,Berkeley F - Portner 138.0 kV Line,L:8463:9088:138,110.3,157.0,10.3,101.0,fields,Rebuild line with higher-capacity conductor,2159000.0,258000.0
Q17-0868,2019-06-23,State Street to Robison Park 230kV,L:21774:21796:230,1.0,True,Richland to Dekalb 500kV,L:20309:21759:500,116.8,1645.0,34.8,109.3,fields,Rebuild line with higher-capacity conductor,8578000.0,200000.0
Q17-0868,2019-06-23,Palm Harbor to Laotto 100kV L,L:21762:21805:100,1.0,True,Dekalb to Mcmichen 500kV,L:21759:22035:500,107.1,300.0,5.7,100.4,fields,Reconductor line,2356000.0,59000.0
Q17-0868,2019-06-23,Dekalb 230-1 kV XFMR,X:21759:230:1,0.9901465615318892,True,Richland to Dekalb 500kV,L:20309:21759:500,106.6,2482.0,30.8,102.2,fields,Replace transformer with higher-rated unit,12323000.0,225000.0
Q17-0868,2019-06-23,Dekalb 500 kV/1 kV Transformer,X:21759:500:1,0.9901465615318892,True,Dekalb to Richland 500kV,L:20309:21759:500,106.6,2482.0,30.8,102.2,fields,Replace transformer with higher-rated unit,33468000.0,610000.0
Q17-0868,2019-06-23,Mcmichen 500 kV/230 kV Transformer Bank,X:22035:500:230,0.992664845066773,True,Mcmichen Substation to Dekalb 500kV L,L:21759:22035:500,102.3,2862.0,15.7,100.3,fields,Replace transformer with higher-rated unit,18426000.0,175000.0
Q18-0923,2019-07-01,S Glens Falls Hydroelectric / Trask 138kV,L:9965:9971:138,1.0,True,Challenge / Birchwood 345kV line,L:9944:10290:345,198.2,179.0,53.7,106.9,fields,Rebuild line with higher-capacity conductor,4053000.0,3550000.0
Q18-0923,2019-07-01,Shullsburg / Four Rivers 138kV,L:9735:10259:138,1.0,True,Challenge / Birchwood 345kV,L:9944:10290:345,128.4,299.0,22.1,105.9,fields,Rebuild line with higher-capacity conductor,9562000.0,6771000.0
Q18-0923,2019-07-01,Four Rivers / South Glens Falls Hydroelectric 138kV,L:9965:10259:138,1.0,True,Challenge / Birchwood 345kV,L:9944:10290:345,127.4,292.0,22.2,104.4,fields,Rebuild line with higher-capacity conductor,4556000.0,3226000.0
Q18-0923,2019-07-01,Loving South / Trask 138kV,L:9971:9986:138,1.0,True,S Glens Falls Hydroelectric / Trask 138kV L,L:9965:9971:138,122.2,228.0,100.0,10.9,fields,Rebuild line with higher-capacity conductor,2768000.0,2768000.0
Q18-0923,2019-07-01,S Glens Falls Hydroelectric / East Astoria 138kV,L:9965:9979:138,1.0,True,S Glens Falls Hydroelectric / Trask 138kV,L:9965:9971:138,108.6,174.0,8.8,93.3,fields,Reconductor line,2138000.0,1333000.0
Q18-0923,2019-07-01,Perrine / E Astoria Substation 138kV L,L:9948:9979:138,1.0,True,S Glens Falls Hydroelectric / Trask 138kV L,L:9965:9971:138,102.5,210.0,8.8,89.7,fields,Reconductor line,4931000.0,3074000.0
Q18-0923,2019-07-01,Perrine / Denny Terrace 138kV,L:9948:10276:138,1.0,True,S Glens Falls Hydroelectric / Trask 138kV,L:9965:9971:138,102.3,234.0,8.8,90.9,fields,Reconductor line,742000.0,463000.0
Q18-0923,2019-07-01,Footville / Elmont 138kV,L:9972:9982:138,1.0,True,Brick Church / Bear Island 345kV,L:9988:10264:345,102.2,236.0,5.2,95.5,fields,Reconductor line,753000.0,114000.0
Q18-0923,2019-07-01,Footville / Hawkins Gate 138kV L,L:9972:9989:138,1.0,True,Brick Church / Bear Island 345kV,L:9988:10264:345,100.9,260.0,5.2,94.9,fields,Reconductor line,774000.0,118000.0
Q18-0923,2019-07-01,Macneil / Elmont 138kV,L:9964:9982:138,1.0,True,Brick Church / Bear Island 345kV line,L:9988:10264:345,100.7,200.0,5.2,92.9,fields,Reconductor line,2159000.0,328000.0
Q18-0926,2019-06-17,Hurley - Looney Crk 138 KV L,L:9262:18362:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 KV,L:9633:18368:345,109.0,257.0,8.6,,table,Reconductor line,2020000.0,191000.0
Q18-0926,2019-06-17,Kean Mtn And Grassy Crk - Clich Riv 345 KV,L:9633:9638:345,1.0,True,Kean Mtn And Grassy Crk - Wec 345 KV,L:9633:18368:345,107.0,1786.0,76.5,,table,Reconductor line,30086000.0,3524000.0
Q18-0926,2019-06-17,Garden Creek - Kean Mtn And Grassy Creek Substation 138 KV,L:9270:9633:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,103.5,436.0,11.7,,table,Reconductor line,2207000.0,200000.0
Q18-0926,2019-06-17,Norco - Hurley 138 KV,L:9268:18362:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 KV,L:9633:18368:345,102.4,352.0,9.7,,table,Reconductor line,139000.0,9000.0
Q18-0981,2019-06-18,BIRCHWOOD 345-138 kV Auto,X:10290:345:138,0.9980937575599101,True,BICHWOOD / INDIAN 345 kV,L:8680:10290:345,120.0,519.0,5.3,116.7,fields,Replace transformer with higher-rated unit,14288000.0,14288000.0
Q18-1011,2019-07-03,Mcmichen 500 kV/230 kV Auto,X:22035:500:230,0.9874600052211158,True,Dkalb - Mcmichen 500 KV,L:21759:22035:500,109.2,3366.0,36.4,,table,Replace transformer with higher-rated unit,35962000.0,375000.0
Q18-1011,2019-07-03,Talenenergy Martins Creek Llc Harrisburg 500/345 kV Auto,X:7122:500:345,0.96,True,Bayshore - Westwood Generation Llc Substation 500 KV,L:6421:7168:500,103.4,2468.0,5.3,,table,Replace transformer with higher-rated unit,25128000.0,237000.0
Q18-1011,2019-07-03,Eastown Road - Garnet 230 KV,L:19609:19617:230,1.0,True,Tecumseh - Garnet 500 KV,L:19617:19893:500,100.1,836.0,6.2,,table,Reconductor line,3509000.0,34000.0
Q18-1021,2019-06-15,Barneys - Mentone 138 kV,L:9182:9184:138,1.0,True,Hood - Dayton 345 kV,L:9185:9436:345,186.6,314.0,6.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1122000.0,225000.0
Q18-1021,2019-06-15,Weyers Cave - Grottoes 138 kV line,L:9180:9189:138,1.0,True,Hood - Dayton Substation 345 kV Line,L:9185:9436:345,142.5,426.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,5230000.0,726000.0
Q18-1021,2019-06-15,Sweetwater - Mathew 138 kV,L:9546:9556:138,1.0,True,Franklin-Laguna - Eisenhower 138 kV,L:9481:9482:138,104.1,508.0,5.6,,prose_overloaded,Reconductor line,1301000.0,58000.0
Q18-1021,2019-06-15,Boonsboro - Ralston 138 kV,L:9218:9657:138,1.0,True,Boonsboro - Allens Falls 138 kV Line,L:9218:9291:138,101.0,522.0,13.0,,prose_overloaded,Reconductor line,1982000.0,153000.0
Q18-1021,2019-06-15,Muck Vly - Ralston 138 kV Line,L:9153:9657:138,1.0,True,Allens Falls - Boonsboro 138 kV,L:9218:9291:138,100.9,523.0,13.0,,prose_overloaded,Reconductor line,1963000.0,152000.0
Q18-1021,2019-06-15,Weyers Cave - Ellis Hydro 138 kV,L:9189:9190:138,1.0,True,Hood - Dayton 345 kV,L:9185:9436:345,140.8,440.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,3373000.0,468000.0
Q18-1021,2019-06-15,Reusens 138/1kV Auto,X:9219:138:1,0.9981761580908423,True,Boonsboro - Reusens 138 kV,L:9218:9219:138,127.6,513.0,35.7,,prose_loss,Replace transformer with higher-rated unit,3648000.0,426000.0
Q18-1021,2019-06-15,Eisenhower - Franklin-Laguna Substation 138 kV,L:9481:9482:138,1.0,True,Mathew - Sweetwater 138 kV,L:9546:9556:138,109.6,591.0,6.3,,prose_loss,Reconductor line,2749000.0,134000.0
Q18-1021,2019-06-15,Kay - Datona Beach 138 kV,L:9155:9156:138,1.0,True,Universiity - Balcony Falls Substation 138 kV,L:9282:9545:138,102.2,621.0,100.0,,prose_loss,Reconductor line,2227000.0,415000.0
Q18-1021,2019-06-15,Universiity - Meadow Lake Wind Farm Llc 138 kV,L:9282:9466:138,1.0,True,Resens - Avon Park 138 kV Line,L:9219:9664:138,101.1,868.0,100.0,,prose_loss,Reconductor line,3502000.0,652000.0
Q18-1021,2019-06-15,Hood 345 kV/138 kV Transformer,X:9185:345:138,0.9955757211514643,True,Hood - Dayton 345 kV,L:9185:9436:345,177.8,379.0,7.9,,prose_colon,Replace transformer with higher-rated unit,15794000.0,3906000.0
Q18-1021,2019-06-15,Barneys - Hood Substation 138 kV,L:9182:9185:138,1.0,True,Hood - Dayton 345 kV,L:9185:9436:345,170.5,359.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,4472000.0,895000.0
Q18-1021,2019-06-15,Reusens 345 kV/1 kV Transformer Bank,X:9219:345:1,0.9981761580908423,True,Reusens - Boonsboro 138 kV,L:9218:9219:138,102.6,638.0,35.7,,prose_colon,Replace transformer with higher-rated unit,18866000.0,2203000.0
Q18-1021,2019-06-15,Meadow Lake Wind Farm Llc - Eagle Point Power Plant 138 kV,L:9466:9467:138,1.0,True,Reusens - Avon Park Substation 138 kV,L:9219:9664:138,101.3,853.0,100.0,,prose_colon,Reconductor line,741000.0,138000.0
Q18-1021,2019-06-15,Universiity - Balcony Falls 138 kV,L:9282:9545:138,1.0,True,Reusens - Avon Pak Substation 138 kV L,L:9219:9664:138,100.9,879.0,100.0,,prose_colon,Reconductor line,3651000.0,679000.0
Q18-1021,2019-06-15,Mountaineer Wind Energy Ctr - Stevensville 345 kV,L:18696:18697:345,1.0,True,Edgeley - South Randolph 138 kV,L:18097:18160:138,100.7,1472.0,6.2,,prose_colon,Reconductor line,13962000.0,238000.0
Q18-1021,2019-06-15,East Longmeadow - Beach Grove 138 kV,L:9141:9469:138,1.0,True,Hood - Eagle Point Power Plant 345 kV,L:9185:9467:345,100.0,542.0,16.9,,prose_colon,Reconductor line,3484000.0,907000.0
Q17-0798,2019-07-15,Whirlpool Corporation - Ottawa Wind arm to Deerfield 100.0 kV,L:19602:20114:100,1.0,True,Deerfield to Garnet 230.0 kV,L:19617:20114:230,127.4,170.0,5.0,122.4,fields,Rebuild line with higher-capacity conductor,9487000.0,9487000.0
Q17-0798,2019-07-15,Tecmseh to Martha Lake 230.0 kV L,L:19893:19900:230,1.0,True,Troy Energy Llc to Tecumseh 500.0 kV,L:19893:20280:500,110.1,873.0,12.7,107.7,fields,Rebuild line with higher-capacity conductor,78196000.0,2504000.0
Q17-0798,2019-07-15,Big Horn to Troy Energy Llc 230.0 kV,L:20254:20280:230,1.0,True,Ricland to Troy Energy Llc 500.0 kV,L:20280:20309:500,104.4,670.0,9.9,101.9,fields,Reconductor line,5573000.0,167000.0
Q17-0798,2019-07-15,Big Horn to Gould 230.0 kV,L:20007:20254:230,1.0,True,Richland to Troy Energy Llc 500.0 kV,L:20280:20309:500,103.7,699.0,9.9,101.3,fields,Reconductor line,3381000.0,101000.0
Q17-0812,2019-07-16,MEADOW LAKE WIND FARM LLC - EAGLE POINT POWER PLANT 138kV line,L:9466:9467:138,1.0,True,REUSENS - AVON PARK SUBSTATION 138kV,L:9219:9664:138,222.6,204.0,100.0,,table,Rebuild line with higher-capacity conductor,3094000.0,1561000.0
Q17-0812,2019-07-16,UNIVERSIITY SUBSTATION - MEADOW LAKE WIND FARM LLC 138kV,L:9282:9466:138,1.0,True,REUSENS SUBSTATION - AVON PARK SUBSTATION 138kV,L:9219:9664:138,190.7,245.0,100.0,,table,Rebuild line with higher-capacity conductor,20817000.0,10503000.0
Q17-0812,2019-07-16,BALCONY FALLS - UNIVERSIITY 138kV Line,L:9282:9545:138,1.0,True,AVON PARK - REUSENS 138kV Line,L:9219:9664:138,186.2,256.0,100.0,,table,Rebuild line with higher-capacity conductor,15495000.0,7818000.0
Q17-0812,2019-07-16,GEORGE - BALCONY FALLS 138kV L,L:9280:9545:138,1.0,True,REUSENS SUBSTATION - AVON PARK 138kV,L:9219:9664:138,182.3,266.0,100.0,,table,Rebuild line with higher-capacity conductor,5396000.0,2723000.0
Q17-0812,2019-07-16,GEORGE - CULVER 138kV,L:9280:9281:138,0.9987763356212608,False,REUSENS - AVON PARK 138kV line,L:9219:9664:138,178.2,278.0,100.0,,table,Rebuild line with higher-capacity conductor,2818000.0,1422000.0
Q17-0812,2019-07-16,CUSHAW - DAYTONA BEACH 138kV,L:9156:9663:138,1.0,True,REUSENS - AVON PARK 138kV L,L:9219:9664:138,176.1,285.0,100.0,,table,Rebuild line with higher-capacity conductor,6787000.0,3424000.0
Q17-0812,2019-07-16,CULVER - CUSHAW 138kV Line,L:9281:9663:138,1.0,True,RUSENS - AVON PARK 138kV L,L:9219:9664:138,175.0,289.0,100.0,,table,Rebuild line with higher-capacity conductor,3694000.0,1864000.0
Q17-0812,2019-07-16,KAY - JACALITIO 138kV,L:9155:9655:138,1.0,True,CUSHAW - CULVER 138kV,L:9281:9663:138,128.2,392.0,100.0,,table,Rebuild line with higher-capacity conductor,2895000.0,1460000.0
Q17-0812,2019-07-16,JACALITIO - SNOWDEN 138kV,L:9655:9668:138,1.0,True,CULVER - CUSHAW 138kV L,L:9281:9663:138,128.2,393.0,100.0,,table,Rebuild line with higher-capacity conductor,2718000.0,1371000.0
Q17-0812,2019-07-16,SKIMMER - SNOWDEN 138kV,L:9661:9668:138,1.0,True,CULVER - CUSHAW 138kV,L:9281:9663:138,128.1,394.0,100.0,,table,Rebuild line with higher-capacity conductor,3374000.0,1702000.0
Q17-0812,2019-07-16,AVON PARK - SKIMMER 138kV Line,L:9661:9664:138,1.0,True,CULVER - CUSHAW 138kV line,L:9281:9663:138,128.0,394.0,100.0,,table,Rebuild line with higher-capacity conductor,5329000.0,2688000.0
Q17-0812,2019-07-16,REUSENS - AVON PARK 138kV,L:9219:9664:138,1.0,True,CUSHAW - CLVER 138kV line,L:9281:9663:138,128.0,395.0,100.0,,table,Rebuild line with higher-capacity conductor,6921000.0,3492000.0
Q17-0812,2019-07-16,BOONSBORO - RALSTON 138kV,L:9218:9657:138,1.0,True,BOONSBORO - ALLENS FALLS 138kV,L:9218:9291:138,113.7,290.0,24.6,,table,Rebuild line with higher-capacity conductor,6060000.0,2181000.0
Q17-0812,2019-07-16,RALSTON - MUCK VLY 138kV,L:9153:9657:138,1.0,True,BOONSBORO - ALLENS FALLS 138kV Line,L:9218:9291:138,113.5,293.0,24.6,,table,Rebuild line with higher-capacity conductor,3585000.0,1290000.0
Q17-0812,2019-07-16,ROBISON PARK - STATE STREET 230kV,L:21774:21796:230,1.0,True,RICHLAND - DEKALB 500kV L,L:20309:21759:500,112.1,1645.0,6.8,,table,Rebuild line with higher-capacity conductor,12257000.0,278000.0
Q17-0812,2019-07-16,KAY - DAYTONA BEACH 138kV,L:9155:9156:138,1.0,True,HOOD - EAGLE POINT POWER PLANT 345kV,L:9185:9467:345,103.9,397.0,34.4,,table,Reconductor line,1651000.0,579000.0
Q17-0812,2019-07-16,TANGLEWILDE - WAGENHALS 138kV line,L:9201:9235:138,1.0,True,KAY - DAYTONA BEACH 138kV L,L:9155:9156:138,101.0,248.0,5.9,,table,Reconductor line,4529000.0,666000.0
Q17-0812,2019-07-16,EAGLE PT POWER PLANT - COLDWATER 138kV,L:9467:9468:138,1.0,True,HOOD - EAGLE PT POWER PLANT 345kV Line,L:9185:9467:345,100.3,346.0,9.1,,table,Reconductor line,1104000.0,483000.0
Q17-0827,2019-07-30,JONESBORO SPA / WISSOTA SUBSTATION 138 KV line,L:8734:8749:138,1.0,True,LA CONNER / FIVE FALLS 138 KV,L:6014:7931:138,119.1,248.0,7.2,,table,Rebuild line with higher-capacity conductor,3731000.0,3731000.0
Q17-0827,2019-07-30,CHIPETA LAKE / BADGER CRK 138 KV,L:8744:8747:138,1.0,True,VINEYARD TAP / HUNTINGDON 345 KV,L:8612:8742:345,118.2,539.0,6.2,,table,Rebuild line with higher-capacity conductor,2805000.0,739000.0
Q17-0827,2019-07-30,CALERA D.S / N STRASBURG 138 KV,L:8759:8760:138,1.0,True,WISSOTA SUBSTATION / FERNCLIFF 138 KV,L:8749:8756:138,106.2,592.0,12.9,,table,Reconductor line,817000.0,552000.0
Q17-0827,2019-07-30,CHIPETA LAKE / JNESBORO SPA 138 KV,L:8734:8744:138,1.0,True,HUNTINGDON / VINEYARD TAP 345 KV,L:8612:8742:345,104.3,636.0,6.2,,table,Reconductor line,1769000.0,466000.0
Q17-0827,2019-07-30,SENATE WIND / JOLLYVILLE 138 KV,L:9015:9019:138,1.0,True,JOLLYVILLE / E HAGERSTOWN 138 KV,L:9019:9021:138,104.3,609.0,10.9,,table,Reconductor line,1162000.0,788000.0
Q17-0827,2019-07-30,NRTH ALDERWOOD / YOST BRIDGE 138 KV,L:8741:8743:138,1.0,True,WISSOTA / FERNCLIFF 138 KV Line,L:8749:8756:138,101.5,574.0,12.9,,table,Reconductor line,1328000.0,898000.0
Q17-0827,2019-07-30,NORTH ALDERWOOD / NORGATE 138 KV Line,L:8743:8746:138,1.0,True,KANSAS W / N ALDERWOOD 138 KV,L:8737:8743:138,101.4,314.0,9.2,,table,Reconductor line,624000.0,420000.0
Q17-0827,2019-07-30,NORGATE / HUNTINGDON 138 KV Line,L:8742:8746:138,1.0,True,KANSAS W SUBSTATION / N ALDERWOOD 138 KV Line,L:8737:8743:138,100.9,292.0,9.2,,table,Reconductor line,526000.0,354000.0
Q17-0835,2019-07-29,Dekalb 500 kV/1 kV XFMR,X:21759:500:1,0.9843106625111178,True,Richland / Dekalb 500 KV Line,L:20309:21759:500,113.3,2482.0,38.9,,prose_overloaded,Replace transformer with higher-rated unit,26316000.0,31000.0
Q17-0835,2019-07-29,Eastown Road / Garnet 230 KV Line,L:19609:19617:230,1.0,True,Tecumseh / Galion Generating Station 500 KV,L:19893:20261:500,102.7,836.0,7.6,,prose_overloaded,Reconductor line,2858000.0,3000.0
Q17-0835,2019-07-29,Palm Harbor / Laotto 100 KV L,L:21762:21805:100,1.0,True,Dekalb / Mcmichen Substation 500 KV,L:21759:22035:500,118.0,300.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,7764000.0,9000.0
Q17-0835,2019-07-29,Mcmichen 500/230kV Autotransformer,X:22035:500:230,0.9871947377082683,True,Dekalb / Mcmichen 500 KV,L:21759:22035:500,108.2,2862.0,36.4,,prose_loss,Replace transformer with higher-rated unit,29646000.0,37000.0
Q17-0835,2019-07-29,Dekalb / Mcmichen 500 KV line,L:21759:22035:500,1.0,True,Buckeye / Robison Park 230 KV,L:21796:22493:230,101.9,4337.0,66.5,,prose_loss,Reconductor line,50035000.0,58000.0
Q17-0835,2019-07-29,Dekalb 230/1kV Transformer Bank,X:21759:230:1,0.9843106625111178,True,Richland / Dekalb 500 KV,L:20309:21759:500,113.3,2482.0,38.9,,prose_colon,Replace transformer with higher-rated unit,7227000.0,9000.0
Q17-0835,2019-07-29,Richland / Deerfield 230 KV,L:20114:20309:230,1.0,True,Troy Energy Llc / Richland 500 KV,L:20280:20309:500,105.4,1426.0,19.2,,prose_colon,Reconductor line,18360000.0,21000.0
Q17-0835,2019-07-29,Garnet Substation / Deerfield 230 KV,L:19617:20114:230,1.0,True,Richland / Troy Energy Llc 500 KV,L:20280:20309:500,103.7,1131.0,17.2,,prose_colon,Reconductor line,13315000.0,15000.0
Q17-0836,2019-08-02,Potter County / Alkali 138.0 kV,L:9772:9794:138,1.0,True,Alkali / Montverde 138.0 kV,L:9720:9794:138,140.9,167.0,43.2,,table,Rebuild line with higher-capacity conductor,7465000.0,4752000.0
Q17-0836,2019-08-02,Potter County / Paso Robles 138.0 kV L,L:9772:9773:138,1.0,True,Alkali / Montverde 138.0 kV,L:9720:9794:138,132.3,198.0,43.2,,table,Rebuild line with higher-capacity conductor,11737000.0,7471000.0
Q17-0836,2019-08-02,Harvell Substation / Harrowgate 138.0 kV L,L:9779:9781:138,1.0,True,Baraga Vlg Substation / Cedar Bayou Plant 138.0 kV,L:9793:9834:138,110.2,192.0,8.3,,table,Rebuild line with higher-capacity conductor,3517000.0,3517000.0
Q17-0836,2019-08-02,Harrisburg / Winterpock 138.0 kV,L:9777:9790:138,1.0,True,Alkali / Harrowgate 138.0 kV,L:9781:9794:138,105.7,212.0,27.7,,table,Reconductor line,946000.0,366000.0
Q17-0836,2019-08-02,Paso Robles / Nottoway Diesel Generating Facility 138.0 kV,L:9773:10261:138,1.0,True,Potter County / Paso Robles 138.0 kV,L:9772:9773:138,104.7,209.0,100.0,,table,Reconductor line,3262000.0,3262000.0
Q17-0855,2019-07-18,BLAKELY MTN - DEL NORTE 138 kV,L:6411:6412:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345 kV TX,X:7122:500:345,160.7,248.0,8.1,,table,Rebuild line with higher-capacity conductor,2536000.0,2536000.0
Q17-0855,2019-07-18,BRULE - COVANTA INDIANAPOLIS ENERGY 138 kV,L:6413:6416:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Autotransformer,X:7122:500:345,156.2,173.0,5.7,,table,Rebuild line with higher-capacity conductor,1218000.0,1218000.0
Q17-0855,2019-07-18,DEL NORTE - HUMMELSTOWN 138 kV L,L:6412:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV TX,X:7122:500:345,151.3,272.0,8.1,,table,Rebuild line with higher-capacity conductor,3816000.0,3816000.0
Q17-0855,2019-07-18,E BROAD - BRANDOW 138 kV,L:7045:7049:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345 kV Transformer,X:7122:500:345,149.7,319.0,7.3,,table,Rebuild line with higher-capacity conductor,3944000.0,755000.0
Q17-0855,2019-07-18,KELLNERSVILLE - HUMMELSTOWN 138 kV,L:6392:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Auto,X:7122:500:345,147.4,287.0,8.1,,table,Rebuild line with higher-capacity conductor,4132000.0,4132000.0
Q17-0855,2019-07-18,IRRAN - PAXTON CRK COGENERATION 138 kV,L:6391:6402:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,144.6,523.0,21.0,,table,Rebuild line with higher-capacity conductor,2861000.0,2861000.0
Q17-0855,2019-07-18,TALENENERGY MARTINS CREEK LLC W SHORE - SIDNEY A MURRAY JR HYDROELECTRIC 138 kV,L:6355:7165:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,142.1,508.0,10.5,,table,Rebuild line with higher-capacity conductor,2389000.0,1211000.0
Q17-0855,2019-07-18,E BROAD - 12TH AVENUE 138 kV,L:7045:7046:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV Auto,X:7122:500:345,140.0,325.0,7.3,,table,Rebuild line with higher-capacity conductor,2058000.0,394000.0
Q17-0855,2019-07-18,NEF - SIDNEY A MURRAY JR HYDROELECTRIC 138 kV,L:6355:6364:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG - PRICEVILLE 345 kV,L:6388:7122:345,139.7,242.0,8.6,,table,Rebuild line with higher-capacity conductor,2098000.0,2098000.0
Q17-0855,2019-07-18,KELLNERSVILLE - BRULE SUBSTATION 138 kV line,L:6392:6413:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345 kV Transformer Bank,X:7122:500:345,139.3,325.0,8.1,,table,Rebuild line with higher-capacity conductor,1374000.0,1374000.0
Q17-0855,2019-07-18,IRRAN SUBSTATION - TALENEERGY MARTINS CRK LLC HARRISBURG SUBSTATION 138 kV,L:6391:7122:138,1.0,True,PRICEVILLE - TALEENERGY MARTINS CRK LLC HARRISBURG 345 kV L,L:6388:7122:345,138.7,526.0,21.0,,table,Rebuild line with higher-capacity conductor,446000.0,446000.0
Q17-0855,2019-07-18,BRANDOW - NOLENSVILLE 138 kV,L:7049:7050:138,1.0,True,TALEENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV TX,X:7122:500:345,137.0,355.0,7.3,,table,Rebuild line with higher-capacity conductor,2383000.0,456000.0
Q17-0855,2019-07-18,DTE PONTIA NORTH LLC - TALENENERGY MARTINS CRK LLC WEST SHORE 138 kV Line,L:6400:7165:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Autotransformer,X:7122:500:345,136.7,384.0,7.3,,table,Rebuild line with higher-capacity conductor,3365000.0,644000.0
Q17-0855,2019-07-18,NOLENSVILLE - CARMI 138 kV,L:6399:7050:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345 kV Transformer Bank,X:7122:500:345,136.7,362.0,7.3,,table,Rebuild line with higher-capacity conductor,2667000.0,510000.0
Q17-0855,2019-07-18,PRICEVILE - FINDLAY 138 kV line,L:6388:6403:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV Line,L:6388:7122:345,133.0,435.0,22.1,,table,Rebuild line with higher-capacity conductor,3851000.0,3851000.0
Q17-0855,2019-07-18,N SWEETWATER - PAXTON CRK COGENERATION 138 kV,L:6343:6402:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,131.6,586.0,21.0,,table,Rebuild line with higher-capacity conductor,2135000.0,2135000.0
Q17-0855,2019-07-18,AGUA FRIA - BEATTTY 138 kV,L:6395:6397:138,0.9991371922909792,False,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,131.4,554.0,23.4,,table,Rebuild line with higher-capacity conductor,969000.0,969000.0
Q17-0855,2019-07-18,LA JOLLA - COVANTA INDIANAPOLIS ENERGY SUBSTATION 138 kV line,L:6398:6416:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV TX,X:7122:500:345,130.4,197.0,5.7,,table,Rebuild line with higher-capacity conductor,1895000.0,1895000.0
Q17-0855,2019-07-18,12TH AVENUE - NORTHERN HILLS 138 kV Line,L:7046:7088:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV Transformer Bank,X:7122:500:345,129.7,339.0,7.3,,table,Rebuild line with higher-capacity conductor,2531000.0,484000.0
Q17-0855,2019-07-18,DTE PONTIAC NORTH LLC - CARMI 138 kV,L:6399:6400:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Transformer,X:7122:500:345,128.9,394.0,7.3,,table,Rebuild line with higher-capacity conductor,3966000.0,759000.0
Q17-0855,2019-07-18,N SWEETWATER - BEATTTY 138 kV,L:6343:6397:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG - PRICEVILLE 345 kV L,L:6388:7122:345,127.7,557.0,23.4,,table,Rebuild line with higher-capacity conductor,1587000.0,1587000.0
Q17-0855,2019-07-18,AGUA FRIA - FINDLAY SUBSTATION 138 kV Line,L:6395:6403:138,1.0,True,PRICEVILLE - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV line,L:6388:7122:345,117.7,479.0,22.1,,table,Rebuild line with higher-capacity conductor,2176000.0,2176000.0
Q17-0855,2019-07-18,NEF - ARCHER DANIELS MIDLAND CEDAR RAPIDS 138 kV,L:6354:6364:138,1.0,True,PRICEVILLE SUBSTATION - TALENENERGY MARTINS CRK LLC HARRISBURG 345 kV,L:6388:7122:345,117.2,305.0,8.6,,table,Rebuild line with higher-capacity conductor,1893000.0,1893000.0
Q17-0855,2019-07-18,VLY RD - LA JOLLA 138 kV,L:6389:6398:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Transformer Bank,X:7122:500:345,109.7,219.0,5.7,,table,Reconductor line,1291000.0,1291000.0
Q17-0855,2019-07-18,CHECK PT - PARISH 138 kV,L:6376:6390:138,1.0,True,PRICEVILLE - PEORIA 345 kV,L:6388:8103:345,109.1,205.0,51.0,,table,Reconductor line,1963000.0,1963000.0
Q17-0900,2019-07-28,Lawndale / Chatom 138kV,L:7349:7365:138,1.0,True,Woodville / Kettner 138kV line,L:7273:7375:138,103.5,278.0,10.8,,table,Reconductor line,621000.0,621000.0
Q17-0900,2019-07-28,Lawndale / Potlatch 138kV,L:7349:7370:138,1.0,True,Kettner / Woodville 138kV line,L:7273:7375:138,101.4,297.0,10.8,,table,Reconductor line,3084000.0,3084000.0
Q17-0900,2019-07-28,Chatom / Napoleonville 138kV,L:7365:7368:138,1.0,True,Kettner / Woodville 138kV,L:7273:7375:138,101.1,274.0,10.8,,table,Reconductor line,528000.0,528000.0
Q17-0902,2019-07-16,Allegheny Hydro No 8 Substation – Allegheny Hydro No 9 138kV,L:7689:8281:138,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500kV L,L:7105:8253:500,180.9,272.0,12.5,175.2,fields,Rebuild line with higher-capacity conductor,10558000.0,4310000.0
Q17-0902,2019-07-16,Avon Park North – Butler 138kV Line,L:7378:7553:138,1.0,True,Lions Road – Piney Creek Project Substation 500kV,L:7555:8253:500,142.0,172.0,36.0,116.1,fields,Rebuild line with higher-capacity conductor,10089000.0,10089000.0
Q17-0902,2019-07-16,Harrington Substation – Avon Park N 138kV,L:7378:7561:138,1.0,True,Lions Road – Piney Creek Project 500kV L,L:7555:8253:500,132.0,180.0,36.0,107.2,fields,Rebuild line with higher-capacity conductor,2970000.0,2970000.0
Q17-0902,2019-07-16,Shoals 345/138 kV Auto,X:8284:345:138,0.9982362797839793,True,Cimmaron-E Natamos – Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,127.9,376.0,5.8,126.0,fields,Replace transformer with higher-rated unit,12713000.0,1236000.0
Q17-0902,2019-07-16,Spicewood – Simpson 138kV,L:7414:7445:138,1.0,True,Ralph Green – Allegheny Hydro No 9 138kV,L:7433:7689:138,126.4,431.0,23.6,119.6,fields,Rebuild line with higher-capacity conductor,3718000.0,1773000.0
Q17-0902,2019-07-16,Allegheny Hydro No 9 – Ralph Geen 138kV,L:7433:7689:138,1.0,True,Simpson – Spicewood 138kV,L:7414:7445:138,119.3,460.0,24.1,112.8,fields,Rebuild line with higher-capacity conductor,4087000.0,2335000.0
Q17-0902,2019-07-16,Puntledge – Norfolk St 138kV,L:7557:7570:138,1.0,True,Lions Rd – Norfolk St 345kV,L:7555:7557:345,113.4,196.0,5.5,110.0,fields,Rebuild line with higher-capacity conductor,14184000.0,14184000.0
Q17-0902,2019-07-16,Simpson – Georgetown 138kV,L:7414:7444:138,1.0,True,RalphGreen – Allegheny Hydro No 9 138kV,L:7433:7689:138,112.8,536.0,14.4,109.5,fields,Rebuild line with higher-capacity conductor,4191000.0,1000000.0
Q17-0902,2019-07-16,Daleville – Siphon Drop 138kV line,L:7420:7560:138,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500kV line,L:7105:8253:500,107.1,380.0,7.3,104.8,fields,Reconductor line,1042000.0,83000.0
Q17-0902,2019-07-16,Ralph Green – Harrington 138kV,L:7433:7561:138,1.0,True,Lions Road – Piney Crk Project 500kV,L:7555:8253:500,107.0,216.0,36.0,86.4,fields,Reconductor line,5791000.0,5791000.0
Q17-0902,2019-07-16,Georgetown – Siphon Drop 138kV,L:7444:7560:138,1.0,True,Kalamazoo-San Juan – Piney Crk Project 500kV line,L:7105:8253:500,107.0,383.0,7.3,104.6,fields,Reconductor line,2085000.0,167000.0
Q17-0902,2019-07-16,Chaffins – Puntledge 138kV,L:7486:7570:138,1.0,True,Norfolk Street – Lions Rd 345kV,L:7555:7557:345,106.3,203.0,5.5,102.9,fields,Reconductor line,826000.0,826000.0
Q17-0902,2019-07-16,Chaffins – Plum Pt Energy Sta 138kV,L:7486:7569:138,1.0,True,Norfolk Street Substation – Lions Rd 345kV line,L:7555:7557:345,101.7,203.0,5.5,98.4,fields,Reconductor line,880000.0,880000.0
Q17-0902,2019-07-16,Kalamazoo-San Juan – Inver Hils 345kV Line,L:7105:7117:345,1.0,True,Kalamazoo-San Juan – Talenenergy Martins Crk Llc Williamsport 500kV line,L:7105:7130:500,101.4,2169.0,5.2,101.1,fields,Reconductor line,11535000.0,197000.0
Q18-0939,2019-07-17,Ottumwa Generation Sta-Whitestone 138 KV line,L:9296:9306:138,1.0,True,W Bassett-Brodhead South 138 KV,L:9369:9374:138,241.5,230.0,100.0,44.7,fields,Rebuild line with higher-capacity conductor,8070000.0,6657000.0
Q18-0939,2019-07-17,Zanja-Floyd Substation 138 KV,L:9352:9353:138,1.0,True,W Bassett-Brodhead S Substation 138 KV,L:9369:9374:138,229.5,241.0,100.0,41.6,fields,Rebuild line with higher-capacity conductor,9228000.0,7613000.0
Q18-0939,2019-07-17,Wansley Combined Cycle-Floyd 138 KV,L:9351:9353:138,1.0,True,West Bassett-Brodhead South Substation 138 KV line,L:9369:9374:138,228.5,238.0,100.0,38.5,fields,Rebuild line with higher-capacity conductor,5855000.0,4830000.0
Q18-0939,2019-07-17,Brodhead S-W Bassett 138 KV Line,L:9369:9374:138,1.0,True,Los Banos-Edgemont 138 KV,L:9496:9499:138,219.7,345.0,89.4,102.2,fields,Rebuild line with higher-capacity conductor,13430000.0,10709000.0
Q18-0939,2019-07-17,Zanja-Ottumwa Generation Station 138 KV,L:9296:9352:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,193.3,281.0,100.0,32.2,fields,Rebuild line with higher-capacity conductor,32644000.0,26930000.0
Q18-0939,2019-07-17,Wansley Combined Cycle-22Nd St 138 KV,,0.0,False,W Bassett-Brodhead South 138 KV line,L:9369:9374:138,184.9,289.0,100.0,28.5,fields,,,
Q18-0939,2019-07-17,S Canton-22Nd St 138 KV,,0.0,False,Brodhead S-W Bassett 138 KV,L:9369:9374:138,176.3,299.0,100.0,24.9,fields,,,
Q18-0939,2019-07-17,S Canton-Los Banos 138 KV Line,L:9358:9496:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,169.6,307.0,100.0,22.0,fields,Rebuild line with higher-capacity conductor,4321000.0,3565000.0
Q18-0939,2019-07-17,E Sidney-Shepaug 138 KV,L:9514:9515:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,132.8,358.0,100.0,6.5,fields,Rebuild line with higher-capacity conductor,2492000.0,2056000.0
Q18-0939,2019-07-17,Clarkild-Virginia Tech Power Plant 138 KV,L:9492:9493:138,1.0,True,W Bassett-Brodhead South 138 KV L,L:9369:9374:138,132.3,455.0,62.2,70.4,fields,Rebuild line with higher-capacity conductor,3465000.0,2066000.0
Q18-0939,2019-07-17,Virginia Tech Power Plant-Midway 138 KV,L:9492:9494:138,1.0,True,Brodhead South-West Bassett 138 KV,L:9369:9374:138,128.6,496.0,62.2,71.8,fields,Rebuild line with higher-capacity conductor,3977000.0,2371000.0
Q18-0939,2019-07-17,Midway-S Christiansburg 138 KV,L:9494:9497:138,1.0,True,W Bassett-Brodhead S 138 KV line,L:9369:9374:138,125.7,534.0,62.2,73.0,fields,Rebuild line with higher-capacity conductor,9079000.0,5413000.0
Q18-0939,2019-07-17,E Sidney-Whitestone 138 KV line,L:9306:9515:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,125.6,371.0,100.0,3.5,fields,Rebuild line with higher-capacity conductor,7299000.0,6022000.0
Q18-0939,2019-07-17,Pella Peaking-S Christiansburg 138 KV,L:9497:9498:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,123.8,562.0,62.2,73.7,fields,Rebuild line with higher-capacity conductor,3088000.0,1841000.0
Q18-0939,2019-07-17,Rock Hill-Brodhead S 138 KV,L:9374:9384:138,1.0,True,W Bassett Substation-Brodhead South 138 KV L,L:9369:9374:138,123.6,357.0,100.0,3.1,fields,Rebuild line with higher-capacity conductor,3598000.0,3598000.0
Q18-0939,2019-07-17,Edgemont-Pella Peaking 138 KV line,L:9498:9499:138,1.0,True,W Bassett-Brodhead S 138 KV,L:9369:9374:138,122.1,588.0,62.2,74.3,fields,Rebuild line with higher-capacity conductor,946000.0,564000.0
Q18-0939,2019-07-17,Los Banos-Edgemont 138 KV line,L:9496:9499:138,1.0,True,Brodhead S-W Bassett 138 KV,L:9369:9374:138,120.6,615.0,62.2,74.9,fields,Rebuild line with higher-capacity conductor,3325000.0,1982000.0
Q18-0939,2019-07-17,Rock Hill-Portable Generator 3 138 KV,L:9370:9384:138,1.0,True,Brodhead S-W Bassett 138 KV,L:9369:9374:138,113.5,375.0,100.0,7.1,fields,Rebuild line with higher-capacity conductor,11086000.0,11086000.0
Q18-0939,2019-07-17,Miller Redwood-Roanoke Rapids 345 KV,L:9725:11130:345,1.0,True,Miller Redwood-Gaston 345 KV,L:9725:11209:345,102.7,1398.0,7.3,100.3,fields,Reconductor line,26309000.0,3034000.0
Q18-0939,2019-07-17,Carters-Galesburg Monmouth Boulevard 138 KV,L:9223:9387:138,1.0,True,Tanglewilde-Takela 138 KV,L:9201:9202:138,102.6,329.0,8.4,91.1,fields,Reconductor line,2818000.0,427000.0
Q18-0939,2019-07-17,Portable Generator 3-Elm St 138 KV line,L:9370:9513:138,1.0,True,W Bassett-Brodhead South Substation 138 KV,L:9369:9374:138,101.1,400.0,100.0,12.1,fields,Reconductor line,1677000.0,1677000.0
Q18-0967,2019-07-25,JOLLYVILLE / EAST HAGERSTOWN 138 kV,L:9019:9021:138,1.0,True,FERNCLIFF / TWIN BRIDGES 138 kV,L:8754:8756:138,127.8,854.0,9.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2894000.0,99000.0
Q18-0967,2019-07-25,SHEPHERDSTOWN / KEENE ROAD 138 kV line,L:17921:17922:138,1.0,True,CARNAL SUBSTATION / SHEPHERDSTOWN 138 kV,L:17921:18209:138,117.7,461.0,11.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2702000.0,608000.0
Q18-0967,2019-07-25,CALEDONIA SWITCHING YARD / THURMONT 138 kV,L:8736:9066:138,1.0,True,CALEDONIA SWITCHING YARD / TYSON 138 kV,L:8735:9066:138,100.6,765.0,6.1,,prose_overloaded,Reconductor line,1678000.0,269000.0
Q18-0967,2019-07-25,FIRSTENERGY R PAUL SMITH POWER STA / DAM NO. 4 HYDRO STA 138 kV L,L:9029:9030:138,1.0,True,DAM NO. 5 HYDRO STA / NIPETOWN 138 kV Line,L:17894:17917:138,100.5,456.0,15.3,,prose_overloaded,Reconductor line,930000.0,139000.0
Q18-0967,2019-07-25,KANSAS W / N ALDERWOOD 138 kV,L:8737:8743:138,1.0,True,NORGATE / NORTH ALDERWOOD 138 kV Line,L:8743:8746:138,124.8,444.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,7618000.0,224000.0
Q18-0967,2019-07-25,KANSAS W / WALKERSVILLE SUBSTATION 138 kV,L:8737:8739:138,1.0,True,N ALDERWOOD / NORGATE 138 kV,L:8743:8746:138,123.2,429.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,5371000.0,158000.0
Q18-0967,2019-07-25,TIMBER SWAMP / DAM NO. 4 HYDRO STA 138 kV Line,L:9030:17923:138,1.0,True,CALERA D.S / ONION CRK 138 kV,L:8759:9014:138,108.0,758.0,13.6,,prose_loss,Reconductor line,2204000.0,253000.0
Q18-0967,2019-07-25,E HAGERSTOWN / ONION CRK 138 kV,L:9014:9021:138,1.0,True,FERNCLIFF / TWIN BRIDGES 138 kV,L:8754:8756:138,133.9,790.0,9.8,,prose_colon,Rebuild line with higher-capacity conductor,5447000.0,186000.0
Q18-0967,2019-07-25,CHIPETA LAKE / BADGER CRK 138 kV,L:8744:8747:138,1.0,True,VINEYARD TAP / HUNTINGDON 345 kV L,L:8612:8742:345,118.9,733.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,2074000.0,61000.0
Q18-0967,2019-07-25,JONESBORO SPA / CHIPETA LAKE 138 kV,L:8734:8744:138,1.0,True,HUNTINGDON / VINEYARD TAP 345 kV,L:8612:8742:345,117.6,763.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,7067000.0,207000.0
Q18-0967,2019-07-25,SHEPHERDSTOWN / TIMBER SWAMP 138 kV L,L:17921:17923:138,1.0,True,CALERA D.S / ONION CREEK 138 kV line,L:8759:9014:138,105.1,773.0,13.6,,prose_colon,Reconductor line,595000.0,68000.0
Q18-1000,2019-07-19,Big Stone S - Pomerado 138.0 kV,L:8436:8866:138,1.0,True,Riva Road - Monroe St 345.0 kV,L:8407:9098:345,174.4,293.0,5.5,,table,Rebuild line with higher-capacity conductor,1968000.0,1968000.0
Q18-1000,2019-07-19,Pomerado - St Crispin 138.0 kV,L:8823:8866:138,1.0,True,Riva Road - Monroe St 345.0 kV,L:8407:9098:345,171.6,323.0,5.5,,table,Rebuild line with higher-capacity conductor,3068000.0,3068000.0
Q18-1000,2019-07-19,Hacienda Las Carolinas - Hunters Pt 138.0 kV,L:8496:8817:138,1.0,True,St Crispin - Pomerado 138.0 kV,L:8823:8866:138,139.8,265.0,5.9,,table,Rebuild line with higher-capacity conductor,2176000.0,406000.0
Q18-1000,2019-07-19,Big Stone South - Border Substation 138.0 kV,L:8422:8436:138,1.0,True,Big Stone S - Sterlington 138.0 kV,L:8436:8440:138,120.6,224.0,5.4,,table,Rebuild line with higher-capacity conductor,2656000.0,2656000.0
Q18-1000,2019-07-19,St Crispin - 14Th St Substation 138.0 kV Line,L:8437:8823:138,1.0,True,St Cripin - Pomerado 138.0 kV line,L:8823:8866:138,110.6,238.0,8.5,,table,Rebuild line with higher-capacity conductor,2489000.0,802000.0
Q18-1000,2019-07-19,Border - N Lakeville 138.0 kV Line,L:8422:8455:138,1.0,True,Big Stone South - Sterlington 138.0 kV L,L:8436:8440:138,108.9,232.0,5.4,,table,Reconductor line,492000.0,492000.0
Q18-1049,2019-07-17,Montpelier Electric Generating Sta - Waynedale 230kV,L:21763:22708:230,1.0,True,Dekalb - Richland Substation 500kV Line,L:20309:21759:500,157.1,1185.0,20.8,,prose_overloaded,Rebuild line with higher-capacity conductor,49147000.0,2028000.0
Q18-1049,2019-07-17,Eupora Substation - Wabash 230kV,L:22220:22742:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,150.0,1070.0,18.0,,prose_overloaded,Rebuild line with higher-capacity conductor,25640000.0,1058000.0
Q18-1049,2019-07-17,Montpelier Electric Generating Sta 500/230 kV TX,X:22708:500:230,0.9477272134195006,True,Richland - Dekalb 500kV line,L:20309:21759:500,135.7,980.0,14.1,,prose_overloaded,Replace transformer with higher-rated unit,46193000.0,1905000.0
Q18-1049,2019-07-17,Rancho Vista - Dekalb 230kV,L:19826:21759:230,1.0,True,Richland - Dekalb 500kV line,L:20309:21759:500,126.8,2140.0,25.6,,prose_overloaded,Rebuild line with higher-capacity conductor,33886000.0,1404000.0
Q18-1049,2019-07-17,State St - Waynedale 230kV,L:21763:21774:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,124.9,1183.0,17.6,,prose_overloaded,Rebuild line with higher-capacity conductor,19889000.0,819000.0
Q18-1049,2019-07-17,Tecumseh Substation - Martha Lake 230kV,L:19893:19900:230,1.0,True,Tecumseh - Troy Energy Llc 500kV,L:19893:20280:500,119.9,1160.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,36204000.0,1506000.0
Q18-1049,2019-07-17,Dekalb 500/1 kV Auto,X:21759:500:1,0.9819333533537626,True,Richland - Dekalb 500kV Line,L:20309:21759:500,117.2,3234.0,39.1,,prose_overloaded,Replace transformer with higher-rated unit,25304000.0,1067000.0
Q18-1049,2019-07-17,Rose Hill - Hillcrest 100kV Line,L:21764:21772:100,1.0,True,Richland - Dekalb 500kV L,L:20309:21759:500,158.4,441.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,2551000.0,105000.0
Q18-1049,2019-07-17,Wabash Substation 500 kV/230 kV TX,X:22742:500:230,0.985916086384332,True,Dekalb - Richland 500kV,L:20309:21759:500,150.3,1190.0,19.4,,prose_loss,Replace transformer with higher-rated unit,30413000.0,1255000.0
Q18-1049,2019-07-17,Buckeye - Robison Park 230kV,L:21796:22493:230,1.0,True,Dekalb - Mcmichen 500kV,L:21759:22035:500,136.9,3430.0,43.3,,prose_loss,Rebuild line with higher-capacity conductor,33052000.0,1355000.0
Q18-1049,2019-07-17,Spanish Creek - Ss3144 Tap 100kV Line,L:20269:21789:100,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,129.8,519.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,14783000.0,609000.0
Q18-1049,2019-07-17,Dekalb - Mcmichen 500kV,L:21759:22035:500,1.0,True,Robison Park - Buckeye 230kV line,L:21796:22493:230,127.9,5398.0,66.6,,prose_loss,Rebuild line with higher-capacity conductor,125890000.0,5226000.0
Q18-1049,2019-07-17,Garnet - Deerfield 230kV line,L:19617:20114:230,1.0,True,Troy Energy Llc - Richland 500kV,L:20280:20309:500,123.8,1349.0,17.2,,prose_loss,Rebuild line with higher-capacity conductor,76453000.0,3180000.0
Q18-1049,2019-07-17,Shawboro - Huntingdon District 100kV,L:22025:22028:100,1.0,True,Dekalb Substation - Mcmichen Substation 500kV,L:21759:22035:500,120.6,278.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,4637000.0,190000.0
Q18-1049,2019-07-17,Deerfield - Richland 230kV,L:20114:20309:230,1.0,True,Troy Energy Llc - Richland 500kV,L:20280:20309:500,120.4,1729.0,19.3,,prose_loss,Rebuild line with higher-capacity conductor,58141000.0,2419000.0
Q18-1049,2019-07-17,Alleghany - Hagan 230kV,L:20133:20299:230,1.0,True,Hagan - New Departure 230kV,L:19852:20299:230,118.2,906.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,58339000.0,2415000.0
Q18-1049,2019-07-17,State St - Robison Park 230kV,L:21774:21796:230,1.0,True,Richland - Dekalb Substation 500kV line,L:20309:21759:500,150.0,2307.0,34.0,,prose_colon,Rebuild line with higher-capacity conductor,9278000.0,383000.0
Q18-1049,2019-07-17,Rancho Vista - Moffett 230kV,L:19826:20278:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,127.2,2109.0,25.6,,prose_colon,Rebuild line with higher-capacity conductor,16954000.0,703000.0
Q18-1049,2019-07-17,Lake Ure - Moffett 230kV,L:20278:20298:230,1.0,True,Richland - Dekalb 500kV Line,L:20309:21759:500,126.8,2125.0,25.6,,prose_colon,Rebuild line with higher-capacity conductor,16539000.0,686000.0
Q18-1049,2019-07-17,Lake Lure - Trigen St. Louis 230kV L,L:19865:20298:230,1.0,True,Richland - Dekalb 500kV line,L:20309:21759:500,126.8,2125.0,25.6,,prose_colon,Rebuild line with higher-capacity conductor,44048000.0,1826000.0
Q18-1049,2019-07-17,Wayne Trace - Ss344 Tap 100kV line,L:21773:21789:100,1.0,True,Dekalb - Richland 500kV,L:20309:21759:500,126.0,514.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,1625000.0,67000.0
Q18-1049,2019-07-17,Richland 500/230 kV Transformer,X:20309:500:230,0.9780766266388851,True,Richland - Troy Energy Llc 500kV Line,L:20280:20309:500,121.3,2812.0,32.4,,prose_colon,Replace transformer with higher-rated unit,20624000.0,858000.0
Q18-1049,2019-07-17,Tigen St. Louis - Icegen Substation 230kV,L:19862:19865:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,121.0,1617.0,16.4,,prose_colon,Rebuild line with higher-capacity conductor,26451000.0,1096000.0
Q18-1049,2019-07-17,Hunter'S Creek - Mt.Pleasant 230kV,L:21272:21394:230,1.0,True,Richland - Dekalb 500kV line,L:20309:21759:500,119.4,899.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,45232000.0,1875000.0
Q18-1049,2019-07-17,Hunter'S Crk - Trigen St. Louis 230kV,L:19865:21272:230,1.0,True,Dekalb - Richland 500kV,L:20309:21759:500,118.8,925.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,26652000.0,1105000.0
Q17-0848,2019-08-31,Engle-Eastern Tap-Tap 345.0 kV,L:8847:8849:345,1.0,True,Brighton-Ackley 138.0 kV,L:8807:8832:138,117.6,1124.0,7.8,116.9,fields,Rebuild line with higher-capacity conductor,20494000.0,366000.0
Q17-0848,2019-08-31,Merritt Park-Antietam 138.0 kV,L:9017:9020:138,1.0,True,Jollyville-W Waynesboro 345.0 kV,L:7952:9019:345,112.5,560.0,8.6,110.9,fields,Rebuild line with higher-capacity conductor,2818000.0,357000.0
Q17-0848,2019-08-31,Wissota-Ferncliff 138.0 kV,L:8749:8756:138,1.0,True,Calera D.S-Onion Creek 138.0 kV,L:8759:9014:138,112.4,497.0,5.5,111.2,fields,Rebuild line with higher-capacity conductor,32198000.0,6416000.0
Q17-0848,2019-08-31,Twin Bridges-De Sabla 138.0 kV,L:8754:9023:138,1.0,True,Jollyville-East Hagerstown Substation 138.0 kV line,L:9019:9021:138,111.1,597.0,6.2,110.0,fields,Rebuild line with higher-capacity conductor,3659000.0,733000.0
