project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0848,2019-08-31,Senate Wind-Maryland Solar 138.0 kV,L:9015:9080:138,1.0,True,Jollyville-E Hagerstown 138.0 kV,L:9019:9021:138,110.6,626.0,6.2,109.6,fields,Rebuild line with higher-capacity conductor,1876000.0,376000.0
Q17-0848,2019-08-31,Antietam-Jollyville 138.0 kV,L:9017:9019:138,1.0,True,W Waynesboro-Jollyville Substation 345.0 kV,L:7952:9019:345,109.7,542.0,8.6,108.1,fields,Reconductor line,1778000.0,225000.0
Q17-0848,2019-08-31,De Sabla-Salton Sea 3 138.0 kV,L:9023:9027:138,1.0,True,East Hagerstown-Jollyville 138.0 kV,L:9019:9021:138,109.3,628.0,6.2,108.2,fields,Reconductor line,1559000.0,312000.0
Q17-0848,2019-08-31,Boundary-Reid 138.0 kV line,L:7954:9024:138,1.0,True,W Waynesboro-Jollyville 345.0 kV,L:7952:9019:345,108.7,628.0,8.6,107.3,fields,Reconductor line,191000.0,24000.0
Q17-0848,2019-08-31,Alvin Auto-Thurmont 138.0 kV,L:8613:8736:138,1.0,True,Tyson-Caledonia Switching Yard 138.0 kV,L:8735:9066:138,108.7,291.0,6.0,106.6,fields,Reconductor line,10160000.0,4463000.0
Q17-0848,2019-08-31,Yost Bridge Substation-N Strasburg 138.0 kV,L:8741:8760:138,1.0,True,Wissota-Ferncliff 138.0 kV,L:8749:8756:138,108.3,640.0,7.5,107.1,fields,Reconductor line,2227000.0,448000.0
Q17-0848,2019-08-31,Tap-Vineyard Tap 345.0 kV Line,L:8612:8849:345,1.0,True,Jonesboro Spa-Chipeta Lake 138.0 kV,L:8734:8744:138,107.9,1707.0,8.3,107.4,fields,Reconductor line,15746000.0,241000.0
Q17-0848,2019-08-31,Onion Crk-E Hagerstown 138.0 kV,L:9014:9021:138,1.0,True,Jollyville-Senate Wind 138.0 kV,L:9015:9019:138,107.5,790.0,8.0,106.5,fields,Reconductor line,1908000.0,383000.0
Q17-0848,2019-08-31,Onion Crk-Calera D.S Substation 138.0 kV,L:8759:9014:138,1.0,True,Wissota-Ferncliff 138.0 kV L,L:8749:8756:138,106.9,678.0,7.5,105.7,fields,Reconductor line,1377000.0,277000.0
Q17-0848,2019-08-31,Antrim-Zoar 138.0 kV line,L:7943:7951:138,1.0,True,West Waynesboro-Chambersburg 345.0 kV,L:7952:8274:345,106.8,479.0,19.0,102.7,fields,Reconductor line,2353000.0,766000.0
Q17-0848,2019-08-31,Twin Bridges-Ferncliff 138.0 kV,L:8754:8756:138,1.0,True,Jollyville-East Hagerstown 138.0 kV Line,L:9019:9021:138,105.7,613.0,6.2,104.7,fields,Reconductor line,1325000.0,265000.0
Q17-0848,2019-08-31,Maryland Solar-Salton Sea 3 138.0 kV,L:9027:9080:138,1.0,True,Jollyville-East Hagerstown 138.0 kV line,L:9019:9021:138,105.5,656.0,6.2,104.5,fields,Reconductor line,1500000.0,300000.0
Q17-0848,2019-08-31,Jollyville-East Hagerstown 138.0 kV line,L:9019:9021:138,1.0,True,Senate Wind Substation-Jollyville 138.0 kV L,L:9015:9019:138,103.4,854.0,8.0,102.4,fields,Reconductor line,1373000.0,275000.0
Q17-0886,2019-08-23,Gould – Universal Studios Tap 230 kV L,L:19972:20007:230,1.0,True,Troy Energy Llc – Richand 500 kV line,L:20280:20309:500,110.1,639.0,6.6,,table,Rebuild line with higher-capacity conductor,19768000.0,438000.0
Q17-0890,2019-08-30,SOUTH PACHECO 345/138kV Autotransformer,X:11114:345:138,0.9967217799662622,True,MILLER REDWOOD - AG RELIANT 345kV,L:9725:10297:345,102.2,1146.0,15.9,,table,Replace transformer with higher-rated unit,21137000.0,3051000.0
Q17-0906,2019-09-03,Wattsville-Chincoteague 138 kV,L:9680:9685:138,1.0,True,Tasley 345 kV/138 kV Auto,X:10298:345:138,129.5,199.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6723000.0,1838000.0
Q17-0906,2019-09-03,Oyehut-Wattsville 138 kV,L:9679:9680:138,1.0,True,Tasley 345/138 kV TX,X:10298:345:138,124.8,214.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5165000.0,1412000.0
Q17-0906,2019-09-03,Almaville-Jolly Hill 138 kV Line,L:9681:10115:138,1.0,True,Port Costa Brick Tap-Perdue Diesel Generation Facility Substation 138 kV line,L:9677:9684:138,117.2,297.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12356000.0,3378000.0
Q17-0906,2019-09-03,Oyehut-Commonwealth Chesapeake 138 kV,L:9679:10283:138,1.0,True,Tasley 345 kV/138 kV TX,X:10298:345:138,104.4,239.0,100.0,,prose_overloaded,Reconductor line,3694000.0,1010000.0
Q17-0906,2019-09-03,Chincoteage-Belle Haven Diesel Generation Facility 138 kV,L:9683:9685:138,1.0,True,Perdue Diesel Generation Facility-Tasley Substation 138 kV,L:9684:10298:138,143.8,199.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,48387000.0,13230000.0
Q17-0906,2019-09-03,Perdue Diesel Geeration Facility-Port Costa Brick Tap 138 kV,L:9677:9684:138,1.0,True,Almaville-Jolly Hill 138 kV,L:9681:10115:138,122.7,284.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6068000.0,1659000.0
Q17-0906,2019-09-03,Perdue Diesel Generation Facility-Tasley 138 kV,L:9684:10298:138,1.0,True,Chincoteague-Belle Haven Diesel Generation Facility 138 kV,L:9683:9685:138,116.2,246.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5776000.0,1579000.0
Q17-0906,2019-09-03,Belle Haven Diesel Generation Facility-Joll Hill 138 kV,L:9683:10115:138,1.0,True,Perdue Diesel Generation Facility Substation-Tasley 138 kV,L:9684:10298:138,134.7,173.0,75.1,,prose_colon,Rebuild line with higher-capacity conductor,10984000.0,3003000.0
Q18-0936,2019-08-15,Smarr Energy Ctr – Westwing 138kV,L:8925:9853:138,1.0,True,Waitsburg – Westwing 138kV,L:8964:9853:138,104.8,233.0,11.5,,table,Reconductor line,350000.0,212000.0
Q18-0936,2019-08-15,Waitsbug – Smarr Energy Center 138kV,L:8925:8964:138,1.0,True,Westwing – Waitsburg 138kV,L:8964:9853:138,104.5,246.0,10.7,,table,Reconductor line,311000.0,117000.0
Q18-0936,2019-08-15,Benning 3 – Inyokern Town 138kV line,L:8965:9698:138,1.0,True,Steed Rd – Waitsburg 138kV,L:8934:8964:138,103.6,237.0,9.8,,table,Reconductor line,720000.0,254000.0
Q18-0936,2019-08-15,Waitsbrg – Westwing 138kV,L:8964:9853:138,1.0,True,Smarr Energy Ctr – Westwing 138kV,L:8925:9853:138,100.6,289.0,13.3,,table,Reconductor line,469000.0,252000.0
Q18-0962,2019-08-21,Hamilton Wolfe Road – Belcher Mtn 138.0 kV Line,L:18364:18367:138,1.0,True,Wec – New Hope Ap 345.0 kV L,L:18368:18377:345,102.2,749.0,9.4,,prose_overloaded,Reconductor line,1086000.0,10000.0
Q18-0962,2019-08-21,Wec – New Hope Ap 345.0 kV,L:18368:18377:345,1.0,True,Empire Energy Center – Wec 345.0 kV,L:9597:18368:345,101.2,2453.0,32.8,,prose_overloaded,Reconductor line,30995000.0,280000.0
Q18-0962,2019-08-21,Ashfield – Girvan 138.0 kV,L:9559:9567:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345.0 kV Line,L:9633:18368:345,106.0,322.0,5.6,,prose_loss,Reconductor line,4163000.0,44000.0
Q18-0962,2019-08-21,Schertz – Svp 138.0 kV,L:18442:18545:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,104.3,606.0,5.9,,prose_loss,Reconductor line,3628000.0,30000.0
Q18-0962,2019-08-21,Hinton Ap Substation – Schertz 138.0 kV Line,L:18544:18545:138,1.0,True,Lowmoor – Hinton Ap Substation 345.0 kV L,L:9666:18544:345,104.0,614.0,5.9,,prose_loss,Reconductor line,1519000.0,13000.0
Q18-0962,2019-08-21,Lowmoor 345 kV/138 kV TX,X:9666:345:138,0.9875692299918468,True,Eagle Point Power Plant – Lowmoor 345.0 kV,L:9467:9666:345,100.4,975.0,8.9,,prose_loss,Replace transformer with higher-rated unit,15890000.0,134000.0
Q18-0962,2019-08-21,Girvan – Dennis Station 138.0 kV,L:9567:9610:138,1.0,True,Kean Mtn And Grass Crk – Wec 345.0 kV Line,L:9633:18368:345,104.7,316.0,5.6,,prose_colon,Reconductor line,2457000.0,26000.0
Q18-0962,2019-08-21,Fishers Rd – Svp 138.0 kV,L:18438:18442:138,1.0,True,Lowmoor Substation – Hinton Ap 345.0 kV,L:9666:18544:345,104.5,599.0,5.9,,prose_colon,Reconductor line,2483000.0,21000.0
Q18-0962,2019-08-21,Hamilton Wolfe Rd – Acec Calamus 138.0 kV,L:18357:18364:138,1.0,True,Wec – New Hope Ap 345.0 kV Line,L:18368:18377:345,102.2,746.0,9.4,,prose_colon,Reconductor line,1625000.0,15000.0
Q18-0986,2019-08-28,Miller-Frederick 138 kV,L:8740:8761:138,1.0,True,Jonesboro Spa-Chipeta Lake 138 kV,L:8734:8744:138,214.6,378.0,54.7,125.0,fields,Rebuild line with higher-capacity conductor,12026000.0,8311000.0
Q18-0986,2019-08-28,West Somerville-Badger Rk 138 kV Line,L:8747:8859:138,1.0,True,Borrego-Badger Crk 138 kV,L:8747:8863:138,202.7,207.0,10.9,170.1,fields,Rebuild line with higher-capacity conductor,7371000.0,3152000.0
Q18-0986,2019-08-28,Badger Creek-Borrego 138 kV,L:8747:8863:138,1.0,True,Vineyard Tap-Tap 345 kV,L:8612:8849:345,175.8,409.0,13.5,155.3,fields,Rebuild line with higher-capacity conductor,7009000.0,2667000.0
Q18-0986,2019-08-28,Portal-Cal Poly 138 kV,L:8848:8875:138,1.0,True,Engle-Eastern Tap-Dranesville 345 kV,L:8847:9896:345,173.8,292.0,9.2,154.3,fields,Rebuild line with higher-capacity conductor,1824000.0,653000.0
Q18-0986,2019-08-28,Wallace-Borrego 138 kV,L:8838:8863:138,1.0,True,Vineyard Tap-Tap Substation 345 kV line,L:8612:8849:345,164.1,413.0,13.5,143.8,fields,Rebuild line with higher-capacity conductor,4319000.0,1643000.0
Q18-0986,2019-08-28,Tap Substation-John P Madgett 138 kV,L:8849:8868:138,1.0,True,Tap-Vineyard Tap Substation 345 kV,L:8612:8849:345,159.8,316.0,5.3,149.3,fields,Rebuild line with higher-capacity conductor,1042000.0,879000.0
Q18-0986,2019-08-28,Windover-W Somerville 138 kV,L:8733:8859:138,1.0,True,Badger Creek-Borrego 138 kV Line,L:8747:8863:138,155.0,203.0,8.4,129.2,fields,Rebuild line with higher-capacity conductor,11077000.0,4791000.0
Q18-0986,2019-08-28,Wallace-Cal Ply 138 kV line,L:8838:8875:138,1.0,True,Engle-Eastern Tap-Dranesville 345 kV,L:8847:9896:345,153.5,335.0,9.2,136.6,fields,Rebuild line with higher-capacity conductor,4977000.0,1783000.0
Q18-0986,2019-08-28,Davis Drive-Sterling Park Substation 138 kV Line,L:9892:10059:138,1.0,True,Engle-Eastern Tap-Dranesville 345 kV line,L:8847:9896:345,145.3,236.0,5.6,130.7,fields,Rebuild line with higher-capacity conductor,2593000.0,633000.0
Q18-0986,2019-08-28,Jonesboro Spa-Frederick 138 kV Line,L:8734:8740:138,1.0,True,Millr-Frederick 138 kV,L:8740:8761:138,139.2,419.0,100.0,8.5,fields,Rebuild line with higher-capacity conductor,6830000.0,6830000.0
Q18-0986,2019-08-28,John P Madgett-Middlebrook 138 kV,L:8862:8868:138,1.0,True,Vineyard Tap-Tap 345 kV,L:8612:8849:345,139.0,380.0,5.3,130.3,fields,Rebuild line with higher-capacity conductor,1276000.0,1077000.0
Q18-0986,2019-08-28,Mckellar-Defrain 138 kV,L:6031:8621:138,1.0,True,Brighton-Ackley 138 kV,L:8807:8832:138,133.4,222.0,5.2,119.0,fields,Rebuild line with higher-capacity conductor,6119000.0,6119000.0
Q18-0986,2019-08-28,Devil'S Hill-Wallace 138 kV line,L:8838:8874:138,1.0,True,Wallace-Cal Poly 138 kV,L:8838:8875:138,130.3,236.0,9.5,105.3,fields,Rebuild line with higher-capacity conductor,4849000.0,2092000.0
Q18-0986,2019-08-28,Devil'S Hill-Jackson Mo 138 kV line,L:8874:9056:138,1.0,True,Wallace Substation-Cal Poly 138 kV L,L:8838:8875:138,125.6,239.0,9.5,100.9,fields,Rebuild line with higher-capacity conductor,4036000.0,1741000.0
Q18-0986,2019-08-28,Whitehurst-Kerr Substation 138 kV,L:8614:8763:138,1.0,True,Tyson-Caedonia Switching Yard 138 kV L,L:8735:9066:138,124.8,684.0,32.0,95.8,fields,Rebuild line with higher-capacity conductor,11343000.0,6597000.0
Q18-0986,2019-08-28,Miller-Kerr Substation 138 kV,L:8761:8763:138,1.0,True,Tyson-Caledonia Switching Yard 138 kV,L:8735:9066:138,123.3,712.0,32.0,95.5,fields,Rebuild line with higher-capacity conductor,3024000.0,1759000.0
Q18-0986,2019-08-28,Cove Avenue Substation-Whitehurst 138 kV,L:6029:8614:138,1.0,True,Caledonia Switching Yard-Tyson 138 kV,L:8735:9066:138,122.6,234.0,10.7,94.2,fields,Rebuild line with higher-capacity conductor,18887000.0,18887000.0
Q18-0986,2019-08-28,Davis Drive-Dranesville 138 kV,L:9892:9896:138,1.0,True,Engle-Eastern Tap-Dranesville Substation 345 kV,L:8847:9896:345,117.8,251.0,5.6,104.0,fields,Rebuild line with higher-capacity conductor,742000.0,181000.0
Q18-0986,2019-08-28,Stonebridge Substation-Cape Canaveral 138 kV Line,L:6021:6022:138,1.0,True,Jonesboro Spa-Frederick 138 kV L,L:8734:8740:138,114.9,288.0,5.7,102.7,fields,Rebuild line with higher-capacity conductor,3036000.0,3036000.0
Q18-0986,2019-08-28,Walla Walla-Four Corners 138 kV line,L:6030:8630:138,1.0,True,Ussc Substation-Four Corners 138 kV,L:8620:8630:138,113.4,224.0,6.2,96.3,fields,Rebuild line with higher-capacity conductor,12411000.0,8993000.0
Q18-0986,2019-08-28,Portal-Chilhowee 138 kV,L:8848:8857:138,1.0,True,Portal-Power Station 138 kV,L:8848:8861:138,111.9,189.0,5.5,93.9,fields,Rebuild line with higher-capacity conductor,1259000.0,1259000.0
Q18-0986,2019-08-28,Engle-Eastern Tap-Dranesville 345 kV,L:8847:9896:345,1.0,True,Brighton-Ackley 138 kV,L:8807:8832:138,111.0,1183.0,15.3,103.0,fields,Rebuild line with higher-capacity conductor,38418000.0,2996000.0
Q18-0986,2019-08-28,Marbach Rd-Bighton 138 kV L,L:8633:8807:138,1.0,True,Kerr-Miller 138 kV,L:8761:8763:138,109.0,557.0,7.2,101.0,fields,Reconductor line,2984000.0,1170000.0
Q18-0986,2019-08-28,Brighton-Ackley 138 kV Line,L:8807:8832:138,1.0,True,Vineyard Tap-Tap 345 kV,L:8612:8849:345,108.5,731.0,9.1,100.8,fields,Reconductor line,3546000.0,1412000.0
Q18-0986,2019-08-28,Walla Walla-Whitehurst 138 kV Line,L:6030:8614:138,1.0,True,Ussc-Cove Avenue 138 kV,L:6029:8620:138,107.6,445.0,15.8,85.6,fields,Reconductor line,7483000.0,4285000.0
Q18-0996,2019-08-19,YADKIN to PRINCETON MN 138 KV,L:9757:10128:138,1.0,True,YADKIN to R D MORROW SUBSTATION 138 KV,L:9754:9757:138,107.2,449.0,43.3,,table,Reconductor line,1017000.0,111000.0
Q18-0996,2019-08-19,PRINCETON MN to REC SHAW 138 KV,L:10128:10131:138,1.0,True,PRINCETON MN to YADKIN 138 KV,L:9757:10128:138,102.6,255.0,26.9,,table,Reconductor line,1139000.0,233000.0
Q18-0996,2019-08-19,REC SHAW to RIO GRANDE ESTATES 2306 138 KV L,L:9752:10131:138,1.0,True,YADKIN to PRINCETON MN 138 KV,L:9757:10128:138,100.5,241.0,26.9,,table,Reconductor line,1192000.0,244000.0
Q18-1040,2019-09-02,PORT ALLEN HI to GREEN SPRINGS 138kV L,L:9858:9888:138,1.0,True,ALUMAX to KLEBER 138kV,L:8834:8842:138,130.8,228.0,6.0,,table,Rebuild line with higher-capacity conductor,2524000.0,838000.0
Q18-1040,2019-09-02,GALLOWS RD to PORT ALLEN HI 138kV,L:9885:9888:138,1.0,True,KLEBER to ALUMAX 138kV,L:8834:8842:138,125.7,227.0,6.0,,table,Rebuild line with higher-capacity conductor,2657000.0,882000.0
Q18-1040,2019-09-02,ALEXANDRIA to WICCOPEE 138kV,L:9881:10158:138,1.0,True,TONY LAPPOS to SIEBURN 138kV,L:9859:9875:138,123.3,215.0,7.4,,table,Rebuild line with higher-capacity conductor,3863000.0,1997000.0
Q18-1040,2019-09-02,RAVEN FARM to USAA 1 SUBSTATION 138kV Line,L:9865:10068:138,1.0,True,DEAN DRIVE AREA ELECTRIC GENERATORS to FLETCHER RIDGE SUBSTATION 138kV,L:10072:10266:138,113.6,351.0,25.3,,table,Rebuild line with higher-capacity conductor,1353000.0,752000.0
Q18-1040,2019-09-02,CWEC DEWEY to WOODS DP 138kV Line 1,L:10303:10307:138,0.9997683055609363,False,WOODS DP to CWEC DEWEY 138kV Cir. 2,L:10303:10307:138,112.9,566.0,36.0,,table,Reconductor line,411000.0,237000.0
Q18-1040,2019-09-02,ROYSE to WICCOPEE 138kV,L:10074:10158:138,1.0,True,SIDEBURN to ARROWHEAD 138kV Line,L:9859:9860:138,111.7,241.0,5.8,,table,Rebuild line with higher-capacity conductor,2287000.0,978000.0
Q18-1040,2019-09-02,FLETCHERS RIDGE to DEAN DRIVE AREA ELECTRIC GENERATORS 138kV,L:10072:10266:138,1.0,True,PATILLAS to WELLS IC 138kV Line,L:10069:10071:138,111.2,516.0,71.6,,table,Rebuild line with higher-capacity conductor,628000.0,450000.0
Q18-1040,2019-09-02,RAVEN FARM to PATILLAS 138kV,L:9865:10069:138,1.0,True,DEAN DRIVE AREA ELECTRIC GENERATORS to FLETCHERS RIDGE 138kV L,L:10072:10266:138,111.0,388.0,25.3,,table,Rebuild line with higher-capacity conductor,1098000.0,610000.0
Q18-1040,2019-09-02,WOODS DP to CWEC DEWEY 138kV,L:10303:10307:138,0.9997683055609363,False,WOODS DP to CWEC DEWEY 138kV #1,L:10303:10307:138,109.6,583.0,36.0,,table,Reconductor line,411000.0,237000.0
Q18-1040,2019-09-02,KENE MILL to SIDEBURN 138kV,L:9859:9878:138,1.0,True,WICCOPEE to TONY LAPPOS 138kV line,L:9875:10158:138,109.3,177.0,6.2,,table,Reconductor line,1023000.0,533000.0
Q18-1040,2019-09-02,PATILLAS to WELLS IC 138kV,L:10069:10071:138,1.0,True,FLETCHERS RIDGE to DEAN DRIVE AREA ELECTRIC GENERATORS 138kV,L:10072:10266:138,108.8,427.0,25.3,,table,Reconductor line,506000.0,281000.0
Q18-1040,2019-09-02,FLETCHERS RIDGE to WOODS DP 138kV,L:10072:10303:138,1.0,True,COMAL to W GARRARD 138kV,L:10073:10306:138,107.9,650.0,47.3,,table,Reconductor line,374000.0,183000.0
Q18-1040,2019-09-02,S MIAMI to FRANCONIA 138kV,L:9910:9914:138,1.0,True,DEVON to RIENZI 345kV line,L:9852:10155:345,107.0,205.0,5.5,,table,Reconductor line,594000.0,314000.0
Q18-1040,2019-09-02,NOVEC PARADISE to GAINESVILLE 138kV L,L:10067:10139:138,1.0,True,DEPOT to WELLS IC 138kV line,L:9922:10071:138,102.3,274.0,9.6,,table,Reconductor line,558000.0,458000.0
Q18-1040,2019-09-02,NEW ALBANY to COMAL SUBSTATION 138kV,L:10280:10306:138,1.0,True,WOODS DP to FLETCHERS RIDGE 138kV,L:10072:10303:138,101.7,434.0,18.5,,table,Reconductor line,749000.0,238000.0
Q18-1040,2019-09-02,WEST GARRARD to COMAL 138kV Line,L:10073:10306:138,1.0,True,WOODS DP to FLETCHERS RIDGE 138kV,L:10072:10303:138,101.7,434.0,18.5,,table,Reconductor line,2308000.0,734000.0
Q18-1040,2019-09-02,VMEA PEAKING GEN to WOODS DP 138kV,L:10144:10303:138,1.0,True,FLETCHERS RIDGE to WOODS DP 138kV,L:10072:10303:138,100.3,383.0,12.7,,table,Reconductor line,2383000.0,1472000.0
Q18-1042,2019-09-02,Hofman – Meadow Bridge 138kV L,L:18063:18100:138,1.0,True,George Afb – Stat Pen Substation 138kV L,L:18099:18118:138,302.6,605.0,100.0,91.9,fields,Rebuild line with higher-capacity conductor,14618000.0,10288000.0
Q18-1042,2019-09-02,State Pen – George Afb 138kV,L:18099:18118:138,1.0,True,Hofman – State Pen 138kV line,L:18100:18118:138,300.5,611.0,100.0,91.8,fields,Rebuild line with higher-capacity conductor,14513000.0,10214000.0
Q18-1042,2019-09-02,State Pen – Hofman 138kV line,L:18100:18118:138,0.9996430985424518,False,George Afb – State Pen 138kV Line,L:18099:18118:138,300.5,611.0,100.0,91.8,fields,Rebuild line with higher-capacity conductor,10558000.0,7430000.0
Q18-1042,2019-09-02,Betsy Layne – Dunlavy 138kV,L:18526:18550:138,1.0,True,Hofman – State Pen 138kV,L:18100:18118:138,276.6,314.0,33.3,141.6,fields,Rebuild line with higher-capacity conductor,3370000.0,2110000.0
Q18-1042,2019-09-02,Gay Mills – Dunlavy 138kV,L:18062:18526:138,1.0,True,State Pen – Hofman 138kV,L:18100:18118:138,268.4,327.0,33.3,138.8,fields,Rebuild line with higher-capacity conductor,12353000.0,7733000.0
Q18-1042,2019-09-02,Meadow Bridge – Betsy Layne 138kV,L:18063:18550:138,1.0,True,George Afb – State Pen 138kV,L:18099:18118:138,244.2,570.0,61.9,105.7,fields,Rebuild line with higher-capacity conductor,9155000.0,5880000.0
Q18-1042,2019-09-02,Gay Mills – Hartsl Substation 138kV,L:18062:18064:138,0.959721072067,False,Hofman – State Pen 138kV,L:18100:18118:138,242.4,355.0,47.0,73.9,fields,Rebuild line with higher-capacity conductor,6853000.0,4549000.0
Q18-1042,2019-09-02,Harsel Substation – Virgil Fodness 138kV,L:18064:18101:138,1.0,True,Hofman – State Pen 138kV,L:18100:18118:138,225.2,384.0,47.0,69.3,fields,Rebuild line with higher-capacity conductor,13643000.0,9057000.0
Q18-1042,2019-09-02,George Afb – Virgil Fodness 138kV Line,L:18099:18101:138,1.0,True,Hofman – State Pen 138kV,L:18100:18118:138,225.1,387.0,47.0,70.3,fields,Rebuild line with higher-capacity conductor,4196000.0,2786000.0
Q18-1042,2019-09-02,Dobbins – Lockheed 2 Tap 138kV,L:18108:18120:138,1.0,True,Hinton Ap – Betsy Layne 138kV,L:18544:18550:138,181.1,308.0,20.5,96.4,fields,Rebuild line with higher-capacity conductor,12802000.0,8345000.0
Q18-1042,2019-09-02,Meadow Bridge – Greenbank 138kV,L:18054:18063:138,1.0,True,Hinton Ap – Betsy Layne 138kV,L:18544:18550:138,179.3,411.0,39.6,56.7,fields,Rebuild line with higher-capacity conductor,7209000.0,4725000.0
Q18-1042,2019-09-02,Rio Pecos – Lockheed 2 Tap 138kV Line,L:18103:18120:138,1.0,True,State Pen – Hofman 138kV,L:18100:18118:138,173.9,545.0,53.0,49.7,fields,Rebuild line with higher-capacity conductor,4038000.0,2698000.0
Q18-1042,2019-09-02,Rio Pecos – Rustic 138kV,L:18103:18107:138,1.0,True,Hofman – State Pen 138kV,L:18100:18118:138,173.3,548.0,53.0,49.9,fields,Rebuild line with higher-capacity conductor,4365000.0,2917000.0
Q18-1042,2019-09-02,George Afb – Rustic 138kV,L:18099:18107:138,1.0,True,Hofman – State Pen Substation 138kV line,L:18100:18118:138,171.5,560.0,53.0,50.7,fields,Rebuild line with higher-capacity conductor,16294000.0,10888000.0
Q18-1042,2019-09-02,Dobbins – Sandy Pond 138kV,L:18108:18114:138,1.0,True,Dobbins – Western Digital 138kV,L:18108:18115:138,170.5,202.0,6.6,128.9,fields,Rebuild line with higher-capacity conductor,33953000.0,23889000.0
Q18-1042,2019-09-02,Dobbins – Western Digital 138kV,L:18108:18115:138,1.0,True,Dobbins – Sandy Pond Substation 138kV,L:18108:18114:138,169.2,211.0,6.8,128.3,fields,Rebuild line with higher-capacity conductor,32903000.0,23149000.0
Q18-1042,2019-09-02,Sandy Pond – Ray Braswell 138kV,L:18113:18114:138,1.0,True,Dobbins – Wetern Digital 138kV Line,L:18108:18115:138,163.7,208.0,6.6,123.3,fields,Rebuild line with higher-capacity conductor,4109000.0,2891000.0
Q18-1042,2019-09-02,Pagosa – Mcross 138kV,L:18073:18076:138,1.0,True,Hinton Ap – Betsy Layne 138kV,L:18544:18550:138,162.1,257.0,23.7,44.5,fields,Rebuild line with higher-capacity conductor,19373000.0,12711000.0
Q18-1042,2019-09-02,Greenbank – Moraga 138kV,L:18054:18075:138,0.9978159640347434,False,Betsy Layne – Hinton Ap 138kV,L:18544:18550:138,161.2,456.0,39.6,50.5,fields,Rebuild line with higher-capacity conductor,3635000.0,2382000.0
Q18-1042,2019-09-02,Moraga – Mcross 138kV Line,L:18075:18076:138,1.0,True,Betsy Layne – Hinton Ap 138kV,L:18544:18550:138,150.0,281.0,23.7,42.5,fields,Rebuild line with higher-capacity conductor,6962000.0,4568000.0
Q18-1042,2019-09-02,Pagosa – Scarbro 138kV,L:18067:18073:138,1.0,True,Betsy Layne – Hinton Ap Substation 138kV Line,L:18544:18550:138,149.4,271.0,23.7,37.8,fields,Rebuild line with higher-capacity conductor,4672000.0,3065000.0
Q18-1042,2019-09-02,Beury Mountain – Unity 138kV,L:18071:18074:138,1.0,True,Hintonap – Betsy Layne Substation 138kV,L:18544:18550:138,134.5,226.0,15.9,45.2,fields,Rebuild line with higher-capacity conductor,15764000.0,10315000.0
Q18-1042,2019-09-02,Unity – Moraga 138kV,L:18074:18075:138,1.0,True,Betsy Layne – Hinton Ap 138kV,L:18544:18550:138,131.7,234.0,15.9,45.4,fields,Rebuild line with higher-capacity conductor,2773000.0,1814000.0
Q18-1042,2019-09-02,Dania – Beury Mtn 138kV,L:18055:18071:138,1.0,True,Hinton Ap – Betsy Layne 138kV line,L:18544:18550:138,125.3,233.0,15.9,38.5,fields,Rebuild line with higher-capacity conductor,5898000.0,3859000.0
Q18-1042,2019-09-02,Betsy Layne – Hinton Ap Substation 138kV,L:18544:18550:138,0.997564063646702,False,Kean Mtn And Grassy Crk – Wec 345kV Line,L:9633:18368:345,125.2,1469.0,36.3,93.7,fields,Rebuild line with higher-capacity conductor,10496000.0,3921000.0
Q18-1065,2019-08-24,Pine Grove-J Woodruff 138 KV,L:9489:10676:138,1.0,True,Kerr Dam-South Oak Cliff 345 KV L,L:9676:11063:345,179.9,244.0,5.7,,table,Rebuild line with higher-capacity conductor,17138000.0,2058000.0
Q18-1065,2019-08-24,Pine Grove-South Oak Cliff 138 KV,L:10676:11063:138,1.0,True,Kerr Dam-S Oak Cliff 345 KV L,L:9676:11063:345,169.2,206.0,6.0,,table,Rebuild line with higher-capacity conductor,7173000.0,969000.0
Q18-1065,2019-08-24,Frenchtown-W Hastings 138 KV,L:9943:9949:138,1.0,True,Challenge Substation-Brick Church 345 KV Line,L:9944:9988:345,139.3,292.0,9.1,,table,Rebuild line with higher-capacity conductor,2551000.0,375000.0
Q18-1065,2019-08-24,Beverly Farms-Bells Mill 138 KV,L:8837:8884:138,1.0,True,Dranesville-Engle-Eastern Tap 345 KV,L:8847:9896:345,131.0,608.0,5.8,,table,Rebuild line with higher-capacity conductor,1937000.0,133000.0
Q18-1065,2019-08-24,Dekalb-Robison Park 230 KV,L:21759:21796:230,1.0,True,Mcmichen-Dekalb 500 KV,L:21759:22035:500,127.1,3200.0,6.5,,table,Rebuild line with higher-capacity conductor,33198000.0,1917000.0
Q18-1065,2019-08-24,Frenchtown-Chalenge 138 KV Circuit 2,L:9943:9944:138,1.0,True,Challenge-Frenchtown 138 KV Line 1,L:9943:9944:138,126.9,281.0,11.7,,table,Rebuild line with higher-capacity conductor,1616000.0,231000.0
Q18-1065,2019-08-24,Richland-Dekalb 500 KV,L:20309:21759:500,1.0,True,State Street-Robison Park 230 KV,L:21774:21796:230,126.5,4904.0,10.8,,table,Rebuild line with higher-capacity conductor,266233000.0,15344000.0
Q18-1065,2019-08-24,Dekalb Substation 230/1kV Transformer Bank,X:21759:230:1,0.96,True,Dekalb-Rihland 500 KV,L:20309:21759:500,125.5,3234.0,7.2,,table,Replace transformer with higher-rated unit,6478000.0,374000.0
Q18-1065,2019-08-24,Kerr Dam-South Oak Cliff 345 KV L,L:9676:11063:345,1.0,True,Station G-Mecklenburg Power Sta Substation 345 KV,L:9276:9650:345,119.3,1116.0,14.7,,table,Rebuild line with higher-capacity conductor,61280000.0,6442000.0
Q18-1065,2019-08-24,Frenchtown-Challenge 138 KV Cir. 1,L:9943:9944:138,1.0,True,Frenchtown-Challenge 138 KV #2,L:9943:9944:138,118.9,300.0,11.7,,table,Rebuild line with higher-capacity conductor,1616000.0,231000.0
Q18-1065,2019-08-24,Leesville-Person 345 KV,L:9667:11146:345,1.0,True,Moonshine-Person 345 KV,L:9335:11146:345,116.8,1127.0,5.6,,table,Rebuild line with higher-capacity conductor,140004000.0,9220000.0
Q18-1065,2019-08-24,Engle-Eastern Tap-Tap 345 KV,L:8847:8849:345,1.0,True,Jonesboro Spa-Chipeta Lake 138 KV,L:8734:8744:138,115.1,1618.0,10.3,,table,Rebuild line with higher-capacity conductor,9823000.0,610000.0
Q18-1065,2019-08-24,Gaton Substation-Roanoke Rapids 345 KV,L:11130:11209:345,1.0,True,Miller Redwood-Gaston 345 KV,L:9725:11209:345,114.5,1595.0,16.7,,table,Rebuild line with higher-capacity conductor,27586000.0,3581000.0
Q18-1065,2019-08-24,Huntingdon-Kearneyville 345 KV,L:8742:17910:345,1.0,True,Calera Ds-Onion Crk 138 KV Line,L:8759:9014:138,114.5,2002.0,5.5,,table,Rebuild line with higher-capacity conductor,67230000.0,4957000.0
Q18-1065,2019-08-24,Tecumseh-Troy Energy Llc 500 KV,L:19893:20280:500,1.0,True,Garnet-Tecumseh 500 KV,L:19617:19893:500,113.7,4503.0,8.8,,table,Rebuild line with higher-capacity conductor,218035000.0,12463000.0
Q18-1065,2019-08-24,S Oak Cliff-Gaston Substation 345 KV L,L:11063:11209:345,1.0,True,Station G-Mecklenburg Power Sta 345 KV,L:9276:9650:345,111.7,1608.0,16.4,,table,Rebuild line with higher-capacity conductor,127977000.0,13225000.0
Q18-1065,2019-08-24,Ridgeley-Westrock Southeast Llc 345 KV line,L:9069:18394:345,1.0,True,Eagle Pt Power Plant-Lowmoor 345 KV L,L:9467:9666:345,111.2,2425.0,8.2,,table,Rebuild line with higher-capacity conductor,18198000.0,1137000.0
Q18-1065,2019-08-24,Eagle Pt Poer Plant-Lowmoor 345 KV Line,L:9467:9666:345,1.0,True,Lowmoor 345/138 kV Transformer,X:9666:345:138,109.8,2232.0,7.2,,table,Reconductor line,24775000.0,1190000.0
Q18-1065,2019-08-24,Cason Lane-Chaparral 345 KV Line,L:9399:18127:345,1.0,True,Cason Lane-Front Royal 345 KV,L:9674:18127:345,109.7,2359.0,8.1,,table,Reconductor line,19609000.0,1257000.0
Q18-1065,2019-08-24,Spanish Creek-Garnet 500 KV Line,L:19617:20269:500,1.0,True,Richland-Dekalb 500 KV Line,L:20309:21759:500,108.8,3593.0,5.4,,table,Reconductor line,69436000.0,4378000.0
Q18-1065,2019-08-24,Lowmoor-Hinton Ap 345 KV,L:9666:18544:345,1.0,True,Fishers Road-Houghton 138 KV,L:18438:18446:138,108.7,3183.0,7.8,,table,Reconductor line,83674000.0,4496000.0
Q18-1065,2019-08-24,Tecumseh-Galion Generating Sta 500 KV,L:19893:20261:500,1.0,True,Tecumseh-Beaver 500 KV,L:19893:20264:500,108.5,3334.0,5.6,,table,Reconductor line,64878000.0,3727000.0
Q18-1065,2019-08-24,Dranesville-Engle-Eastern Tap 345 KV,L:8847:9896:345,1.0,True,Bells Mill-Beverly Farms 138 KV,L:8837:8884:138,108.2,1511.0,13.3,,table,Reconductor line,10073000.0,621000.0
Q18-1065,2019-08-24,Troy Energy Llc-Richland 500 KV L,L:20280:20309:500,1.0,True,Richland 500/230kV XFMR,X:20309:500:230,108.2,4816.0,9.0,,table,Reconductor line,99370000.0,5724000.0
Q18-1065,2019-08-24,Leesville-Clover 345 KV line,L:9667:9669:345,1.0,True,Moonshine-Person 345 KV,L:9335:11146:345,107.8,1888.0,5.3,,table,Reconductor line,29380000.0,1999000.0
Q18-1070,2019-08-29,Keystone Hts Electrical-Halls 100 kV,L:20061:20240:100,1.0,True,Canal Rd-Demoss 230 kV Line,L:19643:19645:230,194.9,153.0,9.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2144000.0,2144000.0
Q18-1070,2019-08-29,Madisonburg-Keystone Hts Electrical 100 kV Cir. 2,L:19646:20061:100,1.0,True,Madisnburg-Keystone Hts Electrical 100 kV Line 1,L:19646:20061:100,175.5,181.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10255000.0,8766000.0
Q18-1070,2019-08-29,Demoss-Madisonburg 100 kV Ckt 3,L:19645:19646:100,1.0,True,Demoss-Canal Road 230 kV L,L:19643:19645:230,161.4,171.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4917000.0,4917000.0
Q18-1070,2019-08-29,W Salem Substation-Acme Hill 100 kV line,L:19642:20057:100,1.0,True,Canal Road-Demoss 230 kV,L:19643:19645:230,157.1,125.0,11.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8150000.0,8150000.0
Q18-1070,2019-08-29,Demoss 230 kV/100 kV Auto,X:19645:230:100,1.0,True,Canal Rd-Demoss 230 kV Line,L:19643:19645:230,154.1,229.0,13.7,,prose_overloaded,Replace transformer with higher-rated unit,11835000.0,11835000.0
Q18-1070,2019-08-29,El Patio Substation-Rittman 100 kV,L:20048:20273:100,1.0,True,Demoss-Canal Rd 230 kV,L:19643:19645:230,148.0,133.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1650000.0,1650000.0
Q18-1070,2019-08-29,Demoss-West Salem 100 kV,L:19642:19645:100,1.0,True,Demoss-Canal Rd 230 kV,L:19643:19645:230,143.2,135.0,13.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10482000.0,10482000.0
Q18-1070,2019-08-29,Dublin-Dalton 100 kV,L:20167:20171:100,1.0,True,Canal Rd-Demoss 230 kV,L:19643:19645:230,231.0,114.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,2352000.0,1911000.0
Q18-1070,2019-08-29,Dalton-Sepluveda 100 kV,L:20171:20239:100,1.0,True,Demoss Substation-Canal Road 230 kV,L:19643:19645:230,225.8,123.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,3873000.0,3146000.0
Q18-1070,2019-08-29,Smuckers-Lake Catherine 100 kV L,L:20241:20281:100,1.0,True,Canal Rd-Demoss 230 kV Line,L:19643:19645:230,207.5,135.0,11.8,,prose_loss,Rebuild line with higher-capacity conductor,4458000.0,3899000.0
Q18-1070,2019-08-29,Greenidge Generation Llc-Magas Collores 5805 100 kV Line,L:20143:20173:100,1.0,True,Canal Rd-Demoss 230 kV,L:19643:19645:230,207.4,102.0,9.3,,prose_loss,Rebuild line with higher-capacity conductor,3070000.0,3070000.0
Q18-1070,2019-08-29,Raber-Marion N 100 kV,L:20049:20139:100,1.0,True,Canal Rd-Demoss 230 kV Line,L:19643:19645:230,195.5,128.0,9.3,,prose_loss,Rebuild line with higher-capacity conductor,6046000.0,6046000.0
Q18-1070,2019-08-29,Halls-Raber 100 kV Line,L:20049:20240:100,1.0,True,Demoss-Canal Road 230 kV,L:19643:19645:230,195.2,147.0,9.3,,prose_loss,Rebuild line with higher-capacity conductor,2965000.0,2965000.0
Q18-1070,2019-08-29,Madisonburg-Keystone Heights Electrical 100 kV Line,L:19646:20061:100,1.0,True,Madisonburg Substation-Keystone Hts Electrical 100 kV,L:19646:20061:100,190.0,167.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,10255000.0,8766000.0
Q18-1070,2019-08-29,Demoss-Madisonburg 100 kV,L:19645:19646:100,1.0,True,Canal Rd-Demoss 230 kV L,L:19643:19645:230,171.7,161.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,4917000.0,4917000.0
Q18-1070,2019-08-29,Demoss-Madisonburg 100 kV L,L:19645:19646:100,1.0,True,Canal Rd-Demoss 230 kV,L:19643:19645:230,164.9,168.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,4917000.0,4917000.0
Q18-1070,2019-08-29,Seville-Acme Hill 100 kV L,L:20057:20301:100,1.0,True,Canal Rd-Demoss 230 kV L,L:19643:19645:230,154.9,122.0,11.0,,prose_loss,Rebuild line with higher-capacity conductor,3122000.0,3122000.0
Q18-1070,2019-08-29,Ryan-Seville 100 kV,L:19958:20301:100,1.0,True,Canal Road-Demoss 230 kV,L:19643:19645:230,151.8,125.0,11.0,,prose_loss,Rebuild line with higher-capacity conductor,1270000.0,1270000.0
Q18-1070,2019-08-29,Sepluveda-Smuckers 100 kV,L:20239:20241:100,1.0,True,Canal Rd-Demos 230 kV,L:19643:19645:230,201.5,127.0,11.8,,prose_colon,Rebuild line with higher-capacity conductor,2333000.0,2040000.0
Q18-1070,2019-08-29,Lake Catherine-Keystone Hts Electrical 100 kV L,L:20061:20281:100,1.0,True,Canal Road-Demoss 230 kV,L:19643:19645:230,196.0,143.0,11.8,,prose_colon,Rebuild line with higher-capacity conductor,339000.0,296000.0
Q18-1070,2019-08-29,Marion N-Greenidge Generation Llc 100 kV,L:20139:20143:100,1.0,True,Canl Rd-Demoss 230 kV,L:19643:19645:230,194.6,118.0,9.3,,prose_colon,Rebuild line with higher-capacity conductor,4475000.0,4475000.0
Q18-1070,2019-08-29,Dmoss 230/100kV XFMR,X:19645:230:100,0.9090909090909091,True,Demoss-Canal Rd 230 kV,L:19643:19645:230,154.1,229.0,13.7,,prose_colon,Replace transformer with higher-rated unit,11835000.0,11835000.0
Q18-1070,2019-08-29,Demoss 230 kV/100 kV XFMR T3,X:19645:230:100,1.0,True,Canal Road Substation-Demoss 230 kV,L:19643:19645:230,154.1,229.0,13.7,,prose_colon,Replace transformer with higher-rated unit,11835000.0,11835000.0
Q18-1070,2019-08-29,Rittan-Intalco 100 kV L,L:20058:20273:100,0.959904106609518,False,Canal Rd-Demoss 230 kV Line,L:19643:19645:230,146.7,134.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,4498000.0,4498000.0
Q18-1070,2019-08-29,El Patio-Sub 20062 Substation 100 kV line,L:20048:20062:100,1.0,True,Canal Rd-Demoss 230 kV,L:19643:19645:230,142.1,125.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,4569000.0,4569000.0
Q17-0846,2019-09-15,Aep Pettit Avenue-Allen 100kV line,L:21786:21787:100,1.0,True,Rose Hill-Hillcrest 100kV L,L:21764:21772:100,122.9,119.0,7.7,,table,Rebuild line with higher-capacity conductor,4749000.0,424000.0
Q17-0846,2019-09-15,Wayne Trace-Allen 100kV Line,L:21773:21787:100,1.0,True,Rose Hill-Hillcrest 100kV,L:21764:21772:100,117.9,112.0,7.7,,table,Rebuild line with higher-capacity conductor,3222000.0,288000.0
Q17-0846,2019-09-15,E Mesa 2-Autaugaville 100kV,L:19834:21806:100,1.0,True,Harper-Janes Crk 100kV,L:21799:21808:100,113.7,131.0,5.1,,table,Rebuild line with higher-capacity conductor,14285000.0,9875000.0
Q17-0846,2019-09-15,Napoleon Peaking Sta-Richland 230kV,L:20267:20309:230,1.0,True,Richland-Troy Energy Llc 500kV,L:20280:20309:500,110.9,941.0,6.1,,table,Rebuild line with higher-capacity conductor,34613000.0,522000.0
Q17-0846,2019-09-15,Napoleon Peaking Sta-Icegen 230kV,L:19862:20267:230,1.0,True,Troy Energy Llc-Richland 500kV,L:20280:20309:500,109.9,978.0,6.1,,table,Reconductor line,10916000.0,164000.0
Q17-0846,2019-09-15,Hassen Cassel-Ss3144 Tap 100kV,L:21777:21789:100,1.0,True,Wayne Trace-Ss3144 Tap 100kV L,L:21773:21789:100,109.3,118.0,5.2,,table,Reconductor line,991000.0,182000.0
Q17-0846,2019-09-15,Hunter'S Crk-Mt.Pleasant 230kV,L:21272:21394:230,1.0,True,Richland Substation-Dekalb 500kV L,L:20309:21759:500,108.1,673.0,5.1,,table,Reconductor line,13183000.0,247000.0
Q17-0846,2019-09-15,Trigen St. Louis-Hunter'S Creek 230kV L,L:19865:21272:230,1.0,True,Richland Substation-Dekalb 500kV L,L:20309:21759:500,107.2,701.0,5.1,,table,Reconductor line,7074000.0,133000.0
Q17-0846,2019-09-15,Universal Studios Tap-Icegen 230kV L,L:19862:19972:230,1.0,True,Troy Energy Llc-Richland 500kV L,L:20280:20309:500,106.9,1218.0,10.0,,table,Reconductor line,6097000.0,112000.0
Q17-0846,2019-09-15,Dekalb-Robison Park 230kV,L:21759:21796:230,1.0,True,Dekalb-Mcmichen 500kV,L:21759:22035:500,104.2,2144.0,25.1,,table,Reconductor line,16273000.0,405000.0
Q17-0846,2019-09-15,Rancho Ista-Dekalb 230kV L,L:19826:21759:230,1.0,True,Richland-Dekab 500kV Line,L:20309:21759:500,103.1,1672.0,13.8,,table,Reconductor line,18090000.0,331000.0
Q17-0846,2019-09-15,Ss314 Tap-Spanish Crk 100kV,L:20269:21789:100,1.0,True,Richland-Dekalb 500kV,L:20309:21759:500,103.1,385.0,9.0,,table,Reconductor line,6124000.0,244000.0
Q17-0846,2019-09-15,Wayne Trace-Ss3144 Tap 100kV line,L:21773:21789:100,1.0,True,Richland Substation-Dekab 500kV L,L:20309:21759:500,102.7,385.0,8.2,,table,Reconductor line,621000.0,26000.0
Q17-0846,2019-09-15,Hassen Cassel-Muldoon Mill 100kV line,L:21777:21792:100,1.0,True,Wayne Trace-Ss3144 Tap 100kV Line,L:21773:21789:100,102.5,138.0,5.2,,table,Reconductor line,882000.0,162000.0
Q17-0846,2019-09-15,Wayne Trace-Hillcrest 100kV,L:21772:21773:100,1.0,True,Muldoon Mill-Hillcrest 100kV,L:21772:21792:100,101.3,221.0,6.2,,table,Reconductor line,334000.0,39000.0
Q17-0908,2019-09-20,Green Mountain - Injection 138.0 kV L,L:9145:9236:138,1.0,True,Eagle Pt Power Plant - Lowmoor 345.0 kV Line,L:9467:9666:345,155.9,273.0,5.1,,table,Rebuild line with higher-capacity conductor,11999000.0,2076000.0
Q17-0908,2019-09-20,Green Mtn - Wagenhals 138.0 kV Line,L:9235:9236:138,1.0,True,Eagle Pt Power Plant - Lowmoor 345.0 kV,L:9467:9666:345,155.0,266.0,5.1,,table,Rebuild line with higher-capacity conductor,5855000.0,1013000.0
Q17-0908,2019-09-20,Injection - Lowmoor 138.0 kV,L:9145:9666:138,1.0,True,Eagle Pt Power Plant - Lowmoor 345.0 kV Line,L:9467:9666:345,153.7,279.0,5.1,,table,Rebuild line with higher-capacity conductor,17270000.0,2987000.0
Q17-0908,2019-09-20,Bells Mill - Beverly Farms 138.0 kV Line,L:8837:8884:138,1.0,True,Dranesville Substation - Engle-Eastern Tap 345.0 kV L,L:8847:9896:345,147.2,409.0,5.0,,table,Rebuild line with higher-capacity conductor,2255000.0,197000.0
Q17-0908,2019-09-20,Wagenhals - Tanglewilde 138.0 kV Line,L:9201:9235:138,1.0,True,Eagle Point Power Plant Substation - Lowmoor 345.0 kV,L:9467:9666:345,141.2,288.0,5.1,,table,Rebuild line with higher-capacity conductor,11227000.0,1942000.0
Q17-0908,2019-09-20,E Longmeadow Substation - Timberwolf 138.0 kV Line,L:9141:9149:138,1.0,True,Avon Park - Reusens Substation 138.0 kV,L:9219:9664:138,112.5,678.0,7.7,,table,Rebuild line with higher-capacity conductor,53382000.0,3678000.0
Q17-0908,2019-09-20,Huntingdon - Vineyard Tap 345.0 kV,L:8612:8742:345,1.0,True,Jnesboro Spa - Chipeta Lake 138.0 kV,L:8734:8744:138,111.1,2063.0,6.2,,table,Rebuild line with higher-capacity conductor,37747000.0,3000000.0
Q17-0908,2019-09-20,Engle-Eastern Tap Substation - Dranesville 345.0 kV,L:8847:9896:345,1.0,True,Bells Mill - Bevely Farms 138.0 kV,L:8837:8884:138,110.4,1183.0,11.6,,table,Rebuild line with higher-capacity conductor,24346000.0,1554000.0
Q17-0908,2019-09-20,Westrock Southeast Llc - Cason Lane 345.0 kV,L:9069:18127:345,1.0,True,Dam No. 4 Hydro Sta - Timber Swamp 138.0 kV,L:9030:17923:138,105.1,2542.0,7.9,,table,Reconductor line,23746000.0,1678000.0
Q17-0908,2019-09-20,Front Royal Substation - Cason Lane 345.0 kV L,L:9674:18127:345,1.0,True,Chaparral - Cason Lane 345.0 kV L,L:9399:18127:345,104.4,1974.0,6.1,,table,Reconductor line,38921000.0,3015000.0
Q17-0908,2019-09-20,Tap - Engle-Eastern Tap 345.0 kV,L:8847:8849:345,1.0,True,Jonesboro Spa - Chipeta Lake 138.0 kV,L:8734:8744:138,103.2,1521.0,8.9,,table,Reconductor line,4474000.0,286000.0
Q17-0908,2019-09-20,Ridgeley - Westrock Southeast Llc 345.0 kV,L:9069:18394:345,1.0,True,Blue Ravine-School - Prospect 345.0 kV,L:7491:8292:345,101.7,2425.0,6.8,,table,Reconductor line,7800000.0,559000.0
Q17-0908,2019-09-20,Vineyard Tap - Tap 345.0 kV,L:8612:8849:345,1.0,True,Jonesboro Spa - Chipeta Lake Substation 138.0 kV,L:8734:8744:138,100.5,2118.0,8.5,,table,Reconductor line,16203000.0,1136000.0
Q17-0908,2019-09-20,Chaparral - Cason Lane 345.0 kV,L:9399:18127:345,1.0,True,Front Royal - Cason Lane 345.0 kV,L:9674:18127:345,100.0,2359.0,6.9,,table,Reconductor line,19303000.0,1387000.0
Q18-1041,2019-09-24,Rose Hill – Hillcrest 100.0 kV line,L:21764:21772:100,1.0,True,Richlnd – Dekalb 500.0 kV,L:20309:21759:500,159.1,441.0,7.1,,table,Rebuild line with higher-capacity conductor,4459000.0,257000.0
Q18-1041,2019-09-24,Waynedale – Montpelier Electric Generating Station 230.0 kV,L:21763:22708:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,157.0,1185.0,20.8,,table,Rebuild line with higher-capacity conductor,42101000.0,2423000.0
Q18-1041,2019-09-24,State Street – Robison Park 230.0 kV,L:21774:21796:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,155.2,2307.0,34.0,,table,Rebuild line with higher-capacity conductor,11184000.0,644000.0
Q18-1041,2019-09-24,Robison Park – Buckeye 230.0 kV,L:21796:22493:230,1.0,True,Mcmichen – Dekalb 500.0 kV,L:21759:22035:500,141.1,3430.0,43.4,,table,Rebuild line with higher-capacity conductor,48181000.0,2770000.0
Q18-1041,2019-09-24,Wabash 500/230kV Autotransformer,X:22742:500:230,0.9843322613513911,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,140.3,1190.0,19.4,,table,Replace transformer with higher-rated unit,33826000.0,1947000.0
Q18-1041,2019-09-24,Eupora – Wabash 230.0 kV line,L:22220:22742:230,1.0,True,Richland – Dekalb 500.0 kV line,L:20309:21759:500,138.3,1070.0,18.0,,table,Rebuild line with higher-capacity conductor,18884000.0,1087000.0
Q18-1041,2019-09-24,Montpelier Electric Generating Sta 500 kV/230 kV Auto,X:22708:500:230,0.946164735001593,True,Dekalb – Richland 500.0 kV Line,L:20309:21759:500,135.9,980.0,14.1,,table,Replace transformer with higher-rated unit,30573000.0,1759000.0
Q18-1041,2019-09-24,Dekalb – Mcmichen 500.0 kV,L:21759:22035:500,1.0,True,Buckeye Substation – Robison Park 230.0 kV,L:21796:22493:230,131.9,5398.0,66.6,,table,Rebuild line with higher-capacity conductor,110288000.0,6356000.0
Q18-1041,2019-09-24,State Street – Waynedale 230.0 kV,L:21763:21774:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,131.8,1183.0,17.6,,table,Rebuild line with higher-capacity conductor,16552000.0,953000.0
Q18-1041,2019-09-24,Rancho Vista – Moffett 230.0 kV,L:19826:20278:230,1.0,True,Dekalb – Richland Substation 500.0 kV,L:20309:21759:500,131.3,2109.0,25.6,,table,Rebuild line with higher-capacity conductor,9646000.0,556000.0
Q18-1041,2019-09-24,Lake Lure Substation – Moffett 230.0 kV,L:20278:20298:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,130.8,2125.0,25.6,,table,Rebuild line with higher-capacity conductor,18814000.0,1084000.0
Q18-1041,2019-09-24,Trigen St. Louis – Lake Lure 230.0 kV,L:19865:20298:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,130.8,2125.0,25.6,,table,Rebuild line with higher-capacity conductor,47789000.0,2753000.0
Q18-1041,2019-09-24,Dekalb – Rancho Vista 230.0 kV line,L:19826:21759:230,1.0,True,Richland – Dekalb 500.0 kV L,L:20309:21759:500,130.7,2140.0,25.6,,table,Rebuild line with higher-capacity conductor,34305000.0,1976000.0
Q18-1041,2019-09-24,Spanish Creek – Ss3144 Tap 100.0 kV,L:20269:21789:100,1.0,True,Richland – Dekalb 500.0 kV Line,L:20309:21759:500,130.0,519.0,6.6,,table,Rebuild line with higher-capacity conductor,24552000.0,1412000.0
Q18-1041,2019-09-24,Wayne Trace – Ss3144 Tap 100.0 kV,L:21773:21789:100,1.0,True,Richland Substation – Dekalb 500.0 kV,L:20309:21759:500,126.0,514.0,5.9,,table,Rebuild line with higher-capacity conductor,2273000.0,131000.0
Q18-1041,2019-09-24,Shawboro – Huntingdon District 100.0 kV,L:22025:22028:100,1.0,True,Dekalb – Mcmichn 500.0 kV,L:21759:22035:500,125.8,278.0,5.3,,table,Rebuild line with higher-capacity conductor,4533000.0,260000.0
Q18-1041,2019-09-24,Hunter'S Creek – Mt.Pleasant 230.0 kV,L:21272:21394:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,125.6,899.0,9.2,,table,Rebuild line with higher-capacity conductor,62063000.0,3575000.0
Q18-1041,2019-09-24,Hunter'S Crk – Trigen St. Louis 230.0 kV L,L:19865:21272:230,1.0,True,Richland – Dekalb 500.0 kV line,L:20309:21759:500,124.8,925.0,9.2,,table,Rebuild line with higher-capacity conductor,34917000.0,2011000.0
Q18-1041,2019-09-24,Richland 500 kV/230 kV Autotransformer,X:20309:500:230,0.9762496581540308,True,Troy Energy Llc – Richland 500.0 kV,L:20280:20309:500,124.7,2812.0,32.4,,table,Replace transformer with higher-rated unit,33373000.0,1924000.0
Q18-1041,2019-09-24,Garnt – Deerfield 230.0 kV,L:19617:20114:230,1.0,True,Richland – Troy Energy Llc 500.0 kV,L:20280:20309:500,124.5,1349.0,17.2,,table,Rebuild line with higher-capacity conductor,33344000.0,1922000.0
Q18-1041,2019-09-24,Icegen – Trigen T. Louis 230.0 kV Line,L:19862:19865:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,122.9,1617.0,16.4,,table,Rebuild line with higher-capacity conductor,31959000.0,1841000.0
Q18-1041,2019-09-24,Richland – Deerfield Substation 230.0 kV L,L:20114:20309:230,1.0,True,Troy Energy Llc – Richland Substation 500.0 kV line,L:20280:20309:500,121.7,1729.0,19.2,,table,Rebuild line with higher-capacity conductor,43804000.0,2525000.0
Q18-1041,2019-09-24,Dekalb 500/1kV XFMR,X:21759:500:1,0.9800699417195688,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,121.5,3234.0,39.0,,table,Replace transformer with higher-rated unit,29763000.0,1720000.0
Q18-1041,2019-09-24,Dekalb 230/1 kV Transformer Bank,X:21759:230:1,0.9800699417195688,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,121.5,3234.0,39.0,,table,Replace transformer with higher-rated unit,8307000.0,480000.0
Q18-1041,2019-09-24,Richland – Dekalb 500.0 kV,L:20309:21759:500,1.0,True,State St – Robison Park 230.0 kV,L:21774:21796:230,120.2,4904.0,55.4,,table,Rebuild line with higher-capacity conductor,195144000.0,11243000.0
Q18-1055,2019-09-23,Albreda Tans Mtn Tap-Laclede 138 kV,L:17637:17638:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,130.2,324.0,19.6,,table,Rebuild line with higher-capacity conductor,6458000.0,472000.0
Q18-1055,2019-09-23,Division Creek-Albreda Tans Mtn Tap 138 kV,L:17187:17638:138,1.0,True,Saltery Bay-Buckeye Canada 345 kV,L:17217:17713:345,125.2,259.0,15.2,,table,Rebuild line with higher-capacity conductor,4127000.0,208000.0
Q18-1055,2019-09-23,Nebraska City 2-Darfield Tap 138 kV L,L:17039:17565:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,124.1,207.0,12.2,,table,Rebuild line with higher-capacity conductor,17487000.0,702000.0
Q18-1055,2019-09-23,Lenkurt-Division Creek 138 kV line,L:17185:17187:138,1.0,True,Buckeye Canada-Saltery Bay Substation 345 kV,L:17217:17713:345,122.1,256.0,15.2,,table,Rebuild line with higher-capacity conductor,6868000.0,346000.0
Q18-1055,2019-09-23,Strasburg-Marathon Electric 138 kV line,L:17037:17715:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,116.8,380.0,19.3,,table,Rebuild line with higher-capacity conductor,12449000.0,534000.0
Q18-1055,2019-09-23,Grs C&C-Howland; Rd 138 kV,L:17278:17656:138,1.0,True,Saltery Bay-Buckeye Canada 345 kV,L:17217:17713:345,116.5,291.0,14.4,,table,Rebuild line with higher-capacity conductor,9972000.0,385000.0
Q18-1055,2019-09-23,Concord Sw Yd-American 138 kV Line,L:16924:17186:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,111.8,297.0,14.8,,table,Rebuild line with higher-capacity conductor,11454000.0,547000.0
Q18-1055,2019-09-23,Cooper-Bennett 138 kV,L:17776:17857:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,111.7,359.0,18.2,,table,Rebuild line with higher-capacity conductor,3543000.0,154000.0
Q18-1055,2019-09-23,Complejo DeAguirre 230-Smoky Hills 138 kV,L:17218:17614:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,110.4,235.0,8.4,,table,Rebuild line with higher-capacity conductor,5281000.0,211000.0
Q18-1055,2019-09-23,Holder-Mosaic Co Tampa Facility 138 kV L,L:17347:17348:138,1.0,True,Buckee Canada-Saltery Bay 345 kV,L:17217:17713:345,109.5,332.0,14.4,,table,Reconductor line,1913000.0,76000.0
Q18-1055,2019-09-23,Wayside-Smoky Hills 138 kV,L:17613:17614:138,1.0,True,Buckeye Canada-Saltery Bay Substation 345 kV L,L:17217:17713:345,108.8,231.0,8.4,,table,Reconductor line,2325000.0,93000.0
Q18-1055,2019-09-23,Cordrey-Wayside 138 kV Line,L:17612:17613:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV line,L:17217:17713:345,107.5,228.0,8.4,,table,Reconductor line,1506000.0,60000.0
Q18-1055,2019-09-23,Priceville-Talenenergy Martins Crk Llc Harrisburg 345 kV,L:6388:7122:345,1.0,True,Peoria Substation-Bayshore 500 kV,L:6421:8103:500,107.1,3234.0,5.4,,table,Reconductor line,11781000.0,280000.0
Q18-1055,2019-09-23,Se Polk-Edgar 138 kV Line,L:17174:17182:138,0.9855340198387865,False,Lore-Sapony 138 kV line,L:17176:17179:138,107.0,331.0,8.5,,table,Reconductor line,3591000.0,122000.0
