project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1055,2019-09-23,State St-Philo 138 kV,L:17717:17718:138,1.0,True,North Randolph-Campo Fresco 2 138 kV L,L:17737:17739:138,106.5,325.0,7.8,,table,Reconductor line,1459000.0,43000.0
Q18-1055,2019-09-23,Edgar-Geysers Tap 3 Substation 138 kV line,L:17182:17633:138,1.0,True,Sapony-Lore 138 kV,L:17176:17179:138,106.4,350.0,8.5,,table,Reconductor line,5444000.0,185000.0
Q18-1055,2019-09-23,Concord Sw Yd-Strasburg 138 kV,L:17037:17186:138,1.0,True,Saltery Bay-Buckeye Canada 345 kV,L:17217:17713:345,106.4,306.0,14.8,,table,Reconductor line,4882000.0,233000.0
Q18-1055,2019-09-23,Geysers Tap 3-Westville 138 kV,L:17315:17633:138,1.0,True,Sapony-Lore 138 kV,L:17176:17179:138,106.3,353.0,8.5,,table,Reconductor line,4401000.0,150000.0
Q18-1055,2019-09-23,Sub 17791-Beckham 138 kV,L:17789:17791:138,1.0,True,Buckeye Canada-Saltery Bay Substation 345 kV,L:17217:17713:345,105.8,267.0,10.1,,table,Reconductor line,1200000.0,67000.0
Q18-1055,2019-09-23,Auburn 2-Nelson able 138 kV,L:17177:17178:138,1.0,True,Westville-Geysers Tap 3 138 kV,L:17315:17633:138,105.6,358.0,10.2,,table,Reconductor line,1293000.0,43000.0
Q18-1055,2019-09-23,Batesville Generation Facility-Blewett 138 kV,L:17277:17279:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,105.6,173.0,8.4,,table,Reconductor line,2579000.0,103000.0
Q18-1055,2019-09-23,Lore-Sapony 138 kV,L:17176:17179:138,1.0,True,Westville-Geysers Tap 3 138 kV,L:17315:17633:138,105.3,578.0,15.9,,table,Reconductor line,444000.0,13000.0
Q18-1055,2019-09-23,Sahtlam-Sugarmill 138 kV,L:16925:17359:138,0.9948236656508691,False,Saltery Bay-Buckeye Canada 345 kV,L:17217:17713:345,105.1,246.0,10.6,,table,Reconductor line,10201000.0,494000.0
Q18-1055,2019-09-23,Hawaiian Comm & Sugar Puunene Mill-Cordrey 138 kV,L:17472:17612:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,104.7,224.0,8.4,,table,Reconductor line,5206000.0,208000.0
Q18-1055,2019-09-23,Bayshore-Westwood Generation Llc Substation 500 kV,L:6421:7168:500,1.0,True,Yermo-Montour Sta 500 kV,L:7109:7114:500,104.6,4715.0,8.1,,table,Reconductor line,43812000.0,942000.0
Q18-1067,2019-09-28,WAYNEDALE to EUPRA 230kV line,L:21763:22220:230,1.0,True,RICHLAND to DEKAB 500kV L,L:20309:21759:500,127.5,1077.0,16.6,,table,Rebuild line with higher-capacity conductor,57842000.0,372000.0
Q18-1067,2019-09-28,PALM HARBOR to LAOTTO 100kV,L:21762:21805:100,1.0,True,MCMICHEN to DEKALB 500kV line,L:21759:22035:500,126.8,406.0,5.3,,table,Rebuild line with higher-capacity conductor,7613000.0,49000.0
Q18-1067,2019-09-28,NAPOLEON PEAKING STATION to RICHLAND 230kV,L:20267:20309:230,1.0,True,TROY ENERGY LLC to RICHLAND 500kV,L:20280:20309:500,124.6,1342.0,13.1,,table,Rebuild line with higher-capacity conductor,35303000.0,228000.0
Q18-1067,2019-09-28,EGE to PALM HARBOR 100kV,L:21761:21762:100,1.0,True,MCMIHEN to DEKALB 500kV,L:21759:22035:500,124.4,427.0,5.3,,table,Rebuild line with higher-capacity conductor,2251000.0,14000.0
Q18-1067,2019-09-28,ICEGEN to UNIVERSAL STUDIOS TAP 230kV,L:19862:19972:230,1.0,True,TROY ENERGY LLC to RICHLAND 500kV,L:20280:20309:500,124.4,1746.0,16.9,,table,Rebuild line with higher-capacity conductor,12617000.0,81000.0
Q18-1067,2019-09-28,ICEGEN to NAPOLEON PEAKING STA 230kV,L:19862:20267:230,1.0,True,TROY ENERGY LLC SUBSTATION to RICHLAND 500kV,L:20280:20309:500,123.7,1363.0,13.1,,table,Rebuild line with higher-capacity conductor,49116000.0,317000.0
Q18-1067,2019-09-28,VILLA MAR 1657 to EGE 100kV,L:21761:21977:100,1.0,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,123.1,442.0,5.3,,table,Rebuild line with higher-capacity conductor,9503000.0,61000.0
Q18-1067,2019-09-28,COLEGIO 6006 to VILLA MAR 1657 100kV,L:21977:21978:100,1.0,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,120.9,471.0,5.3,,table,Rebuild line with higher-capacity conductor,4114000.0,26000.0
Q18-1067,2019-09-28,LEHMA to HUNTINGDON DISTRICT 100kV line,L:22027:22028:100,1.0,True,MCMICHEN to DEKALB 500kV,L:21759:22035:500,119.6,304.0,5.3,,table,Rebuild line with higher-capacity conductor,2308000.0,15000.0
Q18-1067,2019-09-28,COLEGIO 6006 to KENDALLVILLE 100kV,L:21978:21979:100,1.0,True,DEKALB to MCMICHEN 500kV,L:21759:22035:500,119.2,496.0,5.3,,table,Rebuild line with higher-capacity conductor,7876000.0,50000.0
Q18-1067,2019-09-28,KENDALLVILLE to HOWARD BEND 100kV,L:21979:21980:100,1.0,True,DEKAB to MCMICHEN 500kV,L:21759:22035:500,118.3,510.0,5.3,,table,Rebuild line with higher-capacity conductor,2336000.0,15000.0
Q18-1067,2019-09-28,EXXON to HOWARD BEND 100kV,L:21980:22491:100,1.0,True,MCMICHEN to DEKALB 500kV,L:21759:22035:500,117.2,529.0,5.3,,table,Rebuild line with higher-capacity conductor,7094000.0,45000.0
Q18-1067,2019-09-28,EASTOWN RD to GARNET 230kV L,L:19609:19617:230,1.0,True,TECUMSEH to BEAVR 500kV line,L:19893:20264:500,111.8,987.0,7.3,,table,Rebuild line with higher-capacity conductor,12434000.0,80000.0
Q18-1067,2019-09-28,MONTPELIER ELECTRIC GENERATING STA to SPANISH CRK 500kV,L:20269:22708:500,1.0,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,109.8,3323.0,20.4,,table,Reconductor line,82557000.0,530000.0
Q18-1067,2019-09-28,TECUMSEH 230/1kV TX,X:19893:230:1,0.9722817218514056,True,TECUMSEH to TROY ENERGY LLC 500kV,L:19893:20280:500,108.8,1455.0,12.7,,table,Replace transformer with higher-rated unit,9070000.0,59000.0
Q18-1067,2019-09-28,TECUMSEH SUBSTATION 500 kV/1 kV Auto,X:19893:500:1,0.9722817218514056,True,TECUMSEH to TROY ENERGY LLC 500kV L,L:19893:20280:500,108.8,1455.0,12.7,,table,Replace transformer with higher-rated unit,30800000.0,199000.0
Q18-1067,2019-09-28,UNIVERSAL STUDIOS TAP to GOULD 230kV Line,L:19972:20007:230,1.0,True,TROY ENERGY LLC to RICHLAND 500kV,L:20280:20309:500,108.3,809.0,6.6,,table,Reconductor line,4671000.0,30000.0
Q18-1067,2019-09-28,HAGAN 500/230kV XFMR,X:20299:500:230,0.9708738974999896,True,TECUMSEH SUBSTATION to BEAVER 500kV,L:19893:20264:500,107.6,2115.0,11.7,,table,Replace transformer with higher-rated unit,34823000.0,224000.0
Q18-1067,2019-09-28,SILER CITY 230/1 kV TX,X:20266:230:1,0.9645575032454892,True,SILER CITY to IMPERIAL 500kV line,L:19780:20266:500,107.2,2410.0,12.0,,table,Replace transformer with higher-rated unit,8919000.0,57000.0
Q18-1067,2019-09-28,BEAVER 500/1 kV Auto,X:20264:500:1,0.9658648559903373,True,SILER CITY to BEAVER 500kV,L:20264:20266:500,106.3,2782.0,13.5,,table,Replace transformer with higher-rated unit,30189000.0,194000.0
Q18-1067,2019-09-28,BEAVER 230 kV/1 kV Transformer Bank,X:20264:230:1,0.9658648559903373,True,SILER CITY to BEVER 500kV,L:20264:20266:500,106.3,2782.0,13.5,,table,Replace transformer with higher-rated unit,9841000.0,63000.0
Q18-1067,2019-09-28,MARTHA LAKE SUBSTATION to ALLEGHANY 230kV Line,L:19900:20133:230,1.0,True,HAGAN 500-230 kV Transformer,X:20299:500:230,106.2,1379.0,6.9,,table,Reconductor line,7726000.0,50000.0
Q18-1067,2019-09-28,MARTHA LAKE to TROY ENERGY LLC 230kV Line,L:19900:20280:230,1.0,True,TROY ENERGY LLC to TECUMSEH 500kV,L:19893:20280:500,105.9,1746.0,12.0,,table,Reconductor line,10437000.0,67000.0
Q18-1067,2019-09-28,SILR CITY 500 kV/1 kV TX,X:20266:500:1,0.9119259242981208,True,IMPERIAL SUBSTATION to SILER CITY 500kV,L:19780:20266:500,105.6,2445.0,12.0,,table,Replace transformer with higher-rated unit,41171000.0,264000.0
Q18-1067,2019-09-28,COGGON to TALENENERGY MARTINS CRK LLC HARRISBURG 500kV line,L:7103:7122:500,1.0,True,WESTWOOD GENERATION LLC to BAYSHORE 500kV line,L:6421:7168:500,105.5,2767.0,5.3,,table,Reconductor line,18098000.0,116000.0
Q18-1074,2019-09-18,Tokoma Substation to Cranson 138kV,L:8688:8946:138,1.0,True,Pangborn to Colesville 138kV line,L:8898:9062:138,130.6,393.0,20.7,128.4,fields,Rebuild line with higher-capacity conductor,2034000.0,364000.0
Q18-1074,2019-09-18,Lake Louise to Cranston 138kV,L:8712:8946:138,1.0,True,Pangborn to Colesille 138kV,L:8898:9062:138,109.3,218.0,10.3,107.3,fields,Reconductor line,607000.0,190000.0
Q18-1074,2019-09-18,Kleber to Alumax 138kV,L:8834:8842:138,1.0,True,Port Allen Hi to Green Springs 138kV L,L:9858:9888:138,103.4,207.0,9.0,101.5,fields,Reconductor line,731000.0,39000.0
Q17-0871,2019-10-27,Charlottesville - Purcell Substation 138kV L,L:9122:9123:138,1.0,True,Red Hill 345/138kV Auto,X:9111:345:138,106.0,168.0,12.4,,prose_loss,Reconductor line,1399000.0,747000.0
Q17-0898,2019-10-29,Bells Mill to Beverly Farms 138.0 kV line,L:8837:8884:138,1.0,True,Dranesville to Engle-Eastern Tap 345.0 kV L,L:8847:9896:345,130.4,409.0,6.4,,table,Rebuild line with higher-capacity conductor,2492000.0,29000.0
Q17-0898,2019-10-29,Davis Drive to Sterling Park 138.0 kV,L:9892:10059:138,1.0,True,Engle-Eastern Tap to Dranesville 345.0 kV line,L:8847:9896:345,115.5,236.0,5.3,,table,Rebuild line with higher-capacity conductor,1584000.0,58000.0
Q17-0898,2019-10-29,Badger Crk to Chipeta Lake 138.0 kV,L:8744:8747:138,1.0,True,Vineyard Tap to Tap 345.0 kV,L:8612:8849:345,113.8,733.0,5.2,,table,Rebuild line with higher-capacity conductor,2358000.0,34000.0
Q17-0898,2019-10-29,Chipeta Lake to Jonesboro Spa 138.0 kV L,L:8734:8744:138,1.0,True,Vineyard Tap to Tap 345.0 kV,L:8612:8849:345,112.7,763.0,5.2,,table,Rebuild line with higher-capacity conductor,8445000.0,121000.0
Q17-0898,2019-10-29,Goodyear Lake Plant to Mcclellan-Bell Substation 345.0 kV,L:7253:7389:345,1.0,True,Martin Lakes to Cimmaron-E Natamos 345.0 kV L,L:7221:7290:345,104.4,1983.0,6.3,,table,Reconductor line,12594000.0,67000.0
Q17-0898,2019-10-29,Wiccopee to Alexandria 138.0 kV,L:9881:10158:138,1.0,True,Sidebrn to Tony Lappos 138.0 kV,L:9859:9875:138,102.8,215.0,5.9,,table,Reconductor line,966000.0,179000.0
Q17-0898,2019-10-29,Portallen Hi to Green Springs 138.0 kV line,L:9858:9888:138,1.0,True,Kingsberry to Corners 345.0 kV Line,L:8876:10070:345,102.3,228.0,7.2,,table,Reconductor line,780000.0,116000.0
Q17-0898,2019-10-29,Huntingdon to Vineyard Tap 345.0 kV L,L:8612:8742:345,1.0,True,Orofina to Sleepy Hollow Substation 138.0 kV,L:18208:18210:138,101.6,2063.0,8.7,,table,Reconductor line,19701000.0,140000.0
Q17-0898,2019-10-29,Industry to Westwood Generation Llc 345.0 kV,L:6585:7168:345,0.985989325968597,False,West Lafayette to Folsom Prison 345.0 kV,L:6052:7138:345,100.6,1842.0,5.1,,table,Reconductor line,19907000.0,164000.0
Q17-0899,2019-10-20,ROSE HILL / HILLCREST 100kV,L:21764:21772:100,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,102.1,441.0,7.1,,table,Reconductor line,807000.0,11000.0
Q17-0899,2019-10-20,MONTPELIER ELECTRIC GENERATING STA SUBSTATION / WAYNEDALE 230kV,L:21763:22708:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,100.2,1185.0,20.8,,table,Reconductor line,16035000.0,218000.0
Q18-0938,2019-10-19,Kossuth - Norris Dam 138kV,L:7762:7763:138,1.0,True,Western Fher Substation 345/230kV Transformer Bank,X:7764:345:230,115.7,344.0,14.3,,table,Rebuild line with higher-capacity conductor,5006000.0,419000.0
Q18-0938,2019-10-19,Fort Payne Prmary - Little Rock Roland Rd 138kV,L:7740:7791:138,1.0,True,Trezevant Substation 500 kV/345 kV XFMR,X:7775:500:345,112.8,174.0,5.2,,table,Rebuild line with higher-capacity conductor,4057000.0,1543000.0
Q18-0938,2019-10-19,Wine Country - Skito Substation 345kV Line,L:7755:7824:345,1.0,True,Trezevant Substation - Handsome Lake 500kV line,L:7775:8246:500,111.6,1124.0,8.4,,table,Rebuild line with higher-capacity conductor,51839000.0,1763000.0
Q18-0938,2019-10-19,W Austintown - Girard Substation 230kV L,L:20033:20216:230,1.0,True,Western Fher 345/230kV TX,X:7764:345:230,107.7,773.0,6.5,,table,Reconductor line,6270000.0,199000.0
Q18-0938,2019-10-19,Thomaston - W Austintown 230kV Line,L:19696:20033:230,1.0,True,West Austintown - Girard 230kV,L:20033:20216:230,105.8,607.0,8.1,,table,Reconductor line,31313000.0,1213000.0
Q18-0938,2019-10-19,South Fifth St - Stiles Sw Sta 138kV,L:7759:7858:138,1.0,True,Portuguez - Sanford 138kV Line,L:7853:7856:138,105.0,212.0,6.4,,table,Reconductor line,1482000.0,633000.0
Q18-0938,2019-10-19,Wine Country Substation - Glade 345kV L,L:7755:8258:345,1.0,True,Piney Crk Project 500/345 kV Transformer Bank,X:8253:500:345,104.7,1094.0,6.3,,table,Reconductor line,27392000.0,1576000.0
Q18-0938,2019-10-19,Portuguez - Webster City 138kV,L:7853:7857:138,1.0,True,Western Fher - Aes Columbia Power 230kV L,L:7764:19648:230,103.0,487.0,10.7,,table,Reconductor line,2421000.0,111000.0
Q18-0938,2019-10-19,Stiles Sw Sta - Portuguez 138kV Line,L:7853:7858:138,1.0,True,Portuguez - Sanford 138kV line,L:7853:7856:138,103.0,220.0,6.4,,table,Reconductor line,1431000.0,612000.0
Q18-0938,2019-10-19,Erie West - Webster City 138kV,L:7854:7857:138,1.0,True,Western Fher - Aes Columbia Power Substation 230kV Line,L:7764:19648:230,102.8,494.0,10.7,,table,Reconductor line,970000.0,44000.0
Q18-0938,2019-10-19,Las Colinas - Hanson Substation 138kV,L:7760:7852:138,0.9975357520801515,False,Portuguez - Saford 138kV,L:7853:7856:138,102.4,202.0,6.4,,table,Reconductor line,1344000.0,574000.0
Q18-0938,2019-10-19,Military Highway - Western Fher 138kV Line,L:7750:7764:138,1.0,True,Western Fhr - Aes Columbia Power 230kV,L:7764:19648:230,100.0,1138.0,58.4,,table,Reconductor line,566000.0,47000.0
Q18-0940,2019-10-25,Wolverine Creek – Waterford Power Llc 230kV,L:19524:19544:230,1.0,True,Tidd – Musingum River 500kV,L:19579:19594:500,120.4,812.0,5.3,119.8,fields,Rebuild line with higher-capacity conductor,26667000.0,278000.0
Q18-0941,2019-10-22,Reusens Substation 138-1 kV TX,X:9219:138:1,1.0,True,Boonsboro - Reusens 138 kV,L:9218:9219:138,125.4,513.0,84.5,108.2,fields,Replace transformer with higher-rated unit,6834000.0,1042000.0
Q18-0941,2019-10-22,South Crk - Del Cerro 138 kV L,L:9161:9162:138,1.0,True,S Crk Substation - Macks Inn 138 kV,L:9162:9163:138,103.8,191.0,5.9,100.6,fields,Reconductor line,2267000.0,225000.0
Q18-0941,2019-10-22,Reusens 345/1 kV Transformer Bank,X:9219:345:1,1.0,True,Boonsboro Substation - Reusens 138 kV line,L:9218:9219:138,100.8,638.0,84.5,87.0,fields,Replace transformer with higher-rated unit,16772000.0,2557000.0
Q18-0961,2019-10-27,Golden Gate-Westwood Generation Llc 138 KV Line,L:6580:7168:138,1.0,True,Yermo-Montour Sta 500 KV Line,L:7109:7114:500,343.9,223.0,80.8,126.6,fields,Rebuild line with higher-capacity conductor,6792000.0,6792000.0
Q18-0961,2019-10-27,Montefiore-Lognville 138 KV,L:6578:6579:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,260.0,226.0,100.0,6.0,fields,Rebuild line with higher-capacity conductor,3847000.0,3847000.0
Q18-0961,2019-10-27,Golden Gate-Montefiore 138 KV line,L:6579:6580:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,247.8,239.0,100.0,2.9,fields,Rebuild line with higher-capacity conductor,5762000.0,5762000.0
Q18-0961,2019-10-27,Hemlock-Loganville 138 KV,L:6415:6578:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,216.1,264.0,100.0,10.9,fields,Rebuild line with higher-capacity conductor,9284000.0,9284000.0
Q18-0961,2019-10-27,Grizzly-St Nicholas Cogen Project 138 KV,L:7101:7154:138,1.0,True,Epsy-Noxon 138 KV L,L:6975:6987:138,205.4,181.0,18.7,143.4,fields,Rebuild line with higher-capacity conductor,1460000.0,1460000.0
Q18-0961,2019-10-27,Jones-Hemlock 138 KV L,L:6414:6415:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,203.7,273.0,100.0,15.9,fields,Rebuild line with higher-capacity conductor,4329000.0,4329000.0
Q18-0961,2019-10-27,Crockett-Jones 138 KV Line,L:6414:6995:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,195.6,281.0,100.0,18.2,fields,Rebuild line with higher-capacity conductor,18676000.0,18676000.0
Q18-0961,2019-10-27,Cockett-Placer 138 KV L,L:6995:6997:138,1.0,True,Westwood Generation Llc-Golden Gate 138 KV L,L:6580:7168:138,193.9,277.0,100.0,23.1,fields,Rebuild line with higher-capacity conductor,3240000.0,3240000.0
Q18-0961,2019-10-27,Sunbury-Placer 138 KV,L:6997:7145:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,173.7,283.0,80.5,3.1,fields,Rebuild line with higher-capacity conductor,8405000.0,8405000.0
Q18-0961,2019-10-27,Noxon-Epsy 138 KV,L:6975:6987:138,1.0,True,Industry-Westwood Generation Llc 345 KV line,L:6585:7168:345,125.7,552.0,18.9,105.1,fields,Rebuild line with higher-capacity conductor,3606000.0,3606000.0
Q18-0961,2019-10-27,Ashley-Overton 2 138 KV,L:6069:6583:138,1.0,True,Industry-Ironwood Llc 345 KV line,L:6585:7169:345,122.2,257.0,5.8,108.6,fields,Rebuild line with higher-capacity conductor,3168000.0,2358000.0
Q18-0961,2019-10-27,Ashley-Ironwood Llc 138 KV,L:6069:7169:138,1.0,True,Ironwood Llc-Industry 345 KV,L:6585:7169:345,114.0,265.0,5.8,100.8,fields,Rebuild line with higher-capacity conductor,1634000.0,1216000.0
Q18-0961,2019-10-27,Mjmeuc Generating Station 1-Epsy 138 KV,L:6105:6987:138,1.0,True,Industry-Westwood Generation Llc 345 KV line,L:6585:7168:345,113.7,488.0,10.6,100.7,fields,Rebuild line with higher-capacity conductor,15733000.0,9980000.0
Q18-0961,2019-10-27,Newdale-Dilley Switching Substation 138 KV,L:6829:6830:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,113.2,290.0,12.9,86.5,fields,Rebuild line with higher-capacity conductor,3492000.0,2641000.0
Q18-0961,2019-10-27,Westwood Generation Llc-Noxon 138 KV,L:6975:7168:138,1.0,True,Westwood Generation Llc-Industry 345 KV,L:6585:7168:345,108.9,893.0,38.7,82.9,fields,Reconductor line,5814000.0,4979000.0
Q18-0961,2019-10-27,Marsh Run Ct-Oakley 138 KV,L:6819:6828:138,1.0,True,Westwood Generation Llc-Golden Gate 138 KV,L:6580:7168:138,107.8,254.0,12.9,77.3,fields,Reconductor line,7149000.0,5407000.0
Q18-0961,2019-10-27,Fillmore-Anheuser-Busch 138 KV Line,L:6827:6831:138,1.0,True,Westwood Generation Llc-Golden Gate 138 KV,L:6580:7168:138,104.1,295.0,12.9,77.9,fields,Reconductor line,818000.0,619000.0
Q18-0961,2019-10-27,Fillmore-Newdale 138 KV L,L:6827:6829:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,103.6,307.0,12.9,78.4,fields,Reconductor line,1302000.0,984000.0
Q18-0961,2019-10-27,Mjmeuc Generating Sta 1-Overton 2 138 KV line,L:6105:6583:138,1.0,True,Industry-Westwood Generation Llc 345 KV,L:6585:7168:345,102.8,535.0,10.6,90.9,fields,Reconductor line,5972000.0,3788000.0
Q18-0961,2019-10-27,Sunbury-Dilley Switching 138 KV Line,L:6830:7145:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,102.4,344.0,12.9,79.9,fields,Reconductor line,2060000.0,1558000.0
Q18-0961,2019-10-27,Oakley-Century Substation 138 KV,L:6819:6822:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV,L:6580:7168:138,102.3,259.0,12.9,72.4,fields,Reconductor line,1071000.0,810000.0
Q18-0961,2019-10-27,Marsh Run Ct-Anheuser-Busch 138 KV,L:6828:6831:138,1.0,True,Golden Gate-Westwood Generation Llc 138 KV Line,L:6580:7168:138,100.9,294.0,12.9,74.6,fields,Reconductor line,2538000.0,1920000.0
Q18-0961,2019-10-27,Blakely Mountain 345/138kV Transformer Bank,X:6411:345:138,0.9980103662112394,True,Industry-Ironwood Llc 345 KV,L:6585:7169:345,100.7,477.0,7.5,91.2,fields,Replace transformer with higher-rated unit,23973000.0,10680000.0
Q18-0961,2019-10-27,Noxon Substation-St Nicholas Cogen Project 138 KV line,L:6975:7101:138,1.0,True,Noxon-Epsy 138 KV L,L:6975:6987:138,100.5,234.0,13.3,66.4,fields,Reconductor line,5597000.0,5597000.0
Q18-0972,2019-10-22,GENOA / HILLS 100.0 kV Line,L:20204:20205:100,1.0,True,IMPERIAL / CHAMBERLIN SUBSTATION 230.0 kV,L:19780:20091:230,198.0,154.0,9.4,192.7,fields,Rebuild line with higher-capacity conductor,4090000.0,2537000.0
Q18-0972,2019-10-22,HILLS / NORDONIA 100.0 kV,L:20205:20207:100,0.9993674796527529,False,IMPERIAL / CHAMBELIN 230.0 kV,L:19780:20091:230,152.9,157.0,11.3,146.6,fields,Rebuild line with higher-capacity conductor,2198000.0,2198000.0
Q18-0972,2019-10-22,BATH / ST JUST 1203 100.0 kV,L:20046:20183:100,1.0,True,RAVENNA / SPRING DRAW 500.0 kV,L:19719:20097:500,143.0,113.0,7.4,137.4,fields,Rebuild line with higher-capacity conductor,4588000.0,4588000.0
Q18-0972,2019-10-22,BATH / THRIVE FONTANA 100.0 kV,L:20046:20200:100,1.0,True,SPRING DRAW / RAVENNA 500.0 kV,L:19719:20097:500,142.9,122.0,7.4,137.7,fields,Rebuild line with higher-capacity conductor,3259000.0,3259000.0
Q18-0972,2019-10-22,IMPERIAL / GENOA 100.0 kV Cir. 2,L:19780:20204:100,1.0,True,GENOA / IMPERIAL 100.0 kV,L:19780:20204:100,136.0,167.0,8.9,131.4,fields,Rebuild line with higher-capacity conductor,1305000.0,1305000.0
Q18-0972,2019-10-22,CYPRESS-MANZANITA / JARRELL E 100.0 kV,L:19726:19806:100,1.0,True,SPRING DRAW / RAVENNA 500.0 kV,L:19719:20097:500,132.1,133.0,14.0,123.0,fields,Rebuild line with higher-capacity conductor,1446000.0,1446000.0
Q18-0972,2019-10-22,CYPRESS-MANZANITA / BRUSH 100.0 kV line,L:19726:19820:100,1.0,True,SPRING DRAW / RAVENNA 500.0 kV,L:19719:20097:500,125.0,126.0,14.0,115.3,fields,Rebuild line with higher-capacity conductor,1304000.0,1304000.0
Q18-0972,2019-10-22,SALTSPRING TAP / JARRELL EAST 100.0 kV,L:19785:19806:100,1.0,True,SALTSPRING TAP SUBSTATION / UNION CHEMICAL 100.0 kV Line,L:19785:20055:100,118.7,138.0,12.4,110.9,fields,Rebuild line with higher-capacity conductor,3888000.0,3888000.0
Q18-0972,2019-10-22,IMPERIAL / GENOA 100.0 kV line,L:19780:20204:100,1.0,True,IMPERIAL / GENOA 100.0 kV,L:19780:20204:100,110.3,207.0,8.9,106.5,fields,Rebuild line with higher-capacity conductor,1305000.0,1305000.0
Q18-0972,2019-10-22,SOUREK / SAINT JUST 1203 100.0 kV,L:20183:20189:100,1.0,True,RAVENNA / SPRING DRAW 500.0 kV line,L:19719:20097:500,108.7,119.0,7.4,103.3,fields,Reconductor line,741000.0,741000.0
Q18-0972,2019-10-22,THRIVE FONTANA / BRUSH 100.0 kV,L:19820:20200:100,1.0,True,GENOA / HILLS 100.0 kV,L:20204:20205:100,106.5,108.0,10.5,98.1,fields,Reconductor line,1135000.0,1135000.0
Q18-0972,2019-10-22,SALTSPRING TAP / UNION CHEMICAL SUBSTATION 100.0 kV,L:19785:20055:100,1.0,True,SALTSPRING TAP / JARRELL E 100.0 kV,L:19785:19806:100,103.4,132.0,9.9,96.8,fields,Reconductor line,2096000.0,2096000.0
Q18-0983,2019-10-23,SKUNGAMAUG SUBSTATION to MOONSHINE 138 kV,L:9335:9336:138,1.0,True,BARNHART to SKUNGAMAUG 138 kV L,L:9336:9520:138,154.7,230.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2227000.0,2227000.0
Q18-0983,2019-10-23,CHATHAM to COVANTA SOUTHEASTERN CONNECTICUT COMPANY 138 kV,L:9424:9519:138,1.0,True,MOONSHINE to SKUNGAMAUG 138 kV line,L:9335:9336:138,132.2,240.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8323000.0,8323000.0
Q18-0983,2019-10-23,BARNHART to SKUNGAMAUG 138 kV,L:9336:9520:138,1.0,True,MOONSHINE SUBSTATION to SKUNGAMAUG 138 kV,L:9335:9336:138,139.6,255.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10405000.0,10405000.0
Q18-0983,2019-10-23,BEARSKIN to BARNHART 138 kV,L:9518:9520:138,1.0,True,SKUNGMAUG to MOONSHINE 138 kV,L:9335:9336:138,138.7,253.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,11819000.0,11819000.0
Q18-0983,2019-10-23,CHATHAM to BEARSKIN 138 kV,L:9518:9519:138,1.0,True,MOONSHINE to SKUNGAMAG 138 kV,L:9335:9336:138,134.4,243.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5239000.0,5239000.0
Q18-1002,2019-10-26,Meadow Bridge – Betsy Layne 138 KV,L:18063:18550:138,1.0,True,Kean Mtn And Grassy Crk Substation – Wec Substation 345 KV line,L:9633:18368:345,131.4,570.0,29.0,129.9,fields,Rebuild line with higher-capacity conductor,11588000.0,339000.0
Q18-1002,2019-10-26,Dunlavy – Betsy Layne 138 KV,L:18526:18550:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345 KV Line,L:9633:18368:345,130.3,314.0,7.3,129.6,fields,Rebuild line with higher-capacity conductor,5074000.0,265000.0
Q18-1002,2019-10-26,Gay Mills – Dunlavy 138 KV Line,L:18062:18526:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 KV Line,L:9633:18368:345,127.9,327.0,7.3,127.3,fields,Rebuild line with higher-capacity conductor,13850000.0,724000.0
Q18-1002,2019-10-26,Sandy Pond Substation – Dobbins 138 KV,L:18108:18114:138,1.0,True,Western Digital – Dobbins 138 KV line,L:18108:18115:138,112.2,202.0,6.6,111.3,fields,Rebuild line with higher-capacity conductor,35231000.0,1840000.0
Q18-1002,2019-10-26,Dobbins – Western Digital Substation 138 KV,L:18108:18115:138,1.0,True,Dobbins – Sandy Pond 138 KV,L:18108:18114:138,111.8,211.0,6.8,110.8,fields,Rebuild line with higher-capacity conductor,23858000.0,1246000.0
Q18-1002,2019-10-26,Ray Braswell Substation – Sandy Pond 138 KV Line,L:18113:18114:138,1.0,True,Dobbins Substation – Western Digital 138 KV,L:18108:18115:138,107.2,208.0,6.6,106.2,fields,Reconductor line,1292000.0,67000.0
Q18-1069,2019-11-02,Carrollton Country Club / Kean Mtn And Grassy Crk 138.0 kV,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,141.0,383.0,11.6,131.8,fields,Rebuild line with higher-capacity conductor,6377000.0,539000.0
Q18-1069,2019-11-02,Looney Crk / Knotty Poplar 138.0 kV line,L:9262:9264:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,136.9,309.0,8.6,128.5,fields,Rebuild line with higher-capacity conductor,5242000.0,529000.0
Q18-1069,2019-11-02,Turkey Pen / Knotty Poplar 138.0 kV,L:9263:9264:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,135.1,320.0,8.6,127.0,fields,Rebuild line with higher-capacity conductor,5574000.0,562000.0
Q18-1069,2019-11-02,Carrollton Country Club / Sub 18361 138.0 kV Line,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,133.0,397.0,11.6,124.1,fields,Rebuild line with higher-capacity conductor,1993000.0,168000.0
Q18-1069,2019-11-02,Sandy Ridge / Sub 18361 138.0 kV,L:9602:18361:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,132.3,398.0,11.6,123.5,fields,Rebuild line with higher-capacity conductor,3678000.0,311000.0
Q18-1069,2019-11-02,N Dublin / Farrell 345.0 kV,L:9625:9662:345,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,131.8,1197.0,53.2,118.4,fields,Rebuild line with higher-capacity conductor,66748000.0,6856000.0
Q18-1069,2019-11-02,Dennis Sta / Alief 138.0 kV,L:9610:9620:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,128.8,324.0,6.1,123.1,fields,Rebuild line with higher-capacity conductor,7384000.0,487000.0
Q18-1069,2019-11-02,Coal Crk / Sandy Ridge 138.0 kV,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Crk / Wec Substation 345.0 kV,L:9633:18368:345,127.8,407.0,11.6,119.2,fields,Rebuild line with higher-capacity conductor,4217000.0,357000.0
Q18-1069,2019-11-02,Looney Ceek / Hurey 138.0 kV,L:9262:18362:138,0.9818022927294305,True,Wec / Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,127.7,322.0,8.6,119.6,fields,Rebuild line with higher-capacity conductor,8742000.0,882000.0
Q18-1069,2019-11-02,Kean Mtn And Grassy Crk / Clinch Rivr 345.0 kV,L:9633:9638:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,126.6,2198.0,76.5,116.0,fields,Rebuild line with higher-capacity conductor,70469000.0,8045000.0
Q18-1069,2019-11-02,Wylie Substation / Alief Substation 138.0 kV,L:9617:9620:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,126.0,327.0,6.1,120.3,fields,Rebuild line with higher-capacity conductor,3793000.0,250000.0
Q18-1069,2019-11-02,Farrell / Clinch River 345.0 kV Line,L:9638:9662:345,1.0,True,Wec / Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,122.2,1692.0,66.5,110.3,fields,Rebuild line with higher-capacity conductor,16650000.0,1839000.0
Q18-1069,2019-11-02,Dunnellon Substation / Empire Energy Center Substation 138.0 kV,L:9228:9597:138,0.9962376836741315,False,Wec / Ne Hope Ap 345.0 kV,L:18368:18377:345,119.3,1181.0,16.2,115.1,fields,Rebuild line with higher-capacity conductor,9205000.0,691000.0
Q18-1069,2019-11-02,Empire Energy Ctr 138 kV/1 kV Auto,X:9597:138:1,0.9966135970892996,True,Wec / New Hope Ap 345.0 kV line,L:18368:18377:345,119.3,1181.0,16.2,115.1,fields,Replace transformer with higher-rated unit,6164000.0,462000.0
Q18-1069,2019-11-02,Empire Energy Center 345-1 kV Transformer Bank,X:9597:345:1,0.9966135970892996,True,Wec / New Hope Ap 345.0 kV line,L:18368:18377:345,119.3,1181.0,16.2,115.1,fields,Replace transformer with higher-rated unit,10009000.0,751000.0
Q18-1069,2019-11-02,Grand Island / Greater Detroit Resource Recovery 138.0 kV,L:9407:9408:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,118.9,654.0,6.5,115.9,fields,Rebuild line with higher-capacity conductor,7681000.0,764000.0
Q18-1069,2019-11-02,Poplar ap / Clam Riv Dam Substation 138.0 kV,L:18546:18672:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV line,L:9633:18368:345,118.8,291.0,7.2,111.3,fields,Rebuild line with higher-capacity conductor,8673000.0,377000.0
Q18-1069,2019-11-02,Garden Creek / Kean Mtn And Grassy Creek 138.0 kV,L:9270:9633:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,118.5,518.0,11.7,111.7,fields,Rebuild line with higher-capacity conductor,6863000.0,639000.0
Q18-1069,2019-11-02,Sea Island / Clam River Dam 138.0 kV,L:18672:18673:138,1.0,True,Wec / Kean Mtn And Grassy Crk Substation 345.0 kV line,L:9633:18368:345,118.4,295.0,7.2,111.0,fields,Rebuild line with higher-capacity conductor,1239000.0,54000.0
Q18-1069,2019-11-02,Stony Brook / Hill Substation 138.0 kV,L:9247:9323:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,117.8,1074.0,9.6,115.1,fields,Rebuild line with higher-capacity conductor,12673000.0,507000.0
Q18-1069,2019-11-02,Sea Island / Itmnn 138.0 kV,L:18671:18673:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,117.7,301.0,7.2,110.5,fields,Rebuild line with higher-capacity conductor,5218000.0,227000.0
Q18-1069,2019-11-02,Hill / Houghton 138.0 kV Line,L:9323:18446:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,117.5,1085.0,9.6,114.8,fields,Rebuild line with higher-capacity conductor,15500000.0,620000.0
Q18-1069,2019-11-02,Baileysville / Itmann 138.0 kV,L:18665:18671:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,117.4,304.0,7.2,110.3,fields,Rebuild line with higher-capacity conductor,10796000.0,469000.0
Q18-1069,2019-11-02,Houghton / Fishers Road 138.0 kV,L:18438:18446:138,1.0,True,Lowmoor Substation / Hinton Ap 345.0 kV,L:9666:18544:345,117.4,1088.0,9.6,114.7,fields,Rebuild line with higher-capacity conductor,8835000.0,354000.0
Q18-1069,2019-11-02,Hinton Ap 345-138 kV Transformer Bank,X:18544:345:138,0.9930574365833617,True,Red Tail / Hinton Ap 345.0 kV Line,L:18381:18544:345,116.8,1814.0,13.0,114.6,fields,Replace transformer with higher-rated unit,13205000.0,401000.0
Q18-1106,2019-10-15,Union Falls / Montello 100 kV L,L:19513:19522:100,1.0,True,Elizabeth Crk / Blackhawk Sw Yd Substation 100 kV L,L:19432:19434:100,155.0,113.0,50.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1484000.0,1484000.0
Q18-1106,2019-10-15,Elizabeth Crk Substation / Iona 100 kV Line,L:19426:19434:100,1.0,True,Jewett / Winsor 100 kV,L:18809:19433:100,135.9,111.0,41.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2592000.0,2592000.0
Q18-1106,2019-10-15,Louis Doc Bonin / Wausau Paper Middletown 100 kV,L:18812:18814:100,1.0,True,Jewett / Winsor 100 kV,L:18809:19433:100,128.7,185.0,41.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2145000.0,2145000.0
Q18-1106,2019-10-15,Woodland Biomass Tap / Southwest Shreveport 100 kV #1,L:19555:19580:100,1.0,True,Southwest Shreveport / Woodland Biomass Tap Substation 100 kV #2,L:19555:19580:100,121.1,151.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1435000.0,748000.0
Q18-1106,2019-10-15,Burrows Crossing Road / John Day 100 kV,L:19516:19519:100,1.0,True,Elizabeth Creek / Blackhawk Sw Yd 100 kV,L:19432:19434:100,121.0,121.0,32.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2675000.0,2675000.0
Q18-1106,2019-10-15,Sta F Velasco & Kinetic / Dcono Substation 100 kV,L:18914:19520:100,1.0,True,Elizabeth Crk / Blackhawk Sw Yd Substation 100 kV,L:19432:19434:100,114.6,114.0,50.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5868000.0,5868000.0
Q18-1106,2019-10-15,Middletown Coke Company Llc / Louis Doc Bonin 100 kV,L:18811:18812:100,1.0,True,Morristown / Brewster Substation 100 kV,L:18810:19592:100,110.7,180.0,22.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2005000.0,2005000.0
Q18-1106,2019-10-15,Morristown / Brewster 100 kV,L:18810:19592:100,1.0,True,Middletown Coke Company Llc / Brewster 100 kV L,L:18811:19592:100,109.9,199.0,21.7,,prose_overloaded,Reconductor line,494000.0,494000.0
Q18-1106,2019-10-15,Middletown Coke Company Llc / Brewster Substation 100 kV Line,L:18811:19592:100,1.0,True,Morristown / Brewster 100 kV line,L:18810:19592:100,104.4,218.0,22.4,,prose_overloaded,Reconductor line,205000.0,205000.0
Q18-1106,2019-10-15,Dacono / Blackhawk Sw Yd 100 kV,L:19432:19520:100,1.0,True,Elizabeth Creek / Blackhawk Sw Yd 100 kV,L:19432:19434:100,262.5,106.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4324000.0,4324000.0
Q18-1106,2019-10-15,Blackhawk Sw Yd / Elizabeth Creek 100 kV Line,L:19432:19434:100,1.0,True,Blackhawk Sw Yd / Dacono 100 kV,L:19432:19520:100,218.7,128.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1746000.0,1746000.0
Q18-1106,2019-10-15,Montello / Dacono 100 kV Line,L:19520:19522:100,1.0,True,Blackhawk Sw Yd / Elizabeth Rk 100 kV,L:19432:19434:100,182.5,90.0,50.0,,prose_loss,Rebuild line with higher-capacity conductor,3530000.0,3530000.0
Q18-1106,2019-10-15,Winsor / Elizabeth Creek Substation 100 kV,L:19433:19434:100,1.0,True,Louis Doc Bonin / Wausau Paper Middletown 100 kV Line,L:18812:18814:100,176.6,131.0,47.3,,prose_loss,Rebuild line with higher-capacity conductor,1190000.0,1190000.0
Q18-1106,2019-10-15,Union Falls / John Day 100 kV,L:19513:19519:100,1.0,True,Blackhawk Sw Yd / Elizabeth Crk 100 kV line,L:19432:19434:100,158.2,129.0,50.0,,prose_loss,Rebuild line with higher-capacity conductor,2280000.0,2280000.0
Q18-1106,2019-10-15,S Cannon Falls Substation / Barceloneta 8504 100 kV Line,L:19400:19402:100,1.0,True,South Cannon Falls Substation / Lea Co. Waits 100 kV L,L:19400:19406:100,154.7,250.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,3043000.0,3043000.0
Q18-1106,2019-10-15,Lucas / Iona 100 kV,L:19425:19426:100,1.0,True,Jewett / Winsor 100 kV,L:18809:19433:100,137.9,124.0,41.0,,prose_loss,Rebuild line with higher-capacity conductor,1826000.0,1826000.0
Q18-1106,2019-10-15,Staf Velasco & Kinetic / Fern St 100 kV line,L:18914:19181:100,1.0,True,Elizabeth Crk / Blackhawk Sw Yd 100 kV,L:19432:19434:100,123.2,129.0,50.0,,prose_loss,Rebuild line with higher-capacity conductor,4157000.0,4157000.0
Q18-1106,2019-10-15,Morristown / Louis Doc Bonin 100 kV L,L:18810:18812:100,1.0,True,Middletown Coke Company Llc / Brewster 100 kV,L:18811:19592:100,109.3,174.0,21.7,,prose_loss,Reconductor line,196000.0,196000.0
Q18-1106,2019-10-15,Mcmichen 500-230 kV Transformer,X:22035:500:230,0.9832192885987261,True,Dekalb / Mcmichen 500 kV,L:21759:22035:500,105.2,4228.0,6.2,,prose_loss,Replace transformer with higher-rated unit,24021000.0,646000.0
Q18-1106,2019-10-15,Jewett / Winsor 100 kV,L:18809:19433:100,1.0,True,Louis Doc Bonin / Wausau Paper Middletown 100 kV Line,L:18812:18814:100,180.4,137.0,47.3,,prose_colon,Rebuild line with higher-capacity conductor,9605000.0,9605000.0
Q18-1106,2019-10-15,Snohomish County 52Nd Street / Barceloneta 8504 100 kV,L:19401:19402:100,1.0,True,A E Term / Hailey 500 kV,L:19413:19578:500,178.2,198.0,6.4,,prose_colon,Rebuild line with higher-capacity conductor,3335000.0,3335000.0
Q18-1106,2019-10-15,Wausau Paper Middletwn / Lucas 100 kV Line,L:18814:19425:100,1.0,True,Jewet / Winsor 100 kV,L:18809:19433:100,144.1,133.0,41.0,,prose_colon,Rebuild line with higher-capacity conductor,3018000.0,3018000.0
Q18-1106,2019-10-15,Spene / Santa Fe Energy Substation 100 kV,L:18894:19518:100,1.0,True,Woodsdale / Brewster 230 kV Line,L:19575:19592:230,142.3,141.0,19.9,,prose_colon,Rebuild line with higher-capacity conductor,6656000.0,5659000.0
Q18-1106,2019-10-15,Southwest Shreveprt / Woodland Biomass Tap 100 kV line,L:19555:19580:100,1.0,True,Southwest Shreveport / Woodlandbiomass Tap 100 kV Circuit 1,L:19555:19580:100,121.1,151.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,1435000.0,748000.0
Q18-1106,2019-10-15,Fern Street / Sugar Crk 100 kV,L:19179:19181:100,1.0,True,Elizabeth Creek / Blackhawk Sw Yd Substation 100 kV Line,L:19432:19434:100,105.2,138.0,34.8,,prose_colon,Reconductor line,997000.0,997000.0
Q17-0895,2019-12-03,Lost Canyon Substation – Spanish Creek 230 kV,L:19603:20269:230,1.0,True,Garet – Spanish Crk 500 kV,L:19617:20269:500,108.3,506.0,9.5,,table,Reconductor line,21434000.0,904000.0
Q17-0895,2019-12-03,Eastown Rd Substation – Lost Canyon 230 kV L,L:19603:19609:230,1.0,True,Garnet – Spanish Crk 500 kV,L:19617:20269:500,107.0,498.0,9.5,,table,Reconductor line,7338000.0,309000.0
Q18-0925,2019-12-01,West Fork / Hotchkiss 138 kV,L:17574:17581:138,1.0,True,Hotchkiss / Douglas Dam 138 kV line,L:16992:17581:138,114.3,218.0,100.0,,table,Rebuild line with higher-capacity conductor,1369000.0,327000.0
Q18-0925,2019-12-01,Douglas Dam 138/100kV TX Bank 1,X:16992:138:100,0.9997245571417195,True,Big Cajun 1 / Encina 138 kV,L:16990:16994:138,105.1,80.0,20.0,,table,Replace transformer with higher-rated unit,4930000.0,1047000.0
Q18-0925,2019-12-01,Douglas Dam 138/100kV Transformer #2,X:16992:138:100,0.9997245571417195,True,Encina / Big Cajun 1 138 kV line,L:16990:16994:138,105.1,80.0,20.0,,table,Replace transformer with higher-rated unit,4930000.0,1047000.0
Q18-0925,2019-12-01,Douglas Dam 138/100 kV TX Bank 3,X:16992:138:100,0.9997245571417195,True,Encina / Big Cajun 1 138 kV,L:16990:16994:138,105.1,80.0,20.0,,table,Replace transformer with higher-rated unit,4930000.0,1047000.0
Q18-0950,2019-11-23,LOGANVILLE / MONTEFIORE 138 kV Line,L:6578:6579:138,1.0,True,YERMO / MONTOUR STA 500 kV,L:7109:7114:500,128.8,226.0,5.1,,table,Rebuild line with higher-capacity conductor,5216000.0,5216000.0
Q18-0950,2019-11-23,WESTWOOD GENERATION LLC / GOLDEN GATE 138 kV,L:6580:7168:138,1.0,True,MONTOUR STATION / YERMO 500 kV line,L:7109:7114:500,124.2,223.0,5.1,,table,Rebuild line with higher-capacity conductor,4076000.0,4076000.0
Q18-0950,2019-11-23,CROCKETT / PLACER 138 kV,L:6995:6997:138,1.0,True,YERMO / MONTOUR STA 500 kV L,L:7109:7114:500,123.2,277.0,5.1,,table,Rebuild line with higher-capacity conductor,2302000.0,2302000.0
Q18-0950,2019-11-23,PLACER / LITTLE GOOSE 138 kV,L:6996:6997:138,1.0,True,SUNBURY 345-138 kV Transformer,X:7145:345:138,121.9,231.0,11.4,,table,Rebuild line with higher-capacity conductor,1808000.0,1808000.0
Q18-0950,2019-11-23,DILLEY SWITCHING / NEWDALE 138 kV,L:6829:6830:138,1.0,True,YERMO / MONTOURSTATION 500 kV,,119.9,290.0,5.1,,table,Rebuild line with higher-capacity conductor,4492000.0,769000.0
Q18-0950,2019-11-23,PONCHA / MONTOUR STA 138 kV,L:6789:7114:138,1.0,True,MONTOUR STATION / TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345 kV,L:7114:7130:345,119.5,246.0,7.6,,table,Rebuild line with higher-capacity conductor,1958000.0,1958000.0
Q18-0950,2019-11-23,MONTEFIORE / GOLDEN GATE 138 kV line,L:6579:6580:138,1.0,True,YERMO / MONTOUR STATION 500 kV L,L:7109:7114:500,118.6,239.0,5.1,,table,Rebuild line with higher-capacity conductor,6303000.0,6303000.0
Q18-0950,2019-11-23,WOODLEAF / DAWSON CRK SUBSTATION 138 kV,L:7023:7024:138,1.0,True,SUNBURY 345 kV/138 kV XFMR,X:7145:345:138,118.0,275.0,11.4,,table,Rebuild line with higher-capacity conductor,7896000.0,7896000.0
Q18-0950,2019-11-23,N SLIDELL SUBSTATION / LITTLE GOOSE 138 kV,L:6996:6998:138,1.0,True,SUNBURY 345-138 kV Auto,X:7145:345:138,117.8,250.0,11.4,,table,Rebuild line with higher-capacity conductor,7311000.0,7311000.0
Q18-0950,2019-11-23,N SLIDELL / WOODLEAF 138 kV Line,L:6998:7023:138,1.0,True,SUNBURY 345/138kV Autotransformer,X:7145:345:138,117.4,266.0,11.4,,table,Rebuild line with higher-capacity conductor,2578000.0,2578000.0
Q18-0950,2019-11-23,JONES / HEMLOCK 138 kV,L:6414:6415:138,1.0,True,YERMO / MONTOUR STATION 500 kV,L:7109:7114:500,117.3,273.0,5.1,,table,Rebuild line with higher-capacity conductor,5188000.0,5188000.0
Q18-0950,2019-11-23,JONES / CROCKETT 138 kV,L:6414:6995:138,1.0,True,MONTOUR STATION / YERMO SUBSTATION 500 kV,L:7109:7114:500,116.8,281.0,5.1,,table,Rebuild line with higher-capacity conductor,15714000.0,15714000.0
Q18-0950,2019-11-23,HEMLOCK / LOGANVILLE 138 kV,L:6415:6578:138,1.0,True,MONTOUR STA / YERMO 500 kV line,L:7109:7114:500,115.6,264.0,5.1,,table,Rebuild line with higher-capacity conductor,8050000.0,8050000.0
Q18-0950,2019-11-23,OAKLEY / MARSH RUN CT 138 kV,L:6819:6828:138,1.0,True,MONTOUR STA / YERMO 500 kV,L:7109:7114:500,115.4,254.0,5.1,,table,Rebuild line with higher-capacity conductor,9242000.0,1583000.0
Q18-0950,2019-11-23,ANHEUSER-BUSCH / FILLMORE 138 kV Line,L:6827:6831:138,1.0,True,YERMO / MONTOUR STA 500 kV,L:7109:7114:500,110.7,295.0,5.1,,table,Rebuild line with higher-capacity conductor,2473000.0,424000.0
Q18-0950,2019-11-23,FILMORE / NEDALE 138 kV,L:6827:6829:138,1.0,True,YERMO / MONTOUR STA 500 kV,L:7109:7114:500,109.9,307.0,5.1,,table,Reconductor line,1709000.0,293000.0
Q18-0950,2019-11-23,OAKLEY / CENTURY 138 kV,L:6819:6822:138,1.0,True,MONTOUR STATION / YERMO 500 kV,L:7109:7114:500,109.8,259.0,5.1,,table,Reconductor line,575000.0,99000.0
Q18-0950,2019-11-23,SUNBURY / DILLEY SWITCHING 138 kV,L:6830:7145:138,1.0,True,YERMO / MONTOUR STATION 500 kV,L:7109:7114:500,108.0,344.0,5.1,,table,Reconductor line,1691000.0,290000.0
Q18-0950,2019-11-23,MARSH RUN CT / ANHEUSER-BUSCH 138 kV Line,L:6828:6831:138,1.0,True,YERMO / MONTOUR STATION 500 kV,L:7109:7114:500,107.5,294.0,5.1,,table,Reconductor line,3545000.0,607000.0
Q18-0950,2019-11-23,SILVER BOW / DAWSON CRK 138 kV,L:6787:7024:138,1.0,True,SUNBURY 345/138 kV XFMR,X:7145:345:138,106.1,320.0,11.4,,table,Reconductor line,1159000.0,1159000.0
Q18-0965,2019-12-04,Leesburg - Sterling Park 138.0 kV,L:10046:10059:138,1.0,True,Engle-Eastern Tap - Dranesville 345.0 kV Line,L:8847:9896:345,156.3,188.0,28.9,,prose_overloaded,Rebuild line with higher-capacity conductor,11149000.0,3622000.0
Q18-0965,2019-12-04,Leyendecker - White City 138.0 kV line,L:10050:10051:138,1.0,True,Freestone - Leyendecker 138.0 kV L,L:10045:10050:138,147.0,300.0,9.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2928000.0,1086000.0
Q18-0965,2019-12-04,Moore St Substation - Santa Fe 138.0 kV,L:10034:10035:138,1.0,True,Moore St - Urich Tap 138.0 kV line,L:10034:10049:138,144.7,198.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2562000.0,951000.0
Q18-0965,2019-12-04,Wallace - Borrego 138.0 kV,L:8838:8863:138,1.0,True,Tap - Vineyard Tap 345.0 kV,L:8612:8849:345,136.1,413.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2957000.0,69000.0
Q18-0965,2019-12-04,Millvile - Sleepy Hollow 138.0 kV,L:18207:18208:138,1.0,True,Huntingdon - Kearneyville 345.0 kV,L:8742:17910:345,133.7,546.0,11.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3913000.0,1168000.0
Q18-0965,2019-12-04,Mead Rumford Cogen - Keene Rd 138.0 kV,L:8752:17922:138,1.0,True,Monroe Ne - Millbrae Tap 138.0 kV Line,L:17902:17907:138,132.5,383.0,8.9,,prose_overloaded,Rebuild line with higher-capacity conductor,7521000.0,3791000.0
Q18-0965,2019-12-04,Dam No. 4 Hydro Sta - Timber Swamp 138.0 kV line,L:9030:17923:138,1.0,True,Cason Lane - Westrock Southeast Llc 345.0 kV line,L:9069:18127:345,128.5,758.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,8034000.0,524000.0
Q18-0965,2019-12-04,Ritter Park - Orofina 138.0 kV,L:18206:18210:138,1.0,True,Millbrae Tap - Monroe Ne 138.0 kV line,L:17902:17907:138,124.9,388.0,8.9,,prose_overloaded,Rebuild line with higher-capacity conductor,6461000.0,3256000.0
Q18-0965,2019-12-04,Krugerville Substation - Dickerson Substation 138.0 kV,L:9083:9085:138,1.0,True,Urich Tap Substation - Moore St 138.0 kV,L:10034:10049:138,118.2,186.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1401000.0,520000.0
Q18-0965,2019-12-04,Westrock Southeast Llc - Aes Warrior Run Cogeneration Facility Substation 138.0 kV Line,L:8398:9069:138,1.0,True,Westrock Southeast Llc - Ridgeley 345.0 kV,L:9069:18394:345,116.5,923.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3555000.0,126000.0
Q18-0965,2019-12-04,Westrock Southeast Llc 345-138 kV Transformer Bank,X:9069:345:138,0.9920015799903287,True,Westrock Southeast Llc - Ridgeley 345.0 kV,L:9069:18394:345,115.0,935.0,6.0,,prose_overloaded,Replace transformer with higher-rated unit,12651000.0,448000.0
Q18-0965,2019-12-04,Moore St - Freestone Substation 138.0 kV,L:10034:10045:138,1.0,True,White City - Leyendecker 138.0 kV,L:10050:10051:138,111.2,327.0,8.8,,prose_overloaded,Rebuild line with higher-capacity conductor,11592000.0,4301000.0
Q18-0965,2019-12-04,Krugerville - Spring Gap 138.0 kV L,L:9085:10037:138,1.0,True,Kearneyville - Huntingdn 345.0 kV,L:8742:17910:345,109.8,269.0,44.7,,prose_overloaded,Reconductor line,3046000.0,2076000.0
Q18-0965,2019-12-04,Dickerson - Santa Fe 138.0 kV,L:9083:10035:138,1.0,True,Urich ap - Moore St 138.0 kV,L:10034:10049:138,108.8,203.0,7.7,,prose_overloaded,Reconductor line,3374000.0,1252000.0
Q18-0965,2019-12-04,Leesburg - Southaven 138.0 kV,L:10046:10048:138,1.0,True,Engle-Eastern Tp - Dranesville Substation 345.0 kV,L:8847:9896:345,104.4,231.0,16.3,,prose_overloaded,Reconductor line,1057000.0,395000.0
Q18-0965,2019-12-04,Mead Rumford Cogen - Ritter Park 138.0 kV L,L:8752:18206:138,1.0,True,Millbrae Tap - Monroe Ne 138.0 kV,L:17902:17907:138,135.1,370.0,8.9,,prose_loss,Rebuild line with higher-capacity conductor,933000.0,470000.0
Q18-0965,2019-12-04,Shepherdstown - Timber Swamp 138.0 kV line,L:17921:17923:138,1.0,True,Westrock Southeast Llc - Cason Lane 345.0 kV,L:9069:18127:345,125.2,773.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,2169000.0,141000.0
Q18-0965,2019-12-04,Engle-Eastern Tap 345/138kV Auto,X:8847:345:138,0.9988957464673364,True,Dranesville - Engle-Eastern Tap Substation 345.0 kV,L:8847:9896:345,112.7,549.0,5.9,,prose_loss,Replace transformer with higher-rated unit,13358000.0,3038000.0
Q18-0965,2019-12-04,Urich Tap - Moore St 138.0 kV,L:10034:10049:138,1.0,True,Kearneyville - Huntingdon 345.0 kV,L:8742:17910:345,105.3,432.0,9.4,,prose_loss,Reconductor line,903000.0,312000.0
Q18-0965,2019-12-04,Ridgeley 345/138 kV Transformer Bank,X:18394:345:138,0.9912787544537008,True,Detroit - Ridgeley 345.0 kV,L:8268:18394:345,104.1,863.0,5.0,,prose_loss,Replace transformer with higher-rated unit,20241000.0,1348000.0
Q18-0965,2019-12-04,Badger Crk - Borrego 138.0 kV,L:8747:8863:138,1.0,True,Tap - Vineyard Tap 345.0 kV,L:8612:8849:345,147.5,409.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,5333000.0,124000.0
Q18-0965,2019-12-04,Freestone - Leyendecker 138.0 kV,L:10045:10050:138,1.0,True,Leyendecker - White City 138.0 kV Line,L:10050:10051:138,142.8,280.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,2809000.0,1042000.0
Q18-0965,2019-12-04,Shepherdstown - Keene Road 138.0 kV Line,L:17921:17922:138,1.0,True,Westrock Southeast Llc - Cason Lane 345.0 kV line,L:9069:18127:345,130.4,461.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,4103000.0,126000.0
Q18-0965,2019-12-04,Sleepy Hollow - Orofina 138.0 kV,L:18208:18210:138,1.0,True,Huntingdon - Kearneyville 345.0 kV,L:8742:17910:345,129.6,575.0,11.2,,prose_colon,Rebuild line with higher-capacity conductor,2894000.0,864000.0
Q18-0965,2019-12-04,Leesburg - Spring Gap 138.0 kV line,L:10037:10046:138,1.0,True,Huntingdon - Kearneyville 345.0 kV,L:8742:17910:345,116.4,230.0,55.3,,prose_colon,Rebuild line with higher-capacity conductor,5043000.0,3661000.0
Q18-0965,2019-12-04,Moore St - White City 138.0 kV,L:10034:10051:138,1.0,True,Leyendecker - Freestone 138.0 kV line,L:10045:10050:138,110.7,371.0,9.8,,prose_colon,Rebuild line with higher-capacity conductor,5298000.0,1965000.0
Q18-0965,2019-12-04,Portal - Cal Poly 138.0 kV,L:8848:8875:138,1.0,True,Dranesville - Davis Drive 138.0 kV,L:9892:9896:138,108.6,292.0,5.4,,prose_colon,Reconductor line,1082000.0,54000.0
