project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-0965,2019-12-04,Urich Tap - Krugerville 138.0 kV,L:9085:10049:138,1.0,True,Huntingdon - Kearneyville 345.0 kV,L:8742:17910:345,106.8,399.0,9.4,,prose_colon,Reconductor line,1027000.0,355000.0
Q18-0991,2019-12-04,BENNETT-COOPER 138 kV,L:17776:17857:138,1.0,True,BUCKEYE CANADA-SALTERY BAY 345 kV Line,L:17217:17713:345,121.6,359.0,18.2,,table,Rebuild line with higher-capacity conductor,4689000.0,276000.0
Q18-0991,2019-12-04,RO BRAVO-INTERCHANGE SUBSTATION 138 kV L,L:17215:17786:138,1.0,True,BUCKEYE CANADA-SALTERY BAY 345 kV,L:17217:17713:345,108.0,372.0,18.2,,table,Reconductor line,6105000.0,365000.0
Q18-0991,2019-12-04,BENNETT-ZOBEL 138 kV,L:17691:17776:138,1.0,True,BUCKEYE CANADA-SALTERY BAY 345 kV L,L:17217:17713:345,107.1,234.0,10.5,,table,Reconductor line,3579000.0,236000.0
Q18-0991,2019-12-04,TUPMAN-ZOBEL 138 kV Line,L:17605:17691:138,1.0,True,BUCKEYE CANADA-SALTERY BAY SUBSTATION 345 kV L,L:17217:17713:345,106.2,232.0,10.5,,table,Reconductor line,5381000.0,355000.0
Q18-0991,2019-12-04,SILETZ-RIO BRAVO 138 kV Line,L:17786:17787:138,1.0,True,BENNETT SUBSTATION-COOPER 138 kV,L:17776:17857:138,104.7,340.0,12.8,,table,Reconductor line,1410000.0,81000.0
Q18-0991,2019-12-04,SILETZ-SUB 17791 138 kV line,L:17787:17791:138,1.0,True,BENNETT SUBSTATION-COOPER 138 kV,L:17776:17857:138,104.7,357.0,12.8,,table,Reconductor line,2399000.0,138000.0
Q18-0991,2019-12-04,SAPNY-LORE 138 kV,L:17176:17179:138,1.0,True,WESTVILLE-GEYSERS TAP 3 138 kV Line,L:17315:17633:138,104.2,578.0,15.9,,table,Reconductor line,450000.0,16000.0
Q18-0991,2019-12-04,MCMICHEN 500-230 kV Autotransformer,X:22035:500:230,0.9648476650062743,True,DEKALB-MCMICHEN 500 kV,L:21759:22035:500,101.3,3562.0,6.2,,table,Replace transformer with higher-rated unit,23386000.0,724000.0
Q18-0991,2019-12-04,EDGAR-SE POLK 138 kV,L:17174:17182:138,0.9850688474680928,False,LORE-SAPONY 138 kV,L:17176:17179:138,100.9,331.0,8.5,,table,Reconductor line,4193000.0,132000.0
Q18-0991,2019-12-04,CONAIR-TUPMAN 138 kV,L:17602:17605:138,1.0,True,BUCKEYE CANADA-SALTERYBAY 345 kV,L:17217:17713:345,100.8,216.0,10.5,,table,Reconductor line,1008000.0,66000.0
Q18-0991,2019-12-04,EDGAR-GEYSERS TAP 3 138 kV line,L:17182:17633:138,1.0,True,SAPONY-LORE 138 kV,L:17176:17179:138,100.6,350.0,8.5,,table,Reconductor line,4633000.0,146000.0
Q18-0991,2019-12-04,WESTVILLE-GEYSERS TAP 3 138 kV,L:17315:17633:138,1.0,True,LORE-SAPONY 138 kV,L:17176:17179:138,100.6,353.0,8.5,,table,Reconductor line,4579000.0,144000.0
Q18-1007,2019-11-21,TENAYA-NORTHGATE - THOMASTON 230kV,L:19687:19696:230,1.0,True,W AUSTINTOWN - GIRARD 230kV line,L:20033:20216:230,107.7,488.0,20.0,104.3,fields,Reconductor line,9818000.0,9818000.0
Q18-1007,2019-11-21,BROOKFIELD 230-138 kV TX,X:20018:230:138,0.9983283013762311,True,MILFORD - BROOKFIELD 230kV,L:8093:20018:230,102.2,143.0,5.9,98.8,fields,Replace transformer with higher-rated unit,9664000.0,9664000.0
Q18-1007,2019-11-21,TREZEVANT - WESTERN FHER 345kV L,L:7764:7775:345,1.0,True,MILFORD - TREZEVANT 500kV,L:7775:8093:500,101.2,1223.0,6.9,100.7,fields,Reconductor line,21914000.0,332000.0
Q18-1007,2019-11-21,CRANBERRY - MARTIN LAKES 345kV,L:7221:7564:345,1.0,True,MARTIN LAKES - BAUER 345kV,L:7184:7221:345,100.6,1072.0,5.1,100.2,fields,Reconductor line,6922000.0,94000.0
Q18-1012,2019-12-04,Yahuecas 8203 / Concord 100 KV Ckt 2,L:22018:22022:100,1.0,True,Yahuecas 8203 / Cncord 100 KV Line 1,L:22018:22022:100,240.0,174.0,37.7,,table,Rebuild line with higher-capacity conductor,4233000.0,2910000.0
Q18-1012,2019-12-04,Concord / Yahuecas 8203 100 KV Cir. 1,L:22018:22022:100,1.0,True,Yahuecas 8203 / Concord 100 KV Circuit 2,L:22018:22022:100,232.4,179.0,37.7,,table,Rebuild line with higher-capacity conductor,4233000.0,2910000.0
Q18-1012,2019-12-04,Trap Falls / Yahuecas 8203 100 KV,L:22018:22020:100,1.0,True,Yahuecas 8203 Substation / Concord 100 KV Ckt 1,L:22018:22022:100,206.5,187.0,34.9,,table,Rebuild line with higher-capacity conductor,1380000.0,931000.0
Q18-1012,2019-12-04,Yahuecas 8203 / Elkhart Hydro 100 KV Circuit 1,L:22018:22725:100,1.0,True,Elkhart Hydro / Yahuecas 8203 100 KV Cir. 2,L:22018:22725:100,162.9,186.0,14.0,,table,Rebuild line with higher-capacity conductor,1100000.0,633000.0
Q18-1012,2019-12-04,Elkhart Hydro / Yahuecas 8203 100 KV L,L:22018:22725:100,1.0,True,Elkhart Hydro / Yahuecas 8203 100 KV #1,L:22018:22725:100,155.3,195.0,14.0,,table,Rebuild line with higher-capacity conductor,1100000.0,633000.0
Q18-1012,2019-12-04,Lusher / Elkhart Hydro 100 KV Cir. 2,L:22017:22725:100,1.0,True,Lusher / Elkhart Hydro 100 KV Line 1,L:22017:22725:100,151.7,183.0,12.8,,table,Rebuild line with higher-capacity conductor,2749000.0,1582000.0
Q18-1012,2019-12-04,Elkhart Hydro Substation / Lusher 100 KV #1,L:22017:22725:100,1.0,True,Lusher / Elkhart Hydro 100 KV Circuit 2,L:22017:22725:100,146.1,190.0,12.8,,table,Rebuild line with higher-capacity conductor,2749000.0,1582000.0
Q18-1012,2019-12-04,Trap Falls / Freemont 100 KV,L:22015:22020:100,1.0,True,Trap Falls / Concrd 100 KV line,L:22020:22022:100,135.4,124.0,14.9,,table,Rebuild line with higher-capacity conductor,1985000.0,1125000.0
Q18-1012,2019-12-04,Rossmoor Tap 2 Substation / Lusher 100 KV,L:22017:22021:100,1.0,True,Lusher / Lake Crystal Substation 100 KV line,L:22017:22030:100,129.3,168.0,11.3,,table,Rebuild line with higher-capacity conductor,4821000.0,2933000.0
Q18-1012,2019-12-04,Concord / Trap Falls 100 KV,L:22020:22022:100,1.0,True,Yahuecas 8203 / Concord 100 KV #1,L:22018:22022:100,128.8,191.0,22.3,,table,Rebuild line with higher-capacity conductor,3635000.0,2387000.0
Q18-1012,2019-12-04,Lusher / Lake Crystal 100 KV,L:22017:22030:100,1.0,True,Dealb / Mcmichen Substation 500 KV,L:21759:22035:500,126.2,140.0,6.6,,table,Rebuild line with higher-capacity conductor,6702000.0,3570000.0
Q18-1016,2019-12-03,ALVIN AUTO-THURMONT 138.0 kV,L:8613:8736:138,1.0,True,TYSON-CALEDONIA SWITCHING YARD 138.0 kV,L:8735:9066:138,102.5,364.0,6.1,100.0,fields,Reconductor line,13644000.0,2011000.0
Q18-1019,2019-11-26,Columbuss – Waterside 138 KV,L:7546:8251:138,1.0,True,Boomerang – Waterside 345 KV,L:7525:8251:345,143.6,233.0,14.5,,table,Rebuild line with higher-capacity conductor,4537000.0,4537000.0
Q18-1019,2019-11-26,Marlette – Supermercados Selectos 138 KV line,L:6473:7648:138,0.9944973198407874,False,Orchard Rd – Peoria Substation 500 KV,L:7672:8103:500,134.0,201.0,5.1,,table,Rebuild line with higher-capacity conductor,23343000.0,23343000.0
Q18-1019,2019-11-26,Placentia – Huron 138 KV Line,L:7548:7998:138,1.0,True,Orchard Road – Peoria 500 KV,L:7672:8103:500,124.5,229.0,5.1,,table,Rebuild line with higher-capacity conductor,34087000.0,34087000.0
Q18-1019,2019-11-26,Williams – Columbus S 138 KV,L:7528:7546:138,0.998103545186455,False,Waterside – Boomerang 345 KV L,L:7525:8251:345,117.0,207.0,8.6,,table,Rebuild line with higher-capacity conductor,10560000.0,10560000.0
Q18-1019,2019-11-26,Gillis – Keokuk 138 KV L,L:7518:7620:138,0.9996187749780714,False,Keokuk – Penn Zeir 138 KV,L:7540:7620:138,112.3,235.0,57.8,,table,Rebuild line with higher-capacity conductor,6132000.0,4936000.0
Q18-1019,2019-11-26,Floresville – Placentia 138 KV,L:7651:7998:138,1.0,True,Orchard Road – Peoria 500 KV,L:7672:8103:500,110.6,256.0,5.1,,table,Rebuild line with higher-capacity conductor,5756000.0,5756000.0
Q18-1019,2019-11-26,Mt. Rose – Lynnwood Substation 138 KV,L:7507:7543:138,1.0,True,Keokuk – Penn Zeir 138 KV,L:7540:7620:138,107.8,205.0,42.2,,table,Reconductor line,1001000.0,752000.0
Q18-1019,2019-11-26,Hanford No.2 Construction – Huron 138 KV,L:7548:7985:138,1.0,True,Penn Zeir – Keokuk 138 KV,L:7540:7620:138,106.1,209.0,25.2,,table,Reconductor line,1453000.0,1453000.0
Q18-1019,2019-11-26,Mt. Rose – Hanford No.2 Construction 138 KV Line,L:7507:7985:138,1.0,True,Penn Zeir – Keokuk 138 KV,L:7540:7620:138,105.4,213.0,25.2,,table,Reconductor line,4215000.0,4215000.0
Q18-1019,2019-11-26,Dysart – Lynnwood 138 KV,L:7537:7543:138,1.0,True,Penn Zeir – Keokuk 138 KV,L:7540:7620:138,104.0,221.0,42.2,,table,Reconductor line,4979000.0,3739000.0
Q18-1019,2019-11-26,Dekalb 500/1 kV XFMR,X:21759:500:1,0.9618748117026353,True,Richland – Dekalb Substation 500 KV,L:20309:21759:500,103.5,3234.0,7.3,,table,Replace transformer with higher-rated unit,44578000.0,538000.0
Q18-1019,2019-11-26,Dkalb 230 kV/1 kV Autotransformer,X:21759:230:1,0.8709657207935444,True,Richland – Dekalb Substation 500 KV,L:20309:21759:500,103.5,3234.0,7.3,,table,Replace transformer with higher-rated unit,8730000.0,105000.0
Q18-1019,2019-11-26,Gillis – Dysart 138 KV,L:7518:7537:138,1.0,True,Keokuk – Penn Zeir 138 KV,L:7540:7620:138,102.8,232.0,42.2,,table,Reconductor line,818000.0,615000.0
Q18-1019,2019-11-26,Robison Park – State St 230 KV,L:21774:21796:230,1.0,True,Dekalb – Richland 500 KV,L:20309:21759:500,102.7,2307.0,6.7,,table,Reconductor line,4063000.0,49000.0
Q18-1045,2019-11-17,Baja Tap / Oakland D 100kV,L:23064:23066:100,1.0,True,Walnut Energy / Pinal 100kV,L:23273:23289:100,114.8,137.0,41.9,75.5,fields,Rebuild line with higher-capacity conductor,2857000.0,2857000.0
Q18-1045,2019-11-17,Baja Ap / Burnt Mill 100kV Line,L:23064:23067:100,1.0,True,Oakland D / Baja Tap 100kV,L:23064:23066:100,103.3,122.0,75.0,23.9,fields,Reconductor line,771000.0,771000.0
Q18-1045,2019-11-17,Pinal / Walnut Energy 100kV,L:23273:23289:100,1.0,True,Baja Tap / Oakland D 100kV line,L:23064:23066:100,100.4,139.0,25.0,77.3,fields,Reconductor line,1699000.0,1699000.0
Q18-1072,2019-11-23,MOSER GENERATING STATION SUBSTATION – LIMERICK 2 345 kV L,L:7126:7172:345,1.0,True,AMPS – LAKE JUNE PUMP 500 kV L,L:6300:7127:500,103.3,1997.0,8.8,,prose_overloaded,Reconductor line,2766000.0,22000.0
Q18-1072,2019-11-23,BOSQUE – SJVE MADERA 345 kV L,L:5710:5850:345,1.0,True,NEEDHAM – SJVE MADERA 500 kV,L:5671:5850:500,101.7,1638.0,9.0,,prose_overloaded,Reconductor line,12435000.0,216000.0
Q18-1072,2019-11-23,SHRED – MILL SEAT RENEWABLE ENERGY FACILITY 345 kV,L:6225:7135:345,1.0,True,WALLENPAUPACK 500 kV/345 kV Auto,X:7171:500:345,100.2,2249.0,11.5,,prose_overloaded,Reconductor line,7930000.0,104000.0
Q18-1072,2019-11-23,BLUE MOUNTAIN – GLORY RD 345 kV,L:6714:6725:345,1.0,True,WALLENPAUPCK 500 kV/345 kV Transformer,X:7171:500:345,104.8,1777.0,11.0,,prose_loss,Reconductor line,14901000.0,206000.0
Q18-1072,2019-11-23,MILL SEAT RENEWABLE ENERGY FACILITY – BLUE MTN 345 kV,L:6225:6714:345,1.0,True,WALLENPAUPACK 500 kV/345 kV Autotransformer,X:7171:500:345,101.4,2194.0,12.1,,prose_loss,Reconductor line,14907000.0,199000.0
Q18-1110,2019-11-16,NORCO / HURLEY 138.0 kV,L:9268:18362:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV line,L:9633:18368:345,138.4,415.0,9.7,,table,Rebuild line with higher-capacity conductor,578000.0,92000.0
Q18-1110,2019-11-16,DUNNELLON / GREATER DETROIT RESOURCE RECOVERY SUBSTATION 138.0 kV,L:9228:9408:138,1.0,True,WEC / NEW HOPE AP 345.0 kV,L:18368:18377:345,136.5,584.0,10.3,,table,Rebuild line with higher-capacity conductor,18194000.0,3595000.0
Q18-1110,2019-11-16,QUECHAN / GADSDEN 138.0 kV line,L:18378:18535:138,1.0,True,NEW HOPE AP / WEC 345.0 kV,L:18368:18377:345,125.5,735.0,10.4,,table,Rebuild line with higher-capacity conductor,12965000.0,1995000.0
Q18-1110,2019-11-16,QUECHAN / DELUCE 138.0 kV line,L:18378:18385:138,1.0,True,WEC / NEW HOPE AP 345.0 kV,L:18368:18377:345,125.3,738.0,10.4,,table,Rebuild line with higher-capacity conductor,10770000.0,1657000.0
Q18-1110,2019-11-16,BATAVIA POWER PLANT / RAGLAND SUBSTATION 345.0 kV,L:17764:18399:345,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,125.0,1365.0,29.0,,table,Rebuild line with higher-capacity conductor,48405000.0,8236000.0
Q18-1110,2019-11-16,SHAW / NORTH POINT 345.0 kV Line,L:17937:18299:345,1.0,True,KEAN MTN AND GRASY CRK / WEC 345.0 kV,L:9633:18368:345,123.9,1101.0,16.7,,table,Rebuild line with higher-capacity conductor,32001000.0,4844000.0
Q18-1110,2019-11-16,SHAW / MCGRAWS 345.0 kV,L:17937:18676:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,123.5,1100.0,16.7,,table,Rebuild line with higher-capacity conductor,84293000.0,12761000.0
Q18-1110,2019-11-16,JERSEY / MCGRAWS 345.0 kV,L:18532:18676:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,123.2,1099.0,16.7,,table,Rebuild line with higher-capacity conductor,51785000.0,7839000.0
Q18-1110,2019-11-16,BATAVIA POWER PLANT / FLORA EAST SUBSTATION 345.0 kV Line,L:17626:17764:345,1.0,True,KEAN MTN AND GRASSY CREEK SUBSTATION / WEC SUBSTATION 345.0 kV line,L:9633:18368:345,121.0,1637.0,37.4,,table,Rebuild line with higher-capacity conductor,53105000.0,9275000.0
Q18-1110,2019-11-16,N DUBLIN / FLORA E 345.0 kV,L:9625:17626:345,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345.0 kV Line,L:9633:18368:345,120.7,1654.0,37.4,,table,Rebuild line with higher-capacity conductor,44687000.0,7805000.0
Q18-1110,2019-11-16,DELUCE / MINIX MTN 138.0 kV L,L:18385:18386:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV,L:9633:18368:345,120.3,640.0,9.5,,table,Rebuild line with higher-capacity conductor,4653000.0,814000.0
Q18-1110,2019-11-16,FISHERS RD / SVP 138.0 kV,L:18438:18442:138,1.0,True,LOWMOOR / HINTON AP 345.0 kV,L:9666:18544:345,120.3,720.0,6.1,,table,Rebuild line with higher-capacity conductor,7074000.0,779000.0
Q18-1110,2019-11-16,CARBERRY / MINNIX MOUNTAIN 138.0 kV,L:9600:18386:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV L,L:9633:18368:345,120.0,644.0,9.5,,table,Rebuild line with higher-capacity conductor,4366000.0,764000.0
Q18-1110,2019-11-16,SVP / SCHERTZ 138.0 kV L,L:18442:18545:138,1.0,True,LOWMOOR / HINTON AP SUBSTATION 345.0 kV Line,L:9666:18544:345,119.9,727.0,6.1,,table,Rebuild line with higher-capacity conductor,6620000.0,729000.0
Q18-1110,2019-11-16,CLARKWILD 345/1kV Transformer Bank,X:9493:345:1,0.9913946253203296,True,LOWMOOR / HINTON AP 345.0 kV,L:9666:18544:345,119.9,1064.0,10.2,,table,Replace transformer with higher-rated unit,16442000.0,1958000.0
Q18-1110,2019-11-16,CLARKWILD 138/1 kV Autotransformer,X:9493:138:1,0.9913946253203296,True,LOWMOOR / HINTON AP 345.0 kV,L:9666:18544:345,119.9,1064.0,10.2,,table,Replace transformer with higher-rated unit,5530000.0,659000.0
Q18-1110,2019-11-16,CARBERRY / MAGNOLIA 1708 138.0 kV line,L:9600:18374:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV line,L:9633:18368:345,119.8,648.0,9.5,,table,Rebuild line with higher-capacity conductor,1585000.0,277000.0
Q18-1110,2019-11-16,HINTON AP / SCHERTZ 138.0 kV,L:18544:18545:138,1.0,True,LOWMOOR / HINTON AP 345.0 kV line,L:9666:18544:345,119.6,735.0,6.1,,table,Rebuild line with higher-capacity conductor,5166000.0,569000.0
Q18-1110,2019-11-16,MOUNT VIEW / MEEKER 138.0 kV,L:9491:9495:138,1.0,True,HINTON AP / LOWMOOR 345.0 kV,L:9666:18544:345,119.4,624.0,6.5,,table,Rebuild line with higher-capacity conductor,8695000.0,2031000.0
Q18-1110,2019-11-16,LONESOME PINE / MAGNOLIA 1708 138.0 kV,L:9596:18374:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV Line,L:9633:18368:345,118.8,670.0,9.5,,table,Rebuild line with higher-capacity conductor,4557000.0,797000.0
Q18-1110,2019-11-16,HEBRON / LOS BANOS SUBSTATION 138.0 kV,L:9355:9496:138,1.0,True,HINTON AP / LOWMOOR SUBSTATION 345.0 kV,L:9666:18544:345,118.7,893.0,6.5,,table,Rebuild line with higher-capacity conductor,2521000.0,280000.0
Q18-1110,2019-11-16,MODENA SUBSTATION / BATH COUNTY SUBSTATION 345.0 kV line,L:9654:18117:345,1.0,True,EAGLE POINT POWER PLANT / LOWMOOR 345.0 kV Line,L:9467:9666:345,118.6,1332.0,19.0,,table,Rebuild line with higher-capacity conductor,197941000.0,22037000.0
Q18-1110,2019-11-16,FARRELL / N DUBLIN 345.0 kV Line,L:9625:9662:345,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV,L:9633:18368:345,118.1,1815.0,53.2,,table,Rebuild line with higher-capacity conductor,36848000.0,8998000.0
Q18-1110,2019-11-16,LOVELY / SAVAGE ROAD 138.0 kV,L:17677:18408:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,118.0,408.0,9.9,,table,Rebuild line with higher-capacity conductor,4016000.0,658000.0
Q18-1110,2019-11-16,NORTH HUNTINGTON / HEBRON 138.0 kV,L:9307:9355:138,1.0,True,HINTON AP / LOWMOOR 345.0 kV Line,L:9666:18544:345,117.8,919.0,6.5,,table,Rebuild line with higher-capacity conductor,17287000.0,1922000.0
Q18-1124,2019-11-16,Rosholt Substation - Florida 8602 138 KV L,L:8009:8011:138,1.0,True,Colver Power Project - Lake Pulaski 138 KV Line,L:7597:7621:138,131.8,264.0,53.9,99.7,fields,Rebuild line with higher-capacity conductor,1079000.0,312000.0
Q18-1124,2019-11-16,Peoria - Priceville 345 KV,L:6388:8103:345,1.0,True,Bayshore - Peoria 500 KV,L:6421:8103:500,104.1,2410.0,5.4,103.8,fields,Reconductor line,31086000.0,1695000.0
Q18-1124,2019-11-16,Love Bird - Colver Power Project 138 KV,L:7597:8267:138,1.0,True,Eliot - Colver Power Project 138 KV,L:7597:7628:138,102.3,358.0,17.5,94.6,fields,Reconductor line,308000.0,48000.0
Q19-1138,2019-11-29,Kettle Creek Primary / Jersey 345 kV,L:17961:18532:345,1.0,True,Kean Mtn And Grassy Creek / Wec 345 kV L,L:9633:18368:345,123.6,1152.0,16.7,,table,Rebuild line with higher-capacity conductor,236310000.0,2673000.0
Q19-1138,2019-11-29,Grants Pass / Kettle Crk Primary 345 kV,L:17961:18086:345,1.0,True,Wec Substation / Kean Mtn And Grassy Creek Substation 345 kV Line,L:9633:18368:345,123.6,1144.0,16.7,,table,Rebuild line with higher-capacity conductor,63572000.0,719000.0
Q19-1138,2019-11-29,Lonesome Pine / Okeechobee 138 kV,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 kV line,L:9633:18368:345,123.0,692.0,7.5,,table,Rebuild line with higher-capacity conductor,9490000.0,94000.0
Q19-1138,2019-11-29,North Point / Ragland 345 kV L,L:18299:18399:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345 kV L,L:9633:18368:345,122.9,1664.0,31.0,,table,Rebuild line with higher-capacity conductor,50159000.0,574000.0
Q19-1138,2019-11-29,Team / Okeechobee 138 kV,L:9598:9599:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,122.6,700.0,7.5,,table,Rebuild line with higher-capacity conductor,13966000.0,138000.0
Q19-1138,2019-11-29,Wec / New Hope Ap 345 kV line,L:18368:18377:345,1.0,True,Empire Energy Ctr / Wec Substation 345 kV,L:9597:18368:345,121.8,2855.0,25.0,,table,Rebuild line with higher-capacity conductor,85600000.0,708000.0
Q19-1138,2019-11-29,North Huntington / Urban 138 kV,L:9307:9525:138,1.0,True,Lowmoor / Hinton Ap 345 kV,L:9666:18544:345,120.3,923.0,7.7,,table,Rebuild line with higher-capacity conductor,5382000.0,55000.0
Q19-1138,2019-11-29,Urban / Southard 138 kV Line,L:9525:9526:138,1.0,True,Lowmoor / Hinton Ap 345 kV,L:9666:18544:345,120.1,929.0,7.7,,table,Rebuild line with higher-capacity conductor,6904000.0,71000.0
Q19-1138,2019-11-29,Southard / Chisholm 138 kV,L:9526:9529:138,1.0,True,Lowmoor / Hinton Ap 345 kV,L:9666:18544:345,119.9,934.0,7.7,,table,Rebuild line with higher-capacity conductor,3827000.0,39000.0
Q19-1138,2019-11-29,Birch Creek Substation / S Meadow 138 kV,L:18285:18286:138,1.0,True,Wec / Kean Mtn And Grassy Crk 345 kV Line,L:9633:18368:345,119.2,313.0,6.2,,table,Rebuild line with higher-capacity conductor,3908000.0,42000.0
Q19-1138,2019-11-29,Ball / Deluce 138 kV,L:18379:18385:138,1.0,True,New Hope Ap / Wec 345 kV,L:18368:18377:345,119.2,841.0,7.3,,table,Rebuild line with higher-capacity conductor,6508000.0,49000.0
Q19-1138,2019-11-29,South Meadow / Hopkins 138 kV,L:17931:18286:138,1.0,True,Wec / Kean Mtn And Gassy Crk 345 kV,L:9633:18368:345,119.0,315.0,6.2,,table,Rebuild line with higher-capacity conductor,4459000.0,47000.0
Q19-1138,2019-11-29,Ball / Acec Calamus 138 kV,L:18357:18379:138,1.0,True,New Hope Ap / Wec 345 kV Line,L:18368:18377:345,119.0,845.0,7.3,,table,Rebuild line with higher-capacity conductor,7188000.0,54000.0
Q19-1138,2019-11-29,Team / Georgia 138 kV,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 kV,L:9633:18368:345,118.6,685.0,6.2,,table,Rebuild line with higher-capacity conductor,3501000.0,32000.0
Q19-1138,2019-11-29,Clinch River 345-138 kV Transformer,X:9638:345:138,0.9979848232110199,True,Kean Mtn And Grassy Crk / Wec 345 kV,L:9633:18368:345,118.2,712.0,6.2,,table,Replace transformer with higher-rated unit,9048000.0,82000.0
Q19-1138,2019-11-29,San Xavier / Georgia 138 kV,L:9564:9606:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345 kV line,L:9633:18368:345,118.2,692.0,6.2,,table,Rebuild line with higher-capacity conductor,21430000.0,194000.0
Q19-1138,2019-11-29,San Xavier / Lebanon 138 kV,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 kV,L:9633:18368:345,117.8,702.0,6.2,,table,Rebuild line with higher-capacity conductor,14334000.0,130000.0
Q19-1138,2019-11-29,Wec / Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,1.0,True,Clinch Riv / Kean Mtn And Grassy Crk 345 kV,L:9633:9638:345,117.2,3530.0,16.8,,table,Rebuild line with higher-capacity conductor,63701000.0,262000.0
Q19-1138,2019-11-29,Lebanon Substation / Shiloh 138 kV,L:9565:9566:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,117.2,716.0,6.2,,table,Rebuild line with higher-capacity conductor,2910000.0,26000.0
Q19-1138,2019-11-29,Clinch Riv / Shiloh Substation 138 kV,L:9566:9638:138,1.0,True,Kean Mtn And Rassy Creek / Wec 345 kV,L:9633:18368:345,116.6,729.0,6.2,,table,Rebuild line with higher-capacity conductor,4762000.0,43000.0
Q19-1138,2019-11-29,Eagle Pt Power Plant 345 kV/138 kV XFMR,X:9467:345:138,0.982367301141605,True,Eagle Pt Power Plant / Hood 345 kV,L:9185:9467:345,116.4,1072.0,7.9,,table,Replace transformer with higher-rated unit,11660000.0,90000.0
Q19-1138,2019-11-29,Empire Energy Ctr / Wec 345 kV,L:9597:18368:345,1.0,True,Wec Substation / New Hope Ap 345 kV Line,L:18368:18377:345,116.3,1368.0,10.6,,table,Rebuild line with higher-capacity conductor,39506000.0,359000.0
Q19-1138,2019-11-29,Lowmoor 345/138kV Transformer,X:9666:345:138,0.9841234968267721,True,Eagle Pt Power Plant / Lowmoor 345 kV Line,L:9467:9666:345,115.7,1126.0,7.9,,table,Replace transformer with higher-rated unit,12039000.0,93000.0
Q19-1138,2019-11-29,Claytor / Franks 138 kV,L:9354:9637:138,1.0,True,Lowmoor / Hinton Ap Substation 345 kV,L:9666:18544:345,115.5,630.0,5.4,,table,Rebuild line with higher-capacity conductor,1328000.0,13000.0
Q19-1138,2019-11-29,Lovely / Coulee Ave 138 kV Line,L:17677:17754:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 kV,L:9633:18368:345,114.9,482.0,10.1,,table,Rebuild line with higher-capacity conductor,4562000.0,54000.0
Q17-0891,2019-12-25,Leyendecker – White City 138kV L,L:10050:10051:138,1.0,True,Freestone – Leyendecker 138kV Line,L:10045:10050:138,139.4,300.0,5.9,,table,Rebuild line with higher-capacity conductor,2926000.0,2139000.0
Q17-0891,2019-12-25,Freestone – Leyendecker 138kV,L:10045:10050:138,1.0,True,Leyendecker – Whie City 138kV L,L:10050:10051:138,135.5,280.0,5.3,,table,Rebuild line with higher-capacity conductor,2130000.0,1557000.0
Q17-0891,2019-12-25,Millville – Sleepy Hollow 138kV line,L:18207:18208:138,1.0,True,Huntingdon Substation – Kearneyville 345kV,L:8742:17910:345,127.3,546.0,7.4,,table,Rebuild line with higher-capacity conductor,3760000.0,2570000.0
Q17-0891,2019-12-25,Vineyard Tap – Alvin Auto 138kV Line,L:8612:8613:138,1.0,True,Tap – Vineyard Tap 345kV,L:8612:8849:345,126.1,785.0,6.7,,table,Rebuild line with higher-capacity conductor,3317000.0,522000.0
Q17-0891,2019-12-25,Orofina – Sleepy Hollow 138kV,L:18208:18210:138,1.0,True,Huntingdon – Kearneyville 345kV,L:8742:17910:345,123.6,575.0,7.4,,table,Rebuild line with higher-capacity conductor,1982000.0,1355000.0
Q17-0891,2019-12-25,Bedington – Bayboro 138kV,L:17906:17916:138,1.0,True,Nipetown – Dam No. 5 Hydro Station 138kV,L:17894:17917:138,121.5,222.0,49.9,,table,Rebuild line with higher-capacity conductor,2610000.0,2610000.0
Q17-0891,2019-12-25,Shepherdstown – Keene Rd 138kV,L:17921:17922:138,1.0,True,Shepherdstown – Carnl 138kV,L:17921:18209:138,118.7,461.0,28.2,,table,Rebuild line with higher-capacity conductor,2595000.0,1920000.0
Q17-0891,2019-12-25,Badger Crk – Chipeta Lake 138kV,L:8744:8747:138,1.0,True,Vineyard Tap – Huntingdon 345kV Line,L:8612:8742:345,115.0,733.0,6.8,,table,Rebuild line with higher-capacity conductor,2199000.0,293000.0
Q17-0891,2019-12-25,Jonesboro Spa – Chipeta Lake 138kV,L:8734:8744:138,1.0,True,Huntingdon – Vineyard Tap 345kV,L:8612:8742:345,113.9,763.0,6.8,,table,Rebuild line with higher-capacity conductor,4422000.0,589000.0
Q17-0891,2019-12-25,Badger Crk – Borrego 138kV,L:8747:8863:138,1.0,True,Shepherdstown – Keene Rd 138kV,L:17921:17922:138,110.0,409.0,6.3,,table,Rebuild line with higher-capacity conductor,7427000.0,1502000.0
Q17-0891,2019-12-25,Bayboro – Roadway 138kV L,L:17906:17911:138,1.0,True,Nipetown – Dam No. 5 Hydro Sta 138kV,L:17894:17917:138,105.8,247.0,49.9,,table,Reconductor line,420000.0,420000.0
Q17-0891,2019-12-25,Timber Swamp Substation – Dam No. 4 Hydro Station 138kV,L:9030:17923:138,1.0,True,Calera D.S – Onion Crk 138kV,L:8759:9014:138,105.8,758.0,32.4,,table,Reconductor line,2370000.0,1316000.0
Q17-0891,2019-12-25,Freestone – Moore St 138kV L,L:10034:10045:138,1.0,True,Leyendecker – White City 138kV line,L:10050:10051:138,104.9,327.0,5.3,,table,Reconductor line,3293000.0,2407000.0
Q17-0891,2019-12-25,White Cty – Moore St 138kV,L:10034:10051:138,1.0,True,Freestone – Leyendecker 138kV,L:10045:10050:138,104.6,371.0,5.9,,table,Reconductor line,2706000.0,1978000.0
Q17-0891,2019-12-25,Yorkshire – Bedington 138kV,L:17893:17916:138,1.0,True,Nipetown – Dam No. 5 Hydro Sta 138kV Line,L:17894:17917:138,103.4,274.0,49.9,,table,Reconductor line,2738000.0,2738000.0
Q17-0891,2019-12-25,Shepherdstown – Timber Swamp 138kV,L:17921:17923:138,1.0,True,Calera D.S – Onion Crk 138kV,L:8759:9014:138,102.9,773.0,32.4,,table,Reconductor line,646000.0,359000.0
Q17-0891,2019-12-25,Tap 345/138 kV Transformer Bank,X:8849:345:138,0.9949083726755867,True,Tap – Engle-Easter Tap Substation 345kV Line,L:8847:8849:345,101.3,901.0,5.3,,table,Replace transformer with higher-rated unit,11211000.0,2116000.0
Q17-0891,2019-12-25,Frederick – Miller 138kV,L:8740:8761:138,1.0,True,Jonesboro Spa – Chipeta Lake 138kV,L:8734:8744:138,101.1,378.0,5.7,,table,Reconductor line,4535000.0,675000.0
Q17-0901,2019-12-25,MARBO 100-1 kV Autotransformer,X:20286:100:1,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,945.3,159.0,100.0,,table,Replace transformer with higher-rated unit,3052000.0,3052000.0
Q17-0901,2019-12-25,BOWLING GREEN GENERATING STA to MARBO 100 KV line,L:20247:20286:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,770.3,139.0,74.1,,table,Rebuild line with higher-capacity conductor,3092000.0,3092000.0
Q17-0901,2019-12-25,MARBO 230 kV/1 kV Transformer,X:20286:230:1,1.0,True,MARBO to TROY ENERGY LLC 230 KV,L:20280:20286:230,651.9,230.0,100.0,,table,Replace transformer with higher-rated unit,8351000.0,8351000.0
Q17-0901,2019-12-25,BOWLING GREEN GENERATING STA to BOWLING GREEN ELECTRIC NO 4 100 KV,L:20247:20283:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,505.8,117.0,45.8,,table,Rebuild line with higher-capacity conductor,5947000.0,5947000.0
Q17-0901,2019-12-25,BOWLING GREEN ELECTRIC NO 4 to STATESVILLE DELIVERY NO 3 100 KV Line,L:20283:20314:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,481.5,123.0,45.8,,table,Rebuild line with higher-capacity conductor,464000.0,464000.0
Q17-0901,2019-12-25,STATESVILLE DELIVERY NO 3 to EAST JACKSON 1&2 100 KV,L:20249:20314:100,1.0,True,MARBO to TROY ENERGY LLC 230 KV L,L:20280:20286:230,448.9,136.0,45.8,,table,Rebuild line with higher-capacity conductor,3757000.0,3757000.0
Q17-0901,2019-12-25,BUENA VISTA PUMPS SUBSTATION to PLAZA ST 100 KV Line,L:19894:19907:100,0.9979588724238281,False,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,393.5,108.0,28.3,,table,Rebuild line with higher-capacity conductor,10781000.0,10781000.0
Q17-0901,2019-12-25,E JACKSON 1&2 to BANNER 100 KV,L:20249:20255:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,370.8,110.0,31.0,,table,Rebuild line with higher-capacity conductor,5164000.0,5164000.0
Q17-0901,2019-12-25,BOWLING GREEN GENERATING STA to CECIL 100 KV,L:20247:20313:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV Line,L:20280:20286:230,368.7,120.0,28.3,,table,Rebuild line with higher-capacity conductor,2378000.0,2378000.0
Q17-0901,2019-12-25,BUENA ISTA PUMPS to CECIL 100 KV,L:19907:20313:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV L,L:20280:20286:230,348.6,128.0,28.3,,table,Rebuild line with higher-capacity conductor,14320000.0,14320000.0
Q17-0901,2019-12-25,PORTAGE to MARBO 100 KV,L:20250:20286:100,1.0,True,MARBO to TROY ENERGY LLC 230 KV,L:20280:20286:230,319.2,144.0,25.9,,table,Rebuild line with higher-capacity conductor,4398000.0,4398000.0
Q17-0901,2019-12-25,PORTAGE to ORANGETREE SUBSTATION 100 KV Line,L:19889:20250:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,318.4,140.0,25.9,,table,Rebuild line with higher-capacity conductor,6555000.0,6555000.0
Q17-0901,2019-12-25,ORANGETREE to FOSTORIA 100 KV line,L:19889:19902:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,318.3,137.0,25.9,,table,Rebuild line with higher-capacity conductor,19895000.0,19895000.0
Q17-0901,2019-12-25,PLAZA STREET to YORK CTR 100 KV,L:19894:19896:100,1.0,True,MARBO SUBSTATION to TROY ENERGY LLC 230 KV,L:20280:20286:230,315.3,125.0,28.3,,table,Rebuild line with higher-capacity conductor,906000.0,906000.0
Q17-0901,2019-12-25,BIG FISH SUBSTATION to FOSTORIA 100 KV,L:19901:19902:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,315.3,134.0,25.9,,table,Rebuild line with higher-capacity conductor,5566000.0,5566000.0
Q17-0901,2019-12-25,TROY ENERGY LLC to MARBO 230 KV L,L:20280:20286:230,1.0,True,MARBO 230-1 kV Transformer,X:20286:230:1,298.8,502.0,100.0,,table,Rebuild line with higher-capacity conductor,17161000.0,17161000.0
Q17-0901,2019-12-25,CAMEL BACK to BIG FISH 100 KV,L:19704:19901:100,1.0,True,TROY ENERGY LLC to MARBO SUBSTATION 230 KV,L:20280:20286:230,189.6,132.0,11.7,,table,Rebuild line with higher-capacity conductor,24301000.0,24301000.0
Q17-0901,2019-12-25,IOLA SUBSTATION to SENECA CITY OF 100 KV,L:20248:20253:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,171.5,106.0,15.8,,table,Rebuild line with higher-capacity conductor,3154000.0,3154000.0
Q17-0901,2019-12-25,BANNER SUBSTATION to IOLA 100 KV,L:20248:20255:100,0.999154612270411,False,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,166.2,122.0,15.8,,table,Rebuild line with higher-capacity conductor,1533000.0,1533000.0
Q17-0901,2019-12-25,HOUMA SUBSTATION to CAMEL BACK 100 KV,L:19704:19716:100,1.0,True,MARBO to TOY ENERGY LLC 230 KV,L:20280:20286:230,143.1,143.0,7.2,,table,Rebuild line with higher-capacity conductor,17790000.0,17790000.0
Q17-0901,2019-12-25,FORD CITY to E JACKSON 1&2 100 KV,L:20246:20249:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,140.1,132.0,14.7,,table,Rebuild line with higher-capacity conductor,1754000.0,1754000.0
Q17-0901,2019-12-25,MCGULPIN to BIG FISH 100 KV line,L:19899:19901:100,1.0,True,TROY ENERGY LLC to MARBO SUBSTATION 230 KV,L:20280:20286:230,138.0,116.0,14.2,,table,Rebuild line with higher-capacity conductor,3089000.0,3089000.0
Q17-0901,2019-12-25,FORD CITY to WING LANE 100 KV,L:20246:20252:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,136.3,120.0,14.7,,table,Rebuild line with higher-capacity conductor,3870000.0,3870000.0
Q17-0901,2019-12-25,BRAVO DOME to BANNER 100 KV,L:20070:20255:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,133.2,135.0,15.2,,table,Rebuild line with higher-capacity conductor,3527000.0,3527000.0
Q17-0901,2019-12-25,BRAVO DOME to LEMOYNE 100 KV Line,L:20070:20251:100,1.0,True,TROY ENERGY LLC to MARBO 230 KV,L:20280:20286:230,126.3,137.0,15.2,,table,Rebuild line with higher-capacity conductor,3744000.0,3744000.0
Q18-0933,2019-12-15,Braidwood – Farragut 100 KV,L:24569:24600:100,1.0,True,Cherokee – Farragut 100 KV,L:23887:24600:100,109.4,126.0,63.6,,table,Reconductor line,882000.0,123000.0
Q18-0933,2019-12-15,Joliet – Terminous 100 KV,L:23400:23402:100,1.0,True,Farragut 230/100kV Autotransformer,X:24600:230:100,103.3,261.0,100.0,,table,Reconductor line,1094000.0,160000.0
Q18-0933,2019-12-15,Terminous – Saltville 100 KV,L:23402:23886:100,0.9991019545801797,False,Farragut 230/100kV XFMR,X:24600:230:100,102.5,289.0,100.0,,table,Reconductor line,1663000.0,243000.0
Q18-0933,2019-12-15,Joliet – Basalt 100 KV L,L:23400:23406:100,1.0,True,Farragut 230/100 kV Transformer Bank,X:24600:230:100,102.3,159.0,43.8,,table,Reconductor line,922000.0,106000.0
Q18-0933,2019-12-15,Saltville – Cherokee 100 KV,L:23886:23887:100,1.0,True,Farragut 230-100 kV Auto,X:24600:230:100,102.2,299.0,100.0,,table,Reconductor line,1665000.0,243000.0
Q18-0933,2019-12-15,Farragut 230/100kV Transformer,X:24600:230:100,0.9997218092540879,True,Saltville – Cherokee 100 KV line,L:23886:23887:100,102.2,299.0,100.0,,table,Replace transformer with higher-rated unit,12541000.0,1830000.0
Q18-0933,2019-12-15,Cherokee – Farragut 100 KV L,L:23887:24600:100,1.0,True,Saltville – Cherokee 100 KV,L:23886:23887:100,102.1,191.0,62.7,,table,Reconductor line,1259000.0,184000.0
Q18-0933,2019-12-15,Braidwood – Cherokee 100 KV,L:23887:24569:100,1.0,True,Cherokee – Farragut 100 KV L,L:23887:24600:100,100.4,144.0,63.6,,table,Reconductor line,1853000.0,257000.0
Q18-0978,2020-01-03,Lewisville - Mcclain 100kV,L:19818:19821:100,1.0,True,Imperial - Siler City 500kV,L:19780:20266:500,185.1,120.0,5.4,,table,Rebuild line with higher-capacity conductor,1827000.0,1827000.0
Q18-0978,2020-01-03,Gilstrap - Abbe 100kV Circuit 1,L:19943:19961:100,1.0,True,Imperial - Siler City 500kV line,L:19780:20266:500,148.8,162.0,5.4,,table,Rebuild line with higher-capacity conductor,3743000.0,3743000.0
Q18-0978,2020-01-03,Coos Bay - S Rapid City 100kV,L:19803:19819:100,1.0,True,Siler City - Imperial 500kV,L:19780:20266:500,147.7,186.0,5.4,,table,Rebuild line with higher-capacity conductor,5320000.0,5320000.0
Q18-0978,2020-01-03,S Rapid City - Goodpasture 100kV,L:19803:19804:100,1.0,True,Imperial - Siler City 500kV Line,L:19780:20266:500,147.3,207.0,5.4,,table,Rebuild line with higher-capacity conductor,2096000.0,2096000.0
Q18-0978,2020-01-03,Plumas - Bear Crk Solar 100kV #1,L:19731:19940:100,1.0,True,Beaver - Siler City 500kV Line,L:20264:20266:500,144.4,191.0,5.7,,table,Rebuild line with higher-capacity conductor,6451000.0,6451000.0
Q18-0978,2020-01-03,Gilstrap - Abbe 100kV #2,L:19943:19961:100,1.0,True,Siler City - Imperial 500kV,L:19780:20266:500,142.3,169.0,5.4,,table,Rebuild line with higher-capacity conductor,3743000.0,3743000.0
Q18-0978,2020-01-03,Gilstap - Abbe 100kV Circuit 3,L:19943:19961:100,1.0,True,Imperial - Siler City 500kV line,L:19780:20266:500,141.0,171.0,5.4,,table,Rebuild line with higher-capacity conductor,3743000.0,3743000.0
Q18-0978,2020-01-03,Bear Crk Solar - Abbe 100kV,L:19940:19961:100,1.0,True,Bear Creek Solar - Abbe 100kV Ckt 1,L:19940:19961:100,140.6,211.0,9.1,,table,Rebuild line with higher-capacity conductor,2196000.0,2196000.0
Q18-0978,2020-01-03,Abbe - Bear Creek Solar 100kV Ckt 1,L:19940:19961:100,1.0,True,Bear Crk Solar - Abbe 100kV #2,L:19940:19961:100,139.7,213.0,9.1,,table,Rebuild line with higher-capacity conductor,2196000.0,2196000.0
Q18-0978,2020-01-03,Plumas - Bear Crk Solar Substation 100kV Ckt 2,L:19731:19940:100,1.0,True,Beaver - Siler City 500kV,L:20264:20266:500,139.4,198.0,5.7,,table,Rebuild line with higher-capacity conductor,6451000.0,6451000.0
Q18-0978,2020-01-03,Columbia Energy Ctr Sc - Rapide Croche 100kV Line,L:19953:19954:100,1.0,True,Beaver - Siler City 500kV,L:20264:20266:500,100.4,150.0,5.7,,table,Reconductor line,714000.0,75000.0
Q18-1050,2019-12-17,S SHREVEPORT-SUB 23086 100 KV,L:23086:23097:100,1.0,True,S SHREVEPORT-BAYFIELD 100 KV,L:23097:23188:100,145.9,111.0,100.0,15.4,fields,Rebuild line with higher-capacity conductor,2543000.0,2543000.0
Q18-1050,2019-12-17,S SHREVEPORT-BAYFIELD 100 KV,L:23097:23188:100,1.0,True,S SHREVEPORT-SUB 23086 100 KV line,L:23086:23097:100,141.5,114.0,100.0,14.9,fields,Rebuild line with higher-capacity conductor,5528000.0,5528000.0
Q18-1050,2019-12-17,GOODINGS GROVE-SUB 23086 100 KV line,L:23061:23086:100,1.0,True,S SHREVEPORT-BAYFIELD 100 KV Line,L:23097:23188:100,123.1,120.0,100.0,25.8,fields,Rebuild line with higher-capacity conductor,4937000.0,4937000.0
Q18-1050,2019-12-17,BECK ST-BAY DE NOC 100 KV Line,L:23409:23417:100,1.0,True,SOUTH SHREVEPORT-BAYFIELD 100 KV,L:23097:23188:100,115.6,107.0,56.5,20.9,fields,Rebuild line with higher-capacity conductor,4130000.0,4130000.0
Q18-1050,2019-12-17,S CARTHAGE-BAYFIELD 100 KV,L:23149:23188:100,1.0,True,CAPRI-BOLLINGBROOK 100 KV,L:23145:23154:100,107.2,100.0,45.4,25.9,fields,Reconductor line,1159000.0,1159000.0
Q18-1050,2019-12-17,PALM HARBOR-LAOTTO SUBSTATION 100 KV L,L:21762:21805:100,1.0,True,MCMICHEN-DEKALB 500 KV line,L:21759:22035:500,104.8,406.0,5.3,102.5,fields,Reconductor line,1893000.0,21000.0
Q18-1050,2019-12-17,PALM HARBOR-EGE 100 KV Line,L:21761:21762:100,1.0,True,DEKALB-MCMICHEN 500 KV Line,L:21759:22035:500,103.5,427.0,5.3,101.3,fields,Reconductor line,1526000.0,17000.0
Q18-1050,2019-12-17,EGE-VILLA MAR 1657 100 KV,L:21761:21977:100,1.0,True,DKALB-MCMICHEN 500 KV,L:21759:22035:500,102.9,442.0,5.3,100.8,fields,Reconductor line,1919000.0,21000.0
Q18-1050,2019-12-17,VILLA MAR 1657-COLEGIO 6006 100 KV,L:21977:21978:100,1.0,True,DEKALB-MCMICHEN SUBSTATION 500 KV,L:21759:22035:500,102.0,471.0,5.3,99.9,fields,Reconductor line,2424000.0,26000.0
Q18-1050,2019-12-17,COLEGIO 6006-KENDALLVILLE 100 KV,L:21978:21979:100,1.0,True,DEKLB-MCMICHEN 500 KV,L:21759:22035:500,101.2,496.0,5.3,99.3,fields,Reconductor line,1662000.0,18000.0
Q18-1050,2019-12-17,HOWARD BEND-KENDALLVILLE SUBSTATION 100 KV,L:21979:21980:100,1.0,True,MCMICHEN-DEKALB 500 KV,L:21759:22035:500,100.8,510.0,5.3,98.9,fields,Reconductor line,1206000.0,13000.0
Q18-1050,2019-12-17,HOWARD BEND-EXXON 100 KV,L:21980:22491:100,1.0,True,DEKALB-MCMICHEN 500 KV,L:21759:22035:500,100.3,529.0,5.3,98.5,fields,Reconductor line,3256000.0,35000.0
Q18-1071,2019-12-17,Kalamazoo-San Juan 500 kV/345 kV XFMR,X:7105:500:345,0.96,True,Kalamazoo-San Juan-Talenenergy Martins Creek Llc Williamsport 500 KV,L:7105:7130:500,100.8,2714.0,6.1,,table,Replace transformer with higher-rated unit,29640000.0,390000.0
Q18-1090,2019-12-15,ROZELLVILLE / HILLSBOROUGH COUNTY RESOURCE RECOVERY 100 kV Line,L:19387:19388:100,1.0,True,LARSON STREET 500-230 kV Autotransformer,X:19576:500:230,130.5,147.0,5.4,,table,Rebuild line with higher-capacity conductor,3392000.0,584000.0
Q18-1090,2019-12-15,ROZELLVILLE / ELDEAN 100 kV,L:19380:19388:100,1.0,True,LARSON ST 500/230 kV Auto,X:19576:500:230,130.5,129.0,5.4,,table,Rebuild line with higher-capacity conductor,3266000.0,562000.0
Q18-1090,2019-12-15,HILLSBOROUGH COUNTY RESOURCE RECOVERY / BLOUNT ST 100 kV,L:19387:19390:100,1.0,True,LARSON ST 500 kV/230 kV XFMR,X:19576:500:230,127.0,169.0,5.4,,table,Rebuild line with higher-capacity conductor,7588000.0,1306000.0
Q18-1090,2019-12-15,SIBLEY NO TWO / RERC 100 kV,L:21986:21997:100,1.0,True,BURKE MOUNTAIN / ERIE 100 kV,L:21990:21991:100,126.5,124.0,6.0,,table,Rebuild line with higher-capacity conductor,4558000.0,806000.0
Q18-1090,2019-12-15,BLOUNT STREET / ANIMAS 100 kV,L:18951:19390:100,1.0,True,LARSON STREET 500/230 kV Autotransformer,X:19576:500:230,125.1,184.0,5.4,,table,Rebuild line with higher-capacity conductor,1472000.0,253000.0
Q18-1090,2019-12-15,ANIMAS / STRIKER IND 100 kV,L:18948:18951:100,1.0,True,LARSON STREET 500-230 kV Transformer Bank,X:19576:500:230,123.7,197.0,5.4,,table,Rebuild line with higher-capacity conductor,4466000.0,769000.0
Q18-1090,2019-12-15,STRIKER IND / INDECK CORINTH ENERGY CTR 100 kV,L:18948:18954:100,1.0,True,LARSON ST 500/230 kV Transformer,X:19576:500:230,122.9,206.0,5.4,,table,Rebuild line with higher-capacity conductor,9221000.0,1587000.0
Q18-1090,2019-12-15,ELDEAN / ROCKWOOD 100 kV L,L:19380:19386:100,1.0,True,LARSON ST 500 kV/230 kV Autotransformer,X:19576:500:230,109.8,136.0,5.4,,table,Reconductor line,2193000.0,377000.0
Q18-1099,2019-12-28,Wilmerding / Morgan Hill 138 kV,L:7231:7269:138,1.0,True,Thayer / Goodyear Lake Plant 345 kV,L:7233:7389:345,140.7,244.0,6.0,,table,Rebuild line with higher-capacity conductor,3608000.0,796000.0
Q18-1099,2019-12-28,Wilmerding / Sorrell Hill 138 kV,L:7231:7292:138,1.0,True,Goodyear Lake Plant / Thayer 345 kV line,L:7233:7389:345,138.4,221.0,9.7,,table,Rebuild line with higher-capacity conductor,731000.0,301000.0
Q18-1099,2019-12-28,Sorrell Hill / Kaukauna City Hydro 138 kV,L:7191:7292:138,1.0,True,Thayer / Goodyear Lake Plant Substation 345 kV Line,L:7233:7389:345,136.7,233.0,9.7,,table,Rebuild line with higher-capacity conductor,1268000.0,521000.0
Q18-1099,2019-12-28,Goodyear Lake Plant Substation / Kaukauna City Hydro 138 kV,L:7191:7389:138,1.0,True,Thayer Substation / Goodyear Lake Plant 345 kV,L:7233:7389:345,135.5,245.0,9.7,,table,Rebuild line with higher-capacity conductor,1864000.0,767000.0
Q18-1099,2019-12-28,Morgan Hill / Aberdeen 138 kV line,L:7246:7269:138,1.0,True,Thayer / Goodyear Lake Plant 345 kV,L:7233:7389:345,129.6,254.0,6.0,,table,Rebuild line with higher-capacity conductor,2334000.0,515000.0
Q18-1099,2019-12-28,Ss3143 345/1 kV Transformer,X:7286:345:1,1.0,True,Goodyear Lake Plant / Thayer 345 kV,L:7233:7389:345,125.2,574.0,24.2,,table,Replace transformer with higher-rated unit,10075000.0,9462000.0
Q18-1099,2019-12-28,Goodyear Lake Plant 345/138kV Transformer Bank,X:7389:345:138,0.9993591053247911,True,Goodyear Lake Plant / Thayer 345 kV,L:7233:7389:345,124.4,468.0,11.9,,table,Replace transformer with higher-rated unit,17659000.0,9251000.0
Q18-1099,2019-12-28,Firstenergy Springdale Power Sta / Hostos 5011 138 kV,L:7258:7277:138,1.0,True,Cimmaron-E Natamos / Allegheny Energy Units 3 4 & 5 345 kV line,L:7290:8265:345,120.3,278.0,5.2,,table,Rebuild line with higher-capacity conductor,6119000.0,3425000.0
Q18-1099,2019-12-28,Thayer / Aberdeen 138 kV,L:7233:7246:138,1.0,True,Goodyear Lake Plant Substation / Thayer 345 kV,L:7233:7389:345,119.0,261.0,6.0,,table,Rebuild line with higher-capacity conductor,2713000.0,598000.0
Q18-1099,2019-12-28,Zamora / Hostos 5011 138 kV,L:7258:7259:138,1.0,True,Cimmaron-E Natamos / Allegheny Energy Units 3 4 & 5 345 kV L,L:7290:8265:345,118.7,296.0,5.2,,table,Rebuild line with higher-capacity conductor,3282000.0,1837000.0
Q18-1099,2019-12-28,Ss3143 138/1kV TX,X:7286:138:1,1.0,True,Thayer / Goodyear Lake Plant 345 kV L,L:7233:7389:345,118.2,608.0,24.2,,table,Replace transformer with higher-rated unit,6265000.0,5884000.0
Q18-1099,2019-12-28,Zamora / Teichert Aggregates 138 kV Line,L:7259:7267:138,1.0,True,Thayer / Goodyear Lake Plant 345 kV,L:7233:7389:345,103.5,590.0,11.2,,table,Reconductor line,1133000.0,725000.0
Q18-1099,2019-12-28,Teichert Aggregates / Herlog 138 kV,L:7267:7280:138,1.0,True,Goodyear Lake Plant / Thayer 345 kV,L:7233:7389:345,103.2,614.0,11.2,,table,Reconductor line,668000.0,428000.0
Q18-1099,2019-12-28,Lakegen / Herlong 138 kV L,L:7280:7395:138,1.0,True,Thayer / Goodyear Lake Plant 345 kV,L:7233:7389:345,103.0,627.0,11.2,,table,Reconductor line,228000.0,146000.0
Q18-1099,2019-12-28,Ss3143 / Lakegen 138 kV L,L:7286:7395:138,1.0,True,Thayer / Goodyear Lake Plant 345 kV,L:7233:7389:345,102.9,638.0,11.2,,table,Reconductor line,518000.0,332000.0
Q18-1099,2019-12-28,Goodyear Lake Plat / Thayer 345 kV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345/1kV Transformer Bank,X:8265:345:1,100.9,1930.0,30.5,,table,Reconductor line,2800000.0,382000.0
Q18-1118,2019-12-31,Beatrice-Aneth 100 KV,L:19797:20279:100,1.0,True,Siler City-Imperial 500 KV,L:19780:20266:500,155.5,225.0,20.9,,table,Rebuild line with higher-capacity conductor,5601000.0,3422000.0
Q18-1118,2019-12-31,Glendale S Tap 5-Golflinks 100 KV line,L:19775:19813:100,1.0,True,Ix tr-Luttrell 100 KV Line,L:19728:19730:100,129.1,133.0,18.5,,table,Rebuild line with higher-capacity conductor,1111000.0,995000.0
Q18-1118,2019-12-31,Aneth-Cleveland Thermal 100 KV,L:19771:20279:100,1.0,True,Canyon-Aneth Substation 100 KV,L:19744:20279:100,123.6,149.0,12.3,,table,Rebuild line with higher-capacity conductor,1916000.0,412000.0
Q18-1118,2019-12-31,Fox-Golflinks Substation 100 KV,L:19798:19813:100,1.0,True,Luttrell-Ix Ctr 100 KV,L:19728:19730:100,118.3,123.0,18.5,,table,Rebuild line with higher-capacity conductor,2067000.0,1851000.0
Q18-1118,2019-12-31,Canyon-Aneth 100 KV,L:19744:20279:100,1.0,True,Cleveland Thermal-Aneth 100 KV,L:19771:20279:100,113.9,141.0,10.3,,table,Rebuild line with higher-capacity conductor,1801000.0,641000.0
Q18-1118,2019-12-31,Cannon-Fox 100 KV line,L:19790:19798:100,1.0,True,Imperial-Siler City 500 KV,L:19780:20266:500,111.5,277.0,15.8,,table,Rebuild line with higher-capacity conductor,3872000.0,2507000.0
Q18-1118,2019-12-31,Fowles-Ix Ctr 100 KV Line,L:19728:19809:100,1.0,True,Cannon-Fox 100 KV Line,L:19790:19798:100,109.7,123.0,5.9,,table,Reconductor line,1009000.0,1009000.0
Q18-1118,2019-12-31,Spring Draw-Kelly 230 KV line,L:19719:19760:230,1.0,True,Siler City-Imperial 500 KV,L:19780:20266:500,105.9,803.0,7.9,,table,Reconductor line,2921000.0,102000.0
Q18-1118,2019-12-31,Hills-Nordonia 100 KV,L:20205:20207:100,0.9979927985423039,False,Imperial-Chamberlin 230 KV,L:19780:20091:230,102.2,276.0,5.3,,table,Reconductor line,1687000.0,945000.0
Q17-0903,2020-01-16,Striker Ind – Indeck Corinth Energy Center 100.0 kV,L:18948:18954:100,1.0,True,Larson Street 500/230 kV XFMR,X:19576:500:230,119.0,206.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6754000.0,2742000.0
Q17-0903,2020-01-16,Spanish Creek – Lost Cayon 230.0 kV,L:19603:20269:230,1.0,True,Garnet – Spanish Crk 500.0 kV line,L:19617:20269:500,102.6,630.0,5.4,,prose_overloaded,Reconductor line,10977000.0,904000.0
Q17-0903,2020-01-16,Hillsborough County Resource Recovery – Rozellville 100.0 kV line,L:19387:19388:100,1.0,True,Larson St Substation 500 kV/230 kV Auto,X:19576:500:230,124.8,147.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,4457000.0,1809000.0
Q17-0903,2020-01-16,Eldean – Rozellville 100.0 kV,L:19380:19388:100,1.0,True,Larson St 500/230 kV Transformer,X:19576:500:230,124.0,129.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,2408000.0,977000.0
Q17-0903,2020-01-16,Hillsborough County Resource Recovery – Blount St 100.0 kV,L:19387:19390:100,1.0,True,Larson St 500 kV/230 kV Transformer,X:19576:500:230,122.2,169.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,8369000.0,3397000.0
Q17-0903,2020-01-16,Animas – Blount Street 100.0 kV,L:18951:19390:100,1.0,True,Larson St 500 kV/230 kV TX,X:19576:500:230,120.7,184.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,2782000.0,1129000.0
Q17-0903,2020-01-16,Striker Ind – Animas 100.0 kV,L:18948:18951:100,1.0,True,Larson Street 500 kV/230 kV Autotransformer,X:19576:500:230,119.6,197.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,7470000.0,3032000.0
Q17-0903,2020-01-16,Eastown Rd – Lost Canyon Substation 230.0 kV,L:19603:19609:230,1.0,True,Garnet – Spanish Crk 500.0 kV,L:19617:20269:500,103.0,613.0,5.4,,prose_loss,Reconductor line,12344000.0,1016000.0
Q17-0903,2020-01-16,Erie – Jones Crk 100.0 kV L,L:21991:21996:100,1.0,True,Anderson Webster St – Winterset 100.0 kV,L:21984:22394:100,101.5,132.0,66.9,,prose_loss,Reconductor line,2168000.0,1932000.0
Q17-0903,2020-01-16,Aladdin – San Felipe 100.0 kV,L:21982:22398:100,1.0,True,Anderson Webster Street – Winterset 100.0 kV,L:21984:22394:100,188.6,98.0,66.9,,prose_colon,Rebuild line with higher-capacity conductor,4068000.0,3624000.0
Q17-0903,2020-01-16,Winterset – Anderson Webster Street 100.0 kV,L:21984:22394:100,1.0,True,Winterset – San Felipe 100.0 kV,L:22394:22398:100,170.6,113.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4375000.0,4375000.0
Q17-0903,2020-01-16,Winterset – San Felipe 100.0 kV,L:22394:22398:100,1.0,True,Winterset – Anderson Webster Street 100.0 kV Line,L:21984:22394:100,166.5,115.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4012000.0,4012000.0
