project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0903,2020-01-16,Anderson Webster Street – Rerc Substation 100.0 kV L,L:21984:21986:100,1.0,True,Winterset Substation – San Felipe 100.0 kV,L:22394:22398:100,136.2,125.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6374000.0,6374000.0
Q17-0903,2020-01-16,Jones Crk – Aladdin 100.0 kV L,L:21982:21996:100,1.0,True,Anderson Webster Street – Winterset Substation 100.0 kV,L:21984:22394:100,133.8,120.0,66.9,,prose_colon,Rebuild line with higher-capacity conductor,8676000.0,7730000.0
Q17-0903,2020-01-16,Rockwood Substation – Eldean 100.0 kV Line,L:19380:19386:100,1.0,True,Larson St 500/230 kV Autotransformer,X:19576:500:230,103.6,136.0,5.0,,prose_colon,Reconductor line,1252000.0,508000.0
Q18-0918,2020-01-22,Coso 1-3 – Deen 138kV,L:9159:9274:138,1.0,True,Guaynabo Pueblo 1901 1904 – Deen 138kV line,L:9151:9159:138,114.3,161.0,36.7,,table,Rebuild line with higher-capacity conductor,24175000.0,3840000.0
Q18-0918,2020-01-22,City Pt – Vedder 138kV,L:9167:9278:138,1.0,True,Station G – Clover 345kV,L:9276:9669:345,102.8,221.0,41.4,,table,Reconductor line,2699000.0,340000.0
Q18-0918,2020-01-22,Macks Inn – Coso 1-3 138kV,L:9163:9274:138,1.0,True,Deen – Guaynabo Pueblo 1901 1904 138kV,L:9151:9159:138,102.6,188.0,36.7,,table,Reconductor line,7036000.0,1118000.0
Q18-0918,2020-01-22,City Pt Substation – Coygen 138kV,L:9166:9167:138,1.0,True,Sta G – Clover 345kV Line,L:9276:9669:345,102.5,225.0,41.4,,table,Reconductor line,3916000.0,493000.0
Q18-0918,2020-01-22,Deen – Coygen 138kV,L:9159:9166:138,1.0,True,Sta G – Clover 345kV,L:9276:9669:345,101.8,237.0,41.4,,table,Reconductor line,2077000.0,261000.0
Q18-0922,2020-02-03,GRAYLING GENERATING STATION to ATHENIA 138.0 kV Line,L:5359:5450:138,1.0,True,GRAYLING GENERATING STATION to JET 138.0 kV line,L:5354:5450:138,167.7,214.0,10.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3199000.0,1299000.0
Q18-0922,2020-02-03,WOLF CREEK GENERATOR to CPRESS 138.0 kV,L:5357:5793:138,1.0,True,CEDAR GROVE to YAUCO PLAZA 138.0 kV,L:5358:5374:138,142.8,301.0,25.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2430000.0,2132000.0
Q18-0922,2020-02-03,CYPRESS to YAUCO PLAZA 138.0 kV,L:5357:5374:138,1.0,True,YAUCO PLAZA to CEDAR GROVE 138.0 kV Line,L:5358:5374:138,135.3,344.0,25.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2475000.0,2171000.0
Q18-0922,2020-02-03,YAUCO PLAZA to CEDAR GROVE 138.0 kV,L:5358:5374:138,1.0,True,CASTO to WOLF CREEK GENERATOR 138.0 kV Line,L:5373:5793:138,128.7,439.0,18.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3219000.0,2018000.0
Q18-0922,2020-02-03,GRAYLING GENERATING STATION to SWITZERLAND 138.0 kV L,L:5450:5956:138,1.0,True,PAPER to TECUMSEH RD 138.0 kV,L:5367:5865:138,117.9,514.0,12.0,,prose_overloaded,Rebuild line with higher-capacity conductor,925000.0,260000.0
Q18-0922,2020-02-03,CLAY ST to 15TH STREET 138.0 kV,L:5444:5859:138,1.0,True,BRYANT to CASTO 138.0 kV L,L:5373:5777:138,114.6,259.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1034000.0,329000.0
Q18-0922,2020-02-03,JET to ENID 138.0 kV L,L:5354:5378:138,1.0,True,GRAYLING GENERATING STA to ATHENIA 138.0 kV,L:5359:5450:138,114.3,228.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2106000.0,855000.0
Q18-0922,2020-02-03,WALERGA- ANTELOPE to WEST ORANGE 138.0 kV,L:5386:5404:138,1.0,True,BRYANT to CASTO 138.0 kV line,L:5373:5777:138,110.7,211.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1388000.0,719000.0
Q18-0922,2020-02-03,BARRECITY to LAUREL AVE 138.0 kV L,L:5372:5403:138,1.0,True,LAUREL AVE to BARRE CITY 138.0 kV line,L:5372:5403:138,106.8,373.0,6.7,,prose_overloaded,Reconductor line,600000.0,336000.0
Q18-0922,2020-02-03,MARION DRIVE to POLK ST 138.0 kV L,L:5377:5390:138,1.0,True,BRYANT to CASTO 138.0 kV,L:5373:5777:138,105.3,361.0,9.7,,prose_overloaded,Reconductor line,406000.0,210000.0
Q18-0922,2020-02-03,CASTO to WOLF CREEK GENERATOR 138.0 kV,L:5373:5793:138,1.0,True,CEDAR GROVE to YAUCO PLAZA 138.0 kV Line,L:5358:5374:138,132.1,411.0,14.3,,prose_loss,Rebuild line with higher-capacity conductor,3765000.0,2091000.0
Q18-0922,2020-02-03,MOTROLA to PRAIRIE 138.0 kV Line,L:5364:5775:138,1.0,True,CASTO to BRYANT 138.0 kV,L:5373:5777:138,126.5,445.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,1291000.0,297000.0
Q18-0922,2020-02-03,MOTOROLA to WEST ORANGE SUBSTATION 138.0 kV,L:5364:5404:138,1.0,True,CASTO to BRYANT 138.0 kV,L:5373:5777:138,123.0,378.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,1726000.0,678000.0
Q18-0922,2020-02-03,FLANDERS to WALERGA- ANTELOPE 138.0 kV,L:5365:5386:138,1.0,True,CASTO to BRYANT SUBSTATION 138.0 kV,L:5373:5777:138,118.8,216.0,9.7,,prose_loss,Rebuild line with higher-capacity conductor,1297000.0,672000.0
Q18-0922,2020-02-03,JET to GRAYLING GENERATING STATION 138.0 kV,L:5354:5450:138,1.0,True,ATHENIA to GRAYLING GENERATING STATION 138.0 kV,L:5359:5450:138,149.1,228.0,10.7,,prose_colon,Rebuild line with higher-capacity conductor,2006000.0,724000.0
Q18-0922,2020-02-03,CEDAR GROVE to CASTO 138.0 kV,L:5358:5373:138,1.0,True,CASTO to WOLF CREEK GENERTOR 138.0 kV L,L:5373:5793:138,144.9,363.0,18.8,,prose_colon,Rebuild line with higher-capacity conductor,2003000.0,1256000.0
Q18-0922,2020-02-03,PRAIRIE to 15TH STREET 138.0 kV L,L:5775:5859:138,1.0,True,CASTO to BRYANT 138.0 kV,L:5373:5777:138,141.0,235.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,1212000.0,385000.0
Q18-0922,2020-02-03,ROUND VALLEY to SWITZERLAND 138.0 kV,L:5766:5956:138,1.0,True,PRAIRIE to MOTOROLA SUBSTATION 138.0 kV,L:5364:5775:138,115.9,518.0,20.6,,prose_colon,Rebuild line with higher-capacity conductor,1297000.0,675000.0
Q18-0922,2020-02-03,ROUND VLY to BRYANT 138.0 kV,L:5766:5777:138,1.0,True,MOTROLA to PAIRIE 138.0 kV L,L:5364:5775:138,112.4,589.0,20.6,,prose_colon,Rebuild line with higher-capacity conductor,1005000.0,523000.0
Q18-0922,2020-02-03,CASTO to BRYANT 138.0 kV,L:5373:5777:138,1.0,True,MOTOROLA to PRAIRIE SUBSTATION 138.0 kV L,L:5364:5775:138,110.8,628.0,20.6,,prose_colon,Rebuild line with higher-capacity conductor,1607000.0,836000.0
Q18-0922,2020-02-03,SANTA YNEZ SWITCH to ALSEA 138.0 kV,L:5388:5774:138,1.0,True,BYANT to CASTO 138.0 kV L,L:5373:5777:138,108.2,278.0,9.7,,prose_colon,Reconductor line,632000.0,327000.0
Q18-0922,2020-02-03,BARRE CITY to MARION DRIVE 138.0 kV,L:5377:5403:138,1.0,True,BRYANT to CASTO 138.0 kV L,L:5373:5777:138,102.2,405.0,9.7,,prose_colon,Reconductor line,296000.0,153000.0
Q18-1003,2020-01-25,Huntington Court Substation / Ingersoll Rand 138kV Line,L:9239:9243:138,0.9997197145742033,False,Stony Brook Substation / Sub 9675 138kV,L:9247:9675:138,181.4,240.0,64.2,122.6,fields,Rebuild line with higher-capacity conductor,3137000.0,2425000.0
Q18-1003,2020-01-25,Ralston Tap / Bethlehem Power Plant 138kV line,L:9245:9250:138,1.0,True,Ingersoll Rand / Bethlehem Power Plant 138kV,L:9239:9250:138,154.6,213.0,100.0,51.3,fields,Rebuild line with higher-capacity conductor,4178000.0,4178000.0
Q18-1003,2020-01-25,Ingersoll Rand / Bethlehem Power Plant Substation 138kV,L:9239:9250:138,1.0,True,Stony Brook / Sub 9675 138kV,L:9247:9675:138,152.6,305.0,64.2,106.4,fields,Rebuild line with higher-capacity conductor,2953000.0,2282000.0
Q18-1003,2020-01-25,Woodward-Tap1 / Seneca Terminal 138kV,L:9536:9632:138,1.0,True,Yemassee / Sub 965 Substation 138kV,L:9636:9675:138,117.6,254.0,8.5,110.2,fields,Rebuild line with higher-capacity conductor,688000.0,354000.0
Q18-1003,2020-01-25,Salem Electric Department / Wodward-Tap1 138kV,L:9246:9536:138,1.0,True,Sub 9675 / Yemassee 138kV Line,L:9636:9675:138,116.1,268.0,8.5,109.1,fields,Rebuild line with higher-capacity conductor,2706000.0,1391000.0
Q18-1003,2020-01-25,Yemassee / Sub 9675 138kV,L:9636:9675:138,1.0,True,Salem Electric Department / Sub 9675 138kV,L:9246:9675:138,113.3,297.0,8.5,107.0,fields,Rebuild line with higher-capacity conductor,2063000.0,1061000.0
Q18-1003,2020-01-25,Yemassee / Seneca Terminal 138kV,L:9632:9636:138,1.0,True,Salem Electric Department / Sub 9675 138kV,L:9246:9675:138,113.3,297.0,8.5,107.0,fields,Rebuild line with higher-capacity conductor,2392000.0,1230000.0
Q18-1003,2020-01-25,Salem Lectric Department / Sub 9675 138kV,L:9246:9675:138,1.0,True,Yemassee / Sub 9675 138kV,L:9636:9675:138,112.9,302.0,8.5,106.7,fields,Rebuild line with higher-capacity conductor,755000.0,388000.0
Q18-1003,2020-01-25,Stony Brook / Ramey Field 1 7004 138kV,L:9247:9249:138,1.0,True,Stony Brook / Sub 9675 138kV Line,L:9247:9675:138,111.9,211.0,5.4,106.4,fields,Rebuild line with higher-capacity conductor,5810000.0,3135000.0
Q18-1003,2020-01-25,Kumis / Point Pinole 138kV L,L:9324:9500:138,1.0,True,Stony Brook / Su 9675 138kV,L:9247:9675:138,105.1,187.0,5.4,98.8,fields,Reconductor line,3104000.0,1675000.0
Q18-1035,2020-01-27,ROSE HILL-STATE ST 100kV L,L:21764:21774:100,1.0,True,DEKALB-RICHLAND 500kV,L:20309:21759:500,146.2,253.0,5.8,136.0,fields,Rebuild line with higher-capacity conductor,2862000.0,1040000.0
Q18-1035,2020-01-27,STATE ST 230 kV/100 kV TX,X:21774:230:100,0.9972198023335741,True,RICHLAND SUBSTATION-DEKALB 500kV,L:20309:21759:500,122.6,328.0,5.2,115.6,fields,Replace transformer with higher-rated unit,10258000.0,3420000.0
Q18-1035,2020-01-27,STATE STREET 230/100 kV Autotransformer #2,X:21774:230:100,0.9972198023335741,True,RICHLAND-DKALB 500kV,L:20309:21759:500,122.6,328.0,5.2,115.6,fields,Replace transformer with higher-rated unit,10258000.0,3420000.0
Q18-1035,2020-01-27,STTE ST SUBSTATION 230-100 kV Transformer Bank,X:21774:230:100,0.9305531356669074,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,122.6,328.0,5.2,115.6,fields,Replace transformer with higher-rated unit,10258000.0,3420000.0
Q18-1035,2020-01-27,STATE ST 230/100kV TX,X:21774:230:100,0.9972198023335741,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,122.6,328.0,5.2,115.6,fields,Replace transformer with higher-rated unit,10258000.0,3420000.0
Q18-1035,2020-01-27,MCMICHEN-DEKALB 500kV L,L:21759:22035:500,1.0,True,ROBISON PARK-BUCKEYE 230kV L,L:21796:22493:230,108.7,5398.0,61.9,103.6,fields,Reconductor line,36537000.0,1667000.0
Q18-1035,2020-01-27,RANCHO VISTA-MOFFETT 230kV,L:19826:20278:230,1.0,True,DEKALB-RICHLAND 500kV,L:20309:21759:500,107.3,2109.0,23.3,102.4,fields,Reconductor line,5653000.0,247000.0
Q18-1035,2020-01-27,MOFFETT-LAKE LURE 230kV line,L:20278:20298:230,1.0,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,107.2,2125.0,23.3,102.4,fields,Reconductor line,6964000.0,304000.0
Q18-1035,2020-01-27,LAKE LURE-TRIGEN ST. LOUIS 230kV L,L:19865:20298:230,1.0,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,107.2,2125.0,23.3,102.4,fields,Reconductor line,14795000.0,647000.0
Q18-1035,2020-01-27,RANCHO VISTA-DEKALB 230kV line,L:19826:21759:230,1.0,True,RICHLAND-DEKALB 500kV L,L:20309:21759:500,107.1,2140.0,23.3,102.3,fields,Reconductor line,13552000.0,592000.0
Q18-1035,2020-01-27,ROBISON PARK-BUCKEYE 230kV,L:21796:22493:230,1.0,True,DEKALB-MCMICHEN 500kV,L:21759:22035:500,106.1,3430.0,68.2,97.3,fields,Reconductor line,19632000.0,1479000.0
Q18-1035,2020-01-27,ROSE HILL-HILLCREST 100kV L,L:21764:21772:100,1.0,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,106.1,518.0,7.7,99.5,fields,Reconductor line,1035000.0,49000.0
Q18-1035,2020-01-27,WAYNEDALE-MONTPELIER ELECTRIC GENERATING STA SUBSTATION 230kV,L:21763:22708:230,1.0,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,106.1,1366.0,21.1,99.2,fields,Reconductor line,18717000.0,875000.0
Q18-1035,2020-01-27,GARNET-DEERFIELD 230kV line,L:19617:20114:230,1.0,True,RICHLAND SUBSTATION-TROY ENERGY LLC 500kV,L:20280:20309:500,106.1,1349.0,13.5,101.6,fields,Reconductor line,17036000.0,685000.0
Q18-1035,2020-01-27,RICHLAND SUBSTATION 500/230 kV Auto,X:20309:500:230,0.9933466718593174,True,RICHLAND-TROY ENERGY LLC 500kV,L:20280:20309:500,106.0,2812.0,25.1,102.1,fields,Replace transformer with higher-rated unit,43466000.0,1662000.0
Q18-1035,2020-01-27,MONTPELIER ELECTRICGENERATING STATION 500 kV/230 kV Transformer Bank,X:22708:500:230,0.9788132164797811,True,RICHLAND-DEKALB 500kV L,L:20309:21759:500,105.8,980.0,14.3,99.4,fields,Replace transformer with higher-rated unit,40589000.0,2017000.0
Q18-1035,2020-01-27,EUPORA-WABASH 230kV,L:22220:22742:230,1.0,True,DEKALB-RICHLAND 500kV L,L:20309:21759:500,105.4,1070.0,18.3,97.8,fields,Reconductor line,8576000.0,396000.0
Q18-1035,2020-01-27,DERFIELD-RICHLAND SUBSTATION 230kV L,L:20114:20309:230,1.0,True,RICHLAND-TROY ENERGY LLC 500kV,L:20280:20309:500,105.1,1729.0,15.0,101.3,fields,Reconductor line,15790000.0,632000.0
Q18-1035,2020-01-27,WABASH 500 kV/230 kV Transformer Bank,X:22742:500:230,0.9964067985298096,True,RICHLAND SUBSTATION-DEKALB 500kV line,L:20309:21759:500,104.1,1190.0,19.7,96.8,fields,Replace transformer with higher-rated unit,34891000.0,1570000.0
Q18-1035,2020-01-27,MT.PLEASANT-HUNTER'S CRK 230kV line,L:21272:21394:230,1.0,True,RICHLAND-DEALB 500kV,L:20309:21759:500,104.1,899.0,8.4,99.9,fields,Reconductor line,20368000.0,935000.0
Q18-1035,2020-01-27,MARTHA LAKE-TECUMSEH SUBSTATION 230kV,L:19893:19900:230,1.0,True,TROY ENERGY LLC-TECUSEH 500kV,L:19893:20280:500,104.1,1160.0,8.6,100.8,fields,Reconductor line,18942000.0,590000.0
Q18-1035,2020-01-27,TRIGEN ST. LOUIS-HUNTER'S CREEK 230kV,L:19865:21272:230,1.0,True,RICHLAND-DEALB 500kV,L:20309:21759:500,103.9,925.0,8.4,99.8,fields,Reconductor line,8139000.0,374000.0
Q18-1035,2020-01-27,TRIGEN ST. LOUIS-ICEGEN 230kV,L:19862:19865:230,1.0,True,RICHAND-DEKALB 500kV,L:20309:21759:500,103.9,1617.0,14.9,99.8,fields,Reconductor line,11515000.0,484000.0
Q18-1035,2020-01-27,SPANIH CREEK-SS3144 TAP 100kV line,L:20269:21789:100,1.0,True,RICHLAND-DEKALB 500kV L,L:20309:21759:500,103.5,519.0,7.0,97.5,fields,Reconductor line,5980000.0,292000.0
Q18-1035,2020-01-27,STATE STREET-ROBISON PARK 230kV L,L:21774:21796:230,1.0,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,102.0,2725.0,45.9,94.5,fields,Reconductor line,4273000.0,268000.0
Q18-1038,2020-01-15,CUYAMUNGUE TAP JMEC – JAMES E. ROGERS ENERGY COMPLEX 138 kV,L:7295:7308:138,1.0,True,CIMMARON-E NATAMOS – MARTIN LAKES SUBSTATION 345 kV,L:7221:7290:345,108.3,195.0,7.2,101.9,fields,Reconductor line,980000.0,980000.0
Q18-1038,2020-01-15,JAMES E. ROGERS ENERGY COMPLEX – INDIAN MESA 138 kV line,L:7308:7314:138,1.0,True,MARTIN LAKES – CIMMARON-E NATAMOS 345 kV,L:7221:7290:345,107.3,189.0,7.2,100.8,fields,Reconductor line,378000.0,378000.0
Q18-1038,2020-01-15,MORGAN HILL – WILMERDING 138 kV,L:7231:7269:138,1.0,True,THAYER – GOODEAR LAKE PLANT 345 kV L,L:7233:7389:345,103.2,255.0,5.4,99.5,fields,Reconductor line,1147000.0,86000.0
Q18-1038,2020-01-15,KAUKAUNA CITY HYDRO – GOODYEAR LAKE PLANT 138 kV,L:7191:7389:138,1.0,True,THAYER – GOODYEAR LAKE PLANT 345 kV Line,L:7233:7389:345,102.9,245.0,10.8,95.4,fields,Reconductor line,623000.0,123000.0
Q18-1038,2020-01-15,KAUKAUNA CITY HYDRO SUBSTATION – SORRELL HILL 138 kV,L:7191:7292:138,1.0,True,THAYER – GOODYEAR LAKE PLANT 345 kV,L:7233:7389:345,102.5,233.0,10.8,94.6,fields,Reconductor line,486000.0,96000.0
Q18-1053,2020-01-15,Norfolk St-North Slope Llc 138.0 kV,L:7557:7579:138,1.0,True,Norfolk St Substation-Meadow Lake Wind Farm Ii Llc 345.0 kV L,L:7557:7575:345,110.6,251.0,11.2,101.1,fields,Rebuild line with higher-capacity conductor,10038000.0,6295000.0
Q18-1053,2020-01-15,Helotes-253Rd Place 138.0 kV,,0.0,False,Helotes-Jemez Jmec Substation 138.0 kV,L:8039:8040:138,102.1,187.0,100.0,11.0,fields,,,
Q18-1053,2020-01-15,N Slope Llc-Dragon St 138.0 kV line,L:7579:8038:138,1.0,True,Meadow Lake Wind Farm Ii Llc-Norfolk St 345.0 kV,L:7557:7575:345,100.7,199.0,9.0,91.2,fields,Reconductor line,2096000.0,1364000.0
Q18-1058,2020-01-31,MT. HARRIS - BUCKEYE 230kV,L:22024:22493:230,1.0,True,DEKALB - MCMICHEN 500kV,L:21759:22035:500,109.0,2289.0,31.6,,table,Reconductor line,19086000.0,69000.0
Q18-1058,2020-01-31,NAPOLEON PEAKING STA - RICHLAND 230kV,L:20267:20309:230,1.0,True,TROY ENERGY LLC - RICHLAND 500kV line,L:20280:20309:500,106.8,1342.0,13.0,,table,Reconductor line,16947000.0,61000.0
Q18-1058,2020-01-31,ICEGEN - NAPOLEON PEAKING STATION 230kV,L:19862:20267:230,1.0,True,TROY ENERGY LLC - RICHLAND 500kV Line,L:20280:20309:500,106.5,1363.0,13.0,,table,Reconductor line,8934000.0,32000.0
Q18-1058,2020-01-31,ALLEGHANY - HAGAN SUBSTATION 230kV,L:20133:20299:230,1.0,True,NEW DEPARTURE - HAGAN 230kV line,L:19852:20299:230,104.9,906.0,5.3,,table,Reconductor line,13150000.0,48000.0
Q18-1058,2020-01-31,LEHMA - HUNTINGDON DISTRICT SUBSTATION 100kV L,L:22027:22028:100,1.0,True,DEKALB - MCMICHEN 500kV,L:21759:22035:500,104.4,304.0,5.3,,table,Reconductor line,843000.0,3000.0
Q18-1058,2020-01-31,EASTOWN RD - GARNET 230kV,L:19609:19617:230,1.0,True,TECUMSEH SUBSTATION - GALION GENERATING STATION 500kV,L:19893:20261:500,103.9,987.0,7.6,,table,Reconductor line,3522000.0,13000.0
Q18-1058,2020-01-31,SILER CITY 230-1 kV TX,X:20266:230:1,0.96,True,IMPERIAL - SILER CITY 500kV,L:19780:20266:500,103.6,2295.0,11.9,,table,Replace transformer with higher-rated unit,7388000.0,27000.0
Q18-1058,2020-01-31,TROY ENERGY LLC - TECUMSEH 500kV Line,L:19893:20280:500,1.0,True,GARNET - TECUMSEH 500kV,L:19617:19893:500,103.5,4503.0,31.3,,table,Reconductor line,67446000.0,244000.0
Q18-1058,2020-01-31,ROBISON PARK - DEKALB 230kV,L:21759:21796:230,1.0,True,DEKALB - MCMICHEN 500kV,L:21759:22035:500,102.5,3200.0,33.8,,table,Reconductor line,11566000.0,42000.0
Q18-1058,2020-01-31,ICEEN - UNIVERSAL STUDIOS TAP 230kV,L:19862:19972:230,1.0,True,TROY ENERGY LLC - RICHLAND 500kV line,L:20280:20309:500,102.4,1746.0,16.8,,table,Reconductor line,5480000.0,20000.0
Q18-1058,2020-01-31,MCMICHEN 500-230 kV TX,X:22035:500:230,0.9783091444471537,True,DEKALB - MCMICHEN 500kV L,L:21759:22035:500,100.3,4228.0,36.1,,table,Replace transformer with higher-rated unit,34166000.0,124000.0
Q18-1062,2020-01-15,Kalamazoo-San Juan 500-345 kV Transformer,X:7105:500:345,0.96,True,Talenenergy Martins Creek Llc Williamsport to Kalamazoo-San Juan 500.0 kV,L:7105:7130:500,100.8,2714.0,6.4,,prose_loss,Replace transformer with higher-rated unit,36519000.0,362000.0
Q18-1088,2020-02-02,Texaco Bt to Luray Hydro Sta 138kV,L:9554:9647:138,1.0,True,Eisenhower to Franklin-Lagna 138kV,L:9481:9482:138,132.7,269.0,18.6,,table,Rebuild line with higher-capacity conductor,5878000.0,662000.0
Q18-1088,2020-02-02,Luray Hydro Sta Substation to Eisenhower 138kV,L:9481:9647:138,1.0,True,Eisenhower to Franklin-Laguna 138kV L,L:9481:9482:138,132.6,270.0,18.6,,table,Rebuild line with higher-capacity conductor,6114000.0,689000.0
Q18-1088,2020-02-02,Texaco Bt to Mount Jackson 138kV,L:9554:9574:138,1.0,True,Eisenhower to Franklin-Laguna 138kV,L:9481:9482:138,131.6,276.0,18.6,,table,Rebuild line with higher-capacity conductor,6512000.0,734000.0
Q18-1088,2020-02-02,Darbytown Cts to Mount Jackson 138kV Line,L:9548:9574:138,1.0,True,Eisenhower to Franklin-Laguna 138kV,L:9481:9482:138,129.5,290.0,18.6,,table,Rebuild line with higher-capacity conductor,8027000.0,905000.0
Q18-1088,2020-02-02,Chaparral to Hanger 138kV Line,L:9398:9399:138,1.0,True,Westrock Southeast Llc to Cason Lane 345kV,L:9069:18127:345,128.4,444.0,6.2,,table,Rebuild line with higher-capacity conductor,1731000.0,79000.0
Q18-1088,2020-02-02,Sweetwater to Darbytown Cts 138kV,L:9546:9548:138,1.0,True,Eisenhower to Franklin-Laguna 138kV,L:9481:9482:138,128.1,300.0,18.6,,table,Rebuild line with higher-capacity conductor,5296000.0,597000.0
Q18-1088,2020-02-02,Carroll to Hanger Substation 138kV,L:9398:9577:138,1.0,True,Westrock Southeast Llc to Cason Lane 345kV,L:9069:18127:345,126.2,469.0,6.2,,table,Rebuild line with higher-capacity conductor,7739000.0,354000.0
Q18-1088,2020-02-02,Red Hills to Solano Irrigation Dist 138kV Line,L:9114:9115:138,1.0,True,Palm Springs to Newburg 138kV L,L:9133:9134:138,125.1,365.0,5.6,,table,Rebuild line with higher-capacity conductor,1499000.0,108000.0
Q18-1088,2020-02-02,Crozet to Church 138kV,L:9126:9175:138,1.0,True,Palm Springs to Newburg 138kV line,L:9133:9134:138,125.1,404.0,5.6,,table,Rebuild line with higher-capacity conductor,6017000.0,432000.0
Q18-1088,2020-02-02,Church to Nm Potash 1 138kV L,L:9175:9179:138,1.0,True,Newburg to Palm Springs 138kV,L:9133:9134:138,124.5,410.0,5.6,,table,Rebuild line with higher-capacity conductor,5343000.0,384000.0
Q18-1088,2020-02-02,Nine Mile Creek to Viewland-Hoffman 138kV,L:9328:9331:138,1.0,True,Newburg to Palm Springs 138kV line,L:9133:9134:138,119.3,561.0,17.7,,table,Rebuild line with higher-capacity conductor,10605000.0,671000.0
Q18-1088,2020-02-02,Viewland-Hoffman to Page Substation 138kV,L:9331:9480:138,1.0,True,Palm Springs to Newburg 138kV,L:9133:9134:138,119.0,565.0,17.7,,table,Rebuild line with higher-capacity conductor,6985000.0,442000.0
Q18-1088,2020-02-02,Page to Eisenhower 138kV L,L:9480:9481:138,1.0,True,Palm Springs to Newburg 138kV L,L:9133:9134:138,118.2,581.0,17.7,,table,Rebuild line with higher-capacity conductor,2885000.0,183000.0
Q18-1088,2020-02-02,Crozet to Red Hills 138kV,L:9115:9126:138,1.0,True,Palm Springs to Newburg 138kV,L:9133:9134:138,109.7,440.0,5.6,,table,Reconductor line,3809000.0,273000.0
Q18-1088,2020-02-02,Melones to Nine Mile Crk Substation 138kV,L:9325:9328:138,1.0,True,Potash Junction to Nine Mile Crk 138kV,L:9328:9330:138,109.5,362.0,12.0,,table,Reconductor line,7613000.0,568000.0
Q18-1088,2020-02-02,Grotoes to Nm Potash 1 138kV line,L:9179:9180:138,1.0,True,Palm Springs to Newburg 138kV,L:9133:9134:138,107.4,492.0,5.6,,table,Reconductor line,1472000.0,106000.0
Q18-1088,2020-02-02,Unh 1 & Unh 2 to Elkton D.P 138kV Line,L:9552:9651:138,1.0,True,Suncor to Kings 138kV line,L:9508:9510:138,107.1,467.0,9.6,,table,Reconductor line,323000.0,19000.0
Q18-1088,2020-02-02,Haymarket Square to Elkton D.P 138kV,L:9642:9651:138,1.0,True,Kings to Suncor 138kV,L:9508:9510:138,107.1,467.0,9.6,,table,Reconductor line,1188000.0,69000.0
Q18-1088,2020-02-02,Vancouver Shipyard to Gears Substation 138kV,L:9580:18145:138,1.0,True,Port Ludlow to High Winds 138kV Line,L:9572:18156:138,106.9,229.0,5.8,,table,Reconductor line,1178000.0,114000.0
Q18-1088,2020-02-02,Unh 1 & Unh 2 Substation to Rice 138kV,L:9552:9553:138,1.0,True,Kings to Suncor 138kV line,L:9508:9510:138,106.7,476.0,9.6,,table,Reconductor line,1772000.0,103000.0
Q18-1088,2020-02-02,Suncor to Kings 138kV,L:9508:9510:138,1.0,True,Rice to Unh 1 & Unh 2 138kV,L:9552:9553:138,106.5,512.0,11.2,,table,Reconductor line,1476000.0,88000.0
Q18-1088,2020-02-02,N Network to Palm Springs 138kV,L:9133:9418:138,1.0,True,Page to Eisenhower 138kV L,L:9480:9481:138,106.4,634.0,15.3,,table,Reconductor line,2870000.0,195000.0
Q18-1088,2020-02-02,Kings to Haymarket Square 138kV,L:9508:9642:138,1.0,True,Sunor Substation to Kings 138kV,L:9508:9510:138,106.1,312.0,6.4,,table,Reconductor line,996000.0,58000.0
Q18-1088,2020-02-02,Porterville to N Network 138kV,L:9418:9509:138,1.0,True,Page to Eisnhower 138kV,L:9480:9481:138,106.1,642.0,15.3,,table,Reconductor line,3092000.0,210000.0
Q18-1088,2020-02-02,Kings to Porterville 138kV,L:9508:9509:138,1.0,True,Eisenhower to Page 138kV,L:9480:9481:138,105.9,648.0,15.3,,table,Reconductor line,2751000.0,187000.0
Q19-1139,2020-01-17,Thalmann-Planta Tratamiento A..A 138 KV,L:5535:6164:138,1.0,True,Gl Dairy Biogas-Sperryville 138 KV,L:5526:5527:138,131.9,240.0,69.3,59.5,fields,Rebuild line with higher-capacity conductor,2737000.0,2548000.0
Q19-1139,2020-01-17,Lawrence Sw-Lawrence 138 KV,L:5265:5967:138,1.0,True,Mt Pleasant 345/138 kV Transformer,X:5892:345:138,125.6,202.0,15.0,106.8,fields,Rebuild line with higher-capacity conductor,2069000.0,975000.0
Q19-1139,2020-01-17,Ocean Road-Dana 138 KV,L:6159:6180:138,1.0,True,Utca Junction 345-138 kV Transformer Bank,X:6198:345:138,122.5,203.0,13.4,105.9,fields,Rebuild line with higher-capacity conductor,3946000.0,2902000.0
Q19-1139,2020-01-17,Playas-Lwrence 138 KV Line,L:5509:5967:138,1.0,True,Sperryville Substation 345-138 kV Auto,X:5526:345:138,116.4,187.0,15.0,96.3,fields,Rebuild line with higher-capacity conductor,1241000.0,368000.0
Q19-1139,2020-01-17,Sunbury-Silver Bow 345 KV,L:6787:7145:345,1.0,True,Montour Station 500/345 kV Transformer Bank,X:7114:500:345,111.4,1330.0,5.0,110.4,fields,Rebuild line with higher-capacity conductor,41575000.0,3235000.0
Q19-1139,2020-01-17,Kuser Rd-Lawrence Sw 138 KV,L:5264:5265:138,0.9994286003348375,False,Mt Pleasant Substation 345 kV/138 kV Autotransformer,X:5892:345:138,110.3,213.0,15.0,92.5,fields,Rebuild line with higher-capacity conductor,3889000.0,1833000.0
Q19-1139,2020-01-17,Trentwood-Eagle 345 KV,L:6531:6533:345,1.0,True,Amps-Brunner Island 500 KV,L:7127:7159:500,109.9,1713.0,6.0,109.0,fields,Reconductor line,4857000.0,108000.0
Q19-1139,2020-01-17,Mcfadden-Cebolla 345 KV Line,L:6346:6361:345,1.0,True,Priceville-Peoria 345 KV,L:6388:8103:345,109.2,1916.0,5.2,108.5,fields,Reconductor line,8225000.0,365000.0
Q19-1139,2020-01-17,Ge Alachua-Sunbury 345 KV,L:6475:7145:345,1.0,True,Westwood Generation Llc-Bayshore 500 KV,L:6421:7168:500,107.8,1315.0,5.3,106.7,fields,Reconductor line,34387000.0,937000.0
Q19-1139,2020-01-17,Montour Sta 500 kV/345 kV Transformer Bank,X:7114:500:345,0.8787525280556286,True,Bayshore-Westwood Generation Llc 500 KV,L:6421:7168:500,105.3,1886.0,6.9,104.4,fields,Replace transformer with higher-rated unit,25140000.0,590000.0
Q19-1139,2020-01-17,Folsom Prison-W Lafayette 345 KV,L:6052:7138:345,1.0,True,Industry-Westwood Generation Llc 345 KV,L:6585:7168:345,105.2,2129.0,5.8,104.5,fields,Reconductor line,14746000.0,378000.0
Q19-1139,2020-01-17,Folsom Prison-Ontelaunee Energy Center 345 KV,L:6052:7134:345,1.0,True,Ironwood Llc-Trentwood 345 KV,L:6531:7169:345,104.8,1835.0,5.2,104.0,fields,Reconductor line,9281000.0,227000.0
Q19-1139,2020-01-17,Thalmann Substation-Sperryville 138 KV Line,L:5526:6164:138,1.0,True,Planta Tratamiento A.A.A-Thalmann 138 KV,L:5535:6164:138,104.7,250.0,100.0,4.2,fields,Reconductor line,443000.0,443000.0
Q19-1139,2020-01-17,Sunbury 500-345 kV Auto,X:7145:500:345,0.987718494999345,True,Bayshore Substation-Westwood Generation Llc 500 KV,L:6421:7168:500,103.2,1870.0,6.9,102.3,fields,Replace transformer with higher-rated unit,21390000.0,521000.0
Q19-1139,2020-01-17,Neshaminy Substation-Driftwood 138 KV,L:6134:6201:138,1.0,True,Oceanrd-Dana 138 KV,L:6159:6180:138,102.7,183.0,11.6,86.8,fields,Reconductor line,261000.0,152000.0
Q19-1139,2020-01-17,Ontelaunee Energy Center-Richar Lake 345 KV,L:6085:7134:345,1.0,True,Folsom Prison-W Lafayette 345 KV Line,L:6052:7138:345,101.8,1197.0,6.4,100.5,fields,Reconductor line,3776000.0,104000.0
Q19-1139,2020-01-17,Gibralter Cust-Hospital Distrito 7003 345 KV,L:6046:6088:345,1.0,True,Lake June Pump-Amps 500 KV Line,L:6300:7127:500,101.6,2940.0,17.1,100.2,fields,Reconductor line,5593000.0,174000.0
Q19-1139,2020-01-17,Shawville Sta Substation 500-345 kV Transformer,X:8249:500:345,0.8867685240853784,True,Carbon Ctr 500/345kV Transformer,X:7809:500:345,101.4,1746.0,5.6,100.6,fields,Replace transformer with higher-rated unit,20838000.0,480000.0
Q19-1139,2020-01-17,Planta Tratamiento A.A.A-Westbrook 138 KV Line,L:5535:6172:138,1.0,True,Lawrence-Lawrence Sw 138 KV,L:5265:5967:138,101.1,209.0,38.1,55.2,fields,Reconductor line,205000.0,139000.0
Q19-1139,2020-01-17,Hospital Distrio 7003-Ontelaunee Energy Ctr 345 KV L,L:6088:7134:345,1.0,True,Lake June Pump-Amps 500 KV,L:6300:7127:500,100.3,2734.0,15.1,98.9,fields,Reconductor line,11807000.0,386000.0
Q18-0928,2020-03-05,AES WARRIOR RUN COGENERATION FACILITY to WESTROCK SOUTHEAST LLC 138 kV L,L:8398:9069:138,1.0,True,RIDGELEY to WESTROCK SOUTHEAST LLC 345 kV L,L:9069:18394:345,110.5,1003.0,5.3,,table,Rebuild line with higher-capacity conductor,2409000.0,214000.0
Q18-0928,2020-03-05,WESTROCK SOUTHEAST LLC 345-138 kV Transformer,X:9069:345:138,0.9890657116718685,True,RIDGELEY to WESTROCK SOUTHEAST LLC 345 kV,L:9069:18394:345,109.0,1017.0,5.3,,table,Replace transformer with higher-rated unit,11934000.0,1059000.0
Q18-0928,2020-03-05,TECUMSEH to GALION GENERATING STA 500 kV Line,L:19893:20261:500,1.0,True,TECUMSEH to BEAVER 500 kV,L:19893:20264:500,100.1,2687.0,5.8,,table,Reconductor line,61758000.0,678000.0
Q18-0937,2020-02-26,QUAKER OATS – CALERA T.S 230 kV,L:19822:19941:230,1.0,True,SILER CITY – BEAVER 500 kV,L:20264:20266:500,122.2,1497.0,14.0,121.8,fields,Rebuild line with higher-capacity conductor,23533000.0,104000.0
Q18-0937,2020-02-26,MARTHA LAKE – ALLEGHANY 230 kV,L:19900:20133:230,1.0,True,HAGAN 500 kV/230 kV XFMR,X:20299:500:230,106.6,1064.0,6.8,106.3,fields,Reconductor line,10979000.0,48000.0
Q18-0944,2020-02-20,Queen City – Macomb Substation 138 KV,L:8352:8383:138,1.0,True,Pensacola – Ne Castle 138 KV,L:8324:8346:138,102.3,242.0,99.9,,table,Reconductor line,1151000.0,1151000.0
Q18-0944,2020-02-20,Pensacola – Macomb 138 KV,L:8324:8383:138,1.0,True,Pensacola – New Castle 138 KV,L:8324:8346:138,100.4,236.0,99.9,,table,Reconductor line,1764000.0,1764000.0
Q18-0953,2020-03-02,Hill Country 345 to Patterson Pass 138 KV L,L:7245:7398:138,1.0,True,Thayer 345/138kV TX,X:7233:345:138,106.8,247.0,6.4,105.3,fields,Reconductor line,1042000.0,1042000.0
Q18-0953,2020-03-02,Wilmerding to Sorrell Hill 138 KV,L:7231:7292:138,1.0,True,Mcclellan-Bell to Goodyear Lake Plant 345 KV,L:7253:7389:345,105.7,232.0,16.1,101.7,fields,Reconductor line,566000.0,566000.0
Q18-0982,2020-02-20,TOLSON to ROSELAWN 138 kV,L:7989:7993:138,0.9980561705166658,False,GLENDALE SUBSTATION to WATERSIDE 345 kV L,L:7677:8251:345,138.9,214.0,6.0,134.5,fields,Rebuild line with higher-capacity conductor,5026000.0,5026000.0
Q18-0982,2020-02-20,WARRIOR RIDGE HYDRO to TOLSON 138 kV,L:7986:7993:138,1.0,True,GLENDALE to WATERSIDE 345 kV,L:7677:8251:345,132.2,227.0,6.0,128.0,fields,Rebuild line with higher-capacity conductor,8913000.0,8913000.0
Q18-0982,2020-02-20,SUPERMERCADOS SELECTOS SUBSTATION to MARLETTE 138 kV line,L:6473:7648:138,0.995880694651369,False,GLENDALE to WATERSIDE 345 kV Line,L:7677:8251:345,124.9,201.0,13.4,114.4,fields,Rebuild line with higher-capacity conductor,33601000.0,33601000.0
Q18-0982,2020-02-20,PARK CITY to LAKESIDE 1 138 kV,L:6472:6476:138,1.0,True,BAYSHORE to PEORIA 500 kV,L:6421:8103:500,123.6,204.0,5.2,119.6,fields,Rebuild line with higher-capacity conductor,8159000.0,8159000.0
Q18-0982,2020-02-20,ROSELAWN to GLENDALE SUBSTATION 138 kV,L:7677:7989:138,1.0,True,GLENDALE to WATERSIDE 345 kV,L:7677:8251:345,119.1,239.0,6.0,115.2,fields,Rebuild line with higher-capacity conductor,2441000.0,2441000.0
Q18-0982,2020-02-20,STILWELL to BOOMERANG 138 kV L,L:7525:7534:138,0.9988297195418303,False,GLENDALE to WATERSIDE 345 kV L,L:7677:8251:345,116.7,249.0,9.9,110.5,fields,Rebuild line with higher-capacity conductor,11512000.0,11512000.0
Q18-0982,2020-02-20,HURON to PLACENTIA SUBSTATION 138 kV,L:7548:7998:138,1.0,True,WATERSIDE to GLENDALE SUBSTATION 345 kV,L:7677:8251:345,116.6,229.0,13.4,107.4,fields,Rebuild line with higher-capacity conductor,23846000.0,23846000.0
Q18-0982,2020-02-20,PARK CITY to GE ALACHUA 138 kV Line,L:6475:6476:138,1.0,True,BAYSHORE to PEORIA 500 kV,L:6421:8103:500,115.4,212.0,5.2,111.6,fields,Rebuild line with higher-capacity conductor,6099000.0,6099000.0
Q18-0982,2020-02-20,LAKESIDE 1 to SAN LORENZO SUBSTATION 138 kV,L:6472:6837:138,1.0,True,PEORIA to BAYSHORE 500 kV,L:6421:8103:500,110.2,233.0,5.2,106.7,fields,Rebuild line with higher-capacity conductor,9898000.0,9898000.0
Q18-0982,2020-02-20,TURKEY FORD to SAN LORENZO 138 kV,L:6834:6837:138,1.0,True,BAYSHORE to PEORIA 500 kV,L:6421:8103:500,109.3,243.0,5.2,106.0,fields,Reconductor line,1051000.0,1051000.0
Q18-0982,2020-02-20,SUPERMERCADOS SELECTOS SUBSTATION to TURKEY FORD 138 kV Line,L:6473:6834:138,1.0,True,BAYSHORE to PEORIA SUBSTATION 500 kV,L:6421:8103:500,108.2,256.0,5.2,105.0,fields,Reconductor line,3412000.0,3412000.0
Q18-0982,2020-02-20,WATERSIDE to CLUMBUS S SUBSTATION 138 kV L,L:7546:8251:138,1.0,True,BOOMERANG to HARWOOD 500 kV,L:7525:8247:500,103.9,233.0,22.3,88.9,fields,Reconductor line,2364000.0,2364000.0
Q18-0982,2020-02-20,FLORESVILLE to PLACENTIA 138 kV,L:7651:7998:138,1.0,True,WATERSIDE to GLENDALE 345 kV,L:7677:8251:345,103.5,256.0,13.4,95.3,fields,Reconductor line,2044000.0,2044000.0
Q18-1026,2020-02-24,Colorado Riv / Ge Alachua 138.0 kV,L:6475:6701:138,1.0,True,Bayshore / Peoria 500.0 kV,L:6421:8103:500,203.7,369.0,12.2,198.7,fields,Rebuild line with higher-capacity conductor,6379000.0,6379000.0
Q18-1026,2020-02-24,Tropical / Talenenergy Martins Creek Llc Lock Haven 138.0 kV,L:7161:7731:138,1.0,True,Bayshore Substation / Peoria 500.0 kV,L:6421:8103:500,198.5,235.0,19.5,185.9,fields,Rebuild line with higher-capacity conductor,8218000.0,8218000.0
Q18-1026,2020-02-24,Stewart / Anson Abenaki Hydros 138.0 kV,L:7653:7654:138,1.0,True,Salado Tap Substation / Shawville Sta 345.0 kV,L:7647:8249:345,181.1,221.0,15.1,170.8,fields,Rebuild line with higher-capacity conductor,6906000.0,6906000.0
Q18-1026,2020-02-24,Bridge Riv / W Gilman Road 138.0 kV,L:7027:7732:138,1.0,True,Bayshore / Peoria 500.0 kV,L:6421:8103:500,176.3,202.0,11.2,167.8,fields,Rebuild line with higher-capacity conductor,31091000.0,31091000.0
Q18-1026,2020-02-24,Bridg Riv / Talenenergy Martins Crk Llc Lock Haven 138.0 kV,L:7161:7732:138,1.0,True,Peoria / Bayshore Substation 500.0 kV,L:6421:8103:500,176.0,265.0,19.5,164.8,fields,Rebuild line with higher-capacity conductor,6205000.0,6205000.0
Q18-1026,2020-02-24,Anson Abenaki Hydros / Portland Fl 138.0 kV,L:7645:7654:138,1.0,True,Salado Tap / Shawville Sta Substation 345.0 kV,L:7647:8249:345,168.5,232.0,15.1,158.6,fields,Rebuild line with higher-capacity conductor,5022000.0,5022000.0
Q18-1026,2020-02-24,York Crk / El Dorado Refinery Substation 138.0 kV Line,L:6304:6306:138,1.0,True,Kalamazoo-San Juan Substation 500/345kV Transformer,X:7105:500:345,135.0,168.0,5.8,129.9,fields,Rebuild line with higher-capacity conductor,2765000.0,2765000.0
Q18-1026,2020-02-24,Colorado Riv / Marcus Hook Refinery Cogen Substation 138.0 kV,L:6700:6701:138,1.0,True,Bayshore / Peoria 500.0 kV,L:6421:8103:500,133.4,182.0,15.6,120.4,fields,Rebuild line with higher-capacity conductor,11625000.0,11625000.0
Q18-1026,2020-02-24,Portland Fl / Petersburg 138.0 kV,L:7644:7645:138,0.998265335055823,False,Shawville Station / Salado Tap 345.0 kV,L:7647:8249:345,133.3,281.0,15.1,125.2,fields,Rebuild line with higher-capacity conductor,6194000.0,6194000.0
Q18-1026,2020-02-24,Tropical Substation 138-1 kV Autotransformer,X:7731:138:1,0.9996566232863004,True,Talenenergy Martins Crk Llc Lock Haven / Bridge Riv 138.0 kV Line,L:7161:7732:138,129.4,325.0,58.8,101.9,fields,Replace transformer with higher-rated unit,4292000.0,4292000.0
Q18-1026,2020-02-24,Petersburg / Salado Tap 138.0 kV,L:7644:7647:138,1.0,True,Salado Tap / Shawville Station 345.0 kV Line,L:7647:8249:345,122.2,294.0,15.1,114.4,fields,Rebuild line with higher-capacity conductor,3660000.0,3660000.0
Q18-1026,2020-02-24,Marcus Hook Refinery Cogen / Barberton 138.0 kV,L:6234:6700:138,1.0,True,Peoria / Bayshore 500.0 kV,L:6421:8103:500,112.6,221.0,15.6,101.9,fields,Rebuild line with higher-capacity conductor,10401000.0,10401000.0
Q18-1026,2020-02-24,W Gilman Road 138/1 kV TX,X:7027:138:1,0.9973135754385842,True,Montour Station / Talenenergy Martins Crk Llc Williamsport 345.0 kV,L:7114:7130:345,109.9,319.0,8.3,105.9,fields,Replace transformer with higher-rated unit,5078000.0,5078000.0
Q18-1026,2020-02-24,Barberton / Kendal 138.0 kV L,L:6234:7733:138,1.0,True,Bayshore Substation / Peoria 500.0 kV,L:6421:8103:500,109.8,230.0,15.6,99.5,fields,Reconductor line,5190000.0,5190000.0
Q18-1026,2020-02-24,Tropical 345/1 kV TX,X:7731:345:1,0.9996566232863004,True,Talenenergy Martins Crk Llc Lock Haven / Bridge Riv 138.0 kV Line,L:7161:7732:138,107.7,384.0,58.8,84.5,fields,Replace transformer with higher-rated unit,14005000.0,14005000.0
Q18-1032,2020-02-22,Tecumseh-Troy Energy Llc 500 kV,L:19893:20280:500,1.0,True,Garnt Substation-Tecumseh 500 kV,L:19617:19893:500,101.0,4179.0,31.3,,table,Reconductor line,59420000.0,451000.0
Q18-1032,2020-02-22,Calera T.S-Quaker Oats 230 kV,L:19822:19941:230,1.0,True,Siler City-Beaver 500 kV line,L:20264:20266:500,100.6,2104.0,14.0,,table,Reconductor line,8314000.0,63000.0
Q18-1043,2020-02-20,Lullwater – Jordan Narrows 138 KV line,L:6101:6107:138,1.0,True,Port Allen La – Crawfish River 138 KV,L:6103:6104:138,138.4,290.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1466000.0,180000.0
Q18-1043,2020-02-20,Port Allen La – Jordan Narrows 138 KV,L:6103:6107:138,1.0,True,Port Allen La – Crawfish Riv 138 KV line,L:6103:6104:138,135.5,308.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2026000.0,248000.0
Q18-1043,2020-02-20,Del Bac – Bradley Lake Substation 138 KV L,L:6605:6632:138,1.0,True,Mill Seat Renwable Energy Facility – Blue Mtn 345 KV,L:6225:6714:345,116.5,585.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3632000.0,3632000.0
Q18-1043,2020-02-20,Yelm Pp – Proctor Vly 138 KV Line,L:6985:6990:138,1.0,True,North Market – Mesquite 138 KV L,L:6224:6976:138,115.9,218.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,19827000.0,19827000.0
Q18-1043,2020-02-20,Jshua Falls – W Mcalln 138 KV,L:6053:6057:138,1.0,True,Converse Flats – Joshua Falls 138 KV line,L:6056:6057:138,112.3,260.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5234000.0,5234000.0
Q18-1043,2020-02-20,Plattsburgh – Bradley Lake 138 KV,L:6607:6632:138,1.0,True,Blue Mtn – Mill Seat Renewable Energy Facility 345 KV,L:6225:6714:345,110.7,601.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1772000.0,1772000.0
Q18-1043,2020-02-20,Eau Gallie – North Market Substation 138 KV,L:6224:6992:138,1.0,True,Mesquite – Yelm Pp 138 KV Line,L:6976:6990:138,103.3,246.0,100.0,,prose_overloaded,Reconductor line,1944000.0,1944000.0
Q18-1043,2020-02-20,Washington – Block Island 138 KV line,L:6109:6986:138,1.0,True,N Market Substation – Mesquite 138 KV,L:6224:6976:138,145.1,156.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2780000.0,2780000.0
Q18-1043,2020-02-20,Proctor Vly – Block Island 138 KV,L:6985:6986:138,1.0,True,N Market – Mesquite 138 KV,L:6224:6976:138,121.0,195.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4847000.0,4847000.0
Q18-1043,2020-02-20,Port Allen La – Crawfish Riv 138 KV,L:6103:6104:138,1.0,True,Port Allen La – Jordan Narrows 138 KV,L:6103:6107:138,120.2,354.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,6487000.0,777000.0
Q18-1043,2020-02-20,Sistrunk – Shred 138 KV,L:6218:7135:138,1.0,True,Mill Seat Renewable Energy Facility Substation – Shred 345 KV L,L:6225:7135:345,115.5,256.0,9.3,,prose_loss,Rebuild line with higher-capacity conductor,1843000.0,1843000.0
Q18-1043,2020-02-20,Folsom Prison Substation – Overton 138 KV Line,L:6052:6054:138,1.0,True,Converse Flats – Joshua Falls 138 KV line,L:6056:6057:138,115.1,236.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,1976000.0,1976000.0
Q18-1043,2020-02-20,Strawbrry Belt – Elgin 138 KV,L:6060:6625:138,1.0,True,Mill Seat Renewable Energy Faciliy – Blue Mountain 345 KV,L:6225:6714:345,111.1,672.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,2232000.0,2232000.0
Q18-1043,2020-02-20,Dl Bac – Elgin 138 KV,L:6605:6625:138,1.0,True,Blue Mtn – Mill Seat Renewable Energy Facility 345 KV,L:6225:6714:345,109.9,662.0,5.3,,prose_loss,Reconductor line,2374000.0,2374000.0
Q18-1043,2020-02-20,Joshu Falls – Quindaro 138 KV,L:6057:6979:138,1.0,True,Folsom Prison – W Lafayette 345 KV,L:6052:7138:345,109.8,531.0,6.9,,prose_loss,Reconductor line,4345000.0,4345000.0
Q18-1043,2020-02-20,Sunol – Eau Gallie 138 KV line,L:6991:6992:138,1.0,True,Kline Township Cogen Facility 345/138 kV Autotransformer,X:7137:345:138,120.9,249.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,2452000.0,2452000.0
Q18-1043,2020-02-20,Mesquite – Yelm Pp 138 KV,L:6976:6990:138,1.0,True,Mesquite – North Market 138 KV,L:6224:6976:138,115.1,231.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3238000.0,3238000.0
Q18-1043,2020-02-20,Kline Township Cogen Facility – Sunol 138 KV,L:6991:7137:138,1.0,True,Kline Township Cogen Facility 345/138 kV Auto,X:7137:345:138,114.9,254.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,2757000.0,2757000.0
Q18-1043,2020-02-20,Mesquite – N Market Substation 138 KV,L:6224:6976:138,1.0,True,Mesquite – Yelm Pp Substation 138 KV L,L:6976:6990:138,113.5,234.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6344000.0,6344000.0
Q18-1043,2020-02-20,W Mcallen – Overton 138 KV,L:6053:6054:138,1.0,True,Converse Flats – Joshua Falls 138 KV,L:6056:6057:138,109.8,255.0,5.9,,prose_colon,Reconductor line,1490000.0,1490000.0
Q18-1043,2020-02-20,Carl Bailey – Lullwater 138 KV,L:6065:6101:138,1.0,True,Richard Lake 345-138 kV Transformer Bank,X:6085:345:138,107.1,228.0,7.4,,prose_colon,Reconductor line,1232000.0,144000.0
Q18-1043,2020-02-20,Washington – Pilot Knob Substation 138 KV Line,L:6099:6109:138,1.0,True,N Market – Mesquite 138 KV,L:6224:6976:138,105.7,201.0,100.0,,prose_colon,Reconductor line,3397000.0,3397000.0
Q18-1068,2020-02-15,Clendenin-Mulberry Cogeneration Facility 138 KV line,L:18031:18033:138,1.0,True,Randsburg-Mulberry Cogeneration Facility 138 KV,L:18031:18259:138,153.3,226.0,24.2,,table,Rebuild line with higher-capacity conductor,9248000.0,1786000.0
Q18-1068,2020-02-15,Mulberry Cogeneration Facility-Randsburg 138 KV,L:18031:18259:138,1.0,True,Carbondale-East Sparta 138 KV,L:18070:18263:138,128.5,371.0,39.4,,table,Rebuild line with higher-capacity conductor,6274000.0,1212000.0
Q18-1068,2020-02-15,Mulberry Cogeneration Facility-Moval 138 KV,L:18031:18032:138,1.0,True,Carbondale-E Sparta 138 KV,L:18070:18263:138,120.3,404.0,40.7,,table,Rebuild line with higher-capacity conductor,1438000.0,278000.0
Q18-1068,2020-02-15,Sabana Grande 6501-Moval 138 KV,L:18032:18235:138,1.0,True,Carbondale-E Sparta 138 KV,L:18070:18263:138,119.9,410.0,40.7,,table,Rebuild line with higher-capacity conductor,7510000.0,1450000.0
Q18-1068,2020-02-15,Gales Ferry-Walter Scott Energy Ctr 138 KV,L:18577:18580:138,1.0,True,American Riv Pakway-Chimacum 138 KV,L:17951:18020:138,117.7,163.0,5.8,,table,Rebuild line with higher-capacity conductor,8043000.0,1552000.0
Q18-1068,2020-02-15,Vina-Industrial Acres 138 KV,L:18245:18254:138,1.0,True,Azalea Solar Llc-Amos 345 KV,L:18198:18686:345,112.0,273.0,9.1,,table,Rebuild line with higher-capacity conductor,3091000.0,439000.0
Q18-1068,2020-02-15,State-Sabana Grande 6501 138 KV,L:18223:18235:138,1.0,True,Carondale-East Sparta 138 KV Line,L:18070:18263:138,111.1,576.0,58.2,,table,Rebuild line with higher-capacity conductor,6557000.0,1266000.0
Q18-1068,2020-02-15,Airchem-Gales Ferry 138 KV,L:18576:18577:138,1.0,True,Chimacum-American River Parkway 138 KV,L:17951:18020:138,109.3,177.0,5.8,,table,Reconductor line,2231000.0,431000.0
Q18-1068,2020-02-15,Sweatt-Hawks Nest Hydro 138 KV line,L:18060:18695:138,1.0,True,State Substation-London 138 KV,L:18223:18701:138,108.0,1006.0,100.0,,table,Reconductor line,963000.0,186000.0
Q18-1068,2020-02-15,Alloy Steam Station-Sweatt 138 KV,L:18060:18066:138,1.0,True,State Substation-London 138 KV,L:18223:18701:138,107.9,1010.0,100.0,,table,Reconductor line,1289000.0,249000.0
Q18-1068,2020-02-15,Belfort-London 138 KV line,L:18222:18701:138,1.0,True,Carbondale-E Sparta Substation 138 KV line,L:18070:18263:138,107.9,1021.0,100.0,,table,Reconductor line,483000.0,93000.0
Q18-1068,2020-02-15,Belfort-E Sparta 138 KV line,L:18222:18263:138,1.0,True,Carbondale-E Sparta 138 KV,L:18070:18263:138,107.8,526.0,51.4,,table,Reconductor line,1830000.0,353000.0
Q18-1068,2020-02-15,Alloy Steam Sta-Carbondale 138 KV,L:18066:18070:138,1.0,True,State-London 138 KV,L:18223:18701:138,107.8,1018.0,100.0,,table,Reconductor line,3106000.0,600000.0
Q18-1068,2020-02-15,Gold Hill-Belfort 138 KV line,L:18034:18222:138,1.0,True,Gold Hill-E Sparta 138 KV,L:18034:18263:138,107.8,1026.0,100.0,,table,Reconductor line,5406000.0,1044000.0
Q18-1068,2020-02-15,Gold Hill-East Sparta 138 KV line,L:18034:18263:138,1.0,True,Gold Hill-Belfort 138 KV,L:18034:18222:138,107.8,1026.0,100.0,,table,Reconductor line,2529000.0,488000.0
Q18-1068,2020-02-15,Carbondale-E Sparta 138 KV line,L:18070:18263:138,1.0,True,State-London Substation 138 KV L,L:18223:18701:138,107.8,1023.0,100.0,,table,Reconductor line,941000.0,182000.0
Q18-1068,2020-02-15,State-London 138 KV,L:18223:18701:138,1.0,True,Carbondale-East Sparta 138 KV,L:18070:18263:138,107.8,1023.0,100.0,,table,Reconductor line,1465000.0,283000.0
Q18-1068,2020-02-15,Kent County-Mulberry Cogeneration Facility 138 KV,L:18031:18037:138,1.0,True,State-Sabana Grande 6501 138 KV,L:18223:18235:138,106.9,401.0,32.0,,table,Reconductor line,3097000.0,442000.0
Q18-1068,2020-02-15,Kent County-State 138 KV,L:18037:18223:138,1.0,True,Sabana Grande 6501-State 138 KV Line,L:18223:18235:138,105.7,440.0,38.4,,table,Reconductor line,2997000.0,579000.0
Q18-1068,2020-02-15,Sargent Rd-Industrial Acres 138 KV line,L:18199:18254:138,1.0,True,Azalea Solar Llc Substation-Amos Substation 345 KV,L:18198:18686:345,104.8,305.0,6.6,,table,Reconductor line,9230000.0,1192000.0
Q18-1068,2020-02-15,Stony Brook-Hill 138 KV,L:9247:9323:138,1.0,True,Lowmoor Substation-Hinon Ap 345 KV,L:9666:18544:345,103.4,1074.0,5.1,,table,Reconductor line,3941000.0,63000.0
Q18-1068,2020-02-15,Hill-Houghton 138 KV line,L:9323:18446:138,1.0,True,Lowmoor-Hinton Ap 345 KV L,L:9666:18544:345,103.2,1085.0,5.1,,table,Reconductor line,4505000.0,72000.0
Q18-1068,2020-02-15,Hinton Ap 345/138kV Auto,X:18544:345:138,0.9950873497357492,True,Hinon Ap-Red Tail 345 KV Line,L:18381:18544:345,103.2,1814.0,8.9,,table,Replace transformer with higher-rated unit,12593000.0,208000.0
Q18-1068,2020-02-15,Fishers Rd-Houghton 138 KV,L:18438:18446:138,1.0,True,Lowmoor-Hinton Ap 345 KV,L:9666:18544:345,103.2,1088.0,5.1,,table,Reconductor line,2493000.0,40000.0
Q18-1081,2020-02-28,LOYOLA-JARVIS SUBSTATION 230 kV,L:19746:20302:230,1.0,True,SILER CITY-IMPERIAL 500 kV,L:19780:20266:500,113.1,491.0,7.0,111.4,fields,Rebuild line with higher-capacity conductor,8069000.0,2732000.0
Q18-1081,2020-02-28,BRIGATANO-MACON SOLAR POWER PROJECT 230 kV Line,L:19738:19753:230,1.0,True,IMPERIAL-SILER CITY 500 kV,L:19780:20266:500,100.3,471.0,6.6,98.7,fields,Reconductor line,2328000.0,777000.0
Q18-1087,2020-02-28,TSAWASSEN BEACH TERMINAL to ADMIN 230 kV,L:23270:24027:230,1.0,True,LOS OSITOS to ADMIN 230 kV,L:23263:23270:230,117.0,442.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,80945000.0,80945000.0
Q18-1097,2020-02-23,Dunnellon – Greater Detroit Resource Recovery 138.0 kV,L:9228:9408:138,1.0,True,Wec – New Hope Ap Substation 345.0 kV L,L:18368:18377:345,115.6,584.0,8.7,,table,Rebuild line with higher-capacity conductor,30529000.0,439000.0
Q18-1097,2020-02-23,Norco – Hurley 138.0 kV,L:9268:18362:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345.0 kV,L:9633:18368:345,110.9,415.0,14.0,,table,Rebuild line with higher-capacity conductor,678000.0,13000.0
Q18-1097,2020-02-23,Fishers Rd – Svp 138.0 kV,L:18438:18442:138,1.0,True,Hinton Ap – Lowmoor 345.0 kV line,L:9666:18544:345,110.0,720.0,5.8,,table,Rebuild line with higher-capacity conductor,5066000.0,39000.0
Q18-1097,2020-02-23,Svp – Schertz Substation 138.0 kV,L:18442:18545:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV Line,L:9666:18544:345,109.8,727.0,5.8,,table,Reconductor line,2948000.0,23000.0
Q18-1097,2020-02-23,Schertz – Hinton Ap 138.0 kV L,L:18544:18545:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,109.6,735.0,5.8,,table,Reconductor line,1663000.0,13000.0
Q18-1097,2020-02-23,Hancock – Seneca Terminal 138.0 kV,L:9534:9632:138,1.0,True,Hinton Ap – Lowmoor 345.0 kV,L:9666:18544:345,108.3,628.0,5.2,,table,Reconductor line,1121000.0,12000.0
Q18-1097,2020-02-23,Hebron – Los Banos 138.0 kV Line,L:9355:9496:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,108.3,893.0,6.6,,table,Reconductor line,716000.0,6000.0
