project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1097,2020-02-23,Quechan – Gadsden 138.0 kV,L:18378:18535:138,1.0,True,Wec – New Hope Ap 345.0 kV,L:18368:18377:345,108.2,735.0,9.1,,table,Reconductor line,3689000.0,41000.0
Q18-1097,2020-02-23,Deluce – Quechn 138.0 kV,L:18378:18385:138,1.0,True,Wec – New Hope Ap 345.0 kV,L:18368:18377:345,108.1,738.0,9.1,,table,Reconductor line,3386000.0,38000.0
Q18-1097,2020-02-23,North Huntington – Hebron 138.0 kV,L:9307:9355:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,107.7,919.0,6.6,,table,Reconductor line,4717000.0,41000.0
Q18-1097,2020-02-23,N Huntington – Urban Substation 138.0 kV line,L:9307:9525:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,107.6,923.0,6.6,,table,Reconductor line,4270000.0,37000.0
Q18-1097,2020-02-23,Urban – Southard 138.0 kV,L:9525:9526:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV L,L:9666:18544:345,107.5,929.0,6.6,,table,Reconductor line,1789000.0,16000.0
Q18-1097,2020-02-23,Chisholm – Southard 138.0 kV L,L:9526:9529:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,107.4,934.0,6.6,,table,Reconductor line,2038000.0,18000.0
Q18-1097,2020-02-23,Clarkwild 345/1kV XFMR,X:9493:345:1,0.9913946253203296,True,Lowmoor – Hinton Ap 345.0 kV Line,L:9666:18544:345,106.5,1064.0,9.6,,table,Replace transformer with higher-rated unit,13059000.0,115000.0
Q18-1097,2020-02-23,Clarkwild 138/1kV Auto,X:9493:138:1,0.9913946253203296,True,Lowmoor Substation – Hinton Ap 345.0 kV,L:9666:18544:345,106.5,1064.0,9.6,,table,Replace transformer with higher-rated unit,5094000.0,45000.0
Q18-1097,2020-02-23,Mount View – Meeker 138.0 kV,L:9491:9495:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV line,L:9666:18544:345,105.8,624.0,5.8,,table,Reconductor line,1466000.0,27000.0
Q18-1097,2020-02-23,Shaw – N Point 345.0 kV,L:17937:18299:345,1.0,True,Kean Mtn AndGrassy Crk – Wec 345.0 kV Line,L:9633:18368:345,105.6,1101.0,16.3,,table,Reconductor line,20745000.0,253000.0
Q18-1097,2020-02-23,Stony Brook – Sub 9675 138.0 kV Line,L:9247:9675:138,1.0,True,Lowmoor – Hinton Ap 345.0 kV,L:9666:18544:345,105.3,685.0,5.2,,table,Reconductor line,2167000.0,22000.0
Q18-1097,2020-02-23,Shaw – Mcgraws 345.0 kV L,L:17937:18676:345,1.0,True,Kean Mtn And Grassy Crk – Wec 345.0 kV,L:9633:18368:345,105.2,1100.0,16.3,,table,Reconductor line,42142000.0,514000.0
Q18-1097,2020-02-23,Mcgraws – Jersey 345.0 kV,L:18532:18676:345,1.0,True,Wec – Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,104.9,1099.0,16.3,,table,Reconductor line,20612000.0,252000.0
Q18-1097,2020-02-23,Lowmoor 345-138 kV Autotransformer,X:9666:345:138,0.9875692299918468,True,Eagle Point Power Plant – Lowmoor 345.0 kV,L:9467:9666:345,104.1,1126.0,8.9,,table,Replace transformer with higher-rated unit,15494000.0,136000.0
Q18-1097,2020-02-23,Ragland – Batavia Power Plant 345.0 kV line,L:17764:18399:345,1.0,True,Kean Mtn And Grassy Crk – Wec Substation 345.0 kV L,L:9633:18368:345,102.0,1365.0,26.5,,table,Reconductor line,20948000.0,275000.0
Q18-1097,2020-02-23,Deluce Substation – Minnix Mtn 138.0 kV Line,L:18385:18386:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345.0 kV,L:9633:18368:345,101.8,640.0,8.5,,table,Reconductor line,777000.0,10000.0
Q18-1097,2020-02-23,Carberry – Minnix Mtn 138.0 kV line,L:9600:18386:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,101.7,644.0,8.5,,table,Reconductor line,1539000.0,20000.0
Q18-1097,2020-02-23,Carberry – Magnolia 1708 138.0 kV,L:9600:18374:138,1.0,True,Wec – Kean Mtn And Grassy Crk Substation 345.0 kV,L:9633:18368:345,101.6,648.0,8.5,,table,Reconductor line,886000.0,12000.0
Q18-1102,2020-02-16,Capsule Substation - Southpoint Substation 100kV L,L:23484:23494:100,1.0,True,Lake Ida - S Scottsvile 100kV,L:23330:23331:100,176.4,110.0,100.0,,table,Rebuild line with higher-capacity conductor,9016000.0,9016000.0
Q18-1102,2020-02-16,Patroon - Viking Energy Of Mcbain 100kV Line,L:22780:23109:100,1.0,True,Capsule - Southpoint Substation 100kV,L:23484:23494:100,145.6,107.0,13.9,,table,Rebuild line with higher-capacity conductor,8669000.0,8669000.0
Q18-1102,2020-02-16,S Scottsvile - Lake Ida 100kV,L:23330:23331:100,1.0,True,Southpoint - Capsue 100kV,L:23484:23494:100,138.8,139.0,100.0,,table,Rebuild line with higher-capacity conductor,16138000.0,16138000.0
Q18-1102,2020-02-16,South Scottsvile - Mulberry 100kV,L:23331:23334:100,1.0,True,Southpoint - Capsule 100kV,L:23484:23494:100,127.0,146.0,85.9,,table,Rebuild line with higher-capacity conductor,2818000.0,2818000.0
Q18-1102,2020-02-16,Southpoint - Shady Oaks Wind Farm 100kV Line,L:23484:23510:100,1.0,True,S Scottsvile - Lake Ida 100kV,L:23330:23331:100,116.0,116.0,75.8,,table,Rebuild line with higher-capacity conductor,7911000.0,7287000.0
Q18-1102,2020-02-16,Mabelvale - Imc 3 100kV line,L:23336:23337:100,1.0,True,Guayama Rural 4001 230/161kV XFMR,X:23454:230:161,103.1,131.0,7.4,,table,Reconductor line,1999000.0,1280000.0
Q19-1137,2020-03-03,Azalea Solar Llc to Amos 345.0 kV Line,L:18198:18686:345,1.0,True,Lowmoor Substation to Hinton Ap 345.0 kV,L:9666:18544:345,101.9,1762.0,7.0,,prose_loss,Reconductor line,29974000.0,129000.0
Q19-1137,2020-03-03,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,1.0,True,Betsy Layne to Hinton Ap 138.0 kV,L:18544:18550:138,111.3,3530.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,104115000.0,556000.0
Q19-1137,2020-03-03,Azalea Solar Llc to Sporn 345.0 kV,L:18198:18707:345,1.0,True,Lowmoor to Hinton Ap 345.0 kV,L:9666:18544:345,103.5,1538.0,6.9,,prose_colon,Reconductor line,19539000.0,77000.0
Q19-1200,2020-02-25,Green Vly / Condon Wind 138kV,L:6504:7009:138,1.0,True,Sub 7011 / Eielson Afb Central Heat & Power Plant 345kV,L:7011:7133:345,129.9,201.0,9.8,125.4,fields,Rebuild line with higher-capacity conductor,21123000.0,5920000.0
Q19-1200,2020-02-25,Green Vly / Fayette 138kV,L:7007:7009:138,1.0,True,Sub 7011 / Eielson Afb Central Heat & Power Plant 345kV L,L:7011:7133:345,121.4,226.0,9.8,117.4,fields,Rebuild line with higher-capacity conductor,13557000.0,3799000.0
Q19-1200,2020-02-25,Fayette / John Hart Substation 138kV,L:7007:7008:138,1.0,True,Eielson Afb Central Heat & Power Plant / Sub 7011 345kV,L:7011:7133:345,120.8,233.0,9.8,116.9,fields,Rebuild line with higher-capacity conductor,4106000.0,1151000.0
Q19-1200,2020-02-25,Monrovia / North Proctorville 138kV,L:6955:6963:138,1.0,True,Wallenpaupack 500/345kV Auto,X:7171:500:345,117.3,193.0,56.7,89.8,fields,Rebuild line with higher-capacity conductor,9319000.0,9319000.0
Q19-1200,2020-02-25,Monrovia / Nesbit 138kV,L:6963:6968:138,1.0,True,St Francis Energy Facility / W Hamlin 138kV Line,L:3352:6957:138,114.7,198.0,56.1,88.2,fields,Rebuild line with higher-capacity conductor,14327000.0,14327000.0
Q19-1200,2020-02-25,Keller / N Protorville 138kV line,L:6955:7030:138,1.0,True,Wallenpaupack Substation 500-345 kV TX,X:7171:500:345,113.4,208.0,56.7,87.8,fields,Rebuild line with higher-capacity conductor,19780000.0,19780000.0
Q19-1200,2020-02-25,Paragould Reciprocating / Putnam Pike 138kV,L:6967:6969:138,1.0,True,Schoharie / Nesbit 345kV L,L:5844:6968:345,112.4,235.0,13.1,107.2,fields,Rebuild line with higher-capacity conductor,12579000.0,12579000.0
Q19-1200,2020-02-25,Pearl / St Francis Energy Facility 138kV,L:5831:6957:138,1.0,True,Schoharie / Nesbit Substation 345kV,L:5844:6968:345,111.7,336.0,26.4,104.3,fields,Rebuild line with higher-capacity conductor,2683000.0,2683000.0
Q19-1200,2020-02-25,Rubidoux / Jose 138kV,L:5836:5846:138,1.0,True,Sjve Madera / Schoharie 345kV Line,L:5844:5850:345,111.2,542.0,5.8,110.2,fields,Rebuild line with higher-capacity conductor,2636000.0,2636000.0
Q19-1200,2020-02-25,Nesbit 345/161 kV TX,X:6968:345:161,0.9940438543453337,True,Nesbit / Wallenpaupack 345kV,L:6968:7171:345,110.8,382.0,28.1,104.0,fields,Replace transformer with higher-rated unit,16452000.0,16452000.0
Q19-1200,2020-02-25,St Francis Energy Fcility / Denver Terminal 138kV Line,L:6957:6958:138,1.0,True,Nesbit / Schoharie 345kV,L:5844:6968:345,108.9,226.0,13.1,103.5,fields,Reconductor line,4102000.0,4102000.0
Q19-1200,2020-02-25,Denver Terminal / Paragould Reciprocating 138kV Line,L:6958:6969:138,1.0,True,Schoharie / Nesbit 345kV Line,L:5844:6968:345,108.5,233.0,13.1,103.2,fields,Reconductor line,3319000.0,3319000.0
Q19-1200,2020-02-25,Odin / Ward 138kV,L:5832:6965:138,1.0,True,Schoharie / Nesbit 345kV,L:5844:6968:345,108.3,331.0,26.4,100.8,fields,Reconductor line,493000.0,493000.0
Q19-1200,2020-02-25,W Hamlin 138 kV/1 kV Transformer Bank,X:3352:138:1,0.9965559700112223,True,N Proctorville Substation / Keller 138kV,L:6955:7030:138,107.6,151.0,21.3,94.4,fields,Replace transformer with higher-rated unit,3100000.0,3100000.0
Q19-1200,2020-02-25,W Ooltewah / Piney Rd 138kV,L:5841:5843:138,1.0,True,Schoharie / Nesbit 345kV,L:5844:6968:345,107.4,198.0,16.5,99.6,fields,Reconductor line,3951000.0,3951000.0
Q19-1200,2020-02-25,Ward / West Ooltewah 138kV,L:5841:6965:138,1.0,True,Nesbit / Schoharie 345kV,L:5844:6968:345,105.9,335.0,26.4,98.6,fields,Reconductor line,3725000.0,3725000.0
Q19-1200,2020-02-25,Tokio / Schoharie 138kV,L:5833:5844:138,1.0,True,Sjve Madera / Schoharie 345kV,L:5844:5850:345,104.1,615.0,5.8,103.2,fields,Reconductor line,1325000.0,1325000.0
Q19-1200,2020-02-25,Schoharie 345-138 kV Auto,X:5844:345:138,0.9918249518853172,True,Schoharie / Sjve Madera 345kV,L:5844:5850:345,103.2,621.0,5.8,102.3,fields,Replace transformer with higher-rated unit,18878000.0,18878000.0
Q19-1200,2020-02-25,Odin Substation / Pearl 138kV,L:5831:5832:138,1.0,True,Schoharie / Nesbt 345kV,L:5844:6968:345,102.5,361.0,26.4,95.7,fields,Reconductor line,2454000.0,2454000.0
Q19-1200,2020-02-25,Putnam Pike / Nesbit 138kV Line,L:6967:6968:138,1.0,True,Schoharie Substation / Nesbit 345kV,L:5844:6968:345,102.4,270.0,13.1,97.8,fields,Reconductor line,3707000.0,3707000.0
Q19-1200,2020-02-25,Juncos Tc / W Ootewah 138kV,L:5684:5841:138,1.0,True,W Ooltewah / Piney Rd 138kV,L:5841:5843:138,102.1,168.0,22.3,89.7,fields,Reconductor line,9124000.0,9124000.0
Q19-1200,2020-02-25,Tokio / Jose 138kV,L:5833:5846:138,0.9912839123306165,False,Schoharie / Sjve Madera 345kV Line,L:5844:5850:345,101.4,620.0,5.8,100.6,fields,Reconductor line,2918000.0,2918000.0
Q18-0945,2020-03-17,Amargosa-Carrcroft 138 KV Cir. 2,L:5800:8388:138,1.0,True,Amargosa-Carrcroft 138 KV Circuit 1,L:5800:8388:138,105.1,353.0,28.3,86.6,fields,Reconductor line,452000.0,123000.0
Q18-0948,2020-03-22,St Nicholas Cogen Project to Grizzly 138kV line,L:7101:7154:138,1.0,True,Noxon to Epsy 138kV,L:6975:6987:138,124.4,181.0,23.6,,table,Rebuild line with higher-capacity conductor,2192000.0,2192000.0
Q18-0948,2020-03-22,Brodhead Central to Ykk Usa Chestney 138kV,L:6064:6532:138,1.0,True,Trentwood to Eagle 345kV,L:6531:6533:345,124.1,285.0,11.0,,table,Rebuild line with higher-capacity conductor,13254000.0,2009000.0
Q18-0948,2020-03-22,Ykk Usa Chestney to High Falls 138kV,L:6532:6549:138,1.0,True,Eagle to Trentwood Substation 345kV line,L:6531:6533:345,121.5,312.0,11.0,,table,Rebuild line with higher-capacity conductor,1935000.0,293000.0
Q18-0948,2020-03-22,Brodhead Central to Multitrade Of Pittsylvania Lp 138kV,L:6064:6095:138,1.0,True,Trentwood Substation to Eagle 345kV Line,L:6531:6533:345,117.2,288.0,9.9,,table,Rebuild line with higher-capacity conductor,3006000.0,308000.0
Q18-0948,2020-03-22,Tokay to Crag View 138kV,L:6037:6108:138,1.0,True,Trentwood to Ironwood Llc 345kV,L:6531:7169:345,101.1,202.0,32.3,,table,Reconductor line,1363000.0,787000.0
Q18-0980,2020-03-29,Rodeo to Wooster 100.0 kV,L:19644:20238:100,1.0,True,Lapham to West Mlersburg 100.0 kV,L:18932:18934:100,137.7,116.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8666000.0,8666000.0
Q18-0980,2020-03-29,Dalton Substation to Sepluveda 100.0 kV,L:20171:20239:100,1.0,True,Keystone Hts Electrical to Halls Substation 100.0 kV,L:20061:20240:100,134.3,123.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2236000.0,1867000.0
Q18-0980,2020-03-29,Dublin to Dalton 100.0 kV,L:20167:20171:100,1.0,True,Kystone Heights Electrical to Halls 100.0 kV,L:20061:20240:100,132.1,114.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4128000.0,3446000.0
Q18-0980,2020-03-29,Halls to Raber 100.0 kV,L:20049:20240:100,1.0,True,Dalton to Sepluveda 100.0 kV,L:20171:20239:100,120.8,147.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2289000.0,2289000.0
Q18-0980,2020-03-29,Marion N to Greenidge Generation Llc 100.0 kV,L:20139:20143:100,1.0,True,Dalton to Sepluveda 100.0 kV,L:20171:20239:100,101.9,118.0,7.2,,prose_overloaded,Reconductor line,1741000.0,1741000.0
Q18-0980,2020-03-29,W Milersburg to Walsh 100.0 kV,L:18934:19912:100,1.0,True,West Milersburg to Lapham 100.0 kV Line,L:18932:18934:100,154.9,136.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5074000.0,5074000.0
Q18-0980,2020-03-29,Lapham to W Milersburg 100.0 kV,L:18932:18934:100,0.9997083597503582,False,W Milersburg to Walsh 100.0 kV,L:18934:19912:100,152.3,139.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7115000.0,7115000.0
Q18-0980,2020-03-29,Walsh to Calero Substation 100.0 kV,L:19912:20237:100,1.0,True,Lapham to W Milersburg Substation 100.0 kV,L:18932:18934:100,147.6,133.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,8526000.0,8526000.0
Q18-0980,2020-03-29,Wooster to Calero 100.0 kV Line,L:19644:20237:100,1.0,True,Lapham to W Milersburg 100.0 kV,L:18932:18934:100,144.9,131.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7068000.0,7068000.0
Q18-0980,2020-03-29,Halls to Keystone Hts Electrical 100.0 kV line,L:20061:20240:100,1.0,True,Dalton to Sepluveda 100.0 kV,L:20171:20239:100,112.8,168.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,2255000.0,2255000.0
Q18-0980,2020-03-29,Raber to Marion N 100.0 kV,L:20049:20139:100,1.0,True,Dalton to Sepluveda 100.0 kV,L:20171:20239:100,109.8,128.0,7.2,,prose_loss,Reconductor line,1530000.0,1530000.0
Q18-0980,2020-03-29,Lapham to Fithburg Substation 100.0 kV,L:18932:18933:100,1.0,True,W Milersburg to Walsh 100.0 kV Line,L:18934:19912:100,142.9,123.0,74.9,,prose_colon,Rebuild line with higher-capacity conductor,6460000.0,5842000.0
Q18-0980,2020-03-29,Rodeo to Sepluveda 100.0 kV L,L:20238:20239:100,1.0,True,West Milersburg to Lapham 100.0 kV Line,L:18932:18934:100,140.8,104.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2735000.0,2735000.0
Q18-1006,2020-04-03,Anson Abenaki Hydros to Stewart 138.0 kV L,L:7653:7654:138,1.0,True,Tropical to Stewart 138.0 kV,L:7653:7731:138,371.4,221.0,100.0,,table,Rebuild line with higher-capacity conductor,10278000.0,10278000.0
Q18-1006,2020-04-03,Stewart to Tropical 138.0 kV L,L:7653:7731:138,1.0,True,Stewart to Anson Abenaki Hydros 138.0 kV Line,L:7653:7654:138,364.7,225.0,100.0,,table,Rebuild line with higher-capacity conductor,7110000.0,7110000.0
Q18-1006,2020-04-03,Portland Fl to Anson Abenaki Hydros 138.0 kV,L:7645:7654:138,1.0,True,Tropical to Stewart 138.0 kV,L:7653:7731:138,349.8,232.0,100.0,,table,Rebuild line with higher-capacity conductor,5866000.0,5866000.0
Q18-1006,2020-04-03,Petersburg to Portland Fl 138.0 kV,L:7644:7645:138,0.9989590297851428,False,Stewart to Tropical 138.0 kV,L:7653:7731:138,282.6,281.0,100.0,,table,Rebuild line with higher-capacity conductor,6552000.0,6552000.0
Q18-1006,2020-04-03,Petersburg to Salado Tap 138.0 kV,L:7644:7647:138,1.0,True,Stewart to Tropical 138.0 kV L,L:7653:7731:138,265.0,294.0,100.0,,table,Rebuild line with higher-capacity conductor,6455000.0,6455000.0
Q18-1006,2020-04-03,Ge Alachua to Colorado Riv 138.0 kV line,L:6475:6701:138,1.0,True,Peoria to Bayshore Substation 500.0 kV,L:6421:8103:500,186.3,369.0,9.0,,table,Rebuild line with higher-capacity conductor,5849000.0,5849000.0
Q18-1006,2020-04-03,Talenenergy Martins Creek Llc Lock Haven to Tropical 138.0 kV L,L:7161:7731:138,1.0,True,Hailesboro 4 Plant to Salado Tap 345.0 kV,L:6309:7647:345,180.5,235.0,16.4,,table,Rebuild line with higher-capacity conductor,5509000.0,5285000.0
Q18-1006,2020-04-03,Talenenergy Martins Crk Llc Lock Haven to Bridge River 138.0 kV,L:7161:7732:138,1.0,True,Salado Tap to Hailesboro 4 Plant 345.0 kV L,L:6309:7647:345,160.0,265.0,16.4,,table,Rebuild line with higher-capacity conductor,4929000.0,4728000.0
Q18-1006,2020-04-03,Wet Gilman Rd to Bridge Riv 138.0 kV,L:7027:7732:138,1.0,True,Bayshore to Peoria 500.0 kV,L:6421:8103:500,158.7,202.0,9.5,,table,Rebuild line with higher-capacity conductor,26009000.0,26009000.0
Q18-1006,2020-04-03,Milesburg to Canyon Dam 138.0 kV Line,L:7646:7676:138,1.0,True,Tropical to Stewart Substation 138.0 kV,L:7653:7731:138,137.5,335.0,32.4,,table,Rebuild line with higher-capacity conductor,3988000.0,3988000.0
Q18-1006,2020-04-03,Milesburg to Salado Tap 138.0 kV,L:7646:7647:138,1.0,True,Stewart to Tropical 138.0 kV,L:7653:7731:138,134.8,353.0,32.4,,table,Rebuild line with higher-capacity conductor,1136000.0,1136000.0
Q18-1006,2020-04-03,Casey W to Canyon Dam 138.0 kV,L:7671:7676:138,1.0,True,Stewart to Tropical 138.0 kV,L:7653:7731:138,134.0,330.0,32.4,,table,Rebuild line with higher-capacity conductor,3823000.0,3823000.0
Q18-1006,2020-04-03,Colorado Riv to Garibaldi 138.0 kV,L:6701:6702:138,1.0,True,Stewart Substation to Tropical 138.0 kV,L:7653:7731:138,128.3,191.0,8.5,,table,Rebuild line with higher-capacity conductor,15938000.0,15938000.0
Q18-1006,2020-04-03,El Dorado Refinery to York Ck 138.0 kV,L:6304:6306:138,1.0,True,Kalamazoo-San Juan 500/345kV Transformer Bank,X:7105:500:345,122.1,168.0,5.3,,table,Rebuild line with higher-capacity conductor,4071000.0,4071000.0
Q18-1006,2020-04-03,Colorado River to Marcus Hook Refinery Cogen 138.0 kV,L:6700:6701:138,1.0,True,Peoria to Bayshore 500.0 kV,L:6421:8103:500,115.0,182.0,8.2,,table,Rebuild line with higher-capacity conductor,11600000.0,11600000.0
Q18-1006,2020-04-03,Rhodes Lake to Eastmont 138.0 kV,L:7649:7650:138,0.9984467037216999,False,Stewart to Tropical 138.0 kV,L:7653:7731:138,106.5,252.0,8.5,,table,Reconductor line,1456000.0,1456000.0
Q18-1006,2020-04-03,Eastmont to Casey West 138.0 kV,L:7649:7671:138,1.0,True,Stewart to Tropical 138.0 kV,L:7653:7731:138,105.8,260.0,8.5,,table,Reconductor line,3165000.0,3165000.0
Q18-1006,2020-04-03,Hurricane Creek to Rhodes Lake 138.0 kV line,L:7650:8110:138,1.0,True,Tropical to Stewart 138.0 kV Line,L:7653:7731:138,105.7,248.0,8.5,,table,Reconductor line,1251000.0,1251000.0
Q18-1006,2020-04-03,Tropical Substation 138/1 kV Transformer,X:7731:138:1,0.9994741223740156,True,Talenenergy Martins Creek Llc Lock Haven to Bridge River 138.0 kV,L:7161:7732:138,102.6,325.0,47.6,,table,Replace transformer with higher-rated unit,6268000.0,6268000.0
Q18-1027,2020-03-31,RERC-SIBLEY NO TWO 100kV,L:21986:21997:100,1.0,True,WINTERSET-SAN FELIPE 100kV,L:22394:22398:100,215.9,124.0,63.2,,table,Rebuild line with higher-capacity conductor,6880000.0,3658000.0
Q18-1027,2020-03-31,SIBLEY NO TWO-COLUMBIA HILLS SUBSTATION 100kV,L:21994:21997:100,1.0,True,WINTERSET-SN FELIPE 100kV line,L:22394:22398:100,168.6,136.0,63.2,,table,Rebuild line with higher-capacity conductor,2228000.0,1185000.0
Q18-1027,2020-03-31,COLUMBIA HILLS-BURKE MOUNTAIN SUBSTATION 100kV,L:21990:21994:100,1.0,True,WINTERSET-SAN FELIPE 100kV,L:22394:22398:100,131.0,152.0,63.2,,table,Rebuild line with higher-capacity conductor,2015000.0,1071000.0
Q18-1027,2020-03-31,CANAMAH-AEP MEDFORD 100kV,L:21989:21992:100,1.0,True,EARLHAM-ERIE 100kV line,L:21991:22001:100,121.4,185.0,25.6,,table,Rebuild line with higher-capacity conductor,1564000.0,564000.0
Q18-1027,2020-03-31,CANAMAH-HEADWATERS WIND FARM II LLC 100kV,L:21989:22208:100,1.0,True,CANAMAH-AEP MEDFORD 100kV,L:21989:21992:100,101.5,139.0,10.2,,table,Reconductor line,2266000.0,1186000.0
Q18-1046,2020-03-31,Rossmoor South – Happy Lane 138 KV,L:8906:8907:138,1.0,True,Engle-Eastern Tap – Tap 345 KV,L:8847:8849:345,139.2,362.0,10.4,133.8,fields,Rebuild line with higher-capacity conductor,7064000.0,3001000.0
Q18-1046,2020-03-31,Kenilworth – Lower Middlebury 138 KV line,L:8852:8854:138,1.0,True,Engle-Eastern Tap – Hunting Hill 138 KV,L:8847:8851:138,138.2,179.0,73.1,61.7,fields,Rebuild line with higher-capacity conductor,1928000.0,1861000.0
Q18-1046,2020-03-31,Summit Lake Wps – Rossmoor South 138 KV L,L:8889:8906:138,1.0,True,Engle-Eastern Tap – Tap 345 KV,L:8847:8849:345,131.8,423.0,10.4,127.2,fields,Rebuild line with higher-capacity conductor,1653000.0,702000.0
Q18-1046,2020-03-31,Beverly Farms – Lower Middlebury 138 KV,L:8854:8884:138,1.0,True,Tap – Engle-Eastern Tap 345 KV,L:8847:8849:345,123.8,315.0,44.7,97.2,fields,Rebuild line with higher-capacity conductor,2076000.0,2002000.0
Q18-1046,2020-03-31,Pit 5 Tap – Colesville 138 KV,L:8700:9062:138,1.0,True,Bancroft – Colesville Substation 138 KV L,L:8902:9062:138,116.5,240.0,7.5,110.6,fields,Rebuild line with higher-capacity conductor,5629000.0,1837000.0
Q18-1046,2020-03-31,Linden – Winter 138 KV Ckt 2,L:8701:8942:138,1.0,True,Winter – Linden 138 KV #1,L:8701:8942:138,110.8,296.0,5.1,107.6,fields,Reconductor line,858000.0,514000.0
Q18-1046,2020-03-31,Hunting Hill – Engle-Eastern Tap 138 KV,L:8847:8851:138,1.0,True,Lower Middlebury – Beverly Farms 138 KV,L:8854:8884:138,109.2,300.0,18.0,98.0,fields,Reconductor line,476000.0,476000.0
Q18-1046,2020-03-31,Red Willow – Missle Site 138 KV L,L:8683:8695:138,1.0,True,Winter – Seek Lane 138 KV,L:8701:8709:138,108.7,245.0,6.5,103.7,fields,Reconductor line,315000.0,315000.0
Q18-1046,2020-03-31,Happy Lane – Pangborn Substation 138 KV,L:8898:8907:138,1.0,True,Tap – Engle-Eastern Tap 345 KV,L:8847:8849:345,108.0,516.0,10.4,104.3,fields,Reconductor line,192000.0,41000.0
Q18-1046,2020-03-31,Parklawn – Nih 138 KV Line,L:8887:8894:138,1.0,True,Poplar Avenue – Alden 138 KV Line,L:8885:8888:138,107.3,233.0,5.3,103.1,fields,Reconductor line,661000.0,661000.0
Q18-1046,2020-03-31,Parklawn – Poplar Avenue 138 KV,L:8885:8887:138,1.0,True,Alden – Poplar Avenue 138 KV,L:8885:8888:138,106.0,186.0,11.9,94.0,fields,Reconductor line,331000.0,331000.0
Q18-1046,2020-03-31,Nih – Kensington 138 KV,L:8891:8894:138,1.0,True,Twinbrook – Kensington 138 KV,L:8841:8891:138,105.9,220.0,7.0,99.9,fields,Reconductor line,764000.0,764000.0
Q18-1046,2020-03-31,Beverly Farms – Hunting Hill 138 KV,L:8851:8884:138,1.0,True,Beverly Farms – Lower Middlebury 138 KV,L:8854:8884:138,104.8,279.0,18.0,92.7,fields,Reconductor line,2410000.0,2410000.0
Q18-1046,2020-03-31,Linden – Winter Substation 138 KV Line 1,L:8701:8942:138,1.0,True,Winter – Linden 138 KV #2,L:8701:8942:138,102.8,319.0,5.1,99.8,fields,Reconductor line,858000.0,514000.0
Q18-1054,2020-03-18,Patroon / Viking Energy Of Mcbain 100kV,L:22780:23109:100,1.0,True,Easy Valley / Patroon 100kV,L:22780:23366:100,153.7,107.0,100.0,,table,Rebuild line with higher-capacity conductor,13416000.0,13416000.0
Q18-1054,2020-03-18,Patroon / Easy Valley 100kV,L:22780:23366:100,1.0,True,Patroon / Viking Energy Of Mcbain 100kV L,L:22780:23109:100,128.4,128.0,100.0,,table,Rebuild line with higher-capacity conductor,13886000.0,13886000.0
Q18-1084,2020-03-29,MONTA VISTA to SAHTLAM 138 kV,L:16920:16925:138,1.0,True,SAHTLAM to MONTA VISTA 138 kV Line 2,L:16920:16925:138,117.7,275.0,27.9,,table,Rebuild line with higher-capacity conductor,8184000.0,2776000.0
Q18-1084,2020-03-29,MONTA VISTA to SAHTLAM 138 kV Circuit 2,L:16920:16925:138,1.0,True,MONTA VISTA to SAHTLAM 138 kV Cir. 1,L:16920:16925:138,117.7,275.0,27.9,,table,Rebuild line with higher-capacity conductor,8184000.0,2776000.0
Q18-1084,2020-03-29,MONTA VISTA to YALE 138 kV,L:16920:17385:138,1.0,True,YALE SUBSTATION to MONTA VISTA 138 kV Circuit 2,L:16920:17385:138,106.4,276.0,25.0,,table,Reconductor line,6112000.0,2073000.0
Q18-1084,2020-03-29,MONTA VISTA to YALE 138 kV Cir. 2,L:16920:17385:138,1.0,True,MONTA VISTA to YALE 138 kV Circuit 1,L:16920:17385:138,106.4,276.0,25.0,,table,Reconductor line,6112000.0,2073000.0
Q18-1112,2020-04-03,BROWN – HAYSI 138 KV L,L:9265:9348:138,0.9986458325453742,False,KEAN MTN AND GRASSY CRK – WEC SUBSTATION 345 KV,L:9633:18368:345,114.0,436.0,21.1,,table,Rebuild line with higher-capacity conductor,22078000.0,901000.0
Q18-1112,2020-04-03,DENNIS STATION – GIRVAN 138 KV Line,L:9567:9610:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,113.8,381.0,12.6,,table,Rebuild line with higher-capacity conductor,6999000.0,222000.0
Q18-1112,2020-04-03,OKEECHOBEE – LONESOME PINE 138 KV,L:9596:9598:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV Line,L:9633:18368:345,112.4,692.0,8.6,,table,Rebuild line with higher-capacity conductor,5874000.0,89000.0
Q18-1112,2020-04-03,WEC – NEW HOPE AP 345 KV line,L:18368:18377:345,1.0,True,EMPIRE ENERGY CENTER – WEC 345 KV,L:9597:18368:345,112.2,2855.0,28.5,,table,Rebuild line with higher-capacity conductor,64306000.0,790000.0
Q18-1112,2020-04-03,OKEECHOBEE – TEAM 138 KV line,L:9598:9599:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345 KV L,L:9633:18368:345,112.1,700.0,8.6,,table,Rebuild line with higher-capacity conductor,9408000.0,143000.0
Q18-1112,2020-04-03,KETTLE CRK PRIMARY – JERSEY 345 KV line,L:17961:18532:345,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV line,L:9633:18368:345,111.6,1152.0,16.5,,table,Rebuild line with higher-capacity conductor,170953000.0,2497000.0
Q18-1112,2020-04-03,GRANTS PASS – KETTLE CRK PRIMARY 345 KV L,L:17961:18086:345,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345 KV Line,L:9633:18368:345,111.5,1144.0,16.5,,table,Rebuild line with higher-capacity conductor,61473000.0,898000.0
Q18-1112,2020-04-03,ASHFIELD SUBSTATION – FARRELL 138 KV line,L:9559:9662:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345 KV,L:9633:18368:345,111.2,538.0,42.4,,table,Rebuild line with higher-capacity conductor,415000.0,30000.0
Q18-1112,2020-04-03,DELUCE SUBSTATION – BALL 138 KV,L:18379:18385:138,1.0,True,WEC – NEW HOPE AP 345 KV L,L:18368:18377:345,110.6,841.0,7.9,,table,Rebuild line with higher-capacity conductor,8251000.0,91000.0
Q18-1112,2020-04-03,BALL – ACEC CALAMUS 138 KV,L:18357:18379:138,1.0,True,NEW HOPE AP – WEC 345 KV,L:18368:18377:345,110.5,845.0,7.9,,table,Rebuild line with higher-capacity conductor,6785000.0,75000.0
Q18-1112,2020-04-03,NORTH PT – RAGLAND SUBSTATION 345 KV Line,L:18299:18399:345,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,109.1,1664.0,30.6,,table,Reconductor line,13531000.0,204000.0
Q18-1112,2020-04-03,GEORGIA – TEAM 138 KV,L:9599:9606:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,108.4,685.0,7.8,,table,Reconductor line,1648000.0,25000.0
Q18-1112,2020-04-03,GEORGIA – SAN XAVIER 138 KV line,L:9564:9606:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,108.1,692.0,7.8,,table,Reconductor line,15277000.0,236000.0
Q18-1112,2020-04-03,KEAN MTN AND GRASSY CRK – WEC SUBSTATION 345 KV line,L:9633:18368:345,1.0,True,KEAN MTN AND GRASSY CRK – CLINCH RIV 345 KV L,L:9633:9638:345,108.1,3530.0,16.0,,table,Reconductor line,17863000.0,94000.0
Q18-1112,2020-04-03,SAN XAVIER – LEBANON 138 KV,L:9564:9565:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,107.8,702.0,7.8,,table,Reconductor line,3467000.0,54000.0
Q18-1112,2020-04-03,CLINCH RIV 345/138kV Transformer,X:9638:345:138,0.999292877077447,True,KEAN MTN AND GRASSY CREEK – WEC 345 KV line,L:9633:18368:345,107.8,712.0,7.8,,table,Replace transformer with higher-rated unit,14569000.0,225000.0
Q18-1112,2020-04-03,WEC – EMPIRE ENERGY CTR 345 KV,L:9597:18368:345,1.0,True,WEC – NEW HOPE AP 345 KV,L:18368:18377:345,107.7,1368.0,12.0,,table,Reconductor line,19753000.0,275000.0
Q18-1112,2020-04-03,EAGLE PT POWER PLANT 345/138kV TX,X:9467:345:138,0.9828969464073797,True,HOOD SUBSTATION – EAGLE PT POWER PLANT 345 KV line,L:9185:9467:345,107.6,1072.0,8.3,,table,Replace transformer with higher-rated unit,22710000.0,248000.0
Q18-1112,2020-04-03,LEBANON – SHILOH 138 KV,L:9565:9566:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV L,L:9633:18368:345,107.5,716.0,7.8,,table,Reconductor line,1809000.0,28000.0
Q18-1112,2020-04-03,SHILOH – CLINCH RIV SUBSTATION 138 KV,L:9566:9638:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,107.1,729.0,7.8,,table,Reconductor line,1935000.0,30000.0
Q18-1112,2020-04-03,BIRCH CREEK – S MEADOW 138 KV L,L:18285:18286:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC SUBSTATION 345 KV,L:9633:18368:345,105.5,313.0,6.2,,table,Reconductor line,1564000.0,22000.0
Q18-1112,2020-04-03,CLAYTOR – FRANKS SUBSTATION 138 KV line,L:9354:9637:138,1.0,True,HINTON AP – LOWMOOR 345 KV Line,L:9666:18544:345,105.4,630.0,5.9,,table,Reconductor line,610000.0,9000.0
Q18-1112,2020-04-03,HOPKINS – S MEADOW 138 KV,L:17931:18286:138,1.0,True,KEAN MTN AND GRASSY CREEK SUBSTATION – WEC 345 KV,L:9633:18368:345,105.4,315.0,6.2,,table,Reconductor line,1916000.0,27000.0
Q18-1112,2020-04-03,CLAYTOR – INGLES ST SUBSTATION 138 KV,L:9354:9356:138,1.0,True,HINTON AP – LOWMOOR 345 KV,L:9666:18544:345,104.9,653.0,5.9,,table,Reconductor line,1471000.0,21000.0
Q18-1112,2020-04-03,FRANKS 345/138kV Transformer Bank,X:9637:345:138,0.9899983685431404,True,LOWOOR – HINTON AP 345 KV,L:9666:18544:345,104.3,641.0,5.9,,table,Replace transformer with higher-rated unit,19933000.0,290000.0
Q18-1119,2020-04-01,Yabucoa - E Ellensburg 100 KV L,L:23258:23420:100,1.0,True,Yabucoa - Reid Gardner 100 KV,L:23258:23261:100,125.0,140.0,16.5,113.2,fields,Rebuild line with higher-capacity conductor,3397000.0,841000.0
Q18-1119,2020-04-01,Reid Gardner - Yabucoa 100 KV L,L:23258:23261:100,1.0,True,East Ellensburg - Yabucoa 100 KV line,L:23258:23420:100,117.9,146.0,18.9,105.0,fields,Rebuild line with higher-capacity conductor,1564000.0,304000.0
Q18-1119,2020-04-01,Dresden Generating Station - Kendall County Generation Facility Substation 100 KV Circuit 1,L:23255:23508:100,1.0,True,Kendall County Generation Facility - Dresden Generating Sta 100 KV Circuit 2,L:23255:23508:100,117.2,153.0,11.9,109.4,fields,Rebuild line with higher-capacity conductor,2961000.0,733000.0
Q18-1119,2020-04-01,Kendall County Generation Facility - Dresden Generating Sta 100 KV Line,L:23255:23508:100,1.0,True,Kendall County Generation Facility - Dresden Generating Sta 100 KV,L:23255:23508:100,117.2,153.0,11.9,109.4,fields,Rebuild line with higher-capacity conductor,2961000.0,733000.0
Q18-1119,2020-04-01,Kendall County Generation Facility - Dresden Generating Station 100 KV Ckt 2,L:23255:23508:100,1.0,True,Dresden Generating Sta - Kendall County Generation Facility 100 KV Circuit 1,L:23255:23508:100,113.6,158.0,11.9,106.1,fields,Rebuild line with higher-capacity conductor,2961000.0,733000.0
Q18-1119,2020-04-01,Yabucoa - Kendall County Generation Facility 100 KV Line 1,L:23255:23258:100,1.0,True,Yabucoa - Kendall County Generation Facility 100 KV Cir. 2,L:23255:23258:100,111.5,178.0,16.6,102.2,fields,Rebuild line with higher-capacity conductor,4883000.0,1208000.0
Q18-1119,2020-04-01,Yabucoa - Kendall County Generation Facility 100 KV Ckt 2,L:23255:23258:100,1.0,True,Yabucoa - Kendall County Generation Facility 100 KV,L:23255:23258:100,111.5,178.0,16.6,102.2,fields,Rebuild line with higher-capacity conductor,4883000.0,1208000.0
Q18-1119,2020-04-01,Starkey Gulch - Toston 100 KV line,L:23256:23397:100,1.0,True,Saltville - Cherokee 100 KV,L:23886:23887:100,103.8,168.0,6.4,100.0,fields,Reconductor line,551000.0,78000.0
Q19-1150,2020-03-22,Fortistar N Tonawanda-Tims Ford 138 kV Line,L:17167:17169:138,1.0,True,Tims Ford Substation-Hutchinson County 138 kV,L:17167:17458:138,117.4,200.0,100.0,,table,Rebuild line with higher-capacity conductor,13658000.0,13658000.0
Q19-1150,2020-03-22,Tims Ford-Hutchinson County 138 kV line,L:17167:17458:138,1.0,True,Fortistar North Tonawanda-Tims Ford 138 kV,L:17167:17169:138,102.6,228.0,100.0,,table,Reconductor line,5391000.0,5391000.0
Q19-1173,2020-03-21,John Hart 161 kV/138 kV Autotransformer,X:7008:161:138,1.0,True,Fayette to John Hart 138.0 kV,L:7007:7008:138,174.5,103.0,45.5,,table,Replace transformer with higher-rated unit,4163000.0,4163000.0
Q19-1173,2020-03-21,Green Valley to Condon Wind 138.0 kV,L:6504:7009:138,1.0,True,Derby to S Bloomington Substation 500.0 kV,L:7141:7166:500,120.7,201.0,42.7,,table,Rebuild line with higher-capacity conductor,12810000.0,3515000.0
Q19-1173,2020-03-21,Fayette to Green Valley 138.0 kV Line,L:7007:7009:138,1.0,True,Derby to South Bloomington 500.0 kV,L:7141:7166:500,113.2,226.0,42.7,,table,Rebuild line with higher-capacity conductor,15788000.0,4332000.0
Q19-1173,2020-03-21,Fayette to John Hart 138.0 kV,L:7007:7008:138,1.0,True,Derby to S Bloomington 500.0 kV L,L:7141:7166:500,112.8,233.0,42.7,,table,Rebuild line with higher-capacity conductor,5971000.0,1638000.0
Q19-1188,2020-03-29,North Oakland – Urbana 100 KV L,L:18847:18861:100,1.0,True,Tennessee Ave – N Oakland 100 KV line,L:18846:18847:100,131.1,107.0,12.0,,table,Rebuild line with higher-capacity conductor,2905000.0,2905000.0
Q19-1188,2020-03-29,Caryville – Skin Fork 100 KV line,L:19043:19140:100,1.0,True,Cear Hill – Fishhawk 500 KV Line,L:18862:19134:500,126.5,128.0,6.1,,table,Rebuild line with higher-capacity conductor,6174000.0,6174000.0
Q19-1188,2020-03-29,Star City – Skin Fork 100 KV,L:19138:19140:100,1.0,True,Fishhawk – Cedar Hill 500 KV,L:18862:19134:500,122.7,123.0,6.1,,table,Rebuild line with higher-capacity conductor,7851000.0,7851000.0
Q19-1188,2020-03-29,Tnnessee Ave – North Oakland Substation 100 KV line,L:18846:18847:100,1.0,True,N Oakland – Urbana 100 KV,L:18847:18861:100,120.0,111.0,11.4,,table,Rebuild line with higher-capacity conductor,2971000.0,2971000.0
Q19-1188,2020-03-29,Central Ephrata – Brodhead N 100 KV L,L:18857:18872:100,1.0,True,Cedar Hill – Fshhawk 500 KV L,L:18862:19134:500,113.4,151.0,20.7,,table,Rebuild line with higher-capacity conductor,16508000.0,16508000.0
Q19-1188,2020-03-29,Big Shanty – Brodhead North 100 KV,L:18872:19581:100,1.0,True,Fishhawk – Cedar Hill Substation 500 KV,L:18862:19134:500,108.0,146.0,24.3,,table,Reconductor line,1946000.0,1946000.0
Q19-1188,2020-03-29,Denton West Interchange – Golden Ring 100 KV,L:18863:18870:100,1.0,True,Great Falls Sc – Big Shanty 100 KV,L:18867:19581:100,107.9,136.0,71.5,,table,Reconductor line,1675000.0,1675000.0
Q19-1188,2020-03-29,Sugarloaf – Central Ephrata 100 KV line,L:18856:18857:100,1.0,True,Fishhawk – Cedar Hill 500 KV L,L:18862:19134:500,106.1,158.0,20.7,,table,Reconductor line,2114000.0,2114000.0
Q19-1188,2020-03-29,Great Fals Sc – Big Shanty 100 KV,L:18867:19581:100,1.0,True,Cedar Hill – Fishhawk Substation 500 KV,L:18862:19134:500,102.5,154.0,24.3,,table,Reconductor line,1275000.0,1275000.0
Q19-1188,2020-03-29,Golden Ring – La Grande 100 KV L,L:18870:18871:100,0.9997617774405216,False,Great Falls Sc – Big Shanty 100 KV,L:18867:19581:100,102.0,130.0,71.5,,table,Reconductor line,923000.0,923000.0
Q19-1206,2020-03-21,COOPER RANCH - BRADSHAW-GRANT LINE 138 KV line,L:17008:17045:138,1.0,True,KILLEN - NARANJO 5804 500 KV,L:19540:19541:500,169.9,248.0,100.0,35.9,fields,Rebuild line with higher-capacity conductor,20634000.0,20634000.0
Q19-1206,2020-03-21,COOPER RANCH - W INA 138 KV L,L:17045:17048:138,1.0,True,CARNTOWN - COOPER RANCH 138 KV,L:17045:17050:138,153.2,209.0,74.6,34.5,fields,Rebuild line with higher-capacity conductor,11841000.0,11477000.0
Q19-1206,2020-03-21,GIBSONIA - GREAT LAKES HYDRO AMERICA - ME SUBSTATION 100 KV Line,L:19216:19221:100,1.0,True,GIBSONIA - MEADOWDALE 230 KV,L:19221:19226:230,136.0,169.0,6.9,122.4,fields,Rebuild line with higher-capacity conductor,475000.0,52000.0
Q19-1206,2020-03-21,WALNUT CITY - WATSON 100 KV,L:19199:19210:100,1.0,True,RIO VISTA - GUION SUBSTATION 100 KV,L:18792:18793:100,133.2,177.0,10.9,112.8,fields,Rebuild line with higher-capacity conductor,1679000.0,187000.0
Q19-1206,2020-03-21,RIO VISTA - GUION 100 KV L,L:18792:18793:100,1.0,True,ODESSA SUBSTATION - WATSON 100 KV line,L:19206:19210:100,127.8,233.0,12.4,110.1,fields,Rebuild line with higher-capacity conductor,1772000.0,185000.0
Q19-1206,2020-03-21,ODESSA - WATSON 100 KV,L:19206:19210:100,1.0,True,RIO VISTA - GUION 100 KV L,L:18792:18793:100,126.3,212.0,10.9,109.2,fields,Rebuild line with higher-capacity conductor,3116000.0,348000.0
Q19-1206,2020-03-21,HALE - EVERGLADES CITY 100 KV Ckt 1,L:17154:19262:100,1.0,True,HALE - EVERGLADS CITY 100 KV Line 2,L:17154:19262:100,126.3,155.0,6.2,112.9,fields,Rebuild line with higher-capacity conductor,315000.0,230000.0
Q19-1206,2020-03-21,HALE - EVERGLADES CITY SUBSTATION 100 KV Cir. 2,L:17154:19262:100,1.0,True,HALE - EVERGLADES CITY 100 KV Circuit 1,L:17154:19262:100,126.3,155.0,6.2,112.9,fields,Rebuild line with higher-capacity conductor,315000.0,230000.0
Q19-1206,2020-03-21,FAYETTEVILLE SOUTH - SAN BRUNO 100 KV Line,L:18790:19215:100,1.0,True,IDLE HOUR - CHERRY GROVE SWITCHING 230 KV Line,L:18878:18898:230,120.2,287.0,14.2,103.7,fields,Rebuild line with higher-capacity conductor,850000.0,91000.0
Q19-1206,2020-03-21,SAN BRUNO - INDECK W ENFIELD ENERGY CTR SUBSTATION 100 KV Line,L:18790:19203:100,1.0,True,CHERRY GROVE SWITCHING - IDE HOUR 230 KV L,L:18878:18898:230,119.8,256.0,14.2,101.4,fields,Rebuild line with higher-capacity conductor,1271000.0,136000.0
Q19-1206,2020-03-21,CORRAL - ARABY 138 KV,L:17014:17360:138,1.0,True,UNIVERSITY OF COLORADO SUBSTATION - UNIMED 138 KV line,L:17010:17444:138,116.4,259.0,34.4,72.2,fields,Rebuild line with higher-capacity conductor,11039000.0,7436000.0
Q19-1206,2020-03-21,99 ISLANDS - MAGUDER SUBSTATION 138 KV L,L:17152:17576:138,1.0,True,GIBSONIA SUBSTATION - MEADOWDALE 230 KV,L:19221:19226:230,109.7,237.0,14.6,89.2,fields,Reconductor line,4049000.0,541000.0
Q19-1206,2020-03-21,FINNEYTOWN - GUION 100 KV,L:18793:19211:100,1.0,True,GUION - ODESSA SUBSTATION 100 KV,L:18793:19206:100,109.6,135.0,6.2,94.3,fields,Reconductor line,1268000.0,169000.0
Q19-1206,2020-03-21,WEST INA - WHEATLAND 138 KV,L:17048:17049:138,1.0,True,UNIVERSITY OF COLORADO - UNIMD 138 KV,L:17010:17444:138,109.4,228.0,27.2,69.6,fields,Reconductor line,1560000.0,1226000.0
Q19-1206,2020-03-21,CHERRY GROVE SWITCHING - IDLE HOUR 230 KV L,L:18878:18898:230,1.0,True,GREAT LAKES - KILLEN 500 KV Line,L:19288:19540:500,108.9,513.0,24.2,93.2,fields,Reconductor line,3546000.0,417000.0
Q19-1206,2020-03-21,GIBSONIA - FAYETTEVILLE S 100 KV line,L:19215:19221:100,1.0,True,CHERRY GROVE SWITCHING - IDLE HOUR SUBSTATION 230 KV,L:18878:18898:230,108.2,307.0,10.6,96.7,fields,Reconductor line,1115000.0,127000.0
Q19-1206,2020-03-21,BRIDGEWATER SUBSTATION - VISCOUNT 100 KV,L:19228:19229:100,1.0,True,FAYETTEVILLE SOUTH - GIBSONIA 100 KV,L:19215:19221:100,107.5,144.0,5.9,93.8,fields,Reconductor line,1111000.0,148000.0
Q19-1206,2020-03-21,ODESSA - GUION 100 KV L,L:18793:19206:100,1.0,True,ODESSA - WATSON 100 KV,L:19206:19210:100,107.3,280.0,9.2,96.3,fields,Reconductor line,692000.0,83000.0
Q19-1206,2020-03-21,CHILLIWICK - STATE LINE COMBINED CYCLE 345 KV,L:18655:18692:345,1.0,True,JIM HILL - SOUTH MILFORD 345 KV,L:18683:18687:345,105.1,2054.0,5.8,104.2,fields,Reconductor line,13686000.0,557000.0
Q19-1206,2020-03-21,ALA-5 - P & W AIRCRAFT 230 KV L,L:16993:19258:230,1.0,True,AIRPORT LANE - ALA-5 230 KV,L:16993:19241:230,104.4,646.0,8.2,100.2,fields,Reconductor line,6848000.0,604000.0
Q19-1206,2020-03-21,GIBSONIA - 99 ISLANDS SUBSTATION 138 KV,L:17152:19221:138,1.0,True,GIBSONIA - MEADOWDALE 230 KV,L:19221:19226:230,103.6,244.0,14.6,83.7,fields,Reconductor line,534000.0,71000.0
Q19-1206,2020-03-21,UNIVERSITY OF COLORADO - UNIMED 138 KV,L:17010:17444:138,1.0,True,CORRAL - ARABY 138 KV,L:17014:17360:138,102.7,255.0,22.3,73.6,fields,Reconductor line,2221000.0,1190000.0
Q19-1206,2020-03-21,ODESSA - DPC ARGYLE 100 KV,L:19206:19208:100,1.0,True,ODESSA - DPC ARGYLE 100 KV Ckt 2,L:19206:19208:100,101.9,319.0,8.8,92.7,fields,Reconductor line,367000.0,46000.0
Q19-1206,2020-03-21,DPC ARGYLE - ODESSA 100 KV #2,L:19206:19208:100,1.0,True,ODESSA - DPC ARGYLE 100 KV Cir. 1,L:19206:19208:100,101.9,319.0,8.8,92.7,fields,Reconductor line,367000.0,46000.0
Q19-1206,2020-03-21,ALA-5 - AIRPORT LANE 230 KV,L:16993:19241:230,1.0,True,ALA-5 SUBSTATION - P & W AIRCRAFT 230 KV line,L:16993:19258:230,100.3,638.0,6.8,96.7,fields,Reconductor line,4771000.0,396000.0
Q18-0956,2020-04-30,Stegall / Lemoncove Substation 345 KV,L:7709:7727:345,1.0,True,San German Tc 6406 / Piney Crk Project 345 KV Line,L:7702:8253:345,120.0,1136.0,5.6,119.7,fields,Rebuild line with higher-capacity conductor,48234000.0,330000.0
Q18-0956,2020-04-30,Edwards / Strawberry Belt 138 KV,L:6043:6060:138,1.0,True,Pt St / Tascaderos 138 KV line,L:6606:6630:138,107.1,338.0,7.6,105.6,fields,Reconductor line,1689000.0,1689000.0
Q18-0956,2020-04-30,Santa Isabel / Sumner 138 KV,L:6814:7121:138,1.0,True,New Hanover County Wastec / Astro 138 KV,L:6222:6716:138,106.1,233.0,44.8,93.1,fields,Reconductor line,1950000.0,1950000.0
Q18-0956,2020-04-30,Fiddyment / Santa Isabel 138 KV,L:6613:6814:138,1.0,True,New Hanover County Wastec / Astro 138 KV line,L:6222:6716:138,105.0,223.0,44.8,91.4,fields,Reconductor line,734000.0,734000.0
Q18-0956,2020-04-30,Greenwood Mi / North Bloomfield 138 KV Line,L:6592:6614:138,1.0,True,Northampton Generating Company Lp / Greenwood Mi 138 KV L,L:6592:6616:138,104.5,243.0,8.3,102.2,fields,Reconductor line,1840000.0,1840000.0
Q18-0956,2020-04-30,Quarry / Fiddyment 138 KV line,L:6610:6613:138,1.0,True,New Hanover County Wastec / Astro 138 KV,L:6222:6716:138,102.4,206.0,44.8,87.7,fields,Reconductor line,270000.0,270000.0
Q18-0956,2020-04-30,Edwards / Claude Vandyke 138 KV,L:6043:6624:138,1.0,True,Tscaderos / Pt St 138 KV line,L:6606:6630:138,100.9,368.0,7.6,99.5,fields,Reconductor line,1870000.0,1870000.0
Q18-0958,2020-04-15,NATHAN SUBSTATION - SOUTHWEST LIMA 100kV,L:19610:19621:100,1.0,True,EASTOWN RD 230/1kV TX,X:19609:230:1,104.6,193.0,13.7,,prose_overloaded,Reconductor line,405000.0,268000.0
Q18-0958,2020-04-15,NATHAN - CORNELL-MILWAUKEE 100kV,L:19610:19618:100,1.0,True,EASTOWN RD 230/1 kV TX,X:19609:230:1,105.8,180.0,13.7,,prose_loss,Reconductor line,592000.0,392000.0
Q18-0958,2020-04-15,EASTOWN RD - CORNELL-MILWAUKEE 100kV,L:19609:19618:100,1.0,True,EASTOWN ROAD 230-1 kV Autotransformer,X:19609:230:1,103.1,126.0,6.3,,prose_loss,Reconductor line,504000.0,504000.0
Q18-0958,2020-04-15,CLACKAMAS - SOUTHWEST LIMA 100kV,L:19621:19622:100,1.0,True,EASTOWN ROAD 230/1kV Transformer Bank,X:19609:230:1,103.6,204.0,13.7,,prose_colon,Reconductor line,1626000.0,1075000.0
Q18-0988,2020-05-04,Trigen St. Louis – Icegen 230.0 kV,L:19862:19865:230,1.0,True,Dekalb – Richland 500.0 kV,L:20309:21759:500,107.8,1042.0,17.1,,table,Reconductor line,10984000.0,1120000.0
Q18-1022,2020-04-18,Icegn - Trigen St. Louis 230 kV,L:19862:19865:230,1.0,True,Dekalb - Richland 500 kV L,L:20309:21759:500,107.2,1292.0,16.3,,table,Reconductor line,16508000.0,327000.0
Q18-1030,2020-04-18,Devon – Riverview 138 KV line,L:9852:10164:138,1.0,True,Butt Valley – Canadian Hills Wind 138 KV L,L:9848:9851:138,110.2,190.0,12.2,107.1,fields,Rebuild line with higher-capacity conductor,1534000.0,1534000.0
Q18-1044,2020-04-26,Lake Crytal / Shawboro 100.0 kV,L:22025:22030:100,1.0,True,Dekalb / Mcmichen 500.0 kV,L:21759:22035:500,109.5,109.0,5.8,,table,Reconductor line,434000.0,38000.0
Q18-1044,2020-04-26,Concord / Trap Falls 100.0 kV,L:22020:22022:100,1.0,True,Yahuecas 8203 / Concord 100.0 kV,L:22018:22022:100,108.5,283.0,22.3,,table,Reconductor line,893000.0,108000.0
Q18-1044,2020-04-26,Trap Falls / Freemont 100.0 kV,L:22015:22020:100,1.0,True,Trap Falls / Concord 100.0 kV,L:22020:22022:100,107.4,193.0,14.9,,table,Reconductor line,686000.0,73000.0
Q18-1044,2020-04-26,Yahuecas 8203 / Concord Substation 100.0 kV #1,L:22018:22022:100,1.0,True,Yahuecas 8203 / Concord 100.0 kV Cir. 2,L:22018:22022:100,107.3,479.0,37.7,,table,Reconductor line,1233000.0,155000.0
Q18-1044,2020-04-26,Yahuecas 8203 / Concord 100.0 kV #2,L:22018:22022:100,1.0,True,Yahuecas 8203 / Concord 100.0 kV Circuit 1,L:22018:22022:100,107.3,479.0,37.7,,table,Reconductor line,1233000.0,155000.0
Q18-1044,2020-04-26,Yahuecas 8203 / Trap Falls 100.0 kV,L:22018:22020:100,1.0,True,Concod / Yahuecas 8203 100.0 kV Ckt 1,L:22018:22022:100,106.2,444.0,34.9,,table,Reconductor line,454000.0,56000.0
Q18-1044,2020-04-26,Milton Lawns / Station A St. John 100.0 kV,L:21035:22014:100,1.0,True,Caliente / Plisades 500.0 kV L,L:21664:21719:500,104.5,169.0,6.2,,table,Reconductor line,4285000.0,553000.0
Q18-1044,2020-04-26,Siler City Substation 230/1 kV XFMR,X:20266:230:1,0.9775817363154761,True,Siler City / Imperial 500.0 kV,L:19780:20266:500,100.2,2295.0,11.8,,table,Replace transformer with higher-rated unit,13311000.0,214000.0
Q18-1044,2020-04-26,Hagan / Alleghany 230.0 kV,L:20133:20299:230,1.0,True,Hagan / New Departure Substation 230.0 kV,L:19852:20299:230,100.0,906.0,5.1,,table,Reconductor line,11346000.0,204000.0
Q18-1061,2020-04-27,DECATUR ROUTE 51 SUBSTATION-SYCAMORE 138 kV,L:17079:17100:138,1.0,True,LAS LOMAS 1525-UNIONVILLE CITY OF 138 kV,L:17083:17098:138,119.8,229.0,100.0,13.7,fields,Rebuild line with higher-capacity conductor,17204000.0,17204000.0
Q18-1061,2020-04-27,STONE SUBSTATION-W FAIRBAULT 138 kV,L:17796:17797:138,1.0,True,FACTORY-WEBB 138 kV,L:17386:17387:138,104.2,208.0,8.2,92.2,fields,Reconductor line,4384000.0,691000.0
Q18-1061,2020-04-27,LAS LOMAS 1525-UNIONVILLE CITY OF 138 kV,L:17083:17098:138,1.0,True,DECATUR ROUTE 51-SYCAMORE 138 kV L,L:17079:17100:138,103.2,266.0,100.0,11.8,fields,Reconductor line,2637000.0,2637000.0
Q18-1061,2020-04-27,MONTA VISTA-SAHTLAM 138 kV Line 1,L:16920:16925:138,1.0,True,MONTA VISTA-SAHTLAM 138 kV Line 2,L:16920:16925:138,101.3,275.0,6.9,93.6,fields,Reconductor line,3484000.0,679000.0
Q18-1061,2020-04-27,MONTA VISTA-SAHTLAM 138 kV Circuit 2,L:16920:16925:138,1.0,True,MONTA VISTA-SAHTLAM 138 kV Circuit 1,L:16920:16925:138,101.3,275.0,6.9,93.6,fields,Reconductor line,3484000.0,679000.0
Q18-1061,2020-04-27,UNIONVILLE CITY OF-DECATUR ROUTE 51 138 kV,L:17098:17100:138,1.0,True,SYCAMORE-DECATUR ROUTE 51 138 kV,L:17079:17100:138,101.1,270.0,100.0,11.9,fields,Reconductor line,460000.0,460000.0
Q18-1061,2020-04-27,FACTORY-WEBB 138 kV,L:17386:17387:138,1.0,True,THOMPSON FALLS-OAK CRK 138 kV,L:16370:17230:138,100.7,321.0,8.9,92.2,fields,Reconductor line,1148000.0,131000.0
Q18-1080,2020-04-23,Skito – Lower Ollala 345 kV L,L:7824:7847:345,1.0,True,Trezevant – Handsome Lake 500 kV,L:7775:8246:500,108.2,961.0,5.4,107.7,fields,Reconductor line,12633000.0,271000.0
Q18-1080,2020-04-23,Eie West – Three Points 138 kV,L:7739:7854:138,1.0,True,Western Fher – Aes Columbia Power 230 kV Line,L:7764:19648:230,101.8,612.0,19.4,99.0,fields,Reconductor line,1464000.0,44000.0
Q18-1080,2020-04-23,Three Points – Orangevale 138 kV,L:7739:7783:138,1.0,True,Milstead – Judd Brook 138 kV,L:7737:7770:138,101.6,203.0,8.5,97.9,fields,Reconductor line,2275000.0,778000.0
Q18-1080,2020-04-23,Karn – Bandini Substation 138 kV Line,L:7738:7771:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,101.5,826.0,28.6,98.4,fields,Reconductor line,2572000.0,77000.0
Q18-1080,2020-04-23,Karn 345-138 kV Transformer Bank,X:7738:345:138,0.9979935488671012,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,100.6,679.0,24.8,97.4,fields,Replace transformer with higher-rated unit,13526000.0,404000.0
Q18-1080,2020-04-23,Judd Brook – Three Points 138 kV line,L:7737:7739:138,1.0,True,Western Fher – Aes Columbia Power 230 kV,L:7764:19648:230,100.4,474.0,15.5,97.5,fields,Reconductor line,1896000.0,57000.0
Q18-1080,2020-04-23,Milstead – Judd Brook 138 kV,L:7737:7770:138,0.9977594150559846,False,Western Fher – Aes Columbia Power 230 kV L,L:7764:19648:230,100.2,481.0,15.5,97.3,fields,Reconductor line,8327000.0,252000.0
Q19-1161,2020-04-22,S Miami - Sub 9912 138.0 kV,L:9910:9912:138,1.0,True,Devon 345/138kV Transformer,X:9852:345:138,111.3,184.0,34.5,97.7,fields,Rebuild line with higher-capacity conductor,1043000.0,654000.0
Q19-1161,2020-04-22,Devon - Riverview 138.0 kV,L:9852:10164:138,1.0,True,Butt Vly - Canadian Hills Wind 138.0 kV,L:9848:9851:138,107.3,241.0,14.9,102.8,fields,Reconductor line,1027000.0,663000.0
