project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1161,2020-04-22,Butt Vly - Franconia 138.0 kV Line,L:9848:9914:138,1.0,True,Devon 345/138kV Auto,X:9852:345:138,102.6,217.0,32.7,91.6,fields,Reconductor line,555000.0,244000.0
Q19-1176,2020-04-19,Hancock 345-138 kV Autotransformer,X:9534:345:138,0.999436900371002,True,Huntington Court 345-138 kV Auto,X:9243:345:138,140.8,398.0,36.9,130.4,fields,Replace transformer with higher-rated unit,14609000.0,2250000.0
Q19-1176,2020-04-19,Huntington Court 345/138 kV Transformer,X:9243:345:138,0.9996977156302788,True,Hancock 345/138 kV Transformer Bank,X:9534:345:138,136.6,395.0,38.3,125.8,fields,Replace transformer with higher-rated unit,15376000.0,2435000.0
Q19-1176,2020-04-19,Obion / Shute 138 kV,L:9242:9540:138,1.0,True,Huntington Court 345-138 kV Autotransformer,X:9243:345:138,118.2,184.0,65.8,78.1,fields,Rebuild line with higher-capacity conductor,3806000.0,1386000.0
Q19-1176,2020-04-19,Clearbrook / Carquille 138 kV,L:9241:9538:138,1.0,True,Reuses / Huntington Court 345 kV L,L:9219:9243:345,114.0,322.0,23.9,105.7,fields,Rebuild line with higher-capacity conductor,1678000.0,280000.0
Q19-1176,2020-04-19,Starkey / Carquille 138 kV,L:9241:9532:138,1.0,True,Reusens / Huntington Court 345 kV,L:9219:9243:345,112.2,346.0,23.9,104.5,fields,Rebuild line with higher-capacity conductor,4628000.0,773000.0
Q19-1176,2020-04-19,Stratford / Poages Mill 138 kV Line,L:9531:9535:138,1.0,True,Reusens / Huntington Court 345 kV L,L:9219:9243:345,111.0,273.0,18.0,103.7,fields,Rebuild line with higher-capacity conductor,5359000.0,1058000.0
Q19-1176,2020-04-19,Roanoke Elecric Steel / Hancock 138 kV Line,L:9534:9541:138,1.0,True,Huntington Court 345/138 kV Transformer Bank,X:9243:345:138,109.4,314.0,63.8,86.6,fields,Reconductor line,615000.0,166000.0
Q19-1176,2020-04-19,Shute / Roanoke Electric Steel 138 kV line,L:9540:9541:138,1.0,True,Huntington Court 345/138 kV XFMR,X:9243:345:138,107.2,349.0,63.8,86.7,fields,Reconductor line,318000.0,86000.0
Q19-1176,2020-04-19,Leesville / Mcminnville 138 kV,L:9385:9667:138,1.0,True,Reusens / Huntington Court 345 kV,L:9219:9243:345,107.0,351.0,13.3,102.8,fields,Reconductor line,11511000.0,1171000.0
Q19-1176,2020-04-19,Louisiana Avenue / Nashua St 138 kV line,L:9371:9533:138,1.0,True,Huntington Court / Reusens 345 kV Line,L:9219:9243:345,106.5,246.0,18.0,98.3,fields,Reconductor line,904000.0,178000.0
Q19-1176,2020-04-19,Mcclellan-Adc / Person 345 kV,L:11146:11154:345,1.0,True,Person Substation / Mecklenburg Power Sta 345 kV,L:9650:11146:345,102.6,1930.0,17.2,101.6,fields,Reconductor line,12312000.0,269000.0
Q19-1176,2020-04-19,Roanoke Rapids / Miller Redwood 345 kV L,L:9725:11130:345,1.0,True,Miller Redwood / Gaston Substation 345 kV,L:9725:11209:345,102.6,1958.0,6.7,102.2,fields,Reconductor line,19950000.0,550000.0
Q19-1176,2020-04-19,Crusher / Venture 138 kV Line,L:9212:9539:138,1.0,True,Reusens / Huntington Court 345 kV,L:9219:9243:345,102.1,328.0,23.9,94.0,fields,Reconductor line,823000.0,138000.0
Q19-1176,2020-04-19,Clearbrook / Crusher 138 kV,L:9212:9538:138,1.0,True,Reusens / Huntington Court 345 kV,L:9219:9243:345,101.8,335.0,23.9,93.9,fields,Reconductor line,6398000.0,1069000.0
Q19-1176,2020-04-19,Miller Redwood Substation / Gaton 345 kV,L:9725:11209:345,1.0,True,Miller Redwood Substation / Roanoke Rapids 345 kV L,L:9725:11130:345,101.5,1885.0,6.7,101.1,fields,Reconductor line,35971000.0,993000.0
Q19-1176,2020-04-19,S Crk / Carite 138 kV,L:9162:9293:138,1.0,True,Clover / Leesville 345 kV,L:9667:9669:345,101.3,318.0,5.5,99.3,fields,Reconductor line,4029000.0,203000.0
Q19-1197,2020-04-28,FOLSOM PRISON 345 kV/138 kV Transformer Bank,X:6052:345:138,0.9994300402591605,True,QUINDARO – JOSHUA FALLS 138.0 kV Line,L:6057:6979:138,165.0,478.0,68.8,111.5,fields,Replace transformer with higher-rated unit,18234000.0,18234000.0
Q19-1197,2020-04-28,COMPO – QUINDARO 138.0 kV L,L:6977:6979:138,1.0,True,RIO VERDE – KLINE TOWSHIP COGEN FACILITY 138.0 kV Line,L:6984:7137:138,156.5,224.0,23.6,117.4,fields,Rebuild line with higher-capacity conductor,3869000.0,3869000.0
Q19-1197,2020-04-28,SHELLINE – COMPO 138.0 kV,L:6974:6977:138,1.0,True,KLINE TOWNSHIP COGEN FACILITY – RIO VERE 138.0 kV line,L:6984:7137:138,151.7,235.0,23.6,114.5,fields,Rebuild line with higher-capacity conductor,11002000.0,11002000.0
Q19-1197,2020-04-28,OVERTON – FOLSOM PRISON 138.0 kV,L:6052:6054:138,1.0,True,JOSHUA FALLS – QUINDARO 138.0 kV,L:6057:6979:138,148.6,312.0,72.7,61.9,fields,Rebuild line with higher-capacity conductor,2233000.0,2233000.0
Q19-1197,2020-04-28,KLINE TOWNSHIP COGEN FACILITY – SHELLINE 138.0 kV L,L:6974:7137:138,1.0,True,RIO VERDE – KLINE TOWNSHIP COGEN FACILITY SUBSTATION 138.0 kV,L:6984:7137:138,144.8,254.0,23.6,110.3,fields,Rebuild line with higher-capacity conductor,902000.0,902000.0
Q19-1197,2020-04-28,QUINDARO – RI VERDE 138.0 kV,L:6979:6984:138,1.0,True,FOLSOM PRISON – W LAFAYETTE 345.0 kV,L:6052:7138:345,142.2,383.0,27.3,115.6,fields,Rebuild line with higher-capacity conductor,5117000.0,5117000.0
Q19-1197,2020-04-28,OVERTON – WEST MCALLEN SUBSTATION 138.0 kV,L:6053:6054:138,1.0,True,JOSHUA FALLS – QUINDARO 138.0 kV L,L:6057:6979:138,141.1,322.0,72.7,57.1,fields,Rebuild line with higher-capacity conductor,3181000.0,3181000.0
Q19-1197,2020-04-28,RIO VERDE – KLINE TOWNSHIP COGEN FACILITY 138.0 kV,L:6984:7137:138,1.0,True,FOLSOM PRISON SUBSTATION – W LAFAYETTE 345.0 kV,L:6052:7138:345,132.0,420.0,27.3,107.8,fields,Rebuild line with higher-capacity conductor,11553000.0,11553000.0
Q19-1197,2020-04-28,WEST MCALLEN – JOSHUA FALLS 138.0 kV Line,L:6053:6057:138,1.0,True,JOSHUA FALLS – QUINDARO 138.0 kV,L:6057:6979:138,131.6,336.0,72.7,51.1,fields,Rebuild line with higher-capacity conductor,4966000.0,4966000.0
Q19-1197,2020-04-28,KLINE TOWNSHIP COGEN FACILITY – SUNOL 138.0 kV,L:6991:7137:138,1.0,True,KLINE TOWNSHIP COGEN FACILITY 345/138kV Auto,X:7137:345:138,122.2,335.0,28.9,90.1,fields,Rebuild line with higher-capacity conductor,2480000.0,1828000.0
Q19-1197,2020-04-28,SUNOL – EAU GALLIE SUBSTATION 138.0 kV,L:6991:6992:138,1.0,True,KLINE TOWNSHIP COGEN FACILITY 345-138 kV Transformer Bank,X:7137:345:138,121.1,346.0,28.9,90.0,fields,Rebuild line with higher-capacity conductor,5254000.0,3874000.0
Q19-1197,2020-04-28,QUINDARO – JOSHUA FALLS 138.0 kV,L:6057:6979:138,1.0,True,FOLSOM PRISON – W LAFAYETTE 345.0 kV,L:6052:7138:345,112.4,671.0,38.7,90.9,fields,Rebuild line with higher-capacity conductor,17734000.0,15691000.0
Q19-1197,2020-04-28,KLINE TOWNSHIP COGEN FACILITY 345 kV/138 kV Transformer Bank,X:7137:345:138,0.9976247691488662,True,FOLSOM PRISON – W LAFAYETTE 345.0 kV line,L:6052:7138:345,107.3,689.0,26.7,92.9,fields,Replace transformer with higher-rated unit,14781000.0,7585000.0
Q19-1201,2020-04-21,Ramon – Hydro Plant 100 kV L,L:21213:21704:100,1.0,True,Cliente – Palisades 500 kV line,L:21664:21719:500,106.3,169.0,22.7,97.5,fields,Reconductor line,4832000.0,3357000.0
Q19-1202,2020-04-24,Scott - Shaky Joe Swamp Tap 100.0 kV,L:23194:23329:100,1.0,True,Quantum - Shaky Joe Swamp Tap 100.0 kV,L:23325:23329:100,206.6,109.0,100.0,,table,Rebuild line with higher-capacity conductor,4245000.0,4245000.0
Q19-1202,2020-04-24,Quantum - Shaky Joe Swamp Tap 100.0 kV,L:23325:23329:100,1.0,True,Shaky Joe Swmp Tap - Scott 100.0 kV,L:23194:23329:100,193.3,116.0,100.0,,table,Rebuild line with higher-capacity conductor,7383000.0,7383000.0
Q19-1202,2020-04-24,Sta A - Scott 100.0 kV,L:23194:23324:100,0.9791365239507356,True,Quantum - Shaky Joe Swamp Tap 100.0 kV,L:23325:23329:100,191.4,109.0,100.0,,table,Rebuild line with higher-capacity conductor,10319000.0,10319000.0
Q19-1202,2020-04-24,Aaa - Geismar 100.0 kV L,L:23327:23485:100,1.0,True,Scott - Shaky Joe Swamp Tap 100.0 kV,L:23194:23329:100,174.6,122.0,100.0,,table,Rebuild line with higher-capacity conductor,3928000.0,3928000.0
Q19-1202,2020-04-24,Aaa - Quantum 100.0 kV Line,L:23325:23485:100,1.0,True,Scott - Shaky Joe Swamp Tap 100.0 kV,L:23194:23329:100,173.9,122.0,100.0,,table,Rebuild line with higher-capacity conductor,4516000.0,4516000.0
Q19-1202,2020-04-24,Station A - Marseilles Lock And Dam Hydro 100.0 kV,L:23323:23324:100,1.0,True,Qantum - Shaky Joe Swamp Tap 100.0 kV,L:23325:23329:100,171.0,116.0,100.0,,table,Rebuild line with higher-capacity conductor,4611000.0,4611000.0
Q19-1202,2020-04-24,Amo 230/100 kV XFMR,X:24065:230:100,0.9974385938607867,True,Geismar - Tuco 100.0 kV,L:23326:23327:100,145.9,164.0,82.7,,table,Replace transformer with higher-rated unit,13728000.0,13728000.0
Q19-1202,2020-04-24,Jameson Energy Center - Marseilles Lock And Dam Hydro Substation 100.0 kV,L:23322:23323:100,1.0,True,Quantum - Shaky Joe Swamp Tap 100.0 kV line,L:23325:23329:100,140.2,135.0,100.0,,table,Rebuild line with higher-capacity conductor,12121000.0,12121000.0
Q19-1202,2020-04-24,Tuco - Geismar 100.0 kV line,L:23326:23327:100,1.0,True,Amo 230 kV/100 kV Auto,X:24065:230:100,137.3,133.0,69.1,,table,Rebuild line with higher-capacity conductor,5708000.0,5708000.0
Q19-1202,2020-04-24,Tuco - Bonners Ferry 100.0 kV,L:23326:24062:100,1.0,True,Amo 230/100 kV Transformer Bank,X:24065:230:100,117.9,142.0,69.1,,table,Rebuild line with higher-capacity conductor,12222000.0,12222000.0
Q19-1202,2020-04-24,Grand Ridge Battery Projects - Bonners Ferry 100.0 kV,L:23477:24062:100,1.0,True,Amo 230/100 kV Autotransformer,X:24065:230:100,116.4,131.0,69.1,,table,Rebuild line with higher-capacity conductor,3911000.0,3911000.0
Q19-1216,2020-04-21,MOWEAQUA - PIGEON FORGE 100 KV L,L:18906:19042:100,1.0,True,CEDAR HILL - FISHHAWK 500 KV L,L:18862:19134:500,114.4,125.0,6.7,105.1,fields,Rebuild line with higher-capacity conductor,8726000.0,8726000.0
Q19-1216,2020-04-21,PIGEON FORGE SUBSTATION - WILLIAMS FIELD 100 KV,L:19042:19047:100,1.0,True,FISHHAWK - CEDAR HILL 500 KV,L:18862:19134:500,111.5,123.0,6.7,101.9,fields,Rebuild line with higher-capacity conductor,4464000.0,4464000.0
Q19-1216,2020-04-21,BELLBROOK - ALPHA 100 KV,L:19169:19173:100,1.0,True,BELLBROOK - CALDERWOOD 100 KV,L:19169:19182:100,110.3,141.0,100.0,14.6,fields,Rebuild line with higher-capacity conductor,3086000.0,3086000.0
Q19-1216,2020-04-21,CARYVILLE - TALEGA 100 KV L,L:19043:19044:100,1.0,True,FISHHAWK - CEDAR HILL 500 KV,L:18862:19134:500,104.9,112.0,6.7,94.4,fields,Reconductor line,1329000.0,1329000.0
Q19-1216,2020-04-21,WILLIAMS FIELD - TALEGA 100 KV L,L:19044:19047:100,1.0,True,CEDAR HILL - FISHHAWK 500 KV,L:18862:19134:500,104.6,117.0,6.7,94.6,fields,Reconductor line,2391000.0,2391000.0
Q19-1216,2020-04-21,ALPHA - N MAIN 100 KV,L:19173:19184:100,1.0,True,BELLBROOK - CALDERWOOD 100 KV,L:19169:19182:100,103.4,136.0,100.0,25.2,fields,Reconductor line,2138000.0,2138000.0
Q19-1230,2020-04-22,HINTON AP - RED AIL 345 KV,L:18381:18544:345,1.0,True,HINTON AP SUBSTATION 345-138 kV Auto,X:18544:345:138,119.8,2644.0,5.3,,table,Rebuild line with higher-capacity conductor,36305000.0,156000.0
Q19-1230,2020-04-22,SPORN - SOUTH MILFORD 230 KV,L:18687:18707:230,1.0,True,S MILFORD - SPORN 345 KV,L:18687:18707:345,113.6,701.0,5.0,,table,Rebuild line with higher-capacity conductor,4649000.0,89000.0
Q19-1230,2020-04-22,S MILFORD - SPORN 345 KV Line,L:18687:18707:345,0.9952240088382192,False,STATE LINE COMBINED CYCLE - CHILLIWICK 345 KV,L:18655:18692:345,108.2,1424.0,6.4,,table,Reconductor line,3244000.0,25000.0
Q19-1230,2020-04-22,JERSEY HOLDINGS - SIERRA PACIFIC INDUSTRIES BFP 230 KV L,L:19154:19572:230,1.0,True,AZALEA SOLAR LLC - AMOS 345 KV,L:18198:18686:345,105.9,955.0,6.3,,table,Reconductor line,3788000.0,40000.0
Q19-1230,2020-04-22,AZALEA SOLAR LLC - SPORN 345 KV line,L:18198:18707:345,1.0,True,HINTON AP - LOWMOOR 345 KV L,L:9666:18544:345,104.6,1831.0,9.3,,table,Reconductor line,20118000.0,159000.0
Q19-1230,2020-04-22,AZALEA SOLAR LLC - AMOS 345 KV,L:18198:18686:345,1.0,True,HINTON AP - LOWMOOR 345 KV,L:9666:18544:345,100.6,2065.0,9.4,,table,Reconductor line,25712000.0,215000.0
Q18-0955,2020-05-29,Clay St – Cook Rd 138.0 kV,L:5392:5444:138,1.0,True,Casto – Bryant 138.0 kV,L:5373:5777:138,100.4,245.0,10.4,,table,Reconductor line,1264000.0,513000.0
Q18-1064,2020-05-20,Waldron / Edina 138.0 kV,L:9803:9815:138,1.0,True,Waldon / Shockoe 138.0 kV,L:9807:9815:138,128.8,217.0,31.8,,table,Rebuild line with higher-capacity conductor,3218000.0,1374000.0
Q18-1064,2020-05-20,Shockoe / Waldron 138.0 kV,L:9807:9815:138,1.0,True,Clearwater / Mtn Lake 138.0 kV Line,L:9743:9810:138,122.3,301.0,57.1,,table,Rebuild line with higher-capacity conductor,7431000.0,4027000.0
Q18-1064,2020-05-20,Mtn Lake / Waldron 138.0 kV,L:9810:9815:138,1.0,True,Clearwater / Mtn Lake 138.0 kV L,L:9743:9810:138,106.0,290.0,100.0,,table,Reconductor line,435000.0,435000.0
Q18-1064,2020-05-20,Marlboro / Lucky 138.0 kV,L:9812:10302:138,1.0,True,Shockoe / Acca 138.0 kV,L:9807:9813:138,104.4,208.0,9.8,,table,Reconductor line,932000.0,290000.0
Q18-1064,2020-05-20,Kevlar / Edina 138.0 kV,L:9803:10309:138,1.0,True,Shockoe / Waldron 138.0 kV,L:9807:9815:138,102.4,237.0,31.8,,table,Reconductor line,513000.0,219000.0
Q19-1157,2020-05-20,Hinton Ap-Red Tail 345kV,L:18381:18544:345,1.0,True,Hinton Ap 345-138 kV Transformer,X:18544:345:138,115.0,2644.0,5.4,114.9,fields,Rebuild line with higher-capacity conductor,49891000.0,124000.0
Q19-1174,2020-05-21,Hubbardstown-Baker Substation 345 KV,L:17843:17860:345,1.0,True,Kean Mtn And Grassy Crk-Wec 345 KV L,L:9633:18368:345,106.6,1582.0,5.1,106.3,fields,Reconductor line,1706000.0,9000.0
Q19-1195,2020-05-18,Turkey Pen-Brown 138kV L,L:9263:9348:138,1.0,True,Kean Mtn And Grassy Creek-Clinch Riv 345kV Line,L:9633:9638:345,146.9,257.0,15.1,142.2,fields,Rebuild line with higher-capacity conductor,28543000.0,906000.0
Q19-1195,2020-05-18,Sandy Ridge-Coal Crk 138kV,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,140.4,598.0,24.4,137.1,fields,Rebuild line with higher-capacity conductor,3923000.0,157000.0
Q19-1195,2020-05-18,Coleman-Haddam 138kV,L:9261:17762:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV line,L:9633:18368:345,139.9,202.0,7.2,137.1,fields,Rebuild line with higher-capacity conductor,8205000.0,2120000.0
Q19-1195,2020-05-18,Sub 18361-Sandy Ridge 138kV,L:9602:18361:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,139.6,606.0,24.4,136.4,fields,Rebuild line with higher-capacity conductor,3639000.0,146000.0
Q19-1195,2020-05-18,Carrollton Country Club-Sub 18361 138kV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,139.5,608.0,24.4,136.4,fields,Rebuild line with higher-capacity conductor,1883000.0,75000.0
Q19-1195,2020-05-18,Carrollton Country Club-Kean Mtn And Grassy Crk 138kV,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,138.4,622.0,24.4,135.2,fields,Rebuild line with higher-capacity conductor,5531000.0,222000.0
Q19-1195,2020-05-18,Haddam Substation-Norco 138kV,L:9261:9268:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,137.8,208.0,7.2,135.0,fields,Rebuild line with higher-capacity conductor,12583000.0,3252000.0
Q19-1195,2020-05-18,Turkey Pen Substation-Garden Crk 138kV Line,L:9263:9270:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,137.3,603.0,26.0,133.9,fields,Rebuild line with higher-capacity conductor,5062000.0,227000.0
Q19-1195,2020-05-18,Farrell-Clinch Riv 345kV line,L:9638:9662:345,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,135.4,2378.0,40.8,134.1,fields,Rebuild line with higher-capacity conductor,35342000.0,486000.0
Q19-1195,2020-05-18,Coolidge-Wylie 138kV,L:9617:9618:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,131.7,406.0,5.3,130.7,fields,Rebuild line with higher-capacity conductor,3853000.0,68000.0
Q19-1195,2020-05-18,Looney Crk-Hurley 138kV line,L:9262:18362:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV L,L:9633:18368:345,130.0,472.0,13.7,127.7,fields,Rebuild line with higher-capacity conductor,8818000.0,291000.0
Q19-1195,2020-05-18,Looney Creek Substation-Knotty Poplar 138kV,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,128.8,486.0,13.7,126.6,fields,Rebuild line with higher-capacity conductor,9272000.0,306000.0
Q19-1195,2020-05-18,Turkey Pen-Knotty Poplar 138kV,L:9263:9264:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV line,L:9633:18368:345,127.8,498.0,13.7,125.7,fields,Rebuild line with higher-capacity conductor,7121000.0,235000.0
Q19-1195,2020-05-18,Tom Watkins-Turkey Creek 138kV,L:17759:18417:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,126.9,346.0,9.4,124.7,fields,Rebuild line with higher-capacity conductor,9675000.0,159000.0
Q19-1195,2020-05-18,Kean Mtn And Grassy Creek-Clinch Iv 345kV,L:9633:9638:345,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,126.7,3199.0,49.3,125.5,fields,Rebuild line with higher-capacity conductor,78305000.0,1155000.0
Q19-1195,2020-05-18,Coulee Ave-Ft Dodge 138kV,L:17754:17755:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV line,L:9633:18368:345,122.9,489.0,10.2,121.3,fields,Rebuild line with higher-capacity conductor,4307000.0,64000.0
Q19-1195,2020-05-18,Ft Dodge-Sidney Coal 138kV Line,L:17755:18416:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV L,L:9633:18368:345,121.8,505.0,10.2,120.2,fields,Rebuild line with higher-capacity conductor,5523000.0,83000.0
Q19-1195,2020-05-18,Sidney Coal-Conoco South 138kV line,L:17756:18416:138,1.0,True,Wec-Kean Mtn And Grassy Crk Substation 345kV,L:9633:18368:345,121.7,343.0,9.4,119.6,fields,Rebuild line with higher-capacity conductor,4208000.0,69000.0
Q19-1195,2020-05-18,Westcott-North Claytor 138kV L,L:9357:9649:138,1.0,True,Hinton Ap-Lowmoor 345kV,L:9666:18544:345,121.4,677.0,6.6,120.7,fields,Rebuild line with higher-capacity conductor,3745000.0,55000.0
Q19-1195,2020-05-18,Ingles St-Westcott 138kV Line,L:9356:9649:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,121.4,677.0,6.6,120.6,fields,Rebuild line with higher-capacity conductor,2367000.0,35000.0
Q19-1195,2020-05-18,Radford Army Ammunition Plant-N Claytor 138kV,L:9357:9660:138,1.0,True,Lowmor-Hinton Ap Substation 345kV,L:9666:18544:345,120.4,698.0,6.6,119.7,fields,Rebuild line with higher-capacity conductor,3108000.0,46000.0
Q19-1195,2020-05-18,Turkey Crk-Conoco S 138kV L,L:17756:18417:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,120.1,360.0,9.4,118.0,fields,Rebuild line with higher-capacity conductor,716000.0,12000.0
Q19-1195,2020-05-18,Kooskia-Topmost 138kV,L:17597:17658:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,119.4,270.0,5.9,117.7,fields,Rebuild line with higher-capacity conductor,25966000.0,411000.0
Q19-1195,2020-05-18,Blacksmith-Grand Island 138kV,L:9406:9407:138,1.0,True,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,119.1,738.0,5.8,118.5,fields,Rebuild line with higher-capacity conductor,6358000.0,115000.0
Q19-1195,2020-05-18,Acec Calamus-Hamilton Wolfe Road 138kV,L:18357:18364:138,1.0,True,Wec-New Hope Ap 345kV,L:18368:18377:345,119.1,877.0,9.4,118.2,fields,Rebuild line with higher-capacity conductor,3407000.0,41000.0
Q19-1238,2020-05-21,Fix / Wylie Ridge 138 kV L,L:17969:17970:138,1.0,True,Power Inn-Elsie / Smith 138 kV,L:7239:8182:138,117.5,177.0,9.3,,table,Rebuild line with higher-capacity conductor,5985000.0,3361000.0
Q19-1238,2020-05-21,Circle Green / Fix Substation 138 kV,L:17969:18150:138,1.0,True,Smith / Power Inn-Elsie 138 kV L,L:7239:8182:138,114.2,196.0,9.3,,table,Rebuild line with higher-capacity conductor,3026000.0,1699000.0
Q19-1238,2020-05-21,Firestone / Richmond Q 138 kV,L:8176:17966:138,1.0,True,Smith / Power Inn-Elsie Substation 138 kV L,L:7239:8182:138,111.5,209.0,9.3,,table,Rebuild line with higher-capacity conductor,1278000.0,717000.0
Q19-1238,2020-05-21,Firestone / Circle Green 138 kV,L:8176:18150:138,1.0,True,Smith / Power Inn-Elsie 138 kV L,L:7239:8182:138,111.4,207.0,9.3,,table,Rebuild line with higher-capacity conductor,15113000.0,8486000.0
Q19-1238,2020-05-21,Richmond Q / Mahans Lane 138 kV,L:17966:17973:138,1.0,True,Smith / Power Inn-Elsie 138 kV,L:7239:8182:138,110.4,217.0,9.3,,table,Rebuild line with higher-capacity conductor,2387000.0,1340000.0
Q19-1238,2020-05-21,Chocolate Bayou / Ilion 138 kV,L:17967:18469:138,1.0,True,Smith / Power Inn-Elsie 138 kV,L:7239:8182:138,110.3,230.0,9.3,,table,Rebuild line with higher-capacity conductor,2554000.0,1434000.0
Q19-1238,2020-05-21,Chocolate Bayou Substation / Mahans Lane 138 kV L,L:17967:17973:138,1.0,True,Smith / Power Inn-Elsie 138 kV L,L:7239:8182:138,109.7,226.0,9.3,,table,Reconductor line,468000.0,263000.0
Q19-1238,2020-05-21,Ilion / Tidd 138 kV Line,L:18469:19579:138,1.0,True,Usk Substation / Tidd 500 kV,L:19533:19579:500,106.3,268.0,21.9,,table,Reconductor line,530000.0,208000.0
Q19-1238,2020-05-21,Hollis / Usk 230 kV,L:18757:19533:230,1.0,True,Tidd / Usk 500 kV,L:19533:19579:500,103.3,472.0,10.6,,table,Reconductor line,15764000.0,1698000.0
Q19-1238,2020-05-21,Power Inn-Elsie / Port Edwards 138 kV,L:7229:8182:138,1.0,True,Jim Hill / Bellingham Cogeneration Facility 345 kV,L:8204:18683:345,101.6,346.0,5.9,,table,Reconductor line,675000.0,370000.0
Q19-1238,2020-05-21,Shiloah Iv Substation / Port dwards 138 kV,L:7228:7229:138,1.0,True,Bellingham Cogeneration Facility / Jim Hill 345 kV L,L:8204:18683:345,101.1,340.0,5.9,,table,Reconductor line,1518000.0,832000.0
Q18-0992,2020-07-02,Guayama Rural 4001 230/161kV Autotransformer,X:23454:230:161,0.9989417373529957,True,Energizer – Sinnott 100 kV line,L:23342:23343:100,213.9,100.0,73.5,,table,Replace transformer with higher-rated unit,6276000.0,6276000.0
Q18-0992,2020-07-02,Young Rw – Reasnor 100 kV,L:22812:23392:100,1.0,True,Guayama Rural 4001 230/161kV XFMR,X:23454:230:161,175.8,164.0,77.1,,table,Rebuild line with higher-capacity conductor,4502000.0,4502000.0
Q18-0992,2020-07-02,Reasnor – Energizer 100 kV,L:23343:23392:100,1.0,True,Guayama Rural 4001 230/161 kV Autotransformer,X:23454:230:161,160.2,151.0,71.3,,table,Rebuild line with higher-capacity conductor,19370000.0,19370000.0
Q18-0992,2020-07-02,Sinnott – Energizer 100 kV,L:23342:23343:100,1.0,True,Guayama Rural 4001 230-161 kV TX,X:23454:230:161,140.0,146.0,64.8,,table,Rebuild line with higher-capacity conductor,2756000.0,2756000.0
Q18-0992,2020-07-02,Ware Shoals Hydro Project – Sinnott 100 kV,L:23341:23342:100,1.0,True,Guayama Rural 4001 230/161kV Transformer,X:23454:230:161,137.1,140.0,64.8,,table,Rebuild line with higher-capacity conductor,3698000.0,3698000.0
Q18-0992,2020-07-02,Ware Shoals Hydro Project – Imc 3 100 kV line,L:23337:23341:100,1.0,True,Guayaa Rural 4001 230/161kV Autotransformer,X:23454:230:161,136.1,130.0,64.8,,table,Rebuild line with higher-capacity conductor,4536000.0,4536000.0
Q18-0992,2020-07-02,Young Rw – 20 Plant 100 kV Line 1,L:22812:23201:100,1.0,True,Young Rw – 20 Plant 100 kV line,L:22812:23201:100,131.9,168.0,39.5,,table,Rebuild line with higher-capacity conductor,11228000.0,11228000.0
Q18-0992,2020-07-02,Young Rw – 20 Plant 100 kV Circuit 2,L:22812:23201:100,1.0,True,20 Plant Substation – Young Rw 100 kV L,L:22812:23201:100,131.9,168.0,39.5,,table,Rebuild line with higher-capacity conductor,11228000.0,11228000.0
Q18-0992,2020-07-02,Felton – Westpoint 100 kV,L:22811:23391:100,1.0,True,Young Rw – Reasnor 100 kV L,L:22812:23392:100,125.4,137.0,32.2,,table,Rebuild line with higher-capacity conductor,17096000.0,17096000.0
Q18-0992,2020-07-02,Young Rw – Felton 100 kV,L:22812:23391:100,1.0,True,Young Rw – Reasnor 100 kV,L:22812:23392:100,125.3,143.0,32.2,,table,Rebuild line with higher-capacity conductor,7498000.0,7498000.0
Q18-0992,2020-07-02,Westpoint – Reasnor 100 kV Line,L:22811:23392:100,1.0,True,Young Rw – Reasnor 100 kV L,L:22812:23392:100,124.3,128.0,32.2,,table,Rebuild line with higher-capacity conductor,11059000.0,11059000.0
Q18-0992,2020-07-02,Boykins – Dixleta 100 kV,L:23339:23478:100,1.0,True,Energizer – Reasnor 100 kV Line,L:23343:23392:100,110.8,106.0,31.2,,table,Rebuild line with higher-capacity conductor,7023000.0,7023000.0
Q18-0992,2020-07-02,Ankeny – Reasnor 100 kV,L:23205:23392:100,1.0,True,Energizer – Reasnor 100 kV,L:23343:23392:100,107.3,140.0,31.2,,table,Reconductor line,4021000.0,4021000.0
Q18-0992,2020-07-02,Boykins – Ankeny 100 kV,L:23205:23339:100,1.0,True,Energizer – Reasnor Substation 100 kV line,L:23343:23392:100,105.6,135.0,31.2,,table,Reconductor line,3059000.0,3059000.0
Q18-0992,2020-07-02,Sterling Steel – Dixleta 100 kV line,L:23478:23497:100,1.0,True,Eergizer – Reasnor 100 kV,L:23343:23392:100,102.8,114.0,31.2,,table,Reconductor line,582000.0,582000.0
Q18-1051,2020-06-29,Carrollton Country Club Substation to Kean Mtn And Grassy Creek Substation 138.0 kV L,L:9604:9633:138,1.0,True,Wec to Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,122.4,383.0,24.4,115.4,fields,Rebuild line with higher-capacity conductor,4530000.0,361000.0
Q18-1051,2020-06-29,Sub 18361 to Carollton Country Club 138.0 kV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV Line,L:9633:18368:345,115.0,397.0,24.4,108.3,fields,Rebuild line with higher-capacity conductor,1007000.0,80000.0
Q18-1051,2020-06-29,N Dublin to Farrell 345.0 kV,L:9625:9662:345,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV Line,L:9633:18368:345,114.7,1197.0,38.4,111.2,fields,Rebuild line with higher-capacity conductor,47339000.0,1521000.0
Q18-1051,2020-06-29,Sandy Ridge to Sub 18361 138.0 kV,L:9602:18361:138,1.0,True,Wec to Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,114.4,398.0,24.4,107.7,fields,Rebuild line with higher-capacity conductor,2166000.0,172000.0
Q18-1051,2020-06-29,Farrell to Clinch Riv Substation 345.0 kV,L:9638:9662:345,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,112.6,1692.0,40.8,110.0,fields,Rebuild line with higher-capacity conductor,18497000.0,534000.0
Q18-1051,2020-06-29,Clinch River to Kean Mtn And Grassy Creek 345.0 kV,L:9633:9638:345,1.0,True,Wec to Kean Mtn And Grssy Crk 345.0 kV Line,L:9633:18368:345,112.2,2198.0,49.3,109.7,fields,Rebuild line with higher-capacity conductor,78443000.0,2441000.0
Q18-1051,2020-06-29,Sandy Ridge to Coal Crk 138.0 kV L,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV L,L:9633:18368:345,110.3,407.0,24.4,103.7,fields,Rebuild line with higher-capacity conductor,4850000.0,386000.0
Q18-1051,2020-06-29,LooneyCreek to Knotty Poplar 138.0 kV,L:9262:9264:138,1.0,True,Wec to Kean Mtn And Grassy Creek Substation 345.0 kV,L:9633:18368:345,107.7,309.0,13.7,102.9,fields,Reconductor line,2158000.0,149000.0
Q18-1051,2020-06-29,Knotty Popar to Turkey Pen 138.0 kV,L:9263:9264:138,1.0,True,Kean Mtn And Grassy Crk Substation to Wec 345.0 kV line,L:9633:18368:345,106.9,320.0,13.7,102.3,fields,Reconductor line,1486000.0,103000.0
Q18-1051,2020-06-29,Grand Island to Greater Detroit Resource Recovery 138.0 kV,L:9407:9408:138,1.0,True,Hinton Ap to Lowmoor Substation 345.0 kV Line,L:9666:18544:345,103.8,654.0,5.8,102.8,fields,Reconductor line,4068000.0,150000.0
Q18-1051,2020-06-29,Alief to Dennis Station 138.0 kV line,L:9610:9620:138,1.0,True,Wec to Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,103.3,324.0,5.6,101.4,fields,Reconductor line,2522000.0,63000.0
Q18-1051,2020-06-29,Hinton Ap Substation 345 kV/138 kV Auto,X:18544:345:138,0.9930574365833617,True,Red Tail to Hinton Ap 345.0 kV,L:18381:18544:345,102.5,1814.0,12.6,101.7,fields,Replace transformer with higher-rated unit,11198000.0,134000.0
Q18-1051,2020-06-29,Dunnellon to Greater Detroit Resouce Recovery 138.0 kV,L:9228:9408:138,1.0,True,Wec to New Hope Ap 345.0 kV,L:18368:18377:345,101.8,584.0,8.7,100.2,fields,Reconductor line,7183000.0,205000.0
Q18-1051,2020-06-29,Wylie Substation to Alief 138.0 kV,L:9617:9620:138,1.0,True,Wec to Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,100.7,327.0,5.6,98.8,fields,Reconductor line,986000.0,25000.0
Q18-1051,2020-06-29,Empire Energy Ctr 345-1 kV Transformer,X:9597:345:1,0.9966135970892996,True,New Hope Ap to Wec 345.0 kV,L:18368:18377:345,100.5,1181.0,13.8,99.2,fields,Replace transformer with higher-rated unit,11870000.0,335000.0
Q18-1051,2020-06-29,Empire Energy Ctr 138-1 kV Transformer Bank,X:9597:138:1,0.9966135970892996,True,New Hope Ap to Wec 345.0 kV,L:18368:18377:345,100.5,1181.0,13.8,99.2,fields,Replace transformer with higher-rated unit,3875000.0,109000.0
Q18-1051,2020-06-29,Dunnellon to Empire Energy Ctr 138.0 kV line,L:9228:9597:138,0.9962376836741315,False,Wec to New Hope Ap 345.0 kV,L:18368:18377:345,100.5,1181.0,13.8,99.2,fields,Reconductor line,2660000.0,75000.0
Q18-1051,2020-06-29,Stony Brook to Hill 138.0 kV L,L:9247:9323:138,1.0,True,Hinton Ap to Lowmoor 345.0 kV L,L:9666:18544:345,100.3,1074.0,9.0,99.3,fields,Reconductor line,4816000.0,67000.0
Q18-1051,2020-06-29,Hill to Houghton 138.0 kV L,L:9323:18446:138,1.0,True,Lowmor to Hinton Ap 345.0 kV Line,L:9666:18544:345,100.1,1085.0,9.0,99.2,fields,Reconductor line,7313000.0,101000.0
Q18-1051,2020-06-29,Fishers Road to Houghton 138.0 kV,L:18438:18446:138,1.0,True,Lowmoor to Hinton Ap 345.0 kV,L:9666:18544:345,100.1,1088.0,9.0,99.2,fields,Reconductor line,5289000.0,73000.0
Q18-1076,2020-07-04,FIRSTENERGY R PAUL SMITH POWER STA-FLETCHER 138kV,L:9016:9029:138,1.0,True,NIPETOWN-DAM NO. 5 HYDRO STA 138kV,L:17894:17917:138,123.5,483.0,7.9,,table,Rebuild line with higher-capacity conductor,9766000.0,962000.0
Q18-1076,2020-07-04,FIRSTENERGY R PAUL SMITH POWER STA-DAM NO. 4 HYDRO STA 138kV,L:9029:9030:138,1.0,True,DAM NO. 5 HYDRO STA SUBSTATION-NIPETOWN 138kV,L:17894:17917:138,109.8,527.0,7.9,,table,Reconductor line,837000.0,82000.0
Q18-1076,2020-07-04,HUNTINGDON-NORGATE 138kV,L:8742:8746:138,1.0,True,N ALDERWOOD-KANSAS W 138kV L,L:8737:8743:138,108.5,585.0,9.2,,table,Reconductor line,357000.0,18000.0
Q18-1076,2020-07-04,N ALDERWOOD-NORGATE 138kV,L:8743:8746:138,1.0,True,KANSAS W-N ALDERWOOD 138kV L,L:8737:8743:138,107.6,611.0,9.2,,table,Reconductor line,707000.0,36000.0
Q18-1076,2020-07-04,OPEQUON-KEENE RD 138kV,L:17920:17922:138,1.0,True,MEAD RUMFORD COGEN-KEENE OAD 138kV line,L:8752:17922:138,105.4,383.0,5.3,,table,Reconductor line,2174000.0,89000.0
Q18-1098,2020-06-26,Bath County Substation-Modena 345kV,L:9654:18117:345,1.0,True,Lowmoor Substation-Eagle Pt Power Plant 345kV,L:9467:9666:345,100.9,1332.0,5.1,,table,Reconductor line,75020000.0,246000.0
Q18-1098,2020-06-26,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,1.0,True,Hinton Ap-Betsy Layne 138kV line,L:18544:18550:138,100.7,3530.0,8.4,,table,Reconductor line,21215000.0,67000.0
Q18-1130,2020-06-18,Garden Creek to Turkey Pen 138.0 kV,L:9263:9270:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,123.9,603.0,26.0,111.8,fields,Rebuild line with higher-capacity conductor,7477000.0,1006000.0
Q18-1130,2020-06-18,Wylie to Colidge 138.0 kV L,L:9617:9618:138,1.0,True,Kean Mtn And Grassy Crk Substation to Wec 345.0 kV,L:9633:18368:345,121.9,406.0,5.3,118.3,fields,Rebuild line with higher-capacity conductor,2969000.0,173000.0
Q18-1130,2020-06-18,Farrell Substation to Clinch Riv Substation 345.0 kV,L:9638:9662:345,1.0,True,Wec to Kean Mtn And Grassy Creek 345.0 kV Line,L:9633:18368:345,118.4,2378.0,40.8,113.6,fields,Rebuild line with higher-capacity conductor,23521000.0,1084000.0
Q18-1130,2020-06-18,Sandy Ridge to Coal Crk 138.0 kV,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV L,L:9633:18368:345,117.5,598.0,24.4,106.1,fields,Rebuild line with higher-capacity conductor,5229000.0,644000.0
Q18-1130,2020-06-18,Sandy Ridge to Sub 18361 138.0 kV,L:9602:18361:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,117.1,606.0,24.4,105.8,fields,Rebuild line with higher-capacity conductor,1802000.0,222000.0
Q18-1130,2020-06-18,Carrollton Country Club to Sub 18361 138.0 kV L,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV L,L:9633:18368:345,117.0,608.0,24.4,105.8,fields,Rebuild line with higher-capacity conductor,893000.0,110000.0
Q18-1130,2020-06-18,Carrollton Country Club to Kean Mtn And Grassy Crk 138.0 kV,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV line,L:9633:18368:345,116.3,622.0,24.4,105.4,fields,Rebuild line with higher-capacity conductor,7121000.0,877000.0
Q18-1130,2020-06-18,Haddam to Coleman 138.0 kV line,L:9261:17762:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,113.1,202.0,7.2,103.1,fields,Rebuild line with higher-capacity conductor,11897000.0,5402000.0
Q18-1130,2020-06-18,Kean Mtn And Grassy Crk to Clinch Riv 345.0 kV,L:9633:9638:345,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,111.7,3199.0,49.3,107.4,fields,Rebuild line with higher-capacity conductor,74868000.0,3688000.0
Q18-1130,2020-06-18,Norco to Haddam 138.0 kV,L:9261:9268:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,111.6,208.0,7.2,101.9,fields,Rebuild line with higher-capacity conductor,12432000.0,5645000.0
Q18-1130,2020-06-18,Hamilton Wolfe Rd Substation to Acec Calamus 138.0 kV,L:18357:18364:138,1.0,True,New Hope Ap to Wec 345.0 kV L,L:18368:18377:345,111.3,877.0,9.4,108.3,fields,Rebuild line with higher-capacity conductor,4216000.0,172000.0
Q18-1130,2020-06-18,Belcher Mtn to Hamilton Wolfe Road 138.0 kV Line,L:18364:18367:138,1.0,True,Wec to New Hope Ap 345.0 kV,L:18368:18377:345,111.2,881.0,9.4,108.2,fields,Rebuild line with higher-capacity conductor,3865000.0,158000.0
Q18-1130,2020-06-18,Rec Clinton to Goulding 138.0 kV line,L:9582:9616:138,0.9961004084679571,False,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,110.3,534.0,6.0,107.2,fields,Rebuild line with higher-capacity conductor,39243000.0,1694000.0
Q18-1130,2020-06-18,Westcott to N Claytor 138.0 kV,L:9357:9649:138,1.0,True,Lowmoor to Hinton Ap 345.0 kV Line,L:9666:18544:345,110.1,677.0,6.6,107.4,fields,Rebuild line with higher-capacity conductor,4145000.0,207000.0
Q18-1130,2020-06-18,Ingles St to Westcott 138.0 kV,L:9356:9649:138,1.0,True,Hinton Ap to Lowmoor 345.0 kV,L:9666:18544:345,110.0,677.0,6.6,107.3,fields,Rebuild line with higher-capacity conductor,2107000.0,105000.0
Q18-1130,2020-06-18,Radford Army Ammunition Plant to N Claytor Substation 138.0 kV line,L:9357:9660:138,1.0,True,Lowmoor to Hinton Ap 345.0 kV Line,L:9666:18544:345,109.4,698.0,6.6,106.8,fields,Reconductor line,1107000.0,55000.0
Q18-1130,2020-06-18,Blacksmith to Grand Island 138.0 kV Line,L:9406:9407:138,1.0,True,Lowmor to Hinton Ap 345.0 kV,L:9666:18544:345,109.4,738.0,5.8,107.2,fields,Reconductor line,2315000.0,138000.0
Q18-1130,2020-06-18,Goulding to Coolidge 138.0 kV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV line,L:9633:18368:345,109.3,559.0,6.0,106.3,fields,Reconductor line,2692000.0,116000.0
Q18-1130,2020-06-18,Tom Watkins to Turkey Creek 138.0 kV L,L:17759:18417:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,107.5,346.0,9.4,99.9,fields,Reconductor line,2502000.0,138000.0
Q18-1130,2020-06-18,Looney Creek to Hurley 138.0 kV,L:9262:18362:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,107.4,472.0,13.7,99.3,fields,Reconductor line,3293000.0,340000.0
Q18-1130,2020-06-18,Kean Mtn And Grassy Crk to Garden Creek 138.0 kV,L:9270:9633:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,107.3,706.0,26.0,97.0,fields,Reconductor line,1863000.0,251000.0
Q18-1130,2020-06-18,Mount View to Clarkwild 138.0 kV,L:9491:9493:138,1.0,True,Lowmoor to Hinton Ap 345.0 kV,L:9666:18544:345,106.9,671.0,5.8,104.5,fields,Reconductor line,1542000.0,92000.0
Q18-1130,2020-06-18,Knotty Poplar to Looney Creek 138.0 kV L,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,106.9,486.0,13.7,99.0,fields,Reconductor line,1598000.0,165000.0
Q18-1130,2020-06-18,Turkey Pen to Knotty Poplar 138.0 kV,L:9263:9264:138,1.0,True,Kean Mtn Nd Grassy Crk to Wec 345.0 kV L,L:9633:18368:345,106.4,498.0,13.7,98.7,fields,Reconductor line,2004000.0,207000.0
Q18-1130,2020-06-18,Mount Si to Meeker 138.0 kV,L:9409:9495:138,1.0,True,Hinton Ap to Lowmoor 345.0 kV line,L:9666:18544:345,104.9,749.0,5.8,102.7,fields,Reconductor line,3247000.0,194000.0
Q19-1158,2020-07-03,Lime Crk Substation-R.D. Wells Interchange 138kV L,L:10044:10056:138,1.0,True,Lovettsville-Wilson Dam 138kV,L:8751:10057:138,126.9,186.0,42.7,,table,Rebuild line with higher-capacity conductor,3457000.0,3457000.0
Q19-1158,2020-07-03,Krugerville-Doubs Substation 138kV L,L:9085:10053:138,1.0,True,Hicks-Wilson Dam 138kV,L:10054:10057:138,119.8,226.0,51.8,,table,Rebuild line with higher-capacity conductor,11066000.0,10804000.0
Q19-1158,2020-07-03,Knox-Lorin-Doubs 138kV,L:10052:10053:138,1.0,True,Wilson Dam-Hicks 138kV,L:10054:10057:138,117.6,242.0,51.8,,table,Rebuild line with higher-capacity conductor,6030000.0,5887000.0
Q19-1158,2020-07-03,Eastgate-R.D. Wells Interchange 138kV Line,L:10032:10056:138,1.0,True,Lovettsville-Wilson Dam 138kV,L:8751:10057:138,116.9,215.0,42.7,,table,Rebuild line with higher-capacity conductor,14361000.0,14361000.0
Q19-1158,2020-07-03,Lovettsville-Knox-Florin Substation 138kV line,L:8751:10052:138,1.0,True,Hicks-Wilson Dam 138kV,L:10054:10057:138,116.4,253.0,51.8,,table,Rebuild line with higher-capacity conductor,2985000.0,2914000.0
Q19-1158,2020-07-03,Lovettsville-Wilson Dam 138kV line,L:8751:10057:138,1.0,True,Hicks-Wilson Dam 138kV line,L:10054:10057:138,114.4,271.0,51.8,,table,Rebuild line with higher-capacity conductor,5991000.0,5849000.0
Q19-1158,2020-07-03,Eastgae-Hicks Substation 138kV,L:10032:10054:138,1.0,True,Wilson Dam-Lovettsville 138kV Line,L:8751:10057:138,113.8,240.0,42.7,,table,Rebuild line with higher-capacity conductor,22264000.0,22264000.0
Q19-1158,2020-07-03,Hicks-Wilson Dam 138kV,L:10054:10057:138,1.0,True,Lovettsville-Wilson Dam 138kV,L:8751:10057:138,111.6,262.0,42.7,,table,Rebuild line with higher-capacity conductor,6048000.0,6048000.0
Q19-1158,2020-07-03,Stoughton Substation-Wilson Dam 138kV,L:10055:10057:138,1.0,True,Huntingdon-Kearneyville 345kV L,L:8742:17910:345,102.8,493.0,62.2,,table,Reconductor line,1260000.0,1209000.0
Q19-1158,2020-07-03,Lime Crk-Chub Lake 138kV Line,L:10044:10047:138,1.0,True,Lovettsville-Wilson Dam 138kV,L:8751:10057:138,102.0,208.0,42.7,,table,Reconductor line,3766000.0,3766000.0
Q19-1158,2020-07-03,Otten Substation-Simpson Suart 138kV,L:10148:18212:138,1.0,True,Wilson Dam-Stoughton 138kV,L:10055:10057:138,100.1,266.0,22.0,,table,Reconductor line,13922000.0,10774000.0
Q19-1203,2020-06-25,Beach Grove - Coldwater 138 kV,L:9468:9469:138,1.0,True,Hood - Eagle Point Power Plant Substation 345 kV,L:9185:9467:345,121.9,557.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4875000.0,473000.0
Q19-1203,2020-06-25,South Texa - Greater Detroit Resource Recovery 138 kV Line,L:9234:9408:138,1.0,True,Hinton Ap - Lowmoor 345 kV,L:9666:18544:345,121.3,712.0,17.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3783000.0,566000.0
Q19-1203,2020-06-25,Sagehill - Amos 345 kV,L:18241:18686:345,1.0,True,Lowmoor - Hinton Ap 345 kV line,L:9666:18544:345,118.6,1041.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,35370000.0,248000.0
Q19-1203,2020-06-25,Laguna Beach - Buckley 138 kV,L:9233:9528:138,1.0,True,Hinton Ap - Lowmoor 345 kV,L:9666:18544:345,116.3,924.0,47.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2615000.0,390000.0
Q19-1203,2020-06-25,Decker Lake - Randolf Ctr 138 kV Line,L:18487:18492:138,1.0,True,Bath County - Glenshire 345 kV,L:9654:18558:345,115.7,251.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,12711000.0,7259000.0
Q19-1203,2020-06-25,Ashby - Dunnellon 138 kV,L:9228:9232:138,1.0,True,Lowmoor - Hinton Ap 345 kV,L:9666:18544:345,115.1,964.0,47.8,,prose_overloaded,Rebuild line with higher-capacity conductor,29516000.0,4397000.0
Q19-1203,2020-06-25,Tanglewilde - Wagenhals 138 kV,L:9201:9235:138,1.0,True,Lowmoor - Eagle Point Power Plant Substation 345 kV,L:9467:9666:345,113.8,477.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9204000.0,442000.0
Q19-1203,2020-06-25,Hood - Eagle Pt Power Plant 345 kV,L:9185:9467:345,1.0,True,Eagle Pt Power Plant Substation 345/138kV Auto,X:9467:345:138,110.9,1659.0,15.6,,prose_overloaded,Rebuild line with higher-capacity conductor,91416000.0,2030000.0
Q19-1203,2020-06-25,Ingles St - Claytor 138 kV,L:9354:9356:138,1.0,True,Lowmoor - Hinton Ap 345 kV,L:9666:18544:345,109.6,787.0,52.2,,prose_overloaded,Reconductor line,1477000.0,237000.0
Q19-1203,2020-06-25,New Hope Ap - Red Tail 345 kV Line,L:18377:18381:345,1.0,True,Wec - Empire Energy Ctr Substation 345 kV Line,L:9597:18368:345,109.5,3047.0,16.4,,prose_overloaded,Reconductor line,5847000.0,62000.0
Q19-1203,2020-06-25,Camuy 7601 - Phlan 138 kV,L:18105:18106:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV Line,L:9633:18368:345,108.9,347.0,5.2,,prose_overloaded,Reconductor line,4026000.0,1198000.0
Q19-1203,2020-06-25,Piper - Mcgen 138 kV,L:18565:18566:138,1.0,True,Bath County - Glenshire 345 kV Line,L:9654:18558:345,107.4,262.0,6.8,,prose_overloaded,Reconductor line,4481000.0,2559000.0
Q19-1203,2020-06-25,Cluff Substation - Ravensworth 138 kV,L:18102:18116:138,1.0,True,Wec - Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,106.9,343.0,5.2,,prose_overloaded,Reconductor line,1769000.0,527000.0
Q19-1203,2020-06-25,East Longmeadow - Beach Grove 138 kV,L:9141:9469:138,1.0,True,Hood - Eagle Point Poer Plant 345 kV,L:9185:9467:345,106.8,624.0,5.6,,prose_overloaded,Reconductor line,3310000.0,321000.0
Q19-1203,2020-06-25,Camuy 7601 - Western igital 138 kV line,L:18105:18115:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV,L:9633:18368:345,106.6,356.0,5.2,,prose_overloaded,Reconductor line,8721000.0,2595000.0
Q19-1203,2020-06-25,Empire Energy Center 138/1 kV Autotransformer,X:9597:138:1,0.9967497138631191,True,Wec - New Hope Ap 345 kV line,L:18368:18377:345,101.9,1620.0,27.6,,prose_overloaded,Replace transformer with higher-rated unit,5068000.0,230000.0
Q19-1203,2020-06-25,Roslyn - Cheraw Cash Rd 138 kV,L:18122:18444:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV Line,L:9633:18368:345,100.6,357.0,5.2,,prose_overloaded,Reconductor line,1250000.0,372000.0
Q19-1203,2020-06-25,Wagenhals - Green Mountain 138 kV Line,L:9235:9236:138,1.0,True,Eagle Point Power Plant - Lowmoor 345 kV line,L:9467:9666:345,113.5,483.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,3163000.0,152000.0
Q19-1203,2020-06-25,Injection - Lowmoor 138 kV,L:9145:9666:138,1.0,True,Lowmoor - Eagle Pt Power Plant 345 kV,L:9467:9666:345,112.4,504.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,8376000.0,403000.0
Q19-1203,2020-06-25,Glen Lyn 345-1 kV Transformer Bank,X:9648:345:1,0.9979039668704908,True,Lowmoor - Hinton Ap 345 kV Line,L:9666:18544:345,111.9,778.0,9.2,,prose_loss,Replace transformer with higher-rated unit,24877000.0,1023000.0
Q19-1203,2020-06-25,Cluff - Phelan Substation 138 kV Line,L:18102:18106:138,1.0,True,Kean Mtn And Grassy Creek - Wec Substation 345 kV,L:9633:18368:345,111.5,331.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,7626000.0,2269000.0
Q19-1203,2020-06-25,Sprig - Cinder 138 kV,L:18400:18415:138,1.0,True,Ragland - Batavia Power Plant 345 kV,L:17764:18399:345,110.7,598.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,2877000.0,32000.0
Q19-1203,2020-06-25,Franks 345-138 kV Transformer,X:9637:345:138,0.9987471872527788,True,Lowmoor Substation - Hinton Ap 345 kV,L:9666:18544:345,110.1,769.0,52.2,,prose_loss,Replace transformer with higher-rated unit,14170000.0,2273000.0
Q19-1203,2020-06-25,Deridder Mill - Rainberry 138 kV L,L:18567:18570:138,1.0,True,Bath County - Glenshire 345 kV,L:9654:18558:345,107.7,265.0,6.8,,prose_loss,Reconductor line,2380000.0,1359000.0
Q19-1203,2020-06-25,Glenshire - Mcgen 138 kV,L:18558:18566:138,1.0,True,Glenshire - Bath County 345 kV line,L:9654:18558:345,107.1,261.0,6.8,,prose_loss,Reconductor line,2259000.0,1290000.0
Q19-1203,2020-06-25,Empire Energy Center Substation 345/1kV Auto,X:9597:345:1,0.9967497138631191,True,Wec Substation - New Hope Ap Substation 345 kV,L:18368:18377:345,101.9,1620.0,27.6,,prose_loss,Replace transformer with higher-rated unit,16426000.0,746000.0
Q19-1203,2020-06-25,Gray'S Flat - Glen Lyn 138 kV,L:9648:18443:138,1.0,True,Red Tail Substation - Hintn Ap 345 kV,L:18381:18544:345,130.5,224.0,9.1,,prose_colon,Rebuild line with higher-capacity conductor,5874000.0,5874000.0
Q19-1203,2020-06-25,Gray'S Flat - Katonah 138 kV,L:18437:18443:138,1.0,True,Red Tail - Hinton Ap 345 kV,L:18381:18544:345,129.8,221.0,9.1,,prose_colon,Rebuild line with higher-capacity conductor,5261000.0,5261000.0
Q19-1203,2020-06-25,Eagle Point Power Plant - Coldwater Substation 138 kV line,L:9467:9468:138,1.0,True,Hood Substation - Eagle Pt Power Plant 345 kV,L:9185:9467:345,120.9,574.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,2456000.0,238000.0
Q19-1203,2020-06-25,Glen Lyn - S Texa 138 kV,L:9234:9648:138,1.0,True,Hinton Ap - Lowmoor 345 kV line,L:9666:18544:345,120.9,722.0,17.0,,prose_colon,Rebuild line with higher-capacity conductor,6040000.0,903000.0
Q19-1203,2020-06-25,W Loop - Radford Army Ammunition Plant 138 kV line,L:9527:9660:138,1.0,True,Lowmoor - Hinton Ap 345 kV,L:9666:18544:345,118.0,890.0,52.2,,prose_colon,Rebuild line with higher-capacity conductor,16080000.0,2577000.0
Q19-1203,2020-06-25,Cabin Creek - Sagehill 345 kV,L:18241:18694:345,1.0,True,Lowmoor - Hinton Ap 345 kV,L:9666:18544:345,117.7,1057.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,28624000.0,201000.0
Q19-1203,2020-06-25,Buckley - W Loop 138 kV,L:9527:9528:138,1.0,True,Hinton Ap - Lowmoor 345 kV,L:9666:18544:345,117.5,907.0,52.2,,prose_colon,Rebuild line with higher-capacity conductor,7208000.0,1155000.0
Q19-1203,2020-06-25,Laguna Beach - Wylie Hydro 138 kV,L:9231:9233:138,1.0,True,Lowmoor - Hinton Ap 345 kV,L:9666:18544:345,115.9,937.0,47.8,,prose_colon,Rebuild line with higher-capacity conductor,4066000.0,606000.0
Q19-1203,2020-06-25,Wylie Hydro Substation - Ashby 138 kV,L:9231:9232:138,1.0,True,Lowmoor - Hinto Ap 345 kV,L:9666:18544:345,115.5,951.0,47.8,,prose_colon,Rebuild line with higher-capacity conductor,3074000.0,458000.0
Q19-1203,2020-06-25,Lowmoor - Modena 345 kV,L:9666:18117:345,1.0,True,Eagle Point Power Plant - Lowmoor 345 kV,L:9467:9666:345,114.4,1268.0,12.8,,prose_colon,Rebuild line with higher-capacity conductor,74539000.0,1647000.0
Q19-1203,2020-06-25,Cheraw Cash Rd - Ecoelectrica 138 kV Line,L:18444:18445:138,1.0,True,Wec - Kan Mtn And Grassy Crk Substation 345 kV,L:9633:18368:345,113.6,314.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2935000.0,873000.0
Q19-1203,2020-06-25,Injection Substation - Green tn 138 kV L,L:9145:9236:138,1.0,True,Eagle Pt Power Plant - Lowmoor 345 kV Line,L:9467:9666:345,112.6,499.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,9646000.0,464000.0
Q19-1203,2020-06-25,Glen Lyn 138 kV/1 kV Transformer,X:9648:138:1,0.9979039668704908,True,Hinton Ap - Lowmoor 345 kV Line,L:9666:18544:345,111.9,778.0,9.2,,prose_colon,Replace transformer with higher-rated unit,4419000.0,182000.0
Q19-1203,2020-06-25,Ravnsworth - Roslyn 138 kV,L:18116:18122:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,110.2,327.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2803000.0,834000.0
Q19-1203,2020-06-25,Decker Lake - Deridder Mill Substation 138 kV,L:18487:18570:138,1.0,True,Glenshire - Bath County 345 kV,L:9654:18558:345,108.2,267.0,6.8,,prose_colon,Reconductor line,6949000.0,3968000.0
Q19-1203,2020-06-25,North Dublin - Farrell Substation 345 kV,L:9625:9662:345,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV L,L:9633:18368:345,107.8,2465.0,5.5,,prose_colon,Reconductor line,27002000.0,95000.0
Q19-1203,2020-06-25,Piper - Rainberry 138 kV,L:18565:18567:138,1.0,True,Bath County - Glenshire 345 kV,L:9654:18558:345,107.6,264.0,6.8,,prose_colon,Reconductor line,1208000.0,690000.0
Q19-1203,2020-06-25,Clarkwild - Modena 345 kV,L:9493:18117:345,1.0,True,Lowmoor - Hinton Ap 345 kV line,L:9666:18544:345,107.1,1584.0,50.3,,prose_colon,Reconductor line,18100000.0,839000.0
