project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1203,2020-06-25,Empire Energy Center - Dunnellon 138 kV,L:9228:9597:138,0.9971369758997557,False,New Hope Ap - Wec 345 kV Line,L:18368:18377:345,101.9,1620.0,27.6,,prose_colon,Reconductor line,2616000.0,119000.0
Q19-1221,2020-07-01,IRON BELT / 40TH STREET SUBSTATION 138kV,L:18407:18607:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC SUBSTATION 345kV,L:9633:18368:345,122.7,358.0,7.0,,table,Rebuild line with higher-capacity conductor,3494000.0,85000.0
Q19-1221,2020-07-01,IRON BELT / SAVGE RD 138kV,L:18407:18408:138,1.0,True,KEA MTN AND GRASSY CRK / WEC 345kV Line,L:9633:18368:345,122.5,361.0,7.0,,table,Rebuild line with higher-capacity conductor,4590000.0,111000.0
Q19-1221,2020-07-01,HOMART / STONY PT 138kV L,L:18069:18549:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,120.3,338.0,7.4,,table,Rebuild line with higher-capacity conductor,6895000.0,183000.0
Q19-1221,2020-07-01,STONY PT / PARK 138kV,L:18549:18675:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV L,L:9633:18368:345,120.0,340.0,7.4,,table,Rebuild line with higher-capacity conductor,4079000.0,108000.0
Q19-1221,2020-07-01,PARK / NIAGRA PAPER OF WISCONSIN 138kV,L:18542:18675:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,119.6,345.0,7.4,,table,Rebuild line with higher-capacity conductor,4478000.0,119000.0
Q19-1221,2020-07-01,NIAGRA PAPER OF WISCONSIN / KOPPERSTON 138kV,L:18542:18674:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,119.2,350.0,7.4,,table,Rebuild line with higher-capacity conductor,4251000.0,113000.0
Q19-1221,2020-07-01,KOPPERSTON SUBSTATION / JEWFISH CREEK 138kV Line,L:18674:18679:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,118.7,356.0,7.4,,table,Rebuild line with higher-capacity conductor,5613000.0,149000.0
Q19-1221,2020-07-01,40TH ST / CURRENT CREEK 138kV,L:17616:18607:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,118.6,368.0,7.0,,table,Rebuild line with higher-capacity conductor,17944000.0,436000.0
Q19-1221,2020-07-01,JEWFISH CREEK / OCEANA 138kV,L:18667:18679:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC SUBSTATION 345kV,L:9633:18368:345,118.2,361.0,7.4,,table,Rebuild line with higher-capacity conductor,8856000.0,235000.0
Q19-1221,2020-07-01,OCEANA / IBM BAILEY AP 138kV,L:18404:18667:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,117.6,368.0,7.4,,table,Rebuild line with higher-capacity conductor,10344000.0,275000.0
Q19-1221,2020-07-01,BLACKSMITH / CELANESE ACETATE LLC 138kV line,L:9406:9659:138,1.0,True,LOWMOOR / HINTON AP 345kV,L:9666:18544:345,115.3,759.0,5.8,,table,Rebuild line with higher-capacity conductor,6205000.0,199000.0
Q19-1221,2020-07-01,MOUNT SI / KIMBALLTON 138kV,L:9409:18440:138,1.0,True,LOWMOOR / HINTON AP 345kV Line,L:9666:18544:345,114.9,760.0,5.8,,table,Rebuild line with higher-capacity conductor,5855000.0,188000.0
Q19-1221,2020-07-01,ALLERTON / KIMALLTON 138kV,L:9410:18440:138,1.0,True,LOWMOOR / HINTON AP 345kV,L:9666:18544:345,114.9,761.0,5.8,,table,Rebuild line with higher-capacity conductor,627000.0,20000.0
Q19-1221,2020-07-01,ALLERTON / CELANESE ACETATE LLC 138kV,L:9410:9659:138,1.0,True,LOWMOOR / HINTON AP 345kV L,L:9666:18544:345,114.7,768.0,5.8,,table,Rebuild line with higher-capacity conductor,8142000.0,261000.0
Q19-1221,2020-07-01,DEWEY SUBSTATION / INTERNATIONAL PAPER VICKSBURG MILL 138kV,L:17327:17676:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC SUBSTATION 345kV,L:9633:18368:345,114.1,529.0,11.0,,table,Rebuild line with higher-capacity conductor,9775000.0,250000.0
Q19-1221,2020-07-01,POPLAR GAP / CLAM RIVER DAM 138kV,L:18546:18672:138,1.0,True,KEAN MTN AND GRASSY CREEK SUBSTATION / WEC SUBSTATION 345kV L,L:9633:18368:345,114.1,397.0,8.8,,table,Rebuild line with higher-capacity conductor,4858000.0,116000.0
Q19-1221,2020-07-01,GRANTS PASS 345/138kV TX,X:18086:345:138,0.9862295283991029,True,GRANTS PASS / YELM 345kV Line,L:18086:18581:345,114.0,606.0,5.7,,table,Replace transformer with higher-rated unit,22305000.0,613000.0
Q19-1221,2020-07-01,CLAM RIV DAM / SEA ISLAND 138kV,L:18672:18673:138,1.0,True,WEC SUBSTATION / KEAN MTN AND GRASSY CREEK 345kV L,L:9633:18368:345,113.8,401.0,8.8,,table,Rebuild line with higher-capacity conductor,3956000.0,95000.0
Q19-1221,2020-07-01,DUNDEE / COALINGA 2 138kV,L:18372:18373:138,1.0,True,NEW HOPE AP / RED TAIL 345kV,L:18377:18381:345,113.5,781.0,8.9,,table,Rebuild line with higher-capacity conductor,4334000.0,116000.0
Q19-1221,2020-07-01,DUNDEE / HALLS RIDGE 138kV L,L:18373:18384:138,1.0,True,NEW HOPE AP / RED TAIL 345kV,L:18377:18381:345,113.5,783.0,8.9,,table,Rebuild line with higher-capacity conductor,10141000.0,271000.0
Q19-1221,2020-07-01,ITMANN SUBSTATION / SEA ISLAND SUBSTATION 138kV line,L:18671:18673:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,113.4,408.0,8.8,,table,Rebuild line with higher-capacity conductor,5056000.0,121000.0
Q19-1221,2020-07-01,RED TAIL 345/138 kV TX,X:18381:345:138,0.9943225808362328,True,RED TAIL / NEW HOPE AP 345kV,L:18377:18381:345,113.3,692.0,6.9,,table,Replace transformer with higher-rated unit,20204000.0,514000.0
Q19-1221,2020-07-01,BAILEYSVILLE / ITMANN 138kV Line,L:18665:18671:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV line,L:9633:18368:345,113.2,411.0,8.8,,table,Rebuild line with higher-capacity conductor,8433000.0,202000.0
Q19-1221,2020-07-01,NEW HOPE AP 138/1kV TX,X:18377:138:1,0.9954977504010105,True,RED TAIL / NEW HOPE AP 345kV,L:18377:18381:345,112.8,842.0,8.9,,table,Replace transformer with higher-rated unit,4909000.0,131000.0
Q19-1221,2020-07-01,DEWEY / DEVILS DEN 138kV,L:17327:17569:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION / WEC SUBSTATION 345kV,L:9633:18368:345,112.8,526.0,11.0,,table,Rebuild line with higher-capacity conductor,13568000.0,346000.0
Q19-1229,2020-06-26,Trisonic-Briar Mountain 138kV,L:18397:18405:138,1.0,True,Wec Substation-Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,116.7,250.0,5.7,,table,Rebuild line with higher-capacity conductor,3897000.0,294000.0
Q19-1229,2020-06-26,Trisonic-Shannon 138kV,L:18396:18397:138,0.9974110932798037,False,Kean Mtn And Grassy Crk-Wec Substation 345kV,L:9633:18368:345,116.2,254.0,5.7,,table,Rebuild line with higher-capacity conductor,5548000.0,418000.0
Q19-1229,2020-06-26,Shannon-Apison Pike Substation 138kV,L:18396:18414:138,0.9974950290512732,False,Wec-Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,115.6,259.0,5.7,,table,Rebuild line with higher-capacity conductor,6221000.0,469000.0
Q19-1229,2020-06-26,Mckinley Wind Park-Apison Pike 138kV,L:18413:18414:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,115.4,262.0,5.7,,table,Rebuild line with higher-capacity conductor,4980000.0,375000.0
Q19-1229,2020-06-26,Locusst-International Paper Vicksburg Mill 138kV Line,L:17673:17676:138,1.0,True,Wec-Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,115.2,553.0,11.0,,table,Rebuild line with higher-capacity conductor,5993000.0,67000.0
Q19-1229,2020-06-26,Mckinley Wind Park-Boscobel Muni 138kV line,L:17761:18413:138,1.0,True,Kean Mtn And Grassy Crk-Wec Substation 345kV,L:9633:18368:345,115.1,264.0,5.7,,table,Rebuild line with higher-capacity conductor,3257000.0,245000.0
Q19-1229,2020-06-26,Boscobel Muni-Evergreen 138kV,L:17761:18412:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,114.6,269.0,5.7,,table,Rebuild line with higher-capacity conductor,5430000.0,409000.0
Q19-1229,2020-06-26,Lovely-Savage Road 138kV Line,L:17677:18408:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,114.2,553.0,10.2,,table,Rebuild line with higher-capacity conductor,3719000.0,44000.0
Q19-1229,2020-06-26,Coleman-Evergreen 138kV Line,L:17762:18412:138,1.0,True,Kean Mtn And Grassy Creek Substation-Wec 345kV L,L:9633:18368:345,113.3,264.0,7.2,,table,Rebuild line with higher-capacity conductor,4326000.0,326000.0
Q19-1229,2020-06-26,Ragland 345-138 kV XFMR,X:18399:345:138,0.9962047832222126,True,Ragland-Batavia Power Plant 345kV,L:17764:18399:345,113.2,622.0,11.5,,table,Replace transformer with higher-rated unit,28152000.0,332000.0
Q19-1229,2020-06-26,Alief-Wylie 138kV Line,L:9617:9620:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV Line,L:9633:18368:345,112.9,474.0,5.6,,table,Rebuild line with higher-capacity conductor,2555000.0,27000.0
Q19-1229,2020-06-26,Ragland-Gate Ii 138kV Line,L:18399:18401:138,1.0,True,Batavia Power Plant-Ragland 345kV,L:17764:18399:345,112.7,635.0,11.5,,table,Rebuild line with higher-capacity conductor,2194000.0,26000.0
Q19-1229,2020-06-26,Dennis Sta-Alief 138kV,L:9610:9620:138,1.0,True,Wec Substation-Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,112.5,480.0,5.6,,table,Rebuild line with higher-capacity conductor,7356000.0,79000.0
Q19-1229,2020-06-26,Rosalia-Permac 138kV,L:9266:9269:138,1.0,True,Wec-Kean Tn And Grassy Crk 345kV,L:9633:18368:345,112.5,509.0,15.4,,table,Rebuild line with higher-capacity conductor,15351000.0,415000.0
Q19-1229,2020-06-26,Gate Ii-Cinder 138kV,L:18400:18401:138,1.0,True,Batavia Power Plant-Ragland 345kV,L:17764:18399:345,112.4,642.0,11.5,,table,Rebuild line with higher-capacity conductor,4363000.0,51000.0
Q19-1229,2020-06-26,North Dublin-E Dunkirk 138kV line,L:9625:17627:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,112.3,469.0,9.8,,table,Rebuild line with higher-capacity conductor,21456000.0,232000.0
Q19-1229,2020-06-26,Permac-Coal Creek 138kV,L:9269:9603:138,1.0,True,Wec-Kean Mtn And Grassy Creek 345kV line,L:9633:18368:345,112.1,517.0,15.4,,table,Rebuild line with higher-capacity conductor,8682000.0,235000.0
Q19-1229,2020-06-26,Norco-Hurley 138kV,L:9268:18362:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV line,L:9633:18368:345,111.9,660.0,14.0,,table,Rebuild line with higher-capacity conductor,564000.0,9000.0
Q19-1229,2020-06-26,Noth Pt 345-138 kV TX,X:18299:345:138,0.7219755658932673,True,Ken Mtn And Grassy Crk-Wec 345kV L,L:9633:18368:345,111.6,608.0,13.9,,table,Replace transformer with higher-rated unit,12477000.0,128000.0
Q19-1229,2020-06-26,Devils Den-West Paintsville 138kV,L:17569:17570:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV Line,L:9633:18368:345,111.2,723.0,13.7,,table,Rebuild line with higher-capacity conductor,5111000.0,53000.0
Q19-1229,2020-06-26,Dennis Sta-Girvan 138kV,L:9567:9610:138,1.0,True,Kean Mtn And Grassy Creek Substation-Wec 345kV line,L:9633:18368:345,111.2,498.0,5.6,,table,Rebuild line with higher-capacity conductor,9303000.0,100000.0
Q19-1229,2020-06-26,Willowbrook-Kooskia 138kV,L:17657:17658:138,1.0,True,Kean Mtn And Grassy Crk Substation-Wec 345kV,L:9633:18368:345,111.1,300.0,5.9,,table,Rebuild line with higher-capacity conductor,10844000.0,134000.0
Q19-1229,2020-06-26,West Paintsville Substation-Baker 345kV line,L:17570:17860:345,1.0,True,Kean Mt And Grassy Creek-Wec 345kV,L:9633:18368:345,110.7,1293.0,10.8,,table,Rebuild line with higher-capacity conductor,146000000.0,817000.0
Q19-1229,2020-06-26,Haysi-Brown 138kV Line,L:9265:9348:138,0.9975539805166102,False,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,109.8,572.0,9.1,,table,Reconductor line,5332000.0,68000.0
Q19-1229,2020-06-26,Left Fork-Blountstown 138kV L,L:17183:17566:138,1.0,True,W Paintsville-Baker 345kV L,L:17570:17860:345,109.3,572.0,5.4,,table,Reconductor line,2386000.0,13000.0
Q19-1244,2020-06-26,Glory Rd 500-345 kV Auto,X:6725:500:345,0.9923546408979361,True,Nesbit-Scoharie 345kV,L:5844:6968:345,109.7,1692.0,10.9,109.4,fields,Replace transformer with higher-rated unit,21217000.0,112000.0
Q19-1244,2020-06-26,St. Clair-Hicross 345kV Line,L:5970:6299:345,1.0,True,Lake June Pump-Marcus Hook Energy Lp 500kV,L:6300:7163:500,105.9,1176.0,10.8,105.5,fields,Reconductor line,23020000.0,128000.0
Q19-1244,2020-06-26,Nesbit-Schoharie 345kV,L:5844:6968:345,1.0,True,Glory Rd 500 kV/345 kV Transformer,X:6725:500:345,104.0,1867.0,9.6,103.7,fields,Reconductor line,33861000.0,176000.0
Q19-1244,2020-06-26,Shred 500-345 kV Auto,X:7135:500:345,0.9910724362025889,True,Talenenergy Martins Crk Llc Harwood-Shred 345kV,L:7112:7135:345,102.1,1459.0,6.4,101.9,fields,Replace transformer with higher-rated unit,33487000.0,219000.0
Q18-0999,2020-07-20,Ridge / Olympic Vail Pipeline 138 KV L,L:6342:6366:138,1.0,True,Mcfadden / Cebolla 345 KV,L:6346:6361:345,115.8,462.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4529000.0,3711000.0
Q18-0999,2020-07-20,Blythewood Substation / Hunterstown Power Plant 138 KV,L:6019:6023:138,1.0,True,Cebolla / Mcfadden 345 KV,L:6346:6361:345,100.4,506.0,6.6,,prose_overloaded,Reconductor line,2808000.0,2302000.0
Q18-0999,2020-07-20,Mtn 345-138 kV Autotransformer,X:7100:345:138,1.0,True,Mcfadden / Mtn 345 KV,L:6346:7100:345,112.9,612.0,14.9,,prose_loss,Replace transformer with higher-rated unit,16318000.0,14886000.0
Q18-0999,2020-07-20,Mcfaddn / Mountain 345 KV L,L:6346:7100:345,1.0,True,Bayshore / Poria Substation 500 KV,L:6421:8103:500,104.8,1175.0,26.0,,prose_loss,Reconductor line,9244000.0,7163000.0
Q18-0999,2020-07-20,Blythewood / Ridge 138 KV,L:6019:6366:138,1.0,True,Mcfadden / Cebolla 345 KV,L:6346:6361:345,116.2,444.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,6126000.0,5021000.0
Q18-0999,2020-07-20,Cape Canaveral / Hunterstown Power Plant 138 KV,L:6022:6023:138,1.0,True,Mcfadden / Cebolla 345 KV,L:6346:6361:345,112.7,436.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,3573000.0,2928000.0
Q18-0999,2020-07-20,Olympic Vail Pipeline Substation / Mtn Substation 138 KV,L:6342:7100:138,1.0,True,Mcfadden Substation / Cebolla 345 KV,L:6346:6361:345,109.6,495.0,6.6,,prose_colon,Reconductor line,2442000.0,2001000.0
Q18-1020,2020-07-19,BRIDGEPORT ENERGY SUBSTATION 138/1 kV Transformer Bank,X:18164:138:1,0.9988473895427431,True,HARRISON-BRIDGEPORT ENERGY 345.0 kV,L:18164:18693:345,105.7,503.0,10.0,,table,Replace transformer with higher-rated unit,4738000.0,443000.0
Q18-1020,2020-07-19,BRIDGEPORT ENERGY 345 kV/1 kV TX,X:18164:345:1,0.9988473895427431,True,BRIDGEPORT ENERGY SUBSTATION-HARRISON 345.0 kV line,L:18164:18693:345,104.4,510.0,10.0,,table,Replace transformer with higher-rated unit,21630000.0,2024000.0
Q18-1091,2020-07-29,Ix Ctr Substation - Fowles 100kV,L:19728:19809:100,1.0,True,Alford - Plumas 100kV,L:19731:19811:100,150.7,127.0,24.0,,table,Rebuild line with higher-capacity conductor,1407000.0,1407000.0
Q18-1091,2020-07-29,Hills - Genoa 100kV,L:20204:20205:100,1.0,True,Chamberlin - Imperial 230kV Line,L:19780:20091:230,139.5,157.0,6.8,,table,Rebuild line with higher-capacity conductor,3824000.0,3824000.0
Q18-1091,2020-07-29,Aneth - Cleveland Thermal 100kV Line,L:19771:20279:100,1.0,True,Aneth - Canyon 100kV,L:19744:20279:100,128.7,157.0,6.0,,table,Rebuild line with higher-capacity conductor,1405000.0,474000.0
Q18-1091,2020-07-29,Mcclain - W Memphis 100kV L,L:19781:19821:100,1.0,True,Imperial Substation - Siler City 500kV,L:19780:20266:500,126.0,112.0,5.0,,table,Rebuild line with higher-capacity conductor,1500000.0,1500000.0
Q18-1091,2020-07-29,West 41St St - Dimple Dell 100kV line,L:19756:19788:100,1.0,True,Aneth - Beatrice 100kV,L:19797:20279:100,106.1,112.0,7.0,,table,Reconductor line,1949000.0,1065000.0
Q18-1091,2020-07-29,Moorlands Substation - Plumas 100kV,L:19729:19731:100,1.0,True,Calera T.S - Quaker Oats Substation 230kV,L:19822:19941:230,103.3,116.0,27.0,,table,Reconductor line,423000.0,376000.0
Q18-1091,2020-07-29,Hills - Nordonia 100kV L,L:20205:20207:100,0.998075126122234,False,Imperial - Chamberlin 230kV,L:19780:20091:230,103.0,157.0,5.9,,table,Reconductor line,1337000.0,1337000.0
Q18-1091,2020-07-29,Beatrice - Aneth Substation 100kV L,L:19797:20279:100,1.0,True,West 41St St - Dimple Dell 100kV,L:19756:19788:100,102.8,225.0,6.1,,table,Reconductor line,1266000.0,488000.0
Q18-1113,2020-07-23,Dep Crk to Littlefork 138 kV,L:9064:18497:138,1.0,True,Highway 46 to Metonga 138 kV,L:8766:9065:138,173.4,200.0,100.0,,table,Rebuild line with higher-capacity conductor,13488000.0,13488000.0
Q18-1113,2020-07-23,Crowles to Metonga 138 kV,L:8765:8766:138,1.0,True,Littlefork to Deep Crk 138 kV,L:9064:18497:138,164.2,206.0,100.0,,table,Rebuild line with higher-capacity conductor,8962000.0,8962000.0
Q18-1113,2020-07-23,Waupun Correctional Central Heating Plt to Deep Creek 138 kV,L:8772:9064:138,1.0,True,Mountaineer Wind Energy Ctr to Stevensville 345 kV,L:18696:18697:345,163.0,203.0,36.4,,table,Rebuild line with higher-capacity conductor,12177000.0,12177000.0
Q18-1113,2020-07-23,Nauvoo to Waupun Correctional Central Heating Plt 138 kV Line,L:8771:8772:138,1.0,True,Mountaineer Wind Energy Ctr to Sevensville 345 kV L,L:18696:18697:345,162.6,200.0,36.4,,table,Rebuild line with higher-capacity conductor,6345000.0,6345000.0
Q18-1113,2020-07-23,Highway 46 to Metonga 138 kV,L:8766:9065:138,1.0,True,Deep Crk to Littlefork 138 kV L,L:9064:18497:138,156.8,221.0,100.0,,table,Rebuild line with higher-capacity conductor,26927000.0,26927000.0
Q18-1113,2020-07-23,Flatiron to Littlefork 138 kV,L:9102:18497:138,1.0,True,Metonga to Highway 46 138 kV,L:8766:9065:138,128.3,206.0,100.0,,table,Rebuild line with higher-capacity conductor,6962000.0,6962000.0
Q18-1113,2020-07-23,Highway 46 to Roth Rock North Wind Farm Llc 138 kV line,L:9065:18501:138,1.0,True,Highway 46 to Metonga 138 kV,L:8766:9065:138,126.6,206.0,100.0,,table,Rebuild line with higher-capacity conductor,1491000.0,1491000.0
Q18-1113,2020-07-23,Roth Rock N Wind FarmLlc to Flatiron 138 kV,L:9102:18501:138,1.0,True,Highway 46 to Metonga 138 kV line,L:8766:9065:138,124.0,208.0,100.0,,table,Rebuild line with higher-capacity conductor,1253000.0,1253000.0
Q18-1113,2020-07-23,Crowleys to Heardmont 138 kV,L:8765:8768:138,1.0,True,Deep Creek to Waupun Correctional Central Heating Plt 138 kV,L:8772:9064:138,121.9,212.0,58.2,,table,Rebuild line with higher-capacity conductor,15088000.0,15088000.0
Q18-1113,2020-07-23,Heardmont to White Sands Missile Range 138 kV L,L:8768:18508:138,1.0,True,Waupun Correctional Central Heating Plt to Deep Crk 138 kV Line,L:8772:9064:138,109.2,221.0,58.2,,table,Reconductor line,2162000.0,2162000.0
Q18-1113,2020-07-23,Crowleys to Deep Crk 138 kV,L:8765:9064:138,1.0,True,Littlefork to Deep Creek 138 kV,L:9064:18497:138,105.5,211.0,27.9,,table,Reconductor line,4799000.0,4799000.0
Q18-1113,2020-07-23,Frostburg 1 to Ascutney 138 kV L,L:8402:9071:138,0.9961770630541156,False,Detroit to Ridgeley 345 kV,L:8268:18394:345,103.6,904.0,14.1,,table,Reconductor line,461000.0,204000.0
Q18-1113,2020-07-23,Frostburg 1 to Mt Angel 138 kV,L:8402:18392:138,1.0,True,Detroit to Ridgeley 345 kV,L:8268:18394:345,100.2,919.0,14.1,,table,Reconductor line,880000.0,390000.0
Q18-1127,2020-07-26,AVERY RANCH to WPS POWER NIAGARA 100kV line,L:18771:18780:100,1.0,True,AVERY RANCH to SECO SUBSTATION 100kV,L:18771:18783:100,140.2,104.0,100.0,,table,Rebuild line with higher-capacity conductor,3129000.0,3129000.0
Q18-1127,2020-07-26,AVERY RANCH to SECO 100kV,L:18771:18783:100,1.0,True,WPS POWER NIAGARA to AVERY RANCH 100kV,L:18771:18780:100,127.8,115.0,100.0,,table,Rebuild line with higher-capacity conductor,9263000.0,9263000.0
Q18-1127,2020-07-26,PINCKNEYVILLE STA to SECO 100kV,L:18779:18783:100,1.0,True,AVERY RANCH to WPS POWER NIAGARA 100kV,L:18771:18780:100,104.7,124.0,100.0,,table,Reconductor line,1432000.0,1432000.0
Q18-1127,2020-07-26,WPS POWER NIAGARA to THOMAS 100kV,L:18780:18879:100,1.0,True,AVERY RANCH to SECO 100kV Line,L:18771:18783:100,104.3,121.0,100.0,,table,Reconductor line,1546000.0,1546000.0
Q18-1127,2020-07-26,LARRABEE RD to BERKELEY 100kV,L:18767:18784:100,1.0,True,SOUTH PAK to BECKJORD 100kV line,L:18770:18887:100,103.6,106.0,10.5,,table,Reconductor line,1320000.0,1320000.0
Q19-1142,2020-07-21,Conoco S / Turkey Crk 138.0 kV,L:17756:18417:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345.0 kV line,L:9633:18368:345,115.9,360.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,698000.0,26000.0
Q19-1142,2020-07-21,Farrell 345 kV/1 kV Autotransformer,X:9662:345:1,0.997030114185779,True,Kean Mtn An Grassy Crk / Wec 345.0 kV,L:9633:18368:345,114.6,501.0,13.3,,prose_overloaded,Replace transformer with higher-rated unit,15229000.0,839000.0
Q19-1142,2020-07-21,Ft Dodge / Sidney Coal 138.0 kV,L:17755:18416:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,113.4,505.0,9.9,,prose_overloaded,Rebuild line with higher-capacity conductor,7208000.0,266000.0
Q19-1142,2020-07-21,Hinton Ap / Red Tail 345.0 kV,L:18381:18544:345,1.0,True,Hinton Ap 345-138 kV Autotransformer,X:18544:345:138,113.3,2644.0,25.1,,prose_overloaded,Rebuild line with higher-capacity conductor,74280000.0,2141000.0
Q19-1142,2020-07-21,Dundee / Coalinga 2 138.0 kV Line,L:18372:18373:138,1.0,True,New Hope Ap / Red Tail 345.0 kV,L:18377:18381:345,110.6,781.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2641000.0,116000.0
Q19-1142,2020-07-21,Dundee / Halls Ridge 138.0 kV line,L:18373:18384:138,1.0,True,New Hope Ap / Red Til 345.0 kV Line,L:18377:18381:345,110.6,783.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4505000.0,199000.0
Q19-1142,2020-07-21,Iron Belt / Savage Rd 138.0 kV,L:18407:18408:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,109.8,361.0,6.8,,prose_overloaded,Reconductor line,1382000.0,46000.0
Q19-1142,2020-07-21,Homart / Stony Pt 138.0 kV,L:18069:18549:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345.0 kV line,L:9633:18368:345,109.5,338.0,7.0,,prose_overloaded,Reconductor line,1802000.0,63000.0
Q19-1142,2020-07-21,Stony Point / Park 138.0 kV,L:18549:18675:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,109.3,340.0,7.0,,prose_overloaded,Reconductor line,1599000.0,56000.0
Q19-1142,2020-07-21,Kimballton / Mount Si 138.0 kV Line,L:9409:18440:138,1.0,True,Hinton Ap / Lowmoor 345.0 kV,L:9666:18544:345,108.9,760.0,6.4,,prose_overloaded,Reconductor line,1640000.0,82000.0
Q19-1142,2020-07-21,Kimballton / Allerton 138.0 kV,L:9410:18440:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,108.9,761.0,6.4,,prose_overloaded,Reconductor line,271000.0,14000.0
Q19-1142,2020-07-21,Niagra Paper Of Wisconsin / Kopperston 138.0 kV,L:18542:18674:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345.0 kV,L:9633:18368:345,108.8,350.0,7.0,,prose_overloaded,Reconductor line,1764000.0,62000.0
Q19-1142,2020-07-21,Allerton / Celanese Acetate Llc 138.0 kV,L:9410:9659:138,1.0,True,Hinton Ap / Lowmoor 345.0 kV,L:9666:18544:345,108.7,768.0,6.4,,prose_overloaded,Reconductor line,2259000.0,113000.0
Q19-1142,2020-07-21,Kopperston / Jewfish Crk 138.0 kV Line,L:18674:18679:138,1.0,True,Wec / Kean Mtn And Grassy Crk Substation 345.0 kV,L:9633:18368:345,108.4,356.0,7.0,,prose_overloaded,Reconductor line,1005000.0,35000.0
Q19-1142,2020-07-21,Glen Lyn 138/1kV Transformer,X:9648:138:1,0.9938676454564009,True,Lowmoor / Hinton Ap 345.0 kV line,L:9666:18544:345,108.3,778.0,6.8,,prose_overloaded,Replace transformer with higher-rated unit,4220000.0,212000.0
Q19-1142,2020-07-21,Farrell 138 kV/1 kV Transformer Bank,X:9662:138:1,0.997030114185779,True,Kean Mtn And Grassy Creek / Wec 345.0 kV L,L:9633:18368:345,115.1,499.0,13.3,,prose_loss,Replace transformer with higher-rated unit,3620000.0,199000.0
Q19-1142,2020-07-21,40Th St / Iron Belt Substation 138.0 kV,L:18407:18607:138,1.0,True,Kean Mtn And Gassy Crk / Wec 345.0 kV,L:9633:18368:345,109.9,358.0,6.8,,prose_loss,Reconductor line,1141000.0,38000.0
Q19-1142,2020-07-21,Niagra Paper Of Wisconsin Substation / Park 138.0 kV,L:18542:18675:138,1.0,True,Wec / Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,109.1,345.0,7.0,,prose_loss,Reconductor line,1330000.0,47000.0
Q19-1142,2020-07-21,Red Tail 345-138 kV Auto,X:18381:345:138,0.9943225808362328,True,New Hope p / Red Tail 345.0 kV,L:18377:18381:345,108.6,692.0,7.8,,prose_loss,Replace transformer with higher-rated unit,15794000.0,641000.0
Q19-1142,2020-07-21,Topmost / Kooskia 138.0 kV,L:17597:17658:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV Line,L:9633:18368:345,108.6,270.0,5.9,,prose_loss,Reconductor line,10386000.0,414000.0
Q19-1142,2020-07-21,Turkey Pen / Brown 138.0 kV L,L:9263:9348:138,1.0,True,Clinch Riv / Kean Mtn And Grassy Creek 345.0 kV,L:9633:9638:345,127.9,257.0,9.6,,prose_colon,Rebuild line with higher-capacity conductor,21404000.0,1022000.0
Q19-1142,2020-07-21,Conoco South / Sidney Coal 138.0 kV,L:17756:18416:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,117.4,343.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,7378000.0,278000.0
Q19-1142,2020-07-21,Ft Dodge / Coulee Ave 138.0 kV,L:17754:17755:138,1.0,True,Wec / Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,114.3,489.0,9.9,,prose_colon,Rebuild line with higher-capacity conductor,5918000.0,218000.0
Q19-1142,2020-07-21,New Hope Ap 138/1 kV Transformer Bank,X:18377:138:1,0.9954977504010105,True,Red Tail / New Hope Ap 345.0 kV,L:18377:18381:345,110.2,842.0,10.5,,prose_colon,Replace transformer with higher-rated unit,7026000.0,310000.0
Q19-1142,2020-07-21,Blacksmith Substation / Celanese Acetate Llc 138.0 kV,L:9406:9659:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,109.1,759.0,6.5,,prose_colon,Reconductor line,1561000.0,78000.0
Q19-1155,2020-07-20,Hill Country 345 – Spencer 138kV L,L:7245:7288:138,1.0,True,Thayer 345-138 kV TX,X:7233:345:138,115.7,263.0,6.4,112.4,fields,Rebuild line with higher-capacity conductor,2388000.0,1690000.0
Q19-1155,2020-07-20,Mon Vly WorksIllinois – Patterson Pass 138kV,L:7300:7398:138,1.0,True,Thayer 345-138 kV Autotransformer,X:7233:345:138,112.0,303.0,6.4,109.1,fields,Rebuild line with higher-capacity conductor,1716000.0,1215000.0
Q19-1155,2020-07-20,Fairmont – Mon Valley Works Illinois 138kV,L:7294:7300:138,1.0,True,Thayer 345-138 kV Auto,X:7233:345:138,110.6,322.0,6.4,107.9,fields,Rebuild line with higher-capacity conductor,3615000.0,2559000.0
Q19-1155,2020-07-20,Fairmont – Koksilah Tap 138kV,L:7294:7400:138,1.0,True,Thayer 345/138 kV XFMR,X:7233:345:138,109.9,331.0,6.4,107.3,fields,Reconductor line,584000.0,414000.0
Q19-1155,2020-07-20,Specer – Fairview 138kV L,L:7288:7390:138,1.0,True,Thayer 345/138kV Auto,X:7233:345:138,105.1,272.0,6.4,101.8,fields,Reconductor line,1626000.0,1151000.0
Q19-1155,2020-07-20,Pecospnm – Big River Substation 138kV,L:7249:7285:138,1.0,True,Anton – Forbes 138kV,L:7345:7359:138,104.5,243.0,9.4,99.1,fields,Reconductor line,2945000.0,2085000.0
Q19-1155,2020-07-20,Hill Country 345 – Patterson Pass 138kV,L:7245:7398:138,1.0,True,Thayer 345-138 kV Transformer,X:7233:345:138,102.4,303.0,6.4,99.4,fields,Reconductor line,1521000.0,1077000.0
Q19-1155,2020-07-20,Universal – Ainsworth 138kV,L:7278:7396:138,1.0,True,North – Sugar Island 138kV line,L:7223:7312:138,101.8,434.0,5.0,100.2,fields,Reconductor line,1034000.0,732000.0
Q19-1155,2020-07-20,Universal – Riverview Energy Systems 138kV,L:7278:7397:138,1.0,True,Sugar Island – N 138kV,L:7223:7312:138,101.4,447.0,5.0,99.9,fields,Reconductor line,479000.0,339000.0
Q19-1164,2020-07-26,OCEANA - JEWFISH CREEK 138 kV,L:18667:18679:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,110.8,361.0,7.0,107.8,fields,Rebuild line with higher-capacity conductor,5187000.0,125000.0
Q19-1164,2020-07-26,40TH STREET - CURRENT CRK 138 kV,L:17616:18607:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,110.4,368.0,6.8,107.6,fields,Rebuild line with higher-capacity conductor,15353000.0,350000.0
Q19-1164,2020-07-26,SAGEHILL - AMOS SUBSTATION 345 kV,L:18241:18686:345,1.0,True,LOWMOOR - HINTON AP 345 kV Line,L:9666:18544:345,110.4,1041.0,11.0,108.7,fields,Rebuild line with higher-capacity conductor,61424000.0,678000.0
Q19-1164,2020-07-26,IBM BAILEY TAP - OCEANA 138 kV,L:18404:18667:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 kV,L:9633:18368:345,110.3,368.0,7.0,107.3,fields,Rebuild line with higher-capacity conductor,18680000.0,450000.0
Q19-1164,2020-07-26,SAGEHILL - CABIN CRK 345 kV,L:18241:18694:345,1.0,True,LOWOOR SUBSTATION - HINTN AP SUBSTATION 345 kV line,L:9666:18544:345,109.6,1057.0,11.0,108.0,fields,Reconductor line,6976000.0,77000.0
Q19-1164,2020-07-26,POPLAR GAP - CLAM RIV DAM SUBSTATION 138 kV L,L:18546:18672:138,1.0,True,KEAN MN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,108.5,397.0,7.2,105.7,fields,Reconductor line,2743000.0,52000.0
Q19-1164,2020-07-26,DEWEY - INTERNATIONAL PAPER VICKSBURG MILL 138 kV,L:17327:17676:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC SUBSTATION 345 kV,L:9633:18368:345,108.4,529.0,11.2,105.1,fields,Reconductor line,3839000.0,96000.0
Q19-1164,2020-07-26,SEA ISLAND - CLAM RIV DAM 138 kV,L:18672:18673:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC SUBSTATION 345 kV Line,L:9633:18368:345,108.3,401.0,7.2,105.5,fields,Reconductor line,859000.0,16000.0
Q19-1164,2020-07-26,WYLIE - ALIEF 138 kV,L:9617:9620:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 kV L,L:9633:18368:345,108.1,474.0,6.1,106.1,fields,Reconductor line,938000.0,24000.0
Q19-1164,2020-07-26,GLEN LYN 345 kV/1 kV Autotransformer,X:9648:345:1,0.9938676454564009,True,LOWMOOR - HINTON AP 345 kV,L:9666:18544:345,108.0,778.0,6.8,106.6,fields,Replace transformer with higher-rated unit,20647000.0,702000.0
Q19-1164,2020-07-26,ITMANN - SEA ISLAND 138 kV,L:18671:18673:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,107.9,408.0,7.2,105.2,fields,Reconductor line,1482000.0,28000.0
Q19-1164,2020-07-26,GRANTS PASS 345/138 kV Transformer Bank,X:18086:345:138,0.9862295283991029,True,GRANTS PASS - YELM 345 kV,L:18086:18581:345,107.9,606.0,5.3,106.6,fields,Replace transformer with higher-rated unit,13730000.0,338000.0
Q19-1164,2020-07-26,NEW HOPE AP - RED TAIL SUBSTATION 345 kV,L:18377:18381:345,1.0,True,WEC - EMPIRE ENERGY CTR 345 kV Line,L:9597:18368:345,107.9,3047.0,36.2,106.1,fields,Reconductor line,9589000.0,247000.0
Q19-1164,2020-07-26,ALIEF - DENNIS STA 138 kV,L:9610:9620:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,107.9,480.0,6.1,105.9,fields,Reconductor line,3451000.0,88000.0
Q19-1164,2020-07-26,E DUNKIRK - NORTH DUBLIN SUBSTATION 138 kV line,L:9625:17627:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC SUBSTATION 345 kV,L:9633:18368:345,107.9,469.0,11.1,104.2,fields,Reconductor line,5328000.0,143000.0
Q19-1164,2020-07-26,HUBBARDSTOWN - BAKER 345 kV,L:17843:17860:345,1.0,True,WEC - KEAN MTN AND GRASSY CREEK 345 kV line,L:9633:18368:345,107.8,1582.0,13.3,106.5,fields,Reconductor line,1807000.0,25000.0
Q19-1164,2020-07-26,BAILEYSVILLE - ITMANN 138 kV,L:18665:18671:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,107.8,411.0,7.2,105.1,fields,Reconductor line,4441000.0,85000.0
Q19-1164,2020-07-26,LOWMOOR - MODENA SUBSTATION 345 kV line,L:9666:18117:345,1.0,True,LOWMOOR - EALE PT POWER PLANT 345 kV Line,L:9467:9666:345,107.5,1268.0,10.6,106.2,fields,Reconductor line,53852000.0,1104000.0
Q19-1164,2020-07-26,DEWEY - DEVILS DEN 138 kV L,L:17327:17569:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV line,L:9633:18368:345,107.0,526.0,11.2,103.7,fields,Reconductor line,3088000.0,77000.0
Q19-1164,2020-07-26,EAGLE PT POWER PLANT - HOOD 345 kV Line,L:9185:9467:345,1.0,True,EAGLE POINT POWER PLANT 345 kV/138 kV Transformer,X:9467:345:138,106.8,1659.0,11.9,105.7,fields,Reconductor line,27668000.0,533000.0
Q19-1164,2020-07-26,DENNIS STA - GIRVAN 138 kV,L:9567:9610:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV L,L:9633:18368:345,106.7,498.0,6.1,104.8,fields,Reconductor line,3640000.0,93000.0
Q19-1164,2020-07-26,W LOOP - RADFORD ARMY AMMUNITION PLANT 138 kV,L:9527:9660:138,1.0,True,HINTON AP - LOWMOOR SUBSTATION 345 kV,L:9666:18544:345,106.4,890.0,7.3,105.1,fields,Reconductor line,4831000.0,137000.0
Q19-1164,2020-07-26,W LOOP - BUCKLEY 138 kV line,L:9527:9528:138,1.0,True,LOWMOOR - HINTON AP 345 kV line,L:9666:18544:345,106.0,907.0,7.3,104.8,fields,Reconductor line,2811000.0,80000.0
Q19-1164,2020-07-26,BUCKLEY - LAGUNA BEACH 138 kV,L:9233:9528:138,1.0,True,HINTON AP - LOWMOOR 345 kV,L:9666:18544:345,105.7,924.0,7.3,104.5,fields,Reconductor line,947000.0,27000.0
Q19-1164,2020-07-26,SOUTH PRINCETON - HALLS RIDGE 138 kV line,L:18382:18384:138,1.0,True,NEW HOPE AP - RED TAIL 345 kV,L:18377:18381:345,105.6,844.0,10.5,103.7,fields,Reconductor line,1625000.0,49000.0
Q19-1171,2020-07-29,Waterport - Ellerbe Rd 138kV,L:9872:9877:138,1.0,True,Rainbow Falls Hydro - Reston 138kV,L:9897:9904:138,138.8,231.0,100.0,,table,Rebuild line with higher-capacity conductor,2169000.0,2169000.0
Q19-1171,2020-07-29,Tysons - Hunter 138kV,L:9886:10063:138,1.0,True,Pomona Heights - Waterport 138kV,L:9877:9915:138,133.0,253.0,100.0,,table,Rebuild line with higher-capacity conductor,3436000.0,3436000.0
Q19-1171,2020-07-29,Tysons - Reston 138kV,L:9886:9897:138,1.0,True,Waterport - Pomona Hts 138kV,L:9877:9915:138,126.0,282.0,100.0,,table,Rebuild line with higher-capacity conductor,9894000.0,9894000.0
Q19-1171,2020-07-29,Waterport - Pomona Hts 138kV,L:9877:9915:138,1.0,True,Rainbow Falls Hydro - Reston 138kV,L:9897:9904:138,124.9,323.0,100.0,,table,Rebuild line with higher-capacity conductor,4136000.0,4136000.0
Q19-1171,2020-07-29,Reston - Rainbow Falls Hydro 138kV,L:9897:9904:138,1.0,True,Waterport - Pomona Heights 138kV line,L:9877:9915:138,120.7,335.0,100.0,,table,Rebuild line with higher-capacity conductor,1099000.0,1099000.0
Q19-1171,2020-07-29,Carderock - Swinks Mill 138kV Circuit 2,L:8844:9715:138,1.0,True,Cardeock - Swinks Mill 138kV Ckt 1,L:8844:9715:138,107.8,425.0,5.9,,table,Reconductor line,794000.0,326000.0
Q19-1171,2020-07-29,N Canaan - Swinks Mill 138kV Line,L:8844:9718:138,1.0,True,Swinks Mill - N Canaan 138kV #1,L:8844:9718:138,105.6,424.0,6.1,,table,Reconductor line,238000.0,98000.0
Q19-1171,2020-07-29,N Canaan - Quaker Hill 138kV,L:9718:9856:138,1.0,True,North Canaan - Quaker Hill 138kV Cir. 2,L:9718:9856:138,104.8,405.0,6.1,,table,Reconductor line,513000.0,211000.0
Q19-1171,2020-07-29,Swinks Mill - North Canaan 138kV Ckt 1,L:8844:9718:138,1.0,True,North Canaan - Swinks Mill 138kV,L:8844:9718:138,102.7,436.0,6.1,,table,Reconductor line,238000.0,98000.0
Q19-1171,2020-07-29,Carderock - Swinks Mill Substation 138kV Ckt 1,L:8844:9715:138,1.0,True,Carderock - Swinks Mill 138kV Line 2,L:8844:9715:138,100.5,456.0,5.9,,table,Reconductor line,794000.0,326000.0
Q19-1185,2020-07-30,Twin Branch 3 - Hayden Bridge 100.0 kV,L:22034:22575:100,1.0,True,Hayden Bridge - Cobre 100.0 kV L,L:22575:22577:100,108.8,175.0,22.6,98.4,fields,Reconductor line,877000.0,302000.0
Q19-1185,2020-07-30,Twin Branch 3 - Stave Falls 100.0 kV,L:22034:22574:100,1.0,True,Hayden Bridge - Cobre 100.0 kV,L:22575:22577:100,101.0,160.0,22.6,89.7,fields,Reconductor line,847000.0,291000.0
Q19-1231,2020-07-26,Westwood Generation Llc – Industry 345kV Line,L:6585:7168:345,0.9875556019868185,False,Folsom Prison – West Lafayette 345kV L,L:6052:7138:345,100.2,2131.0,5.3,99.6,fields,Reconductor line,14021000.0,268000.0
Q19-1231,2020-07-26,Badger Crk – Chipeta Lake 138kV,L:8744:8747:138,1.0,True,Vineyard Tap – Huntingdon 345kV Line,L:8612:8742:345,100.1,1002.0,5.8,98.7,fields,Reconductor line,795000.0,28000.0
Q19-1242,2020-07-30,Rattlesnake Crk Wind Project / Oasis 138kV Line,L:7605:7613:138,1.0,True,Hyak / Oasis 345kV line,L:7605:8277:345,101.5,233.0,6.6,,table,Reconductor line,686000.0,180000.0
Q19-1253,2020-07-26,Coleman Hatchery – Minonk Wind Farm 100 KV,L:24207:24642:100,1.0,True,Mnonk Wind Farm 230 kV/100 kV Transformer,X:24642:230:100,130.1,174.0,72.6,,table,Rebuild line with higher-capacity conductor,3846000.0,3846000.0
Q19-1253,2020-07-26,Gratis Rd Solar Facility – Coleman Hatchery 100 KV,L:24081:24207:100,1.0,True,Minonk Wind Farm Substation 230 kV/100 kV XFMR,X:24642:230:100,127.1,176.0,72.6,,table,Rebuild line with higher-capacity conductor,5181000.0,5181000.0
Q19-1253,2020-07-26,Rexburg – Navy 1 Substation 100 KV,L:23879:23881:100,1.0,True,Minonk Wind Farm Substation 230-100 kV Transformer Bank,X:24642:230:100,125.1,131.0,34.0,,table,Rebuild line with higher-capacity conductor,7176000.0,6393000.0
Q19-1253,2020-07-26,Minonk Wind Farm 230/100kV Transformer Bank,X:24642:230:100,1.0,True,Amo – Stiles 100 KV,L:24065:24208:100,121.6,267.0,83.5,,table,Replace transformer with higher-rated unit,8675000.0,8211000.0
Q19-1253,2020-07-26,Sheepskin – Greeneville 100 KV,L:24077:24078:100,1.0,True,Minonk Wind Farm 230/100kV XFMR,X:24642:230:100,107.8,136.0,27.6,,table,Reconductor line,4010000.0,4010000.0
Q19-1253,2020-07-26,Grand Ridge Battery Projects 230-100 kV XFMR,X:23477:230:100,0.9969334643113116,True,Amo 230 kV/100 kV XFMR,X:24065:230:100,105.5,160.0,5.8,,table,Replace transformer with higher-rated unit,8672000.0,741000.0
Q19-1253,2020-07-26,Grand Ridge Battery Projects – Cadiz 230 KV Cir. 1,L:23477:24612:230,1.0,True,Grand Ridge Battery Projects – Cadiz 230 KV,L:23477:24612:230,105.3,768.0,28.5,,table,Reconductor line,275000.0,81000.0
Q19-1253,2020-07-26,Greeneville – Gratis Rd Solar Facility 100 KV,L:24078:24081:100,1.0,True,Minonk Wind Farm 230/100kV TX,X:24642:230:100,105.2,119.0,34.8,,table,Reconductor line,4979000.0,4979000.0
Q19-1253,2020-07-26,Cadiz – Grand Ridge Battery Projects Substation 230 KV Cir. 2,L:23477:24612:230,1.0,True,Cadiz – Grand Ridge Battery Projects 230 KV Line 1,L:23477:24612:230,103.1,785.0,28.5,,table,Reconductor line,275000.0,81000.0
Q19-1253,2020-07-26,Craryville – Grove St 100 KV,L:23408:23416:100,1.0,True,Minonk Wind Farm 230 kV/100 kV Transformer Bank,X:24642:230:100,100.1,184.0,14.9,,table,Reconductor line,6676000.0,1789000.0
Q19-1266,2020-07-25,Broken Bow – Kinmundy 100.0 kV,L:19235:19240:100,1.0,True,Douglas Dam – Cheek 100.0 kV,L:16992:19219:100,181.7,131.0,16.6,,table,Rebuild line with higher-capacity conductor,11449000.0,11449000.0
Q19-1266,2020-07-25,Cheek – Rock Tavern 100.0 kV,L:19219:19231:100,1.0,True,Kinmundy Substation – Broken Bow 100.0 kV line,L:19235:19240:100,157.5,130.0,17.5,,table,Rebuild line with higher-capacity conductor,3186000.0,3186000.0
Q19-1266,2020-07-25,Innovation – Finneytown 100.0 kV,L:19200:19211:100,1.0,True,Clarence – Wagon Wheel Substation 100.0 kV,L:19223:19252:100,153.2,136.0,5.6,,table,Rebuild line with higher-capacity conductor,1766000.0,437000.0
Q19-1266,2020-07-25,Bayou Chico – Rock Tavern 100.0 kV,L:19231:19239:100,1.0,True,Broken Bow – Kinmundy 100.0 kV,L:19235:19240:100,153.0,122.0,17.5,,table,Rebuild line with higher-capacity conductor,4762000.0,4762000.0
Q19-1266,2020-07-25,Andersonville – Indeck West Enfield Energy Center 100.0 kV,L:18893:19203:100,1.0,True,Odessa Southwest – Indeck West Enfield Energy Center 100.0 kV Line,L:19203:19212:100,148.9,122.0,5.3,,table,Rebuild line with higher-capacity conductor,2509000.0,624000.0
Q19-1266,2020-07-25,Termial – Wagon Wheel 100.0 kV line,L:19207:19252:100,1.0,True,Innovation – Finneytown 100.0 kV,L:19200:19211:100,146.2,132.0,6.0,,table,Rebuild line with higher-capacity conductor,1404000.0,318000.0
Q19-1266,2020-07-25,Adirondack – Poteet 100.0 kV,L:18785:18884:100,1.0,True,Fayetteville S – Gibsonia 100.0 kV L,L:19215:19221:100,146.2,137.0,5.1,,table,Rebuild line with higher-capacity conductor,2354000.0,545000.0
Q19-1266,2020-07-25,Indeck W Enfiel Energy Ctr – Odessa Southwest 100.0 kV,L:19203:19212:100,1.0,True,Indeck W Enfield Energy Center Substation – Andersonville 100.0 kV,L:18893:19203:100,146.2,122.0,5.1,,table,Rebuild line with higher-capacity conductor,1260000.0,313000.0
Q19-1266,2020-07-25,Odessa Southwest Substation – Texsul 100.0 kV,L:19212:19220:100,1.0,True,Andersonville – Indeck West Enfield Energy Ctr 100.0 kV,L:18893:19203:100,145.0,113.0,5.1,,table,Rebuild line with higher-capacity conductor,1326000.0,330000.0
Q19-1266,2020-07-25,Wachtel-Oak – Broken Bow 100.0 kV,L:17578:19240:100,1.0,True,Douglas Dam – Cheek 100.0 kV line,L:16992:19219:100,142.9,114.0,14.6,,table,Rebuild line with higher-capacity conductor,1563000.0,1563000.0
Q19-1266,2020-07-25,Douglas Dam – Cheek 100.0 kV L,L:16992:19219:100,1.0,True,Knmundy – Broken Bow Substation 100.0 kV,L:19235:19240:100,136.9,165.0,17.5,,table,Rebuild line with higher-capacity conductor,2612000.0,2612000.0
Q19-1266,2020-07-25,Poteet – Viscount 100.0 kV,L:18884:19228:100,1.0,True,Gibsonia – Fayetteville S Substation 100.0 kV line,L:19215:19221:100,135.3,122.0,5.1,,table,Rebuild line with higher-capacity conductor,3490000.0,808000.0
Q19-1266,2020-07-25,Great Lakes Hydro America - Me – Adirndack 100.0 kV L,L:18785:19216:100,1.0,True,Gibsonia – Fayetteville South 100.0 kV,L:19215:19221:100,125.1,192.0,5.1,,table,Rebuild line with higher-capacity conductor,1071000.0,248000.0
Q19-1266,2020-07-25,Great Lakes Hydro America - Me – Terminal 100.0 kV line,L:19207:19216:100,1.0,True,Terinal – Great Lakes Hydro America - Me 100.0 kV Line 2,L:19207:19216:100,123.2,214.0,5.5,,table,Rebuild line with higher-capacity conductor,1566000.0,454000.0
Q19-1266,2020-07-25,Terminal – Great Lakes Hydro America - Me 100.0 kV #2,L:19207:19216:100,1.0,True,Great Lakes Hydro America - Me – Terminal 100.0 kV,L:19207:19216:100,123.2,214.0,5.5,,table,Rebuild line with higher-capacity conductor,1566000.0,454000.0
Q19-1266,2020-07-25,Clarence – Wagon Wheel 100.0 kV,L:19223:19252:100,1.0,True,Innovation – Finneytown 100.0 kV L,L:19200:19211:100,121.8,182.0,6.0,,table,Rebuild line with higher-capacity conductor,902000.0,204000.0
Q19-1266,2020-07-25,P & W Aircraft – Meadowdale 230.0 kV,L:19226:19258:230,1.0,True,Ala-5 – Airport Lane 230.0 kV,L:16993:19241:230,121.4,521.0,8.7,,table,Rebuild line with higher-capacity conductor,11242000.0,672000.0
Q19-1266,2020-07-25,Bayou Chico – Upr 100.0 kV,L:19239:19259:100,1.0,True,Deerfield 5 – David Swinford 100.0 kV,L:19222:19225:100,119.8,132.0,10.3,,table,Rebuild line with higher-capacity conductor,2364000.0,2364000.0
Q19-1266,2020-07-25,Airport Lane – Bonwood 138.0 kV,L:17157:19241:138,1.0,True,Gibsonia – Meadowdale 230.0 kV,L:19221:19226:230,119.6,241.0,19.1,,table,Rebuild line with higher-capacity conductor,991000.0,991000.0
Q19-1266,2020-07-25,Meadowdale – Gibsonia 230.0 kV,L:19221:19226:230,1.0,True,Magruder – Brittany Woods 138.0 kV,L:17155:17576:138,117.9,612.0,22.5,,table,Rebuild line with higher-capacity conductor,12690000.0,832000.0
Q19-1266,2020-07-25,Fort Lancaster – Bonwood 138.0 kV,L:17153:17157:138,1.0,True,Gibsonia – Meadowdale 230.0 kV Line,L:19221:19226:230,117.7,228.0,19.1,,table,Rebuild line with higher-capacity conductor,1445000.0,1445000.0
Q19-1266,2020-07-25,Plymouth 3 – Wachtel-Oak 100.0 kV,L:17578:19253:100,1.0,True,Douglas Dam – Cheek 100.0 kV,L:16992:19219:100,117.0,135.0,5.8,,table,Rebuild line with higher-capacity conductor,391000.0,391000.0
Q19-1266,2020-07-25,Lobo – Ehrlich Rd 100.0 kV,L:19246:19247:100,1.0,True,Idle Hour – Cherry Grove Switching 230.0 kV line,L:18878:18898:230,116.4,114.0,5.4,,table,Rebuild line with higher-capacity conductor,3757000.0,554000.0
Q19-1266,2020-07-25,Brittany Woods – Ft Lancaster 138.0 kV Line,L:17153:17155:138,1.0,True,Gibsonia – Meadowdale 230.0 kV L,L:19221:19226:230,116.0,217.0,19.1,,table,Rebuild line with higher-capacity conductor,1591000.0,1591000.0
Q19-1266,2020-07-25,Walnut City – Watson 100.0 kV L,L:19199:19210:100,1.0,True,Rio Vista – Guion 100.0 kV line,L:18792:18793:100,115.0,272.0,15.3,,table,Rebuild line with higher-capacity conductor,1257000.0,89000.0
Q19-1298,2020-07-31,Riva Rd – Hardwick 345.0 kV,L:8407:8450:345,1.0,True,St Crispin – Columbus Denois Crk 345.0 kV,L:8823:8949:345,127.4,1220.0,7.6,,table,Rebuild line with higher-capacity conductor,44654000.0,427000.0
Q19-1298,2020-07-31,Riva Road – Monroe St 345.0 kV,L:8407:9098:345,1.0,True,St Crispin – Columbus Denois Creek 345.0 kV,L:8823:8949:345,114.2,1356.0,8.2,,table,Rebuild line with higher-capacity conductor,132227000.0,1251000.0
Q18-1018,2020-08-28,Fourth Avenue - Borel 138 kV,L:6098:6102:138,1.0,True,Folsom Prison - West Lafayette 345 kV L,L:6052:7138:345,178.0,258.0,42.3,101.3,fields,Rebuild line with higher-capacity conductor,5372000.0,4547000.0
Q18-1018,2020-08-28,Port Allen La - Fourth Avenue Substation 138 kV line,L:6098:6103:138,1.0,True,Folsom Prison - W Lafayette 345 kV,L:6052:7138:345,173.2,260.0,42.3,97.0,fields,Rebuild line with higher-capacity conductor,3663000.0,3101000.0
Q18-1018,2020-08-28,Simpson Lumber - Florida Avenue 138 kV,L:6091:6106:138,0.9998564471762343,False,West Lafayette - Folsom Prison 345 kV,L:6052:7138:345,168.3,288.0,42.3,99.4,fields,Rebuild line with higher-capacity conductor,3220000.0,2726000.0
Q18-1018,2020-08-28,Florida Avenue - Borel 138 kV line,L:6102:6106:138,1.0,True,W Lafayette - Folsom Prison 345 kV,L:6052:7138:345,163.9,292.0,42.3,95.9,fields,Rebuild line with higher-capacity conductor,15942000.0,13494000.0
Q18-1018,2020-08-28,Simson Lumber - Asbury 138 kV,L:6091:6978:138,1.0,True,Florida Avenue - Simpson Lumber 138 kV,L:6091:6106:138,138.4,319.0,100.0,8.3,fields,Rebuild line with higher-capacity conductor,16506000.0,16506000.0
Q18-1018,2020-08-28,W Lafayette 138 kV/1 kV Auto,X:7138:138:1,0.9976966791816934,True,West Lafayette - Wheelabrator Frackville Energy 345 kV,L:7138:7144:345,128.1,356.0,20.6,101.0,fields,Replace transformer with higher-rated unit,4991000.0,4991000.0
Q18-1018,2020-08-28,Lullwater - Jordan Narrows 138 kV,L:6101:6107:138,1.0,True,Port Allen La Substation - Crawfish River 138 kV,L:6103:6104:138,127.6,290.0,28.0,82.4,fields,Rebuild line with higher-capacity conductor,1409000.0,702000.0
Q18-1018,2020-08-28,Port Allen La - Jordannarrows 138 kV,L:6103:6107:138,1.0,True,Port Allen La - Crawfish River 138 kV,L:6103:6104:138,125.2,308.0,28.0,82.6,fields,Rebuild line with higher-capacity conductor,2171000.0,1081000.0
Q18-1018,2020-08-28,Asbury - W Lafayette 138 kV,L:6978:7138:138,1.0,True,Simpson Lumber - Florida Avenue 138 kV,L:6091:6106:138,117.9,262.0,60.6,9.6,fields,Rebuild line with higher-capacity conductor,9396000.0,9396000.0
Q18-1018,2020-08-28,Port Allen La - Crawfish Riv 138 kV line,L:6103:6104:138,1.0,True,Port Allen La - Jordan Narrows Substation 138 kV L,L:6103:6107:138,109.5,354.0,26.9,73.9,fields,Reconductor line,3455000.0,1723000.0
Q18-1018,2020-08-28,Lullwater - Carl Bailey 138 kV,L:6065:6101:138,1.0,True,Crawfish Riv Substation - Port Llen La 138 kV line,L:6103:6104:138,107.4,228.0,19.6,67.2,fields,Reconductor line,1239000.0,617000.0
Q18-1018,2020-08-28,W Lafayette 345/1kV Auto,X:7138:345:1,0.9976966791816934,True,West Lafayette - Wheelabrator Frackville Energy 345 kV,L:7138:7144:345,106.2,430.0,20.6,83.7,fields,Replace transformer with higher-rated unit,15463000.0,15463000.0
Q18-1023,2020-08-22,MISSION - UNITED POWER 138 KV,L:8498:8820:138,1.0,True,FREDERICK ROAD - TRAVIS 138 KV,L:8486:8509:138,175.1,189.0,50.5,,table,Rebuild line with higher-capacity conductor,2465000.0,2077000.0
Q18-1023,2020-08-22,WESTHAVEN - ROGUE RIVER 138 KV,L:8417:8454:138,1.0,True,BETHANY SUBSTATION - MISSION 138 KV,L:8498:8819:138,160.8,187.0,24.6,,table,Rebuild line with higher-capacity conductor,1605000.0,1176000.0
Q18-1023,2020-08-22,RUBICON SUBSTATION - HUNTERS PT 138 KV,L:8456:8817:138,1.0,True,HARDWICK SUBSTATION 138/1kV XFMR,X:8450:138:1,157.8,224.0,6.7,,table,Rebuild line with higher-capacity conductor,5094000.0,3542000.0
Q18-1023,2020-08-22,BETHANY - MISSION 138 KV,L:8498:8819:138,1.0,True,FREDERICK RD - TRVIS 138 KV,L:8486:8509:138,147.2,261.0,50.5,,table,Rebuild line with higher-capacity conductor,3497000.0,2946000.0
Q18-1023,2020-08-22,TRAVIS - VIADUCT AVENUE 138 KV line,L:8509:8513:138,1.0,True,MISSION - BETHANY 138 KV,L:8498:8819:138,146.4,239.0,24.6,,table,Rebuild line with higher-capacity conductor,5924000.0,4340000.0
Q18-1023,2020-08-22,WESTHAVEN - VIADUCT AVENUE 138 KV Line,L:8417:8513:138,1.0,True,BETHANY - MISSION 138 KV,L:8498:8819:138,143.1,228.0,24.6,,table,Rebuild line with higher-capacity conductor,971000.0,711000.0
Q18-1023,2020-08-22,RUBICON - GRANT HILL 138 KV,L:8456:8511:138,1.0,True,HARDWICK 138/1kV TX,X:8450:138:1,141.1,235.0,6.7,,table,Rebuild line with higher-capacity conductor,2462000.0,1712000.0
