project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1023,2020-08-22,TRAVIS - FREDERICK RD 138 KV,L:8486:8509:138,1.0,True,MISSION - BETHANY 138 KV,L:8498:8819:138,130.3,311.0,24.6,,table,Rebuild line with higher-capacity conductor,2916000.0,2136000.0
Q18-1023,2020-08-22,RATTLESNAKE - HACIENDA LAS CAROLINAS 138 KV,L:8496:8563:138,1.0,True,TRAVIS - FREDERICK RD 138 KV,L:8486:8509:138,125.1,325.0,10.9,,table,Rebuild line with higher-capacity conductor,1918000.0,1557000.0
Q18-1023,2020-08-22,GRANT HILL - CAMP WISDOM RD SUBSTATION 138 KV,L:8510:8511:138,1.0,True,HARDWICK 138/1kV XFMR,X:8450:138:1,125.1,246.0,6.7,,table,Rebuild line with higher-capacity conductor,1250000.0,869000.0
Q18-1023,2020-08-22,DUMAS - UNITED POWER 138 KV,L:8497:8820:138,1.0,True,FREDERICK RD - TRAVIS 138 KV,L:8486:8509:138,120.6,221.0,50.5,,table,Rebuild line with higher-capacity conductor,1573000.0,1325000.0
Q18-1023,2020-08-22,RATTLESNAKE - ALPLA CARIBE 138 KV Line,L:8563:8812:138,1.0,True,FREDERICK ROAD - TRAVIS 138 KV,L:8486:8509:138,120.1,256.0,11.6,,table,Rebuild line with higher-capacity conductor,1579000.0,1314000.0
Q18-1023,2020-08-22,HACIENDA LAS CAROLINAS - 14TH ST SUBSTATION 138 KV,L:8437:8496:138,1.0,True,ST CRISPIN 345 kV/138 kV XFMR,X:8823:345:138,117.5,202.0,6.0,,table,Rebuild line with higher-capacity conductor,2033000.0,2033000.0
Q18-1023,2020-08-22,ROGUE RIVER - HUNTERS PT 138 KV,L:8454:8817:138,1.0,True,MISSION - BETHANY 138 KV,L:8498:8819:138,114.6,215.0,24.6,,table,Rebuild line with higher-capacity conductor,912000.0,668000.0
Q18-1023,2020-08-22,COLUMBIA - APLA CARIBE 138 KV,L:8809:8812:138,1.0,True,LONG REACH SUBSTATION - KERN CANYON 138 KV,L:8811:8815:138,106.9,218.0,6.6,,table,Reconductor line,1163000.0,1163000.0
Q18-1023,2020-08-22,BETHANY - VICKER 138 KV line,L:8485:8819:138,1.0,True,MISSION SUBSTATION - BETHANY 138 KV,L:8498:8819:138,103.6,284.0,69.2,,table,Reconductor line,804000.0,741000.0
Q18-1023,2020-08-22,ALPLA CARIBE - HOWARD 138 KV,L:8812:8825:138,1.0,True,COLUMBIA - ALPLA CARIBE 138 KV,L:8809:8812:138,101.3,157.0,6.1,,table,Reconductor line,374000.0,374000.0
Q18-1029,2020-08-25,Looney Crk - Knotty Poplar 138 kV line,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV line,L:9633:18368:345,109.1,309.0,13.7,,table,Reconductor line,2413000.0,129000.0
Q18-1029,2020-08-25,Knotty Poplar - Turkey Pen 138 kV,L:9263:9264:138,1.0,True,Wec - Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,108.3,320.0,13.7,,table,Reconductor line,2240000.0,120000.0
Q18-1029,2020-08-25,Carrollton Country Club - Kean Mtn And Grassy Crk 138 kV,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Crk - Wec Substation 345 kV,L:9633:18368:345,108.0,383.0,24.4,,table,Reconductor line,3310000.0,201000.0
Q18-1029,2020-08-25,Poplar Gap - Clam River Dam Substation 138 kV,L:18546:18672:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV Line,L:9633:18368:345,107.9,291.0,8.8,,table,Reconductor line,2514000.0,57000.0
Q18-1029,2020-08-25,Sea Island Substation - Clam Riv Dam 138 kV,L:18672:18673:138,1.0,True,Kean Mtn And Grassy Creek Substation - Wec 345 kV L,L:9633:18368:345,107.6,295.0,8.8,,table,Reconductor line,1014000.0,23000.0
Q18-1029,2020-08-25,Sea Island - Itmann 138 kV,L:18671:18673:138,1.0,True,Wec - Kean Mtn And Grassy Creek Substation 345 kV line,L:9633:18368:345,107.2,301.0,8.8,,table,Reconductor line,1745000.0,39000.0
Q18-1029,2020-08-25,Baileysville - Itmann 138 kV,L:18665:18671:138,1.0,True,Wec - Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,107.0,304.0,8.8,,table,Reconductor line,4392000.0,99000.0
Q18-1029,2020-08-25,Carrollton Country Club - Sub 18361 138 kV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV line,L:9633:18368:345,101.1,397.0,24.4,,table,Reconductor line,563000.0,34000.0
Q18-1029,2020-08-25,Hurley - Looney Crk 138 kV,L:9262:18362:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,101.0,322.0,13.7,,table,Reconductor line,3921000.0,210000.0
Q18-1029,2020-08-25,Sandy Ridge - Sub 18361 138 kV,L:9602:18361:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,100.6,398.0,24.4,,table,Reconductor line,997000.0,60000.0
Q18-1057,2020-08-30,Snnybrook – Buck Ydro 138 KV line,L:9299:9635:138,1.0,True,Weston – Hatman Crk 138 KV L,L:9626:9627:138,107.9,311.0,8.8,,table,Reconductor line,2888000.0,409000.0
Q18-1057,2020-08-30,Norway Pt Hydropower Project – Buck Hydro 138 KV,L:9635:9665:138,1.0,True,Hartman Crk – Weston 138 KV,L:9626:9627:138,107.9,311.0,8.8,,table,Reconductor line,589000.0,83000.0
Q18-1057,2020-08-30,Circuit 40 – Fries 138 KV L,L:9300:9673:138,1.0,True,Hartman Crk – Weston 138 KV,L:9626:9627:138,107.3,321.0,8.8,,table,Reconductor line,1920000.0,272000.0
Q18-1057,2020-08-30,Sunnybrook – Fries 138 KV line,L:9299:9673:138,1.0,True,Hartman Crk – Weston 138 KV,L:9626:9627:138,107.2,322.0,8.8,,table,Reconductor line,1041000.0,148000.0
Q18-1057,2020-08-30,Norway Point Hydropower Project – Petaluma Sta A 138 KV,L:9304:9665:138,1.0,True,Hartman Creek – Weston 138 KV,L:9626:9627:138,106.7,319.0,8.8,,table,Reconductor line,2848000.0,403000.0
Q19-1131,2020-08-17,SAND DOCK – DENMARK 100 KV,L:19935:19945:100,1.0,True,BAVER – TECUMSEH 500 KV,L:19893:20264:500,157.7,167.0,34.5,,table,Rebuild line with higher-capacity conductor,1741000.0,1197000.0
Q19-1131,2020-08-17,HONDO – LAKE JULIANA SUBSTATION 100 KV L,L:19847:19856:100,1.0,True,SHINROCK SUBSTATION – N SHORE BEACH 100 KV,L:19843:19932:100,144.4,148.0,55.1,,table,Rebuild line with higher-capacity conductor,8897000.0,7867000.0
Q19-1131,2020-08-17,NORTH SHORE BEACH – LAKE JULIANA 100 KV,L:19856:19932:100,1.0,True,NORTH SHORE BEACH – SHINROCK 100 KV,L:19843:19932:100,142.8,138.0,55.1,,table,Rebuild line with higher-capacity conductor,7733000.0,6838000.0
Q19-1131,2020-08-17,AZALEA SUBSTATION – DENMARK 100 KV,L:19933:19935:100,1.0,True,BEAVER – TECUMSEH 500 KV,L:19893:20264:500,139.7,207.0,34.5,,table,Rebuild line with higher-capacity conductor,7345000.0,5052000.0
Q19-1131,2020-08-17,SHINROCK – N SHORE BEACH 100 KV,L:19843:19932:100,1.0,True,TECUMSEH – BEAVER SUBSTATION 500 KV,L:19893:20264:500,134.3,176.0,24.7,,table,Rebuild line with higher-capacity conductor,7383000.0,7383000.0
Q19-1131,2020-08-17,AXTEL – AZALEA 100 KV line,L:19855:19933:100,1.0,True,TECUMSEH – BEAVER 500 KV,L:19893:20264:500,131.0,240.0,34.5,,table,Rebuild line with higher-capacity conductor,1951000.0,1342000.0
Q19-1131,2020-08-17,CARIBOU GENERATION STA – N SHORE BEACH 100 KV,L:19853:19932:100,1.0,True,TECUMSEH – BEAVER 500 KV L,L:19893:20264:500,129.4,269.0,34.5,,table,Rebuild line with higher-capacity conductor,5176000.0,3560000.0
Q19-1131,2020-08-17,N. TRUCKEE – TELKWA 100 KV Line,L:20122:20128:100,1.0,True,TECUMSEH – BEAVER SUBSTATION 500 KV,L:19893:20264:500,118.4,138.0,10.5,,table,Rebuild line with higher-capacity conductor,7968000.0,7968000.0
Q19-1131,2020-08-17,J.M. SHAFER – N. TRUCKEE 100 KV,L:20122:20132:100,1.0,True,THUNDERBIRD – BELLE GLADE 100 KV line,L:20080:20124:100,116.3,133.0,17.1,,table,Rebuild line with higher-capacity conductor,13505000.0,13505000.0
Q19-1131,2020-08-17,FREMON ENERGY CENTER – NOOKSETT HYDRO 100 KV Line,L:20126:20129:100,1.0,True,SAN RAFAEL – DAYTON'S BLUFF 100 KV line,L:20125:20131:100,115.8,134.0,9.3,,table,Rebuild line with higher-capacity conductor,6155000.0,6155000.0
Q19-1131,2020-08-17,MCMINN – FLAT ROCK 100 KV,L:19840:19845:100,1.0,True,TECUMSEH SUBSTATION – BAVER 500 KV Line,L:19893:20264:500,115.1,135.0,12.1,,table,Rebuild line with higher-capacity conductor,11715000.0,11715000.0
Q19-1131,2020-08-17,FISCHER – J.M. SHAFER 100 KV,L:19841:20132:100,1.0,True,THUDERBIRD – BELLE GLADE 100 KV,L:20080:20124:100,112.7,131.0,17.1,,table,Rebuild line with higher-capacity conductor,14917000.0,14917000.0
Q19-1131,2020-08-17,RATHDRUM SUBSTATION – TELKWA 100 KV,L:20127:20128:100,1.0,True,TECUMSEH – BAVER 500 KV L,L:19893:20264:500,112.6,164.0,10.5,,table,Rebuild line with higher-capacity conductor,2795000.0,2795000.0
Q19-1131,2020-08-17,THUNDERBIRD – SEASONS-BRUCEVILLE SUBSTATION 100 KV,L:20080:20123:100,1.0,True,BEAVER – TECUMSEH 500 KV Line,L:19893:20264:500,112.6,159.0,12.1,,table,Rebuild line with higher-capacity conductor,10727000.0,10727000.0
Q19-1131,2020-08-17,HONDO – W BATESVILLE 100 KV L,L:19847:19917:100,1.0,True,GERMANTOWN SW YD – WEST BATESVILLE 100 KV,L:19915:19917:100,112.0,166.0,29.4,,table,Rebuild line with higher-capacity conductor,7774000.0,7774000.0
Q19-1131,2020-08-17,MCMINN – AVERY 100 KV L,L:19844:19845:100,1.0,True,BEAVER – TECUMSEH 500 KV,L:19893:20264:500,111.8,127.0,12.1,,table,Rebuild line with higher-capacity conductor,1856000.0,1856000.0
Q19-1131,2020-08-17,SEASONS-BRUCEVILLE – FLAT ROCK 100 KV,L:19840:20123:100,1.0,True,TECUMSEH – BEAVER 500 KV,L:19893:20264:500,109.6,153.0,12.1,,table,Reconductor line,2807000.0,2807000.0
Q19-1131,2020-08-17,SHINROCK – FISCHER SUBSTATION 100 KV line,L:19841:19843:100,1.0,True,THUNDERBIRD – BELLE GLADE SUBSTATION 100 KV,L:20080:20124:100,109.5,120.0,17.1,,table,Reconductor line,7801000.0,7801000.0
Q19-1131,2020-08-17,W BATESVILLE 100/1 kV Transformer,X:19917:100:1,0.9975453942064945,True,ADAMS – CALERA T.S 230 KV,L:19846:19941:230,107.4,436.0,26.3,,table,Replace transformer with higher-rated unit,4065000.0,4065000.0
Q19-1131,2020-08-17,CARR – TROY ENERGY LLC SUBSTATION 100 KV,L:20071:20280:100,1.0,True,CARR – TROY ENERGY LLC 100 KV Line 1,L:20071:20280:100,106.9,188.0,13.4,,table,Reconductor line,1589000.0,1589000.0
Q19-1131,2020-08-17,CARR – DAYTON'S BLUFF 100 KV Line,L:20071:20131:100,1.0,True,NOOKSETT HYDRO SUBSTATION – ULRICH SUBSTATION 100 KV,L:20129:20307:100,106.7,147.0,12.5,,table,Reconductor line,3585000.0,3585000.0
Q19-1131,2020-08-17,SHINROCK – AVERY 100 KV,L:19843:19844:100,1.0,True,BEAVER – TECUMSEH 500 KV,L:19893:20264:500,106.1,117.0,12.1,,table,Reconductor line,1416000.0,1416000.0
Q19-1131,2020-08-17,NIGUEL – W MOUNT VERNON 100 KV,L:19710:20119:100,1.0,True,TECUMSEH – GALION GENERATING STATION 500 KV,L:19893:20261:500,105.9,115.0,6.3,,table,Reconductor line,2279000.0,2279000.0
Q19-1131,2020-08-17,SIERRA PIE – GERMANTOWN SW YD 100 KV,L:19915:19916:100,1.0,True,HONDO – W BATESVILLE 100 KV,L:19847:19917:100,104.9,125.0,31.6,,table,Reconductor line,2181000.0,2181000.0
Q19-1131,2020-08-17,RATHDRUM – FREMONT ENERGY CTR 100 KV L,L:20126:20127:100,1.0,True,TECUMSEH – BEAVER SUBSTATION 500 KV L,L:19893:20264:500,104.1,197.0,10.5,,table,Reconductor line,918000.0,918000.0
Q19-1131,2020-08-17,TROY ENERGY LLC – CARR 100 KV Ckt 1,L:20071:20280:100,1.0,True,CARR – TROY ENERGY LLC 100 KV Circuit 2,L:20071:20280:100,104.0,193.0,13.4,,table,Reconductor line,1589000.0,1589000.0
Q19-1131,2020-08-17,JAMES B. BLACK – SIERR PINE 100 KV,L:19848:19916:100,1.0,True,HONDO – W BTESVILLE 100 KV,L:19847:19917:100,102.5,117.0,31.6,,table,Reconductor line,1497000.0,1497000.0
Q19-1131,2020-08-17,W BATESVILLE – GERMANTOWN SW YD 100 KV,L:19915:19917:100,1.0,True,HONDO – W BATESVILLE 100 KV,L:19847:19917:100,102.1,193.0,23.2,,table,Reconductor line,1133000.0,1133000.0
Q19-1131,2020-08-17,HONDO – JAMES B. BLACK 100 KV,L:19847:19848:100,1.0,True,HONDO SUBSTATION – WEST BATESVILLE 100 KV,L:19847:19917:100,100.4,104.0,31.6,,table,Reconductor line,385000.0,385000.0
Q19-1163,2020-08-15,SAGEHILL – AMOS 345 KV,L:18241:18686:345,1.0,True,LOWMOOR – HINTON AP SUBSTATION 345 KV,L:9666:18544:345,109.6,1041.0,11.0,,table,Reconductor line,45730000.0,374000.0
Q19-1163,2020-08-15,SAGEHILL – CABIN CRK 345 KV,L:18241:18694:345,1.0,True,HINTON AP – LOWMOOR 345 KV,L:9666:18544:345,108.8,1057.0,11.0,,table,Reconductor line,7914000.0,65000.0
Q19-1163,2020-08-15,HUBBARDSTOWN – BAKER 345 KV line,L:17843:17860:345,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,107.0,1582.0,13.2,,table,Reconductor line,1424000.0,14000.0
Q19-1163,2020-08-15,CURRENT CREEK – 40TH ST 138 KV,L:17616:18607:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV line,L:9633:18368:345,106.1,368.0,7.0,,table,Reconductor line,6062000.0,107000.0
Q19-1163,2020-08-15,GRANTS PASS 345-138 kV XFMR,X:18086:345:138,0.9862295283991029,True,YELM – GRANTS PASS 345 KV,L:18086:18581:345,105.1,606.0,5.7,,table,Replace transformer with higher-rated unit,16205000.0,321000.0
Q19-1163,2020-08-15,OCEANA – JEWFISH CREEK SUBSTATION 138 KV,L:18667:18679:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION – WEC 345 KV,L:9633:18368:345,104.1,361.0,7.4,,table,Reconductor line,1377000.0,27000.0
Q19-1163,2020-08-15,LOWMOOR – MODENA 345 KV,L:9666:18117:345,1.0,True,LOWMOOR SUBSTATION – EAGLE POINT POWER PLANT 345 KV,L:9467:9666:345,103.9,1268.0,9.6,,table,Reconductor line,36478000.0,515000.0
Q19-1163,2020-08-15,IBM BAILEY TAP – OCEANA 138 KV L,L:18404:18667:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV line,L:9633:18368:345,103.8,368.0,7.4,,table,Reconductor line,4691000.0,91000.0
Q19-1163,2020-08-15,GLEN LYN 345 kV/1 kV XFMR,X:9648:345:1,0.9938676454564009,True,HINTON AP – LOWMOOR SUBSTATION 345 KV Line,L:9666:18544:345,103.7,778.0,6.1,,table,Replace transformer with higher-rated unit,23373000.0,546000.0
Q19-1163,2020-08-15,INTERNATIONAL PAPER VICKSBURG MILL – DEWEY 138 KV line,L:17327:17676:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,103.2,529.0,11.0,,table,Reconductor line,3234000.0,59000.0
Q19-1163,2020-08-15,EAGLE POINT POWER PLANT SUBSTATION – HOOD 345 KV,L:9185:9467:345,1.0,True,EAGLE POINT POWER PLANT SUBSTATION 345 kV/138 kV Autotransformer,X:9467:345:138,103.0,1659.0,11.0,,table,Reconductor line,43100000.0,569000.0
Q19-1163,2020-08-15,NEW HOPE AP – RED TAIL 345 KV L,L:18377:18381:345,1.0,True,EMPIRE ENERGY CENTER – WEC 345 KV,L:9597:18368:345,102.4,3047.0,30.8,,table,Reconductor line,15451000.0,257000.0
Q19-1163,2020-08-15,W LOOP – RADFORD ARMY AMMUNITION PLANT 138 KV,L:9527:9660:138,1.0,True,HINTON AP – LOWMOOR 345 KV line,L:9666:18544:345,102.2,890.0,6.6,,table,Reconductor line,7080000.0,138000.0
Q19-1163,2020-08-15,W LOOP – BUCKLEY 138 KV Line,L:9527:9528:138,1.0,True,LOWMOOR – HINTON AP 345 KV,L:9666:18544:345,102.0,907.0,6.6,,table,Reconductor line,1993000.0,39000.0
Q19-1163,2020-08-15,NORTH DUBLIN – E DUNKIRK 138 KV Line,L:9625:17627:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC SUBSTATION 345 KV Line,L:9633:18368:345,101.9,469.0,9.8,,table,Reconductor line,6353000.0,113000.0
Q19-1163,2020-08-15,LAGUNABEACH – BUCKLEY 138 KV,L:9233:9528:138,1.0,True,LOWMOOR – HINTON AP 345 KV,L:9666:18544:345,101.7,924.0,6.6,,table,Reconductor line,1023000.0,20000.0
Q19-1163,2020-08-15,DEVILS DEN – DEWEY 138 KV,L:17327:17569:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,101.7,526.0,11.0,,table,Reconductor line,2772000.0,51000.0
Q19-1163,2020-08-15,WYLIE HYDRO – LAGUNA BEACH 138 KV,L:9231:9233:138,1.0,True,LOWMOOR – HINTON AP 345 KV,L:9666:18544:345,101.6,937.0,6.6,,table,Reconductor line,1158000.0,23000.0
Q19-1163,2020-08-15,WYLIE – ALIEF 138 KV,L:9617:9620:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,101.5,474.0,5.6,,table,Reconductor line,1039000.0,15000.0
Q19-1163,2020-08-15,HADDAM – COLEMAN 138 KV,L:9261:17762:138,1.0,True,WEC SUBSTATION – KEAN MTN AND GRASSY CREEK 345 KV line,L:9633:18368:345,101.5,263.0,7.2,,table,Reconductor line,3668000.0,526000.0
Q19-1163,2020-08-15,WYLIEHYDRO SUBSTATION – ASHBY 138 KV,L:9231:9232:138,1.0,True,LOWMOOR – HINTON AP 345 KV,L:9666:18544:345,101.4,951.0,6.6,,table,Reconductor line,1012000.0,20000.0
Q19-1163,2020-08-15,DENNIS STA – ALIEF 138 KV Line,L:9610:9620:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,101.4,480.0,5.6,,table,Reconductor line,1978000.0,29000.0
Q19-1163,2020-08-15,NORCO – HADDAM 138 KV,L:9261:9268:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,101.4,267.0,7.2,,table,Reconductor line,3891000.0,558000.0
Q19-1163,2020-08-15,CLAM RIV DAM – POPLAR GAP 138 KV line,L:18546:18672:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 KV,L:9633:18368:345,101.3,397.0,8.8,,table,Reconductor line,2261000.0,39000.0
Q19-1163,2020-08-15,DUNNELLON – ASHBY 138 KV line,L:9228:9232:138,1.0,True,LOMOOR – HINTON AP 345 KV L,L:9666:18544:345,101.2,964.0,6.6,,table,Reconductor line,9547000.0,186000.0
Q19-1167,2020-08-18,Marbach Rd – N Gatlinburg 138.0 kV,L:8610:8633:138,1.0,True,Marbach Rd – Alvin Auto 138.0 kV,L:8613:8633:138,125.0,161.0,9.6,,table,Rebuild line with higher-capacity conductor,10951000.0,10951000.0
Q19-1167,2020-08-18,North Gatlinburg Substation – Alvin Auto 138.0 kV,L:8610:8613:138,1.0,True,Vineyard Tap – Tap Substation 345.0 kV,L:8612:8849:345,119.7,425.0,21.0,,table,Rebuild line with higher-capacity conductor,5081000.0,3775000.0
Q19-1167,2020-08-18,Monta Vista Upper – Summit Lae Wps 138.0 kV #2,L:8872:8889:138,1.0,True,Monta Vista Upper – Summit Lake Wps 138.0 kV L,L:8872:8889:138,110.3,464.0,8.3,,table,Reconductor line,527000.0,118000.0
Q19-1167,2020-08-18,Montgomery Village – Monta Vista Upper 138.0 kV Ckt 1,L:8869:8872:138,1.0,True,Monta Vista Upper – Montgomery Village 138.0 kV #2,L:8869:8872:138,109.5,484.0,8.3,,table,Reconductor line,2391000.0,534000.0
Q19-1167,2020-08-18,Monta Vista Upper – Montgomery Village 138.0 kV Circuit 2,L:8869:8872:138,1.0,True,Monta Vista Upper Substation – Montgomery Village Substation 138.0 kV Line,L:8869:8872:138,109.5,484.0,8.3,,table,Reconductor line,2391000.0,534000.0
Q19-1167,2020-08-18,N Gatlinburg – Middlebrook 138.0 kV,L:8610:8862:138,1.0,True,Vineyard Tap – Tap 345.0 kV,L:8612:8849:345,108.7,367.0,14.2,,table,Reconductor line,5506000.0,3100000.0
Q19-1167,2020-08-18,Summit Lake Wps – Monta Vista Pper 138.0 kV,L:8872:8889:138,1.0,True,Summit Lake Wps – Monta Vista Upper 138.0 kV Ckt 2,L:8872:8889:138,107.1,478.0,8.3,,table,Reconductor line,527000.0,118000.0
Q19-1167,2020-08-18,Tap – Montgomery Village 138.0 kV Ckt 2,L:8849:8869:138,1.0,True,Tap – Montgomery Village 138.0 kV Cir. 1,L:8849:8869:138,104.2,481.0,7.8,,table,Reconductor line,245000.0,61000.0
Q19-1167,2020-08-18,Tap Substation – Montgomery Village 138.0 kV Ckt 1,L:8849:8869:138,1.0,True,Tap – Montgomery Illage 138.0 kV Line 2,L:8849:8869:138,103.0,486.0,7.8,,table,Reconductor line,245000.0,61000.0
Q19-1167,2020-08-18,Rockville – Lower Middlebury 138.0 kV,L:8845:8854:138,1.0,True,Tap – Enle-Eastern Tap 345.0 kV,L:8847:8849:345,100.3,272.0,10.2,,table,Reconductor line,735000.0,146000.0
Q19-1194,2020-08-26,J Woodruff Substation-Mecklenburg Power Station 138kV,L:9489:9650:138,1.0,True,Mecklenburg Power Station-Kerr Dam 345kV,L:9650:9676:345,121.5,221.0,6.8,,table,Rebuild line with higher-capacity conductor,2742000.0,81000.0
Q19-1196,2020-08-25,Watson / Walnut City 100 kV,L:19199:19210:100,1.0,True,Rio Vista Substation / Guion 100 kV,L:18792:18793:100,134.9,177.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1943000.0,22000.0
Q19-1196,2020-08-25,Idle Hour / Cherry Grove Switching 230 kV,L:18878:18898:230,1.0,True,Great Lakes / Killen 500 kV,L:19288:19540:500,107.6,513.0,17.2,,prose_overloaded,Reconductor line,5250000.0,57000.0
Q19-1196,2020-08-25,Holder / Mosaic Co Tampa Facility 138 kV line,L:17347:17348:138,1.0,True,Saltery Bay / Buckeye Canada 345 kV Line,L:17217:17713:345,106.9,272.0,7.8,,prose_overloaded,Reconductor line,2145000.0,43000.0
Q19-1196,2020-08-25,Kimberly Clark / State St 138 kV,L:17040:17717:138,1.0,True,N Radolph / Campo Fresco 2 138 kV,L:17737:17739:138,106.4,297.0,53.8,,prose_overloaded,Reconductor line,2625000.0,318000.0
Q19-1196,2020-08-25,Ala-5 / P & W Aircraft 230 kV,L:16993:19258:230,1.0,True,Ala-5 Substation / Airport Lane 230 kV Line,L:16993:19241:230,105.5,646.0,8.5,,prose_overloaded,Reconductor line,9060000.0,105000.0
Q19-1196,2020-08-25,Chilliwick / State Line Combined Cycle 345 kV,L:18655:18692:345,1.0,True,Jim Hill / South Milford 345 kV,L:18683:18687:345,105.4,2054.0,6.7,,prose_overloaded,Reconductor line,19549000.0,225000.0
Q19-1196,2020-08-25,Ala-5 230/1 kV XFMR,X:16993:230:1,0.9902197919389525,True,Ala-5 / Badoura 230115 Kv 345 kV Line,L:16993:17583:345,101.7,612.0,8.8,,prose_overloaded,Replace transformer with higher-rated unit,7556000.0,60000.0
Q19-1196,2020-08-25,Gibsonia / Fayetteville S 100 kV line,L:19215:19221:100,1.0,True,Idle Hour / Cherry Grove Switching 230 kV,L:18878:18898:230,106.3,307.0,7.2,,prose_loss,Reconductor line,481000.0,6000.0
Q19-1196,2020-08-25,Maruder / 99 Islands Substation 138 kV,L:17152:17576:138,1.0,True,Gibsonia / Meadowdale 230 kV,L:19221:19226:230,105.2,237.0,9.1,,prose_loss,Reconductor line,2539000.0,27000.0
Q19-1196,2020-08-25,Odessa / Dp Argyle 100 kV Line 1,L:19206:19208:100,1.0,True,Odessa / Dpc Argyle 100 kV Line 2,L:19206:19208:100,102.6,319.0,6.3,,prose_loss,Reconductor line,332000.0,4000.0
Q19-1196,2020-08-25,Ala-5 / Airport Lane 230 kV,L:16993:19241:230,1.0,True,Ala-5 / P & W Aircraft 230 kV,L:16993:19258:230,101.6,638.0,7.4,,prose_loss,Reconductor line,11468000.0,131000.0
Q19-1196,2020-08-25,Guion Substation / Rio Vista 100 kV line,L:18792:18793:100,1.0,True,Odessa / Watson 100 kV L,L:19206:19210:100,129.6,233.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,1253000.0,13000.0
Q19-1196,2020-08-25,Odessa / Watson 100 kV,L:19206:19210:100,1.0,True,Rio Vista / Guion 100 kV,L:18792:18793:100,127.7,212.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,4516000.0,50000.0
Q19-1196,2020-08-25,Fayetteville South / San Bruno 100 kV,L:18790:19215:100,1.0,True,Idle Hour / Cherry Grove Switching 230 kV,L:18878:18898:230,117.3,287.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,965000.0,10000.0
Q19-1196,2020-08-25,San Bruno / Indeck W Enfield Energy Ctr Substation 100 kV,L:18790:19203:100,1.0,True,Cherry Grove Switching / Ide Hour 230 kV line,L:18878:18898:230,116.6,256.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,1490000.0,16000.0
Q19-1196,2020-08-25,Big Sandy / Kce Ny 1 138 kV Line,L:17617:18619:138,1.0,True,West Paintsville Substation / Baker 345 kV,L:17570:17860:345,108.6,444.0,5.0,,prose_colon,Reconductor line,4842000.0,95000.0
Q19-1196,2020-08-25,Odessa / Guion Substation 100 kV,L:18793:19206:100,1.0,True,Odessa / Watson 100 kV Line,L:19206:19210:100,108.3,280.0,6.5,,prose_colon,Reconductor line,478000.0,5000.0
Q19-1196,2020-08-25,Blountstown / Kce Ny 1 138 kV,L:17183:17617:138,1.0,True,Baker / W Paintsville Substation 345 kV,L:17570:17860:345,107.6,466.0,5.0,,prose_colon,Reconductor line,3607000.0,70000.0
Q19-1196,2020-08-25,Nebraska City 2 / Darfiel Tap 138 kV Line,L:17039:17565:138,1.0,True,Buckeye Canada / Saltery Bay 345 kV line,L:17217:17713:345,106.8,207.0,19.9,,prose_colon,Reconductor line,5093000.0,277000.0
Q19-1196,2020-08-25,Mcclellan Ar Substation 345 kV/230 kV XFMR,X:17834:345:230,0.9919225102704422,True,Ala-5 Substation / Red Mesa 345 kV,L:16993:17850:345,106.5,438.0,5.8,,prose_colon,Replace transformer with higher-rated unit,17068000.0,129000.0
Q19-1196,2020-08-25,Dpc Argyle / Odessa 100 kV,L:19206:19208:100,1.0,True,Odesa / Dpc Argyle 100 kV Cir. 1,L:19206:19208:100,102.6,319.0,6.3,,prose_colon,Reconductor line,332000.0,4000.0
Q19-1196,2020-08-25,Ala-5 345/1kV Transformer,X:16993:345:1,0.9902197919389525,True,Ala-5 / Badoura 230115 Kv 345 kV line,L:16993:17583:345,101.7,612.0,8.8,,prose_colon,Replace transformer with higher-rated unit,18270000.0,144000.0
Q19-1196,2020-08-25,Strasburg / Marathon Electric 138 kV L,L:17037:17715:138,1.0,True,Buckeye Canada / Saltery Bay 345 kV,L:17217:17713:345,101.0,380.0,16.2,,prose_colon,Reconductor line,9167000.0,293000.0
Q19-1196,2020-08-25,Hubbardstown / Tristate 345 kV,L:17843:18705:345,1.0,True,Alibates / Pleasant Valley Pumps 345 kV,L:17029:18709:345,100.7,1378.0,6.3,,prose_colon,Reconductor line,11654000.0,198000.0
Q19-1199,2020-08-24,Cibolo Crk / Catawba 138.0 kV line,L:6281:6785:138,1.0,True,Limerick 2 Substation / Moser Generating Station 345.0 kV,L:7126:7172:345,112.0,296.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1577000.0,409000.0
Q19-1199,2020-08-24,Jenkintown / Freewter 138.0 kV,L:6887:6895:138,1.0,True,Barbadoes / Plymouth Meeting 138.0 kV Line,L:6758:6782:138,107.5,295.0,15.3,,prose_overloaded,Reconductor line,1356000.0,1356000.0
Q19-1199,2020-08-24,Wheatland Station / Freewater 138.0 kV L,L:6887:6933:138,1.0,True,Barbdoes / Plymouth Meeting 138.0 kV,L:6758:6782:138,106.7,282.0,15.3,,prose_overloaded,Reconductor line,691000.0,691000.0
Q19-1199,2020-08-24,Owens Illinois / Meyer 138.0 kV,L:6865:6872:138,1.0,True,Stelling / Seven Mile 138.0 kV,L:5224:5248:138,106.2,220.0,7.4,,prose_overloaded,Reconductor line,1431000.0,272000.0
Q19-1199,2020-08-24,Highlands / Point Beach Sta 138.0 kV,L:6445:6454:138,1.0,True,Griswald / Bridgeport 138.0 kV,L:6457:7119:138,105.9,490.0,5.8,,prose_overloaded,Reconductor line,2420000.0,2420000.0
Q19-1199,2020-08-24,Laquinta / Betzwood 138.0 kV,L:6268:6771:138,1.0,True,Catawba / Cibolo Crk 138.0 kV L,L:6281:6785:138,105.2,236.0,7.3,,prose_overloaded,Reconductor line,1454000.0,1454000.0
Q19-1199,2020-08-24,Wekiwa / Skyline Substation 138.0 kV Line,L:6843:6873:138,1.0,True,Owens Illinois / Apache 138.0 kV,L:5263:6872:138,104.7,216.0,7.3,,prose_overloaded,Reconductor line,1376000.0,581000.0
Q19-1199,2020-08-24,Glory Rd 500-345 kV XFMR,X:6725:500:345,0.99268377979935,True,Nesbit / Schoharie 345.0 kV,L:5844:6968:345,103.5,1692.0,8.1,,prose_overloaded,Replace transformer with higher-rated unit,40206000.0,261000.0
Q19-1199,2020-08-24,Barbadoes / Walnut Wnd Farm 138.0 kV,L:6758:6784:138,1.0,True,Okay Substation / Barbadoes 138.0 kV,L:6758:6772:138,100.4,250.0,21.2,,prose_overloaded,Reconductor line,2094000.0,2094000.0
Q19-1199,2020-08-24,Morgan Community Solar / Wheatland Station 138.0 kV,L:6880:6933:138,1.0,True,Barbadoes / Plymouth Meeting 138.0 kV,L:6758:6782:138,130.5,201.0,37.5,,prose_loss,Rebuild line with higher-capacity conductor,1246000.0,1246000.0
Q19-1199,2020-08-24,Cartwright Substation / Cuthbert 138.0 kV,L:5320:6891:138,1.0,True,Earlimart 345 kV/138 kV Transformer Bank,X:5917:345:138,120.5,363.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,6094000.0,6094000.0
Q19-1199,2020-08-24,Oneta Energy Center / Leidesdorff-Coloma Substation 138.0 kV,L:6908:6914:138,1.0,True,Plymouth Meeting / Barbadoes 138.0 kV,L:6758:6782:138,112.1,253.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1056000.0,1056000.0
Q19-1199,2020-08-24,Jarrett / Heaton 138.0 kV,L:6209:6743:138,1.0,True,Barbadoes / Plymouth Meeting 138.0 kV,L:6758:6782:138,109.1,333.0,15.3,,prose_loss,Reconductor line,2098000.0,2098000.0
Q19-1199,2020-08-24,Sargent / Morgan Community Solar 138.0 kV,L:6871:6880:138,1.0,True,Barbadoes / Plymouth Meeting 138.0 kV,L:6758:6782:138,108.9,200.0,37.5,,prose_loss,Reconductor line,207000.0,207000.0
Q19-1199,2020-08-24,Highlands / Beverly 138.0 kV,L:6445:6460:138,1.0,True,Bridgeport / Griswald 138.0 kV line,L:6457:7119:138,104.6,529.0,5.8,,prose_loss,Reconductor line,965000.0,965000.0
Q19-1199,2020-08-24,Technical Ecological S. R. Research Ctr / Papago Buttes 138.0 kV,L:6778:6779:138,0.9996341638069969,False,Jarrett Substation / Heaton 138.0 kV line,L:6209:6743:138,104.1,251.0,45.3,,prose_loss,Reconductor line,884000.0,884000.0
Q19-1199,2020-08-24,Deerfield 4 / Cuthbert 138.0 kV Line,L:5289:6891:138,1.0,True,Earlimart 345-138 kV Transformer Bank,X:5917:345:138,103.3,398.0,6.0,,prose_loss,Reconductor line,629000.0,629000.0
Q19-1199,2020-08-24,Burholme / Meyer 138.0 kV L,L:6865:6883:138,1.0,True,Seven Mile / Stelling 138.0 kV L,L:5224:5248:138,102.6,202.0,7.4,,prose_loss,Reconductor line,701000.0,134000.0
Q19-1199,2020-08-24,Vero Beach / Technical Ecological S. R. Research Ctr 138.0 kV Line,L:6779:6937:138,1.0,True,Heaton / Jarrett 138.0 kV L,L:6209:6743:138,101.9,292.0,45.3,,prose_loss,Reconductor line,427000.0,427000.0
Q19-1199,2020-08-24,Papago Buttes / Leidesdorff-Coloma 138.0 kV L,L:6778:6914:138,1.0,True,Barbadoes / Plymouth Meeting 138.0 kV,L:6758:6782:138,131.0,196.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1881000.0,1881000.0
Q19-1199,2020-08-24,Bridgeport / Griswald Substation 138.0 kV,L:6457:7119:138,1.0,True,Earlimart 345 kV/138 kV Autotransformer,X:5917:345:138,108.1,551.0,5.4,,prose_colon,Reconductor line,484000.0,41000.0
Q19-1199,2020-08-24,Mint Farm / Oneta Enery Center Substation 138.0 kV L,L:6882:6908:138,1.0,True,Plymouth Meeting / Barbadoes 138.0 kV,L:6758:6782:138,105.2,293.0,100.0,,prose_colon,Reconductor line,640000.0,640000.0
Q19-1199,2020-08-24,Apache / Owens Illinis 138.0 kV L,L:5263:6872:138,1.0,True,Seven Mile / Stelling 138.0 kV,L:5224:5248:138,102.1,280.0,7.4,,prose_colon,Reconductor line,519000.0,99000.0
Q19-1199,2020-08-24,Kent / Elks 138.0 kV L,L:6742:6780:138,1.0,True,Jarrett / Heaton 138.0 kV,L:6209:6743:138,100.3,388.0,54.7,,prose_colon,Reconductor line,526000.0,526000.0
Q19-1255,2020-08-16,Warne Tap Substation / Cecil Field Substation 138 KV,L:5615:5726:138,1.0,True,Elk Mound / Cecil Field 138 KV,L:5725:5726:138,168.7,193.0,100.0,,table,Rebuild line with higher-capacity conductor,4277000.0,4277000.0
Q19-1255,2020-08-16,Elk Mound Substation / Cecil Field 138 KV line,L:5725:5726:138,1.0,True,Warne Tap / Cecil Field 138 KV,L:5615:5726:138,147.8,221.0,100.0,,table,Rebuild line with higher-capacity conductor,2318000.0,2318000.0
Q19-1255,2020-08-16,Tilcon / Warne Tap 138 KV,L:5615:5896:138,1.0,True,Cecil Field / Elk Mound 138 KV,L:5725:5726:138,131.7,227.0,100.0,,table,Rebuild line with higher-capacity conductor,4414000.0,4414000.0
Q19-1255,2020-08-16,San Justo / Elk Mound 138 KV,L:5613:5725:138,1.0,True,Warne Tap / Cecil Field 138 KV,L:5615:5726:138,127.4,241.0,100.0,,table,Rebuild line with higher-capacity conductor,1752000.0,1752000.0
Q18-1024,2020-09-15,POPLAR GP SUBSTATION / CLAM RIV DAM SUBSTATION 138kV,L:18546:18672:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,106.9,291.0,7.2,,table,Reconductor line,3603000.0,618000.0
Q18-1024,2020-09-15,CLAM RIVER DAM / SEA ISLAND 138kV Line,L:18672:18673:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,106.6,295.0,7.2,,table,Reconductor line,838000.0,144000.0
Q18-1024,2020-09-15,LOONEY CREEK / KNOTTY POPLAR 138kV,L:9262:9264:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC SUBSTATION 345kV,L:9633:18368:345,106.4,309.0,8.6,,table,Reconductor line,1619000.0,454000.0
Q18-1024,2020-09-15,ITMANN / SEA ISLAND 138kV L,L:18671:18673:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV Line,L:9633:18368:345,106.2,301.0,7.2,,table,Reconductor line,1898000.0,325000.0
Q18-1024,2020-09-15,BAILYSVILLE / ITMNN 138kV,L:18665:18671:138,1.0,True,KEAN MTN AND GRASSY CREEK SUBSTATION / WEC 345kV line,L:9633:18368:345,106.0,304.0,7.2,,table,Reconductor line,4483000.0,769000.0
Q18-1024,2020-09-15,TURKEY PEN / KNOTTY POPLAR 138kV,L:9263:9264:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,105.7,320.0,8.6,,table,Reconductor line,1794000.0,503000.0
Q18-1024,2020-09-15,CARROLLTON COUNTRY CLUB / KEAN MTN AND GRASSY CRK 138kV,L:9604:9633:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,103.6,383.0,11.6,,table,Reconductor line,1535000.0,387000.0
Q18-1063,2020-10-01,Waupun Correctional Central Heating Plt to Deep Crk 138kV Line,L:8772:9064:138,1.0,True,Stevensville to Mountaineer Wind Energy Ctr 345kV,L:18696:18697:345,111.3,203.0,39.2,,table,Rebuild line with higher-capacity conductor,16131000.0,16131000.0
Q18-1063,2020-10-01,Nauvoo to Waupun Correctional Central Heating Plt 138kV,L:8771:8772:138,1.0,True,Mountaineer Wind Energy Ctr to Stevensville 345kV,L:18696:18697:345,110.2,200.0,39.2,,table,Rebuild line with higher-capacity conductor,8189000.0,8189000.0
Q18-1111,2020-09-27,Deepcreek - Annandale 138kV,L:9694:9703:138,1.0,True,Gallows Rd - Idylwood 138kV Line,L:9855:9885:138,105.0,223.0,5.2,99.5,fields,Reconductor line,589000.0,411000.0
Q18-1116,2020-09-18,Yost Bridge-N Alderwood 138 KV L,L:8741:8743:138,1.0,True,Wissota-Ferncliff 138 KV Line,L:8749:8756:138,100.2,670.0,7.2,97.7,fields,Reconductor line,717000.0,78000.0
Q19-1140,2020-09-16,TURKEY PEN / BROWN 138kV Line,L:9263:9348:138,1.0,True,KEAN MTN AND GRASSY CRK 138/1 kV Autotransformer,X:9633:138:1,116.1,257.0,40.1,,table,Rebuild line with higher-capacity conductor,29032000.0,4666000.0
Q19-1140,2020-09-16,CONOCO S / SIDNY COAL 138kV Line,L:17756:18416:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,106.6,343.0,9.8,,table,Reconductor line,2768000.0,54000.0
Q19-1140,2020-09-16,TURKEY CREEK / CONOCO S 138kV,L:17756:18417:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,105.6,360.0,9.8,,table,Reconductor line,227000.0,4000.0
Q19-1140,2020-09-16,COULEE AVE / FT DODGE 138kV,L:17754:17755:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,105.2,489.0,10.2,,table,Reconductor line,1322000.0,23000.0
Q19-1140,2020-09-16,HUBBARDSTOWN / BAKER 345kV line,L:17843:17860:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,105.0,1582.0,13.0,,table,Reconductor line,1678000.0,15000.0
Q19-1140,2020-09-16,AMOS / SAGEHIL 345kV line,L:18241:18686:345,1.0,True,HINTON AP / LOWMOOR 345kV,L:9666:18544:345,104.9,1041.0,11.3,,table,Reconductor line,13521000.0,106000.0
Q19-1140,2020-09-16,FT DODGE / SIDNEY OAL 138kV line,L:17755:18416:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,104.6,505.0,10.2,,table,Reconductor line,2255000.0,39000.0
Q19-1140,2020-09-16,GRANTS PASS 345/138 kV Autotransformer,X:18086:345:138,0.9858479280676345,True,YELM / GRANTS ASS 345kV,L:18086:18581:345,104.3,606.0,5.9,,table,Replace transformer with higher-rated unit,13877000.0,252000.0
Q19-1140,2020-09-16,SAGEHILL / CABIN CRK 345kV,L:18241:18694:345,1.0,True,LWMOOR / HINTON AP 345kV,L:9666:18544:345,104.3,1057.0,11.3,,table,Reconductor line,10709000.0,84000.0
Q19-1140,2020-09-16,HOOD / EAGLE POINT POWER PLANT 345kV Line,L:9185:9467:345,1.0,True,EAGLE PT POWER PLANT 345-138 kV Transformer,X:9467:345:138,104.0,1659.0,10.5,,table,Reconductor line,25255000.0,288000.0
Q19-1140,2020-09-16,BLACKSMITH / CELANESE ACETATE LLC 138kV L,L:9406:9659:138,1.0,True,LOWMOOR / HINTON AP 345kV line,L:9666:18544:345,104.0,759.0,5.4,,table,Reconductor line,1306000.0,25000.0
Q19-1140,2020-09-16,MOUNT SI / KIMBALLTON 138kV,L:9409:18440:138,1.0,True,LOWMOOR / HINTON AP 345kV,L:9666:18544:345,103.9,760.0,5.4,,table,Reconductor line,1600000.0,31000.0
Q19-1140,2020-09-16,ALLERTON / KIMBALLTON SUBSTATION 138kV,L:9410:18440:138,1.0,True,LOWMOOR / HINTON AP 345kV L,L:9666:18544:345,103.9,761.0,5.4,,table,Reconductor line,214000.0,4000.0
Q19-1140,2020-09-16,ALLERTON / CELANESE ACETATE LLC 138kV,L:9410:9659:138,1.0,True,HINTON AP SUBSTATION / LOWMOOR SUBSTATION 345kV L,L:9666:18544:345,103.7,768.0,5.4,,table,Reconductor line,2151000.0,42000.0
Q19-1140,2020-09-16,GLEN LYN 138/1 kV TX,X:9648:138:1,0.99291403872145,True,LOWMOOR / HINTON AP 345kV,L:9666:18544:345,103.1,778.0,5.6,,table,Replace transformer with higher-rated unit,4613000.0,86000.0
Q19-1140,2020-09-16,GLEN LYN 345/1 kV Transformer Bank,X:9648:345:1,0.99291403872145,True,HINTON AP / LOWMOOR 345kV Line,L:9666:18544:345,103.1,778.0,5.6,,table,Replace transformer with higher-rated unit,16970000.0,315000.0
Q19-1140,2020-09-16,NEW HOPE AP 138/1kV XFMR,X:18377:138:1,0.9945789369669736,True,NEW HOPE AP / RED TAIL 345kV Line,L:18377:18381:345,102.9,842.0,7.8,,table,Replace transformer with higher-rated unit,8340000.0,125000.0
Q19-1140,2020-09-16,HALLS RIDGE / DUNDEE 138kV L,L:18373:18384:138,1.0,True,RED TAIL / NEW HOPE AP 345kV Line,L:18377:18381:345,102.8,783.0,7.8,,table,Reconductor line,3237000.0,48000.0
Q19-1140,2020-09-16,COALINGA 2 / DUNDEE SUBSTATION 138kV,L:18372:18373:138,1.0,True,NEW HOPE AP / RED TAIL 345kV,L:18377:18381:345,102.8,781.0,7.8,,table,Reconductor line,961000.0,14000.0
Q19-1140,2020-09-16,LOWMOOR / MODENA 345kV,L:9666:18117:345,1.0,True,EAGLE PT POWER PLANT / LOWMOOR SUBSTATION 345kV,L:9467:9666:345,102.2,1268.0,9.1,,table,Reconductor line,26313000.0,324000.0
Q19-1140,2020-09-16,RED TAIL 345/138 kV XFMR,X:18381:345:138,0.9933996306184545,True,NEW HOPE AP / RED TAIL 345kV Line,L:18377:18381:345,101.8,692.0,6.2,,table,Replace transformer with higher-rated unit,18992000.0,275000.0
Q19-1140,2020-09-16,WEST LOOP / RADFORD ARMY AMMUNITION PLANT 138kV,L:9527:9660:138,1.0,True,LOWMOOR / HINTON AP 345kV,L:9666:18544:345,101.7,890.0,6.1,,table,Reconductor line,3320000.0,53000.0
Q19-1140,2020-09-16,IRON BELT / 40TH ST 138kV,L:18407:18607:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,101.7,358.0,7.0,,table,Reconductor line,1565000.0,25000.0
Q19-1140,2020-09-16,IRON BELT / SAVAGE RD 138kV L,L:18407:18408:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345kV L,L:9633:18368:345,101.7,361.0,7.0,,table,Reconductor line,1376000.0,22000.0
Q19-1140,2020-09-16,W LOOP / BUCKLEY 138kV,L:9527:9528:138,1.0,True,HINTON AP SUBSTATION / LOWMOOR SUBSTATION 345kV L,L:9666:18544:345,101.5,907.0,6.1,,table,Reconductor line,2743000.0,44000.0
Q19-1159,2020-09-23,BASIN RD-W 2 138.0 kV,L:8384:8391:138,1.0,True,MACOMB-QUEEN CITY 138.0 kV,L:8352:8383:138,111.0,186.0,57.1,,table,Rebuild line with higher-capacity conductor,4793000.0,2101000.0
Q19-1159,2020-09-23,COTTONWOOD-W 2 138.0 kV line,L:8326:8391:138,1.0,True,MACOMB-QUEEN CITY 138.0 kV Line,L:8352:8383:138,101.6,203.0,57.1,,table,Reconductor line,382000.0,167000.0
Q19-1159,2020-09-23,BRIDGEPORT-GRISWALD 138.0 kV,L:6457:7119:138,1.0,True,CASA GRANDE-ALCOASW STA 138.0 kV L,L:6461:6462:138,100.1,551.0,6.1,,table,Reconductor line,675000.0,74000.0
Q19-1160,2020-09-16,Hancock 345/138kV Autotransformer,X:9534:345:138,0.9992585127233877,True,Huntington Court 345-138 kV TX,X:9243:345:138,127.8,398.0,36.1,,table,Replace transformer with higher-rated unit,16772000.0,2401000.0
Q19-1160,2020-09-16,Huntington Court 345/138 kV TX,X:9243:345:138,0.999338371516635,True,Hancock 345/138kV XFMR,X:9534:345:138,123.2,395.0,35.8,,table,Replace transformer with higher-rated unit,22825000.0,3275000.0
Q19-1160,2020-09-16,Woodward-Tap1 – Seneca Terminal 138 KV L,L:9536:9632:138,1.0,True,Yemassee – Sub 9675 138 KV,L:9636:9675:138,122.4,344.0,7.2,,table,Rebuild line with higher-capacity conductor,623000.0,78000.0
Q19-1160,2020-09-16,Salem Electric Department – Woodward-Tap1 138 KV,L:9246:9536:138,1.0,True,Sub 9675 – Yemassee 138 KV,L:9636:9675:138,121.1,358.0,7.2,,table,Rebuild line with higher-capacity conductor,3010000.0,377000.0
Q19-1160,2020-09-16,Sub 9675 – Yemassee 138 KV,L:9636:9675:138,1.0,True,Sub 9675 – Salem Electric Department 138 KV,L:9246:9675:138,118.5,387.0,7.2,,table,Rebuild line with higher-capacity conductor,1702000.0,213000.0
Q19-1160,2020-09-16,Yemassee – Seneca Terminal 138 KV,L:9632:9636:138,1.0,True,Salem Electric Department – Sub 9675 138 KV line,L:9246:9675:138,118.5,387.0,7.2,,table,Rebuild line with higher-capacity conductor,1677000.0,210000.0
Q19-1160,2020-09-16,Salem Electric Department – Su 9675 138 KV,L:9246:9675:138,1.0,True,Yemassee – Sub 9675 138 KV,L:9636:9675:138,118.1,392.0,7.2,,table,Rebuild line with higher-capacity conductor,777000.0,97000.0
Q19-1160,2020-09-16,Ralston Tap – Ss3142 Substation 138 KV line,L:9240:9245:138,1.0,True,Sub 9675 – Stony Brook 138 KV,L:9247:9675:138,112.0,347.0,9.1,,table,Rebuild line with higher-capacity conductor,2566000.0,264000.0
Q19-1160,2020-09-16,Stony Brook – Ss3142 138 KV,L:9240:9247:138,1.0,True,Sub 975 – Stony Brook 138 KV L,L:9247:9675:138,110.5,370.0,9.1,,table,Rebuild line with higher-capacity conductor,8234000.0,847000.0
Q19-1160,2020-09-16,Carquille – Clearbrook 138 KV,L:9241:9538:138,1.0,True,Huntington Court – Reusens 345 KV,L:9219:9243:345,105.7,322.0,23.2,,table,Reconductor line,715000.0,97000.0
Q19-1160,2020-09-16,Starkey – Carquille 138 KV Line,L:9241:9532:138,1.0,True,Reusens – Huntington Cout 345 KV,L:9219:9243:345,104.5,346.0,23.2,,table,Reconductor line,912000.0,124000.0
Q19-1160,2020-09-16,Poage Mill – Stratford 138 KV line,L:9531:9535:138,1.0,True,Reusens – Huntington Court 345 KV Line,L:9219:9243:345,103.6,273.0,17.5,,table,Reconductor line,1008000.0,165000.0
Q19-1160,2020-09-16,Ingersoll Rand – Huntington Court 138 KV Line,L:9239:9243:138,0.999188943626321,False,Stony Brook – Sub 9675 Substation 138 KV,L:9247:9675:138,103.5,500.0,9.3,,table,Reconductor line,936000.0,37000.0
Q19-1160,2020-09-16,Mcclellan-Adc – Person 345 KV,L:11146:11154:345,1.0,True,Mecklenburg Power Sta – Person 345 KV,L:9650:11146:345,103.0,1930.0,17.1,,table,Reconductor line,11018000.0,229000.0
Q19-1160,2020-09-16,Sithe – Desmet 138 KV,L:9226:9227:138,1.0,True,Takelma – Tangleilde 138 KV L,L:9201:9202:138,102.7,271.0,16.0,,table,Reconductor line,1107000.0,516000.0
Q19-1160,2020-09-16,Ingersoll Rand – Bethlehem Power Plant 138 KV,L:9239:9250:138,1.0,True,Sub 9675 – Stony Brook 138 KV line,L:9247:9675:138,102.4,535.0,9.3,,table,Reconductor line,1097000.0,43000.0
Q19-1160,2020-09-16,Mcminnville – Leesille Substation 138 KV,L:9385:9667:138,1.0,True,Huntington Court – Reusens 345 KV L,L:9219:9243:345,102.4,351.0,12.9,,table,Reconductor line,13163000.0,1135000.0
Q19-1160,2020-09-16,South Crk – Carite 138 KV,L:9162:9293:138,1.0,True,Leesville – Clover 345 KV L,L:9667:9669:345,101.3,318.0,5.5,,table,Reconductor line,4647000.0,322000.0
Q19-1168,2020-09-28,Barracks Road to Purcell 138kV,L:9116:9123:138,1.0,True,Red Hill to Wattrd Substation 138kV,L:9111:9117:138,113.2,200.0,6.3,,table,Rebuild line with higher-capacity conductor,5309000.0,4075000.0
Q19-1168,2020-09-28,Watt Road to Barracks Rd 138kV,L:9116:9117:138,0.9941150680095612,False,Watt Rd to Red Hill 138kV,L:9111:9117:138,112.6,223.0,6.3,,table,Rebuild line with higher-capacity conductor,13136000.0,10084000.0
Q19-1168,2020-09-28,Charlottesville Substation to Purcell 138kV L,L:9122:9123:138,1.0,True,Watt D Substation to Red Hill 138kV L,L:9111:9117:138,104.1,205.0,6.3,,table,Reconductor line,631000.0,485000.0
Q19-1168,2020-09-28,Sweetwater to Mathew 138kV line,L:9546:9556:138,1.0,True,Eisenhower to Franklin-Laguna 138kV,L:9481:9482:138,103.8,608.0,8.9,,table,Reconductor line,1642000.0,178000.0
Q19-1168,2020-09-28,Eisenhower to Franklin-Laguna 138kV line,L:9481:9482:138,1.0,True,Mathew to Sweetwater 138kV,L:9546:9556:138,102.4,744.0,9.3,,table,Reconductor line,2265000.0,267000.0
Q19-1219,2020-09-30,Novec Country Club Substation-Lindedale D.P 138 kV,L:10160:10161:138,1.0,True,Possum Point 345/138kV TX,X:10277:345:138,124.9,221.0,61.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4629000.0,4629000.0
Q19-1219,2020-09-30,Possum Pt 345-138 kV XFMR,X:10277:345:138,0.9991278471983775,True,Novec Country Club-Lindendale D.P 138 kV,L:10160:10161:138,115.6,315.0,62.8,,prose_loss,Replace transformer with higher-rated unit,14616000.0,14616000.0
Q19-1223,2020-09-26,Coalinga 2-Speeday 138 KV,L:18371:18372:138,1.0,True,New Hope Ap-Red Tail 345 KV,L:18377:18381:345,177.9,192.0,25.1,,table,Rebuild line with higher-capacity conductor,7492000.0,7492000.0
Q19-1223,2020-09-26,Speedway-Red Tail 138 KV,L:18371:18381:138,1.0,True,New Hope Ap-Red Tail 345 KV line,L:18377:18381:345,169.8,198.0,25.1,,table,Rebuild line with higher-capacity conductor,2603000.0,2603000.0
Q19-1223,2020-09-26,Hinton Ap Substation-Dawn 138 KV,L:18544:18551:138,1.0,True,Red Tail-Hinton Ap 345 KV Line,L:18381:18544:345,128.3,252.0,5.5,,table,Rebuild line with higher-capacity conductor,11273000.0,839000.0
Q19-1223,2020-09-26,Phillips Petroleum-Dawn Substation 138 KV,L:18527:18551:138,1.0,True,Red Tail-Hinton Ap 345 KV,L:18381:18544:345,127.5,257.0,5.5,,table,Rebuild line with higher-capacity conductor,1887000.0,140000.0
Q19-1223,2020-09-26,Phillips Petroleum-Drain 138 KV,L:18527:18552:138,1.0,True,Red Tail-Hinton Ap 345 KV,L:18381:18544:345,126.2,266.0,5.5,,table,Rebuild line with higher-capacity conductor,5648000.0,420000.0
Q19-1223,2020-09-26,S Milford-Sporn 345 KV,L:18687:18707:345,0.9869749177413464,False,Chilliwick-State Line Combined Cycle 345 KV L,L:18655:18692:345,110.0,1424.0,7.6,,table,Reconductor line,4028000.0,15000.0
Q19-1223,2020-09-26,Coaling 2-Red Tail 138 KV,L:18372:18381:138,1.0,True,New Hope Ap-Red Tail 345 KV,L:18377:18381:345,108.7,199.0,16.0,,table,Reconductor line,1861000.0,1861000.0
Q19-1223,2020-09-26,Ragland 345-138 kV XFMR,X:18399:345:138,0.9932679992134549,True,Batavia Power Plant-Ragland 345 KV Line,L:17764:18399:345,107.5,622.0,7.0,,table,Replace transformer with higher-rated unit,17203000.0,92000.0
Q19-1223,2020-09-26,Beech Ridge Energy Llc-Parkin 138 KV,L:18112:18704:138,1.0,True,Lomoor-Hinton Ap 345 KV,L:9666:18544:345,107.3,351.0,5.1,,table,Reconductor line,2648000.0,27000.0
Q19-1223,2020-09-26,Ragland-Gate Ii 138 KV,L:18399:18401:138,1.0,True,Batavia Power Plant Substation-Ragland 345 KV Line,L:17764:18399:345,107.1,635.0,7.0,,table,Reconductor line,799000.0,4000.0
Q19-1223,2020-09-26,Cinder-Gat Ii 138 KV Line,L:18400:18401:138,1.0,True,Ragland-Batavia Power Plant 345 KV L,L:17764:18399:345,106.9,642.0,7.0,,table,Reconductor line,1533000.0,8000.0
Q19-1223,2020-09-26,Barneys-Mentone 138 KV,L:9182:9184:138,1.0,True,Hood-Dayton 345 KV L,L:9185:9436:345,104.6,673.0,5.4,,table,Reconductor line,554000.0,36000.0
Q19-1223,2020-09-26,Hood 345-138 kV Transformer,X:9185:345:138,0.9876382492607882,True,Hood-Dayton 345 KV,L:9185:9436:345,104.2,775.0,5.7,,table,Replace transformer with higher-rated unit,20847000.0,1344000.0
Q19-1223,2020-09-26,Azalea Solar Llc-Sporn 345 KV,L:18198:18707:345,1.0,True,Hinton Ap-Lowmoor 345 KV,L:9666:18544:345,104.1,1831.0,10.9,,table,Reconductor line,25150000.0,98000.0
Q19-1223,2020-09-26,Barneys-Hood 138 KV,L:9182:9185:138,1.0,True,Hood-Dayton 345 KV line,L:9185:9436:345,103.8,705.0,5.4,,table,Reconductor line,929000.0,60000.0
Q19-1223,2020-09-26,Flora E-Batavia Power Plant 345 KV,L:17626:17764:345,1.0,True,Kean Mtn And Grassy Creek-Wec Substation 345 KV,L:9633:18368:345,102.3,2278.0,7.0,,table,Reconductor line,24928000.0,43000.0
Q19-1223,2020-09-26,North Dublin Substation-Flora East 345 KV line,L:9625:17626:345,1.0,True,Wec-Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,102.2,2295.0,7.0,,table,Reconductor line,10211000.0,17000.0
Q19-1223,2020-09-26,International Paper Vicksburg Mill-Locusst 138 KV line,L:17673:17676:138,1.0,True,N Pt-Ragland 345 KV line,L:18299:18399:345,101.9,553.0,8.4,,table,Reconductor line,2219000.0,12000.0
Q19-1223,2020-09-26,Bath County-Modena 345 KV L,L:9654:18117:345,1.0,True,Eagle Pt Power Plant-Lowmoor 345 KV,L:9467:9666:345,101.7,1817.0,23.1,,table,Reconductor line,63253000.0,464000.0
Q19-1223,2020-09-26,Jim Hill-South Milford 345 KV,L:18683:18687:345,1.0,True,Chilliwick-State Line Combined Cycle 345 KV line,L:18655:18692:345,101.1,1556.0,5.1,,table,Reconductor line,73727000.0,249000.0
Q19-1223,2020-09-26,Jim Hill-Bellngham Cogeneration Facility 345 KV,L:8204:18683:345,1.0,True,State Line Combined Cycle-Pinehurst 345 KV,L:17977:18692:345,100.8,2919.0,6.1,,table,Reconductor line,54444000.0,166000.0
Q19-1223,2020-09-26,Ragland-Batavia Poer Plant 345 KV L,L:17764:18399:345,1.0,True,Wec-Kean Mtn And Grassy Crk 345 KV Line,L:9633:18368:345,100.4,1963.0,5.1,,table,Reconductor line,27243000.0,43000.0
Q19-1263,2020-09-27,Smithfield-Crittenden 138 KV,L:9753:10006:138,1.0,True,Grayland-Ag Reliant 345 KV,L:10205:10297:345,111.2,245.0,6.6,,table,Rebuild line with higher-capacity conductor,11377000.0,4606000.0
Q19-1263,2020-09-27,Baraga Vlg-Miller Redwood 345 KV Line,L:9725:9793:345,1.0,True,Ag Reliant-Grayland 345 KV,L:10205:10297:345,108.0,1360.0,28.7,,table,Reconductor line,31641000.0,2302000.0
Q19-1306,2020-10-01,Cedarville to Liberty Electric Power Plant 138kV,L:6446:6463:138,1.0,True,Bucks Creek to Liberty Electric Power Plant 138kV,L:6463:7140:138,141.9,194.0,10.0,,table,Rebuild line with higher-capacity conductor,2090000.0,2090000.0
Q19-1306,2020-10-01,Henning to Bowen 138kV L,L:5417:5419:138,1.0,True,Earlimart 345/138kV Transformer,X:5917:345:138,124.4,191.0,7.0,,table,Rebuild line with higher-capacity conductor,2949000.0,2949000.0
Q19-1306,2020-10-01,Point Beach Station to Oange 138kV L,L:6454:6468:138,0.9537546574121507,False,Point Beach Sta to ClintonBattery 138kV,L:6454:6949:138,121.0,271.0,9.6,,table,Rebuild line with higher-capacity conductor,430000.0,430000.0
