project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1306,2020-10-01,Pt Beach Sta Substation to Clinton Battery Substation 138kV line,L:6454:6949:138,1.0,True,Earlimart 345-138 kV XFMR,X:5917:345:138,119.4,269.0,14.9,,table,Rebuild line with higher-capacity conductor,1822000.0,1822000.0
Q19-1306,2020-10-01,Chichester to Beverly 138kV Line,L:6455:6460:138,1.0,True,Beverly 345/1kV TX,X:6460:345:1,113.2,276.0,7.4,,table,Rebuild line with higher-capacity conductor,4899000.0,4899000.0
Q19-1306,2020-10-01,Wabasso to Chichester 138kV,L:6427:6455:138,1.0,True,Beverly 345/1kV Transformer Bank,X:6460:345:1,111.6,290.0,7.4,,table,Rebuild line with higher-capacity conductor,1392000.0,1392000.0
Q19-1306,2020-10-01,Abernethy to Garden City Substation 138kV L,L:5313:7128:138,1.0,True,Passyunk to Saragosa 138kV,L:6902:6942:138,111.4,195.0,100.0,,table,Rebuild line with higher-capacity conductor,471000.0,471000.0
Q19-1306,2020-10-01,Tyrone to Sta E. W 138kV,L:6266:6270:138,1.0,True,Wabasso to Chichester 138kV,L:6427:6455:138,109.0,216.0,5.5,,table,Reconductor line,365000.0,365000.0
Q19-1306,2020-10-01,Warner to Edic 138kV,L:6431:6953:138,1.0,True,Beverly to Highlands 138kV,L:6445:6460:138,107.6,375.0,10.7,,table,Reconductor line,573000.0,388000.0
Q19-1306,2020-10-01,Bucks reek to Liberty Electric Power Plant 138kV line,L:6463:7140:138,1.0,True,Clinton Battery to Pt Beach Sta 138kV,L:6454:6949:138,106.9,368.0,16.2,,table,Reconductor line,637000.0,216000.0
Q19-1306,2020-10-01,Edic to Alcoa Sw Sta 138kV,L:6431:6462:138,1.0,True,Highlands to Beverly 138kV,L:6445:6460:138,106.9,389.0,10.7,,table,Reconductor line,2822000.0,1911000.0
Q19-1306,2020-10-01,Sta E. West Substation to Casa Grande 138kV,L:6270:6461:138,1.0,True,Chichster to Wabasso 138kV,L:6427:6455:138,105.8,201.0,5.5,,table,Reconductor line,331000.0,331000.0
Q19-1306,2020-10-01,Stelling to Squaw Vly 138kV,L:5248:6864:138,1.0,True,Cartwright to Cuthbert 138kV L,L:5320:6891:138,105.3,222.0,9.0,,table,Reconductor line,1334000.0,1005000.0
Q19-1306,2020-10-01,Bridgeport to Marcus Hok Energy Lp Substation 138kV,L:6457:7163:138,1.0,True,Trainer to Bridgeport 138kV,L:6456:6457:138,104.8,382.0,11.0,,table,Reconductor line,415000.0,415000.0
Q19-1306,2020-10-01,Don to Abernethy 138kV,L:5313:6898:138,1.0,True,Passyunk to Saragosa 138kV,L:6902:6942:138,102.2,201.0,100.0,,table,Reconductor line,370000.0,370000.0
Q19-1306,2020-10-01,Mcwilliams to Clear Lake 138kV,L:5310:6904:138,1.0,True,Derfield 4 to Cosmar 138kV L,L:5289:6901:138,101.2,192.0,10.3,,table,Reconductor line,209000.0,209000.0
Q19-1320,2020-09-17,Riv – Seat Pleasant 138kV,L:8923:8960:138,1.0,True,Monroe St Substation – Riva Rd 345kV,L:8407:9098:345,156.2,221.0,27.6,,prose_colon,Rebuild line with higher-capacity conductor,1721000.0,648000.0
Q19-1320,2020-09-17,Riv – Kingswood 138kV,L:8710:8960:138,1.0,True,Monroe St – Riva Road 345kV Line,L:8407:9098:345,134.0,272.0,27.6,,prose_colon,Rebuild line with higher-capacity conductor,2575000.0,969000.0
Q18-1079,2020-11-03,Mount View – Meeker 138 KV L,L:9491:9495:138,1.0,True,Lowmoor – Hinton Ap 345 KV line,L:9666:18544:345,102.7,624.0,5.8,,table,Reconductor line,2669000.0,84000.0
Q18-1079,2020-11-03,Svp – Fishers Rd 138 KV Line,L:18438:18442:138,1.0,True,Hinton Ap – Lowmoor 345 KV L,L:9666:18544:345,102.5,720.0,5.8,,table,Reconductor line,982000.0,14000.0
Q18-1079,2020-11-03,Svp – Schertz 138 KV Line,L:18442:18545:138,1.0,True,Hinton Ap – Lwmoor 345 KV L,L:9666:18544:345,102.4,727.0,5.8,,table,Reconductor line,2172000.0,30000.0
Q18-1079,2020-11-03,Hinton Ap – Schertz 138 KV,L:18544:18545:138,1.0,True,Lowmoor – Hinton Ap 345 KV,L:9666:18544:345,102.2,735.0,5.8,,table,Reconductor line,1339000.0,19000.0
Q18-1079,2020-11-03,Norco – Hurley 138 KV line,L:9268:18362:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 KV,L:9633:18368:345,100.9,415.0,14.0,,table,Reconductor line,256000.0,8000.0
Q18-1079,2020-11-03,Girvan – Dennis Station Substation 138 KV,L:9567:9610:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 KV L,L:9633:18368:345,100.2,381.0,5.6,,table,Reconductor line,2812000.0,52000.0
Q18-1095,2020-10-15,Shaw – North Pt 345kV,L:17937:18299:345,1.0,True,Wec – Kean Mtn And Grassy Crk 345kV L,L:9633:18368:345,102.2,1101.0,13.6,,table,Reconductor line,22075000.0,772000.0
Q18-1095,2020-10-15,Shaw – Mcgraws 345kV,L:17937:18676:345,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV Line,L:9633:18368:345,101.8,1100.0,13.6,,table,Reconductor line,34064000.0,1191000.0
Q18-1095,2020-10-15,Jersey Substation – Mcgraws 345kV,L:18532:18676:345,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,101.5,1099.0,13.6,,table,Reconductor line,28078000.0,982000.0
Q18-1095,2020-10-15,Clarkwild 345-1 kV XFMR,X:9493:345:1,0.9868294880047113,True,Lowmoor Substation – Hinton Ap Substation 345kV Line,L:9666:18544:345,101.5,1064.0,5.4,,table,Replace transformer with higher-rated unit,18771000.0,398000.0
Q18-1095,2020-10-15,Clarkwild 138-1 kV XFMR,X:9493:138:1,0.9868294880047113,True,Lowmoor – Hinton Ap 345kV,L:9666:18544:345,101.5,1064.0,5.4,,table,Replace transformer with higher-rated unit,5408000.0,115000.0
Q18-1123,2020-10-23,Person Substation-Mcclellan-Adc 345 KV,L:11146:11154:345,1.0,True,Mecklenburg Power Station-Person 345 KV line,L:9650:11146:345,110.0,1930.0,25.9,,table,Reconductor line,10267000.0,586000.0
Q18-1123,2020-10-23,Del Cerro-South Creek Substation 138 KV,L:9161:9162:138,1.0,True,S Creek-Macks Inn 138 KV L,L:9162:9163:138,101.8,228.0,7.1,,table,Reconductor line,3363000.0,573000.0
Q18-1123,2020-10-23,Covanta Southeastern Connecticut Company-North Mercedes 138 KV,L:9424:9427:138,1.0,True,Person Substation-Moonshine 345 KV Line,L:9335:11146:345,101.0,243.0,7.2,,table,Reconductor line,3618000.0,1350000.0
Q19-1132,2020-10-20,CLOVERDALE-RALSTON TAP 138 KV,L:9238:9245:138,1.0,True,BETHLEHEM POWER PLANT-INGERSOLL RAND 138 KV,L:9239:9250:138,117.8,195.0,9.4,,table,Rebuild line with higher-capacity conductor,3048000.0,319000.0
Q19-1132,2020-10-20,HANCOCK 345/138kV Transformer Bank,X:9534:345:138,0.9986683594892013,True,HUNTINGTON COURT 345-138 kV Autotransformer,X:9243:345:138,111.1,398.0,28.9,,table,Replace transformer with higher-rated unit,16215000.0,2479000.0
Q19-1132,2020-10-20,HUNTINGTON COURT 345 kV/138 kV Autotransformer,X:9243:345:138,0.9993374421041313,True,HANCOCK 345/138 kV Auto,X:9534:345:138,106.9,395.0,33.0,,table,Replace transformer with higher-rated unit,21904000.0,3777000.0
Q19-1132,2020-10-20,CLOVERDALE-MT. UNION SUBSTATION 138 KV line,L:9238:9251:138,1.0,True,INGERSOLL RAND-BETHLEHEM POWER PLANT 138 KV Line,L:9239:9250:138,101.9,192.0,9.4,,table,Reconductor line,2568000.0,269000.0
Q19-1134,2020-10-23,AZALEA SOLAR LLC – SPORN 345 kV L,L:18198:18707:345,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,107.6,1538.0,11.2,,table,Reconductor line,26617000.0,299000.0
Q19-1134,2020-10-23,AZALEA SOLAR LLC – AMOS 345 kV,L:18198:18686:345,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,105.7,1762.0,11.2,,table,Reconductor line,28443000.0,325000.0
Q19-1134,2020-10-23,AMOS – SAGEHILL 345 kV,L:18241:18686:345,1.0,True,LOWMOOR – HINTON AP 345 kV line,L:9666:18544:345,105.2,1041.0,11.0,,table,Reconductor line,19177000.0,217000.0
Q19-1134,2020-10-23,BAKER – HUBBARDSTOWN 345 kV,L:17843:17860:345,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345 kV L,L:9633:18368:345,104.9,1582.0,13.2,,table,Reconductor line,1206000.0,17000.0
Q19-1134,2020-10-23,SAGEHILL – CABIN CREEK 345 kV Line,L:18241:18694:345,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,104.5,1057.0,11.0,,table,Reconductor line,5318000.0,60000.0
Q19-1134,2020-10-23,GRANTS PASS 345 kV/138 kV Transformer Bank,X:18086:345:138,0.9862295283991029,True,GRANTS PASS – YELM 345 kV,L:18086:18581:345,103.8,606.0,5.7,,table,Replace transformer with higher-rated unit,17517000.0,436000.0
Q19-1134,2020-10-23,CHILLIWICK – STATE LINE CMBINED CYCLE 345 kV,L:18655:18692:345,1.0,True,JIM HILL – S MILFORD 345 kV,L:18683:18687:345,102.8,2054.0,12.4,,table,Reconductor line,26151000.0,349000.0
Q19-1134,2020-10-23,EAGLE POINT POWER PLANT – HOOD 345 kV Line,L:9185:9467:345,1.0,True,EAGLE PT POWERPLANT 345-138 kV TX,X:9467:345:138,102.2,1659.0,11.0,,table,Reconductor line,42435000.0,739000.0
Q19-1134,2020-10-23,BLACKSMITH – CELANESE ACETATE LLC SUBSTATION 138 kV,L:9406:9659:138,1.0,True,HINTON AP – LOWMOOR SUBSTATION 345 kV L,L:9666:18544:345,102.1,759.0,5.8,,table,Reconductor line,1550000.0,47000.0
Q19-1134,2020-10-23,KIMBALLTON – MOUNT SI 138 kV L,L:9409:18440:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,102.0,760.0,5.8,,table,Reconductor line,2745000.0,83000.0
Q19-1134,2020-10-23,ALLERTON – KIMBALLTON SUBSTATION 138 kV,L:9410:18440:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,102.0,761.0,5.8,,table,Reconductor line,121000.0,4000.0
Q19-1134,2020-10-23,ALLERTON – CELANESE ACETATE LLC SUBSTATION 138 kV,L:9410:9659:138,1.0,True,LOWMOOR – HINTON AP 345 kV L,L:9666:18544:345,101.9,768.0,5.8,,table,Reconductor line,2311000.0,70000.0
Q19-1134,2020-10-23,LOWMOOR – MODENA 345 kV L,L:9666:18117:345,1.0,True,EAGLE POINT POWER PLANT SUBSTATION – LOWMOOR SUBSTATION 345 kV,L:9467:9666:345,101.8,1268.0,9.6,,table,Reconductor line,50283000.0,943000.0
Q19-1134,2020-10-23,GLEN LYN 138 kV/1 kV Transformer Bank,X:9648:138:1,0.9938676454564009,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,101.1,778.0,6.1,,table,Replace transformer with higher-rated unit,7582000.0,221000.0
Q19-1134,2020-10-23,GLEN LYN 345/1 kV TX,X:9648:345:1,0.9938676454564009,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,101.1,778.0,6.1,,table,Replace transformer with higher-rated unit,20488000.0,596000.0
Q19-1134,2020-10-23,BROWN – TURKEY PEN 138 kV,L:9263:9348:138,1.0,True,KEAN MTN AND GRASSY CRK – CLINCH RIVER 345 kV L,L:9633:9638:345,101.1,257.0,15.1,,table,Reconductor line,10416000.0,481000.0
Q19-1134,2020-10-23,NEW HOPE AP 138/1kV Autotransformer,X:18377:138:1,0.9954977504010105,True,NEW HOPE AP – RED TAIL 345 kV,L:18377:18381:345,100.5,842.0,8.9,,table,Replace transformer with higher-rated unit,5252000.0,131000.0
Q19-1134,2020-10-23,DUNDEE – HALLS RIDGE 138 kV,L:18373:18384:138,1.0,True,NW HOPE AP – RED TAIL 345 kV,L:18377:18381:345,100.2,783.0,8.9,,table,Reconductor line,2298000.0,58000.0
Q19-1134,2020-10-23,DUDEE – COALINGA 2 138 kV line,L:18372:18373:138,1.0,True,NEW HOPE AP – RED TAIL 345 kV,L:18377:18381:345,100.2,781.0,8.9,,table,Reconductor line,1323000.0,33000.0
Q19-1136,2020-10-31,Eowah – Newman 138.0 kV Line,L:18466:18467:138,1.0,True,Bellingham Cogeneration Facility – Jim Hill 345.0 kV,L:8204:18683:345,111.4,316.0,8.6,,table,Rebuild line with higher-capacity conductor,3972000.0,2403000.0
Q19-1136,2020-10-31,Owens Brockway – Bauer 345.0 kV,L:7184:7477:345,1.0,True,Poly – Bauer 345.0 kV,L:7184:7562:345,106.9,1238.0,6.0,,table,Reconductor line,11757000.0,649000.0
Q19-1177,2020-10-22,CREEDMOOR / NASELLE 138 kV,L:17779:17780:138,1.0,True,FACTORY / WEBB 138 kV,L:17386:17387:138,134.5,182.0,33.8,115.9,fields,Rebuild line with higher-capacity conductor,7515000.0,1238000.0
Q19-1177,2020-10-22,TUMBLER RIDGE / NASELLE 138 kV,L:17237:17779:138,1.0,True,FACTORY / WEBB 138 kV L,L:17386:17387:138,121.1,195.0,33.8,103.7,fields,Rebuild line with higher-capacity conductor,18395000.0,3030000.0
Q19-1177,2020-10-22,OAK CREEK / STONE 138 kV line,L:17230:17796:138,1.0,True,FACTORY SUBSTATION / WEBB 138 kV,L:17386:17387:138,115.2,244.0,52.4,93.8,fields,Rebuild line with higher-capacity conductor,12821000.0,3182000.0
Q19-1177,2020-10-22,APPEWAY / WEBB 138 kV,L:16927:17387:138,1.0,True,WEBB / ACAIA 138 kV,L:17387:17388:138,113.6,190.0,43.4,90.8,fields,Rebuild line with higher-capacity conductor,40206000.0,9700000.0
Q19-1177,2020-10-22,THOMPSON FALLS / OAK CREEK 138 kV L,L:16370:17230:138,1.0,True,WEBB / FACTORY 138 kV,L:17386:17387:138,113.6,260.0,52.4,93.4,fields,Rebuild line with higher-capacity conductor,3996000.0,992000.0
Q19-1177,2020-10-22,ACACIA / WEBB 138 kV,L:17387:17388:138,1.0,True,CREEDMOOR / NASELLE 138 kV,L:17779:17780:138,110.4,262.0,57.4,88.5,fields,Rebuild line with higher-capacity conductor,8497000.0,1771000.0
Q19-1177,2020-10-22,STONE / W FAIRBAULT 138 kV L,L:17796:17797:138,1.0,True,FACTORY / WEBB 138 kV,L:17386:17387:138,110.0,250.0,52.4,89.0,fields,Reconductor line,3023000.0,750000.0
Q19-1177,2020-10-22,WEBB / FACTORY 138 kV Line,L:17386:17387:138,1.0,True,OAK CREEK / THOMPSON FALLS 138 kV,L:16370:17230:138,106.4,371.0,73.2,86.7,fields,Reconductor line,2153000.0,503000.0
Q19-1177,2020-10-22,MCCLELLAN AR 345/230kV Transformer Bank,X:17834:345:230,0.9895420476609722,True,ALA-5 / RED MESA 345 kV line,L:16993:17850:345,101.6,438.0,5.2,100.4,fields,Replace transformer with higher-rated unit,14771000.0,230000.0
Q19-1177,2020-10-22,RAINTREE / BIDDEFORD IP 138 kV,L:16921:16923:138,1.0,True,WEBB / FACTORY 138 kV line,L:17386:17387:138,100.4,266.0,100.0,62.8,fields,Reconductor line,1013000.0,335000.0
Q19-1198,2020-11-03,Booneville / Borger 138 KV,L:9119:9275:138,1.0,True,Station G / Clovr 345 KV,L:9276:9669:345,118.8,346.0,5.7,118.0,fields,Rebuild line with higher-capacity conductor,17286000.0,637000.0
Q19-1198,2020-11-03,Wec 3 Substation / J Woodruff 138 KV line,L:9431:9489:138,1.0,True,Person / Mecklenburg Power Sta 345 KV L,L:9650:11146:345,111.5,209.0,6.3,109.9,fields,Rebuild line with higher-capacity conductor,22462000.0,22462000.0
Q19-1198,2020-11-03,Campus Commons / Wec 3 138 KV,L:9431:9490:138,1.0,True,Person / Mecklenburg Power Sta Substation 345 KV,L:9650:11146:345,106.7,222.0,6.8,105.1,fields,Reconductor line,5254000.0,261000.0
Q19-1198,2020-11-03,Miller Redwood / Baraga Vlg 345 KV L,L:9725:9793:345,1.0,True,Miller Redwood / Ag Reliant 345 KV,L:9725:10297:345,104.6,1360.0,6.1,104.4,fields,Reconductor line,30669000.0,128000.0
Q19-1220,2020-11-01,Federalgen – Progress Park 138 kV,L:18021:18639:138,1.0,True,Azalea Solar Llc Substation – Sporn 345 kV,L:18198:18707:345,151.8,291.0,7.3,,table,Rebuild line with higher-capacity conductor,11819000.0,998000.0
Q19-1220,2020-11-01,Poynette – Brookfield Power Glen Falls Hydro 138 kV,L:18646:18647:138,1.0,True,Azalea Solar Llc – Sporn 345 kV,L:18198:18707:345,145.1,253.0,6.3,,table,Rebuild line with higher-capacity conductor,9369000.0,1168000.0
Q19-1220,2020-11-01,Blue Springs Substation – Osawatomie 138 kV,L:18201:18514:138,1.0,True,Azalea Solar Llc – Sporn 345 kV line,L:18198:18707:345,144.9,194.0,5.1,,table,Rebuild line with higher-capacity conductor,26916000.0,26916000.0
Q19-1220,2020-11-01,Brookfield Power Glen Falls Hydro – Azalea Solar Llc 138 kV Line,L:18198:18646:138,1.0,True,Azalea Solar Llc – Sporn 345 kV,L:18198:18707:345,144.9,258.0,6.3,,table,Rebuild line with higher-capacity conductor,14016000.0,1747000.0
Q19-1220,2020-11-01,Tarpon Springs – Fiberboard 138 kV,L:18575:18584:138,1.0,True,Azalea Solar Llc Substation – Sporn 345 kV,L:18198:18707:345,144.8,245.0,7.3,,table,Rebuild line with higher-capacity conductor,4572000.0,584000.0
Q19-1220,2020-11-01,Kelly 3 – Fiberboard 138 kV,L:18189:18575:138,1.0,True,Azalea Solar Llc – Amos 345 kV,L:18198:18686:345,139.0,346.0,11.0,,table,Rebuild line with higher-capacity conductor,7185000.0,749000.0
Q19-1220,2020-11-01,Kelly 3 – Gainesville Renewable Energy Ctr 138 kV Line,L:18189:18583:138,1.0,True,Runge – Winterset Jct 138 kV,L:18240:18243:138,135.7,198.0,6.3,,table,Rebuild line with higher-capacity conductor,8751000.0,3308000.0
Q19-1220,2020-11-01,Tower Hill – Gainesville Renewable Energy Center 138 kV line,L:18260:18583:138,1.0,True,Winterset Jct – Runge 138 kV Line,L:18240:18243:138,135.3,200.0,6.3,,table,Rebuild line with higher-capacity conductor,6617000.0,2502000.0
Q19-1220,2020-11-01,Kelly 3 – Maries 138 kV,L:18189:18253:138,1.0,True,Amos – Azalea Solar Llc 345 kV,L:18198:18686:345,130.7,226.0,9.8,,table,Rebuild line with higher-capacity conductor,5145000.0,1561000.0
Q19-1220,2020-11-01,Runge – Winterset Jct 138 kV,L:18240:18243:138,1.0,True,Amos – Azalea Solar Llc 345 kV line,L:18198:18686:345,130.0,242.0,9.8,,table,Rebuild line with higher-capacity conductor,1631000.0,495000.0
Q19-1220,2020-11-01,Winterset Junction – Maries Substation 138 kV,L:18243:18253:138,1.0,True,Amos – Azalea Solar Llc 345 kV,L:18198:18686:345,130.0,231.0,9.8,,table,Rebuild line with higher-capacity conductor,3106000.0,943000.0
Q19-1220,2020-11-01,Warren Canyon – Cullman 138 kV,L:18024:18025:138,1.0,True,Azalea Solar Llc – Amos 345 kV line,L:18198:18686:345,129.3,429.0,7.1,,table,Rebuild line with higher-capacity conductor,9094000.0,749000.0
Q19-1220,2020-11-01,Warren Canyon – Lee 138 kV,L:18017:18024:138,1.0,True,Azalea Solar Llc – Amos Substation 345 kV,L:18198:18686:345,128.8,434.0,7.1,,table,Rebuild line with higher-capacity conductor,10616000.0,875000.0
Q19-1220,2020-11-01,Venwind – Lee 138 kV Line,L:18016:18017:138,1.0,True,Amos – Azalea Solar Llc Substation 345 kV line,L:18198:18686:345,128.6,436.0,7.1,,table,Rebuild line with higher-capacity conductor,5478000.0,451000.0
Q19-1220,2020-11-01,Tichigan – Progress Park 138 kV,L:18571:18639:138,1.0,True,Cullman Substation – Sandario 138 kV,L:18025:18572:138,124.8,525.0,7.9,,table,Rebuild line with higher-capacity conductor,10250000.0,706000.0
Q19-1220,2020-11-01,Sargent Rd – Industrial Acres 138 kV,L:18199:18254:138,1.0,True,Azalea Solar Llc Substation – Amos Substation 345 kV,L:18198:18686:345,121.3,367.0,10.4,,table,Rebuild line with higher-capacity conductor,29945000.0,3822000.0
Q19-1220,2020-11-01,Vina – Industrial Acres 138 kV line,L:18245:18254:138,1.0,True,Amos – Azaleasolar Llc 345 kV,L:18198:18686:345,120.5,351.0,17.3,,table,Rebuild line with higher-capacity conductor,3292000.0,522000.0
Q19-1220,2020-11-01,Federalgen – East County 138 kV,L:18021:18638:138,1.0,True,Azalea Solar Llc – Sporn 345 kV line,L:18198:18707:345,117.6,298.0,7.3,,table,Rebuild line with higher-capacity conductor,6587000.0,842000.0
Q19-1220,2020-11-01,Windrock – E County 138 kV,L:18578:18638:138,0.9969382313063906,False,Azalea Solar Llc – Sporn 345 kV,L:18198:18707:345,117.5,299.0,7.3,,table,Rebuild line with higher-capacity conductor,8315000.0,1062000.0
Q19-1220,2020-11-01,Windrock – Tarpon Springs 138 kV,L:18578:18584:138,1.0,True,Sporn – Azalea Solar Llc 345 kV,L:18198:18707:345,117.2,302.0,7.3,,table,Rebuild line with higher-capacity conductor,5211000.0,666000.0
Q19-1220,2020-11-01,South Milford – Sporn 230 kV,L:18687:18707:230,1.0,True,S Milford – Sporn 345 kV,L:18687:18707:345,115.9,701.0,6.4,,table,Rebuild line with higher-capacity conductor,8235000.0,244000.0
Q19-1220,2020-11-01,Sporn – S Milford 345 kV,L:18687:18707:345,0.9957721970122319,False,Chilliwick Substation – State Line Combined Cycle 345 kV Line,L:18655:18692:345,111.3,1424.0,14.4,,table,Rebuild line with higher-capacity conductor,7487000.0,131000.0
Q19-1220,2020-11-01,Jersey Holdings – Sierra Pacific Industries Bfp 230 kV Line,L:19154:19572:230,1.0,True,Aalea Solar Llc – Amos 345 kV Line,L:18198:18686:345,107.7,955.0,7.6,,table,Reconductor line,7322000.0,107000.0
Q19-1220,2020-11-01,Nassau Energy Corp – Vina 138 kV,L:18244:18245:138,1.0,True,Runge – Winterset Jct 138 kV,L:18240:18243:138,107.2,268.0,19.0,,table,Reconductor line,1867000.0,402000.0
Q19-1220,2020-11-01,Main Line 345 kV/1 kV Transformer,X:17992:345:1,0.9955776212339913,True,Azalea Solar Llc – Sporn 345 kV,L:18198:18707:345,105.8,440.0,5.3,,table,Replace transformer with higher-rated unit,19951000.0,546000.0
Q19-1234,2020-10-31,PORTAGE LAKES – OLD FORGE 230.0 kV L,L:20086:20096:230,1.0,True,RUNNING Y – CHARTEY POND 500.0 kV Line,L:20063:20303:500,101.3,1181.0,5.0,,table,Reconductor line,10479000.0,213000.0
Q19-1243,2020-10-26,ORFORDVILLE / GUAYANES 2902 138kV,L:6272:8649:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV L,L:6300:7127:500,148.4,284.0,19.0,,table,Rebuild line with higher-capacity conductor,3795000.0,2105000.0
Q19-1243,2020-10-26,NORTH E / COLORA 138kV,L:6275:8648:138,1.0,True,LAKE JUNE PUMP / AMPS SUBSTATION 500kV,L:6300:7127:500,145.0,270.0,19.0,,table,Rebuild line with higher-capacity conductor,9787000.0,5427000.0
Q19-1243,2020-10-26,ORFORDVILE / LAKESHORE 138kV L,L:6271:6272:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV line,L:6300:7127:500,143.9,303.0,19.0,,table,Rebuild line with higher-capacity conductor,3697000.0,2050000.0
Q19-1243,2020-10-26,ROCK SPRINGS / HOGAN 138kV line,L:8634:9078:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV Line,L:6300:7127:500,141.0,326.0,19.0,,table,Rebuild line with higher-capacity conductor,2012000.0,1116000.0
Q19-1243,2020-10-26,LAKESHORE SUBSTATION / DUMONT 138kV,L:6271:8647:138,1.0,True,LAKE JUNE PUMP SUBSTATION / AMPS 500kV,L:6300:7127:500,140.8,316.0,19.0,,table,Rebuild line with higher-capacity conductor,1335000.0,740000.0
Q19-1243,2020-10-26,COLORA / GUAYANES 202 138kV,L:8648:8649:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV,L:6300:7127:500,138.1,292.0,19.0,,table,Rebuild line with higher-capacity conductor,3325000.0,1844000.0
Q19-1243,2020-10-26,ROCK SPRINGS / DUMONT 138kV line,L:8634:8647:138,1.0,True,LAK JUNE PUMP / AMPS 500kV,L:6300:7127:500,124.1,364.0,19.0,,table,Rebuild line with higher-capacity conductor,6626000.0,3674000.0
Q19-1243,2020-10-26,BELL-WINTERS / N E 138kV,L:6265:6275:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV L,L:6300:7127:500,118.3,236.0,7.1,,table,Rebuild line with higher-capacity conductor,3633000.0,760000.0
Q19-1243,2020-10-26,BELL-WINTERS / GLASGOW 138kV,L:6265:8638:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV,L:6300:7127:500,116.8,232.0,7.1,,table,Rebuild line with higher-capacity conductor,9948000.0,2082000.0
Q19-1243,2020-10-26,MET CTR / GLASGOW 138kV,L:8328:8638:138,1.0,True,LAKE JUNE PUMP / AMPS 500kV,L:6300:7127:500,116.0,206.0,7.1,,table,Rebuild line with higher-capacity conductor,2661000.0,557000.0
Q19-1268,2020-10-25,Lemon Cove - Allegheny Hydro No 8 345 KV,L:7727:8281:345,1.0,True,Piney Crk Project Substation - San German Tc 6406 345 KV line,L:7702:8253:345,119.2,1188.0,5.8,,table,Rebuild line with higher-capacity conductor,62779000.0,1551000.0
Q19-1268,2020-10-25,E J West - Spinning Spur Ii 138 KV,L:7037:7039:138,1.0,True,S Bloomington - Archbald Power Sta 500 KV line,L:7096:7166:500,111.0,227.0,6.4,,table,Rebuild line with higher-capacity conductor,3895000.0,3895000.0
Q19-1268,2020-10-25,Red Mtn Substation - Koenig Lane 138 KV Line,L:6316:6318:138,1.0,True,Red Mtn Substation - Norwalk 138 KV,L:6318:6339:138,101.4,180.0,7.2,,table,Reconductor line,3256000.0,3256000.0
Q19-1282,2020-10-25,LOMPOC to SEAWAY 100.0 kV,L:18977:19141:100,1.0,True,FISHHAWK to CEDAR HILL 500.0 kV line,L:18862:19134:500,137.9,121.0,13.6,131.9,fields,Rebuild line with higher-capacity conductor,4039000.0,4039000.0
Q19-1282,2020-10-25,HAYDEN to LOMPOC 100.0 kV L,L:18973:18977:100,1.0,True,FISHHAWK to CEDAR HILL 500.0 kV,L:18862:19134:500,111.9,130.0,13.6,106.3,fields,Rebuild line with higher-capacity conductor,5331000.0,5331000.0
Q19-1293,2020-10-17,THORNTON to OUTFALL SUBSTATION 100.0 kV,L:20187:20195:100,1.0,True,E AKRON 230-1 kV XFMR,X:20185:230:1,134.6,116.0,56.7,106.3,fields,Rebuild line with higher-capacity conductor,3893000.0,3893000.0
Q19-1293,2020-10-17,DETOUR to DIXON LANDING 100.0 kV L,L:20109:20316:100,1.0,True,RAVENNA SUBSTATION to OLD FORGE 230.0 kV,L:20096:20097:230,126.9,105.0,5.0,124.2,fields,Rebuild line with higher-capacity conductor,3870000.0,3870000.0
Q19-1293,2020-10-17,WATER to THORNTON 100.0 kV line,L:20187:20203:100,1.0,True,E AKRON 230-1 kV Transformer Bank,X:20185:230:1,124.8,157.0,56.7,103.7,fields,Rebuild line with higher-capacity conductor,1150000.0,1150000.0
Q19-1293,2020-10-17,DIXON LANDING to TALLMADGE 100.0 kV line,L:20184:20316:100,1.0,True,PORTAGE LAKES to OLD FORGE 230.0 kV Line,L:20086:20096:230,120.6,221.0,13.5,117.1,fields,Rebuild line with higher-capacity conductor,834000.0,186000.0
Q19-1293,2020-10-17,SOBIESKI SUBSTATION to ERIC 100.0 kV,L:20088:20112:100,1.0,True,DIXON LANDING to TALLMADGE 100.0 kV,L:20184:20316:100,112.5,133.0,10.8,107.8,fields,Rebuild line with higher-capacity conductor,1269000.0,399000.0
Q19-1293,2020-10-17,TOWNE to SOBIESKI 100.0 kV Line,L:20088:20194:100,1.0,True,OLD FORGE to PORTAGE LAKES 230.0 kV L,L:20086:20096:230,107.9,136.0,23.9,97.7,fields,Reconductor line,1788000.0,1788000.0
Q19-1293,2020-10-17,TOWNE to OUTFALL 100.0 kV,L:20194:20195:100,1.0,True,MCKNIGHTS to EAST AKRON 100.0 kV line,L:20175:20185:100,106.4,156.0,20.9,98.6,fields,Reconductor line,829000.0,829000.0
Q19-1293,2020-10-17,GILCHRIST to ERIC 100.0 kV,L:20112:20202:100,1.0,True,DIXON LANDING to TALLMADGE SUBSTATION 100.0 kV,L:20184:20316:100,104.8,127.0,10.8,99.8,fields,Reconductor line,671000.0,211000.0
Q19-1293,2020-10-17,WEST CANTON to EAST AKRON 230.0 kV,L:20174:20185:230,1.0,True,DEDEDO to WEST CANTON 230.0 kV,L:20174:20177:230,104.6,670.0,21.8,102.7,fields,Reconductor line,9134000.0,1165000.0
Q19-1293,2020-10-17,MCKNIGHTS to E AKRON 100.0 kV Line,L:20175:20185:100,1.0,True,EAST AKRON to OUTFALL 100.0 kV,L:20185:20195:100,104.4,145.0,34.0,90.8,fields,Reconductor line,1083000.0,1083000.0
Q19-1293,2020-10-17,E AKRON 100 kV/1 kV XFMR,X:20185:100:1,1.0,True,WATER to THORNTON 100.0 kV,L:20187:20203:100,101.3,247.0,64.2,86.1,fields,Replace transformer with higher-rated unit,4541000.0,4541000.0
Q19-1293,2020-10-17,EAST AKRON to OUTFALL 100.0 kV line,L:20185:20195:100,1.0,True,MCKNIGHTS to EAST AKRON 100.0 kV L,L:20175:20185:100,101.0,194.0,49.9,86.0,fields,Reconductor line,272000.0,186000.0
Q19-1293,2020-10-17,DRESDEN SUBSTATION to LARSEN MEMORIAL 500.0 kV,L:19344:19554:500,1.0,True,DRESDEN to JACK RAMEY WIND 500.0 kV line,L:19281:19554:500,100.0,2617.0,13.6,99.7,fields,Reconductor line,37486000.0,554000.0
Q19-1342,2020-10-19,Barnes Jct-Rapide Croche 100kV Circuit 2,L:19952:19954:100,1.0,True,Siler City-Beaver 500kV,L:20264:20266:500,117.1,203.0,9.8,111.7,fields,Rebuild line with higher-capacity conductor,3805000.0,1046000.0
Q19-1342,2020-10-19,Barnes Junction-Rapide Croche 100kV Cir. 1,L:19952:19954:100,1.0,True,Beaver-Siler City 500kV,L:20264:20266:500,111.6,213.0,9.8,106.4,fields,Rebuild line with higher-capacity conductor,3805000.0,1046000.0
Q18-1077,2020-11-26,ABBOTT - DOWER 138.0 kV,L:5355:5379:138,0.999872762624466,False,PRAIRIE SUBSTATION - 15TH STREET 138.0 kV L,L:5775:5859:138,154.6,202.0,30.4,80.8,fields,Rebuild line with higher-capacity conductor,722000.0,531000.0
Q18-1077,2020-11-26,DOWER - PRAIRIE 138.0 kV,L:5379:5775:138,1.0,True,PRAIRIE - 15TH ST 138.0 kV,L:5775:5859:138,151.1,257.0,30.4,93.2,fields,Rebuild line with higher-capacity conductor,1768000.0,1301000.0
Q18-1077,2020-11-26,CLA STREET - 15TH STREET 138.0 kV,L:5444:5859:138,1.0,True,DOWER - PRAIRIE 138.0 kV,L:5379:5775:138,144.3,341.0,48.3,75.0,fields,Rebuild line with higher-capacity conductor,1910000.0,1614000.0
Q18-1077,2020-11-26,15TH STREET - PRAIRIE 138.0 kV L,L:5775:5859:138,1.0,True,DOWER - PRAIRE 138.0 kV Line,L:5379:5775:138,138.5,380.0,48.3,76.3,fields,Rebuild line with higher-capacity conductor,1643000.0,1388000.0
Q18-1077,2020-11-26,LITTLE OGEECHEE - ABBOTT 138.0 kV,L:5355:5768:138,1.0,True,15TH STREET - PRAIRIE 138.0 kV,L:5775:5859:138,132.1,219.0,30.4,64.3,fields,Rebuild line with higher-capacity conductor,1170000.0,861000.0
Q18-1077,2020-11-26,BELLEVILLE SUBSTATION - COOK RD 138.0 kV Line,L:5366:5392:138,1.0,True,BRYNT - CASTO SUBSTATION 138.0 kV,L:5373:5777:138,127.3,234.0,18.9,87.8,fields,Rebuild line with higher-capacity conductor,1281000.0,904000.0
Q18-1077,2020-11-26,JET - BELLEVILLE 138.0 kV,L:5354:5366:138,1.0,True,CASTO - BRYANT 138.0 kV,L:5373:5777:138,120.8,206.0,18.9,75.7,fields,Rebuild line with higher-capacity conductor,2528000.0,1784000.0
Q18-1077,2020-11-26,COOK RD SUBSTATION - CLAY ST 138.0 kV,L:5392:5444:138,1.0,True,CASTO SUBSTATION - BRYANT SUBSTATION 138.0 kV Line,L:5373:5777:138,115.0,283.0,18.9,82.2,fields,Rebuild line with higher-capacity conductor,4743000.0,3346000.0
Q18-1077,2020-11-26,LITTLE OGEECHEE - BLACKWELL ST 138.0 kV,L:5400:5768:138,1.0,True,PRAIRIE - 15TH STREET 138.0 kV Line,L:5775:5859:138,108.9,235.0,30.4,45.6,fields,Reconductor line,4429000.0,3257000.0
Q18-1077,2020-11-26,PORTLAND - BARNABIE CABLE STA 138.0 kV,L:5543:5907:138,1.0,True,PRAIRIE - 15TH STREET 138.0 kV line,L:5775:5859:138,100.8,328.0,14.3,79.5,fields,Reconductor line,503000.0,357000.0
Q18-1082,2020-11-21,Jepson – Iris 100 KV,L:23348:23352:100,0.9992990726166903,False,Hideaway Substation – Storey 100 KV,L:23107:23240:100,110.2,137.0,14.6,,table,Rebuild line with higher-capacity conductor,2087000.0,71000.0
Q18-1082,2020-11-21,Hideaway – Storey 100 KV line,L:23107:23240:100,1.0,True,Iris – Jepson Substation 100 KV,L:23348:23352:100,107.8,119.0,10.5,,table,Reconductor line,1513000.0,56000.0
Q18-1082,2020-11-21,Cromo – Sag Rd 100 KV Line 1,L:23344:23347:100,1.0,True,Cromo – Sage Rd 100 KV Line 2,L:23344:23347:100,102.6,155.0,6.7,,table,Reconductor line,678000.0,64000.0
Q18-1082,2020-11-21,Sage Road – Jepson 100 KV Line 2,L:23344:23352:100,1.0,True,Jepson – Sage Road 100 KV Circuit 1,L:23344:23352:100,101.0,180.0,6.8,,table,Reconductor line,459000.0,43000.0
Q18-1100,2020-12-01,Liberty Electric Power Plant – Cedarville 138 kV,L:6446:6463:138,1.0,True,Libery Electric Power Plant – Bucks Creek 138 kV,L:6463:7140:138,126.0,194.0,12.8,123.5,fields,Rebuild line with higher-capacity conductor,2218000.0,2218000.0
Q18-1100,2020-12-01,Bridgeport Substation – Griswald 138 kV,L:6457:7119:138,1.0,True,Earlimart 345/138 kV TX,X:5917:345:138,104.4,551.0,24.8,102.7,fields,Reconductor line,449000.0,76000.0
Q18-1126,2020-11-15,S Augusta-Dismal Riv 138 kV,L:9945:9985:138,1.0,True,Thomson Reuters Campus Bldg A-D-Moore Rd 138 kV,L:9413:9950:138,132.3,199.0,71.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1888000.0,1472000.0
Q18-1126,2020-11-15,Superior Falls-Ensign Wind Llc 138 kV line,L:9798:9802:138,1.0,True,7Th Avenue North-Freiheit 138 kV,L:9792:9828:138,120.7,198.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3641000.0,3641000.0
Q18-1126,2020-11-15,Beanblossom-Sw Sta-Bristow 138 kV line,L:9970:9984:138,1.0,True,Challenge-Brick Church 345 kV,L:9944:9988:345,102.7,189.0,7.3,,prose_overloaded,Reconductor line,1132000.0,164000.0
Q18-1126,2020-11-15,Bristow-W Hastings 138 kV,L:9949:9970:138,1.0,True,Challenge-Brick Church 345 kV,L:9944:9988:345,102.4,214.0,7.3,,prose_overloaded,Reconductor line,816000.0,118000.0
Q18-1126,2020-11-15,Dismal River-Freiheit 138 kV Line,L:9792:9985:138,1.0,True,Ensign Wind Llc-Superior Falls 138 kV line,L:9798:9802:138,101.8,220.0,100.0,,prose_overloaded,Reconductor line,2076000.0,2076000.0
Q18-1126,2020-11-15,Red Tail-Hinton Ap Substation 345 kV,L:18381:18544:345,1.0,True,Hinton Ap 345/138 kV Transformer,X:18544:345:138,100.4,2644.0,5.6,,prose_overloaded,Reconductor line,22474000.0,348000.0
Q18-1126,2020-11-15,S Augusta-Superior Falls 138 kV,L:9802:9945:138,1.0,True,Moore Rd-Thomson Reuters Campus Bldg A-D 138 kV,L:9413:9950:138,149.9,163.0,71.7,,prose_colon,Rebuild line with higher-capacity conductor,2357000.0,1837000.0
Q18-1126,2020-11-15,Freiheit-7Th Avenue North 138 kV,,0.0,False,Ensign Wind Llc-Superior Falls 138 kV,L:9798:9802:138,104.1,230.0,100.0,,prose_colon,,,
Q19-1144,2020-11-25,Beverly - Chichester 138 KV,L:6455:6460:138,1.0,True,Beverly 345/1 kV TX,X:6460:345:1,108.6,276.0,19.5,,prose_overloaded,Reconductor line,1066000.0,1066000.0
Q19-1144,2020-11-25,Wabasso - Chichester 138 KV L,L:6427:6455:138,1.0,True,Beverly Substation 345 kV/1 kV Auto,X:6460:345:1,107.2,290.0,19.5,,prose_overloaded,Reconductor line,609000.0,609000.0
Q19-1144,2020-11-25,Tyrone - Sta E. West 138 KV,L:6266:6270:138,1.0,True,Wabasso - Chichester 138 KV,L:6427:6455:138,105.8,216.0,17.3,,prose_overloaded,Reconductor line,612000.0,612000.0
Q19-1144,2020-11-25,Highlands Substation - Beverly 138 KV,L:6445:6460:138,1.0,True,Alcoa Sw Sta - Edic 138 KV,L:6431:6462:138,101.4,529.0,17.1,,prose_overloaded,Reconductor line,491000.0,491000.0
Q19-1144,2020-11-25,Point Beach Station - Clinton Battery 138 KV,L:6454:6949:138,1.0,True,Orange - Point Beach Sta Substation 138 KV,L:6454:6468:138,117.3,269.0,12.3,,prose_loss,Rebuild line with higher-capacity conductor,2227000.0,2227000.0
Q19-1144,2020-11-25,Orange - Pt Beach Station 138 KV,L:6454:6468:138,0.9990318476832144,False,Pt Beach Station - Clinton Battery 138 KV Line,L:6454:6949:138,114.6,271.0,11.0,,prose_loss,Rebuild line with higher-capacity conductor,906000.0,906000.0
Q19-1144,2020-11-25,Edic - Alcoa Sw Station 138 KV Line,L:6431:6462:138,1.0,True,Beverly - Highlands 138 KV,L:6445:6460:138,102.8,389.0,13.3,,prose_loss,Reconductor line,2561000.0,1651000.0
Q19-1144,2020-11-25,Pt Beach Sta - Highlands Substation 138 KV Line,L:6445:6454:138,1.0,True,Edic - Alcoa Sw Sta 138 KV,L:6431:6462:138,102.4,490.0,17.1,,prose_loss,Reconductor line,1446000.0,1446000.0
Q19-1144,2020-11-25,Edic - Warner 138 KV,L:6431:6953:138,1.0,True,Highlands - Beverly 138 KV Line,L:6445:6460:138,103.4,375.0,13.3,,prose_colon,Reconductor line,473000.0,305000.0
Q19-1144,2020-11-25,Casa Grande - Sta E. W 138 KV,L:6270:6461:138,1.0,True,Wabsso - Chichester 138 KV,L:6427:6455:138,102.4,201.0,17.3,,prose_colon,Reconductor line,327000.0,327000.0
Q19-1148,2020-11-23,WATERVILLE SUBSTATION - WING LANE 100 kV line,L:19971:20252:100,1.0,True,TROY ENERGY LLC - MARBO SUBSTATION 230 kV,L:20280:20286:230,197.7,113.0,14.8,,table,Rebuild line with higher-capacity conductor,4263000.0,919000.0
Q19-1148,2020-11-23,MCDONNELL - SENECA CITY OF 100 kV,L:20008:20253:100,1.0,True,MARBO SUBSTATION - TROY ENERGY LLC 230 kV L,L:20280:20286:230,193.9,125.0,15.8,,table,Rebuild line with higher-capacity conductor,2109000.0,454000.0
Q19-1148,2020-11-23,CLYDE HILL - MCGULPIN 100 kV,L:19899:20130:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,167.1,126.0,14.2,,table,Rebuild line with higher-capacity conductor,6971000.0,1502000.0
Q19-1148,2020-11-23,NOOKSETT HYDRO - CLYDE HILL 100 kV,L:20129:20130:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,161.5,130.0,14.2,,table,Rebuild line with higher-capacity conductor,6750000.0,1454000.0
Q19-1148,2020-11-23,HILLABEE STA - MCDONNELL 100 kV,L:19996:20008:100,0.9486045364687209,False,TROY ENERGY LLC - MARBO 230 kV Line,L:20280:20286:230,160.3,136.0,15.8,,table,Rebuild line with higher-capacity conductor,2355000.0,507000.0
Q19-1148,2020-11-23,AEROJET - WATERVILLE SUBSTATION 100 kV,L:19970:19971:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,158.7,128.0,14.8,,table,Rebuild line with higher-capacity conductor,3641000.0,785000.0
Q19-1148,2020-11-23,LEMOYNE - TROY ENERGY LLC 100 kV,L:20251:20280:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,145.6,141.0,15.2,,table,Rebuild line with higher-capacity conductor,2443000.0,526000.0
Q19-1148,2020-11-23,ICEGEN - AEROJET 100 kV,L:19862:19970:100,1.0,True,MARBO - TROY ENERGY LLC SUBSTATION 230 kV,L:20280:20286:230,141.1,135.0,14.7,,table,Rebuild line with higher-capacity conductor,5087000.0,1096000.0
Q19-1148,2020-11-23,WING LANE - FORD CITY 100 kV,L:20246:20252:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,133.1,187.0,14.8,,table,Rebuild line with higher-capacity conductor,2570000.0,554000.0
Q19-1148,2020-11-23,SENECA CITY OF - IOLA 100 kV,L:20248:20253:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV L,L:20280:20286:230,128.2,208.0,15.8,,table,Rebuild line with higher-capacity conductor,1365000.0,294000.0
Q19-1148,2020-11-23,EAST JACKSON 1&2 - FORD CITY 100 kV Line,L:20246:20249:100,1.0,True,MARBO - TROY ENERGY LLC 230 kV,L:20280:20286:230,127.8,212.0,14.8,,table,Rebuild line with higher-capacity conductor,1912000.0,412000.0
Q19-1148,2020-11-23,IOLA - BANNER 100 kV,L:20248:20255:100,0.999154612270411,False,TROY ENERGY LLC SUBSTATION - MARBO 230 kV,L:20280:20286:230,123.9,233.0,15.8,,table,Rebuild line with higher-capacity conductor,1918000.0,413000.0
Q19-1148,2020-11-23,MCGULPIN - BG FISH 100 kV,L:19899:19901:100,1.0,True,TROY ENERGY LLC - MARBO SUBSTATION 230 kV,L:20280:20286:230,123.8,183.0,14.2,,table,Rebuild line with higher-capacity conductor,1874000.0,404000.0
Q19-1148,2020-11-23,BOWLING GREEN ELECTRIC NO 4 - BOWLING GREEN GENERATING STA 100 kV,L:20247:20283:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,119.9,682.0,45.8,,table,Rebuild line with higher-capacity conductor,3619000.0,780000.0
Q19-1148,2020-11-23,BOWLING GREEN ELECTRIC NO 4 - STATESVILLE DELIVERY NO 3 100 kV line,L:20283:20314:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,119.9,682.0,45.8,,table,Rebuild line with higher-capacity conductor,848000.0,183000.0
Q19-1148,2020-11-23,E JACKSON 1&2 - STATESVILLE DELIVERY NO 3 100 kV,L:20249:20314:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV line,L:20280:20286:230,118.4,704.0,45.8,,table,Rebuild line with higher-capacity conductor,4299000.0,926000.0
Q19-1148,2020-11-23,E JACKSON 1&2 SUBSTATION - BANNER 100 kV,L:20249:20255:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV Line,L:20280:20286:230,115.8,468.0,31.0,,table,Rebuild line with higher-capacity conductor,3220000.0,694000.0
Q19-1148,2020-11-23,BOWLING GREEN GENERATING STA - MARBO 100 kV,L:20247:20286:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,112.5,1232.0,74.1,,table,Rebuild line with higher-capacity conductor,3693000.0,795000.0
Q19-1148,2020-11-23,BRAVO DOME - LEMOYNE 100 kV,L:20070:20251:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,111.6,199.0,15.2,,table,Rebuild line with higher-capacity conductor,5129000.0,1105000.0
Q19-1148,2020-11-23,MARBO 100/1 kV XFMR,X:20286:100:1,1.0,True,TROY ENERGY LLC - MARBO 230 kV line,L:20280:20286:230,110.8,1725.0,100.0,,table,Replace transformer with higher-rated unit,2647000.0,570000.0
Q19-1148,2020-11-23,MARBO 230 kV/1 kV Autotransformer,X:20286:230:1,1.0,True,TROY ENERGY LLC - MARBO 230 kV Line,L:20280:20286:230,110.8,1725.0,100.0,,table,Replace transformer with higher-rated unit,7467000.0,1608000.0
Q19-1148,2020-11-23,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,1.0,True,MARBO 230/1kV TX,X:20286:230:1,110.8,1725.0,100.0,,table,Rebuild line with higher-capacity conductor,24499000.0,5277000.0
Q19-1148,2020-11-23,BRAVO DOME - BANNER 100 kV,L:20070:20255:100,1.0,True,MARBO - TROY ENERGY LLC 230 kV Line,L:20280:20286:230,110.6,207.0,15.2,,table,Rebuild line with higher-capacity conductor,3999000.0,861000.0
Q19-1148,2020-11-23,YORK CENTER - PLAZA ST 100 kV,L:19894:19896:100,1.0,True,MARBO - TROY ENERGY LLC 230 kV line,L:20280:20286:230,106.7,455.0,28.3,,table,Reconductor line,507000.0,109000.0
Q19-1148,2020-11-23,BIG FISH - FOSTORIA 100 kV L,L:19901:19902:100,1.0,True,TROY ENERGY LLC - MARBO 230 kV,L:20280:20286:230,106.0,487.0,25.9,,table,Reconductor line,1798000.0,387000.0
Q19-1179,2020-11-30,FT PAYNE PRIMARY - CAPACITOR 138 kV,L:7740:7742:138,1.0,True,LOWER OLLALA - TREZEVANT 500 kV,L:7775:7847:500,121.8,202.0,50.2,,table,Rebuild line with higher-capacity conductor,3958000.0,3249000.0
Q19-1179,2020-11-30,REEDSBURG - CAPACITOR 138 kV,L:7742:7777:138,0.9998595017879117,False,LOWER OLLALA - TREZVANT 500 kV,L:7775:7847:500,115.3,218.0,50.2,,table,Rebuild line with higher-capacity conductor,3232000.0,2653000.0
Q19-1179,2020-11-30,LITTLE ROCK ROLAND RD - WHITE RIV 138 kV,L:7791:7793:138,1.0,True,TREZEVANT - LOWER OLLALA 500 kV,L:7775:7847:500,113.7,204.0,50.2,,table,Rebuild line with higher-capacity conductor,4544000.0,3730000.0
Q19-1179,2020-11-30,CARNESTOWN - KEMPSTER 138 kV L,L:7747:7748:138,1.0,True,TREEVANT - HANDSOME LAKE 500 kV L,L:7775:8246:500,106.8,173.0,5.7,,table,Reconductor line,787000.0,787000.0
Q19-1179,2020-11-30,FORT PAYNE PRIMARY - LITTLE ROCK ROLAND RD 138 kV line,L:7740:7791:138,1.0,True,TREZEVAT - LOWER OLLALA 500 kV,L:7775:7847:500,106.6,225.0,50.2,,table,Reconductor line,1225000.0,1006000.0
Q19-1228,2020-11-23,WHEELABRATOR PORTSMOUTH to GOSPORT 138 KV,L:9759:10132:138,1.0,True,BERKLEY ROAD to CHUCKATUCK 138 KV,L:10010:10209:138,113.0,279.0,11.6,104.9,fields,Rebuild line with higher-capacity conductor,1768000.0,378000.0
Q19-1252,2020-11-17,TOWER AUTOMOTIVE / HEGEWISCH 100.0 kV Ckt 2,L:22958:22963:100,1.0,True,HEGEWISCH SUBSTATION / TOWER AUTOMOTIVE 100.0 kV line,L:22958:22963:100,112.2,176.0,46.7,70.6,fields,Rebuild line with higher-capacity conductor,2482000.0,1800000.0
Q19-1252,2020-11-17,TOWER AUTOMOTIVE / HEGEWISCH 100.0 kV Ckt 1,L:22958:22963:100,1.0,True,HEGEWISCH / TOWER AUTOMOTIVE 100.0 kV Circuit 2,L:22958:22963:100,110.3,179.0,46.7,69.4,fields,Rebuild line with higher-capacity conductor,2482000.0,1800000.0
Q19-1273,2020-11-16,SEWELL'S PT - MONOHANS SUBSTATION 138 KV L,L:10102:10105:138,1.0,True,WHEELABRATOR PORSMOUTH - REEVES AVE 138 KV,L:9759:9761:138,101.4,279.0,9.9,,table,Reconductor line,910000.0,910000.0
Q19-1275,2020-11-24,Bluestoe – Lake Alfred 138.0 kV line,L:7974:18420:138,1.0,True,Erath – Trinidad 138.0 kV,L:18178:18426:138,176.9,211.0,24.7,,table,Rebuild line with higher-capacity conductor,7962000.0,6908000.0
Q19-1275,2020-11-24,Erath – Trinidad 138.0 kV,L:18178:18426:138,1.0,True,Lake Alfred – Mclellan 138.0 kV,L:7974:18428:138,176.4,273.0,39.9,,table,Rebuild line with higher-capacity conductor,18471000.0,16161000.0
Q19-1275,2020-11-24,Mclellan – Morgantown Energy Facility 138.0 kV,L:18428:18689:138,1.0,True,Erath – Trinidad 138.0 kV,L:18178:18426:138,135.5,268.0,24.6,,table,Rebuild line with higher-capacity conductor,1224000.0,1062000.0
Q19-1275,2020-11-24,Mclellan – Lake Alfred 138.0 kV,L:7974:18428:138,1.0,True,Erath – Trinidad 138.0 kV,L:18178:18426:138,132.2,296.0,24.6,,table,Rebuild line with higher-capacity conductor,18349000.0,15916000.0
Q19-1275,2020-11-24,Harrison 138/1 kV TX,X:18693:138:1,0.9990057609341589,True,Bridgeport Energy 345/1kV Transformer,X:18164:345:1,130.5,460.0,17.6,,table,Replace transformer with higher-rated unit,3603000.0,1718000.0
Q19-1275,2020-11-24,Harrison 345 kV/1 kV Transformer,X:18693:345:1,0.9990057609341589,True,Bridgeport Energy Substation 345 kV/1 kV Autotransformer,X:18164:345:1,102.6,585.0,17.6,,table,Replace transformer with higher-rated unit,12807000.0,6107000.0
Q19-1275,2020-11-24,Firsteergy Rivesville – Grant Town Power Plant 138.0 kV,L:18314:18700:138,1.0,True,Harrison 345/1 kV Transformer,X:18693:345:1,100.0,339.0,25.6,,table,Reconductor line,1246000.0,1059000.0
Q19-1302,2020-12-02,Campus / Bell 138kV,L:7257:8224:138,1.0,True,Thaer Substation / Armwalk 345kV,L:7233:8218:345,129.0,225.0,6.3,125.3,fields,Rebuild line with higher-capacity conductor,2994000.0,733000.0
Q19-1302,2020-12-02,Armawalk / Bell 138kV L,L:8218:8224:138,0.9981523844802603,False,Thayer / Armawalk 345kV,L:7233:8218:345,125.3,227.0,6.3,121.6,fields,Rebuild line with higher-capacity conductor,5971000.0,1462000.0
Q19-1302,2020-12-02,Woodsville / Pantex S 138kV line,L:8232:8234:138,1.0,True,Florence / Youngwood 345kV L,L:8220:8235:345,112.7,190.0,28.5,92.7,fields,Rebuild line with higher-capacity conductor,5705000.0,3511000.0
Q19-1302,2020-12-02,Conemaugh Hydro Plant / Cholame 138kV,L:8216:8217:138,1.0,True,Cholame / Drexel Substation 138kV Line,L:8217:8239:138,111.4,231.0,5.5,108.2,fields,Rebuild line with higher-capacity conductor,9507000.0,1358000.0
Q19-1302,2020-12-02,Northeastern / Pantex South 138kV Line,L:8231:8232:138,1.0,True,Fox Hills Substation / Idaho Springs 138kV,L:8215:8230:138,110.1,198.0,45.6,79.3,fields,Rebuild line with higher-capacity conductor,2442000.0,1613000.0
Q19-1302,2020-12-02,Frederic Diesel / Northeastern 138kV L,L:8221:8231:138,1.0,True,Florence / Youngwood Substation 345kV,L:8220:8235:345,109.4,228.0,56.7,76.1,fields,Reconductor line,1396000.0,994000.0
Q19-1302,2020-12-02,Zamora / Murder Creek 138kV L,L:7259:7279:138,1.0,True,Thayer / Armawalk 345kV,L:7233:8218:345,109.3,295.0,6.3,106.5,fields,Reconductor line,1759000.0,431000.0
Q19-1302,2020-12-02,Campus / Murder Crk 138kV,L:7257:7279:138,1.0,True,Thayer / Armawalk 345kV,L:7233:8218:345,105.4,293.0,6.3,102.5,fields,Reconductor line,995000.0,244000.0
Q19-1302,2020-12-02,Idaho Springs Substation / Drexel 138kV,L:8230:8239:138,1.0,True,Westley / Drexl 138kV,L:8238:8239:138,102.5,192.0,10.0,95.6,fields,Reconductor line,3223000.0,2256000.0
Q19-1302,2020-12-02,Westley / Drexel 138kV,L:8238:8239:138,1.0,True,Drexel Substation / Idaho Springs 138kV,L:8230:8239:138,101.1,199.0,8.2,95.6,fields,Reconductor line,1181000.0,421000.0
Q19-1314,2020-12-03,Lincolnville-Esc Industrial M. Such 1423 138kV,L:5623:5628:138,1.0,True,Lincolnville-Coyote Creek 138kV,L:5627:5628:138,112.4,202.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1744000.0,1744000.0
Q19-1314,2020-12-03,Coyote Crk-Lincolnville 138kV Line,L:5627:5628:138,1.0,True,Esc Industrial M. Such 1423-Lincolnville 138kV,L:5623:5628:138,107.8,211.0,100.0,,prose_colon,Reconductor line,1522000.0,1522000.0
Q19-1323,2020-11-28,TUCKASEGEE TIE SUBSTATION - MAIDEN FINGER STREET 138.0 kV,L:8662:10019:138,1.0,True,HAVRE ASSINNIBOINE SUBSTATION - RONEY 138.0 kV,L:10200:10201:138,102.9,231.0,5.4,,prose_overloaded,Reconductor line,4945000.0,4945000.0
Q19-1323,2020-11-28,STILLWATER - HAINES CITY 138.0 kV,L:10190:10199:138,1.0,True,JOCASSEE SUBSTATION - RONEY 138.0 kV,L:10191:10201:138,122.0,232.0,13.4,,prose_loss,Rebuild line with higher-capacity conductor,11515000.0,11515000.0
Q19-1323,2020-11-28,HAINES CITY - RONEY SUBSTATION 138.0 kV Line,L:10199:10201:138,1.0,True,RONEY - JOCASSEE 138.0 kV Line,L:10191:10201:138,112.7,223.0,13.4,,prose_loss,Rebuild line with higher-capacity conductor,1723000.0,1723000.0
Q19-1323,2020-11-28,SLABTOWN - JESSE L TERRY 138.0 kV Line,L:9733:10281:138,1.0,True,JOCASSEE - RONEY 138.0 kV,L:10191:10201:138,112.3,245.0,9.9,,prose_loss,Rebuild line with higher-capacity conductor,8879000.0,8879000.0
Q19-1323,2020-11-28,SLABTOWN - STILLWATER 138.0 kV L,L:9733:10190:138,1.0,True,RONEY - JOCASSEE 138.0 kV,L:10191:10201:138,128.9,242.0,13.4,,prose_colon,Rebuild line with higher-capacity conductor,5453000.0,5453000.0
Q19-1323,2020-11-28,RONEY - JOCASSEE 138.0 kV Line,L:10191:10201:138,1.0,True,SLABTOWN - STILLWATER 138.0 kV Line,L:9733:10190:138,114.0,360.0,50.3,,prose_colon,Rebuild line with higher-capacity conductor,2622000.0,2622000.0
Q19-1323,2020-11-28,RONEY - HAVRE ASSINNIBOINE 138.0 kV L,L:10200:10201:138,1.0,True,BIRCHWOOD SUBSTATION - IDIAN 345.0 kV,L:8680:10290:345,105.5,468.0,44.7,,prose_colon,Reconductor line,1263000.0,1263000.0
Q19-1325,2020-11-24,Yabucoa - Reid Gardner 100.0 kV,L:23258:23261:100,1.0,True,East Ellensburg - Yabucoa 100.0 kV,L:23258:23420:100,118.9,197.0,5.1,115.4,fields,Rebuild line with higher-capacity conductor,1834000.0,121000.0
Q19-1327,2020-11-20,PETRO CAADA - NAPAVINE 138.0 kV,L:17947:17957:138,1.0,True,GRANTS PASS - SAN MIGUEL 138.0 kV,L:17956:18086:138,214.8,289.0,7.4,204.6,fields,Rebuild line with higher-capacity conductor,7267000.0,6811000.0
Q19-1327,2020-11-20,GLENN-COLUSA IRRIG - BROADFORD 2 138.0 kV,L:18175:18181:138,1.0,True,GRANTS PASS - YELM 345.0 kV,L:18086:18581:345,208.4,207.0,8.7,191.6,fields,Rebuild line with higher-capacity conductor,1988000.0,1988000.0
Q19-1327,2020-11-20,RATCLIFFE - BROADFORD 2 138.0 kV,L:18174:18175:138,1.0,True,YELM - GRANTS PASS 345.0 kV,L:18086:18581:345,202.1,211.0,8.7,185.6,fields,Rebuild line with higher-capacity conductor,6503000.0,6503000.0
Q19-1327,2020-11-20,COOPER NUCLEAR STA - GLENN-COLUSA IRRIG 138.0 kV,L:18173:18181:138,1.0,True,YELM SUBSTATION - GRANTS PASS 345.0 kV,L:18086:18581:345,201.7,217.0,8.7,185.6,fields,Rebuild line with higher-capacity conductor,3318000.0,3318000.0
Q19-1327,2020-11-20,N SPRINGFIELD - COOPER NUCLEAR STATION 138.0 kV,L:18172:18173:138,1.0,True,GRANTS PASS - YELM 345.0 kV,L:18086:18581:345,197.9,223.0,8.7,182.2,fields,Rebuild line with higher-capacity conductor,4885000.0,4885000.0
Q19-1327,2020-11-20,SAN MIGUEL - VILLAGE GREEN 138.0 kV,L:17956:18084:138,1.0,True,NAPAVINE - PETRO CANADA 138.0 kV Line,L:17947:17957:138,191.0,320.0,7.9,181.2,fields,Rebuild line with higher-capacity conductor,7326000.0,6914000.0
Q19-1327,2020-11-20,NASH - SOUTH SUMMITVILLE 138.0 kV,L:18275:18276:138,1.0,True,GRANTS PASS - YELM SUBSTATION 345.0 kV,L:18086:18581:345,189.6,249.0,8.7,175.5,fields,Rebuild line with higher-capacity conductor,10271000.0,10271000.0
