project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1327,2020-11-20,MOOREPARK - LAKEOVER 138.0 kV Line,L:18049:18636:138,1.0,True,GRANTS PASS - YELM 345.0 kV line,L:18086:18581:345,185.7,231.0,10.2,168.1,fields,Rebuild line with higher-capacity conductor,21056000.0,21056000.0
Q19-1327,2020-11-20,LAKEOVER - ALLIANT SBD 9801 AEGON MARTHA'S WAY 138.0 kV,L:18636:18637:138,1.0,True,GRANTS PASS - YELM 345.0 kV L,L:18086:18581:345,185.4,231.0,10.2,167.8,fields,Rebuild line with higher-capacity conductor,8026000.0,8026000.0
Q19-1327,2020-11-20,BEL AIR SUBSTATION - MURPHY 138.0 kV,L:17959:18600:138,1.0,True,GRANTS PASS - YELM 345.0 kV,L:18086:18581:345,184.9,263.0,8.7,171.6,fields,Rebuild line with higher-capacity conductor,3260000.0,3260000.0
Q19-1327,2020-11-20,MURPHY - NAPAVINE SUBSTATION 138.0 kV,L:17947:17959:138,1.0,True,YELM - GRNTS PASS 345.0 kV,L:18086:18581:345,184.3,265.0,8.7,171.1,fields,Rebuild line with higher-capacity conductor,5776000.0,5776000.0
Q19-1327,2020-11-20,SAN MIGUEL - GRANTS PASS 138.0 kV,L:17956:18086:138,1.0,True,PETRO CANADA - NAPAVINE 138.0 kV L,L:17947:17957:138,183.6,334.0,7.9,174.2,fields,Rebuild line with higher-capacity conductor,3524000.0,3326000.0
Q19-1327,2020-11-20,WESTMOREAND NORTH - MOOREPARK 138.0 kV,L:18040:18049:138,1.0,True,GRANTSPASS - YELM SUBSTATION 345.0 kV line,L:18086:18581:345,183.4,237.0,10.2,166.2,fields,Rebuild line with higher-capacity conductor,12266000.0,12266000.0
Q19-1327,2020-11-20,WESTMORELAND N - GLADIOLUS 138.0 kV,L:18040:18083:138,1.0,True,GRANTS PASS - YELM 345.0 kV,L:18086:18581:345,182.7,239.0,10.2,165.6,fields,Rebuild line with higher-capacity conductor,14011000.0,14011000.0
Q19-1327,2020-11-20,GLADIOUS - HOOKDALE 138.0 kV,L:18083:18272:138,1.0,True,GRANTS PASS - YELM 345.0 kV line,L:18086:18581:345,181.7,241.0,10.2,164.7,fields,Rebuild line with higher-capacity conductor,11582000.0,11582000.0
Q19-1327,2020-11-20,E LAKE WALES - HOOKDALE 138.0 kV,L:18082:18272:138,1.0,True,GRANTS PASS - YELM SUBSTATION 345.0 kV Line,L:18086:18581:345,181.3,243.0,10.2,164.5,fields,Rebuild line with higher-capacity conductor,13621000.0,13621000.0
Q19-1327,2020-11-20,E LAKE WALES SUBSTATION - VILLAGE GREEN 138.0 kV,L:18082:18084:138,1.0,True,GRANTS PASS - YELM 345.0 kV L,L:18086:18581:345,179.8,245.0,10.2,163.2,fields,Rebuild line with higher-capacity conductor,11050000.0,11050000.0
Q19-1327,2020-11-20,BEL AIR - S SUMMITVILLE 138.0 kV,L:18276:18600:138,1.0,True,YELM - GRANTS PASS SUBSTATION 345.0 kV,L:18086:18581:345,178.9,269.0,8.7,166.0,fields,Rebuild line with higher-capacity conductor,11944000.0,11944000.0
Q19-1327,2020-11-20,NORTH SPRINGFIELD - CAP SANDARIO 138.0 kV line,L:18172:18274:138,1.0,True,GRANTS PASS - YELM 345.0 kV,L:18086:18581:345,141.2,199.0,5.5,130.2,fields,Rebuild line with higher-capacity conductor,3263000.0,3263000.0
Q19-1327,2020-11-20,CAP SANDARIO - NASH 138.0 kV,L:18274:18275:138,1.0,True,YELM SUBSTATION - GRANTS PASS 345.0 kV,L:18086:18581:345,136.1,214.0,5.5,125.8,fields,Rebuild line with higher-capacity conductor,1918000.0,1918000.0
Q19-1327,2020-11-20,N PT - ELECTRIC AVENUE 138.0 kV,L:18299:18304:138,1.0,True,KETTLE CREEK PRIMARY - JERSEY 345.0 kV L,L:17961:18532:345,130.7,245.0,12.5,110.3,fields,Rebuild line with higher-capacity conductor,5156000.0,1938000.0
Q19-1327,2020-11-20,CHAUNCEY TAP - LOGAN 138.0 kV,L:18293:18302:138,1.0,True,JERSEY - KETTLE CRK PRIMARY 345.0 kV,L:17961:18532:345,126.5,246.0,12.5,106.2,fields,Rebuild line with higher-capacity conductor,5137000.0,1930000.0
Q19-1327,2020-11-20,SHERIDAN - ELECTRIFARM 138.0 kV,L:17982:18287:138,1.0,True,JERSEY - KETTLE CREEK PRIMARY 345.0 kV,L:17961:18532:345,124.1,226.0,7.2,111.4,fields,Rebuild line with higher-capacity conductor,4608000.0,1273000.0
Q19-1327,2020-11-20,ELECRIC AVENUE - LOGAN 138.0 kV,L:18293:18304:138,1.0,True,JERSY - KETTLE CREEKPRIMARY 345.0 kV,L:17961:18532:345,122.0,259.0,12.5,102.8,fields,Rebuild line with higher-capacity conductor,3537000.0,1329000.0
Q19-1327,2020-11-20,SURF - FARON STREET 138.0 kV,L:18163:18165:138,1.0,True,YELM - GRANTS PASS SUBSTATION 345.0 kV L,L:18086:18581:345,120.5,238.0,5.6,111.1,fields,Rebuild line with higher-capacity conductor,3812000.0,3419000.0
Q19-1328,2020-11-20,NORTH WENATCHEE / MARKLAND 100kV Cir. 1,L:23299:23357:100,1.0,True,JEPSON / MARKLAND 230kV,L:23352:23357:230,104.8,151.0,26.7,,table,Reconductor line,1297000.0,814000.0
Q19-1328,2020-11-20,NORTH WENATCHEE / MARKLAND 100kV Cir. 2,L:23299:23357:100,1.0,True,JEPSON / MARKLAND 230kV line,L:23352:23357:230,104.8,151.0,26.7,,table,Reconductor line,1297000.0,814000.0
Q19-1328,2020-11-20,IRIS / JEPSON 100kV,L:23348:23352:100,0.9992990726166903,False,JEPSON / MARKLAND 230kV line,L:23352:23357:230,104.6,173.0,24.0,,table,Reconductor line,943000.0,164000.0
Q19-1328,2020-11-20,CROMO / SAGE RD 100kV Circuit 2,L:23344:23347:100,1.0,True,SAGE RD SUBSTATION / CROMO 100kV #1,L:23344:23347:100,100.9,163.0,6.7,,table,Reconductor line,583000.0,139000.0
Q19-1335,2020-11-29,Oympus 138/1kV Auto,X:6324:138:1,0.9218291611297375,True,Yermo to Montour Sta 500 kV,L:7109:7114:500,137.3,399.0,6.0,,table,Replace transformer with higher-rated unit,4561000.0,2648000.0
Q19-1335,2020-11-29,Pg Plp to Olympus 138 kV Line,L:6323:6324:138,1.0,True,Yermo to Montour Station 500 kV,L:7109:7114:500,134.2,408.0,6.0,,table,Rebuild line with higher-capacity conductor,6028000.0,3501000.0
Q19-1335,2020-11-29,S Street to Newton 138 kV,L:6321:6330:138,1.0,True,Olympus 138 kV/1 kV Auto,X:6324:138:1,128.4,272.0,5.4,,table,Rebuild line with higher-capacity conductor,6623000.0,2728000.0
Q19-1335,2020-11-29,Pg Pulp to S St 138 kV line,L:6321:6323:138,1.0,True,Olympus 138/1kV Transformer Bank,X:6324:138:1,128.1,259.0,5.4,,table,Rebuild line with higher-capacity conductor,5657000.0,2330000.0
Q19-1335,2020-11-29,Olympus 345 kV/1 kV XFMR,X:6324:345:1,0.9987522380528143,True,Yermo to Montour Station 500 kV L,L:7109:7114:500,120.9,453.0,6.0,,table,Replace transformer with higher-rated unit,25127000.0,14591000.0
Q19-1335,2020-11-29,Red Mtn to Norwalk Substation 138 kV,L:6318:6339:138,1.0,True,Montour Sta to Yermo 500 kV line,L:7109:7114:500,120.2,244.0,15.2,,table,Rebuild line with higher-capacity conductor,7808000.0,7808000.0
Q19-1335,2020-11-29,Norwalk to Fountain Head 138 kV Line,L:6339:6340:138,1.0,True,Montour Station to Yermo 500 kV L,L:7109:7114:500,112.4,254.0,15.2,,table,Rebuild line with higher-capacity conductor,6463000.0,6463000.0
Q19-1335,2020-11-29,Susquehanna to Fountain Head 138 kV,L:6340:6341:138,1.0,True,Yermo to Montour Station 500 kV line,L:7109:7114:500,108.5,258.0,15.2,,table,Reconductor line,1666000.0,1666000.0
Q19-1344,2020-11-15,99 Islands - Gibsonia 138 KV L,L:17152:19221:138,1.0,True,Gibsonia - Meadowdle 230 KV,L:19221:19226:230,141.8,291.0,6.8,,table,Rebuild line with higher-capacity conductor,1311000.0,24000.0
Q19-1344,2020-11-15,Indeck W Enfield Energy Center - San Bruno 100 KV,L:18790:19203:100,1.0,True,Cherry Grove Switching - Idle Hour 230 KV,L:18878:18898:230,130.8,353.0,7.1,,table,Rebuild line with higher-capacity conductor,1851000.0,34000.0
Q19-1344,2020-11-15,Iron Mt - Happy Canyon 138 KV,L:17056:17714:138,1.0,True,Buckeye Canada - Saltery Bay 345 KV,L:17217:17713:345,130.3,238.0,14.7,,table,Rebuild line with higher-capacity conductor,11101000.0,692000.0
Q19-1344,2020-11-15,Hbbardstown Substation - Big Sandy 138 KV,L:17843:18619:138,1.0,True,W Paintsville - Baker Substation 345 KV,L:17570:17860:345,129.8,545.0,6.0,,table,Rebuild line with higher-capacity conductor,1869000.0,14000.0
Q19-1344,2020-11-15,Wood Substation - Gibsonia 230 KV line,L:19213:19221:230,1.0,True,Fayetteville S - San Bruno 100 KV,L:18790:19215:100,129.7,526.0,11.5,,table,Rebuild line with higher-capacity conductor,6822000.0,125000.0
Q19-1344,2020-11-15,Idle Hour - Cherry Grove Switching 230 KV,L:18878:18898:230,1.0,True,Killen - Great Lakes 500 KV,L:19288:19540:500,129.5,642.0,13.4,,table,Rebuild line with higher-capacity conductor,9512000.0,185000.0
Q19-1344,2020-11-15,Guion - Rio Vista Substation 100 KV,L:18792:18793:100,1.0,True,Odessa - Watson 100 KV,L:19206:19210:100,127.6,347.0,6.4,,table,Rebuild line with higher-capacity conductor,1462000.0,27000.0
Q19-1344,2020-11-15,Odessa - Watson 100 KV line,L:19206:19210:100,1.0,True,Rio Vista - Guion 100 KV Line,L:18792:18793:100,126.8,312.0,5.6,,table,Rebuild line with higher-capacity conductor,3728000.0,69000.0
Q19-1344,2020-11-15,Fayetteville S - San Bruno Substation 100 KV L,L:18790:19215:100,1.0,True,Cherry Grove Switching - Idle Hour 230 KV Line,L:18878:18898:230,126.0,397.0,7.1,,table,Rebuild line with higher-capacity conductor,925000.0,17000.0
Q19-1344,2020-11-15,Cherry Grove Switching 230-1 kV Autotransformer,X:18878:230:1,0.9853301886724637,True,Killen - Great Lakes 500 KV,L:19288:19540:500,125.5,634.0,13.4,,table,Replace transformer with higher-rated unit,8224000.0,160000.0
Q19-1344,2020-11-15,Walnut City - California Ave 100 KV,L:19199:19204:100,1.0,True,California Ave - Walnut City 100 KV Cir. 1,L:19199:19204:100,121.6,219.0,5.1,,table,Reconductor line,1078000.0,21000.0
Q19-1344,2020-11-15,Rio Vista - Walnut City 100 KV line,L:18792:19199:100,1.0,True,Odessa - Watson 100 KV,L:19206:19210:100,119.9,241.0,5.0,,table,Rebuild line with higher-capacity conductor,761000.0,15000.0
Q19-1344,2020-11-15,Fayetteville South - Gibsonia 100 KV L,L:19215:19221:100,1.0,True,Cherry Grove Switching - Idle Hour 230 KV Line,L:18878:18898:230,118.8,382.0,5.3,,table,Rebuild line with higher-capacity conductor,1965000.0,37000.0
Q19-1344,2020-11-15,Grs C&C; - Howland Rd 138 KV,L:17278:17656:138,1.0,True,Buckeye anada Substation - Saltery Bay 345 KV,L:17217:17713:345,113.7,291.0,13.9,,table,Rebuild line with higher-capacity conductor,9138000.0,347000.0
Q19-1344,2020-11-15,Idle Hour - Wood 230 KV,L:18898:19213:230,1.0,True,San Bruno - Fayetteville South 100 KV,L:18790:19215:100,111.5,571.0,11.5,,table,Rebuild line with higher-capacity conductor,17600000.0,324000.0
Q19-1344,2020-11-15,Magruder - 99 Islands 138 KV L,L:17152:17576:138,1.0,True,Gibsonia - Meadowdale 230 KV line,L:19221:19226:230,111.3,299.0,6.8,,table,Rebuild line with higher-capacity conductor,9651000.0,175000.0
Q19-1344,2020-11-15,Huntersville Delivery No 2 - Henpeck 138 KV L,L:16969:17710:138,0.9928290398989223,False,Buckeye Canada Substation - Saltery Bay 345 KV,L:17217:17713:345,107.8,268.0,14.7,,table,Reconductor line,7225000.0,450000.0
Q19-1344,2020-11-15,Walnut City - California Ave 100 KV Line 1,L:19199:19204:100,1.0,True,Walnut City - California Ave 100 KV #2,L:19199:19204:100,107.1,248.0,5.1,,table,Reconductor line,1078000.0,21000.0
Q19-1344,2020-11-15,Henpeck - Iron Mt 138 KV,L:17710:17714:138,1.0,True,Buckeye Canada - Saltery Bay Substation 345 KV line,L:17217:17713:345,107.0,279.0,14.7,,table,Reconductor line,1502000.0,94000.0
Q19-1344,2020-11-15,Compton Rd - Happy Canyon 138 KV,L:17055:17056:138,1.0,True,Buckeye Canada - Saltery Bay 345 KV,L:17217:17713:345,105.4,327.0,15.9,,table,Reconductor line,819000.0,72000.0
Q19-1344,2020-11-15,Norseal - Compton Rd 138 KV line,L:17052:17055:138,1.0,True,Buckeye Canada - Saltery Bay 345 KV,L:17217:17713:345,105.1,337.0,15.9,,table,Reconductor line,4801000.0,423000.0
Q19-1344,2020-11-15,State St - Philo 138 KV Line,L:17717:17718:138,1.0,True,Campo Fresco 2 - N Randolph Substation 138 KV,L:17737:17739:138,104.9,325.0,5.4,,table,Reconductor line,571000.0,8000.0
Q19-1344,2020-11-15,Cherry Grove Switching 500/1 kV Autotransformer,X:18878:500:1,0.9853301886724637,True,Killen - Great Lakes 500 KV Line,L:19288:19540:500,104.8,759.0,13.4,,table,Replace transformer with higher-rated unit,30040000.0,584000.0
Q19-1344,2020-11-15,Holder - Mosaic Co Tampa Facility 138 KV,L:17347:17348:138,1.0,True,Buckeye Canada - Saltery Bay 345 KV,L:17217:17713:345,104.1,335.0,13.9,,table,Reconductor line,1676000.0,68000.0
Q19-1344,2020-11-15,Magruder - Brittny Woods 138 KV L,L:17155:17576:138,1.0,True,Gibsonia - Meadowdale 230 KV,L:19221:19226:230,103.4,521.0,8.0,,table,Reconductor line,559000.0,10000.0
Q18-1103,2020-12-16,COVANTA DELAWARE VLY to EAST PROCTORVILLE 138 kV Line,L:18003:18005:138,1.0,True,COVANTA DELAWARE VLY to TUSCOLA STA 138 kV,L:18005:18011:138,102.6,191.0,100.0,7.9,fields,Reconductor line,428000.0,428000.0
Q18-1103,2020-12-16,TUSCOLA STA to COVANTA DELAWARE VLY 138 kV line,L:18005:18011:138,1.0,True,E PROCTORVILLE to COVANTA DELAWARE VLY 138 kV line,L:18003:18005:138,100.6,195.0,100.0,7.7,fields,Reconductor line,2899000.0,2899000.0
Q19-1191,2020-12-29,Venwind / Hayesville 138.0 kV,L:18016:18026:138,1.0,True,Rensselaer Cogen / Walter Scott Energy Ctr 138.0 kV,L:18580:18582:138,182.6,177.0,56.3,,table,Rebuild line with higher-capacity conductor,4953000.0,4602000.0
Q19-1191,2020-12-29,Hayesville / Nixon 138.0 kV,L:18026:18028:138,1.0,True,Walter Scott Energy Center / Rensselaer Cogen 138.0 kV Line,L:18580:18582:138,176.2,185.0,56.3,,table,Rebuild line with higher-capacity conductor,4184000.0,3888000.0
Q19-1191,2020-12-29,Federalgen / Progress Park 138.0 kV,L:18021:18639:138,1.0,True,Cullman / Sandario 138.0 kV line,L:18025:18572:138,126.0,291.0,5.6,,table,Rebuild line with higher-capacity conductor,17292000.0,2328000.0
Q19-1191,2020-12-29,Gales Ferry / Walter Scott Energy Ctr 138.0 kV,L:18577:18580:138,1.0,True,Hayesville / Nixon 138.0 kV Line,L:18026:18028:138,125.0,220.0,40.3,,table,Rebuild line with higher-capacity conductor,6903000.0,3969000.0
Q19-1191,2020-12-29,Gales Ferry / Airchem 138.0 kV L,L:18576:18577:138,1.0,True,Nixon / Hayesville 138.0 kV,L:18026:18028:138,124.6,223.0,40.3,,table,Rebuild line with higher-capacity conductor,3809000.0,2190000.0
Q19-1191,2020-12-29,Azalea Solar Llc / Brookfield Power Glen Falls Hydro Substation 138.0 kV L,L:18198:18646:138,1.0,True,Azalea Solar Llc / Sporn 345.0 kV,L:18198:18707:345,116.3,258.0,5.0,,table,Rebuild line with higher-capacity conductor,11376000.0,1662000.0
Q19-1191,2020-12-29,Poynette / Brookfield Power Glen Falls Hydro 138.0 kV line,L:18646:18647:138,1.0,True,Azalea Solar Llc / Sporn Substation 345.0 kV L,L:18198:18707:345,115.8,253.0,5.0,,table,Rebuild line with higher-capacity conductor,11482000.0,1677000.0
Q19-1191,2020-12-29,Pomona Park / Scobie Pond 138.0 kV,L:18594:18595:138,1.0,True,Wartburg / Contra Costa 3 138.0 kV Line,L:18041:18043:138,115.1,193.0,5.1,,table,Rebuild line with higher-capacity conductor,5393000.0,1520000.0
Q19-1191,2020-12-29,Fiberboard Substation / Tarpon Springs 138.0 kV,L:18575:18584:138,1.0,True,Sandario / Cullman 138.0 kV,L:18025:18572:138,114.2,245.0,5.6,,table,Rebuild line with higher-capacity conductor,4582000.0,1136000.0
Q19-1191,2020-12-29,Gilmer / Nixon 138.0 kV,L:17955:18028:138,1.0,True,Hayesville Substation / Nixon 138.0 kV,L:18026:18028:138,112.3,191.0,100.0,,table,Rebuild line with higher-capacity conductor,3857000.0,3857000.0
Q19-1191,2020-12-29,Scobie Pond / Exeter Energy Lp 138.0 kV,L:18595:18597:138,1.0,True,Contra Costa 3 / Wartburg 138.0 kV,L:18041:18043:138,112.0,202.0,5.1,,table,Rebuild line with higher-capacity conductor,7796000.0,2198000.0
Q19-1191,2020-12-29,Kelly 3 / Fiberboard Substation 138.0 kV,L:18189:18575:138,1.0,True,Azalea Solar Llc / Amos 345.0 kV,L:18198:18686:345,111.9,346.0,6.7,,table,Rebuild line with higher-capacity conductor,14123000.0,1354000.0
Q19-1191,2020-12-29,Exeter Energy Lp / Eastom 138.0 kV L,L:18597:18599:138,1.0,True,Wartburg / Contra Costa 3 138.0 kV,L:18041:18043:138,110.4,284.0,8.6,,table,Rebuild line with higher-capacity conductor,4159000.0,1255000.0
Q19-1191,2020-12-29,Eastom / Campbelltown 138.0 kV,L:18481:18599:138,1.0,True,Contra Costa 3 / Wartburg 138.0 kV,L:18041:18043:138,110.1,288.0,8.6,,table,Rebuild line with higher-capacity conductor,2101000.0,634000.0
Q19-1191,2020-12-29,Kelly 3 Substation / Gainesville Renewable Energy Center Substation 138.0 kV,L:18189:18583:138,1.0,True,Winterset Jct / Runge Substation 138.0 kV,L:18240:18243:138,110.0,198.0,7.6,,table,Rebuild line with higher-capacity conductor,6983000.0,3641000.0
Q19-1191,2020-12-29,Tower Hill / Gainesville Renewable Energy Center 138.0 kV L,L:18260:18583:138,1.0,True,Runge / Winterset Jct 138.0 kV,L:18240:18243:138,109.9,200.0,7.6,,table,Reconductor line,2132000.0,1112000.0
Q19-1191,2020-12-29,Tichigan / Campbelltown 138.0 kV,L:18481:18571:138,1.0,True,Contra Costa 3 / Wartburg 138.0 kV Line,L:18041:18043:138,109.4,296.0,8.6,,table,Reconductor line,7500000.0,2262000.0
Q19-1191,2020-12-29,Cullman / Warren Canyon 138.0 kV line,L:18024:18025:138,1.0,True,Azalea Solar Llc / Amos 345.0 kV,L:18198:18686:345,109.4,429.0,39.5,,table,Reconductor line,2777000.0,1195000.0
Q19-1191,2020-12-29,Tichigan / Progress Park Substation 138.0 kV L,L:18571:18639:138,1.0,True,Cullman / Sandario 138.0 kV line,L:18025:18572:138,109.2,525.0,11.2,,table,Reconductor line,2336000.0,319000.0
Q19-1191,2020-12-29,Lee / WarrenCanyon 138.0 kV,L:18017:18024:138,1.0,True,Azalea Solar Llc / Amos 345.0 kV,L:18198:18686:345,109.2,434.0,39.5,,table,Reconductor line,2543000.0,1094000.0
Q19-1191,2020-12-29,Venwind / Lee 138.0 kV,L:18016:18017:138,1.0,True,Amos / Azalea Solar Llc 345.0 kV,L:18198:18686:345,109.1,436.0,39.5,,table,Reconductor line,2393000.0,1030000.0
Q19-1191,2020-12-29,Rec Red Hawk / Gilmer 138.0 kV line,L:17954:17955:138,1.0,True,Hayesville / Nixon 138.0 kV,L:18026:18028:138,107.1,198.0,100.0,,table,Reconductor line,1839000.0,1839000.0
Q19-1191,2020-12-29,Rec Red Hawk / American Riv Parkway 138.0 kV line,L:17954:18020:138,1.0,True,Hayesville / Nixon 138.0 kV,L:18026:18028:138,104.4,202.0,100.0,,table,Reconductor line,2550000.0,2550000.0
Q19-1193,2020-12-16,Hubbardstown - Tristae 345 kV,L:17843:18705:345,1.0,True,Alibates - Pleasant Vly Pumps 345 kV,L:17029:18709:345,100.3,1378.0,12.0,,table,Reconductor line,12942000.0,81000.0
Q19-1247,2020-12-19,South Bend to Stave Falls 100.0 kV,L:22574:22586:100,1.0,True,Weleetka to South Bend 100.0 kV L,L:22579:22586:100,157.7,162.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1283000.0,1283000.0
Q19-1247,2020-12-19,Weleetka to South Bend 100.0 kV,L:22579:22586:100,1.0,True,Stave Falls to South Bend 100.0 kV,L:22574:22586:100,210.5,121.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3407000.0,3407000.0
Q19-1247,2020-12-19,W. El Camino-15 to Weleetka 100.0 kV,L:22033:22579:100,1.0,True,S Bend to Stave Falls Substation 100.0 kV Line,L:22574:22586:100,105.6,161.0,54.0,,prose_colon,Reconductor line,1257000.0,1099000.0
Q19-1274,2020-12-22,Lakehead Vesper to Moreno Tap 100.0 kV Line 1,L:22849:23483:100,0.9998010585304425,False,Lakehead Vesper to Moreno Tap 100.0 kV Cir. 2,L:22849:23483:100,102.9,147.0,5.1,,table,Reconductor line,141000.0,141000.0
Q19-1274,2020-12-22,S Bradley to Flax Hill 100.0 kV,L:22869:22886:100,1.0,True,Flax Hill 230-1 kV TX,X:22886:230:1,101.0,121.0,15.1,,table,Reconductor line,270000.0,98000.0
Q19-1277,2020-12-24,Enid / Lejeune 138.0 kV,L:5378:5470:138,1.0,True,Athenia / Grayling Generating Sta 138.0 kV,L:5359:5450:138,139.3,247.0,6.4,128.8,fields,Rebuild line with higher-capacity conductor,2157000.0,563000.0
Q19-1277,2020-12-24,Enid / Jet 138.0 kV,L:5354:5378:138,1.0,True,Athenia / Grayling Generating Sta 138.0 kV Line,L:5359:5450:138,130.0,300.0,6.4,121.3,fields,Rebuild line with higher-capacity conductor,1439000.0,376000.0
Q19-1277,2020-12-24,Federal Heights / Switerland 138.0 kV L,L:5459:5956:138,1.0,True,Switzerland / Grayling Generating Station 138.0 kV L,L:5450:5956:138,127.6,255.0,13.3,106.4,fields,Rebuild line with higher-capacity conductor,508000.0,289000.0
Q19-1277,2020-12-24,Rockford / Federal Hts 138.0 kV line,L:5384:5459:138,1.0,True,Graying Generating Sta / Switzerland 138.0 kV line,L:5450:5956:138,115.9,239.0,13.3,93.3,fields,Rebuild line with higher-capacity conductor,2579000.0,1469000.0
Q19-1277,2020-12-24,Cypress / Wolf Creek Generator 138.0 kV,L:5357:5793:138,1.0,True,Cedar Grove / Yauco Plaza 138.0 kV,L:5358:5374:138,112.3,494.0,25.2,91.6,fields,Rebuild line with higher-capacity conductor,2078000.0,1107000.0
Q19-1277,2020-12-24,Rockford / Montclair Cogn Facility 138.0 kV,L:5384:5776:138,1.0,True,Switzerland / Grayling Generating Sta 138.0 kV,L:5450:5956:138,110.5,223.0,13.3,86.3,fields,Rebuild line with higher-capacity conductor,1333000.0,759000.0
Q19-1277,2020-12-24,Cypress / Yauco Plaza 138.0 kV,L:5357:5374:138,1.0,True,Yauco Plaza / Cedar Grove 138.0 kV,L:5358:5374:138,110.4,535.0,25.2,91.2,fields,Rebuild line with higher-capacity conductor,2783000.0,1483000.0
Q19-1277,2020-12-24,Athenia Substation / Grayling Generating Station 138.0 kV,L:5359:5450:138,1.0,True,Jet / Grayling Generating Sta Substation 138.0 kV,L:5354:5450:138,108.2,414.0,10.1,98.3,fields,Reconductor line,900000.0,247000.0
Q19-1277,2020-12-24,Casto / Cedar Grove 138.0 kV,L:5358:5373:138,1.0,True,Casto / Wolf Crk Generator 138.0 kV,L:5373:5793:138,105.3,604.0,18.8,92.7,fields,Reconductor line,754000.0,307000.0
Q19-1277,2020-12-24,Flanders / Alsea 138.0 kV line,L:5365:5774:138,1.0,True,Casto / Bryant 138.0 kV,L:5373:5777:138,104.4,286.0,9.7,90.7,fields,Reconductor line,400000.0,102000.0
Q19-1277,2020-12-24,Cedar Grove / Yauco Plaza 138.0 kV,L:5358:5374:138,1.0,True,Casto / Wolf Creek Generator 138.0 kV L,L:5373:5793:138,104.1,649.0,18.8,92.3,fields,Reconductor line,1685000.0,685000.0
Q19-1277,2020-12-24,Jet / Grayling Generating Sta Substation 138.0 kV,L:5354:5450:138,1.0,True,Athenia / Grayling Generating Sta 138.0 kV,L:5359:5450:138,103.7,391.0,10.7,92.6,fields,Reconductor line,614000.0,137000.0
Q19-1277,2020-12-24,Wolf Crk Generator / Casto 138.0 kV,L:5373:5793:138,1.0,True,Cedar Grove / Yauco Plaza 138.0 kV Line,L:5358:5374:138,101.9,624.0,14.3,92.6,fields,Reconductor line,1155000.0,420000.0
Q19-1277,2020-12-24,Switzerland / Round Valley 138.0 kV,L:5766:5956:138,1.0,True,Motorola / W Orange 138.0 kV Line,L:5364:5404:138,101.7,690.0,22.1,88.7,fields,Reconductor line,618000.0,201000.0
Q19-1277,2020-12-24,Santa Ynez Switch / Polk St 138.0 kV Line,L:5388:5390:138,1.0,True,Casto / Bryant 138.0 kV,L:5373:5777:138,100.6,372.0,9.7,90.1,fields,Reconductor line,476000.0,121000.0
Q19-1277,2020-12-24,Round Valley / Bryant 138.0 kV,L:5766:5777:138,1.0,True,Motorola / West Orange 138.0 kV line,L:5364:5404:138,100.3,761.0,22.1,88.5,fields,Reconductor line,521000.0,170000.0
Q19-1305,2021-01-03,PAWLING - SAVONA 100 KV,L:20149:20163:100,1.0,True,LAKEMORE - COLBY CITY OF 100 KV,L:20102:20162:100,164.4,99.0,6.6,,table,Rebuild line with higher-capacity conductor,7110000.0,7110000.0
Q19-1305,2021-01-03,ALLIANCE CASTINGS - COLBY CITY OF 100 KV,L:19682:20162:100,1.0,True,BEECHWOOD - COLBY CITY OF 100 KV L,L:19680:20162:100,126.9,97.0,5.6,,table,Rebuild line with higher-capacity conductor,5505000.0,5505000.0
Q19-1305,2021-01-03,SAVONA - COLBY CITY OF 100 KV,L:20162:20163:100,1.0,True,LAKEMORE - COLBY CITY OF 100 KV Line,L:20102:20162:100,123.2,118.0,6.6,,table,Rebuild line with higher-capacity conductor,3466000.0,3466000.0
Q19-1305,2021-01-03,LAKEMORE - COLBY CITY OF 100 KV Line,L:20102:20162:100,1.0,True,PAWLING - SAVONA 100 KV line,L:20149:20163:100,104.3,148.0,5.4,,table,Reconductor line,4743000.0,1584000.0
Q19-1305,2021-01-03,KATELLA - DUBLIN 100 KV,L:20166:20167:100,1.0,True,RABER - MARION N 100 KV Line,L:20049:20139:100,103.5,131.0,12.3,,table,Reconductor line,909000.0,475000.0
Q19-1350,2020-12-19,KEAN MTN AND GRASSY CREEK 345 kV/1 kV XFMR,X:9633:345:1,1.0,True,KEAN MTN AND GRASSY CRK - CARROLTON COUNTRY CLUB 138kV,L:9604:9633:138,143.5,886.0,70.3,,prose_overloaded,Replace transformer with higher-rated unit,19494000.0,1648000.0
Q19-1350,2020-12-19,TUKEY PEN - BROWN 138kV,L:9263:9348:138,1.0,True,KEAN MTN AND GRASSY CRK 138/1kV Autotransformer,X:9633:138:1,126.7,433.0,30.3,,prose_overloaded,Rebuild line with higher-capacity conductor,32211000.0,3295000.0
Q19-1350,2020-12-19,NIAGRA PAPER OF WISCONSIN - PARK 138kV line,L:18542:18675:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345kV,L:9633:18368:345,123.3,475.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3625000.0,90000.0
Q19-1350,2020-12-19,GARDEN RK - KEAN MTN AND GRASSY CRK 138kV L,L:9270:9633:138,1.0,True,KEAN MTN AND GRASSY CRK 345/1 kV Transformer Bank,X:9633:345:1,122.5,872.0,52.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3583000.0,402000.0
Q19-1350,2020-12-19,MARICAO 6301 - FALLS VILLAGE 138kV,L:17932:17936:138,1.0,True,JERSEY - KETTLE CRK PRIMARY 345kV,L:17961:18532:345,113.7,324.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7010000.0,144000.0
Q19-1350,2020-12-19,HOMART SUBSTATION - STONY PT 138kV,L:18069:18549:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345kV,L:9633:18368:345,124.0,467.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,5720000.0,142000.0
Q19-1350,2020-12-19,STONY PT - PARK 138kV,L:18549:18675:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345kV,L:9633:18368:345,123.7,470.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,6009000.0,149000.0
Q19-1350,2020-12-19,VOLTA 1 - TOTEM 138kV line,L:9344:9347:138,1.0,True,FARRELL - N DUBLIN 345kV,L:9625:9662:345,123.0,228.0,9.0,,prose_loss,Rebuild line with higher-capacity conductor,15247000.0,500000.0
Q19-1350,2020-12-19,POPLAR GAP - CLAM RIVER DAM 138kV L,L:18546:18672:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345kV,L:9633:18368:345,118.5,521.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,8795000.0,247000.0
Q19-1350,2020-12-19,CLAM RIV DAM - SEA ISLAND 138kV,L:18672:18673:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,118.2,525.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,3042000.0,86000.0
Q19-1350,2020-12-19,ITMANN - BAILEYSVILLE 138kV line,L:18665:18671:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK SUBSTATION 345kV,L:9633:18368:345,117.7,535.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,10644000.0,299000.0
Q19-1350,2020-12-19,ROSALIA SUBSTATION - TOTEM 138kV,L:9266:9347:138,1.0,True,KEAN MTN AND GRASSY CREEK SUBSTATION 138 kV/1 kV XFMR,X:9633:138:1,114.3,529.0,31.5,,prose_loss,Rebuild line with higher-capacity conductor,4891000.0,536000.0
Q19-1350,2020-12-19,HOPKINS - FALLS VILLAGE 138kV,L:17931:17936:138,1.0,True,JERSEY - KETTLE CRK PRIMARY 345kV,L:17961:18532:345,114.0,320.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,3480000.0,72000.0
Q19-1350,2020-12-19,DEVERS - MARICAO 6301 138kV L,L:17928:17932:138,1.0,True,KETTLE CRK PRIMARY - JERSEY SUBSTATION 345kV,L:17961:18532:345,113.2,330.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,6542000.0,135000.0
Q19-1350,2020-12-19,NEW HAVEN HARBOR SUBSTATION - WILLOWBOOK 138kV Line,L:17657:17659:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345kV L,L:9633:18368:345,111.8,298.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,1807000.0,46000.0
Q19-1350,2020-12-19,TOM WATKINS - HAYSI 138kV,L:9265:17759:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345kV line,L:9633:18368:345,111.3,937.0,18.8,,prose_loss,Rebuild line with higher-capacity conductor,33223000.0,964000.0
Q19-1350,2020-12-19,TURKEY PEN - GARDEN CRK 138kV,L:9263:9270:138,1.0,True,KEAN MTN AND GRASSY CRK 345 kV/1 kV Transformer,X:9633:345:1,110.9,953.0,52.2,,prose_loss,Rebuild line with higher-capacity conductor,3800000.0,426000.0
Q19-1350,2020-12-19,THIEF RIV FALLS - HINTON AP 138kV,L:18543:18544:138,1.0,True,RED TAIL - HINTON AP 345kV line,L:18381:18544:345,110.7,699.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,2240000.0,46000.0
Q19-1350,2020-12-19,ELSINORE TAP - W PAINTSVILLE 138kV L,L:17570:17571:138,1.0,True,W PAINTSVILLE - BAKER 345kV,L:17570:17860:345,110.4,593.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,6005000.0,76000.0
Q19-1350,2020-12-19,KEAN MTN AND GRASSY CRK 138/1 kV TX,X:9633:138:1,1.0,True,CARROLLTON COUNTRY CLUB - KEAN MTN AND GRASSY CREEK 138kV,L:9604:9633:138,143.5,886.0,70.3,,prose_colon,Replace transformer with higher-rated unit,6047000.0,511000.0
Q19-1350,2020-12-19,GAY MILLS - AFFINITY 138kV,L:18062:18537:138,1.0,True,WEC SUBSTATION - KEAN MTN AND GRASSY CRK 345kV line,L:9633:18368:345,119.9,503.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,25807000.0,725000.0
Q19-1350,2020-12-19,ITMANN - SEA SLAND 138kV,L:18671:18673:138,1.0,True,WEC - KEAN MTN AD GRASSY CREEK 345kV,L:9633:18368:345,117.9,532.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,4460000.0,125000.0
Q19-1350,2020-12-19,N POINT - DEVERS 138kV,L:17928:18299:138,1.0,True,KETTLE CRK PRIMARY - JERSEY 345kV,L:17961:18532:345,112.3,343.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,7296000.0,150000.0
Q19-1350,2020-12-19,LEFT FORK - ELSINORE TAP 138kV,L:17566:17571:138,1.0,True,W PAINTSVILLE - BAKER 345kV,L:17570:17860:345,110.9,580.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,11633000.0,147000.0
Q19-1350,2020-12-19,THIEF RIV FALLS - DRAIN 138kV L,L:18543:18552:138,1.0,True,RED TAIL - HINTON AP 345kV,L:18381:18544:345,110.5,706.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,3695000.0,77000.0
Q19-1364,2020-12-17,Lower Granite - Rock Tavern 2 100.0 kV #1,L:22965:22967:100,1.0,True,Lower Granite - Rock Tavern 2 100.0 kV,L:22965:22967:100,104.9,212.0,7.7,,table,Reconductor line,212000.0,50000.0
Q19-1364,2020-12-17,Rock Tavern 2 - Lower Granite Substation 100.0 kV Cir. 2,L:22965:22967:100,1.0,True,Lower Granite - Rock Tavern 2 Substation 100.0 kV Line 1,L:22965:22967:100,104.9,212.0,7.7,,table,Reconductor line,212000.0,50000.0
Q20-1381,2020-12-19,SHIVELY – OLYMPIC PIPE 138.0 kV,L:9744:9769:138,1.0,True,MOUNTAIN LAKE – WALDRON 138.0 kV,L:9810:9815:138,163.4,236.0,8.4,,table,Rebuild line with higher-capacity conductor,4541000.0,228000.0
Q20-1381,2020-12-19,STATION H – IRONWOOD WIND 138.0 kV line,L:9804:9809:138,1.0,True,MOUNTAIN LAKE – WALDRON 138.0 kV,L:9810:9815:138,152.9,165.0,5.3,,table,Rebuild line with higher-capacity conductor,3209000.0,252000.0
Q20-1381,2020-12-19,MOUNTAIN LAKE – WALDRON 138.0 kV,L:9810:9815:138,1.0,True,SHIVELY SUBSTATION – GEYSERS TAP 2 138.0 kV,L:9744:10265:138,152.0,353.0,8.3,,table,Rebuild line with higher-capacity conductor,3004000.0,86000.0
Q20-1381,2020-12-19,CENTRALIA – OLYMPIC PIPE 138.0 kV,L:9769:9808:138,1.0,True,MOUNTAIN LAKE – WALDRON 138.0 kV,L:9810:9815:138,137.0,251.0,8.4,,table,Rebuild line with higher-capacity conductor,987000.0,49000.0
Q20-1381,2020-12-19,DOLGEVILLE HYDRO SUBSTATION – GEYSERS TAP 2 138.0 kV,L:9791:10265:138,1.0,True,MOUNTAIN LAKE – WALDRON 138.0 kV,L:9810:9815:138,135.0,220.0,5.3,,table,Rebuild line with higher-capacity conductor,8987000.0,706000.0
Q20-1381,2020-12-19,DOLGVILLE HYDRO – STTION H 138.0 kV,L:9791:9804:138,0.9501221347797,True,WALDRON – MTN LAKE 138.0 kV Line,L:9810:9815:138,134.7,210.0,5.3,,table,Rebuild line with higher-capacity conductor,3660000.0,288000.0
Q20-1381,2020-12-19,SHIVELY – GEYSERS TAP 2 138.0 kV,L:9744:10265:138,1.0,True,WALDRON – MTN LAKE SUBSTATION 138.0 kV L,L:9810:9815:138,133.1,330.0,8.4,,table,Rebuild line with higher-capacity conductor,1057000.0,53000.0
Q20-1381,2020-12-19,WALTHALL – TANNERS LAKE 138.0 kV Line,L:9770:9780:138,1.0,True,BARAGA VLG – UKNOWN 138.0 kV,L:9793:9832:138,115.1,401.0,11.2,,table,Rebuild line with higher-capacity conductor,4211000.0,204000.0
Q20-1381,2020-12-19,IRONWOOD WIND – PLAZA 138.0 kV,L:9809:9814:138,1.0,True,MTN LAKE SUBSTATION – WALDRON 138.0 kV,L:9810:9815:138,107.0,205.0,5.3,,table,Reconductor line,526000.0,41000.0
Q20-1382,2020-12-17,Mantua / Sub 20105 100kV,L:19875:20105:100,1.0,True,Milford Substation / Ravenna 500kV line,L:8093:20097:500,117.1,246.0,6.2,,table,Rebuild line with higher-capacity conductor,1740000.0,1740000.0
Q20-1382,2020-12-17,Mantua / Ellsworth 100kV,L:19875:20026:100,1.0,True,Ravenna / Milford 500kV line,L:8093:20097:500,117.1,93.0,5.7,,table,Rebuild line with higher-capacity conductor,41921000.0,41921000.0
Q18-1128,2021-01-28,Pine Island – Valley Switch 100kV Ckt 2,L:19496:19498:100,1.0,True,Valley Switch – Pine Island 100kV Circuit 1,L:19496:19498:100,111.3,161.0,27.7,,table,Reconductor line,2324000.0,2324000.0
Q18-1128,2021-01-28,Certainteed Substation – Pine Island 100kV,L:19494:19498:100,1.0,True,Certainteed – Pineisland 100kV #2,L:19494:19498:100,111.2,176.0,28.2,,table,Rebuild line with higher-capacity conductor,3684000.0,3684000.0
Q18-1128,2021-01-28,Certainteed – Pine Island 100kV Ckt 2,L:19494:19498:100,1.0,True,Pine Island – Certainteed 100kV Circuit 1,L:19494:19498:100,110.2,178.0,28.2,,table,Rebuild line with higher-capacity conductor,3684000.0,3684000.0
Q18-1128,2021-01-28,Valley Switch Substation – Pine Island 100kV,L:19496:19498:100,1.0,True,Valley Switch – Pine Island 100kV L,L:19496:19498:100,108.1,166.0,27.7,,table,Reconductor line,2324000.0,2324000.0
Q18-1128,2021-01-28,Parkchester – Lick 100kV,L:19294:19567:100,1.0,True,Meade County – Eustis 100kV,L:19321:19326:100,104.7,129.0,36.3,,table,Reconductor line,1042000.0,1042000.0
Q18-1128,2021-01-28,Roman Nose – Lick 100kV line,L:19296:19567:100,1.0,True,Meade County Substation – Eustis 100kV,L:19321:19326:100,104.1,130.0,36.3,,table,Reconductor line,754000.0,754000.0
Q18-1129,2021-01-17,Hale Substation-Evergladescity 100.0 kV Circuit 1,L:17154:19262:100,1.0,True,Everglades City-Hale 100.0 kV,L:17154:19262:100,104.5,155.0,5.7,,table,Reconductor line,165000.0,12000.0
Q18-1129,2021-01-17,Everglades City-Hale 100.0 kV #2,L:17154:19262:100,1.0,True,Everglades City-Hale 100.0 kV #1,L:17154:19262:100,104.5,155.0,5.7,,table,Reconductor line,165000.0,12000.0
Q18-1129,2021-01-17,Ala-5 230/1kV Auto,X:16993:230:1,0.9962244722332663,True,Ala-5-Badoura 23015 Kv 345.0 kV Line,L:16993:17583:345,101.5,612.0,5.7,,table,Replace transformer with higher-rated unit,8588000.0,49000.0
Q18-1129,2021-01-17,Ala-5 345/1kV Auto,X:16993:345:1,0.9962244722332663,True,Badoura 230115 Kv-Ala-5 345.0 kV line,L:16993:17583:345,101.5,612.0,5.7,,table,Replace transformer with higher-rated unit,18302000.0,105000.0
Q18-1129,2021-01-17,Ala-5-P & W Aircraft 230.0 kV,L:16993:19258:230,1.0,True,Ala-5-Airport Lane 230.0 kV,L:16993:19241:230,101.4,646.0,8.6,,table,Reconductor line,9236000.0,125000.0
Q19-1190,2021-01-22,Ala-5 / Airportlane 230kV,L:16993:19241:230,1.0,True,Ala-5 / P & W Aircraft 230kV,L:16993:19258:230,101.6,638.0,6.2,,table,Reconductor line,8302000.0,1062000.0
Q19-1192,2021-01-18,KINMUNDY / REFINERY 100.0 kV Line,L:19235:19256:100,1.0,True,KINMUNDY / BROKEN BOW 100.0 kV Line,L:19235:19240:100,189.2,116.0,100.0,,table,Rebuild line with higher-capacity conductor,2651000.0,2651000.0
Q19-1192,2021-01-18,BROKEN BOW / KINMUNDY 100.0 kV line,L:19235:19240:100,1.0,True,KINMUNDY / REFINERY 100.0 kV,L:19235:19256:100,166.7,131.0,100.0,,table,Rebuild line with higher-capacity conductor,5889000.0,5889000.0
Q19-1192,2021-01-18,DOUGLAS DAM / REFINERY SUBSTATION 100.0 kV Line,L:16992:19256:100,1.0,True,BROKEN BOW / KINMUNDY 100.0 kV L,L:19235:19240:100,149.3,129.0,100.0,,table,Rebuild line with higher-capacity conductor,362000.0,362000.0
Q19-1192,2021-01-18,CHEEK / ROCK TAVERN SUBSTATION 100.0 kV Line,L:19219:19231:100,1.0,True,KINMUNDY / BROKEN BOW 100.0 kV,L:19235:19240:100,131.9,130.0,47.3,,table,Rebuild line with higher-capacity conductor,2792000.0,2792000.0
Q19-1192,2021-01-18,INNOVATION / FINNEYTOWN 100.0 kV,L:19200:19211:100,1.0,True,CLARENCE SUBSTATION / WAGON WHEEL 100.0 kV,L:19223:19252:100,128.9,136.0,8.9,,table,Rebuild line with higher-capacity conductor,1779000.0,665000.0
Q19-1192,2021-01-18,ROK TAVERN / BAYOU CHICO 100.0 kV,L:19231:19239:100,1.0,True,KINMUNDY / BROKEN BOW 100.0 kV,L:19235:19240:100,125.0,122.0,47.3,,table,Rebuild line with higher-capacity conductor,5402000.0,5402000.0
Q19-1192,2021-01-18,WACHTEL-OAK / BROKEN BOW 100.0 kV,L:17578:19240:100,1.0,True,SOUTHPAC / SUNRISE POWER 100.0 kV,L:19234:19265:100,124.7,114.0,50.1,,table,Rebuild line with higher-capacity conductor,1610000.0,1610000.0
Q19-1192,2021-01-18,ADIRONDACK / POTEET 100.0 kV,L:18785:18884:100,1.0,True,FAYETTEVILLE S / GIBSONIA 100.0 kV,L:19215:19221:100,122.0,137.0,6.3,,table,Rebuild line with higher-capacity conductor,2122000.0,729000.0
Q19-1192,2021-01-18,TERMIAL / WAGON WHEEL 100.0 kV,L:19207:19252:100,1.0,True,FINNEYTOWN / INNOVATION 100.0 kV L,L:19200:19211:100,120.1,132.0,10.2,,table,Rebuild line with higher-capacity conductor,1786000.0,650000.0
Q19-1192,2021-01-18,GREAT LAKES HYDRO AMERICA - ME / GIBSONIA 100.0 kV,L:19216:19221:100,1.0,True,MEADOWDALE / GIBSONIA 230.0 kV,L:19221:19226:230,118.2,169.0,14.5,,table,Rebuild line with higher-capacity conductor,642000.0,86000.0
Q19-1192,2021-01-18,DOUGLAS DAM SUBSTATION / CHEEK 100.0 kV line,L:16992:19219:100,1.0,True,BROKEN BOW / KINMUNDY 100.0 kV Line,L:19235:19240:100,117.2,165.0,47.3,,table,Rebuild line with higher-capacity conductor,3343000.0,3343000.0
Q19-1192,2021-01-18,GREAT LAKES HYDRO AMERICA - ME / TERMINAL 100.0 kV Cir. 1,L:19207:19216:100,1.0,True,TERMINAL / GREAT LAKES HYDRO AMERICA - ME 100.0 kV,L:19207:19216:100,108.8,214.0,7.7,,table,Reconductor line,651000.0,309000.0
Q19-1192,2021-01-18,TERMINAL / GREAT LAKES HYDRO AMERICA - ME 100.0 kV Circuit 2,L:19207:19216:100,1.0,True,TERMINAL / GREAT LAKES HYDRO AMERICA - ME 100.0 kV Line 1,L:19207:19216:100,108.8,214.0,7.7,,table,Reconductor line,651000.0,309000.0
Q19-1192,2021-01-18,AIRONDACK / GREAT LAKES HYDRO AMERICA - ME 100.0 kV L,L:18785:19216:100,1.0,True,GIBSONIA SUBSTATION / FAYETTEVILLE S 100.0 kV L,L:19215:19221:100,108.6,192.0,6.3,,table,Reconductor line,479000.0,165000.0
Q19-1192,2021-01-18,INDECK WEST ENFIED ENERGY CENTER / ANDERSONVILLE 100.0 kV L,L:18893:19203:100,1.0,True,INDECK WEST ENFIELD ENERGY CTR SUBSTATION / ODESSA SOUTHWEST 100.0 kV,L:19203:19212:100,107.6,122.0,5.9,,table,Reconductor line,590000.0,221000.0
Q19-1192,2021-01-18,POTEET / VISCOUNT 100.0 kV,L:18884:19228:100,1.0,True,FAYETTEVILLE S SUBSTATION / GIBSONIA 100.0 kV Line,L:19215:19221:100,107.2,122.0,6.3,,table,Reconductor line,858000.0,295000.0
Q19-1192,2021-01-18,WALNUT CITY / WATSON 100.0 kV,L:19199:19210:100,1.0,True,RIO VISTA / GUION 100.0 kV,L:18792:18793:100,106.9,177.0,16.9,,table,Reconductor line,751000.0,75000.0
Q19-1192,2021-01-18,RIO ISTA / GUION SUBSTATION 100.0 kV,L:18792:18793:100,1.0,True,ODESSA / WATSON 100.0 kV L,L:19206:19210:100,105.8,233.0,19.4,,table,Reconductor line,566000.0,56000.0
Q19-1192,2021-01-18,INDECK WEST ENFIELD ENERGY CTR / ODESSA SOUTHWEST SUBSTATION 100.0 kV,L:19203:19212:100,1.0,True,ANDERSONVILLE / INDECK WEST ENFIELD ENERGY CTR 100.0 kV,L:18893:19203:100,105.8,122.0,5.8,,table,Reconductor line,613000.0,230000.0
Q19-1192,2021-01-18,ODESSA / WATSON 100.0 kV,L:19206:19210:100,1.0,True,GUION / RIO VISTA 100.0 kV,L:18792:18793:100,104.9,212.0,16.9,,table,Reconductor line,676000.0,67000.0
Q19-1192,2021-01-18,PLMOUTH 3 / WACHTEL-OAK 100.0 kV L,L:17578:19253:100,1.0,True,DOUGLAS DAM SUBSTATION / CHEEK 100.0 kV,L:16992:19219:100,103.9,135.0,24.7,,table,Reconductor line,128000.0,128000.0
Q19-1192,2021-01-18,WAGON WHEEL SUBSTATION / CLARENCE 100.0 kV,L:19223:19252:100,1.0,True,INNOVATION / FINNEYTOWN 100.0 kV L,L:19200:19211:100,103.5,182.0,10.2,,table,Reconductor line,696000.0,253000.0
Q19-1192,2021-01-18,ODESSA SOUTHWEST / TEXSUL 100.0 kV,L:19212:19220:100,1.0,True,ANDERSONVILLE / INDECK WEST ENFIELD ENERGY CTR 100.0 kV,L:18893:19203:100,100.8,113.0,5.8,,table,Reconductor line,459000.0,172000.0
Q19-1218,2021-02-01,GOSPORT - WHEELABRATOR PORTSMOUTH 138kV Line,L:9759:10132:138,1.0,True,CHUCKATUCK - BERLEY ROAD 138kV line,L:10010:10209:138,101.7,279.0,16.0,86.7,fields,Reconductor line,654000.0,256000.0
Q19-1237,2021-01-19,MCLAIN-LEHMA 100 KV line,L:22027:22310:100,1.0,True,VILLA MAR 1657-EGE 100 KV,L:21761:21977:100,131.9,330.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6963000.0,2082000.0
Q19-1237,2021-01-19,LIGONIER-MCLAIN 100 KV,L:22036:22310:100,1.0,True,VILLA MAR 1657-EGE 100 KV,L:21761:21977:100,130.9,340.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12781000.0,3822000.0
Q19-1237,2021-01-19,EXXON-LIGONIER SUBSTATION 100 KV Line,L:22036:22491:100,1.0,True,VILLA MAR 1657-EGE 100 KV,L:21761:21977:100,133.3,332.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6519000.0,1950000.0
Q19-1246,2021-01-28,REID / BOUNDARY 138.0 kV,L:7954:9024:138,1.0,True,WEST WAYNESBORO / JOLLYVILLE 345.0 kV,L:7952:9019:345,103.3,628.0,9.6,,table,Reconductor line,240000.0,10000.0
Q19-1246,2021-01-28,ZOAR / ANTRIM 138.0 kV,L:7943:7951:138,1.0,True,UNCER SUBSTATION / ELGIN SWITCHING 138.0 kV,L:7934:7936:138,100.2,479.0,15.7,,table,Reconductor line,1558000.0,143000.0
Q19-1249,2021-01-20,Lompoc Substation to Seaway 100.0 kV L,L:18977:19141:100,1.0,True,Cedar Hill to Fishhawk 500.0 kV,L:18862:19134:500,111.5,121.0,5.4,,table,Rebuild line with higher-capacity conductor,4208000.0,4208000.0
Q19-1309,2021-01-21,ISLAND PHOENIX / OTTER 138kV Ckt 1,L:9214:9521:138,1.0,True,OTTER / ISLAND PHOENIX 138kV,L:9214:9521:138,111.3,278.0,10.8,107.2,fields,Rebuild line with higher-capacity conductor,9910000.0,930000.0
Q19-1309,2021-01-21,OTTER / ROSS FORK 138kV,L:9203:9521:138,1.0,True,ROSS FORK / OTTER 138kV Cir. 1,L:9203:9521:138,108.2,302.0,11.7,104.1,fields,Reconductor line,2450000.0,230000.0
Q19-1312,2021-01-21,Deepcreek Substation – Glen Carlyn 138 KV,L:9703:9706:138,1.0,True,Idylwood – Gallows Road 138 KV,L:9855:9885:138,127.7,192.0,7.9,,table,Rebuild line with higher-capacity conductor,1825000.0,746000.0
Q19-1312,2021-01-21,Arrowhead Substation – Burke-Sideburn 138 KV L,L:9860:9876:138,1.0,True,Sideburn – Tony Lappos 138 KV Line,L:9859:9875:138,123.0,223.0,33.7,,table,Rebuild line with higher-capacity conductor,3663000.0,2097000.0
Q19-1312,2021-01-21,S Miami – Sub 9912 138 KV,L:9910:9912:138,1.0,True,Occoquan – Covanta Fairfax Energy Substation 138 KV,L:9913:10159:138,116.0,236.0,11.3,,table,Rebuild line with higher-capacity conductor,1253000.0,293000.0
Q19-1312,2021-01-21,Deepcreek – Annandale 138 KV L,L:9694:9703:138,1.0,True,Idylwood – Gallows Rd 138 KV,L:9855:9885:138,114.5,269.0,7.9,,table,Rebuild line with higher-capacity conductor,1406000.0,575000.0
Q19-1312,2021-01-21,Crane Gulf 2 – Arrowhead 138 KV,L:9857:9860:138,1.0,True,Sprecher – Cub-Run Dp 138 KV,L:9871:10066:138,114.2,332.0,26.5,,table,Rebuild line with higher-capacity conductor,1683000.0,422000.0
Q19-1312,2021-01-21,Port Allen Hi – Gallows Road 138 KV,L:9885:9888:138,1.0,True,Braddock 138 kV/1 kV Auto,X:9884:138:1,113.4,328.0,13.9,,table,Rebuild line with higher-capacity conductor,1687000.0,331000.0
Q19-1312,2021-01-21,Port Allen Hi – Green Springs 138 KV,L:9858:9888:138,1.0,True,Braddock 138/1 kV Transformer,X:9884:138:1,112.6,343.0,13.9,,table,Rebuild line with higher-capacity conductor,2442000.0,479000.0
Q19-1312,2021-01-21,Gallows Road – Idylwood 138 KV,L:9855:9885:138,1.0,True,Annandale – Deepcreek 138 KV,L:9694:9703:138,110.1,227.0,9.2,,table,Rebuild line with higher-capacity conductor,866000.0,200000.0
Q19-1312,2021-01-21,Occoquan – Covanta Fairfax Energy 138 KV,L:9913:10159:138,1.0,True,S Miami Substation – Sub 9912 138 KV line,L:9910:9912:138,109.1,212.0,8.6,,table,Reconductor line,1476000.0,456000.0
Q19-1312,2021-01-21,Franconia – South Miami 138 KV,L:9910:9914:138,1.0,True,Devon 345-138 kV Auto,X:9852:345:138,108.6,252.0,11.0,,table,Reconductor line,591000.0,141000.0
Q19-1312,2021-01-21,Crane Gulf 2 – Sugar Grove 138 KV,L:9857:9879:138,1.0,True,Sprecher – Cub-Run Dp 138 KV,L:9871:10066:138,107.3,318.0,26.5,,table,Reconductor line,628000.0,157000.0
Q19-1312,2021-01-21,Royse – Burke-Sideburn 138 KV,L:9876:10074:138,1.0,True,Tony Lappos – Sideburn 138 KV,L:9859:9875:138,106.4,292.0,33.7,,table,Reconductor line,545000.0,312000.0
Q19-1312,2021-01-21,Idylwood – Falls Church 138 KV,L:9704:9855:138,1.0,True,Deepceek – Annandale 138 KV,L:9694:9703:138,104.6,235.0,9.2,,table,Reconductor line,661000.0,146000.0
Q19-1332,2021-01-16,TWIN BRIDGES-DE SABLA 138.0 kV,L:8754:9023:138,1.0,True,EAST HAGERSTOWN-JOLLYVILLE 138.0 kV,L:9019:9021:138,101.7,597.0,5.6,,table,Reconductor line,1692000.0,152000.0
Q19-1332,2021-01-16,DE SABLA-SALTON SEA 3 138.0 kV,L:9023:9027:138,1.0,True,JOLLYVILLE-E HAGERSTOWN 138.0 kV,L:9019:9021:138,100.5,628.0,5.6,,table,Reconductor line,1585000.0,142000.0
Q19-1368,2021-01-26,CRANES CORNER SUBSTATION to JOCASSEE 138.0 kV,L:10189:10191:138,1.0,True,SANGER POWER AND FEED to HARRIS LAKE 138.0 kV L,L:9820:10120:138,102.1,204.0,8.5,96.8,fields,Reconductor line,1007000.0,118000.0
Q20-1413,2021-01-29,Eaton / Big Hollow Rd Substation 138 kV L,L:7655:7670:138,1.0,True,Waterside / Glendale 345 kV line,L:7677:8251:345,155.8,236.0,28.7,,table,Rebuild line with higher-capacity conductor,3603000.0,3603000.0
Q20-1413,2021-01-29,Warehouse Electric / Delta 138 kV,L:7656:7674:138,1.0,True,Orchard Road / Shawville Station 500 kV,L:7672:8249:500,141.4,204.0,56.8,,table,Rebuild line with higher-capacity conductor,6981000.0,6981000.0
Q20-1413,2021-01-29,Warehouse Electric / Eaton 138 kV,L:7655:7674:138,1.0,True,Waterside / Glendale 345 kV,L:7677:8251:345,141.1,265.0,28.7,,table,Rebuild line with higher-capacity conductor,3685000.0,3685000.0
Q20-1413,2021-01-29,Big Holow Rd / Tilbury Cement 138 kV,L:7670:7678:138,1.0,True,Eaton / Warehouse Electric 138 kV,L:7655:7674:138,137.0,178.0,9.8,,table,Rebuild line with higher-capacity conductor,2454000.0,2454000.0
Q20-1413,2021-01-29,Tilbury Cement / Mequon 138 kV line,L:7678:7679:138,1.0,True,Eaton / Warehouse Electric 138 kV,L:7655:7674:138,115.1,221.0,9.8,,table,Rebuild line with higher-capacity conductor,5087000.0,5087000.0
Q20-1413,2021-01-29,Cardinal Substation / Mequon 138 kV,L:7665:7679:138,1.0,True,Eaton / Warehouse Electric 138 kV Line,L:7655:7674:138,108.3,244.0,9.8,,table,Reconductor line,1792000.0,1792000.0
Q20-1413,2021-01-29,Montaguecabot / Delta 138 kV,L:7656:7668:138,1.0,True,Shawville Station / Orchard Road 500 kV,L:7672:8249:500,106.0,228.0,67.0,,table,Reconductor line,961000.0,961000.0
Q20-1424,2021-01-20,Lower Granite – Rock Tavern 2 100.0 kV Circuit 1,L:22965:22967:100,1.0,True,Rock Tavern 2 – Lower Granite Substation 100.0 kV Cir. 2,L:22965:22967:100,102.0,256.0,19.9,,table,Reconductor line,315000.0,14000.0
Q20-1424,2021-01-20,Rock Tavern 2 – Lower Granite 100.0 kV Line 2,L:22965:22967:100,1.0,True,Lower Granite – Rock Tavern 2 100.0 kV Cir. 1,L:22965:22967:100,102.0,256.0,19.9,,table,Reconductor line,315000.0,14000.0
Q20-1428,2021-01-26,Brown-Ashfield 138kV Line,L:9348:9559:138,1.0,True,Farell-N Dublin 345kV,L:9625:9662:345,127.9,380.0,13.9,,table,Rebuild line with higher-capacity conductor,5042000.0,227000.0
Q20-1428,2021-01-26,West Shackelford-Volta 1 138kV,L:9344:9345:138,1.0,True,Farrell-N Dublin 345kV,L:9625:9662:345,124.6,241.0,6.3,,table,Rebuild line with higher-capacity conductor,4514000.0,144000.0
Q20-1428,2021-01-26,Batavia Power Plant 345 kV/138 kV Auto,X:17764:345:138,0.9961158525442799,True,Ragland-Batavia Power Plant 345kV line,L:17764:18399:345,122.6,545.0,13.3,,table,Replace transformer with higher-rated unit,15160000.0,457000.0
Q20-1428,2021-01-26,Batavia Power Plant-Orick 138kV line,L:17674:17764:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,119.1,454.0,11.2,,table,Rebuild line with higher-capacity conductor,36426000.0,1029000.0
Q20-1428,2021-01-26,West Adamsville-E Dunkirk Substation 138kV,L:17627:17770:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,119.0,461.0,11.1,,table,Rebuild line with higher-capacity conductor,4302000.0,149000.0
Q20-1428,2021-01-26,Birch Creek-South Meadow 138kV,L:18285:18286:138,1.0,True,Kettle Creek Primary-Jersey 345kV L,L:17961:18532:345,117.2,429.0,5.8,,table,Rebuild line with higher-capacity conductor,3249000.0,84000.0
Q20-1428,2021-01-26,North Pt 345 kV/138 kV Autotransformer,X:18299:345:138,0.9947028386205399,True,Kettle Creek Primary-Jersey Substation 345kV L,L:17961:18532:345,117.1,781.0,13.4,,table,Replace transformer with higher-rated unit,11087000.0,277000.0
