project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1428,2021-01-26,Hopkins-South Meadow 138kV,L:17931:18286:138,1.0,True,Kettle Crk Primary Substation-Jersey 345kV L,L:17961:18532:345,117.0,431.0,5.8,,table,Rebuild line with higher-capacity conductor,6959000.0,181000.0
Q20-1428,2021-01-26,Harrisonbug-Dayton 138kV line,L:9436:9645:138,1.0,True,Franklin-Laguna-Daton 345kV Line,L:9436:9482:345,116.8,792.0,5.8,,table,Rebuild line with higher-capacity conductor,2870000.0,107000.0
Q20-1428,2021-01-26,Hubbardstown 345 kV/138 kV Transformer,X:17843:345:138,0.9918128047542412,True,Hubbardstown-Baker 345kV,L:17843:17860:345,116.4,528.0,5.1,,table,Replace transformer with higher-rated unit,12827000.0,266000.0
Q20-1428,2021-01-26,Dayton 345/138 kV Transformer,X:9436:345:138,0.9806568575415368,True,Franklin-Laguna-Daytn 345kV,L:9436:9482:345,115.9,825.0,5.8,,table,Replace transformer with higher-rated unit,15391000.0,572000.0
Q20-1428,2021-01-26,Hood Substation-Dayton 345kV,L:9185:9436:345,1.0,True,Weyers Cave-Ellis Hydro 138kV,L:9189:9190:138,115.1,1276.0,8.6,,table,Rebuild line with higher-capacity conductor,113049000.0,3733000.0
Q20-1428,2021-01-26,Sandy Ridge-Coal Creek 138kV,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,114.9,965.0,11.6,,table,Rebuild line with higher-capacity conductor,6300000.0,211000.0
Q20-1428,2021-01-26,Looney Creek Substation-Hurley 138kV L,L:9262:18362:138,1.0,True,Kean Mtn And rassy Creek Substation-Wec 345kV line,L:9633:18368:345,114.8,706.0,8.6,,table,Rebuild line with higher-capacity conductor,13078000.0,466000.0
Q20-1428,2021-01-26,Sand Ridge-Sub 18361 138kV,L:18361:22839:138,0.9396776256133347,False,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,114.7,974.0,11.6,,table,Rebuild line with higher-capacity conductor,3007000.0,101000.0
Q20-1428,2021-01-26,Carrollton Country Club-Sub 18361 138kV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345kV,L:9633:18368:345,114.7,975.0,11.6,,table,Rebuild line with higher-capacity conductor,1524000.0,51000.0
Q20-1428,2021-01-26,Looney Crk-Knotty Poplar 138kV Line,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Crk-Wec Substation 345kV L,L:9633:18368:345,114.4,720.0,8.6,,table,Rebuild line with higher-capacity conductor,6471000.0,231000.0
Q20-1428,2021-01-26,Carrollton Country Club-Kean Mtn And Grassy Crk 138kV Line,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345kV,L:9633:18368:345,114.3,989.0,11.6,,table,Rebuild line with higher-capacity conductor,7755000.0,259000.0
Q20-1428,2021-01-26,Turkey Pen-Knotty Poplar 138kV,L:9263:9264:138,1.0,True,Wec-Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,114.0,732.0,8.6,,table,Rebuild line with higher-capacity conductor,6654000.0,237000.0
Q20-1428,2021-01-26,Stanhill-Drain 138kV,L:18533:18552:138,1.0,True,Hinton Ap-Red Tail 345kV,L:18381:18544:345,114.0,1065.0,13.1,,table,Rebuild line with higher-capacity conductor,4048000.0,130000.0
Q20-1428,2021-01-26,Stanhill-Domtar - Woodland Mill 138kV,L:18533:18541:138,1.0,True,Red Tail-Hinton Ap 345kV,L:18381:18544:345,113.9,1067.0,13.1,,table,Rebuild line with higher-capacity conductor,2351000.0,76000.0
Q20-1428,2021-01-26,Belcher Mtn-Gary 138kV,L:18367:18369:138,1.0,True,Wec-New Hope Ap 345kV,L:18368:18377:345,112.8,751.0,11.8,,table,Rebuild line with higher-capacity conductor,3541000.0,125000.0
Q20-1428,2021-01-26,Wec 345 kV/138 kV Autotransformer,X:18368:345:138,0.9976955710437412,True,Wec-New Hope Ap Substation 345kV,L:18368:18377:345,112.8,755.0,11.8,,table,Replace transformer with higher-rated unit,15741000.0,555000.0
Q20-1428,2021-01-26,Wec-Gary 138kV,L:18368:18369:138,1.0,True,New Hope Ap-Wec 345kV,L:18368:18377:345,112.8,755.0,11.8,,table,Rebuild line with higher-capacity conductor,5795000.0,204000.0
Q20-1428,2021-01-26,Ashfield-Farrell 138kV,L:9559:9662:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,112.0,687.0,13.3,,table,Rebuild line with higher-capacity conductor,590000.0,28000.0
Q19-1233,2021-02-27,George Johnson - Hazelton Substation 138.0 kV line,L:6832:6833:138,1.0,True,Mexico - Arroyo Tap 138.0 kV,L:6372:7997:138,106.9,477.0,5.1,,table,Reconductor line,3282000.0,3282000.0
Q19-1233,2021-02-27,Peoria Substation 345/138 kV Transformer,X:8103:345:138,0.9973977962000045,True,Peoria Substation - West Campus 345.0 kV,L:7673:8103:345,100.5,460.0,5.2,,table,Replace transformer with higher-rated unit,15590000.0,8270000.0
Q19-1259,2021-03-04,Raven Farm – Usaa 1 138 kV,L:9865:10068:138,1.0,True,Dean Drive Area Electric Generators – Fletchers Ridge 138 kV,L:10072:10266:138,103.0,458.0,68.3,,prose_loss,Reconductor line,759000.0,349000.0
Q19-1265,2021-02-23,Bellville South / Thurlow Dam 138kV,L:9390:9391:138,1.0,True,Cason Lane / Westrock Southeast Llc 345kV,L:9069:18127:345,100.2,360.0,7.4,,table,Reconductor line,2762000.0,2762000.0
Q19-1322,2021-02-28,Speed - Muddy Ridge 100 KV,L:18969:18972:100,1.0,True,Le Grand - Vernon St 100 KV,L:18984:19067:100,119.9,112.0,100.0,,table,Rebuild line with higher-capacity conductor,11683000.0,11683000.0
Q19-1322,2021-02-28,Lyons Falls Hydroelectric - Mechanicsburg 100 KV Line,L:18835:18988:100,1.0,True,Fishhawk - Cedar Hill Substation 500 KV,L:18862:19134:500,112.8,156.0,5.3,,table,Rebuild line with higher-capacity conductor,14678000.0,8334000.0
Q19-1322,2021-02-28,Millers Ferry - Hawkins St 100 KV,L:19005:19073:100,1.0,True,Fishhawk - Walsenburg 500 KV line,L:19134:19145:500,101.9,163.0,7.7,,table,Reconductor line,1420000.0,271000.0
Q19-1322,2021-02-28,New Ulm - Millers Ferry Substation 100 KV,L:19005:19144:100,1.0,True,Walsenburg - Fishhawk 500 KV,L:19134:19145:500,101.2,144.0,7.7,,table,Reconductor line,999000.0,191000.0
Q19-1322,2021-02-28,Duke - North Oakland Substation 100 KV,L:18847:18989:100,1.0,True,Cedar Hill - Fishhawk 500 KV,L:18862:19134:500,101.2,180.0,5.3,,table,Reconductor line,7297000.0,7297000.0
Q19-1345,2021-03-02,HUNTINGTON COURT – BONSACK 138kV,L:9243:9537:138,1.0,True,SANTEE COOPER – TAKELMA 138kV,L:9202:9211:138,110.1,219.0,39.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2006000.0,677000.0
Q19-1345,2021-03-02,SANTEE COOPER – BARRE 138kV,L:9210:9211:138,1.0,True,REUSENS – HUNTNGTON COURT 345kV,L:9219:9243:345,107.7,480.0,32.2,,prose_overloaded,Reconductor line,1569000.0,322000.0
Q19-1345,2021-03-02,OTTER – ROSS FORK 138kV #1,L:9203:9521:138,1.0,True,ROSS FORK – OTTER 138kV Ckt 2,L:9203:9521:138,101.9,336.0,8.3,,prose_overloaded,Reconductor line,1961000.0,235000.0
Q19-1345,2021-03-02,SITHE – DESMET 138kV line,L:9226:9227:138,1.0,True,TAKELMA – SANTEE COOPER 138kV,L:9202:9211:138,116.7,320.0,55.2,,prose_loss,Rebuild line with higher-capacity conductor,3263000.0,1239000.0
Q19-1345,2021-03-02,SITHE – BONSACK SUBSTATION 138kV,L:9226:9537:138,1.0,True,TAKELMA – SANTEE COOPER 138kV,L:9202:9211:138,108.1,253.0,39.6,,prose_loss,Reconductor line,1203000.0,406000.0
Q19-1345,2021-03-02,BARRE – CARTERS 138kV line,L:9210:9223:138,1.0,True,HUNTINGTON COURT – REUSENS 345kV,L:9219:9243:345,107.9,475.0,32.2,,prose_loss,Reconductor line,3525000.0,723000.0
Q19-1345,2021-03-02,SHUTE – OBION 138kV,L:9242:9540:138,1.0,True,HUNTINGTON COURT 345 kV/138 kV Transformer,X:9243:345:138,102.7,250.0,21.3,,prose_loss,Reconductor line,1437000.0,218000.0
Q19-1345,2021-03-02,OTTER – ISLAND PHOENIX 138kV Line 2,L:9214:9521:138,1.0,True,ISLAND PHOENIX – OTTER SUBSTATION 138kV,L:9214:9521:138,101.7,318.0,7.7,,prose_loss,Reconductor line,3563000.0,427000.0
Q19-1345,2021-03-02,SANTEE COOPER – TAKELMA 138kV,L:9202:9211:138,1.0,True,REUSENS – HUNTINGTON COUT 345kV,L:9219:9243:345,107.4,491.0,32.2,,prose_colon,Reconductor line,5495000.0,1128000.0
Q19-1354,2021-03-03,SHIVELY - OLYMPIC PIPE 138.0 kV,L:9744:9769:138,1.0,True,MTN AKE - WALDRON 138.0 kV,L:9810:9815:138,152.9,236.0,6.3,149.3,fields,Rebuild line with higher-capacity conductor,4240000.0,258000.0
Q19-1354,2021-03-03,MOUNTAIN LAKE - WALDRON SUBSTATION 138.0 kV,L:9810:9815:138,1.0,True,SHIVELY - GEYSERS TAP 2 138.0 kV Line,L:9744:10265:138,144.9,353.0,6.2,142.5,fields,Rebuild line with higher-capacity conductor,1566000.0,55000.0
Q19-1354,2021-03-03,MONTVERDE - NOTTOWAY DIESEL GENERATING FACILITY 138.0 kV,L:9720:10261:138,1.0,True,MONTVERDE - ALKALI 138.0 kV,L:9720:9794:138,132.0,266.0,56.9,102.8,fields,Rebuild line with higher-capacity conductor,17678000.0,10869000.0
Q19-1354,2021-03-03,GEYSERS TAP 2 - SHIVELY 138.0 kV,L:9744:10265:138,1.0,True,MOUNTAIN LAKE - WALDRN SUBSTATION 138.0 kV Line,L:9810:9815:138,126.8,330.0,6.3,124.2,fields,Rebuild line with higher-capacity conductor,943000.0,57000.0
Q19-1354,2021-03-03,HARVELL - HARROWGATE 138.0 kV Line,L:9779:9781:138,1.0,True,HARROWGATE - TANNERS LAKE 138.0 kV,L:9780:9781:138,126.4,247.0,28.9,110.5,fields,Rebuild line with higher-capacity conductor,4354000.0,1354000.0
Q19-1354,2021-03-03,OLYMPIC PIPE - CENTRALIA 138.0 kV,L:9769:9808:138,1.0,True,WALDRON - MOUNTAIN LAKE 138.0 kV,L:9810:9815:138,125.9,251.0,6.3,122.5,fields,Rebuild line with higher-capacity conductor,862000.0,52000.0
Q19-1354,2021-03-03,LAKEMONT - CEDAR BAYOU PLANT 138.0 kV,L:9782:9834:138,1.0,True,HARROWGATE - TANNERS LAKE 138.0 kV,L:9780:9781:138,121.3,212.0,28.9,102.7,fields,Rebuild line with higher-capacity conductor,3640000.0,1132000.0
Q19-1354,2021-03-03,LAKEMONT - HARVELL 138.0 kV,L:9779:9782:138,1.0,True,TANNERS LAKE - HARROWGATE 138.0 kV,L:9780:9781:138,113.8,245.0,28.9,97.7,fields,Rebuild line with higher-capacity conductor,1800000.0,560000.0
Q19-1354,2021-03-03,ALKALI - MONTVERDE 138.0 kV L,L:9720:9794:138,1.0,True,BARAGA VLG - SECHELT 138.0 kV Line,L:9793:9837:138,108.0,440.0,41.7,95.1,fields,Reconductor line,8875000.0,5621000.0
Q20-1407,2021-02-15,Hoosier Fairview Substation-Rose Park 138 KV,L:9379:9381:138,1.0,True,Island Phoenix-Crters 138 KV line,L:9214:9223:138,114.0,195.0,13.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10407000.0,4168000.0
Q20-1407,2021-02-15,Kirtland-Hoosier Fairview Substation 138 KV,L:9224:9379:138,1.0,True,Island Phoenix-Cartrs 138 KV,L:9214:9223:138,108.2,242.0,14.4,,prose_overloaded,Reconductor line,5230000.0,1010000.0
Q20-1407,2021-02-15,Hoosier Fairview-Pearsall Power Plant 138 KV,L:9334:9379:138,1.0,True,East Krok-Moonshine 138 KV Line,L:9333:9335:138,125.0,251.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,14418000.0,14418000.0
Q20-1407,2021-02-15,Penhook-Rose Park 138 KV,L:9380:9381:138,1.0,True,Carters-Island Phoenix 138 KV,L:9214:9223:138,114.0,190.0,13.4,,prose_loss,Rebuild line with higher-capacity conductor,7155000.0,2866000.0
Q20-1407,2021-02-15,E Krok-Pearsall Power Plant 138 KV Line,L:9333:9334:138,1.0,True,East Krok-Moonshine 138 KV,L:9333:9335:138,108.4,259.0,100.0,,prose_loss,Reconductor line,863000.0,863000.0
Q20-1407,2021-02-15,Wind Driver-Ross Fork 138 KV Line,L:9203:9205:138,1.0,True,Station G-Clover 345 KV,L:9276:9669:345,106.0,302.0,7.0,,prose_loss,Reconductor line,1627000.0,592000.0
Q20-1407,2021-02-15,Perth-N Mercedes 138 KV,L:9427:9428:138,1.0,True,Person-Moonshine 345 KV L,L:9335:11146:345,108.5,239.0,7.4,,prose_colon,Reconductor line,4302000.0,1684000.0
Q20-1407,2021-02-15,Cadillac Renewable Energy-Perth 138 KV,L:9288:9428:138,1.0,True,Person-Moonshine 345 KV,L:9335:11146:345,107.4,236.0,7.4,,prose_colon,Reconductor line,1499000.0,587000.0
Q20-1407,2021-02-15,Cadillac Renewable Energy-Mecca 138 KV,L:9288:9289:138,1.0,True,Moonshine-Person 345 KV,L:9335:11146:345,106.6,232.0,7.4,,prose_colon,Reconductor line,1362000.0,533000.0
Q20-1407,2021-02-15,E rok-Moonshine 138 KV,L:9333:9335:138,1.0,True,Moonshine-Person 345 KV line,L:9335:11146:345,106.0,319.0,69.0,,prose_colon,Reconductor line,1271000.0,920000.0
Q20-1407,2021-02-15,Wichita Plant-Walnut Crk Pp 138 KV,L:9121:9138:138,1.0,True,Louisa Generation Facility-Fluvanna P.S 345 KV,L:9631:9643:345,100.1,725.0,6.5,,prose_colon,Reconductor line,3741000.0,236000.0
Q20-1412,2021-02-20,RIVA ROAD SUBSTATION - MONROE ST 345 kV,L:8407:9098:345,1.0,True,COLUMBUS DENOIS CRK - ST CRISPIN 345 kV,L:8823:8949:345,102.3,1781.0,11.0,,table,Reconductor line,34497000.0,1429000.0
Q20-1412,2021-02-20,RIVA RD - HARDWICK 345 kV,L:8407:8450:345,1.0,True,ST CRIPIN - COLUMBUS DENOIS CRK 345 kV Line,L:8823:8949:345,100.7,1788.0,9.3,,table,Reconductor line,10212000.0,407000.0
Q20-1423,2021-02-15,NEBRASKA CITY 2-N CRK 138 kV line,L:17039:17041:138,1.0,True,KIBERLY CLARK-STATE ST 138 kV,L:17040:17717:138,116.6,203.0,41.6,95.4,fields,Rebuild line with higher-capacity conductor,7195000.0,2214000.0
Q20-1423,2021-02-15,TUMBLER RIDGE-COOER SUBSTATION 138 kV,L:17237:17857:138,1.0,True,FORMOSA PLASTICS-PORT EWARDS 345 kV L,L:17208:17847:345,114.9,228.0,8.5,111.0,fields,Rebuild line with higher-capacity conductor,22681000.0,1023000.0
Q20-1423,2021-02-15,STATE ST-KIMBERLY CLARK 138 kV,L:17040:17717:138,1.0,True,CAMPO FRESCO 2-NORTH RANDOLPH 138 kV,L:17737:17739:138,105.8,363.0,9.8,103.1,fields,Reconductor line,2911000.0,143000.0
Q20-1423,2021-02-15,LONE ROCK-CANNONSBURG 138 kV L,L:17665:17667:138,1.0,True,PAUL SWEET-N RANDOLPH 138 kV,L:17735:17737:138,105.6,194.0,6.8,101.9,fields,Reconductor line,3271000.0,214000.0
Q20-1423,2021-02-15,US ORD DEPOT-HERLONG-CAMPO FRESCO 2 138 kV line,L:16945:17739:138,1.0,True,ERIN-ALLINGS CROSSING 138 kV line,L:17663:17736:138,102.1,509.0,5.4,101.0,fields,Reconductor line,3504000.0,78000.0
Q20-1423,2021-02-15,N RANDOLPH-CAMPO FRESCO 2 138 kV,L:17737:17739:138,1.0,True,ERIN-ALLINGS CROSSING 138 kV,L:17663:17736:138,101.8,521.0,5.4,100.8,fields,Reconductor line,1947000.0,43000.0
Q19-1154,2021-03-23,Placer to Sunury 138 KV,L:6997:7145:138,1.0,True,Golden Gate to Westwood Generation Llc 138 KV,L:6580:7168:138,102.9,566.0,80.5,,prose_loss,Reconductor line,2769000.0,537000.0
Q19-1175,2021-03-18,Joliet to Starkey Gulch 100kV,L:23397:23400:100,1.0,True,Saltville to Cherokee 100kV,L:23886:23887:100,113.5,121.0,6.4,,table,Rebuild line with higher-capacity conductor,2411000.0,544000.0
Q19-1175,2021-03-18,Basalt to Lincoln 100kV,L:23406:23506:100,1.0,True,Farragut 230/100 kV Transformer Bank,X:24600:230:100,108.6,120.0,6.4,,table,Reconductor line,2825000.0,219000.0
Q19-1175,2021-03-18,Rapids Energy Center to Snyder 100kV,L:23259:23399:100,1.0,True,Snyder to Rapids Energ Ctr 100kV,L:23259:23399:100,102.8,163.0,5.3,,table,Reconductor line,674000.0,262000.0
Q19-1175,2021-03-18,Reid Gardner to Yabucoa 100kV,L:23258:23261:100,1.0,True,E Ellensburg to Yabucoa 100kV Line,L:23258:23420:100,102.1,197.0,18.9,,table,Reconductor line,451000.0,129000.0
Q19-1175,2021-03-18,Yabucoa to E Ellensburg 100kV,L:23258:23420:100,1.0,True,Reid Gardner to Yabucoa 100kV line,L:23258:23261:100,101.0,201.0,16.5,,table,Reconductor line,1730000.0,584000.0
Q19-1175,2021-03-18,Toston to Starkey Gulch 100kV,L:23256:23397:100,1.0,True,Saltville to Cherokee Substation 100kV,L:23886:23887:100,100.4,201.0,6.4,,table,Reconductor line,800000.0,181000.0
Q19-1182,2021-03-26,BROWN SUBSTATION / ASHFIELD 138 kV,L:9348:9559:138,1.0,True,N DUBLIN / FARRELL 345 kV,L:9625:9662:345,103.7,380.0,6.6,,table,Reconductor line,1979000.0,48000.0
Q19-1211,2021-03-31,Miller Redwood – Baraga Vlg 345kV,L:9725:9793:345,1.0,True,Miller Redwood – Ag Reliant 345kV,L:9725:10297:345,107.7,1360.0,5.3,,table,Reconductor line,40808000.0,173000.0
Q19-1211,2021-03-31,Island Phoenix – Otter 138kV Circuit 1,L:9214:9521:138,1.0,True,Island Phoenix – Otter 138kV Cir. 2,L:9214:9521:138,104.9,278.0,5.2,,table,Reconductor line,2863000.0,52000.0
Q19-1211,2021-03-31,Otter – Ross Fork 138kV Ckt 2,L:9203:9521:138,1.0,True,Ross Fork – Otter 138kV,L:9203:9521:138,101.8,302.0,5.7,,table,Reconductor line,1421000.0,26000.0
Q19-1240,2021-03-24,Amargosa-Willmar 138.0 kV L,L:5800:8340:138,1.0,True,Willmar-Amargosa 138.0 kV Ckt 1,L:5800:8340:138,110.9,458.0,16.8,,table,Reconductor line,284000.0,19000.0
Q19-1240,2021-03-24,Trainer-52Nd St 138.0 kV,,0.0,False,Tainer-52Nd St 138.0 kV Ckt 1,,104.1,361.0,7.0,,table,,,
Q19-1240,2021-03-24,Phantom Lake-Stockton Wyndham 138.0 kV L,L:6430:6444:138,0.9960702848397621,False,Dell City-Willmar 138.0 kV,L:5933:8340:138,103.9,274.0,7.2,,table,Reconductor line,1739000.0,108000.0
Q19-1240,2021-03-24,Amargosa-Willmar 138.0 kV,L:5800:8340:138,1.0,True,Amargosa-Willmar 138.0 kV L,L:5800:8340:138,103.4,491.0,16.8,,table,Reconductor line,284000.0,19000.0
Q19-1240,2021-03-24,Silverbrook-Eden 138.0 kV,L:8345:8347:138,1.0,True,Silverbrook-Eden 138.0 kV,L:8345:8347:138,102.2,393.0,10.3,,table,Reconductor line,1309000.0,73000.0
Q19-1240,2021-03-24,Silverbrook-Eklutna Generation Sta 138.0 kV Circuit 1,L:6467:8345:138,1.0,True,Eklutna Generation Station-Silverbrook 138.0 kV,L:6467:8345:138,100.6,391.0,10.9,,table,Reconductor line,325000.0,18000.0
Q19-1245,2021-03-24,Braidwood / Farragut 100 KV,L:24569:24600:100,1.0,True,Cherokee / Braidwood 100 KV line,L:23887:24569:100,318.6,159.0,100.0,,table,Rebuild line with higher-capacity conductor,1036000.0,1036000.0
Q19-1245,2021-03-24,Cherokee / Braidwood 100 KV line,L:23887:24569:100,1.0,True,Braidwod / Farragut 100 KV,L:24569:24600:100,304.9,166.0,100.0,,table,Rebuild line with higher-capacity conductor,3646000.0,3646000.0
Q19-1245,2021-03-24,Terminous / Joliet 100 KV L,L:23400:23402:100,1.0,True,Farragut 230/100kV Transformer Bank,X:24600:230:100,240.1,310.0,99.9,,table,Rebuild line with higher-capacity conductor,3787000.0,2517000.0
Q19-1245,2021-03-24,Lincoln Substation / Basalt 100 KV,L:23406:23506:100,1.0,True,Farragut 230 kV/100 kV XFMR,X:24600:230:100,232.0,150.0,43.8,,table,Rebuild line with higher-capacity conductor,5907000.0,3337000.0
Q19-1245,2021-03-24,Saltville / Terminous 100 KV Line,L:23402:23886:100,0.9986866403075619,False,Farragut 230/100kV Transformer,X:24600:230:100,226.9,340.0,99.9,,table,Rebuild line with higher-capacity conductor,15009000.0,9975000.0
Q19-1245,2021-03-24,Farragut 230-100 kV XFMR,X:24600:230:100,0.9998540546945676,True,Saltville / Cherokee 100 KV,L:23886:23887:100,222.5,351.0,99.9,,table,Replace transformer with higher-rated unit,15497000.0,10299000.0
Q19-1245,2021-03-24,Cherokee / Saltville 100 KV,L:23886:23887:100,1.0,True,Farragut 230/100kV Transformer,X:24600:230:100,222.5,351.0,99.9,,table,Rebuild line with higher-capacity conductor,6676000.0,4437000.0
Q19-1245,2021-03-24,Basalt / Jolit 100 KV,L:23400:23406:100,1.0,True,Farragut 230/100kV Transformer,X:24600:230:100,211.5,187.0,43.8,,table,Rebuild line with higher-capacity conductor,2894000.0,1635000.0
Q19-1245,2021-03-24,Starkey Gulch / Joliet 100 KV,L:23397:23400:100,1.0,True,Farragut 230-100 kV Transformer Bank,X:24600:230:100,193.4,157.0,56.1,,table,Rebuild line with higher-capacity conductor,3488000.0,2037000.0
Q19-1245,2021-03-24,Farragut / Cherokee 100 KV,L:23887:24600:100,1.0,True,Braidwood / Farragut 100 KV,L:24569:24600:100,175.0,224.0,67.1,,table,Rebuild line with higher-capacity conductor,2146000.0,1681000.0
Q19-1245,2021-03-24,Starkey Gulch / Toston 100 KV,L:23256:23397:100,1.0,True,Farragut 230-100 kV Auto,X:24600:230:100,138.6,232.0,56.1,,table,Rebuild line with higher-capacity conductor,2345000.0,1369000.0
Q19-1245,2021-03-24,San Leandro U / Toston 100 KV Line,L:23256:23421:100,1.0,True,Farragut 230 kV/100 kV Auto,X:24600:230:100,108.4,142.0,28.1,,table,Reconductor line,939000.0,524000.0
Q19-1245,2021-03-24,Toston / San Leandro U 100 KV Ckt 2,L:23256:23421:100,1.0,True,Farragut 230-100 kV XFMR,X:24600:230:100,106.1,145.0,28.1,,table,Reconductor line,939000.0,524000.0
Q19-1245,2021-03-24,Dresden Sta / San Leandro U 100 KV Line 1,L:23191:23421:100,0.944063891922913,False,Farragut Substation 230-100 kV XFMR,X:24600:230:100,103.5,143.0,28.1,,table,Reconductor line,3172000.0,1768000.0
Q19-1245,2021-03-24,San Leandro U / Dresden Sta 100 KV #2,L:23191:23421:100,0.944063891922913,False,Farragut Substation 230/100kV XFMR,X:24600:230:100,103.5,143.0,28.1,,table,Reconductor line,3172000.0,1768000.0
Q19-1283,2021-03-16,Gibsonia 100 kV/1 kV Transformer Bank,X:19221:100:1,0.9998715725282071,True,Cherry Grove Switching-Idle Hour 230 kV,L:18878:18898:230,115.1,102.0,12.4,104.6,fields,Replace transformer with higher-rated unit,3908000.0,3908000.0
Q19-1326,2021-03-29,Big Stone South – Pomerado Substation 138 kV Line,L:8436:8866:138,1.0,True,Hardwick – Riva Rd 345 kV,L:8407:8450:345,355.7,293.0,37.3,332.1,fields,Rebuild line with higher-capacity conductor,1902000.0,1902000.0
Q19-1326,2021-03-29,St Crispin – Pomerado 138 kV,L:8823:8866:138,1.0,True,Riva Rd – Hardwick 345 kV,L:8407:8450:345,296.6,366.0,37.3,277.8,fields,Rebuild line with higher-capacity conductor,2431000.0,2431000.0
Q19-1326,2021-03-29,Big Stone South – Border 138 kV Line,L:8422:8436:138,1.0,True,Hardwick – Riva Rd 345 kV,L:8407:8450:345,266.8,224.0,26.5,245.0,fields,Rebuild line with higher-capacity conductor,2309000.0,2309000.0
Q19-1326,2021-03-29,N Lakeville – Border 138 kV,L:8422:8455:138,1.0,True,Hardwick – Riva Rad 345 kV,L:8407:8450:345,250.0,232.0,26.5,228.9,fields,Rebuild line with higher-capacity conductor,1495000.0,1495000.0
Q19-1326,2021-03-29,Camp Wisdom Rd – Grant Hill 138 kV,L:8510:8511:138,1.0,True,Riva Rd – Hardwick 345 kV,L:8407:8450:345,230.3,354.0,29.9,214.7,fields,Rebuild line with higher-capacity conductor,1619000.0,1119000.0
Q19-1326,2021-03-29,Grant Hill – Rubicon 138 kV,L:8456:8511:138,1.0,True,Riva Rd – Hardwick 345 kV,L:8407:8450:345,220.3,381.0,29.9,205.8,fields,Rebuild line with higher-capacity conductor,2232000.0,1543000.0
Q19-1326,2021-03-29,Rubicon – Hunters Point 138 kV,L:8456:8817:138,1.0,True,Hardwick – Riva Rd 345 kV line,L:8407:8450:345,212.0,407.0,29.9,198.5,fields,Rebuild line with higher-capacity conductor,3389000.0,2342000.0
Q19-1326,2021-03-29,Big Stone South – Sterlington 138 kV L,L:8436:8440:138,1.0,True,Riva Rod – Harwick Substation 345 kV,L:7386:8407:345,211.4,194.0,10.8,201.1,fields,Rebuild line with higher-capacity conductor,1855000.0,1855000.0
Q19-1326,2021-03-29,San Bernardino – Cordova-Folsom 138 kV,L:8421:8460:138,1.0,True,Riva Road – Monroe St 345 kV L,L:8407:9098:345,206.6,258.0,12.6,197.6,fields,Rebuild line with higher-capacity conductor,6336000.0,6336000.0
Q19-1326,2021-03-29,South Gatlinburg – Cuchilla Tap Rs Line 138 kV,L:8427:8429:138,1.0,True,Riva Road – Monroe St 345 kV,L:8407:9098:345,202.8,218.0,9.7,194.6,fields,Rebuild line with higher-capacity conductor,1023000.0,1023000.0
Q19-1326,2021-03-29,Sterlington – Waugh Chapel 138 kV line,L:8440:8457:138,1.0,True,Riva Road – Hardwick 345 kV,L:8407:8450:345,197.5,190.0,10.8,187.0,fields,Rebuild line with higher-capacity conductor,5905000.0,5905000.0
Q19-1326,2021-03-29,Cuchilla Tap Rs Line – Jenney 138 kV,L:8427:8430:138,1.0,True,Riva Rd – Monroe St 345 kV,L:8407:9098:345,190.5,224.0,9.7,182.5,fields,Rebuild line with higher-capacity conductor,1821000.0,1821000.0
Q19-1326,2021-03-29,Camp Wisdom Rd – Glen Burnie 138 kV L,L:8435:8510:138,1.0,True,Rva Road – Hardwick 345 kV,L:8407:8450:345,189.1,263.0,22.1,173.6,fields,Rebuild line with higher-capacity conductor,2242000.0,1492000.0
Q19-1326,2021-03-29,Hunters Point – Hacienda Las Carolinas 138 kV,L:8496:8817:138,1.0,True,Hardwick – Riva Rd 345 kV,L:8407:8450:345,183.5,279.0,16.9,172.3,fields,Rebuild line with higher-capacity conductor,1623000.0,1203000.0
Q19-1326,2021-03-29,Bay Ridge – Jenney 138 kV,L:8409:8430:138,1.0,True,Riva Rd Substation – Monroe St 345 kV,L:8407:9098:345,178.5,231.0,9.7,170.8,fields,Rebuild line with higher-capacity conductor,3389000.0,3389000.0
Q19-1326,2021-03-29,Wagner – Whatshan 138 kV,L:9079:9081:138,1.0,True,Riva Rd – Hardwick 345 kV Line,L:8407:8450:345,174.2,253.0,18.5,160.7,fields,Rebuild line with higher-capacity conductor,2039000.0,2039000.0
Q19-1326,2021-03-29,Beltsville – Syosset 138 kV,L:8833:8865:138,1.0,True,Riva Road – Monro St 345 kV,L:8407:9098:345,159.9,191.0,6.3,153.8,fields,Rebuild line with higher-capacity conductor,4594000.0,4594000.0
Q19-1326,2021-03-29,Horno – Waugh Chapel 138 kV,L:8457:8458:138,1.0,True,Riva Rd – Hardwick 345 kV,L:8407:8450:345,152.7,218.0,10.8,143.5,fields,Rebuild line with higher-capacity conductor,2962000.0,2962000.0
Q19-1326,2021-03-29,Hacienda Las Carolinas – Rattlesnake 138 kV Line,L:8496:8563:138,1.0,True,Riva Road – Hardwick 345 kV,L:8407:8450:345,143.8,467.0,21.8,135.2,fields,Rebuild line with higher-capacity conductor,1897000.0,1897000.0
Q19-1326,2021-03-29,Davidson – Black Hills Power 138 kV,L:8418:8482:138,1.0,True,Riva Road – Hardwick Substation 345 kV,L:8407:8450:345,142.3,185.0,7.8,134.5,fields,Rebuild line with higher-capacity conductor,1054000.0,1054000.0
Q19-1326,2021-03-29,Davdson Substation – Camp Wisdom Rd 138 kV,L:8482:8510:138,1.0,True,Riva Road – Hardwick 345 kV,L:8407:8450:345,140.5,208.0,7.8,133.6,fields,Rebuild line with higher-capacity conductor,1067000.0,1067000.0
Q19-1326,2021-03-29,No. Wall – Captive 138 kV L,L:8441:8814:138,1.0,True,Alpla Caribe – Rattlesnake 138 kV,L:8563:8812:138,139.5,244.0,9.3,132.4,fields,Rebuild line with higher-capacity conductor,2695000.0,2695000.0
Q19-1326,2021-03-29,Tyhee – Ctr 138 kV,L:8572:8582:138,1.0,True,Riva Rd Substation – Hardwick 345 kV,L:8407:8450:345,134.3,412.0,26.2,122.6,fields,Rebuild line with higher-capacity conductor,2870000.0,2283000.0
Q19-1326,2021-03-29,No. Wall – Lake Charles Polymers 138 kV,L:8441:8442:138,1.0,True,Rattlesnake – Alpla Caribe 138 kV,L:8563:8812:138,133.1,225.0,9.3,125.5,fields,Rebuild line with higher-capacity conductor,3628000.0,3628000.0
Q19-1326,2021-03-29,Whatshan – Herbert A Wagner 138 kV line,L:9081:9092:138,1.0,True,Hardwick – Riva Rd 345 kV,L:8407:8450:345,131.6,289.0,17.7,120.2,fields,Rebuild line with higher-capacity conductor,1816000.0,1816000.0
Q20-1388,2021-03-30,S Cannon Falls-Coyote Pt 100kV,L:18949:19400:100,1.0,True,Coyote Pt-S Cannon Falls 100kV Circuit 1,L:18949:19400:100,113.1,166.0,12.8,,table,Reconductor line,1823000.0,1823000.0
Q20-1388,2021-03-30,Lea Co. Waits-Arro 100kV line,L:19406:19415:100,1.0,True,Snohomish County 52Nd Street Substation-Barceloneta 8504 100kV,L:19401:19402:100,111.8,133.0,10.6,,table,Rebuild line with higher-capacity conductor,2978000.0,2978000.0
Q20-1388,2021-03-30,Coyote Pt-South Cannon Falls 100kV Ckt 3,L:18949:19400:100,1.0,True,Coyote Point-S Cannon Alls 100kV Ckt 1,L:18949:19400:100,106.9,176.0,12.8,,table,Reconductor line,1823000.0,1823000.0
Q20-1388,2021-03-30,S Cannon Falls-Coyote Pt 100kV Line 1,L:18949:19400:100,1.0,True,Coyote Pt-South Cannon Falls Substation 100kV Line 2,L:18949:19400:100,102.9,182.0,12.8,,table,Reconductor line,1823000.0,1823000.0
Q20-1388,2021-03-30,Lea Co. Waits-S Cannon Falls 100kV Line,L:19400:19406:100,1.0,True,Barceloneta 8504-S Cannon Falls 100kV,L:19400:19402:100,100.5,222.0,12.3,,table,Reconductor line,1450000.0,1450000.0
Q20-1397,2021-03-31,Lower Granite to Rock Tavern 2 100.0 kV Circuit 1,L:22965:22967:100,1.0,True,Lower Granite to Rock Tavern 2 100.0 kV Cir. 2,L:22965:22967:100,104.6,256.0,19.9,,table,Reconductor line,276000.0,41000.0
Q20-1397,2021-03-31,Lower Granite to Rock Tavern 2 100.0 kV Circuit 2,L:22965:22967:100,1.0,True,Lower Granite to Rock Tavern 2 Substation 100.0 kV Circuit 1,L:22965:22967:100,104.6,256.0,19.9,,table,Reconductor line,276000.0,41000.0
Q20-1414,2021-03-17,HAVRE ASSINNIBOINE / BIRCHWOOD 138 kV,L:10200:10290:138,1.0,True,INDIAN / BIRCHWOD 345 kV,L:8680:10290:345,136.4,328.0,6.6,,table,Rebuild line with higher-capacity conductor,7219000.0,2853000.0
Q20-1414,2021-03-17,HAVRE ASSINNIBOINE / HUNTINGTON BEACH 138 kV Ckt 1,L:8665:10200:138,1.0,True,HAVRE ASSINNIBOINE / HUNTINGTON BEACH 138 kV,L:8665:10200:138,118.2,521.0,5.3,,table,Rebuild line with higher-capacity conductor,21675000.0,1607000.0
Q20-1414,2021-03-17,HUNTINGTON BEACH / HAVRE ASSINNIBOINE 138 kV Line 2,L:8665:10200:138,1.0,True,HAVRE ASSINNIBOINE / HUNTINGTON BEACH 138 kV,L:8665:10200:138,118.2,521.0,5.3,,table,Rebuild line with higher-capacity conductor,21675000.0,1607000.0
Q20-1414,2021-03-17,TUCKASEGEE TIE SUBSTATION / MAIDEN FINGER STREET 138 kV line,L:8662:10019:138,1.0,True,INDIAN / BIRCHWOOD 345 kV,L:8680:10290:345,113.5,273.0,5.4,,table,Rebuild line with higher-capacity conductor,13656000.0,13656000.0
Q20-1414,2021-03-17,ENRON / SHULLSBURG 138 kV,L:9731:9735:138,1.0,True,WHIRLWIND 138 kV/1 kV Auto,X:9975:138:1,109.7,226.0,10.1,,table,Reconductor line,5785000.0,5785000.0
Q20-1414,2021-03-17,SHULLSBURG / LAKE CHARLES PLANT 138 kV,L:9735:9736:138,1.0,True,BEAR ISLAND / JESSE L TERRY 345 kV,L:10264:10281:345,108.6,216.0,64.5,,table,Reconductor line,666000.0,523000.0
Q20-1414,2021-03-17,ENRON / LYTLE 138 kV,L:9731:9738:138,0.9988856174773894,False,JESSE L TERRY / BEAR ISLAND 345 kV Line,L:10264:10281:345,106.5,246.0,8.1,,table,Reconductor line,2740000.0,1513000.0
Q20-1414,2021-03-17,MAIDEN FINGER ST / LYTLE SUBSTATION 138 kV,L:9738:10019:138,1.0,True,BEAR ISLAND / JESSE L TERRY 345 kV,L:10264:10281:345,103.1,239.0,8.1,,table,Reconductor line,6451000.0,3562000.0
Q19-1279,2021-04-23,Humbug / Alliane 138 kV,L:9139:9177:138,1.0,True,Eagle Pt Power Plant / Lowmoor 345 kV,L:9467:9666:345,173.1,212.0,6.2,,table,Rebuild line with higher-capacity conductor,24378000.0,24378000.0
Q19-1279,2021-04-23,Clifton Forge Substation / Humbug 138 kV,L:9139:9140:138,1.0,True,Eagle Pt Power Plant / Lowmoor 345 kV,L:9467:9666:345,173.0,219.0,6.2,,table,Rebuild line with higher-capacity conductor,3010000.0,3010000.0
Q19-1279,2021-04-23,Clifton Forge / Hts Reit 138 kV L,L:9140:9146:138,1.0,True,Eagle Point Power Plant / Lowmoor 345 kV,L:9467:9666:345,172.9,226.0,6.2,,table,Rebuild line with higher-capacity conductor,9022000.0,9022000.0
Q19-1279,2021-04-23,Heights Reit / Lowmoor 138 kV,L:9146:9666:138,1.0,True,Eagle Pt Power Plant / Lowmoor 345 kV,L:9467:9666:345,172.5,230.0,6.2,,table,Rebuild line with higher-capacity conductor,7970000.0,7970000.0
Q19-1279,2021-04-23,Craigsville / Seguin Substation 138 kV line,L:9174:9181:138,1.0,True,Eagle Pt Power Plant / Lowmoor 345 kV,L:9467:9666:345,171.0,205.0,6.2,,table,Rebuild line with higher-capacity conductor,11125000.0,11125000.0
Q19-1279,2021-04-23,Alliance / Craigsville 138 kV,L:9174:9177:138,1.0,True,Eagle Point Power Plant / Lowmoor 345 kV,L:9467:9666:345,167.6,216.0,6.2,,table,Rebuild line with higher-capacity conductor,12859000.0,12859000.0
Q19-1279,2021-04-23,Ellis Hydro / Verona 138 kV line,L:9188:9190:138,1.0,True,Phillips / Tenaya 138 kV,L:9171:9172:138,129.9,263.0,19.6,,table,Rebuild line with higher-capacity conductor,3711000.0,3711000.0
Q19-1279,2021-04-23,Verona / Mentone 138 kV,L:9184:9188:138,1.0,True,Phillips / Tenaya Substation 138 kV,L:9171:9172:138,128.1,274.0,19.6,,table,Rebuild line with higher-capacity conductor,5793000.0,5793000.0
Q19-1279,2021-04-23,Tenaya / Phillips 138 kV L,L:9171:9172:138,1.0,True,Verona / Mentone 138 kV L,L:9184:9188:138,127.1,241.0,23.8,,table,Rebuild line with higher-capacity conductor,4993000.0,4993000.0
Q19-1279,2021-04-23,Tenaya / Moly Mills Substation 138 kV,L:9171:9173:138,1.0,True,Verona / Mentone 138 kV,L:9184:9188:138,125.9,238.0,23.8,,table,Rebuild line with higher-capacity conductor,5532000.0,5532000.0
Q19-1279,2021-04-23,Moly Mills Substation / Ellis Hydro 138 kV line,L:9173:9190:138,1.0,True,Mentone / Verona 138 kV Line,L:9184:9188:138,125.1,233.0,23.8,,table,Rebuild line with higher-capacity conductor,13694000.0,13694000.0
Q19-1279,2021-04-23,Pavant / Stuarts Draft 138 kV,L:9183:9187:138,1.0,True,Hood / Eagle Pt Power Lant 345 kV L,L:9185:9467:345,118.9,239.0,10.8,,table,Rebuild line with higher-capacity conductor,6237000.0,973000.0
Q19-1279,2021-04-23,Stuarts Draft Substation / Windermere 138 kV,L:9187:9191:138,1.0,True,Eagle Pt Power Plant / Hood 345 kV,L:9185:9467:345,116.8,233.0,10.8,,table,Rebuild line with higher-capacity conductor,4597000.0,717000.0
Q19-1279,2021-04-23,Johns Island / Seguin 138 kV,L:9178:9181:138,1.0,True,Eagl Pt Power Plant / Hood Substation 345 kV,L:9185:9467:345,114.8,284.0,10.8,,table,Rebuild line with higher-capacity conductor,3708000.0,578000.0
Q19-1279,2021-04-23,Johns Island Substation / Pavant 138 kV,L:9178:9183:138,0.9982370529655781,False,Hood / Eagle Point Power Plnt Substation 345 kV,L:9185:9467:345,114.1,275.0,10.8,,table,Rebuild line with higher-capacity conductor,8971000.0,1400000.0
Q19-1279,2021-04-23,Fishersville / W.A. Parish 138 kV,L:9176:9192:138,1.0,True,Hood / Eagle Pt Power Plant 345 kV,L:9185:9467:345,111.7,201.0,10.8,,table,Rebuild line with higher-capacity conductor,5413000.0,845000.0
Q19-1279,2021-04-23,Fishersville / Windermere 138 kV,L:9176:9191:138,1.0,True,Hood / Eagle Pt Power Plant 345 kV,L:9185:9467:345,111.1,219.0,10.8,,table,Rebuild line with higher-capacity conductor,2071000.0,323000.0
Q19-1279,2021-04-23,East Longmeadow Substation / Phillips Substation 138 kV,L:9141:9172:138,1.0,True,Hood / Eagle Point Power Plant 345 kV Line,L:9185:9467:345,105.4,371.0,34.0,,table,Reconductor line,11247000.0,3670000.0
Q19-1279,2021-04-23,Watt Rd / Barracks Rd 138 kV,L:9116:9117:138,0.9955408434231566,False,Red Hill 345/138kV TX,X:9111:345:138,103.8,223.0,6.8,,table,Reconductor line,3468000.0,1608000.0
Q19-1279,2021-04-23,Mentone / Phillips 138 kV,L:9172:9184:138,1.0,True,Hood / Eagle Point Power Plant 345 kV line,L:9185:9467:345,103.3,234.0,43.9,,table,Reconductor line,3933000.0,1675000.0
Q19-1279,2021-04-23,Purcell / Barracks Road 138 kV,L:9116:9123:138,1.0,True,Red Hill 345/138kV Autotransformer,X:9111:345:138,102.4,200.0,6.8,,table,Reconductor line,2099000.0,974000.0
Q19-1285,2021-04-27,ROSS FORK-WIND DRIVER 138 KV,L:9203:9205:138,1.0,True,VERDANT-ISLAND PHOENIX SUBSTATION 138 KV,L:9197:9214:138,114.6,302.0,58.4,,table,Rebuild line with higher-capacity conductor,5096000.0,2572000.0
Q19-1285,2021-04-27,E BERKSHIRE-BOVINE 138 KV,L:9206:9207:138,1.0,True,VERDANT-ISLAND PHOENIX 138 KV line,L:9197:9214:138,114.4,172.0,100.0,,table,Rebuild line with higher-capacity conductor,4157000.0,4157000.0
Q19-1285,2021-04-27,IVY HILL-EAST BERKSHIRE 138 KV,L:9206:9217:138,1.0,True,VERDANT-ISLAND PHOENIX SUBSTATION 138 KV,L:9197:9214:138,112.3,194.0,100.0,,table,Rebuild line with higher-capacity conductor,2109000.0,2109000.0
Q19-1285,2021-04-27,IVY HILL-BRUSH TAVERN 138 KV Line,L:9217:9220:138,1.0,True,ISLAND PHONIX-VERDANT 138 KV,L:9197:9214:138,110.7,215.0,100.0,,table,Rebuild line with higher-capacity conductor,9217000.0,9217000.0
Q19-1285,2021-04-27,WIND DRIVER-BRUSH TAVERN 138 KV L,L:9205:9220:138,1.0,True,VERDANT-ISLAND PHOENIX 138 KV line,L:9197:9214:138,104.3,324.0,58.4,,table,Reconductor line,1436000.0,725000.0
Q19-1285,2021-04-27,OTTER-ROSS FORK 138 KV Line 1,L:9203:9521:138,1.0,True,ROSS FORK SUBSTATION-OTTER 138 KV line,L:9203:9521:138,100.6,336.0,9.5,,table,Reconductor line,2486000.0,165000.0
Q19-1285,2021-04-27,ISLAND PHOENIX-OTTER 138 KV Circuit 2,L:9214:9521:138,1.0,True,ISLAND PHOENIX-OTTER SUBSTATION 138 KV #1,L:9214:9521:138,100.4,318.0,8.8,,table,Reconductor line,3624000.0,241000.0
Q19-1329,2021-05-02,Bowling Geen Generating Sta to Cecil 100 kV Line,L:20247:20313:100,1.0,True,Marbo to Troy Energy Llc 230 kV,L:20280:20286:230,110.6,510.0,28.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2212000.0,81000.0
Q19-1329,2021-05-02,Marbo to Portage 100 kV,L:20250:20286:100,1.0,True,Marbo to Troy Energy Llc 230 kV,L:20280:20286:230,108.6,528.0,25.9,,prose_overloaded,Reconductor line,1050000.0,38000.0
Q19-1329,2021-05-02,Cecil to Buena Vista Pumps 100 kV,L:19907:20313:100,1.0,True,Troy Energy Llc to Marbo 230 kV,L:20280:20286:230,110.5,514.0,28.3,,prose_loss,Rebuild line with higher-capacity conductor,18543000.0,678000.0
Q19-1329,2021-05-02,Buena Vista Pumps to Plaza St 100 kV,L:19894:19907:100,0.9979588724238281,False,Troy Energy Llc to Marbo 230 kV L,L:20280:20286:230,111.4,491.0,28.3,,prose_colon,Rebuild line with higher-capacity conductor,7671000.0,281000.0
Q19-1329,2021-05-02,Orangetree to Fostoria 100 kV L,L:19889:19902:100,1.0,True,Marbo to Troy Energy Llc 230 kV line,L:20280:20286:230,109.5,503.0,25.9,,prose_colon,Reconductor line,4777000.0,175000.0
Q19-1329,2021-05-02,Orangetree to Portage 100 kV,L:19889:20250:100,1.0,True,Troy Energy Llc to Marbo 230 kV,L:20280:20286:230,109.2,512.0,25.9,,prose_colon,Reconductor line,2887000.0,106000.0
Q19-1356,2021-04-22,Petro Canada Substation – Grants Pass 138 kV Line,L:17957:18086:138,1.0,True,San Miguel – Grants Pass 138 kV line,L:17956:18086:138,111.6,362.0,8.4,,table,Rebuild line with higher-capacity conductor,5914000.0,395000.0
Q19-1363,2021-05-04,Quendall Cable Sta / Stamey 138 KV,L:6494:6517:138,1.0,True,Cambridge Ct / Condon Wind 138 KV,L:6483:6504:138,182.7,190.0,74.2,,table,Rebuild line with higher-capacity conductor,4768000.0,4286000.0
Q19-1363,2021-05-04,CondonWind / Quendall Cable Sta 138 KV,L:6494:6504:138,1.0,True,Quendall Cable Sta Substation / Stamey 138 KV,L:6494:6517:138,175.1,189.0,100.0,,table,Rebuild line with higher-capacity conductor,2878000.0,2878000.0
Q19-1363,2021-05-04,Reway Substation / Stamey 138 KV line,L:6517:6520:138,1.0,True,Cambride Ct / Condon Wind 138 KV L,L:6483:6504:138,158.9,211.0,74.2,,table,Rebuild line with higher-capacity conductor,5174000.0,4652000.0
Q19-1363,2021-05-04,Cambridge Ct / Condon Wind 138 KV line,L:6483:6504:138,0.999478034401541,False,Quendall Cable Sta / Stamey Substation 138 KV,L:6494:6517:138,139.0,220.0,63.7,,table,Rebuild line with higher-capacity conductor,10637000.0,10637000.0
Q19-1363,2021-05-04,Lackawanna Substation / Archbald Power Station 138 KV L,L:6507:7096:138,0.9993961742335415,False,Recway / Ronkonkoma 138 KV line,L:6508:6520:138,135.8,292.0,46.9,,table,Rebuild line with higher-capacity conductor,3105000.0,1358000.0
Q19-1363,2021-05-04,Cambridge Ct / Hammondsville 138 KV,L:6483:6493:138,1.0,True,Quendall Cable Sta / Stamey 138 KV,L:6494:6517:138,124.2,235.0,63.7,,table,Rebuild line with higher-capacity conductor,7181000.0,7181000.0
Q19-1363,2021-05-04,Eielson Afb Central Heat & Power Plant / Hammondsville 138 KV,L:6493:7133:138,1.0,True,Quendall Cable Sta / Stamey 138 KV,L:6494:6517:138,118.8,241.0,63.7,,table,Rebuild line with higher-capacity conductor,4214000.0,4214000.0
Q19-1363,2021-05-04,John Hart 161-138 kV Transformer Bank,X:7008:161:138,0.9972608020127051,True,Stamey / Quendall Cable Sta 138 KV Line,L:6494:6517:138,110.9,103.0,14.9,,table,Replace transformer with higher-rated unit,9912000.0,9912000.0
Q19-1363,2021-05-04,Ronkonkoma / Recway 138 KV,L:6508:6520:138,1.0,True,Lackawanna / Archbald Powe Sta Substation 138 KV Line,L:6507:7096:138,101.8,452.0,51.7,,table,Reconductor line,716000.0,321000.0
Q19-1365,2021-04-26,Story to Fudge Hollow 138 KV,L:9143:9672:138,1.0,True,Eagle Pt Power Plant to Lowmoor 345 KV,L:9467:9666:345,130.6,183.0,6.4,,table,Rebuild line with higher-capacity conductor,5132000.0,5132000.0
Q19-1365,2021-04-26,Fudge Hollow to Lowmoor 138 KV,L:9666:9672:138,1.0,True,Eagle Pt Power Plant to Lowmoor 345 KV,L:9467:9666:345,125.4,190.0,6.4,,table,Rebuild line with higher-capacity conductor,8001000.0,8001000.0
Q19-1365,2021-04-26,Story to E Meriden 138 KV Line,L:9143:9144:138,1.0,True,Lowmoor to Eagle Pt Power Plant 345 KV,L:9467:9666:345,122.4,181.0,6.4,,table,Rebuild line with higher-capacity conductor,3813000.0,3813000.0
Q19-1365,2021-04-26,Diana Hydroelectric to East Meriden 138 KV,L:9144:18123:138,1.0,True,Lowmoor to Eagle Pt Power Plant 345 KV,L:9467:9666:345,102.0,201.0,6.4,,table,Reconductor line,1676000.0,1676000.0
Q19-1370,2021-05-03,Sanger Power And Feed to Electric Avenue Facility 138 kV,L:9820:10262:138,1.0,True,Meldrim to Sanger Power And Feed Substation 138 kV,L:9485:9820:138,117.9,253.0,5.9,,table,Rebuild line with higher-capacity conductor,3708000.0,1505000.0
Q19-1370,2021-05-03,Meldim to Sanger Power And Feed 138 kV,L:9485:9820:138,1.0,True,Sanger Power And Feed to Electric Avenue Facility 138 kV line,L:9820:10262:138,116.8,247.0,6.1,,table,Rebuild line with higher-capacity conductor,20947000.0,9770000.0
Q20-1421,2021-04-22,Rinn Vly - High Winds 138kV,L:18156:18158:138,1.0,True,Port Ludlow - High Winds Substation 138kV,L:9572:18156:138,128.1,140.0,14.5,122.2,fields,Rebuild line with higher-capacity conductor,7658000.0,732000.0
Q20-1421,2021-04-22,Port Neches - Rinn Valley 138kV L,L:18157:18158:138,1.0,True,Port Ludlow Substation - High Winds 138kV Line,L:9572:18156:138,103.4,172.0,14.5,98.5,fields,Reconductor line,1937000.0,185000.0
Q20-1421,2021-04-22,Carroll - Henry Sta 138kV,L:9577:9579:138,1.0,True,Woodland Tap - Henry Station 138kV line,L:9392:9579:138,101.2,210.0,11.0,98.2,fields,Reconductor line,2387000.0,231000.0
Q20-1462,2021-04-29,New London Avenue / Santiam 138kV,L:17781:17783:138,1.0,True,Inskip / Cico 138kV,L:16913:16916:138,153.0,177.0,22.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3559000.0,405000.0
Q20-1462,2021-04-29,Acacia Substation / Yale Substation 138kV,L:17385:17388:138,1.0,True,North Randolph / Campo Fresco 2 138kV,L:17737:17739:138,134.3,275.0,13.5,,prose_overloaded,Rebuild line with higher-capacity conductor,10286000.0,432000.0
Q20-1462,2021-04-29,Insip / Cico 138kV,L:16913:16916:138,1.0,True,Richard M Flynn / Cheney 138kV line,L:17229:17231:138,129.4,275.0,44.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4946000.0,859000.0
Q20-1462,2021-04-29,Frost Bridge / Apleway 138kV,L:16917:16927:138,1.0,True,Acacia / Webb 138kV,L:17387:17388:138,129.1,205.0,16.4,,prose_overloaded,Rebuild line with higher-capacity conductor,8967000.0,631000.0
Q20-1462,2021-04-29,Creedmoor / Richard M Flynn 138kV L,L:17229:17780:138,1.0,True,Mtu / Fort Myers 138kV,L:16959:17393:138,122.3,216.0,39.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11759000.0,2296000.0
Q20-1462,2021-04-29,Nebraska City 2 / Darfield Tap 138kV,L:17039:17565:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,117.4,254.0,12.5,,prose_overloaded,Rebuild line with higher-capacity conductor,13384000.0,724000.0
Q20-1462,2021-04-29,Us Ord Depot-Herlong / Kingsley Lake 138kV,L:16945:17332:138,1.0,True,Formosa Plastics / Port Ewards 345kV,L:17208:17847:345,116.7,581.0,24.6,,prose_overloaded,Rebuild line with higher-capacity conductor,29598000.0,1285000.0
Q20-1462,2021-04-29,Kingsley Lake Substation / Five Mile 138kV,L:17328:17332:138,1.0,True,Formosa Plastics / Port Ewards 345kV Line,L:17208:17847:345,116.2,549.0,24.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3040000.0,132000.0
Q20-1462,2021-04-29,W County Energy Ctr / Santiam 138kV,L:17781:17782:138,1.0,True,Tumbler Ridge / New London Avenue 138kV Line,L:17237:17783:138,114.5,169.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2469000.0,180000.0
Q20-1462,2021-04-29,Sub 17791 / Beckham 138kV,L:17789:17791:138,1.0,True,El Centro / Cooper 345kV Line,L:17603:17857:345,110.6,267.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6168000.0,564000.0
Q20-1462,2021-04-29,Tumbler Ridge / New London Avenue 138kV Line,L:17237:17783:138,1.0,True,Tumbler Ridge / Cooper 138kV Line,L:17237:17857:138,142.9,203.0,11.8,,prose_loss,Rebuild line with higher-capacity conductor,21927000.0,1395000.0
Q20-1462,2021-04-29,Frost Bridge / Smi 138kV,L:16917:16926:138,1.0,True,Acacia / Webb 138kV,L:17387:17388:138,129.3,202.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,8610000.0,606000.0
Q20-1462,2021-04-29,Biddeford Ip / Factory 138kV,L:16921:17386:138,1.0,True,Thompson Fals / Oak Crk 138kV Line,L:16370:17230:138,124.3,226.0,17.9,,prose_loss,Rebuild line with higher-capacity conductor,7863000.0,626000.0
Q20-1462,2021-04-29,West Fairbault / Vec Nderhill 138kV,L:16929:17797:138,1.0,True,Factory / Webb 138kV,L:17386:17387:138,122.2,234.0,17.1,,prose_loss,Rebuild line with higher-capacity conductor,7520000.0,716000.0
Q20-1462,2021-04-29,Tumbler Ridge / W County Energy Ctr 138kV line,L:17237:17782:138,1.0,True,New London Avenue / Tumbler Ridge 138kV,L:17237:17783:138,115.5,173.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,15561000.0,1137000.0
Q20-1462,2021-04-29,Butts / Paul Sweet 138kV,L:17734:17735:138,1.0,True,Allings Crossing / Paul Sweet 138kV,L:17735:17736:138,115.1,415.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,5080000.0,223000.0
Q20-1462,2021-04-29,Holly Power Plant / Kimberly Clark 138kV Line,L:17040:17666:138,1.0,True,North Randolph / Campo Fresco 2 138kV L,L:17737:17739:138,115.0,503.0,14.3,,prose_loss,Rebuild line with higher-capacity conductor,27039000.0,1215000.0
Q20-1462,2021-04-29,Butts / Allings Crossing 138kV,L:17734:17736:138,1.0,True,Paul Sweet / Allings Crossing 138kV,L:17735:17736:138,113.1,450.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,3103000.0,136000.0
Q20-1462,2021-04-29,Yale / Monta Vista 138kV,L:16920:17385:138,1.0,True,Yale / Monta Vista 138kV Cir. 2,L:16920:17385:138,112.1,276.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,12619000.0,1036000.0
Q20-1462,2021-04-29,Monta Vista / Yale 138kV,L:16920:17385:138,1.0,True,Monta Vista / Yale Substation 138kV,L:16920:17385:138,112.1,276.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,12619000.0,1036000.0
Q20-1462,2021-04-29,Richard M Flynn / Cheney 138kV,L:17229:17231:138,1.0,True,Mtu / Ft Myers 138kV Line,L:16959:17393:138,124.5,223.0,39.0,,prose_colon,Rebuild line with higher-capacity conductor,3782000.0,738000.0
Q20-1462,2021-04-29,Vec Underhill / Fnnimore 138kV,L:16928:16929:138,1.0,True,Factory / Webb 138kV,L:17386:17387:138,119.6,225.0,17.1,,prose_colon,Rebuild line with higher-capacity conductor,7415000.0,706000.0
Q20-1462,2021-04-29,Appleway / Fennimore Substation 138kV Line,L:16927:16928:138,1.0,True,Webb / Factory 138kV line,L:17386:17387:138,116.5,215.0,17.1,,prose_colon,Rebuild line with higher-capacity conductor,3119000.0,297000.0
Q20-1462,2021-04-29,Concord Sw Yd / American 138kV Line,L:16924:17186:138,1.0,True,Cooper Substation / El Centro 345kV,L:17603:17857:345,116.2,297.0,15.6,,prose_colon,Rebuild line with higher-capacity conductor,8601000.0,639000.0
Q20-1462,2021-04-29,Acacia Substation / Webb 138kV,L:17387:17388:138,1.0,True,Decatur Route 51 / Unionville City Of 138kV line,L:17098:17100:138,114.7,333.0,21.8,,prose_colon,Rebuild line with higher-capacity conductor,5077000.0,259000.0
Q20-1480,2021-05-02,Kendall County Generation Facility to Yabucoa 100 KV #1,L:23255:23258:100,1.0,True,Kendall County Generation Facility to Yabucoa 100 KV,L:23255:23258:100,116.5,229.0,16.6,,table,Rebuild line with higher-capacity conductor,3840000.0,467000.0
Q20-1480,2021-05-02,Kendall County Generation Facility to Yabucoa 100 KV,L:23255:23258:100,1.0,True,Kendall County Generation Facility to Yabucoa 100 KV #1,L:23255:23258:100,116.5,229.0,16.6,,table,Rebuild line with higher-capacity conductor,3840000.0,467000.0
Q20-1480,2021-05-02,Kendall County Generation Facility to Dresden Generating Sta 100 KV #1,L:23255:23508:100,1.0,True,Kendall County Generation Facility to Dresden Generating Station 100 KV,L:23255:23508:100,111.1,206.0,11.9,,table,Rebuild line with higher-capacity conductor,3174000.0,386000.0
Q20-1480,2021-05-02,Dresden Generating Sta to Kendall County Generation Facility 100 KV,L:23255:23508:100,1.0,True,Kendall County Generation Facility to Dresden Generating Sta 100 KV,L:23255:23508:100,111.1,206.0,11.9,,table,Rebuild line with higher-capacity conductor,3174000.0,386000.0
Q20-1480,2021-05-02,Kendall County Generation Facility to Dresden Generating Sta 100 KV #3,L:23255:23508:100,1.0,True,Kendall Couny Generation Facility to Dresden Generating Sta 100 KV #1,L:23255:23508:100,111.1,206.0,11.9,,table,Rebuild line with higher-capacity conductor,3174000.0,386000.0
Q20-1480,2021-05-02,Kendall Couty Generation Facility to La Grange 100 KV,L:23193:23255:100,1.0,True,Kendall County Generation Facility to Yabucoa 100 KV,L:23255:23258:100,108.4,138.0,5.9,,table,Reconductor line,621000.0,86000.0
Q20-1480,2021-05-02,Yabucoa Substation to E Ellensburg 100 KV,L:23258:23420:100,1.0,True,Yabucoa to Reid Gardner 100 KV line,L:23258:23261:100,103.4,233.0,16.5,,table,Reconductor line,1576000.0,192000.0
Q20-1480,2021-05-02,Putts Bridge to Snyder 100 KV,L:23170:23259:100,1.0,True,Putts Bridge Substation to Snyder 100 KV,L:23170:23259:100,100.7,141.0,5.2,,table,Reconductor line,673000.0,93000.0
