project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1480,2021-05-02,Putts Bridge to Snyder 100 KV,L:23170:23259:100,1.0,True,Putts Bridge to Snyder 100 KV Ckt 1,L:23170:23259:100,100.7,141.0,5.2,,table,Reconductor line,673000.0,93000.0
Q20-1480,2021-05-02,Snyder to Rapids Energy Ctr 100 KV Ckt 2,L:23259:23399:100,1.0,True,Snyder to Rapids Energy Center 100 KV Cir. 1,L:23259:23399:100,100.3,171.0,5.3,,table,Reconductor line,453000.0,63000.0
Q19-1208,2021-06-03,WILLIAMS HYDRO – EMRLD 100 KV Line,L:22095:22101:100,1.0,True,FREEDOM POWER PROJECT – EMRLD 100 KV Line,L:21841:22095:100,308.5,98.0,100.0,,table,Rebuild line with higher-capacity conductor,2807000.0,2807000.0
Q19-1208,2021-06-03,EMRLD – FREEDOM POWER PROJECT 100 KV,L:21841:22095:100,1.0,True,GA SQUARE – SA FELIPE 100 KV,L:22393:22398:100,296.9,113.0,100.0,,table,Rebuild line with higher-capacity conductor,11665000.0,11665000.0
Q19-1208,2021-06-03,GA SQUARE – MAKAHOY 100 KV Line,L:22393:22395:100,1.0,True,FREEDOM POWER PROJECT – EMRLD 100 KV,L:21841:22095:100,287.1,109.0,100.0,,table,Rebuild line with higher-capacity conductor,2578000.0,2578000.0
Q19-1208,2021-06-03,VAIL – MAKAHOY 100 KV Line,L:22097:22395:100,1.0,True,FREEDOM POWER PROJECT – EMRLD 100 KV,L:21841:22095:100,275.3,120.0,100.0,,table,Rebuild line with higher-capacity conductor,10151000.0,10151000.0
Q19-1208,2021-06-03,GA SQUARE – SAN FELIPE 100 KV,L:22393:22398:100,1.0,True,FREEDOM POWER PROJECT SUBSTATION – EMRLD 100 KV,L:21841:22095:100,270.2,124.0,100.0,,table,Rebuild line with higher-capacity conductor,3818000.0,3818000.0
Q19-1208,2021-06-03,VAIL – WILLIAMS HYDRO 100 KV L,L:22097:22101:100,1.0,True,FREEDOM POWER PROJECT – EMRLD 100 KV,L:21841:22095:100,213.9,126.0,100.0,,table,Rebuild line with higher-capacity conductor,3262000.0,3262000.0
Q19-1208,2021-06-03,ERIE – JONES CREEK 100 KV Line,L:21991:21996:100,1.0,True,FREEDOM POWER PROJECT – EMRLD 100 KV L,L:21841:22095:100,152.1,154.0,48.7,,table,Rebuild line with higher-capacity conductor,7047000.0,3723000.0
Q19-1208,2021-06-03,ALADDIN – JONES CRK 100 KV,L:21982:21996:100,1.0,True,EMRLD – FREEDOM POWER PROJECT 100 KV,L:21841:22095:100,141.6,185.0,48.7,,table,Rebuild line with higher-capacity conductor,8487000.0,4484000.0
Q19-1208,2021-06-03,INDIANA HARBOR E 5 AC STA – FREEDOM POWER PROJECT 100 KV,L:21839:21841:100,1.0,True,CARNATION DAIRY – FREEDOM POWER PROJECT 100 KV,L:21840:21841:100,135.8,147.0,62.1,,table,Rebuild line with higher-capacity conductor,5473000.0,3898000.0
Q19-1208,2021-06-03,ALADDIN – SAN FELIPE 100 KV,L:21982:22398:100,1.0,True,FREEDOM POWER PROJECT – EMRLD 100 KV Line,L:21841:22095:100,135.0,212.0,48.7,,table,Rebuild line with higher-capacity conductor,4750000.0,2509000.0
Q19-1208,2021-06-03,DEER CREEK – INIANA HARBOR E 5 AC STA 100 KV,L:21839:22100:100,1.0,True,CARNATION DAIRY SUBSTATION – FREEDOM POWER PROJECT 100 KV,L:21840:21841:100,107.5,171.0,62.1,,table,Reconductor line,545000.0,388000.0
Q19-1208,2021-06-03,ANDERSON WEBSTER ST – RERC 100 KV L,L:21984:21986:100,1.0,True,ALADDIN – SAN FELIPE 100 KV L,L:21982:22398:100,106.2,196.0,28.0,,table,Reconductor line,1938000.0,621000.0
Q19-1208,2021-06-03,WINTERSET – ANDERSON WEBSTER ST 100 KV,L:21984:22394:100,1.0,True,SAN FELIPE – ALDDIN SUBSTATION 100 KV,L:21982:22398:100,104.2,221.0,28.0,,table,Reconductor line,1289000.0,413000.0
Q19-1208,2021-06-03,LABARRE – CANAMAH 100 KV,L:21988:21989:100,1.0,True,RERC – SIBLEY NO TWO 100 KV Line,L:21986:21997:100,103.9,216.0,13.0,,table,Reconductor line,4994000.0,754000.0
Q19-1208,2021-06-03,YREKA – LABARRE 100 KV line,L:21987:21988:100,1.0,True,RERC – SIBLEY NO TWO 100 KV,L:21986:21997:100,103.3,229.0,13.0,,table,Reconductor line,2504000.0,378000.0
Q19-1208,2021-06-03,RERC – YREKA 100 KV L,L:21986:21987:100,1.0,True,SIBLEY NO TWO – RERC 100 KV,L:21986:21997:100,102.4,229.0,13.1,,table,Reconductor line,1505000.0,228000.0
Q19-1208,2021-06-03,DUG GAP – DEER CRK SUBSTATION 100 KV,L:22099:22100:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230/1 kV XFMR,X:22708:230:1,101.5,186.0,5.9,,table,Reconductor line,1396000.0,1396000.0
Q19-1208,2021-06-03,MASSPOWER – CARNATION DAIRY 100 KV,L:21838:21840:100,1.0,True,INDIANA HARBOR E 5 AC STA – FREEDOM POWER PROJECT 100 KV,L:21839:21841:100,101.0,161.0,57.4,,table,Reconductor line,1041000.0,734000.0
Q19-1208,2021-06-03,JUNO BEACH – DUG GAP 100 KV,L:22096:22099:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA SUBSTATION 230 kV/1 kV XFMR,X:22708:230:1,100.4,165.0,5.9,,table,Reconductor line,1957000.0,1957000.0
Q19-1208,2021-06-03,JUNO BEACH – BOW LAKE 100 KV,L:21836:22096:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230-1 kV Auto,X:22708:230:1,100.3,150.0,5.9,,table,Reconductor line,1259000.0,1259000.0
Q19-1208,2021-06-03,CARNATION DAIRY – FREEDOM POWER PROJECT 100 KV,L:21840:21841:100,1.0,True,FREEDOM POWER PROJECT – INDIANA HARBOR E 5 AC STA 100 KV,L:21839:21841:100,100.1,184.0,57.4,,table,Reconductor line,550000.0,388000.0
Q19-1213,2021-05-20,Blue Springs Substation - Osawatomie 138 kV Line,L:18201:18514:138,1.0,True,Azalea Solar Llc - Amos 345 kV L,L:18198:18686:345,101.3,194.0,16.7,,table,Reconductor line,14495000.0,14495000.0
Q19-1217,2021-05-19,Cheoweth Substation - Ascutney 138 kV L,L:8403:9071:138,1.0,True,Greenland Gap - Stevensville 345 kV,L:18691:18697:345,128.2,211.0,5.5,126.5,fields,Rebuild line with higher-capacity conductor,4402000.0,198000.0
Q19-1217,2021-05-19,Baker St - Nauvoo 138 kV,L:8771:9101:138,1.0,True,Greenland Gap - Stevensville 345 kV Line,L:18691:18697:345,120.6,275.0,5.5,119.3,fields,Rebuild line with higher-capacity conductor,4861000.0,218000.0
Q19-1217,2021-05-19,Baker St - Heffley Tap Substation 138 kV,L:9101:18391:138,1.0,True,Stevensville Substation - Greenland Gap 345 kV,L:18691:18697:345,120.6,275.0,5.5,119.3,fields,Rebuild line with higher-capacity conductor,6435000.0,289000.0
Q19-1217,2021-05-19,Txi - Chenoweth 138 kV,L:8400:8403:138,1.0,True,Greenland Gap - Stevensville 345 kV,L:18691:18697:345,119.2,245.0,5.5,117.8,fields,Rebuild line with higher-capacity conductor,2185000.0,98000.0
Q19-1217,2021-05-19,Txi - Shunock 138 kV,L:8400:8401:138,1.0,True,Greenland Gap - Stevensville 345 kV,L:18691:18697:345,112.6,277.0,5.5,111.3,fields,Rebuild line with higher-capacity conductor,2372000.0,107000.0
Q19-1217,2021-05-19,Dam No. 4 Hydro Station Substation - Westhill 138 kV L,L:9030:17914:138,1.0,True,Westrock Southeast Llc - Cason Lane 345 kV L,L:9069:18127:345,112.6,617.0,8.1,111.8,fields,Rebuild line with higher-capacity conductor,2221000.0,40000.0
Q19-1217,2021-05-19,Nipetown - Westhill 138 kV,L:17894:17914:138,1.0,True,Westrock Southeast Llc - Cason Lane Substation 345 kV,L:9069:18127:345,112.5,631.0,8.1,111.6,fields,Rebuild line with higher-capacity conductor,2054000.0,37000.0
Q19-1217,2021-05-19,Nipetown - Dam No. 5 Hydro Sta 138 kV,L:17894:17917:138,1.0,True,Cason Lane - Westrock Southeast Llc 345 kV,L:9069:18127:345,112.4,639.0,8.1,111.6,fields,Rebuild line with higher-capacity conductor,1858000.0,33000.0
Q19-1217,2021-05-19,Shunock - Heffley Tap 138 kV,L:8401:18391:138,1.0,True,Greenland Gap - Stevensville 345 kV,L:18691:18697:345,111.5,296.0,5.5,110.3,fields,Rebuild line with higher-capacity conductor,4611000.0,207000.0
Q19-1224,2021-06-01,KEAN MTN AND GRASSY CREEK 138/1 kV Transformer Bank,X:9633:138:1,1.0,True,GARDEN CREEK – KEAN MTN AND GRASS CRK 138 kV line,L:9270:9633:138,118.3,886.0,71.8,109.8,fields,Replace transformer with higher-rated unit,4219000.0,246000.0
Q19-1224,2021-06-01,KEAN MTN AND GRASSY CRK 345 kV/1 kV Autotransformer,X:9633:345:1,1.0,True,GARDEN CRK – KEAN MTN AND GRASSY CRK 138 kV line,L:9270:9633:138,118.3,886.0,71.8,109.8,fields,Replace transformer with higher-rated unit,23119000.0,1351000.0
Q19-1280,2021-05-24,WESTFIELD VILLAGE / CLOSTR 161.0 kV,L:2936:3442:161,1.0,True,SS3145 / CLOSTER 161.0 kV,L:2597:3442:161,110.4,281.0,31.3,,table,Rebuild line with higher-capacity conductor,7608000.0,4054000.0
Q19-1280,2021-05-24,PLAZA WALMART SUBSTATION / KIRBY 161.0 kV Line,L:2635:2650:161,1.0,True,SS3145 / CLOSTER 161.0 kV,L:2597:3442:161,106.3,243.0,25.7,,table,Reconductor line,164000.0,67000.0
Q19-1280,2021-05-24,KIRBY / JAMACHA TAP SUBSTATION 138.0 kV,L:2650:5199:138,1.0,True,MINK ST / HOMESTEAD 161.0 kV,L:2769:2970:161,106.0,231.0,5.9,,table,Reconductor line,147000.0,19000.0
Q19-1280,2021-05-24,CLOSTER / GRAND HAVEN DIESEL PLANT SUBSTATION 161.0 kV Line 2,L:3442:3448:161,1.0,True,GRAND HAVEN DIESEL PLANT / CLOSTER 161.0 kV Circuit 1,L:3442:3448:161,105.4,559.0,46.1,,table,Reconductor line,850000.0,451000.0
Q19-1280,2021-05-24,SEAGOVILLE SW / SS3145 161.0 kV,L:2597:5214:161,1.0,True,SEAGOVILLE SW 345 kV/161 kV Transformer Bank,X:5214:345:161,101.0,368.0,27.5,,table,Reconductor line,1554000.0,624000.0
Q19-1280,2021-05-24,EL RENO / WESTFIELD VILLAGE 161.0 kV,L:2619:2936:161,1.0,True,SS3145 / CLOSTER SUBSTATION 161.0 kV,L:2597:3442:161,100.9,292.0,31.3,,table,Reconductor line,1763000.0,939000.0
Q19-1280,2021-05-24,SEAGOVILLE SW 161/138 kV XFMR Bank 2,X:5214:161:138,0.9998872173878649,True,SEAGOVILLE SW 161/138 kV TX Unit 4,X:5214:161:138,100.9,150.0,5.4,,table,Replace transformer with higher-rated unit,6301000.0,6301000.0
Q19-1280,2021-05-24,SEAGOVILLE SW 161 kV/138 kV XFMR Unit 3,X:5214:161:138,0.9998872173878649,True,SEAGOVILLE SW 161-138 kV TX Unit 4,X:5214:161:138,100.9,150.0,5.4,,table,Replace transformer with higher-rated unit,6301000.0,6301000.0
Q19-1280,2021-05-24,SEAGOVILLE SW 161/138kV Autotransformer T4,X:5214:161:138,0.9998872173878649,True,SEAGOVILLE SW 161/138kV Auto T3,X:5214:161:138,100.9,150.0,5.4,,table,Replace transformer with higher-rated unit,6301000.0,6301000.0
Q19-1310,2021-05-22,4602 Coamo / Norris City North 138kV,L:10077:10078:138,1.0,True,Miller Redwood / Baraga Vlg 345kV,L:9725:9793:345,120.7,229.0,11.8,116.8,fields,Rebuild line with higher-capacity conductor,9657000.0,241000.0
Q19-1310,2021-05-22,White Stone / 4602 Coamo 138kV,L:10028:10078:138,1.0,True,Miller Redwood / Baraga Vlg 345kV,L:9725:9793:345,117.1,224.0,11.8,113.1,fields,Rebuild line with higher-capacity conductor,12559000.0,314000.0
Q19-1310,2021-05-22,Mears Corners / Plumas Sierra Rea 138kV,L:9934:9935:138,1.0,True,Norris City N / Livermore 138kV Line,L:9936:10077:138,110.4,226.0,14.5,105.5,fields,Rebuild line with higher-capacity conductor,2586000.0,67000.0
Q19-1310,2021-05-22,Heber / Western Sugar Coop - Scottsbluff 138kV,L:9939:10255:138,1.0,True,Toano / Plumas Sierra Rea 138kV,L:9935:10014:138,107.7,217.0,12.6,103.3,fields,Reconductor line,1647000.0,44000.0
Q19-1310,2021-05-22,Norris City N / Mears Corners 138kV,L:9934:10077:138,1.0,True,Livermore / Norris City N 138kV,L:9936:10077:138,105.1,216.0,14.5,100.0,fields,Reconductor line,2455000.0,64000.0
Q19-1310,2021-05-22,Ormond / Gilboa 138kV,L:9831:9835:138,1.0,True,Miller Redwood / Baraga Vlg 345kV line,L:9725:9793:345,101.5,383.0,8.6,99.8,fields,Reconductor line,2665000.0,46000.0
Q19-1311,2021-06-01,Mtn Lake to Waldron 138 KV,L:9810:9815:138,1.0,True,Shively to Geysers Tap 2 138 KV,L:9744:10265:138,104.6,353.0,6.3,,table,Reconductor line,703000.0,29000.0
Q19-1311,2021-06-01,Shively to Olympic Pipe 138 KV,L:9744:9769:138,1.0,True,Mountain ake to Waldron 138 KV,L:9810:9815:138,104.3,236.0,6.3,,table,Reconductor line,1580000.0,114000.0
Q19-1311,2021-06-01,Montverde to Wooton 138 KV Line,L:9720:9721:138,1.0,True,Baraga Vlg to Sechlt 138 KV,L:9793:9837:138,101.4,462.0,12.7,,table,Reconductor line,1785000.0,540000.0
Q19-1334,2021-06-02,Booneville Substation - Borger 138 KV L,L:9119:9275:138,1.0,True,Fluvanna P.S - Sta G 345 KV Line,L:9276:9631:345,136.9,346.0,72.5,94.2,fields,Rebuild line with higher-capacity conductor,17571000.0,11730000.0
Q19-1334,2021-06-02,Booneville - Hall 138 KV,L:9119:9368:138,1.0,True,Wichita Plant - Walnut Crk Pp 138 KV,L:9121:9138:138,112.8,214.0,24.8,89.2,fields,Rebuild line with higher-capacity conductor,18088000.0,13404000.0
Q19-1334,2021-06-02,Wichita Plant - Booneville 138 KV,L:9119:9121:138,0.9973180139298842,False,Fluvanna P.S - Louisa Generation Facility 345 KV,L:9631:9643:345,106.5,328.0,34.2,85.2,fields,Reconductor line,3488000.0,2584000.0
Q19-1346,2021-05-31,RIVERPLACE / SANDY SPRING 138.0 kV,L:8810:8943:138,1.0,True,FAIRLAND / N OGDEN 138.0 kV,L:8901:9063:138,114.8,264.0,6.1,,table,Rebuild line with higher-capacity conductor,2019000.0,2019000.0
Q20-1384,2021-05-21,BLAKESLEE JCT 138/1 kV Transformer,X:2797:138:1,0.9995633764652345,True,GARY WORKS - MOLINO 161.0 kV,L:2601:2722:161,139.2,141.0,66.6,96.9,fields,Replace transformer with higher-rated unit,6457000.0,6457000.0
Q20-1384,2021-05-21,JAMACHA TAP SUBSTATION - HILLCREST SOLAR 138.0 kV,L:5162:5199:138,1.0,True,CASTO - BRYANT 138.0 kV,L:5373:5777:138,112.7,213.0,7.9,109.4,fields,Rebuild line with higher-capacity conductor,1515000.0,479000.0
Q20-1384,2021-05-21,S. MACON 138/1 kV Transformer,X:2921:138:1,0.9990143050618415,True,KIRBY - JAMACHA TAP 138.0 kV,L:2650:5199:138,112.6,100.0,5.2,108.0,fields,Replace transformer with higher-rated unit,4876000.0,4876000.0
Q20-1384,2021-05-21,OTTAWA AVENUE - BLAKESLEE JUNCTION SUBSTATION 161.0 kV,L:2755:2797:161,1.0,True,GARY WORKS - MOLINO 161.0 kV,L:2601:2722:161,103.1,251.0,66.6,79.3,fields,Reconductor line,1540000.0,1540000.0
Q20-1384,2021-05-21,MOLINO SUBSTATION - GARY WORKS 161.0 kV,L:2601:2722:161,1.0,True,OTTAWA AVENUE - BLAKESLEE JCT 161.0 kV,L:2755:2797:161,101.6,300.0,90.3,74.6,fields,Reconductor line,564000.0,564000.0
Q20-1384,2021-05-21,HILLCREST SOLAR - NEW MILFORD 138.0 kV,L:5162:5168:138,1.0,True,CASTO - BRYANT 138.0 kV,L:5373:5777:138,100.9,198.0,7.9,97.4,fields,Reconductor line,935000.0,296000.0
Q20-1387,2021-05-25,Marlboro / Kevlar 138.0 kV,L:9812:10309:138,1.0,True,Marlboro / Manchester 138.0 kV Line,L:9812:10282:138,120.1,190.0,13.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3575000.0,419000.0
Q20-1387,2021-05-25,Manchester / Marlboro 138.0 kV L,L:9812:10282:138,1.0,True,Marlboro / Kevlar 138.0 kV,L:9812:10309:138,106.3,219.0,20.9,,prose_overloaded,Reconductor line,600000.0,111000.0
Q20-1387,2021-05-25,Shullsburg / Four Rivers 138.0 kV L,L:9735:10259:138,1.0,True,Challenge / Birchwood 345.0 kV,L:9944:10290:345,105.7,299.0,5.5,,prose_overloaded,Reconductor line,3122000.0,253000.0
Q20-1387,2021-05-25,Four Rivers / S Glens Falls Hydroelectric 138.0 kV Line,L:9965:10259:138,1.0,True,Challenge / Birchwood Substation 345.0 kV Line,L:9944:10290:345,104.8,292.0,5.5,,prose_overloaded,Reconductor line,1830000.0,148000.0
Q20-1400,2021-05-22,Meyer / Owens Illinois 138.0 kV,L:6865:6872:138,1.0,True,Jarett / Heaton 138.0 kV,L:6209:6743:138,104.3,220.0,13.1,,prose_loss,Reconductor line,1705000.0,270000.0
Q20-1400,2021-05-22,Raceway / Cii Carbon Llc 138.0 kV,L:5279:5977:138,1.0,True,Wallenpaupack 500/345kV Autotransformer,X:7171:500:345,108.2,212.0,6.4,,prose_colon,Reconductor line,1239000.0,141000.0
Q20-1400,2021-05-22,Apache / Owens Illinois 138.0 kV,L:5263:6872:138,1.0,True,Jarrett / Heaton 138.0 kV,L:6209:6743:138,101.0,280.0,13.1,,prose_colon,Reconductor line,317000.0,50000.0
Q20-1400,2021-05-22,Meyer / Burholme 138.0 kV line,L:6865:6883:138,1.0,True,Jarrett / Heaton 138.0 kV,L:6209:6743:138,100.1,202.0,13.1,,prose_colon,Reconductor line,637000.0,101000.0
Q20-1401,2021-05-16,CITY PT – VEDDER 138 kV line,L:9167:9278:138,1.0,True,STA G – CLOVER 345 kV line,L:9276:9669:345,152.4,261.0,41.5,,table,Rebuild line with higher-capacity conductor,8208000.0,3763000.0
Q20-1401,2021-05-16,COYGEN – CITY POINT 138 kV,L:9166:9167:138,1.0,True,CLOVER – STA G 345 kV,L:9276:9669:345,151.5,266.0,41.5,,table,Rebuild line with higher-capacity conductor,7380000.0,3384000.0
Q20-1401,2021-05-16,DEEN – COYGEN 138 kV,L:9159:9166:138,1.0,True,STA G – CLOVER 345 kV Line,L:9276:9669:345,148.9,278.0,41.5,,table,Rebuild line with higher-capacity conductor,6250000.0,2865000.0
Q20-1401,2021-05-16,BORGER – BOONEVILLE 138 kV line,L:9119:9275:138,1.0,True,STA G – CLOVER 345 kV,L:9276:9669:345,101.0,546.0,7.0,,table,Reconductor line,9262000.0,645000.0
Q20-1409,2021-05-29,Obion Substation / Huntington Court 138 kV L,L:9242:9243:138,1.0,True,Shute / Roanoke Electric Steel Substation 138 kV,L:9540:9541:138,182.8,224.0,72.1,,table,Rebuild line with higher-capacity conductor,2438000.0,1389000.0
Q20-1409,2021-05-29,Hancock / Roanoke Electric Steel 138 kV,L:9534:9541:138,1.0,True,Huntington Court 345-138 kV TX,X:9243:345:138,169.1,395.0,72.0,,table,Rebuild line with higher-capacity conductor,2251000.0,826000.0
Q20-1409,2021-05-29,Shute / Roanoke Electric Steel 138 kV,L:9540:9541:138,1.0,True,Huntinton Court 345/138kV Transformer Bank,X:9243:345:138,162.9,430.0,72.0,,table,Rebuild line with higher-capacity conductor,715000.0,262000.0
Q20-1409,2021-05-29,Obion / Shute 138 kV Line,L:9242:9540:138,1.0,True,Roanoke Electric Steel Substation / Shute 138 kV,L:9540:9541:138,122.4,295.0,72.1,,table,Rebuild line with higher-capacity conductor,3015000.0,2002000.0
Q20-1409,2021-05-29,Stratford / Hancock Substation 138 kV,L:9531:9534:138,1.0,True,Huntington Court / Reusens Substation 345 kV L,L:9219:9243:345,114.3,300.0,20.8,,table,Rebuild line with higher-capacity conductor,3247000.0,1008000.0
Q20-1409,2021-05-29,Nashua St / Poages Mill 138 kV,L:9533:9535:138,1.0,True,Reusens Substation / Huntington Court 345 kV,L:9219:9243:345,108.7,297.0,18.6,,table,Reconductor line,1657000.0,480000.0
Q20-1409,2021-05-29,Huntington Court 345 kV/138 kV XFMR,X:9243:345:138,0.9995435910729279,True,Shute / Roanoke Electric Steel 138 kV,L:9540:9541:138,106.6,620.0,53.7,,table,Replace transformer with higher-rated unit,14386000.0,4554000.0
Q20-1409,2021-05-29,Starkey / Hancock 138 kV,L:9532:9534:138,1.0,True,Huntington Court / Reuses 345 kV,L:9219:9243:345,106.2,378.0,24.7,,table,Reconductor line,907000.0,220000.0
Q20-1409,2021-05-29,Tanglewilde / Blue Ridge 138 kV,L:9201:9225:138,1.0,True,Reusens / Huntington Court 345 kV,L:9219:9243:345,101.9,481.0,35.1,,table,Reconductor line,1237000.0,278000.0
Q20-1409,2021-05-29,Hancock 345/138kV Auto,X:9534:345:138,0.9997198753012594,True,Huntington Court 345 kV/138 kV Auto,X:9243:345:138,101.7,645.0,38.6,,table,Replace transformer with higher-rated unit,20107000.0,5444000.0
Q20-1409,2021-05-29,Brush Tavern / Rustburg 138 kV,L:9220:9222:138,1.0,True,Clover / Sta G 345 kV,L:9276:9669:345,100.4,243.0,5.4,,table,Reconductor line,4231000.0,436000.0
Q20-1416,2021-05-16,Victoria Tc 7001-7007-7008 500-345 kV Autotransformer,X:8276:500:345,0.9969298525817153,True,Love Bird Substation-Victoria Tc 7001-7007-7008 500 KV line,L:8267:8276:500,105.1,568.0,5.3,104.3,fields,Replace transformer with higher-rated unit,23026000.0,2324000.0
Q20-1425,2021-05-18,MARINE AIR BASE – BIG SANDY PEAKER PLANT 138.0 kV,L:17033:17034:138,1.0,True,HUBBARDSTOWN – BAKER 345.0 kV,L:17843:17860:345,106.4,236.0,6.1,,table,Reconductor line,950000.0,11000.0
Q20-1425,2021-05-18,MARINE AIR BASE – PALAAU POWER 138.0 kV line,L:17033:17036:138,1.0,True,HUBBARDSTOWN – BAKER 345.0 kV,L:17843:17860:345,106.3,253.0,6.1,,table,Reconductor line,2787000.0,33000.0
Q20-1425,2021-05-18,BIG SANDY PEAKER PLANT – CEREDO GENERATING STA 138.0 kV,L:17034:18615:138,1.0,True,HUBBARDSTOWN – BAKER 345.0 kV line,L:17843:17860:345,105.9,225.0,6.1,,table,Reconductor line,2061000.0,24000.0
Q20-1425,2021-05-18,HANGING ROCK 230 kV/138 kV Transformer Bank,X:19548:230:138,0.9983552850821158,True,ALIBATES – PLEASANT VLY PUMPS 345.0 kV L,L:17029:18709:345,105.2,162.0,7.5,,table,Replace transformer with higher-rated unit,9187000.0,548000.0
Q20-1425,2021-05-18,PALAAU POWER – BAKER 138.0 kV,L:17036:17860:138,1.0,True,BAKER – HUBBARDSTOWN 345.0 kV,L:17843:17860:345,103.2,260.0,6.1,,table,Reconductor line,3642000.0,43000.0
Q20-1425,2021-05-18,ALIBATES 345/230 kV Autotransformer,X:17029:345:230,0.9991132258042896,True,ALIBATS – HANGING ROCK 345.0 kV,L:17029:19548:345,102.8,683.0,8.2,,table,Replace transformer with higher-rated unit,13478000.0,29000.0
Q20-1426,2021-05-31,Rockwood-Mormon Flat Dam 100kV line,L:19386:19399:100,1.0,True,Striker Ind-Indeck Corinth Energy Center 100kV,L:18948:18954:100,136.2,145.0,100.0,,table,Rebuild line with higher-capacity conductor,6109000.0,6109000.0
Q20-1426,2021-05-31,Webstr-Deshler 100kV,L:19167:19403:100,1.0,True,Snohomish County 52Nd St-Barceloneta 8504 Substation 100kV,L:19401:19402:100,116.7,98.0,8.3,,table,Rebuild line with higher-capacity conductor,2389000.0,575000.0
Q20-1426,2021-05-31,Snohomish County 52Nd St-Taunton Tap 100kV,L:19401:19414:100,1.0,True,Lea Co. Waits-Arro 100kV,L:19406:19415:100,112.6,129.0,8.6,,table,Rebuild line with higher-capacity conductor,1916000.0,449000.0
Q20-1426,2021-05-31,Deshler-Arro Substation 100kV,L:19167:19415:100,1.0,True,Snohomish County 52Nd St-Barceloneta 8504 100kV line,L:19401:19402:100,112.1,119.0,8.3,,table,Rebuild line with higher-capacity conductor,603000.0,145000.0
Q20-1426,2021-05-31,Wauneta-Oconto Falls Upper 100kV,L:18959:18960:100,1.0,True,Arco-Silver Hawk 100kV,L:18953:22247:100,107.3,128.0,16.4,,table,Reconductor line,2435000.0,2435000.0
Q20-1426,2021-05-31,Union Rige-Wauneta 100kV,L:18955:18959:100,1.0,True,Arco-Silver Hawk Substation 100kV,L:18953:22247:100,103.7,124.0,16.4,,table,Reconductor line,1062000.0,1062000.0
Q20-1426,2021-05-31,Tc Water-Miami 100kV,L:19396:19435:100,1.0,True,Polaris-W Milton Substation 100kV,L:19378:19379:100,102.0,167.0,46.4,,table,Reconductor line,935000.0,935000.0
Q20-1433,2021-05-20,Enron / Shullsburg 138 kV Line,L:9731:9735:138,1.0,True,Whirlwind 138/1 kV Transformer Bank,X:9975:138:1,100.3,285.0,47.8,,table,Reconductor line,3995000.0,2989000.0
Q20-1436,2021-05-22,Donnells-Curtis – Port Neches 138.0 kV line,L:18157:18159:138,1.0,True,High Winds – Port Ludlow 138.0 kV,L:9572:18156:138,110.8,186.0,6.4,93.9,fields,Rebuild line with higher-capacity conductor,12106000.0,3223000.0
Q20-1436,2021-05-22,Upper Mechanicville – High Winds Substation 138.0 kV,L:9575:18156:138,1.0,True,Viewland-Hoffman – Page 138.0 kV,L:9331:9480:138,106.8,491.0,12.7,94.0,fields,Reconductor line,2517000.0,636000.0
Q20-1436,2021-05-22,Nine Mile Creek – Potash Jct 138.0 kV,L:9328:9330:138,1.0,True,Nine Mile Crk – Melones 138.0 kV,L:9325:9328:138,106.1,518.0,8.9,97.6,fields,Reconductor line,2777000.0,651000.0
Q20-1436,2021-05-22,Upper Mechanicville – Sweetwater Substation 138.0 kV,L:9546:9575:138,1.0,True,Viewland-Hoffman – Page 138.0 kV,L:9331:9480:138,102.1,421.0,10.2,90.1,fields,Reconductor line,933000.0,236000.0
Q20-1436,2021-05-22,Port Neches – Rinn Valley 138.0 kV,L:18157:18158:138,1.0,True,High Wins – Port Ludlow 138.0 kV,L:9572:18156:138,101.6,205.0,6.4,86.1,fields,Reconductor line,2424000.0,645000.0
Q20-1436,2021-05-22,Rinn Vly – High Winds 138.0 kV,L:18156:18158:138,1.0,True,Port Ludlow – High Winds 138.0 kV,L:9572:18156:138,101.4,207.0,6.4,86.1,fields,Reconductor line,2656000.0,707000.0
Q20-1436,2021-05-22,Carson Ice – Edinburg 138.0 kV L,L:9573:9581:138,1.0,True,Viewland-Hoffman Substation – Page 138.0 kV,L:9331:9480:138,101.4,344.0,8.0,89.8,fields,Reconductor line,1055000.0,277000.0
Q20-1436,2021-05-22,Thunder – Edinburg 138.0 kV L,L:9578:9581:138,1.0,True,Viewland-Hoffman – Page 138.0 kV L,L:9331:9480:138,101.0,334.0,8.0,89.1,fields,Reconductor line,3072000.0,808000.0
Q20-1436,2021-05-22,Melones – Nine Mile Crk 138.0 kV,L:9325:9328:138,1.0,True,Nine Mile Crk – Potash Jct 138.0 kV,L:9328:9330:138,100.5,456.0,8.2,91.7,fields,Reconductor line,7617000.0,1569000.0
Q20-1436,2021-05-22,Port Ludlow – Carson Ice 138.0 kV Line,L:9572:9573:138,1.0,True,Viewland-Hoffman – Page Substation 138.0 kV,L:9331:9480:138,100.4,366.0,8.0,89.6,fields,Reconductor line,2223000.0,584000.0
Q20-1436,2021-05-22,High Winds – Port Ludlow 138.0 kV Line,L:9572:18156:138,1.0,True,Viewland-Hoffman – Page Substation 138.0 kV,L:9331:9480:138,100.3,374.0,8.0,89.7,fields,Reconductor line,4232000.0,1112000.0
Q20-1436,2021-05-22,Franklin-Laguna Substation 345-138 kV Auto,X:9482:345:138,0.9974073838127397,True,Dayton 345/138 kV Transformer,X:9436:345:138,100.2,937.0,31.8,83.5,fields,Replace transformer with higher-rated unit,15577000.0,5369000.0
Q20-1442,2021-05-30,GRASSMERE to DEER VLY 100.0 kV,L:22858:22882:100,1.0,True,DEER VLY to SCYENE RD 100.0 kV,L:22854:22858:100,117.5,112.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2128000.0,2128000.0
Q20-1442,2021-05-30,DEER VLY to SCYENE RD SUBSTATION 100.0 kV,L:22854:22858:100,1.0,True,DEER VLY to GASSMERE 100.0 kV,L:22858:22882:100,100.8,130.0,100.0,,prose_colon,Reconductor line,590000.0,590000.0
Q20-1443,2021-05-21,MONEL - RUSTBURG 138kV,L:9154:9222:138,1.0,True,STA G - CLVER 345kV,L:9276:9669:345,111.6,223.0,17.8,,table,Rebuild line with higher-capacity conductor,22838000.0,4531000.0
Q20-1443,2021-05-21,VERDANT - ISLAND PHOENIX 138kV,L:9197:9214:138,1.0,True,ROSS FORK - WIND DRIVER 138kV line,L:9203:9205:138,105.2,250.0,5.7,,table,Reconductor line,4499000.0,1283000.0
Q20-1443,2021-05-21,DEL CERRO - S CRK 138kV,L:9161:9162:138,1.0,True,MACKS INN - SOUTH CRK 138kV,L:9162:9163:138,103.4,267.0,9.2,,table,Reconductor line,2833000.0,502000.0
Q20-1443,2021-05-21,S CREEK - MACKS INN 138kV Line,L:9162:9163:138,1.0,True,STA G - CLOVER 345kV line,L:9276:9669:345,102.5,443.0,8.9,,table,Reconductor line,2110000.0,163000.0
Q20-1443,2021-05-21,RUSTBURG - BRUSH TAVERN 138kV,L:9220:9222:138,1.0,True,STA G - CLOVER 345kV,L:9276:9669:345,101.9,280.0,17.8,,table,Reconductor line,2840000.0,563000.0
Q20-1443,2021-05-21,DE SOLAR 1725 DRYWALL DR - VERDANT 138kV,L:9197:9198:138,1.0,True,ROSS FORK - WIND DRIVER 138kV,L:9203:9205:138,100.7,245.0,5.7,,table,Reconductor line,1389000.0,396000.0
Q20-1515,2021-05-26,Morris Cogeneration Llc – Farragut 230 KV,L:23475:24600:230,1.0,True,Morris Cogeneration Llc – Drsden Generating Station 230 KV,L:23475:23508:230,103.4,677.0,19.1,,table,Reconductor line,7653000.0,367000.0
Q19-1296,2021-06-29,Fort Atkinson to Rexburg 100kV line,L:23876:23881:100,1.0,True,Minonk Wind Farm 230/100 kV Auto,X:24642:230:100,132.4,124.0,35.2,88.4,fields,Rebuild line with higher-capacity conductor,4427000.0,2076000.0
Q19-1296,2021-06-29,Ft Atkinson to Fremont Community Digester Llc 100kV L,L:23876:23882:100,1.0,True,Minonk Wind Farm Substation 230 kV/100 kV Transformer,X:24642:230:100,131.0,122.0,35.2,86.2,fields,Rebuild line with higher-capacity conductor,4777000.0,2240000.0
Q19-1296,2021-06-29,Fremont Community Digester Llc to Revere Co 100kV,L:23882:24570:100,1.0,True,Minonk Wind Farm 230/100 kV Autotransformer,X:24642:230:100,123.0,130.0,38.7,76.8,fields,Rebuild line with higher-capacity conductor,8617000.0,4845000.0
Q19-1296,2021-06-29,Bark Riv to Revere Co 100kV,L:23885:24570:100,1.0,True,Minonk Wind Farm 230 kV/100 kV Transformer Bank,X:24642:230:100,120.3,128.0,38.7,73.7,fields,Rebuild line with higher-capacity conductor,4308000.0,2422000.0
Q19-1296,2021-06-29,Navy 1 to Rexburg 100kV,L:23879:23881:100,1.0,True,Minonk Wind Farm 230 kV/100 kV Auto,X:24642:230:100,115.0,188.0,18.0,100.2,fields,Rebuild line with higher-capacity conductor,9277000.0,1928000.0
Q19-1296,2021-06-29,Amo to Stiles 100kV,L:24065:24208:100,1.0,True,Minonk Wind Farm 230-100 kV Autotransformer,X:24642:230:100,109.2,226.0,13.3,100.0,fields,Reconductor line,3824000.0,371000.0
Q19-1296,2021-06-29,Amo 230 kV/100 kV XFMR,X:24065:230:100,0.9967713459864244,True,Minonk Wind Farm 230-100 kV Transformer,X:24642:230:100,106.6,275.0,11.1,100.4,fields,Replace transformer with higher-rated unit,16434000.0,1065000.0
Q19-1296,2021-06-29,Sheepskin to Greeneville 100kV Line,L:24077:24078:100,1.0,True,Minonk Wind Farm 230-100 kV TX,X:24642:230:100,106.0,168.0,8.7,98.0,fields,Reconductor line,3352000.0,418000.0
Q19-1296,2021-06-29,Minok Wind Farm 230/100 kV XFMR,X:24642:230:100,0.9635057641819051,True,Amo to Stiles 100kV,L:24065:24208:100,102.5,373.0,20.1,94.2,fields,Replace transformer with higher-rated unit,12115000.0,1223000.0
Q19-1296,2021-06-29,Amo to Cadiz 230kV,L:24065:24612:230,1.0,True,Maalaea to Minonk Wind Farm 500kV,L:24592:24642:500,101.9,1362.0,19.4,99.7,fields,Reconductor line,7460000.0,562000.0
Q19-1352,2021-06-21,Middleburg-Raceway 138 KV L,L:5223:5977:138,1.0,True,Cii Carbon Llc-Raceway 138 KV,L:5279:5977:138,145.2,209.0,100.0,,table,Rebuild line with higher-capacity conductor,1924000.0,1924000.0
Q19-1352,2021-06-21,Raceway-Cii Cabon Llc Substation 138 KV,L:5279:5977:138,1.0,True,Middleburg-Raceway 138 KV,L:5223:5977:138,143.1,212.0,100.0,,table,Rebuild line with higher-capacity conductor,3317000.0,3317000.0
Q19-1352,2021-06-21,Middleburg-Milton R Young 138 KV,L:5223:5539:138,1.0,True,Cii Carbon Llc-Raceway 138 KV,L:5279:5977:138,135.6,217.0,100.0,,table,Rebuild line with higher-capacity conductor,3056000.0,3056000.0
Q19-1352,2021-06-21,Francis-Milton R Young 138 KV,L:5539:5973:138,1.0,True,Cii Carbon Llc-Raceway 138 KV,L:5279:5977:138,124.4,229.0,100.0,,table,Rebuild line with higher-capacity conductor,5532000.0,5532000.0
Q20-1431,2021-06-26,SANTIAM - NEW LONDON AVENUE 138 KV,L:17781:17783:138,1.0,True,CICO - INSKIP 138 KV,L:16913:16916:138,135.3,177.0,13.7,,table,Rebuild line with higher-capacity conductor,3158000.0,470000.0
Q20-1431,2021-06-26,YALE - ACACIA 138 KV,L:17385:17388:138,1.0,True,N RANDOLPH SUBSTATION - CAMPO FRESCO 2 138 KV line,L:17737:17739:138,130.1,275.0,22.6,,table,Rebuild line with higher-capacity conductor,11394000.0,1619000.0
Q20-1431,2021-06-26,TUMBLER RIDGE SUBSTATION - NEW LONDON AVENUE SUBSTATION 138 KV,L:17237:17783:138,1.0,True,TUMBLER RIDGE - COOPER 138 KV,L:17237:17857:138,122.8,203.0,8.8,,table,Rebuild line with higher-capacity conductor,36971000.0,3797000.0
Q20-1431,2021-06-26,FROST BRIDGE - SMI 138 KV,L:16917:16926:138,1.0,True,WEBB SUBSTATION - ACACIA 138 KV Line,L:17387:17388:138,120.1,202.0,13.9,,table,Rebuild line with higher-capacity conductor,8894000.0,1122000.0
Q20-1431,2021-06-26,FROST BRIDGE - APPLEWAY SUBSTATION 138 KV,L:16917:16927:138,1.0,True,ACACIA - WEBB 138 KV,L:17387:17388:138,120.0,205.0,13.9,,table,Rebuild line with higher-capacity conductor,9509000.0,1200000.0
Q20-1431,2021-06-26,DITMAR - BRIAR 138 KV Line,L:17411:17428:138,1.0,True,ROSEDALE - GARROTT 138 KV L,L:17445:17446:138,118.4,257.0,50.4,,table,Rebuild line with higher-capacity conductor,12157000.0,5792000.0
Q20-1431,2021-06-26,FACTORY - BIDDEFORD IP 138 KV,L:16921:17386:138,1.0,True,THOMPSON FALLS - OAK CRK 138 KV,L:16370:17230:138,118.1,226.0,23.0,,table,Rebuild line with higher-capacity conductor,7085000.0,1423000.0
Q20-1431,2021-06-26,INKIP - CICO 138 KV,L:16913:16916:138,1.0,True,FACTORY - WEBB 138 KV Line,L:17386:17387:138,116.1,275.0,20.5,,table,Rebuild line with higher-capacity conductor,6652000.0,1018000.0
Q20-1431,2021-06-26,WEST FAIRBAULT - VEC UNDERHILL SUBSTATION 138 KV,L:16929:17797:138,1.0,True,WEBB - FACTORY 138 KV,L:17386:17387:138,113.2,234.0,12.4,,table,Rebuild line with higher-capacity conductor,6414000.0,942000.0
Q20-1431,2021-06-26,BUTTS - PAUL SWEET 138 KV Line,L:17734:17735:138,1.0,True,PAUL SWEET - ALLINGS CROSSING 138 KV,L:17735:17736:138,113.0,415.0,21.0,,table,Rebuild line with higher-capacity conductor,5677000.0,1184000.0
Q20-1431,2021-06-26,RICHARD M FLYNN - CHENEY 138 KV,L:17229:17231:138,1.0,True,MTU - FT MYERS 138 KV,L:16959:17393:138,112.7,223.0,23.7,,table,Rebuild line with higher-capacity conductor,3046000.0,760000.0
Q20-1431,2021-06-26,KIMBERLY CLARK - HOLLY POWER PLANT 138 KV L,L:17040:17666:138,1.0,True,NORTH RANDOLPH - CAMPO FRESCO 2 138 KV,L:17737:17739:138,111.7,503.0,27.8,,table,Rebuild line with higher-capacity conductor,22354000.0,3817000.0
Q20-1431,2021-06-26,US ORD DEPOT-HERLONG - KINGSLEY LAKE 138 KV,L:16945:17332:138,1.0,True,FORMOSA PLASTICS - PORT EWARDS 345 KV,L:17208:17847:345,111.6,581.0,31.0,,table,Rebuild line with higher-capacity conductor,23631000.0,2687000.0
Q20-1431,2021-06-26,BUTTS - ALLINGS CROSSING 138 KV,L:17734:17736:138,1.0,True,PAUL SWEET - ALLINGS CROSSING 138 KV,L:17735:17736:138,111.1,450.0,21.0,,table,Rebuild line with higher-capacity conductor,3567000.0,744000.0
Q20-1431,2021-06-26,FIVE MILE - KINGSLEY LAKE 138 KV,L:17328:17332:138,1.0,True,FORMOSA PLASTICS - PORT EWARDS 345 KV line,L:17208:17847:345,110.9,549.0,31.0,,table,Rebuild line with higher-capacity conductor,2380000.0,271000.0
Q20-1431,2021-06-26,FENNIMORE - VEC UNDERHILL 138 KV,L:16928:16929:138,1.0,True,FACTORY - WEBB SUBSTATION 138 KV,L:17386:17387:138,110.1,225.0,12.4,,table,Rebuild line with higher-capacity conductor,10329000.0,1517000.0
Q20-1431,2021-06-26,RICHARD M FLYNN - CREEDMOOR 138 KV,L:17229:17780:138,1.0,True,MTU - FT MYERS 138 KV,L:16959:17393:138,110.1,216.0,23.7,,table,Rebuild line with higher-capacity conductor,15901000.0,3968000.0
Q20-1431,2021-06-26,NEBRASKA CITY 2 - DARFIELD TAP 138 KV line,L:17039:17565:138,1.0,True,NORTH RANDOLPH - CAMPO FRESCO 2 138 KV L,L:17737:17739:138,109.1,254.0,13.8,,table,Reconductor line,9480000.0,1151000.0
Q20-1431,2021-06-26,MONTA VISTA - YALE 138 KV Circuit 1,L:16920:17385:138,1.0,True,MONTA VISTA - YALE 138 KV #2,L:16920:17385:138,108.3,276.0,10.4,,table,Reconductor line,3685000.0,505000.0
Q20-1431,2021-06-26,MONTA VISTA - YALE 138 KV,L:16920:17385:138,1.0,True,MONTA VISA - YALE 138 KV #1,L:16920:17385:138,108.3,276.0,10.4,,table,Reconductor line,3685000.0,505000.0
Q20-1431,2021-06-26,WEBB - ACACIA 138 KV,L:17387:17388:138,1.0,True,DECATUR ROUTE 51 - UNIONVILLE CITY OF 138 KV,L:17098:17100:138,107.6,333.0,29.4,,table,Reconductor line,1590000.0,223000.0
Q20-1431,2021-06-26,AMERICAN - CONCORD SW YD 138 KV,L:16924:17186:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,106.7,297.0,11.2,,table,Reconductor line,3379000.0,394000.0
Q20-1431,2021-06-26,BECKHAM - SUB 17791 SUBSTATION 138 KV Line,L:17789:17791:138,1.0,True,COOPER - EL CENTRO 345 KV line,L:17603:17857:345,106.6,267.0,5.9,,table,Reconductor line,1469000.0,226000.0
Q20-1431,2021-06-26,FENNIMORE - APPLEWAY 138 KV,L:16927:16928:138,1.0,True,WEBB SUBSTATION - FACTORY 138 KV Line,L:17386:17387:138,106.6,215.0,12.4,,table,Reconductor line,1746000.0,256000.0
Q20-1431,2021-06-26,HARRIS DAM - PACHMANN 138 KV line,L:17391:17430:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138 KV,L:17098:17100:138,104.2,274.0,100.0,,table,Reconductor line,3230000.0,1215000.0
Q20-1455,2021-07-02,Balch-Gallatin Tn 138kV,L:9363:9364:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV Line,L:9631:9643:345,107.3,257.0,5.5,104.0,fields,Reconductor line,1116000.0,144000.0
Q20-1460,2021-07-04,Youngcane to Ladysmith Ct 138 KV,L:9739:10182:138,1.0,True,North Anna Substation 345/138 kV Autotransformer,X:10279:345:138,115.1,213.0,36.4,,table,Rebuild line with higher-capacity conductor,16385000.0,5112000.0
Q20-1460,2021-07-04,Ladysmith Ct Substation to Jesse L Terry 138 KV,L:9739:10281:138,1.0,True,Jesse L Terry 345 kV/138 kV Transformer Bank,X:10281:345:138,104.5,231.0,5.3,,table,Reconductor line,1730000.0,540000.0
Q20-1460,2021-07-04,Ina 345-138 kV Transformer Bank,X:8897:345:138,0.9912082369236856,True,Columbus Denois Creek to St Crispin 345 KV,L:8823:8949:345,100.1,733.0,5.6,,table,Replace transformer with higher-rated unit,16637000.0,442000.0
Q20-1493,2021-07-03,VICKSBURG-REVITAL 100.0 kV Line,L:21202:21212:100,1.0,True,W VICKSBURG-VICKSBURG 100.0 kV,L:21204:21212:100,148.2,111.0,100.0,,table,Rebuild line with higher-capacity conductor,3933000.0,3933000.0
Q20-1493,2021-07-03,W VICKSBURG-VICKSBURG 100.0 kV,L:21204:21212:100,1.0,True,REVITAL-VICKSBURG 100.0 kV,L:21202:21212:100,139.2,118.0,100.0,,table,Rebuild line with higher-capacity conductor,4979000.0,4979000.0
Q20-1493,2021-07-03,KALAMAZOO RIVER GENERATING STA-REVITAL SUBSTATION 100.0 kV,L:21201:21202:100,1.0,True,W VICKSBURG-VICKSBURG 100.0 kV Line,L:21204:21212:100,134.1,109.0,100.0,,table,Rebuild line with higher-capacity conductor,7629000.0,7629000.0
Q20-1500,2021-06-26,CHRLOTTESVILLE / PURCELL 138.0 kV,L:9122:9123:138,1.0,True,RED HILL 345/138kV Transformer Bank,X:9111:345:138,176.7,205.0,14.6,,table,Rebuild line with higher-capacity conductor,2945000.0,988000.0
Q20-1500,2021-06-26,BARRACKS RD / PURCELL SUBSTATION 138.0 kV,L:9116:9123:138,1.0,True,RED HILL 345 kV/138 kV XFMR,X:9111:345:138,159.9,235.0,14.6,,table,Rebuild line with higher-capacity conductor,5726000.0,1921000.0
Q20-1500,2021-06-26,WATT RD / BARRACKS RD SUBSTATION 138.0 kV,L:9116:9117:138,0.9978933329735125,False,RED HILL 345/138kV Transformer Bank,X:9111:345:138,151.3,267.0,14.6,,table,Rebuild line with higher-capacity conductor,15293000.0,5131000.0
Q20-1500,2021-06-26,MOLY MILLS / ELLIS HYDRO 138.0 kV,L:9173:9190:138,1.0,True,VERONA / MENTONE 138.0 kV,L:9184:9188:138,145.7,335.0,29.4,,table,Rebuild line with higher-capacity conductor,10675000.0,4102000.0
Q20-1500,2021-06-26,MOLY MILLS / TENAYA 138.0 kV,L:9171:9173:138,1.0,True,VERONA / MENTONE 138.0 kV,L:9184:9188:138,144.2,344.0,29.4,,table,Rebuild line with higher-capacity conductor,6778000.0,2604000.0
Q20-1500,2021-06-26,TENAYA / PHILLIPS 138.0 kV,L:9171:9172:138,1.0,True,MENTONE / VERONA SUBSTATION 138.0 kV Line,L:9184:9188:138,143.0,352.0,29.4,,table,Rebuild line with higher-capacity conductor,4119000.0,1583000.0
Q20-1500,2021-06-26,VERONA / ELLIS HYDRO 138.0 kV,L:9188:9190:138,1.0,True,TENAYA / PHILLIPS 138.0 kV L,L:9171:9172:138,141.2,393.0,34.8,,table,Rebuild line with higher-capacity conductor,3449000.0,1633000.0
Q20-1500,2021-06-26,MENTONE / VERONA 138.0 kV,L:9184:9188:138,1.0,True,TENAYA / PHILLIPS 138.0 kV Line,L:9171:9172:138,139.8,403.0,34.8,,table,Rebuild line with higher-capacity conductor,6754000.0,3198000.0
Q20-1500,2021-06-26,PHILLIPS / MENTONE 138.0 kV,L:9172:9184:138,1.0,True,TENAYA / PHILLIPS 138.0 kV,L:9171:9172:138,132.1,278.0,9.6,,table,Rebuild line with higher-capacity conductor,15382000.0,770000.0
Q20-1500,2021-06-26,ROCK CUT / UPPER MECHANICVILLE 138.0 kV,L:9547:9575:138,1.0,True,SWEETWATER / UPPER MECHANICVILLE 138.0 kV line,L:9546:9575:138,119.6,345.0,5.4,,table,Rebuild line with higher-capacity conductor,9333000.0,157000.0
Q20-1500,2021-06-26,SWEETWATER SUBSTATION / ROCK CUT 138.0 kV L,L:9546:9547:138,1.0,True,SWEETWATER / UPPER MECHANICVILLE 138.0 kV,L:9546:9575:138,117.9,360.0,5.4,,table,Rebuild line with higher-capacity conductor,2937000.0,49000.0
Q20-1500,2021-06-26,KINGS / SUNCOR 138.0 kV L,L:9508:9510:138,1.0,True,UNH 1 & UNH 2 / RICE SUBSTATION 138.0 kV line,L:9552:9553:138,114.4,626.0,5.1,,table,Rebuild line with higher-capacity conductor,8627000.0,105000.0
Q20-1500,2021-06-26,N NETWORK / PALM SPRINGS 138.0 kV L,L:9133:9418:138,1.0,True,VIEWLAND-HOFFMAN / PAGE 138.0 kV,L:9331:9480:138,114.2,775.0,6.9,,table,Rebuild line with higher-capacity conductor,3861000.0,49000.0
Q20-1500,2021-06-26,N NETWORK / PORTERVILLE 138.0 kV L,L:9418:9509:138,1.0,True,VIEWLAND-HOFFMAN / PAGE 138.0 kV,L:9331:9480:138,114.0,784.0,6.9,,table,Rebuild line with higher-capacity conductor,9673000.0,122000.0
Q20-1500,2021-06-26,KINGS / PORTERVILLE 138.0 kV,L:9508:9509:138,1.0,True,PAGE / VIEWLAND-HOFFMAN 138.0 kV,L:9331:9480:138,113.8,790.0,6.9,,table,Rebuild line with higher-capacity conductor,6022000.0,76000.0
Q20-1500,2021-06-26,NINE MILE CRK / VIEWLAND-HOFFMAN 138.0 kV Line,L:9328:9331:138,1.0,True,KINGS / PORTERVILLE 138.0 kV,L:9508:9509:138,113.8,769.0,6.3,,table,Rebuild line with higher-capacity conductor,9340000.0,108000.0
Q20-1500,2021-06-26,PAGE / VIEWLAND-HOFFMAN 138.0 kV,L:9331:9480:138,1.0,True,KINGS / PORTERVILLE 138.0 kV,L:9508:9509:138,113.7,774.0,6.3,,table,Rebuild line with higher-capacity conductor,9800000.0,113000.0
Q20-1500,2021-06-26,J B IMS / WATT RD 138.0 kV,L:9112:9117:138,1.0,True,KINGS / PORTERVILLE 138.0 kV line,L:9508:9509:138,112.1,402.0,34.2,,table,Rebuild line with higher-capacity conductor,4849000.0,674000.0
Q20-1500,2021-06-26,RED HILL / WATT RD 138.0 kV,L:9111:9117:138,1.0,True,BARRACKS ROAD SUBSTATION / WATT RD 138.0 kV,L:9116:9117:138,111.8,296.0,32.4,,table,Rebuild line with higher-capacity conductor,1816000.0,445000.0
Q20-1500,2021-06-26,MATHEW / SWEETWATER 138.0 kV,L:9546:9556:138,1.0,True,FRANKLIN-LAGUNA / EISENHOWER 138.0 kV,L:9481:9482:138,111.8,608.0,8.5,,table,Rebuild line with higher-capacity conductor,3849000.0,59000.0
Q20-1500,2021-06-26,J B SIMS / SOLANO IRRIGATION DIST 138.0 kV line,L:9112:9114:138,0.9983220507514521,False,KINGS / PORTERVILLE SUBSTATION 138.0 kV,L:9508:9509:138,110.8,436.0,34.2,,table,Rebuild line with higher-capacity conductor,6668000.0,927000.0
Q20-1500,2021-06-26,UNH 1 & UNH 2 / ELKTON D.P 138.0 kV,L:9552:9651:138,1.0,True,KINGS / SUNCOR 138.0 kV Line,L:9508:9510:138,110.6,575.0,5.2,,table,Rebuild line with higher-capacity conductor,1500000.0,22000.0
Q20-1500,2021-06-26,ELKTON D.P / HAYMARKET SQUARE 138.0 kV,L:9642:9651:138,1.0,True,KINGS / SUNCOR 138.0 kV,L:9508:9510:138,110.6,575.0,5.2,,table,Rebuild line with higher-capacity conductor,2004000.0,30000.0
Q20-1500,2021-06-26,UNH 1 & UNH 2 / RICE 138.0 kV,L:9552:9553:138,1.0,True,KINGS / SUNCOR 138.0 kV line,L:9508:9510:138,110.3,584.0,5.2,,table,Rebuild line with higher-capacity conductor,5220000.0,78000.0
Q20-1500,2021-06-26,GLENSHIRE / BAH COUNTY 345.0 kV,L:9654:18558:345,1.0,True,LOWMOOR / EAGLE PT POWER PLANT 345.0 kV line,L:9467:9666:345,109.1,1413.0,9.5,,table,Reconductor line,44901000.0,379000.0
Q20-1500,2021-06-26,DELCO TAP SUBSTATION / HIALEAH 138.0 kV line,L:18556:18557:138,1.0,True,GLENSHIRE / CASTLE GARDENS SUBSTATION 345.0 kV line,L:18558:18702:345,107.8,406.0,5.4,,table,Reconductor line,991000.0,34000.0
Q20-1500,2021-06-26,FRANKLIN-LAGUNA / EISENHOWER 138.0 kV L,L:9481:9482:138,1.0,True,SWEETWATER / MATHEW 138.0 kV L,L:9546:9556:138,106.5,744.0,9.0,,table,Reconductor line,2010000.0,24000.0
Q20-1500,2021-06-26,UPPER MECHANICVILLE / HIGH WINDS 138.0 kV line,L:9575:18156:138,1.0,True,VIEWLAND-HOFFMAN / PAGE 138.0 kV,L:9331:9480:138,103.6,602.0,7.3,,table,Reconductor line,4466000.0,71000.0
Q20-1500,2021-06-26,SWEETWATER / UPPER MECHANICVILLE 138.0 kV,L:9546:9575:138,1.0,True,VIEWLAND-HOFFMAN / PAGE 138.0 kV,L:9331:9480:138,103.2,495.0,5.8,,table,Reconductor line,1733000.0,28000.0
Q20-1500,2021-06-26,LOUISA GENERATION FACILITY / IDALIA 345.0 kV,L:9643:10291:345,1.0,True,NORTH ANNA / LOUISA GENERATION FACILITY 345.0 kV,L:9643:10279:345,102.9,2065.0,12.0,,table,Reconductor line,39612000.0,280000.0
Q20-1500,2021-06-26,FLUVANNA P.S / LOUISA GENERATION FACILITY 345.0 kV,L:9631:9643:345,1.0,True,BIRCHWOD / CHALLENE 345.0 kV,L:9944:10290:345,102.8,2571.0,14.9,,table,Reconductor line,22553000.0,124000.0
Q20-1500,2021-06-26,GROTTOES / WEYERS CAVE 138.0 kV,L:9180:9189:138,1.0,True,DAYTON 345/138 kV TX,X:9436:345:138,101.6,699.0,38.7,,table,Reconductor line,3029000.0,666000.0
Q20-1500,2021-06-26,ELLIS HYDRO / WEYERS CAVE SUBSTATION 138.0 kV,L:9189:9190:138,1.0,True,DAYTON 345 kV/138 kV Transformer,X:9436:345:138,101.4,713.0,38.7,,table,Reconductor line,1295000.0,285000.0
Q20-1500,2021-06-26,WEC / KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,1.0,True,CLINCH RIV / KEAN MTN AND GRASSY CRK 345.0 kV L,L:9633:9638:345,101.0,4759.0,5.4,,table,Reconductor line,17854000.0,248000.0
Q20-1520,2021-06-21,PLEASANT VLY PUMPS – HUBBARDSTOWN SUBSTATION 345 kV line,L:17843:18709:345,1.0,True,HUBBARDSTOWN – TRISTATE 345 kV,L:17843:18705:345,106.8,1438.0,7.2,,table,Reconductor line,10424000.0,624000.0
Q20-1520,2021-06-21,HANGING ROCK – ALIBATES 345 kV,L:17029:19548:345,1.0,True,HUBBARDSTOWN – TRISTATE 345 kV,L:17843:18705:345,105.6,1199.0,6.5,,table,Reconductor line,13990000.0,1116000.0
Q19-1254,2021-07-27,Mabton Substation / Forward Energy Ctr 138 KV line,L:5476:5500:138,1.0,True,Glen Gardner 345/138kV Transformer Bank,X:5925:345:138,117.0,239.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2904000.0,2904000.0
Q19-1254,2021-07-27,Pawnee / Big Bar 138 KV,L:5812:5814:138,1.0,True,Glen Gardner 345-138 kV TX,X:5925:345:138,111.5,174.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1294000.0,1294000.0
Q19-1254,2021-07-27,Car Care / Klein 138 KV,L:5490:5898:138,1.0,True,Glen Gardner 345 kV/138 kV TX,X:5925:345:138,108.8,217.0,100.0,,prose_loss,Reconductor line,921000.0,921000.0
Q19-1254,2021-07-27,Big Bar / Klein 138 KV,L:5812:5898:138,1.0,True,Glen Gardner Substation 345/138kV Autotransformer,X:5925:345:138,108.6,218.0,100.0,,prose_loss,Reconductor line,1368000.0,1368000.0
Q19-1254,2021-07-27,Mabton / Alameda 138 KV,L:5476:5483:138,1.0,True,Stella / Glen Gardner 138 KV,L:5501:5925:138,101.8,237.0,29.4,,prose_loss,Reconductor line,4219000.0,4219000.0
Q19-1254,2021-07-27,Car Care / Forward Energy Center 138 KV,L:5490:5500:138,1.0,True,Glen Ardner 345 kV/138 kV XFMR,X:5925:345:138,113.1,228.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4402000.0,4402000.0
Q19-1258,2021-08-01,GARIBALDI – G E TURNER 138 kV,L:6702:7669:138,1.0,True,HURRICANE CRK – GARIBALDI 138 kV,L:6702:8110:138,116.8,194.0,36.8,,table,Rebuild line with higher-capacity conductor,2543000.0,2543000.0
Q19-1258,2021-08-01,GARIBALDI – HURRICANE CRK 138 kV,L:6702:8110:138,1.0,True,G E TURNER – HURRICANE CREEK 138 kV,L:7669:8110:138,110.5,213.0,37.7,,table,Rebuild line with higher-capacity conductor,5739000.0,5739000.0
Q19-1258,2021-08-01,G E TURNER – HURRICANE CRK 138 kV,L:7669:8110:138,1.0,True,GARIALDI – HURRICANE CRK 138 kV,L:6702:8110:138,108.7,211.0,36.8,,table,Reconductor line,1491000.0,1491000.0
Q19-1258,2021-08-01,RHODES LAKE SUBSTATION – HURRICANE CRK 138 kV L,L:7650:8110:138,1.0,True,PEORIA – W CAMPUS 345 kV L,L:7673:8103:345,106.1,301.0,40.0,,table,Reconductor line,784000.0,784000.0
Q19-1258,2021-08-01,RHODES LAKE SUBSTATION – EASTMONT 138 kV,L:7649:7650:138,0.9991198980440862,False,PEORIA – WEST CAMPUS 345 kV line,L:7673:8103:345,105.7,308.0,40.0,,table,Reconductor line,1731000.0,1731000.0
Q19-1258,2021-08-01,EASTMONT – CASEY W 138 kV,L:7649:7671:138,1.0,True,WEST CAMPUS – PEORA 345 kV,L:7673:8103:345,105.2,317.0,40.0,,table,Reconductor line,1632000.0,1632000.0
Q19-1258,2021-08-01,PINCKARD – SECOND AVENUE 138 kV,L:6474:6699:138,1.0,True,EASTMONT – CASEY W 138 kV L,L:7649:7671:138,103.8,149.0,23.0,,table,Reconductor line,2376000.0,2376000.0
Q19-1291,2021-07-18,GARDEN CRK / KEAN MTN AND GRASSY CREEK 138 kV Line,L:9270:9633:138,1.0,True,KEAN MTN AND GRASSY CRK 345/1kV TX,X:9633:345:1,105.8,872.0,52.3,,table,Reconductor line,3130000.0,220000.0
Q19-1319,2021-07-20,Rubicon-Hunters Pt 138.0 kV,L:8456:8817:138,1.0,True,Hardwick-Riva Rd Substation 345.0 kV,L:8407:8450:345,346.1,224.0,7.0,342.0,fields,Rebuild line with higher-capacity conductor,4283000.0,2359000.0
Q19-1319,2021-07-20,Rubion Substation-Grant Hill 138.0 kV L,L:8456:8511:138,1.0,True,Riva Rd Substation-Hardwick 345.0 kV line,L:8407:8450:345,320.5,235.0,7.0,316.6,fields,Rebuild line with higher-capacity conductor,2812000.0,1549000.0
Q19-1319,2021-07-20,Camp Wisdom Rd-Grant Hill 138.0 kV,L:8510:8511:138,1.0,True,Hardwick-Riva Road 345.0 kV L,L:8407:8450:345,296.0,246.0,7.0,292.3,fields,Rebuild line with higher-capacity conductor,1470000.0,810000.0
Q19-1319,2021-07-20,Rogue Riv-Westhaven 138.0 kV Line,L:8417:8454:138,1.0,True,Riva Rd-Hardwick Substation 345.0 kV line,L:8407:8450:345,185.2,201.0,17.2,173.9,fields,Rebuild line with higher-capacity conductor,1075000.0,593000.0
Q19-1319,2021-07-20,Viaduct Avenue-Westhaven Substation 138.0 kV,L:8417:8513:138,1.0,True,Hardwick-Riva Rd 345.0 kV,L:8407:8450:345,170.4,234.0,17.2,160.7,fields,Rebuild line with higher-capacity conductor,737000.0,406000.0
Q19-1319,2021-07-20,Glen Burnie-Camp Wisdom Rd 138.0 kV Line,L:8435:8510:138,1.0,True,Riva Rd Substation-Hardwick 345.0 kV Line,L:8407:8450:345,163.8,263.0,5.8,160.9,fields,Rebuild line with higher-capacity conductor,2908000.0,1602000.0
Q19-1319,2021-07-20,Rogue Riv-Huters Point 138.0 kV,L:8454:8817:138,1.0,True,Hardwick-Riva Rd 345.0 kV,L:8407:8450:345,147.0,215.0,17.2,136.5,fields,Rebuild line with higher-capacity conductor,1788000.0,986000.0
Q19-1319,2021-07-20,Frederick Rd-Travis 138.0 kV,L:8486:8509:138,1.0,True,Riva Rd-Hrdwick 345.0 kV,L:8407:8450:345,145.5,331.0,17.2,138.6,fields,Rebuild line with higher-capacity conductor,2593000.0,1429000.0
