project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1319,2021-07-20,Travis-Viaduct Avenue 138.0 kV,L:8509:8513:138,1.0,True,Riva Road-Hardwick 345.0 kV,L:8407:8450:345,142.0,299.0,17.2,134.4,fields,Rebuild line with higher-capacity conductor,4694000.0,2587000.0
Q19-1319,2021-07-20,Hacienda Las Carolinas-Rattlesnake 138.0 kV,L:8496:8563:138,1.0,True,Travis-Frederick Road 138.0 kV,L:8486:8509:138,139.1,325.0,6.0,136.6,fields,Rebuild line with higher-capacity conductor,1186000.0,653000.0
Q19-1319,2021-07-20,Rattlesnake-Alpla Caribe 138.0 kV L,L:8563:8812:138,1.0,True,Frederick Rd-Travis 138.0 kV line,L:8486:8509:138,114.5,280.0,5.6,111.9,fields,Rebuild line with higher-capacity conductor,1963000.0,1081000.0
Q19-1319,2021-07-20,Redman-Frederick Rd 138.0 kV Line 1,L:8486:8499:138,1.0,True,Frederick Rd-Redman 138.0 kV #2,L:8486:8499:138,110.5,334.0,31.7,98.0,fields,Reconductor line,3042000.0,1677000.0
Q19-1319,2021-07-20,Frederick Road-Redan 138.0 kV Line,L:8486:8499:138,1.0,True,Frederick Road-Redman 138.0 kV Ckt 1,L:8486:8499:138,108.9,339.0,31.7,96.5,fields,Reconductor line,3042000.0,1677000.0
Q19-1337,2021-07-21,Ironwood Wind – Sta H 138 kV,L:9804:9809:138,0.9794198335032016,True,Mtn Lake – Waldron 138 kV line,L:9810:9815:138,131.5,165.0,20.4,82.7,fields,Rebuild line with higher-capacity conductor,2583000.0,1571000.0
Q19-1337,2021-07-21,Geysers Tap 2 – Dolgeville Hydro 138 kV,L:9791:10265:138,1.0,True,Mountain Lake – Waldron 138 kV,L:9810:9815:138,120.4,220.0,20.4,83.7,fields,Rebuild line with higher-capacity conductor,7392000.0,4496000.0
Q19-1337,2021-07-21,Dolgeville Hydro – Sta H 138 kV,L:9791:9804:138,0.9792688061465455,True,Waldron – Mountain Lake 138 kV,L:9810:9815:138,118.9,210.0,20.4,80.6,fields,Rebuild line with higher-capacity conductor,4015000.0,2442000.0
Q19-1337,2021-07-21,Geysers Tap 2 – Shively 138 kV,L:9744:10265:138,1.0,True,Muntain Lake Substation – Waldron 138 kV line,L:9810:9815:138,118.6,330.0,24.7,89.0,fields,Rebuild line with higher-capacity conductor,1297000.0,545000.0
Q19-1337,2021-07-21,Olympic Pipe – Shively 138 kV,L:9744:9769:138,1.0,True,Waldron – Mountain Lake 138 kV,L:9810:9815:138,118.0,283.0,24.7,83.5,fields,Rebuild line with higher-capacity conductor,5581000.0,2345000.0
Q19-1337,2021-07-21,Olympic Pipe – Centralia 138 kV,L:9769:9808:138,1.0,True,Mtn Lake Substation – Waldron 138 kV,L:9810:9815:138,115.2,251.0,24.7,76.2,fields,Rebuild line with higher-capacity conductor,1233000.0,518000.0
Q19-1337,2021-07-21,Mtn Lake – Waldron 138 kV line,L:9810:9815:138,1.0,True,Shively – Geysrs Tap 2 138 kV,L:9744:10265:138,113.7,425.0,31.3,84.6,fields,Rebuild line with higher-capacity conductor,1438000.0,497000.0
Q19-1337,2021-07-21,Marlboro – Kevlar 138 kV,L:9812:10309:138,1.0,True,Manchester – Marlboro 138 kV,L:9812:10282:138,110.9,190.0,57.5,8.8,fields,Rebuild line with higher-capacity conductor,2463000.0,1807000.0
Q20-1411,2021-07-26,Gila to Penhorn 161kV,L:2957:2965:161,1.0,True,Ottawa Avenue to Blakeslee Junction 161kV,L:2755:2797:161,117.6,184.0,100.0,,table,Rebuild line with higher-capacity conductor,2392000.0,1237000.0
Q20-1411,2021-07-26,Blakeslee Junction 138/1kV Transformer Bank,X:2797:138:1,0.9996806114067298,True,Gary Works to Molino 161kV line,L:2601:2722:161,115.0,226.0,67.7,,table,Replace transformer with higher-rated unit,8131000.0,4239000.0
Q20-1411,2021-07-26,Blakeslee Jct 161/1 kV TX,X:2797:161:1,0.9996806114067298,True,Gary Works to Molino 161kV,L:2601:2722:161,114.6,226.0,67.7,,table,Replace transformer with higher-rated unit,6688000.0,3487000.0
Q20-1411,2021-07-26,Molino to Gary Works 161kV,L:2601:2722:161,1.0,True,Blakeslee Jct to Otawa Avenue 161kV,L:2755:2797:161,110.9,350.0,90.3,,table,Rebuild line with higher-capacity conductor,953000.0,493000.0
Q20-1411,2021-07-26,Ottawa Avenue to Blakeslee Junction 161kV L,L:2755:2797:161,1.0,True,Gary Works to Molino 161kV,L:2601:2722:161,108.3,297.0,67.7,,table,Reconductor line,1239000.0,646000.0
Q20-1411,2021-07-26,Verde to Homestead 161kV,L:2970:2980:161,1.0,True,Blakeslee Jct to Ottawa Avenue 161kV L,L:2755:2797:161,102.1,195.0,100.0,,table,Reconductor line,845000.0,437000.0
Q20-1411,2021-07-26,Kirby to Jamacha Tap 138kV,L:2650:5199:138,1.0,True,Casto to Bryant 138kV Line,L:5373:5777:138,100.1,281.0,7.4,,table,Reconductor line,239000.0,58000.0
Q20-1429,2021-07-31,BRODHEAD CENTRAL-MULTITRADE OF PITTSYLVANIA LP 138kV L,L:6064:6095:138,1.0,True,TRENTWOOD-EAGLE 345kV,L:6531:6533:345,196.8,288.0,58.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3482000.0,2397000.0
Q20-1429,2021-07-31,MULTITRADE OF PITTSYLVANIA LP-ELKHORN CITY 138kV line,L:6076:6095:138,1.0,True,TRENTWOOD-EAGLE 345kV,L:6531:6533:345,116.4,475.0,58.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2150000.0,1480000.0
Q20-1429,2021-07-31,BLOOMING PRAIRIE SUBSTATION-CHATTAHOOCHEE ENERGY FACILITY 138kV L,L:6539:6550:138,1.0,True,TRENTWOOD-EAGLE SUBSTATION 345kV,L:6531:6533:345,112.0,396.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1520000.0,846000.0
Q20-1429,2021-07-31,HORS RANCH-E BENCH 138kV,L:6077:6081:138,1.0,True,GIBRALER CUST-HOSPITAL DISTRITO 7003 345kV Line,L:6046:6088:345,105.0,185.0,8.3,,prose_overloaded,Reconductor line,537000.0,537000.0
Q20-1429,2021-07-31,NEW GLF-S READING 138kV,L:6094:7174:138,0.9662199938298787,False,GBRALTER CUST-HOSPITAL DISTRITO 7003 345kV,L:6046:6088:345,100.3,248.0,8.3,,prose_overloaded,Reconductor line,1849000.0,1849000.0
Q20-1429,2021-07-31,NEW GULF-N LONGWOOD 138kV,L:6084:6094:138,1.0,True,HOSPITAL DISTRITO 7003-GIBRALTER CUST 345kV,L:6046:6088:345,100.4,237.0,8.3,,prose_loss,Reconductor line,712000.0,712000.0
Q20-1429,2021-07-31,HIGH FALLS-TRENTWOOD 138kV,L:6531:6549:138,1.0,True,BRODHEAD CENTRAL-MULTITRADE OF PITTSYLVANIA LP 138kV,L:6064:6095:138,106.9,323.0,62.1,,prose_colon,Reconductor line,498000.0,272000.0
Q20-1465,2021-07-20,WIND DRIVER to BRUSH TAVERN 138.0 kV,L:9205:9220:138,1.0,True,VERDANT to ISLAND PHOENIX 138.0 kV Line,L:9197:9214:138,108.2,388.0,13.2,,prose_overloaded,Reconductor line,1591000.0,82000.0
Q20-1465,2021-07-20,GORDONSVILLE ENERGY LP to NEVADA SOLAR ONE 138.0 kV,L:9131:9132:138,1.0,True,FLUVANNA P.S to LOUISA GENERATION FACILITY SUBSTATION 345.0 kV line,L:9631:9643:345,102.6,326.0,5.1,,prose_overloaded,Reconductor line,1515000.0,74000.0
Q20-1465,2021-07-20,CANAL to BOONEVILLE 138.0 kV,L:9118:9119:138,1.0,True,WICHITA PLANT to WALNUT CREEK PP 138.0 kV,L:9121:9138:138,124.3,231.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,6594000.0,291000.0
Q20-1465,2021-07-20,WIND DRIVER to ROSS FORK 138.0 kV,L:9203:9205:138,1.0,True,ISLAND PHOENIX to VERDANT 138.0 kV,L:9197:9214:138,107.6,398.0,13.2,,prose_loss,Reconductor line,2717000.0,140000.0
Q20-1465,2021-07-20,MUCK VLY to VIKING 138.0 kV,L:9152:9153:138,1.0,True,ROSS FORK to WIND DRIVER 138.0 kV L,L:9203:9205:138,102.4,409.0,44.2,,prose_loss,Reconductor line,798000.0,97000.0
Q20-1465,2021-07-20,HAZELWOOD STATION to ANDERSEN 138.0 kV,L:9158:9186:138,1.0,True,RICHARDSON COLLINS BOULEVARD to TIMBERWOLF 138.0 kV L,L:9149:9157:138,104.8,196.0,5.6,,prose_colon,Reconductor line,9028000.0,1806000.0
Q20-1498,2021-08-03,Prager - Subestacion Escuela Ii 100 KV Line,L:23142:23177:100,1.0,True,Aurora - Big Lake Phillips Pump 100 KV,L:23126:23163:100,116.0,126.0,7.9,109.8,fields,Rebuild line with higher-capacity conductor,1735000.0,224000.0
Q20-1534,2021-07-21,BRIDGEPORT SUBSTATION – MARCUS HOOK ENERGY LP 138.0 kV,L:6457:7163:138,1.0,True,TRAINER – BRIDGEPRT 138.0 kV,L:6456:6457:138,108.1,382.0,7.8,,prose_overloaded,Reconductor line,300000.0,160000.0
Q20-1534,2021-07-21,STATION E. WEST – CASA GRANDE 138.0 kV,L:6270:6461:138,1.0,True,NORTHWEST BELOIT – EVEREST 138.0 kV,L:6252:6253:138,105.5,237.0,17.6,,prose_overloaded,Reconductor line,384000.0,297000.0
Q20-1534,2021-07-21,ALCOA SW STA – CASA GRANDE 138.0 kV,L:6461:6462:138,1.0,True,BRIDGEPORT – GRISWALD 138.0 kV,L:6457:7119:138,103.9,357.0,16.4,,prose_overloaded,Reconductor line,434000.0,128000.0
Q20-1534,2021-07-21,LIBERTY ELECTRIC POWER PLANT – BUCKS CREEK 138.0 kV L,L:6463:7140:138,1.0,True,POINT BEACH STA – CLINTON BATTERY 138.0 kV line,L:6454:6949:138,108.7,368.0,7.8,,prose_loss,Reconductor line,514000.0,85000.0
Q20-1534,2021-07-21,STA E. W SUBSTATION – TYRONE 138.0 kV,L:6266:6270:138,1.0,True,EVEREST – NORTHWEST BELOIT 138.0 kV L,L:6252:6253:138,103.9,262.0,17.6,,prose_colon,Reconductor line,628000.0,486000.0
Q19-1288,2021-08-20,Rubicon – Hunters Pt 138.0 kV,L:8456:8817:138,1.0,True,Riva Rd – Hardwick 345.0 kV L,L:8407:8450:345,333.4,224.0,30.4,171.1,fields,Rebuild line with higher-capacity conductor,4601000.0,4508000.0
Q19-1288,2021-08-20,Big Stone South – Pomerado 138.0 kV line,L:8436:8866:138,1.0,True,Riva Road – Hardwick 345.0 kV L,L:8407:8450:345,315.6,293.0,35.8,168.7,fields,Rebuild line with higher-capacity conductor,2041000.0,2041000.0
Q19-1288,2021-08-20,Rubicon – Grant Hill Substation 138.0 kV,L:8456:8511:138,1.0,True,Riva Road – Harwick 345.0 kV,L:7386:8407:345,308.4,235.0,30.4,153.4,fields,Rebuild line with higher-capacity conductor,2502000.0,2451000.0
Q19-1288,2021-08-20,Camp Widom Rd – Grant Hill 138.0 kV L,L:8510:8511:138,1.0,True,Riva Road – Hardwick 345.0 kV,L:8407:8450:345,284.4,246.0,30.4,136.5,fields,Rebuild line with higher-capacity conductor,921000.0,903000.0
Q19-1288,2021-08-20,St Crispin Substation – Pomerado 138.0 kV line,L:8823:8866:138,1.0,True,Riva Rd – Hardwick 345.0 kV,L:8407:8450:345,264.6,366.0,35.8,147.2,fields,Rebuild line with higher-capacity conductor,2314000.0,2314000.0
Q19-1288,2021-08-20,Border – Big Stone S 138.0 kV,L:8422:8436:138,1.0,True,Riva Rd – Hardwick 345.0 kV Line,L:8407:8450:345,231.2,224.0,22.4,111.4,fields,Rebuild line with higher-capacity conductor,2235000.0,2235000.0
Q19-1288,2021-08-20,Border – N Lakeville Substation 138.0 kV,L:8422:8455:138,1.0,True,Hardwick – Riva Road 345.0 kV,L:8407:8450:345,215.6,232.0,22.4,99.8,fields,Rebuild line with higher-capacity conductor,1472000.0,1472000.0
Q19-1288,2021-08-20,Big Stone S – Sterlington 138.0 kV,L:8436:8440:138,1.0,True,Riva Road Substation – Hardwick Substation 345.0 kV line,L:8407:8450:345,192.1,194.0,13.4,109.2,fields,Rebuild line with higher-capacity conductor,1430000.0,1430000.0
Q19-1288,2021-08-20,San Bernardino – Cordova-Folsom 138.0 kV line,L:8421:8460:138,1.0,True,Riva Rd – Monroe St 345.0 kV,L:8407:9098:345,190.9,258.0,25.3,73.5,fields,Rebuild line with higher-capacity conductor,5840000.0,5840000.0
Q19-1288,2021-08-20,Cuchilla Tap Rs Line – South Gatlinburg Substation 138.0 kV L,L:8427:8429:138,1.0,True,Riva Rd – Monroe St 345.0 kV,L:8407:9098:345,188.6,218.0,18.4,87.5,fields,Rebuild line with higher-capacity conductor,2139000.0,2139000.0
Q19-1288,2021-08-20,Hacienda Las Carolinas – Ratlesnake 138.0 kV Line,L:8496:8563:138,1.0,True,Riva Rd – Hardwick 345.0 kV,L:8407:8450:345,183.9,325.0,21.6,104.1,fields,Rebuild line with higher-capacity conductor,2014000.0,2014000.0
Q19-1288,2021-08-20,Sterlington – Waugh Chapel 138.0 kV,L:8440:8457:138,1.0,True,Riva Road – Hardwick 345.0 kV L,L:8407:8450:345,177.8,190.0,13.4,93.1,fields,Rebuild line with higher-capacity conductor,5373000.0,5373000.0
Q19-1288,2021-08-20,Westhaven – Rogue Riv 138.0 kV,L:8417:8454:138,1.0,True,Riva Road Substation – Hardwick 345.0 kV,L:8407:8450:345,176.9,201.0,12.9,99.6,fields,Rebuild line with higher-capacity conductor,1376000.0,1230000.0
Q19-1288,2021-08-20,Cuchilla Tap Rs Line – Jenney 138.0 kV,L:8427:8430:138,1.0,True,Riv Rd – Monroe St 345.0 kV,L:9098:9799:345,176.7,224.0,18.4,78.4,fields,Rebuild line with higher-capacity conductor,2340000.0,2340000.0
Q19-1288,2021-08-20,Hunters Pt – Hacienda Las Carolinas Substation 138.0 kV line,L:8496:8817:138,1.0,True,Riva Rd – Hardwick 345.0 kV,L:8407:8450:345,167.6,279.0,17.4,92.7,fields,Rebuild line with higher-capacity conductor,1675000.0,1592000.0
Q19-1288,2021-08-20,Jenney – Bay Ridge 138.0 kV line,L:8409:8430:138,1.0,True,Monroe St – Riva Road 345.0 kV,L:8407:9098:345,165.1,231.0,18.4,69.6,fields,Rebuild line with higher-capacity conductor,3180000.0,3180000.0
Q19-1288,2021-08-20,Whatshan – Wagner 138.0 kV,L:9079:9081:138,1.0,True,Hardwick – Riva Rd 345.0 kV,L:8407:8450:345,164.9,253.0,24.9,46.6,fields,Rebuild line with higher-capacity conductor,2762000.0,2762000.0
Q19-1288,2021-08-20,Westhaven – Viaduct Avenue 138.0 kV,L:8417:8513:138,1.0,True,Hardwick – Riva Road 345.0 kV,L:8407:8450:345,163.3,234.0,12.9,97.1,fields,Rebuild line with higher-capacity conductor,1257000.0,1123000.0
Q19-1288,2021-08-20,Glen Burnie – Camp Wisdom Rd 138.0 kV,L:8435:8510:138,1.0,True,Riva Road – Hardwick 345.0 kV,L:8407:8450:345,154.9,263.0,20.5,61.4,fields,Rebuild line with higher-capacity conductor,3186000.0,3107000.0
Q19-1288,2021-08-20,Beltsville – Syosset 138.0 kV,L:8833:8865:138,1.0,True,Riva Rd – Monroe St 345.0 kV,L:8407:9098:345,148.1,191.0,11.1,78.3,fields,Rebuild line with higher-capacity conductor,5543000.0,5543000.0
Q19-1288,2021-08-20,Rattlesnake – Alpla Caribe Substation 138.0 kV,L:8563:8812:138,1.0,True,Hardwick – Riva Road 345.0 kV,L:8407:8450:345,143.6,280.0,13.9,83.9,fields,Rebuild line with higher-capacity conductor,1525000.0,1525000.0
Q19-1288,2021-08-20,Frederick Rd – Travs 138.0 kV,L:8486:8509:138,1.0,True,Hardick Substation – Riva Road 345.0 kV,L:8407:8450:345,140.4,331.0,12.9,93.6,fields,Rebuild line with higher-capacity conductor,1577000.0,1410000.0
Q19-1288,2021-08-20,Rogue River – Hunters Pt Substation 138.0 kV,L:8454:8817:138,1.0,True,Riva Road – Hardwick 345.0 kV,L:8407:8450:345,139.3,215.0,12.9,67.2,fields,Rebuild line with higher-capacity conductor,2278000.0,2036000.0
Q19-1288,2021-08-20,Travis – Viaduct Avenue 138.0 kV,L:8509:8513:138,1.0,True,Hardwick Substation – Riva Rd 345.0 kV,L:8407:8450:345,136.4,299.0,12.9,84.4,fields,Rebuild line with higher-capacity conductor,6206000.0,5547000.0
Q19-1288,2021-08-20,Waugh Chapel – Horno 138.0 kV L,L:8457:8458:138,1.0,True,Hardwick – Riva Rd 345.0 kV Line,L:8407:8450:345,135.5,218.0,13.4,61.5,fields,Rebuild line with higher-capacity conductor,5772000.0,5772000.0
Q19-1290,2021-08-25,Kean Mtn And Grassy Crk - Garden Crk 138 KV,L:9270:9633:138,1.0,True,Kean Mtn And Grassy Crk 345/1kV Transformer,X:9633:345:1,107.9,872.0,52.3,,table,Reconductor line,2363000.0,307000.0
Q19-1292,2021-08-21,Forman – P H Glatfelter 138kV,L:7053:7067:138,1.0,True,P H Glatfelter – Trinity Bay 138kV,L:7067:7091:138,114.8,190.0,100.0,9.3,fields,Rebuild line with higher-capacity conductor,2145000.0,2145000.0
Q19-1292,2021-08-21,P H Glatfelter – Trinity Bay 138kV,L:7067:7091:138,1.0,True,P H Glatfelter – Forman 138kV Line,L:7053:7067:138,100.9,216.0,100.0,8.1,fields,Reconductor line,1201000.0,1201000.0
Q19-1295,2021-08-16,Riva Rd-Hardwick 345 KV,L:8407:8450:345,1.0,True,St Crispin Substation-Columbus Denois Crk 345 KV L,L:8823:8949:345,117.8,1220.0,6.9,,table,Rebuild line with higher-capacity conductor,53979000.0,1316000.0
Q19-1295,2021-08-16,Riva Rd-Monroe St 345 KV Line,L:8407:9098:345,1.0,True,St Crispin-Columbus Denois Crk 345 KV,L:8823:8949:345,110.8,1356.0,7.5,,table,Rebuild line with higher-capacity conductor,103123000.0,2428000.0
Q19-1358,2021-08-24,Chimacum - American Riv Parkway 138 KV,L:17951:18020:138,1.0,True,Hayesville - Nixon 138 KV Line,L:18026:18028:138,153.5,209.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9927000.0,3465000.0
Q19-1358,2021-08-24,American Riv Parkway - Rec Red Hawk 138 KV,L:17954:18020:138,1.0,True,Hayesville - Nixon Substation 138 KV,L:18026:18028:138,135.0,242.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5668000.0,1978000.0
Q19-1358,2021-08-24,Leonard Rd - Knoxville Battery Energy Storage 138 KV Line,L:18035:18038:138,1.0,True,Hayesville - Nixon 138 KV,L:18026:18028:138,120.1,209.0,76.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3875000.0,1352000.0
Q19-1358,2021-08-24,Chiacum - Leonard Rd 138 KV,L:17951:18035:138,1.0,True,Nixon - Hayesville 138 KV,L:18026:18028:138,125.5,203.0,76.6,,prose_colon,Rebuild line with higher-capacity conductor,7445000.0,2598000.0
Q19-1358,2021-08-24,Knoxville Battery Energy Storage - Airchem Substation 138 KV,L:18038:18576:138,1.0,True,Nixon - Hayesville 138 KV,L:18026:18028:138,116.5,213.0,76.6,,prose_colon,Rebuild line with higher-capacity conductor,4515000.0,1576000.0
Q20-1379,2021-08-19,Haulover to Arcogen 138.0 kV,L:10038:10040:138,1.0,True,Arcogen Substation to Greenway 138.0 kV Line,L:10038:10039:138,117.9,154.0,100.0,,table,Rebuild line with higher-capacity conductor,3441000.0,2151000.0
Q20-1379,2021-08-19,Wells Substation to Amarillo South 138.0 kV,L:9891:10036:138,1.0,True,Amarillo S to Hickory St 138.0 kV,L:10036:10042:138,105.9,195.0,23.5,,table,Reconductor line,3017000.0,1886000.0
Q20-1379,2021-08-19,Hickory St to Amarillo South 138.0 kV L,L:10036:10042:138,1.0,True,Wells to Amarillo South 138.0 kV,L:9891:10036:138,102.5,202.0,27.3,,table,Reconductor line,913000.0,571000.0
Q20-1439,2021-08-20,W PAINTSVILLE - DEVILS DEN 138.0 kV,L:17569:17570:138,1.0,True,WEC SUBSTATION - KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,122.9,723.0,13.8,,table,Rebuild line with higher-capacity conductor,3532000.0,328000.0
Q20-1439,2021-08-20,NORCO - HURLEY 138.0 kV,L:9268:18362:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345.0 kV L,L:9633:18368:345,119.6,660.0,9.7,,table,Rebuild line with higher-capacity conductor,282000.0,29000.0
Q20-1439,2021-08-20,WILLOWBROOK - KOOSKIA 138.0 kV,L:17657:17658:138,1.0,True,WEC - KEAN MTN AND GRASSY CREEK 345.0 kV L,L:9633:18368:345,118.2,300.0,5.9,,table,Rebuild line with higher-capacity conductor,9513000.0,1022000.0
Q20-1439,2021-08-20,PERMAC - ROSALIA 138.0 kV,L:9266:9269:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345.0 kV,L:9633:18368:345,117.1,509.0,7.5,,table,Rebuild line with higher-capacity conductor,13848000.0,1339000.0
Q20-1439,2021-08-20,PERMAC - COAL CRK SUBSTATION 138.0 kV,L:9269:9603:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,116.8,517.0,7.5,,table,Rebuild line with higher-capacity conductor,6188000.0,598000.0
Q20-1439,2021-08-20,LOCUSST - INTERNATIONAL PAPER VICKSBURG MILL 138.0 kV line,L:17673:17676:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC SUBSTATION 345.0 kV,L:9633:18368:345,115.4,648.0,11.2,,table,Rebuild line with higher-capacity conductor,6202000.0,548000.0
Q20-1439,2021-08-20,BROWN - HAYSI 138.0 kV,L:9265:9348:138,0.9975539805166102,False,KEAN MTN AND GRASSY CRK - WEC 345.0 kV,L:9633:18368:345,111.0,572.0,10.3,,table,Rebuild line with higher-capacity conductor,23125000.0,2602000.0
Q20-1439,2021-08-20,N DUBLIN - E DUNKIRK 138.0 kV,L:9625:17627:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION - WEC 345.0 kV,L:9633:18368:345,108.7,549.0,11.1,,table,Reconductor line,6171000.0,665000.0
Q20-1439,2021-08-20,DEVILS DEN - DEWEY 138.0 kV,L:17327:17569:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345.0 kV L,L:9633:18368:345,106.7,682.0,11.2,,table,Reconductor line,2134000.0,189000.0
Q20-1439,2021-08-20,DEWEY - INTERNATIONAL PAPER VICKSBURG MILL 138.0 kV,L:17327:17676:138,1.0,True,WEC - KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,106.4,695.0,11.2,,table,Reconductor line,2529000.0,223000.0
Q20-1439,2021-08-20,LOVELY - SAVAGE RD SUBSTATION 138.0 kV Line,L:17677:18408:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345.0 kV Line,L:9633:18368:345,105.8,553.0,9.9,,table,Reconductor line,1132000.0,117000.0
Q20-1439,2021-08-20,SIDNEY COAL - CONOCO S 138.0 kV,L:17756:18416:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345.0 kV Line,L:9633:18368:345,104.0,480.0,8.5,,table,Reconductor line,3094000.0,316000.0
Q20-1439,2021-08-20,CONOCO SOUTH - TURKEY CRK SUBSTATION 138.0 kV,L:17756:18417:138,1.0,True,KEAN MTN AND GRASSYCRK - WEC 345.0 kV,L:9633:18368:345,103.5,497.0,8.5,,table,Reconductor line,443000.0,45000.0
Q20-1439,2021-08-20,TOM WATKINS - TURKEY CREEK 138.0 kV,L:17759:18417:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345.0 kV Line,L:9633:18368:345,103.3,505.0,8.5,,table,Reconductor line,2965000.0,303000.0
Q20-1439,2021-08-20,KIPER - TARZANASTATION U 138.0 kV,L:17760:17765:138,1.0,True,FLORA EAST SUBSTATION - N DUBLIN 345.0 kV,L:9625:17626:345,101.9,379.0,7.6,,table,Reconductor line,3059000.0,255000.0
Q20-1439,2021-08-20,HAYSI - TOTEM 138.0 kV Line,L:9265:9347:138,1.0,True,NORTH DUBLIN - FLORA EAST 345.0 kV,L:9625:17626:345,100.9,447.0,7.6,,table,Reconductor line,3426000.0,287000.0
Q20-1439,2021-08-20,ORICK - GREENACRES 138.0 kV line,L:17674:17675:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC SUBSTATION 345.0 kV,L:9633:18368:345,100.5,519.0,11.2,,table,Reconductor line,791000.0,71000.0
Q20-1439,2021-08-20,TOPMOST - KOOSKIA 138.0 kV,L:17597:17658:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345.0 kV,L:9633:18368:345,100.4,371.0,5.9,,table,Reconductor line,11509000.0,1236000.0
Q20-1470,2021-09-01,SPARWOOD-OAK VILA 138 kV,L:5303:5318:138,1.0,True,CARLLS CORNER 138/1 kV XFMR,X:5946:138:1,128.8,164.0,100.0,62.0,fields,Rebuild line with higher-capacity conductor,1675000.0,1675000.0
Q20-1470,2021-09-01,CARTWRIGHT-CUTHBERT 138 kV,L:5320:6891:138,1.0,True,GRISWALD-BRIDGEPORT 138 kV,L:6457:7119:138,114.3,367.0,21.6,107.8,fields,Rebuild line with higher-capacity conductor,6595000.0,3955000.0
Q20-1470,2021-09-01,CONOWINGO-HOLLND 138 kV,L:8643:9104:138,1.0,True,LAKE JUNE PUMP-AMPS 500 kV,L:6300:7127:500,111.6,508.0,5.0,110.6,fields,Rebuild line with higher-capacity conductor,6456000.0,273000.0
Q20-1470,2021-09-01,CLEAR LAKE-MCWILLIAMS 138 kV,L:5310:6904:138,1.0,True,DEERFIELD 4-COSMAR 138 kV,L:5289:6901:138,106.5,192.0,18.6,95.9,fields,Reconductor line,220000.0,135000.0
Q20-1470,2021-09-01,PINE HILL-MISUN 138 kV,L:5305:5315:138,1.0,True,OAK VILLA 345/138 kV XFMR,X:5318:345:138,102.1,212.0,21.6,91.0,fields,Reconductor line,4021000.0,4021000.0
Q20-1491,2021-08-20,Waterford Power Llc 230/1 kV XFMR,X:19544:230:1,1.0,True,Waterford Power Llc to Muskingum River 230kV,L:19544:19594:230,151.2,638.0,59.4,142.1,fields,Replace transformer with higher-rated unit,11413000.0,878000.0
Q20-1491,2021-08-20,Waterford Power Llc Substation to Muskingum River 230kV,L:19544:19594:230,1.0,True,Waterford Power Llc 500 kV/1 kV Transformer Bank,X:19544:500:1,145.1,795.0,67.6,136.8,fields,Rebuild line with higher-capacity conductor,12378000.0,961000.0
Q20-1491,2021-08-20,Waterford Power Llc 500/1kV Autotransformer,X:19544:500:1,1.0,True,Waterord Power Llc to Muskingum Riv 230kV,L:19544:19594:230,130.8,738.0,59.4,122.9,fields,Replace transformer with higher-rated unit,28812000.0,2217000.0
Q20-1506,2021-09-01,MULBERRY COENERATION FACILITY / RANDSBURG 138 kV line,L:18031:18259:138,1.0,True,CABIN CREEK / SAGEHILL 345 kV,L:18241:18694:345,123.4,371.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7470000.0,232000.0
Q20-1506,2021-09-01,ORICK SUBSTATION / BATAVIA POWER PLANT 138 kV line,L:17674:17764:138,1.0,True,RAGLAND / N PT 345 kV Line,L:18299:18399:345,104.9,623.0,6.1,,prose_overloaded,Reconductor line,8295000.0,87000.0
Q20-1506,2021-09-01,YELM / ORENCO 345 kV,L:18581:18651:345,0.9887050415104721,False,KEAN MTN AND GRASSY CRK / WEC 345 kV L,L:9633:18368:345,103.0,1031.0,6.3,,prose_overloaded,Reconductor line,42284000.0,401000.0
Q20-1506,2021-09-01,FRANKLIN-LAGUNA 345 kV/138 kV Autotransformer,X:9482:345:138,0.9867371052144113,True,DAYTON 345/138kV Autotransformer,X:9436:345:138,101.1,1080.0,5.9,,prose_overloaded,Replace transformer with higher-rated unit,17782000.0,234000.0
Q20-1506,2021-09-01,INTERNATIONAL PAPER VICKSBURG MILL / LOCUSST 138 kV,L:17673:17676:138,1.0,True,RAGLAND / N PT SUBSTATION 345 kV,L:18299:18399:345,100.7,860.0,6.1,,prose_overloaded,Reconductor line,1494000.0,16000.0
Q20-1506,2021-09-01,LAS PULGAS / E PLANT 138 kV,L:18629:18631:138,1.0,True,KETTLE CRK PRIMARY / JERSEY 345 kV,L:17961:18532:345,118.8,199.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,4465000.0,4465000.0
Q20-1506,2021-09-01,LOCUSST / GREENACRES 138 kV,L:17673:17675:138,1.0,True,N POINT SUBSTATION / RAGAND SUBSTATION 345 kV,L:18299:18399:345,118.2,533.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,4969000.0,52000.0
Q20-1506,2021-09-01,KIMPER / TOM WATKINS 138 kV,L:17759:17760:138,1.0,True,N DUBLIN SUBSTATION / FLORA EAST SUBSTATION 345 kV,L:9625:17626:345,113.2,852.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,9949000.0,80000.0
Q20-1506,2021-09-01,BROWN SUBSTATION / ASHFIELD 138 kV,L:9348:9559:138,1.0,True,N DUBLIN / FARRELL 345 kV Line,L:9625:9662:345,110.4,559.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,4241000.0,58000.0
Q20-1506,2021-09-01,GREENACRES / ORICK 138 kV L,L:17674:17675:138,1.0,True,RAGLAND / N POINT 345 kV,L:18299:18399:345,106.6,600.0,6.1,,prose_loss,Reconductor line,915000.0,10000.0
Q20-1506,2021-09-01,BATAVIA POWER PLANT 345-138 kV Transformer,X:17764:345:138,0.988780059125539,True,BATAVIA POWER PLANT / RAGLAND 345 kV,L:17764:18399:345,105.9,768.0,6.0,,prose_loss,Replace transformer with higher-rated unit,21818000.0,216000.0
Q20-1506,2021-09-01,GRANTS PASS / YELM 345 kV,L:18086:18581:345,0.9906578533175356,False,WEC / KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,104.1,1028.0,6.3,,prose_loss,Reconductor line,17175000.0,163000.0
Q20-1506,2021-09-01,FLORA EAST / BATAVIA POWER PLANT 345 kV,L:17626:17764:345,1.0,True,KEAN MTN AND GRSSY CRK / WEC 345 kV Line,L:9633:18368:345,103.7,2680.0,5.0,,prose_loss,Reconductor line,36572000.0,115000.0
Q20-1506,2021-09-01,N DUBLIN / FLORA E 345 kV,L:9625:17626:345,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,103.6,2697.0,5.0,,prose_loss,Reconductor line,20439000.0,64000.0
Q20-1506,2021-09-01,RAY BRASWELL / WESTERN DIGITAL 138 kV,L:18113:18115:138,1.0,True,HINTON AP / LOWMOOR 345 kV,L:9666:18544:345,102.0,229.0,13.6,,prose_loss,Reconductor line,2303000.0,1276000.0
Q20-1506,2021-09-01,DEVILS DEN / W PAINTSVILLE 138 kV,L:17569:17570:138,1.0,True,N PT / RAGLAND 345 kV,L:18299:18399:345,100.2,1022.0,6.7,,prose_loss,Reconductor line,920000.0,9000.0
Q20-1506,2021-09-01,HAYSI / BROWN 138 kV line,L:9265:9348:138,0.9889612899951087,False,FARRELL / NORTH DUBLIN 345 kV Line,L:9625:9662:345,109.1,731.0,6.3,,prose_colon,Reconductor line,6447000.0,72000.0
Q20-1506,2021-09-01,NORTH DUBLIN / FARRELL 345 kV,L:9625:9662:345,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345 kV line,L:9633:18368:345,107.9,3056.0,5.1,,prose_colon,Reconductor line,14583000.0,42000.0
Q20-1506,2021-09-01,DAYTON / HARRISONBURG 138 kV line,L:9436:9645:138,1.0,True,DAYTON SUBSTATION / FRANKLIN-LAGUNA 345 kV L,L:9436:9482:345,105.0,1063.0,5.9,,prose_colon,Reconductor line,493000.0,6000.0
Q20-1506,2021-09-01,DAYTON 345/138 kV TX,X:9436:345:138,0.9893238387935217,True,DAYTON / FRANKLIN-LAGUNA 345 kV line,L:9436:9482:345,104.4,1100.0,5.9,,prose_colon,Replace transformer with higher-rated unit,20677000.0,264000.0
Q20-1506,2021-09-01,HAYSI / TOM WATKINS 138 kV,L:9265:17759:138,1.0,True,NORTHDUBLIN SUBSTATION / FLORA E SUBSTATION 345 kV,L:9625:17626:345,104.3,1200.0,8.3,,prose_colon,Reconductor line,14326000.0,126000.0
Q20-1506,2021-09-01,GLENSHIRE 345 kV/138 kV Auto,X:18558:345:138,0.9909929160433184,True,GLENSHIRE / CASTLE GARDENS 345 kV,L:18558:18702:345,101.6,717.0,6.1,,prose_colon,Replace transformer with higher-rated unit,19103000.0,379000.0
Q20-1506,2021-09-01,DEWEY / DEVILS DEN 138 kV,L:17327:17569:138,1.0,True,RAGLAND / N POINT 345 kV,L:18299:18399:345,101.1,837.0,6.1,,prose_colon,Reconductor line,3672000.0,39000.0
Q20-1506,2021-09-01,DEWEY / INTERNATIONAL PAPER VICKSBURG MILL 138 kV,L:17327:17676:138,1.0,True,NORTH PT / RAGLAND 345 kV,L:18299:18399:345,100.8,850.0,6.1,,prose_colon,Reconductor line,4645000.0,49000.0
Q20-1506,2021-09-01,POINT PINOLE / RAMEY FIELD 1 7004 138 kV line,L:9249:9324:138,1.0,True,STONY BROOK / SUB 9675 138 kV,L:9247:9675:138,100.8,210.0,5.2,,prose_colon,Reconductor line,2453000.0,327000.0
Q20-1547,2021-08-19,WEC 3 – CAMPUS COMMONS 138kV Line,L:9431:9490:138,1.0,True,MECKLENBURG POWER STATION – PERSON 345kV,L:9650:11146:345,112.5,222.0,6.2,,table,Rebuild line with higher-capacity conductor,10020000.0,1250000.0
Q20-1547,2021-08-19,NEVADA SOLAR ONE – WALNUT CREEK PP 138kV line,L:9132:9138:138,1.0,True,FLUVANNA P.S SUBSTATION – LOUISA GENERATION FACILITY 345kV,L:9631:9643:345,106.9,789.0,6.4,,table,Reconductor line,2814000.0,65000.0
Q20-1547,2021-08-19,CHALLENGE SUBSTATION – STATION G 345kV Line 1,L:9276:9944:345,1.0,True,STA G – CHALLENGE SUBSTATION 345kV Circuit 2,L:9276:9944:345,105.3,2455.0,19.6,,table,Reconductor line,40080000.0,1038000.0
Q20-1547,2021-08-19,STATION G – CHALLENGE 345kV Cir. 2,L:9276:9944:345,1.0,True,CHALLENGE – STA G 345kV Cir. 1,L:9276:9944:345,105.3,2455.0,19.6,,table,Reconductor line,40080000.0,1038000.0
Q20-1547,2021-08-19,STATION G – MECKLENBURG POWER STATION 345kV,L:9276:9650:345,1.0,True,STA G – CLOVER 345kV,L:9276:9669:345,104.3,2843.0,32.6,,table,Reconductor line,42467000.0,1332000.0
Q20-1547,2021-08-19,COOPERS CORNER – PERSON 138kV,L:9420:11146:138,1.0,True,PERSON – MECKLENBURG POWER STATION 345kV L,L:9650:11146:345,104.2,401.0,28.8,,table,Reconductor line,3377000.0,1223000.0
Q20-1547,2021-08-19,WICHITA PLANT – WALNUT CREEK PP 138kV,L:9121:9138:138,1.0,True,LOUISA GENERATION FACILITY – FLUVANNA P.S 345kV Line,L:9631:9643:345,103.2,835.0,5.4,,table,Reconductor line,4078000.0,90000.0
Q20-1547,2021-08-19,WEC 3 SUBSTATION – MCCLELLAN-ADC 138kV Line,L:9431:11154:138,1.0,True,MECKLENBURG POWER STATION – PERSON 345kV,L:9650:11146:345,100.6,474.0,10.1,,table,Reconductor line,762000.0,65000.0
Q20-1547,2021-08-19,BRICK CHURCH – CHALLENGE 345kV line,L:9944:9988:345,1.0,True,BIRCHWOOD – CHALLENGE 345kV L,L:9944:10290:345,100.1,1950.0,15.4,,table,Reconductor line,7626000.0,185000.0
Q20-1556,2021-08-31,DEEPCREEK-GLEN CARLYN SUBSTATION 138kV,L:9703:9706:138,1.0,True,IDYLWOOD-GALLOWS RD 138kV L,L:9855:9885:138,146.9,282.0,17.4,,table,Rebuild line with higher-capacity conductor,1827000.0,732000.0
Q20-1556,2021-08-31,FALLS CHURCH-F ST 138kV,L:9704:9707:138,0.9992170821130623,False,DEEPCREK-GLEN CARLYN 138kV,L:9703:9706:138,121.5,204.0,20.2,,table,Rebuild line with higher-capacity conductor,1522000.0,406000.0
Q20-1556,2021-08-31,FALLS CHURCH SUBSTATION-IDYLWOOD 138kV,L:9704:9855:138,1.0,True,DEEPCREEK-GLEN CARLYN 138kV,L:9703:9706:138,115.9,283.0,20.2,,table,Rebuild line with higher-capacity conductor,1646000.0,439000.0
Q20-1556,2021-08-31,IDYLWOOD-GALLOWS ROAD 138kV,L:9855:9885:138,1.0,True,DEEPCREEK-GLEN CARLYN 138kV,L:9703:9706:138,115.4,288.0,20.2,,table,Rebuild line with higher-capacity conductor,1038000.0,286000.0
Q20-1556,2021-08-31,SUB 9874-ALEXANDRIA 138kV,L:9874:9881:138,1.0,True,GREEN SPRINGS-SUGAR GROVE 138kV,L:9858:9879:138,111.9,215.0,26.0,,table,Rebuild line with higher-capacity conductor,1607000.0,292000.0
Q20-1556,2021-08-31,GREEN SPRINGS-SUGAR GROVE SUBSTATION 138kV,L:9858:9879:138,1.0,True,SPRECHER-CUB-RUN DP 138kV,L:9871:10066:138,107.6,355.0,60.9,,table,Reconductor line,496000.0,140000.0
Q20-1556,2021-08-31,ST CRISPIN 345 kV/138 kV Autotransformer,X:8823:345:138,0.9963953212667979,True,ST CRISPIN-PLUESS 345kV L,L:8823:8824:345,104.4,805.0,5.4,,table,Replace transformer with higher-rated unit,26518000.0,362000.0
Q20-1556,2021-08-31,FAIRLAND-NORTH OGDEN SUBSTATION 138kV,L:8901:9063:138,1.0,True,COLUMBUS DENOIS CRK-ST CRIPIN 345kV,L:8823:8949:345,104.2,657.0,5.6,,table,Reconductor line,996000.0,20000.0
Q20-1556,2021-08-31,FRANCONIA-BUTT VALLEY 138kV line,L:9848:9914:138,1.0,True,DEVON 345 kV/138 kV Transformer,X:9852:345:138,103.4,256.0,5.6,,table,Reconductor line,828000.0,82000.0
Q20-1556,2021-08-31,CIA-AIR FORCE BASE 138kV,L:8705:9880:138,1.0,True,AIR FORCE BASE-CIA SUBSTATION 138kV Line 2,L:8705:9880:138,103.2,481.0,7.1,,table,Reconductor line,609000.0,129000.0
Q20-1556,2021-08-31,CIA SUBSTATION-AIR FORCE BASE 138kV Cir. 2,L:8705:9880:138,1.0,True,CIA-AIR FORCE BASE 138kV,L:8705:9880:138,103.2,481.0,7.1,,table,Reconductor line,609000.0,129000.0
Q20-1556,2021-08-31,ALUMAX-AIR FORCE BASE SUBSTATION 138kV Ckt 1,L:8842:9880:138,1.0,True,AIR FORCE BASE-ALUMX 138kV,L:8842:9880:138,102.8,527.0,7.4,,table,Reconductor line,526000.0,111000.0
Q20-1556,2021-08-31,ALUMAX-AIR FORCE BASE 138kV Circuit 2,L:8842:9880:138,1.0,True,ALUMAX-AIR FORCE BASE 138kV Circuit 1,L:8842:9880:138,102.8,527.0,7.4,,table,Reconductor line,526000.0,111000.0
Q20-1582,2021-08-29,RIO GRANDE ESTATES 2306-GRANTSVILLE 138 KV,L:9752:10210:138,1.0,True,OSHKOSH-UPALCO 138 KV Line,L:9751:10100:138,107.3,227.0,100.0,,prose_overloaded,Reconductor line,893000.0,652000.0
Q20-1582,2021-08-29,W HASTINGS-ANDREWS 138 KV,L:9800:9949:138,1.0,True,GEYSERS TAP 2 SUBSTATION-ANASCO 6101 345 KV Line,L:9816:10265:345,106.2,234.0,6.4,,prose_overloaded,Reconductor line,3046000.0,80000.0
Q20-1582,2021-08-29,ANDREWS-ENSIGN WIND LLC 138 KV line,L:9798:9800:138,1.0,True,ANASCO 6101-GESERS TAP 2 345 KV,L:9816:10265:345,107.6,267.0,6.4,,prose_loss,Reconductor line,583000.0,15000.0
Q20-1582,2021-08-29,MOROE ST-RIVA RD 345 KV,L:8407:9098:345,1.0,True,COLUMBUS DENIS CRK-ST CRISPIN SUBSTATION 345 KV,L:8823:8949:345,100.1,2094.0,8.0,,prose_loss,Reconductor line,35948000.0,739000.0
Q20-1582,2021-08-29,HAREWOOD-INDIAN 345 KV,L:8680:9846:345,1.0,True,REDWOOD CITY-INDIAN 345 KV L,L:8680:8937:345,101.3,1873.0,7.6,,prose_colon,Reconductor line,14500000.0,262000.0
Q20-1582,2021-08-29,JESSE L TERRY-BIRCHWOOD 345 KV,L:10281:10290:345,1.0,True,CHALLENGE-BIRCHWOOD 345 KV Line,L:9944:10290:345,100.8,1551.0,6.9,,prose_colon,Reconductor line,12596000.0,230000.0
Q19-1287,2021-10-01,ACACIA to YALE 138 kV line,L:17385:17388:138,1.0,True,CAMPO FRESCO 2 to N RANDOLPH 138 kV,L:17737:17739:138,113.1,275.0,27.4,93.6,fields,Rebuild line with higher-capacity conductor,15261000.0,2679000.0
Q19-1287,2021-10-01,LONE ROCK to CANNONSBURG 138 kV Line,L:17665:17667:138,1.0,True,N RANDOLPH to PAUL SWEET 138 kV,L:17735:17737:138,103.8,194.0,29.7,73.9,fields,Reconductor line,2668000.0,975000.0
Q19-1287,2021-10-01,CAMPO FRESCO 2 to US ORD DEPOT-HERLONG 138 kV,L:16945:17739:138,1.0,True,KIMBERLY CLARK to HOLLY POWER PLANT 138 kV line,L:17040:17666:138,103.8,509.0,53.7,83.2,fields,Reconductor line,3536000.0,1013000.0
Q19-1287,2021-10-01,CAMPO FRESCO 2 to N RANDOLPH 138 kV L,L:17737:17739:138,1.0,True,KIMBERLY CLAK to HOLLY POWER PLANT 138 kV,L:17040:17666:138,103.5,521.0,53.7,83.4,fields,Reconductor line,2482000.0,711000.0
Q19-1287,2021-10-01,STATE ST to PHILO 138 kV,L:17717:17718:138,1.0,True,N RANDOLPH to CAMPO FRESCO 2 138 kV,L:17737:17739:138,102.6,325.0,27.0,86.4,fields,Reconductor line,684000.0,147000.0
Q19-1287,2021-10-01,BUTTS to PAUL SWEET 138 kV Line,L:17734:17735:138,1.0,True,PAL SWEET to ALLINGS CROSSING 138 kV,L:17735:17736:138,101.0,415.0,44.4,80.2,fields,Reconductor line,1664000.0,617000.0
Q19-1287,2021-10-01,STATE ST SUBSTATION to KIMBERLY CLARK 138 kV line,L:17040:17717:138,1.0,True,N RANDOLPH to CAMPO FRESCO 2 138 kV line,L:17737:17739:138,100.5,363.0,32.5,83.1,fields,Reconductor line,2389000.0,585000.0
Q19-1287,2021-10-01,ALLINGS CROSSING to BUTTS 138 kV,L:17734:17736:138,1.0,True,ALLINGS CROSSING to PAUL SWEET 138 kV,L:17735:17736:138,100.1,450.0,44.4,80.9,fields,Reconductor line,1127000.0,418000.0
Q20-1376,2021-09-21,Lake Pulaski - Toyota Substation 138.0 kV line,L:7621:7624:138,1.0,True,St Johns - Talley Road 138.0 kV,L:8004:8005:138,478.9,308.0,100.0,,table,Rebuild line with higher-capacity conductor,4087000.0,4087000.0
Q20-1376,2021-09-21,White Lake - Toyota Substation 138.0 kV,L:7624:7625:138,1.0,True,St Johns - Talley Road 138.0 kV,L:8004:8005:138,468.7,316.0,100.0,,table,Rebuild line with higher-capacity conductor,1718000.0,1718000.0
Q20-1376,2021-09-21,Milford Power Project - White Lake 138.0 kV,L:7623:7625:138,1.0,True,Talley Road - St Johns 138.0 kV,L:8004:8005:138,462.2,321.0,100.0,,table,Rebuild line with higher-capacity conductor,3783000.0,3783000.0
Q20-1376,2021-09-21,Talley Rd - Milford Power Roject 138.0 kV,L:7623:8004:138,1.0,True,St Johns - Talley Rd 138.0 kV,L:8004:8005:138,454.1,329.0,100.0,,table,Rebuild line with higher-capacity conductor,3560000.0,3560000.0
Q20-1376,2021-09-21,St Johns - Talley Road 138.0 kV,L:8004:8005:138,1.0,True,Milford Power Project - Talley Road 138.0 kV Line,L:7623:8004:138,442.2,337.0,100.0,,table,Rebuild line with higher-capacity conductor,2981000.0,2981000.0
Q20-1376,2021-09-21,East Arlington - Stjohns Substation 138.0 kV,L:8003:8005:138,1.0,True,Milford Power Project - Talley Rd 138.0 kV,L:7623:8004:138,436.6,341.0,100.0,,table,Rebuild line with higher-capacity conductor,6009000.0,6009000.0
Q20-1376,2021-09-21,East Arlington - Carbondale Nw 138.0 kV,L:8003:8017:138,1.0,True,Milford Power Project - Talley Rd 138.0 kV line,L:7623:8004:138,428.9,346.0,100.0,,table,Rebuild line with higher-capacity conductor,8960000.0,8960000.0
Q20-1376,2021-09-21,Vitulli - Carbondale Nw 138.0 kV,L:8006:8017:138,1.0,True,Milfod Power Project - Talley Rd 138.0 kV L,L:7623:8004:138,428.2,346.0,100.0,,table,Rebuild line with higher-capacity conductor,3123000.0,3123000.0
Q20-1376,2021-09-21,Lowndes - Rosholt 138.0 kV line,L:8008:8009:138,1.0,True,Colver Power Project - Lake Pulaski 138.0 kV,L:7597:7621:138,277.5,394.0,69.0,,table,Rebuild line with higher-capacity conductor,7267000.0,6341000.0
Q20-1376,2021-09-21,Lowndes - Vitulli 138.0 kV L,L:8006:8008:138,1.0,True,Colver Power Project - Lake Pulaski 138.0 kV,L:7597:7621:138,273.5,403.0,69.0,,table,Rebuild line with higher-capacity conductor,4765000.0,4158000.0
Q20-1376,2021-09-21,Federalgen Tap Substation - Indiana University Of Pennsylvania 138.0 kV,L:7416:8012:138,1.0,True,Colver Power Project - Lake Pulaski 138.0 kV Line,L:7597:7621:138,219.3,182.0,24.2,,table,Rebuild line with higher-capacity conductor,21960000.0,16413000.0
Q20-1376,2021-09-21,Florida 8602 345 kV/138 kV Transformer Bank,X:8011:345:138,0.9987550391866229,True,Colver Power Project - Lake Pulaski 138.0 kV,L:7597:7621:138,204.1,396.0,44.9,,table,Replace transformer with higher-rated unit,16867000.0,12751000.0
Q20-1376,2021-09-21,Rosholt - Florida 8602 138.0 kV,L:8009:8011:138,1.0,True,Lake Pulaski - Colver Power Project 138.0 kV,L:7597:7621:138,202.1,401.0,44.9,,table,Rebuild line with higher-capacity conductor,1970000.0,1489000.0
Q20-1376,2021-09-21,Rosholt - Indiana University Of Pennsylvania 138.0 kV,L:8009:8012:138,1.0,True,Colver Power Project - Lake Pulaski 138.0 kV,L:7597:7621:138,197.3,213.0,24.2,,table,Rebuild line with higher-capacity conductor,2521000.0,1884000.0
Q20-1376,2021-09-21,W Jackson - Colver Power Project 138.0 kV L,L:7595:7597:138,0.9988993380325504,False,Colver Power Project Substation - Love Bird Substation 138.0 kV,L:7597:8267:138,196.1,182.0,19.6,,table,Rebuild line with higher-capacity conductor,6612000.0,5295000.0
Q20-1376,2021-09-21,Fair Drive - Conemaugh Hydro Plant Substation 138.0 kV,L:8015:8216:138,1.0,True,Lake Pulaski - Colver Power Project Substation 138.0 kV,L:7597:7621:138,192.4,321.0,31.0,,table,Rebuild line with higher-capacity conductor,17463000.0,12060000.0
Q20-1376,2021-09-21,Colver Power Project Substation - Love Bird 138.0 kV,L:7597:8267:138,1.0,True,Eliot - Colver Power Project 138.0 kV,L:7597:7628:138,174.5,421.0,36.4,,table,Rebuild line with higher-capacity conductor,725000.0,611000.0
Q20-1376,2021-09-21,Colver Power Project - Lake Pulaski 138.0 kV,L:7597:7621:138,1.0,True,Vitulli - Lowndes 138.0 kV L,L:8006:8008:138,173.8,768.0,75.8,,table,Rebuild line with higher-capacity conductor,5094000.0,4580000.0
Q20-1376,2021-09-21,Love Bird - Ebensburg Power 138.0 kV line,L:7596:8267:138,1.0,True,Love Bird 345-138 kV Transformer,X:8267:345:138,171.2,151.0,12.6,,table,Rebuild line with higher-capacity conductor,4817000.0,3992000.0
Q20-1376,2021-09-21,West Jackson - Love Bird 138.0 kV L,L:7595:8267:138,1.0,True,Colver Power Project - Love Bird 138.0 kV,L:7597:8267:138,168.9,203.0,19.6,,table,Rebuild line with higher-capacity conductor,4970000.0,3979000.0
Q20-1376,2021-09-21,Lake Pulaski - Vitulli 138.0 kV L,L:7621:8006:138,1.0,True,Milford Power Project - Talley Rd 138.0 kV,L:7623:8004:138,143.7,674.0,43.5,,table,Rebuild line with higher-capacity conductor,8925000.0,7002000.0
Q20-1376,2021-09-21,Love Bird Substation 345 kV/138 kV Transformer,X:8267:345:138,0.9988810548344088,True,Colver Power Project - Eliot 138.0 kV,L:7597:7628:138,133.8,401.0,29.1,,table,Replace transformer with higher-rated unit,17482000.0,14885000.0
Q20-1376,2021-09-21,Frank Jenkins - Williams 138.0 kV,L:7526:7528:138,1.0,True,Hanford No.2 Construction Substation - Mt. Rose 138.0 kV Line,L:7507:7985:138,132.4,239.0,7.0,,table,Rebuild line with higher-capacity conductor,8319000.0,4954000.0
Q20-1376,2021-09-21,Frank Jenkins - Sundstrand 138.0 kV L,L:7526:7529:138,1.0,True,Mt. Rose - Hanford No.2 Construction 138.0 kV,L:7507:7985:138,128.8,262.0,7.0,,table,Rebuild line with higher-capacity conductor,1642000.0,978000.0
Q20-1376,2021-09-21,Parr - Ebensburg Power 138.0 kV line,L:7594:7596:138,1.0,True,Love Bird 345/138kV TX,X:8267:345:138,126.1,198.0,12.6,,table,Rebuild line with higher-capacity conductor,9456000.0,7837000.0
Q20-1377,2021-09-30,Verona-Ellis Hydro 138 KV,L:9188:9190:138,1.0,True,Hood-Dayton 345 KV Line,L:9185:9436:345,107.9,393.0,12.9,95.3,fields,Reconductor line,1093000.0,557000.0
Q20-1377,2021-09-30,Mentone-Verna 138 KV,L:9184:9188:138,1.0,True,Dayton-Hood 345 KV,L:9185:9436:345,107.4,403.0,12.9,95.1,fields,Reconductor line,2502000.0,1276000.0
Q20-1390,2021-09-22,S Glens Falls Hydroelectric-Trask 138kV L,L:9965:9971:138,1.0,True,Perrine-Denny Terrace 138kV L,L:9948:10276:138,124.7,179.0,20.5,107.4,fields,Rebuild line with higher-capacity conductor,3227000.0,1603000.0
Q20-1390,2021-09-22,Loving South-Trask 138kV,L:9971:9986:138,1.0,True,Denny Terrace Substation-Perrine 138kV,L:9948:10276:138,109.3,228.0,20.5,95.8,fields,Reconductor line,1088000.0,540000.0
Q20-1390,2021-09-22,South Glens Falls Hydroelectric Substation-E Astoria 138kV,L:9965:9979:138,1.0,True,Short ump-Loving S 138kV,L:9946:9986:138,108.3,174.0,8.8,100.7,fields,Reconductor line,3455000.0,1558000.0
Q20-1390,2021-09-22,Short Pump-Loving S 138kV,L:9946:9986:138,1.0,True,Denny Terrace-Perrine 138kV,L:9948:10276:138,107.5,259.0,20.5,95.6,fields,Reconductor line,844000.0,419000.0
Q20-1390,2021-09-22,Perrine-Denny Terrace 138kV,L:9948:10276:138,1.0,True,Short Pump-Loving South 138kV Line,L:9946:9986:138,103.7,234.0,8.8,98.0,fields,Reconductor line,505000.0,228000.0
Q20-1390,2021-09-22,Perrine-E Astoria 138kV,L:9948:9979:138,1.0,True,Loving South-Short Pump 138kV,L:9946:9986:138,103.1,210.0,8.8,96.8,fields,Reconductor line,2499000.0,1127000.0
Q20-1392,2021-10-03,W Mrray - N Springfield 138.0 kV,L:18171:18172:138,1.0,True,Nash - Cap Sandario 138.0 kV line,L:18274:18275:138,133.1,179.0,14.6,,table,Rebuild line with higher-capacity conductor,3147000.0,2749000.0
Q20-1392,2021-10-03,W Murray - Nash 138.0 kV,L:18171:18275:138,1.0,True,Cap Sandario - Nash 138.0 kV Line,L:18274:18275:138,123.9,198.0,14.6,,table,Rebuild line with higher-capacity conductor,5856000.0,5115000.0
Q20-1392,2021-10-03,Napavine - Seagraves 138.0 kV,L:17947:17948:138,1.0,True,Petro Canada - Napavine 138.0 kV Line,L:17947:17957:138,116.1,197.0,9.5,,table,Rebuild line with higher-capacity conductor,7670000.0,7670000.0
Q20-1392,2021-10-03,Dragon Court Substation - Bluestone 138.0 kV,L:18419:18420:138,1.0,True,Bourne - Scranton 138.0 kV,L:7975:18632:138,114.9,232.0,6.7,,table,Rebuild line with higher-capacity conductor,4091000.0,4091000.0
Q20-1392,2021-10-03,Seagraves - City Limits 138.0 kV,L:17948:18085:138,1.0,True,Napavine - Petro Canada 138.0 kV,L:17947:17957:138,106.5,218.0,9.5,,table,Reconductor line,1839000.0,1839000.0
Q20-1392,2021-10-03,Hickory Vly Substation - Dragon Court 138.0 kV Line,L:18419:18436:138,1.0,True,Scranton - Bourne 138.0 kV,L:7975:18632:138,104.1,259.0,6.7,,table,Reconductor line,7385000.0,7385000.0
Q20-1392,2021-10-03,Bourne - Scranton 138.0 kV Line,L:7975:18632:138,1.0,True,Kaukauna Paper Mill - Alliant Sbd 9801 Aegon Martha'S Way 138.0 kV Line,L:18634:18637:138,103.3,269.0,6.1,,table,Reconductor line,3300000.0,580000.0
Q20-1392,2021-10-03,Dupont Substation - Hickory Vly 138.0 kV,L:18436:18633:138,1.0,True,Bourne - Scranton 138.0 kV,L:7975:18632:138,102.1,266.0,6.7,,table,Reconductor line,1264000.0,1264000.0
Q20-1392,2021-10-03,Dupont - Kaukauna Paper Mill 138.0 kV Line,L:18633:18634:138,0.9933543955837243,False,Bourne - Scranton 138.0 kV Line,L:7975:18632:138,100.3,273.0,6.7,,table,Reconductor line,3031000.0,3031000.0
Q20-1417,2021-09-22,FOUR RIVES – S GLENS FALLS HYDROELECTRIC 138 kV,L:9965:10259:138,1.0,True,BIRCHWOOD – CHALLENGE 345 kV line,L:9944:10290:345,117.2,352.0,52.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2871000.0,1387000.0
Q20-1417,2021-09-22,FOUR RIVERS – SHULLSBURG SUBSTATION 138 kV,L:9735:10259:138,1.0,True,BIRCHWOOD – CHALLENGE 345 kV,L:9944:10290:345,113.0,363.0,47.2,,prose_overloaded,Rebuild line with higher-capacity conductor,11546000.0,5259000.0
Q20-1417,2021-09-22,S GLENS FALLS HYDROELECTRIC – TRASK 138 kV,L:9965:9971:138,1.0,True,PERRINE – DENNY TERRACE 138 kV line,L:9948:10276:138,109.5,256.0,30.4,,prose_overloaded,Reconductor line,1610000.0,762000.0
Q20-1417,2021-09-22,TRASK – LOVING S 138 kV Line,L:9971:9986:138,1.0,True,PERRINE – DENNY TERRACE 138 kV L,L:9948:10276:138,107.1,287.0,30.4,,prose_overloaded,Reconductor line,1319000.0,625000.0
Q20-1417,2021-09-22,PERRINE – EAST ASTORIA 138 kV,L:9948:9979:138,1.0,True,SHORT PUMP SUBSTATION – LOVING S SUBSTATION 138 kV,L:9946:9986:138,107.7,249.0,27.1,,prose_loss,Reconductor line,2843000.0,1701000.0
Q20-1417,2021-09-22,SOUTH GLENS FALLS HYDROELECTRIC – EAST ASTORIA 138 kV,L:9965:9979:138,1.0,True,SHORT PUMP – LOVING S SUBSTATION 138 kV,L:9946:9986:138,110.8,216.0,27.1,,prose_colon,Rebuild line with higher-capacity conductor,6568000.0,3931000.0
Q20-1417,2021-09-22,PERRINE – DENN TERRACE 138 kV,L:9948:10276:138,1.0,True,SHORT PUMP – LOVING SOUTH 138 kV,L:9946:9986:138,105.5,279.0,27.1,,prose_colon,Reconductor line,472000.0,283000.0
Q20-1417,2021-09-22,LOVING SOTH – SHORT PUMP 138 kV,L:9946:9986:138,1.0,True,DENNY TERRACE – PERRINE 138 kV,L:9948:10276:138,105.0,320.0,30.4,,prose_colon,Reconductor line,1754000.0,830000.0
Q20-1544,2021-10-04,CLEDENIN / MULBERRY COGENERATION FACILITY 138kV L,L:18031:18033:138,1.0,True,RANDSBURG / MULBERRY COGENERATION FACILITY 138kV,L:18031:18259:138,145.1,226.0,26.6,120.5,fields,Rebuild line with higher-capacity conductor,10514000.0,1880000.0
Q20-1544,2021-10-04,HARGIS HERBERT SUBSTATION / PRIOR 138kV,L:18057:18462:138,1.0,True,HAWKS NEST HYDRO 345/138kV Autotransformer,X:18695:345:138,130.5,260.0,15.2,118.3,fields,Rebuild line with higher-capacity conductor,15556000.0,2626000.0
Q20-1544,2021-10-04,MULBERRY COGENERATION FACILITY / MOVAL 138kV,L:18031:18032:138,1.0,True,CARBONDALE SUBSTATION / E SPARTA 138kV,L:18070:18263:138,124.0,404.0,40.7,102.9,fields,Rebuild line with higher-capacity conductor,1836000.0,348000.0
Q20-1544,2021-10-04,MOVAL / SABANA GRANDE 6501 138kV,L:18032:18235:138,1.0,True,CARBONDALE / E SPARTA 138kV,L:18070:18263:138,123.6,410.0,40.7,102.8,fields,Rebuild line with higher-capacity conductor,7309000.0,1384000.0
Q20-1544,2021-10-04,BUCKLEY CURRENT / PRIOR 138kV,L:18462:18685:138,1.0,True,HAWKS NEST HYDRO 345/138 kV Transformer,X:18695:345:138,123.3,268.0,15.2,111.4,fields,Rebuild line with higher-capacity conductor,2720000.0,459000.0
Q20-1544,2021-10-04,NIAGRA PAPER OF WISCONSIN / KOPPERSTON 138kV,L:18542:18674:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV line,L:9633:18368:345,111.9,479.0,5.2,109.7,fields,Rebuild line with higher-capacity conductor,2724000.0,58000.0
Q20-1544,2021-10-04,KOPPERSTON / JEWFISH CRK SUBSTATION 138kV,L:18674:18679:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,111.6,485.0,5.2,109.4,fields,Rebuild line with higher-capacity conductor,3878000.0,82000.0
Q20-1544,2021-10-04,OCEANA / JEWFISH CRK 138kV,L:18667:18679:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV,L:9633:18368:345,111.4,490.0,5.2,109.2,fields,Rebuild line with higher-capacity conductor,6628000.0,141000.0
