project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1544,2021-10-04,OCEANA / IBM BAILEY TAP 138kV,L:18404:18667:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,111.1,498.0,5.2,108.9,fields,Rebuild line with higher-capacity conductor,20096000.0,427000.0
Q20-1544,2021-10-04,SABANA GRANDE 6501 SUBSTATION / STATE 138kV,L:18223:18235:138,1.0,True,CARBONDALE / E SPARTA 138kV,L:18070:18263:138,108.5,576.0,58.2,87.4,fields,Reconductor line,2872000.0,544000.0
Q20-1544,2021-10-04,SWEATT / HAWKS NEST HYDRO 138kV,L:18060:18695:138,1.0,True,LONDON / STATE 138kV,L:18223:18701:138,107.4,1006.0,100.0,86.6,fields,Reconductor line,1144000.0,217000.0
Q20-1544,2021-10-04,SWEATT SUBSTATION / ALLOY STEAM STA SUBSTATION 138kV Line,L:18060:18066:138,1.0,True,STATE / LONDON 138kV,L:18223:18701:138,107.4,1010.0,100.0,86.7,fields,Reconductor line,1279000.0,242000.0
Q20-1544,2021-10-04,BELFORT / LONDON 138kV,L:18222:18701:138,1.0,True,EAST SPARTA / CARBONDALE 138kV,L:18070:18263:138,107.3,1021.0,100.0,86.9,fields,Reconductor line,609000.0,115000.0
Q20-1544,2021-10-04,ALLOY STEAM STA / CARBONDALE 138kV,L:18066:18070:138,1.0,True,STATE / LONDON 138kV,L:18223:18701:138,107.3,1018.0,100.0,86.8,fields,Reconductor line,2282000.0,432000.0
Q20-1544,2021-10-04,CARBONDAE / E SPARTA 138kV,L:18070:18263:138,1.0,True,STATE / LONDON 138kV,L:18223:18701:138,107.2,1023.0,100.0,86.8,fields,Reconductor line,1855000.0,351000.0
Q20-1544,2021-10-04,STATE / LONDON 138kV L,L:18223:18701:138,1.0,True,EAST SPARTA / CARBONDALE 138kV L,L:18070:18263:138,107.2,1023.0,100.0,86.8,fields,Reconductor line,1442000.0,273000.0
Q20-1544,2021-10-04,KENT COUNTY / STATE 138kV line,L:18037:18223:138,1.0,True,SABANA GRANDE 6501 / STATE 138kV line,L:18223:18235:138,106.2,440.0,43.0,85.7,fields,Reconductor line,2725000.0,566000.0
Q20-1544,2021-10-04,SARGENT ROAD SUBSTATION / AZALEA SOLAR LLC SUBSTATION 138kV Line,L:18198:18199:138,1.0,True,AZALEA SOLAR LLC / AMOS 345kV,L:18198:18686:345,106.0,401.0,8.8,101.4,fields,Reconductor line,1128000.0,92000.0
Q20-1544,2021-10-04,MULBERRY COGENERATION FACILITY / KENT COUNTY 138kV Line,L:18031:18037:138,1.0,True,STATE / SABANA GRANDE 6501 138kV,L:18223:18235:138,102.9,401.0,35.1,84.7,fields,Reconductor line,3631000.0,709000.0
Q20-1544,2021-10-04,MAIN LINE 230-1 kV Auto,X:17992:230:1,0.9940443259004879,True,AZALEA SOLAR LLC / AMOS 345kV,L:18198:18686:345,102.7,494.0,5.6,100.4,fields,Replace transformer with higher-rated unit,6760000.0,603000.0
Q20-1544,2021-10-04,HOMART / STONY PT 138kV,L:18069:18549:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,102.1,666.0,5.2,100.5,fields,Reconductor line,2042000.0,43000.0
Q20-1544,2021-10-04,PARK / STONY PT 138kV,L:18549:18675:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV L,L:9633:18368:345,102.0,669.0,5.2,100.4,fields,Reconductor line,2442000.0,52000.0
Q20-1544,2021-10-04,NIAGRA PAPER OF WISCONSIN / PARK SUBSTATION 138kV,L:18542:18675:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,102.0,674.0,5.2,100.3,fields,Reconductor line,1819000.0,39000.0
Q20-1544,2021-10-04,BELFORT / EAST SPARTA 138kV,L:18222:18263:138,1.0,True,BELFORT / GOLD HILL 138kV Line,L:18034:18222:138,101.9,526.0,44.5,84.2,fields,Reconductor line,1212000.0,227000.0
Q20-1544,2021-10-04,BRADLEY SUBSTATION / HOMART 138kV,L:18069:18531:138,1.0,True,SCARBRO / COOPER CREEK 138kV,L:18067:18072:138,101.6,188.0,5.1,96.0,fields,Reconductor line,1592000.0,285000.0
Q20-1544,2021-10-04,MULBERRY COGENERATION FACILITY / RANDSBURG 138kV,L:18031:18259:138,1.0,True,EAST SPARTA / CARBONDALE 138kV,L:18070:18263:138,100.7,526.0,39.4,85.0,fields,Reconductor line,2030000.0,375000.0
Q20-1596,2021-10-03,Thayer 345-138 kV Auto,X:7233:345:138,1.0,True,Goodyear Lake Plant-Thayer 345 KV line,L:7233:7389:345,118.0,389.0,53.4,,table,Replace transformer with higher-rated unit,26461000.0,11962000.0
Q20-1596,2021-10-03,Aberdeen-Thayer 138 KV,L:7233:7246:138,1.0,True,Thayer 345/138kV Transformer Bank,X:7233:345:138,113.2,357.0,100.0,,table,Rebuild line with higher-capacity conductor,1080000.0,586000.0
Q20-1596,2021-10-03,Aberdeen-Morgan Hill 138 KV,L:7246:7269:138,1.0,True,Thayer 345/138 kV Transformer,X:7233:345:138,101.5,378.0,100.0,,table,Reconductor line,793000.0,430000.0
Q19-1301,2021-10-26,GILBOA-ORMOND 138.0 kV,L:9831:9835:138,1.0,True,MILLER REDWOOD-BARAGA VLG 345.0 kV,L:9725:9793:345,102.7,383.0,7.8,99.0,fields,Reconductor line,2790000.0,110000.0
Q19-1308,2021-11-02,Warner Lamert Substation - Homart 138.0 kV,L:18069:18529:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345.0 kV,L:9633:18368:345,112.9,191.0,26.9,91.1,fields,Rebuild line with higher-capacity conductor,4292000.0,4292000.0
Q19-1308,2021-11-02,Clndenin - Mulberry Cogeneration Facility 138.0 kV,L:18031:18033:138,1.0,True,Mulberry Cogeneration Facility - Randsburg 138.0 kV,L:18031:18259:138,100.1,226.0,5.9,96.1,fields,Reconductor line,5476000.0,196000.0
Q19-1338,2021-10-27,JESSE L TERRY – SLABTOWN 138.0 kV,L:9733:10281:138,1.0,True,CAPITOL – JESSE L TERRY 138.0 kV,L:9732:10281:138,107.2,245.0,5.8,102.4,fields,Reconductor line,6596000.0,6596000.0
Q19-1338,2021-10-27,STILLWATER – SLABTOWN 138.0 kV,L:9733:10190:138,1.0,True,LADYSMITH – JESSE L TERRY 138.0 kV,L:9730:10281:138,106.5,242.0,7.7,99.9,fields,Reconductor line,2451000.0,2451000.0
Q20-1418,2021-10-31,CARRAIZO 1201 / COLVER POWER PROJECT 138kV,L:7597:7622:138,1.0,True,LOVE BIRD 345/138 kV Autotransformer,X:8267:345:138,133.9,207.0,8.8,,table,Rebuild line with higher-capacity conductor,7690000.0,600000.0
Q20-1418,2021-10-31,HURON / HANFORD NO.2 CONSTRUCTION SUBSTATION 138kV Line,L:7548:7985:138,1.0,True,FRANK JENKINS / WILLIAMS 138kV,L:7526:7528:138,129.7,256.0,17.5,,table,Rebuild line with higher-capacity conductor,6077000.0,1784000.0
Q20-1418,2021-10-31,FRANK JENKINS / WILLIAMS 138kV,L:7526:7528:138,1.0,True,GILLIS / DYSART 138kV Line,L:7518:7537:138,129.6,365.0,60.8,,table,Rebuild line with higher-capacity conductor,7014000.0,3696000.0
Q20-1418,2021-10-31,HANFORD NO.2 CONSTRUCTION / MT. ROSE 138kV,L:7507:7985:138,1.0,True,WILLIAMS / FRANK JENKINS 138kV,L:7526:7528:138,129.3,258.0,17.5,,table,Rebuild line with higher-capacity conductor,8651000.0,2539000.0
Q20-1418,2021-10-31,GARNET MESA / CARRAIZO 1201 138kV,L:7612:7622:138,1.0,True,LOVE BIRD 345 kV/138 kV Auto,X:8267:345:138,127.0,215.0,8.8,,table,Rebuild line with higher-capacity conductor,7976000.0,622000.0
Q20-1418,2021-10-31,PARR / GRANDFATHER FALLS SUBSTATION 138kV,L:7594:7632:138,1.0,True,LOVE BIRD 345/138 kV TX,X:8267:345:138,126.0,208.0,6.5,,table,Rebuild line with higher-capacity conductor,4382000.0,352000.0
Q20-1418,2021-10-31,WILLIAMS / COLUMBUS S 138kV line,L:7528:7546:138,0.9986486496801015,False,KENNECOTT / WLLIAMS 138kV,L:7528:7531:138,122.1,278.0,46.5,,table,Rebuild line with higher-capacity conductor,16415000.0,9527000.0
Q20-1418,2021-10-31,GRANDFATHER FALLS / HARWOOD 138kV,L:7632:8247:138,1.0,True,LOVE BIRD 345/138 kV Transformer Bank,X:8267:345:138,120.3,215.0,6.5,,table,Rebuild line with higher-capacity conductor,5671000.0,456000.0
Q20-1418,2021-10-31,WILLIAMS / KENNECOTT 138kV,L:7528:7531:138,1.0,True,WILLIAMS / COLUMBUS S 138kV,L:7528:7546:138,119.8,221.0,42.7,,table,Rebuild line with higher-capacity conductor,3192000.0,2568000.0
Q20-1418,2021-10-31,MT. ROSE / LYNNWOOD SUBSTATION 138kV,L:7507:7543:138,1.0,True,WILLIAMS SUBSTATION / FRANK JENKINS SUBSTATION 138kV L,L:7526:7528:138,114.5,254.0,28.5,,table,Rebuild line with higher-capacity conductor,3214000.0,900000.0
Q20-1418,2021-10-31,DYSART / LYNNWOOD 138kV L,L:7537:7543:138,1.0,True,FRANK JENKINS / WILLIAMS 138kV,L:7526:7528:138,113.5,264.0,28.5,,table,Rebuild line with higher-capacity conductor,10372000.0,2906000.0
Q20-1418,2021-10-31,GILLIS / DYSART 138kV,L:7518:7537:138,1.0,True,WILLIAMS / FRANK JENKINS 138kV L,L:7526:7528:138,112.6,275.0,28.5,,table,Rebuild line with higher-capacity conductor,2508000.0,703000.0
Q20-1418,2021-10-31,JOHNSTOWN / GARNET MESA 138kV,L:7607:7612:138,1.0,True,LOVE BIRD 345 kV/138 kV Auto,X:8267:345:138,110.5,234.0,8.8,,table,Rebuild line with higher-capacity conductor,3951000.0,308000.0
Q20-1418,2021-10-31,NANTAHALA / KENNECOTT 138kV,L:7530:7531:138,1.0,True,WILLIAMS / COLUMBUS SOUTH SUBSTATION 138kV,L:7528:7546:138,104.0,237.0,42.7,,table,Reconductor line,1012000.0,814000.0
Q20-1418,2021-10-31,HURON / J H CAMPBELL 138kV,L:7548:7549:138,1.0,True,WATERSIDE / COLUMBUS SOUTH 138kV L,L:7546:8251:138,102.1,206.0,12.7,,table,Reconductor line,1886000.0,522000.0
Q20-1485,2021-10-23,GERALD EAGLE ELECTRIC / TUKWILA STA 138kV,L:17227:17619:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,133.6,237.0,14.1,,table,Rebuild line with higher-capacity conductor,7563000.0,5113000.0
Q20-1485,2021-10-23,NORSEAL / GERALD EAGLE ELECTRIC 138kV Line,L:17052:17227:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV L,L:9633:18368:345,132.3,236.0,14.1,,table,Rebuild line with higher-capacity conductor,36032000.0,24357000.0
Q20-1485,2021-10-23,UPLAND / LAS CRUCES 138kV Line,L:17228:17471:138,1.0,True,MARBLE TIE / HALONA PNM 138kV,L:17608:17615:138,125.8,250.0,47.1,,table,Rebuild line with higher-capacity conductor,12479000.0,10268000.0
Q20-1485,2021-10-23,S O PURDOM / LAS CRUCES 138kV,L:17223:17471:138,1.0,True,MARBLE TIE / HALONA PNM 138kV line,L:17608:17615:138,125.2,254.0,47.1,,table,Rebuild line with higher-capacity conductor,9222000.0,7588000.0
Q20-1485,2021-10-23,MARBLE TIE / HALONA PNM 138kV,L:17608:17615:138,1.0,True,LAS CRUCES / S O PURDOM 138kV line,L:17223:17471:138,116.4,248.0,45.3,,table,Rebuild line with higher-capacity conductor,13540000.0,8757000.0
Q20-1485,2021-10-23,COMPLEJO DE AGUIRRE 230 / SMOKY HILLS SUBSTATION 138kV,L:17218:17614:138,1.0,True,COOPER / EL CENTRO 345kV L,L:17603:17857:345,116.3,235.0,9.1,,table,Rebuild line with higher-capacity conductor,5753000.0,1919000.0
Q20-1485,2021-10-23,NIAGARA / HALONA PNM SUBSTATION 138kV Line,L:17222:17615:138,1.0,True,S O PURDOM / LAS CRUCES 138kV Line,L:17223:17471:138,116.1,239.0,45.3,,table,Rebuild line with higher-capacity conductor,3324000.0,2150000.0
Q20-1485,2021-10-23,WAYSIDE / SMOKY HILLS 138kV,L:17613:17614:138,1.0,True,E CENTRO / COOPER 345kV Line,L:17603:17857:345,114.7,231.0,9.1,,table,Rebuild line with higher-capacity conductor,7894000.0,2633000.0
Q20-1485,2021-10-23,CORDREY / WAYSIDE 138kV L,L:17612:17613:138,1.0,True,COOPER / EL CENTRO 345kV line,L:17603:17857:345,113.4,228.0,9.1,,table,Rebuild line with higher-capacity conductor,4708000.0,1571000.0
Q20-1485,2021-10-23,STRSBURG / MARATHON ELECTRIC 138kV,L:17037:17715:138,1.0,True,COOPER / EL CENTRO 345kV Line,L:17603:17857:345,112.8,441.0,9.7,,table,Rebuild line with higher-capacity conductor,15376000.0,2008000.0
Q20-1485,2021-10-23,CONCORD SW YD / STRASBURG 138kV,L:17037:17186:138,1.0,True,COOPER / EL CENTRO 345kV,L:17603:17857:345,112.7,306.0,6.7,,table,Rebuild line with higher-capacity conductor,9386000.0,1348000.0
Q20-1485,2021-10-23,BATESVILLE GENERATION FACILITY / BLEWETT 138kV,L:17277:17279:138,1.0,True,EL CENTRO / COOPER 345kV,L:17603:17857:345,112.4,173.0,9.1,,table,Rebuild line with higher-capacity conductor,2685000.0,896000.0
Q20-1485,2021-10-23,SHARP / NIAGARA SUBSTATION 138kV,L:17221:17222:138,1.0,True,S O PURDOM / LAS CRUCES SUBSTATION 138kV L,L:17223:17471:138,110.8,230.0,45.3,,table,Rebuild line with higher-capacity conductor,3040000.0,1966000.0
Q20-1485,2021-10-23,CORDREY / HAWAIIAN COMM & SUGAR PUUNENE MILL 138kV Line,L:17472:17612:138,1.0,True,EL CENTRO / COOPER 345kV,L:17603:17857:345,110.5,224.0,9.1,,table,Rebuild line with higher-capacity conductor,11042000.0,3683000.0
Q20-1485,2021-10-23,HAPPY CANYON / COMPTON ROAD 138kV L,L:17055:17056:138,1.0,True,EL CENTRO / COOPER SUBSTATION 345kV,L:17603:17857:345,109.7,396.0,28.1,,table,Reconductor line,1837000.0,986000.0
Q20-1485,2021-10-23,SALT FORK WIND / HAWAIIAN COMM & SUGAR PUUNENE MILL 138kV,L:17472:17473:138,1.0,True,COOPER / EL CENTRO SUBSTATION 345kV Line,L:17603:17857:345,109.6,216.0,9.1,,table,Reconductor line,985000.0,329000.0
Q20-1485,2021-10-23,NORSEAL / COMPTON ROAD 138kV,L:17052:17055:138,1.0,True,EL CENTRO SUBSTATION / COOPER SUBSTATION 345kV,L:17603:17857:345,109.1,407.0,28.1,,table,Reconductor line,5545000.0,2976000.0
Q20-1485,2021-10-23,SALT FORK WIND / BLEWETT 138kV,L:17279:17473:138,1.0,True,EL CENTRO / COOPER 345kV,L:17603:17857:345,109.1,195.0,9.1,,table,Reconductor line,6324000.0,2109000.0
Q20-1485,2021-10-23,ALBREDA TANS MTN TAP / DIVISION CREEK 138kV,L:17187:17638:138,1.0,True,EL CENTRO / COOPER 345kV,L:17603:17857:345,106.2,259.0,9.2,,table,Reconductor line,1486000.0,382000.0
Q20-1485,2021-10-23,BANNING / TUKWILA STA 138kV line,L:17443:17619:138,1.0,True,S O PURDOM / LAS CRUCES 138kV L,L:17223:17471:138,105.9,243.0,37.0,,table,Reconductor line,12274000.0,10291000.0
Q20-1485,2021-10-23,LACLEDE / NEW LONDON AVENUE 138kV L,L:17637:17783:138,1.0,True,COOPER / EL CENTRO 345kV,L:17603:17857:345,105.8,334.0,5.2,,table,Reconductor line,3378000.0,640000.0
Q20-1485,2021-10-23,LACLEDE / ABREDA TANS MTN TAP 138kV line,L:17637:17638:138,1.0,True,COPER / EL CENTRO 345kV,L:17603:17857:345,105.8,324.0,5.2,,table,Reconductor line,2152000.0,408000.0
Q20-1485,2021-10-23,LENKURT / DIVISION CREEK 138kV L,L:17185:17187:138,1.0,True,COOPER / EL CENTRO 345kV,L:17603:17857:345,102.7,256.0,9.2,,table,Reconductor line,2366000.0,609000.0
Q20-1485,2021-10-23,SCOTT BRANCH / GALION 138kV,L:17324:17766:138,1.0,True,HAYSI / TOM WATKINS 138kV,L:9265:17759:138,102.1,260.0,7.1,,table,Reconductor line,7036000.0,4864000.0
Q20-1485,2021-10-23,INTERCHANGE / COMPLEJO DE AGUIRRE 230 138kV,L:17215:17218:138,1.0,True,EL CENTRO / COOPER 345kV,L:17603:17857:345,101.9,289.0,9.1,,table,Reconductor line,825000.0,275000.0
Q20-1528,2021-10-28,HATHAWAY – ROYAL 138 kV,L:6407:6410:138,1.0,True,IRONWOOD LLC – INDUSTRY 345 kV,L:6585:7169:345,120.7,273.0,10.9,,table,Rebuild line with higher-capacity conductor,3072000.0,3072000.0
Q20-1528,2021-10-28,HATHAWAY – WILDE 138 kV,L:6410:6417:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,119.3,265.0,10.9,,table,Rebuild line with higher-capacity conductor,1874000.0,1874000.0
Q20-1528,2021-10-28,ROYAL – BLAKELY MOUNTAIN 138 kV,L:6407:6411:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,118.3,287.0,10.9,,table,Rebuild line with higher-capacity conductor,4184000.0,4184000.0
Q20-1528,2021-10-28,BROWNTOWN – BOROUGH OF MIDDLETOWN MILL ST SUBSTATION 138 kV Line,L:6418:6419:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,113.3,245.0,10.0,,table,Rebuild line with higher-capacity conductor,2838000.0,1669000.0
Q20-1528,2021-10-28,GRIFFISS AIR BASE – EAST 61ST ST 138 kV,L:6383:6384:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,111.9,269.0,8.7,,table,Rebuild line with higher-capacity conductor,1191000.0,1191000.0
Q20-1528,2021-10-28,MOSES LAKE – BOROUGH OF MIDDLETOWN MILL STREET 138 kV,L:6368:6419:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,110.2,237.0,10.0,,table,Rebuild line with higher-capacity conductor,4836000.0,2844000.0
Q20-1528,2021-10-28,BLAKELY MTN – BROWNTOWN 138 kV,L:6411:6418:138,1.0,True,IRONWOOD LLC – INDUSTRY 345 kV,L:6585:7169:345,107.9,270.0,10.0,,table,Reconductor line,1589000.0,934000.0
Q20-1528,2021-10-28,BEELINE – EAST 61ST ST 138 kV L,L:6381:6384:138,1.0,True,IRONWOOD LLC – INDUSTRY 345 kV L,L:6585:7169:345,107.5,298.0,8.7,,table,Reconductor line,1507000.0,1507000.0
Q20-1528,2021-10-28,WILDE – BEELINE 138 kV,L:6381:6417:138,1.0,True,INDUSTRY – IRONWOOD LLC SUBSTATION 345 kV,L:6585:7169:345,107.1,323.0,8.7,,table,Reconductor line,2026000.0,2026000.0
Q20-1528,2021-10-28,SHEPHERD CTR – VALLEY ROAD 138 kV Line,L:6387:6389:138,1.0,True,KELLNERSVILLE – BRULE SUBSTATION 138 kV,L:6392:6413:138,106.2,244.0,38.5,,table,Reconductor line,2064000.0,1837000.0
Q20-1528,2021-10-28,MOSES LAKE – SEELY 138 kV L,L:6368:7048:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,103.3,232.0,10.0,,table,Reconductor line,713000.0,419000.0
Q20-1528,2021-10-28,SEELY – STADIUM 138 kV line,L:7048:7089:138,1.0,True,INDUSTRY – IRONWOOD LLC 345 kV,L:6585:7169:345,102.9,225.0,10.0,,table,Reconductor line,2105000.0,1238000.0
Q20-1538,2021-11-02,TELLURIDE SUBSTATION to SUNRISE 100.0 kV Ckt 1,L:22909:22971:100,1.0,True,SUNRISE to TELLURIDE 100.0 kV #2,L:22909:22971:100,119.7,142.0,5.5,,table,Rebuild line with higher-capacity conductor,1383000.0,1383000.0
Q20-1538,2021-11-02,SUNRISE to TELLURIDE 100.0 kV Cir. 2,L:22909:22971:100,1.0,True,SUNRISE to TELLURIDE 100.0 kV Ckt 1,L:22909:22971:100,119.7,142.0,5.5,,table,Rebuild line with higher-capacity conductor,1383000.0,1383000.0
Q20-1538,2021-11-02,GROTON MUNI to USTICK 100.0 kV Circuit 1,L:22907:23504:100,1.0,True,GROTON MUNI to USTICK 100.0 kV Cir. 2,L:22907:23504:100,118.5,141.0,14.2,,table,Rebuild line with higher-capacity conductor,557000.0,186000.0
Q20-1538,2021-11-02,USTICK to GROTON MUNI SUBSTATION 100.0 kV,L:22907:23504:100,1.0,True,GROTON MUNI to USICK 100.0 kV,L:22907:23504:100,118.5,141.0,14.2,,table,Rebuild line with higher-capacity conductor,557000.0,186000.0
Q20-1538,2021-11-02,TAYLOR 138 & to FISK ST 100.0 kV line,L:23491:23503:100,1.0,True,SUN PRAIRIE to GAMEBIRD 100.0 kV,L:22872:22903:100,108.6,137.0,12.6,,table,Reconductor line,600000.0,32000.0
Q20-1538,2021-11-02,GAMER to WEST MEMPHIS GATEWAY 100.0 kV,L:22938:22939:100,1.0,True,SUN PRAIRIE to GAMEBIRD 100.0 kV,L:22872:22903:100,102.1,122.0,7.7,,table,Reconductor line,597000.0,14000.0
Q20-1538,2021-11-02,FRUIT INDUSTRIES to MARKS 100.0 kV,L:22901:22925:100,1.0,True,SUN PRAIRIE to GAMEBIRD 100.0 kV,L:22872:22903:100,100.5,125.0,8.0,,table,Reconductor line,611000.0,23000.0
Q20-1539,2021-10-25,PYOTE to THE DALLES 138.0 kV,L:9612:16805:138,1.0,True,RCTOR to FRIENDSWOOD 138.0 kV,L:9614:16807:138,221.7,277.0,100.0,,table,Rebuild line with higher-capacity conductor,8579000.0,8579000.0
Q20-1539,2021-10-25,ABINGDON to FRIENDSWOOD SUBSTATION 138.0 kV,L:9611:16807:138,1.0,True,PYOTE to RECTOR 138.0 kV L,L:9612:9614:138,220.7,195.0,66.7,,table,Rebuild line with higher-capacity conductor,1420000.0,1395000.0
Q20-1539,2021-10-25,PYOTE to RECTOR 138.0 kV,L:9612:9614:138,1.0,True,RECTOR to FRIENDSWOOD 138.0 kV,L:9614:16807:138,216.5,289.0,100.0,,table,Rebuild line with higher-capacity conductor,1862000.0,1862000.0
Q20-1539,2021-10-25,RECTOR to FRIENDSWOOD 138.0 kV,L:9614:16807:138,1.0,True,PYOTE to RETOR 138.0 kV,L:9612:9614:138,208.0,300.0,100.0,,table,Rebuild line with higher-capacity conductor,7092000.0,7092000.0
Q20-1539,2021-10-25,TOPMOST to SCOVILL ROCK 138.0 kV L,L:17597:17771:138,1.0,True,NORTH DUBLIN to FLORA E 345.0 kV L,L:9625:17626:345,156.5,199.0,5.7,,table,Rebuild line with higher-capacity conductor,4744000.0,1755000.0
Q20-1539,2021-10-25,HAUSEN CRK to SUNNYSLOPE 138.0 kV,L:17595:17769:138,1.0,True,FLORA EAST to NORTH DUBLIN 345.0 kV L,L:9625:17626:345,150.8,226.0,5.5,,table,Rebuild line with higher-capacity conductor,4274000.0,1917000.0
Q20-1539,2021-10-25,HAUSEN CREEK to SCOVILL ROCK 138.0 kV,L:17595:17771:138,1.0,True,FLORA EAST to NORTH DUBLIN 345.0 kV L,L:9625:17626:345,149.0,223.0,5.5,,table,Rebuild line with higher-capacity conductor,8107000.0,3635000.0
Q20-1539,2021-10-25,THE DALLES 345 kV/138 kV Transformer Bank,X:16805:345:138,0.9990409312825222,True,RECTOR to FRIENDSWOOD 138.0 kV line,L:9614:16807:138,142.1,379.0,100.0,,table,Replace transformer with higher-rated unit,16897000.0,16897000.0
Q20-1539,2021-10-25,NELSON DEWEY SW YD to SANTA MARIA COGEN 138.0 kV,L:9229:9230:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC 345.0 kV,L:9633:18368:345,140.0,323.0,5.1,,table,Rebuild line with higher-capacity conductor,6925000.0,1299000.0
Q20-1539,2021-10-25,SPRING ST to NELSON DEWEY SW YD 138.0 kV,L:9229:9628:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345.0 kV,L:9633:18368:345,139.4,328.0,5.1,,table,Rebuild line with higher-capacity conductor,10043000.0,1884000.0
Q20-1539,2021-10-25,CHAUNCEY TAP to MUD FORK 138.0 kV,L:18297:18302:138,1.0,True,KETTLE CRK PRIMARY to JERSEY 345.0 kV line,L:17961:18532:345,138.2,269.0,5.3,,table,Rebuild line with higher-capacity conductor,4488000.0,1018000.0
Q20-1539,2021-10-25,SPRING STREET to WESTON 138.0 kV,L:9627:9628:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC 345.0 kV,L:9633:18368:345,136.6,349.0,5.1,,table,Rebuild line with higher-capacity conductor,11205000.0,2101000.0
Q20-1539,2021-10-25,E KINGSTON to W ADAMSVILLE 138.0 kV,L:17767:17770:138,1.0,True,N DUBLIN to FLORA E 345.0 kV,L:9625:17626:345,135.9,233.0,5.9,,table,Rebuild line with higher-capacity conductor,20296000.0,7532000.0
Q20-1539,2021-10-25,SPRUANCE NUG to 96TH ST 138.0 kV,L:18294:18306:138,1.0,True,JERSEY to KETTLE CRK PRIMARY 345.0 kV,L:17961:18532:345,134.6,270.0,5.3,,table,Rebuild line with higher-capacity conductor,2135000.0,485000.0
Q20-1539,2021-10-25,MERRET to MACON ENERGY CTR SUBSTATION 138.0 kV,L:9589:9630:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345.0 kV,L:9633:18368:345,134.5,357.0,7.5,,table,Rebuild line with higher-capacity conductor,3191000.0,872000.0
Q20-1539,2021-10-25,MACON ENERGY CTR to HARTFORD 138.0 kV,L:9589:9590:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345.0 kV,L:9633:18368:345,133.4,367.0,7.5,,table,Rebuild line with higher-capacity conductor,7714000.0,2107000.0
Q20-1539,2021-10-25,HARTFORD to RED LION 138.0 kV,L:9590:9593:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC 345.0 kV,L:9633:18368:345,132.5,375.0,7.5,,table,Rebuild line with higher-capacity conductor,21297000.0,5817000.0
Q20-1539,2021-10-25,SPRUANCE NUG to MUD FORK 138.0 kV,L:18294:18297:138,1.0,True,KETTLE CREEK PRIMARY to JERSEY 345.0 kV,L:17961:18532:345,132.0,277.0,5.3,,table,Rebuild line with higher-capacity conductor,6555000.0,1487000.0
Q20-1539,2021-10-25,HUSTISFORD to 96TH ST 138.0 kV line,L:18305:18306:138,1.0,True,KETTLE CRK PRIMARY to JERSEY 345.0 kV,L:17961:18532:345,131.8,272.0,5.3,,table,Rebuild line with higher-capacity conductor,3781000.0,858000.0
Q20-1539,2021-10-25,BATAVIA POWER PLANT SUBSTATION to TARZANASTATON U SUBSTATION 138.0 kV line,L:17764:17765:138,1.0,True,N DUBLIN to FLORA E 345.0 kV,L:9625:17626:345,131.5,368.0,9.0,,table,Rebuild line with higher-capacity conductor,2670000.0,220000.0
Q20-1539,2021-10-25,RED LIN to BROADFORD 138.0 kV,L:9593:9594:138,1.0,True,WEC to KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,131.2,388.0,7.5,,table,Rebuild line with higher-capacity conductor,3234000.0,883000.0
Q20-1539,2021-10-25,E KINGSTON to NORTH MCCAMEY 138.0 kV,L:17318:17767:138,1.0,True,NORTH DUBLIN to FLORA E 345.0 kV,L:9625:17626:345,130.9,239.0,5.9,,table,Rebuild line with higher-capacity conductor,6568000.0,2438000.0
Q20-1539,2021-10-25,BRIAR MTN to TRISONIC 138.0 kV,L:18397:18405:138,1.0,True,FLORA E to N DUBLIN 345.0 kV L,L:9625:17626:345,130.8,250.0,5.9,,table,Rebuild line with higher-capacity conductor,4272000.0,705000.0
Q20-1539,2021-10-25,VICTORY to STAPLES SUBSTATION 138.0 kV Line,L:18280:18398:138,1.0,True,KETTLE CREEK PRIMARY to JERSEY 345.0 kV,L:17961:18532:345,130.2,270.0,5.3,,table,Rebuild line with higher-capacity conductor,10555000.0,2395000.0
Q20-1539,2021-10-25,SHANNON to TRISONIC 138.0 kV L,L:18396:18397:138,0.9931500480480381,False,N DUBLIN to FLORA EAST 345.0 kV,L:9625:17626:345,130.1,254.0,5.9,,table,Rebuild line with higher-capacity conductor,5947000.0,981000.0
Q20-1566,2021-10-17,KINGSBERRY - CORNERS SUBSTATION 345 kV,L:8876:10070:345,1.0,True,POMONA HEIGHTS - CORNERS 345 kV,L:9915:10070:345,100.5,1328.0,6.7,100.1,fields,Reconductor line,16298000.0,292000.0
Q20-1568,2021-11-03,Penhook – Leesville 138 kV,L:9380:9667:138,1.0,True,San Jose Sta. A Substation – Otter Riv 138 kV,L:9285:9522:138,136.9,221.0,59.9,,table,Rebuild line with higher-capacity conductor,12123000.0,8113000.0
Q20-1568,2021-11-03,Carite – S Creek 138 kV,L:9162:9293:138,1.0,True,Clover – Leesville Substation 345 kV Line,L:9667:9669:345,118.8,371.0,8.5,,table,Rebuild line with higher-capacity conductor,8451000.0,1111000.0
Q20-1568,2021-11-03,Covanta Southeastern Connecticut Company – N Mercedes 138 kV L,L:9424:9427:138,1.0,True,Moonshine – Person Substation 345 kV L,L:9335:11146:345,112.4,282.0,6.5,,table,Rebuild line with higher-capacity conductor,16238000.0,4622000.0
Q20-1568,2021-11-03,Otter Riv – San Jose Sta. A 138 kV,L:9285:9522:138,1.0,True,Penhook – Leesville 138 kV L,L:9380:9667:138,108.7,255.0,38.6,,table,Reconductor line,1747000.0,832000.0
Q20-1568,2021-11-03,Monel – Pardeville 138 kV L,L:9154:9502:138,1.0,True,Station G – Clover 345 kV,L:9276:9669:345,108.1,560.0,6.3,,table,Reconductor line,9677000.0,1308000.0
Q20-1568,2021-11-03,Borger – Macks Inn 138 kV,L:9163:9275:138,1.0,True,Sta G Substation – Clover 345 kV Line,L:9276:9669:345,107.7,368.0,5.2,,table,Reconductor line,8663000.0,999000.0
Q20-1568,2021-11-03,Waterford 1 & 2 – Otter River 138 kV,L:9284:9285:138,1.0,True,Leesville – Penhook 138 kV line,L:9380:9667:138,106.7,251.0,38.6,,table,Reconductor line,4081000.0,1944000.0
Q20-1568,2021-11-03,Pipeline – Pardeville 138 kV Line,L:9271:9502:138,1.0,True,Sta G Substation – Clver 345 kV,L:9276:9669:345,106.4,556.0,6.3,,table,Reconductor line,5805000.0,785000.0
Q20-1568,2021-11-03,Muck Vly – Viking 138 kV line,L:9152:9153:138,1.0,True,Ross Fork – Wind Driver Substation 138 kV,L:9203:9205:138,105.0,409.0,6.9,,table,Reconductor line,905000.0,90000.0
Q20-1568,2021-11-03,Moonshine – Person Substation 345 kV L,L:9335:11146:345,1.0,True,Leesville – Clovr 345 kV line,L:9667:9669:345,104.3,2135.0,26.9,,table,Reconductor line,38724000.0,2570000.0
Q20-1568,2021-11-03,Del Cerro – S Creek 138 kV,L:9161:9162:138,1.0,True,South Crk – Macks Inn 138 kV line,L:9162:9163:138,103.9,317.0,8.2,,table,Reconductor line,2732000.0,399000.0
Q20-1568,2021-11-03,Mecca Substation – Cadillac Rnewable Energy 138 kV,L:9288:9289:138,1.0,True,Moonshine – Person 345 kV,L:9335:11146:345,103.2,285.0,6.5,,table,Reconductor line,1320000.0,376000.0
Q20-1568,2021-11-03,Wind Driver – Brush Tavern 138 kV,L:9205:9220:138,1.0,True,Clover – Station G 345 kV,L:9276:9669:345,103.1,388.0,9.1,,table,Reconductor line,1575000.0,282000.0
Q20-1568,2021-11-03,Booneville – Borger 138 kV L,L:9119:9275:138,1.0,True,Clover – Station G Substation 345 kV,L:9276:9669:345,102.8,633.0,5.2,,table,Reconductor line,10268000.0,630000.0
Q20-1568,2021-11-03,Perth – Cadillac Renewable Energy 138 kV,L:9288:9428:138,1.0,True,Moonshine – Person 345 kV L,L:9335:11146:345,102.8,291.0,6.5,,table,Reconductor line,1467000.0,418000.0
Q20-1568,2021-11-03,Ross Fork – Wind Driver 138 kV line,L:9203:9205:138,1.0,True,Sta G – Clover 345 kV,L:9276:9669:345,102.7,398.0,9.1,,table,Reconductor line,1572000.0,281000.0
Q20-1568,2021-11-03,North Mercedes – Perth Substation 138 kV,L:9427:9428:138,1.0,True,Moonshine – Person 345 kV,L:9335:11146:345,102.5,298.0,6.5,,table,Reconductor line,3624000.0,1031000.0
Q20-1568,2021-11-03,Penhook – Rapson 138 kV,L:9380:9423:138,1.0,True,Penhook – Leesville 138 kV L,L:9380:9667:138,102.0,226.0,48.7,,table,Reconductor line,3080000.0,2800000.0
Q20-1568,2021-11-03,Rapson – San Jose Sta. A 138 kV L,L:9423:9522:138,1.0,True,Penhook – Leesville 138 kV,L:9380:9667:138,100.5,219.0,48.7,,table,Reconductor line,2396000.0,2178000.0
Q20-1583,2021-10-23,Hutchinson Energy Center to Grove 138kV,L:6058:6642:138,1.0,True,Mill Seat Renewable Energy Facility to Shred 345kV,L:6225:7135:345,119.0,240.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,31201000.0,31201000.0
Q20-1583,2021-10-23,Alamorio to Wilson 138kV line,L:6228:6628:138,1.0,True,Mill Seat Renewable Energy Facility to Shred 345kV,L:6225:7135:345,117.3,272.0,13.3,,prose_overloaded,Rebuild line with higher-capacity conductor,21887000.0,21887000.0
Q20-1583,2021-10-23,Plattsburgh to Sumner Substation 138kV,L:6607:7121:138,1.0,True,Plattsburgh 345/1 kV Autotransformer,X:6607:345:1,111.8,269.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2434000.0,555000.0
Q20-1583,2021-10-23,Luling Substation to Pt Street 138kV,L:6606:6626:138,1.0,True,Lakehead Cambridge Substation to Wilmington Sta C 138kV,L:6232:6629:138,108.5,388.0,7.5,,prose_overloaded,Reconductor line,2515000.0,1141000.0
Q20-1583,2021-10-23,Hutchinson Energy Ctr to Ebudo 138kV,L:6058:6623:138,1.0,True,Pt St to Tascaeros 138kV L,L:6606:6630:138,104.4,220.0,16.4,,prose_overloaded,Reconductor line,2781000.0,2781000.0
Q20-1583,2021-10-23,Marysville to Oxford 138kV,L:6226:6227:138,1.0,True,Point St to Tascaderos Substation 138kV line,L:6606:6630:138,100.7,247.0,16.4,,prose_overloaded,Reconductor line,1098000.0,1098000.0
Q20-1583,2021-10-23,Mill Seat Renewable Energy Facility to Oxford 138kV Line,L:6225:6227:138,1.0,True,Shred to Mill Seat Renewable Energy Facility Substation 345kV,L:6225:7135:345,129.8,432.0,27.5,,prose_loss,Rebuild line with higher-capacity conductor,3814000.0,1652000.0
Q20-1583,2021-10-23,Dornyville to Wescosville 138kV Line,L:6602:6622:138,1.0,True,Hutchinson Energy Ctr to Claude Vandyke Substation 138kV,L:6058:6624:138,113.7,419.0,9.5,,prose_loss,Rebuild line with higher-capacity conductor,2618000.0,1062000.0
Q20-1583,2021-10-23,Hutchinson Energy Ctr to Claude Vandyke 138kV,L:6058:6624:138,1.0,True,Tascaderos to Pt Street 138kV,L:6606:6630:138,111.5,408.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,14450000.0,5884000.0
Q20-1583,2021-10-23,Embudo to Marysville 138kV,L:6226:6623:138,1.0,True,Tascaderos to Pt Street Substation 138kV,L:6606:6630:138,103.4,228.0,16.4,,prose_loss,Reconductor line,3731000.0,3731000.0
Q20-1583,2021-10-23,Maynardville to Sistrunk 138kV,L:6217:6218:138,1.0,True,Shred to Talenenergy Martins Creek Llc Harwood 345kV,L:7112:7135:345,102.0,280.0,12.9,,prose_loss,Reconductor line,532000.0,532000.0
Q20-1583,2021-10-23,Mill Seat Renewable Energy Facility 345/138kV XFMR,X:6225:345:138,0.999691699089993,True,Mill Seat Renewable Energy Facility to Shred 345kV,L:6225:7135:345,119.3,471.0,27.5,,prose_colon,Replace transformer with higher-rated unit,22974000.0,9953000.0
Q20-1583,2021-10-23,Strawberry Belt to Wescosville 138kV,L:6060:6622:138,1.0,True,Hutchinson Energy Center to Claud Vandyke 138kV L,L:6058:6624:138,116.8,394.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,1304000.0,529000.0
Q20-1583,2021-10-23,Sistrunk to Oxord Substation 138kV line,L:6218:6227:138,1.0,True,Shred to Mill Seat Renewable Energy Facility 345kV,L:6225:7135:345,116.5,411.0,29.5,,prose_colon,Rebuild line with higher-capacity conductor,15594000.0,15594000.0
Q20-1583,2021-10-23,Tascaderos to Pt St 138kV,L:6606:6630:138,1.0,True,Claude Vandyke to Hutchinson Energy Center 138kV,L:6058:6624:138,111.6,468.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,1582000.0,642000.0
Q20-1583,2021-10-23,Wilmington Sta C to Shred 138kV line,L:6232:7135:138,1.0,True,Mill Seat Renewable Energy Facility to Shred 345kV,L:6225:7135:345,106.5,360.0,8.5,,prose_colon,Reconductor line,2913000.0,2913000.0
Q20-1583,2021-10-23,Edwards to Strawberry Belt 138kV L,L:6043:6060:138,1.0,True,Tascaderos to Point St 138kV,L:6606:6630:138,103.9,417.0,8.2,,prose_colon,Reconductor line,2112000.0,860000.0
Q20-1583,2021-10-23,Edwards to Claud Vandyke 138kV L,L:6043:6624:138,1.0,True,Point Steet to Tascaderos 138kV,L:6606:6630:138,103.5,427.0,8.2,,prose_colon,Reconductor line,1948000.0,793000.0
Q20-1584,2021-10-21,Lone Star - Hospital Regional 138.0 kV,L:17912:17915:138,1.0,True,Chaparral - Kearneyville 345.0 kV,L:9399:17910:345,103.7,382.0,5.2,,prose_overloaded,Reconductor line,832000.0,239000.0
Q20-1584,2021-10-21,Hospital Regional - Elliot Park 138.0 kV,L:17903:17915:138,1.0,True,Chaparral - Kearneyville 345.0 kV,L:9399:17910:345,103.2,398.0,5.2,,prose_overloaded,Reconductor line,1057000.0,304000.0
Q20-1594,2021-11-01,EASTWOOD SUBSTATION / HEYBURN 138kV,L:7235:7405:138,1.0,True,MARTIN LAKES / BAUER 345kV Line,L:7184:7221:345,103.1,301.0,11.1,,table,Reconductor line,841000.0,841000.0
Q20-1594,2021-11-01,HEYBURN / SCOTTVILLE 138kV line,L:7405:7406:138,1.0,True,BAUER / MARTIN LAKES 345kV,L:7184:7221:345,100.9,295.0,11.1,,table,Reconductor line,1073000.0,1073000.0
Q20-1595,2021-10-31,Colchester 16 to Montclair Cogen Facility 138.0 kV Line,L:5360:5776:138,1.0,True,Bryant to Casto 138.0 kV,L:5373:5777:138,166.9,220.0,8.8,158.3,fields,Rebuild line with higher-capacity conductor,825000.0,325000.0
Q20-1595,2021-10-31,Jet to Belleville 138.0 kV,L:5354:5366:138,1.0,True,Prairie to Motorola 138.0 kV,L:5364:5775:138,163.1,206.0,37.8,123.4,fields,Rebuild line with higher-capacity conductor,1235000.0,614000.0
Q20-1595,2021-10-31,Goldfield to W Orange 138.0 kV,L:5370:5404:138,1.0,True,Barre City to Marion Drive 138.0 kV,L:5377:5403:138,140.5,297.0,18.5,127.1,fields,Rebuild line with higher-capacity conductor,5693000.0,3015000.0
Q20-1595,2021-10-31,Bremerton to W Crossville 138.0 kV line,L:5764:5966:138,1.0,True,Casto to Bryant Substation 138.0 kV line,L:5373:5777:138,136.9,429.0,9.5,132.2,fields,Rebuild line with higher-capacity conductor,1077000.0,237000.0
Q20-1595,2021-10-31,Walerga- Antelope Substation to W Orange 138.0 kV,L:5386:5404:138,1.0,True,Whippany to Roy 138.0 kV,L:5371:5704:138,131.9,269.0,17.3,118.0,fields,Rebuild line with higher-capacity conductor,1822000.0,597000.0
Q20-1595,2021-10-31,Colchester 16 to Bremerton 138.0 kV,L:5360:5764:138,1.0,True,Casto to Bryant 138.0 kV Line,L:5373:5777:138,131.7,312.0,8.8,125.6,fields,Rebuild line with higher-capacity conductor,1674000.0,659000.0
Q20-1595,2021-10-31,Campo Fresco 1 to Claus 138.0 kV,L:5177:5185:138,1.0,True,Switzerland to Grayling Generating Station 138.0 kV L,L:5450:5956:138,131.1,256.0,7.5,124.8,fields,Rebuild line with higher-capacity conductor,2425000.0,586000.0
Q20-1595,2021-10-31,Goldfield to Whippany 138.0 kV line,L:5370:5371:138,1.0,True,Barre City to Marion Drive 138.0 kV,L:5377:5403:138,131.1,361.0,18.5,120.1,fields,Rebuild line with higher-capacity conductor,3291000.0,1743000.0
Q20-1595,2021-10-31,Barnabie Cable Sta to Portland 138.0 kV,L:5543:5907:138,1.0,True,Motorola to Prairie 138.0 kV L,L:5364:5775:138,130.9,328.0,9.7,124.6,fields,Rebuild line with higher-capacity conductor,1614000.0,488000.0
Q20-1595,2021-10-31,Flanders Substation to Walerga- Antelope 138.0 kV,L:5365:5386:138,1.0,True,Whippany to Roy 138.0 kV line,L:5371:5704:138,128.1,296.0,17.3,115.4,fields,Rebuild line with higher-capacity conductor,1233000.0,404000.0
Q20-1595,2021-10-31,Roy to Whppany 138.0 kV,L:5371:5704:138,1.0,True,Marion Drive to Barre City 138.0 kV Line,L:5377:5403:138,126.0,404.0,18.5,116.2,fields,Rebuild line with higher-capacity conductor,3029000.0,1604000.0
Q20-1595,2021-10-31,Prairie to Motorola 138.0 kV Line,L:5364:5775:138,1.0,True,Tecumseh Rd to Paper 138.0 kV,L:5367:5865:138,126.0,647.0,53.3,108.3,fields,Rebuild line with higher-capacity conductor,1812000.0,727000.0
Q20-1595,2021-10-31,Peachland to Airport 138.0 kV,L:5187:5455:138,1.0,True,Jet to Grayling Generating Sta 138.0 kV,L:5354:5450:138,123.0,224.0,12.1,111.3,fields,Rebuild line with higher-capacity conductor,1197000.0,369000.0
Q20-1595,2021-10-31,Santa Ynez Switch to Alsea 138.0 kV,L:5388:5774:138,1.0,True,Whippany to Roy 138.0 kV Line,L:5371:5704:138,122.3,346.0,17.3,111.6,fields,Rebuild line with higher-capacity conductor,1147000.0,376000.0
Q20-1595,2021-10-31,Motorola to W Orange 138.0 kV,L:5364:5404:138,1.0,True,Casto to Bryant Substation 138.0 kV L,L:5373:5777:138,121.4,535.0,28.9,109.7,fields,Rebuild line with higher-capacity conductor,913000.0,255000.0
Q20-1595,2021-10-31,Altamont to Saddle Brook 138.0 kV line,L:5203:5765:138,1.0,True,Grayling Generating Sta to Sitzerland 138.0 kV line,L:5450:5956:138,121.4,213.0,5.1,116.3,fields,Rebuild line with higher-capacity conductor,842000.0,147000.0
Q20-1595,2021-10-31,Belleville to Cook Rd 138.0 kV,L:5366:5392:138,1.0,True,Motorola to Prairie 138.0 kV,L:5364:5775:138,121.0,234.0,37.8,86.2,fields,Rebuild line with higher-capacity conductor,1211000.0,602000.0
Q20-1595,2021-10-31,West Crossville to County Line 138.0 kV,L:5784:5966:138,1.0,True,Casto to Bryant 138.0 kV,L:5373:5777:138,119.7,428.0,7.0,116.2,fields,Rebuild line with higher-capacity conductor,1780000.0,335000.0
Q20-1595,2021-10-31,Paper 345-138 kV Auto,X:5367:345:138,0.9988283493296302,True,Fort Bliss to Metuchen 138.0 kV,L:5554:5979:138,118.9,449.0,11.1,113.6,fields,Replace transformer with higher-rated unit,16949000.0,3741000.0
Q20-1595,2021-10-31,Switzerland to Grayling Generating Station 138.0 kV,L:5450:5956:138,1.0,True,Motorola to Prairie 138.0 kV,L:5364:5775:138,117.9,697.0,27.4,109.4,fields,Rebuild line with higher-capacity conductor,1211000.0,278000.0
Q20-1595,2021-10-31,Flanders to Alsea 138.0 kV,L:5365:5774:138,1.0,True,Whippany to Roy 138.0 kV L,L:5371:5704:138,116.6,344.0,17.3,105.7,fields,Rebuild line with higher-capacity conductor,751000.0,246000.0
Q20-1595,2021-10-31,Marion Drive to Polk St 138.0 kV,L:5377:5390:138,1.0,True,Roy to Whippany 138.0 kV Line,L:5371:5704:138,115.4,437.0,17.3,106.9,fields,Rebuild line with higher-capacity conductor,2409000.0,789000.0
Q20-1595,2021-10-31,Laurel Ave to Barre City 138.0 kV,L:5372:5403:138,1.0,True,Laurel Ave to Barre City 138.0 kV #1,L:5372:5403:138,115.3,416.0,12.1,109.0,fields,Rebuild line with higher-capacity conductor,2293000.0,668000.0
Q20-1595,2021-10-31,Rockford to Montclair Cogen Facility 138.0 kV L,L:5384:5776:138,1.0,True,Casto to Bryant 138.0 kV Line,L:5373:5777:138,113.8,283.0,8.8,107.0,fields,Rebuild line with higher-capacity conductor,1185000.0,466000.0
Q20-1595,2021-10-31,Marion Drive to Barre City 138.0 kV Line,L:5377:5403:138,1.0,True,Wippany to Roy 138.0 kV line,L:5371:5704:138,113.2,477.0,17.3,105.4,fields,Rebuild line with higher-capacity conductor,601000.0,197000.0
Q20-1600,2021-10-31,PINE RIVER ALTE – SPURLOCK 100 KV,L:19614:19616:100,1.0,True,CORNEL-MILWAUKEE – SPURLOCK 100 KV line,L:19616:19618:100,141.7,131.0,100.0,,table,Rebuild line with higher-capacity conductor,7418000.0,7418000.0
Q20-1600,2021-10-31,SPURLOCK – CORNELL-MILWAUKEE 100 KV,L:19616:19618:100,1.0,True,PINE RIV ALTE – SPURLOCK 100 KV,L:19614:19616:100,136.6,136.0,100.0,,table,Rebuild line with higher-capacity conductor,2680000.0,2680000.0
Q20-1600,2021-10-31,EASTOWN RD – CORNELL-MILWAUKEE 100 KV,L:19609:19618:100,1.0,True,SPURLOCK – PINE RIVER ALTE 100 KV,L:19614:19616:100,131.2,126.0,67.0,,table,Rebuild line with higher-capacity conductor,1768000.0,1768000.0
Q20-1600,2021-10-31,CENTERVILLE SW – FROSTKRAFT 100 KV,L:19595:19623:100,1.0,True,WAGLEY ROBERTSON – MODEL CITY ENERGY FACILITY SUBSTATION 100 KV Line,L:18737:18843:100,102.4,147.0,6.6,,table,Reconductor line,6193000.0,3919000.0
Q20-1615,2021-10-30,HUNTER'S CRK – MT.PLEASANT 230 KV,L:21272:21394:230,1.0,True,TRIGEN ST. LOUIS – ICEGEN 230 KV,L:19862:19865:230,100.6,1299.0,6.1,99.6,fields,Reconductor line,21861000.0,323000.0
Q20-1615,2021-10-30,TRIGEN ST. LOUIS – HUNTER'S CREEK 230 KV,L:19865:21272:230,1.0,True,ICEGEN – TRIGEN ST. LOUIS 230 KV,L:19862:19865:230,100.4,1328.0,6.1,99.4,fields,Reconductor line,7777000.0,115000.0
Q20-1371,2021-12-02,Green to Wayview Substation 100.0 kV,L:20087:20165:100,1.0,True,Green to Quintana 1418 100.0 kV,L:20087:20180:100,177.2,106.0,100.0,,table,Rebuild line with higher-capacity conductor,2153000.0,2153000.0
Q20-1371,2021-12-02,Green to Quintana 1418 100.0 kV Line,L:20087:20180:100,1.0,True,Green to Wayview 100.0 kV,L:20087:20165:100,153.4,122.0,100.0,,table,Rebuild line with higher-capacity conductor,4524000.0,4524000.0
Q20-1371,2021-12-02,Magas Collores 5805 to Wayview 100.0 kV,L:20165:20173:100,1.0,True,Green to Quintana 1418 100.0 kV,L:20087:20180:100,135.3,119.0,100.0,,table,Rebuild line with higher-capacity conductor,1438000.0,1438000.0
Q20-1371,2021-12-02,Tallmadge to Evans 100.0 kV Circuit 1,L:20184:20193:100,1.0,True,Tallmadge to Evans 100.0 kV #2,L:20184:20193:100,114.3,173.0,5.1,,table,Reconductor line,406000.0,109000.0
Q20-1371,2021-12-02,Evans to Tallmadge 100.0 kV,L:20184:20193:100,1.0,True,Tallmadge to Evans 100.0 kV,L:20184:20193:100,100.5,197.0,5.1,,table,Reconductor line,406000.0,109000.0
Q20-1410,2021-11-23,Shinrock-Avery 100 kV Line,L:19843:19844:100,1.0,True,Casalia-Belle Glade 100 kV,L:20072:20124:100,134.2,143.0,64.0,,table,Rebuild line with higher-capacity conductor,6257000.0,5622000.0
Q20-1410,2021-11-23,Castalia-Belle Glade Substation 100 kV,L:20072:20124:100,1.0,True,Flat Rock-Mcminn 100 kV,L:19840:19845:100,131.0,184.0,58.4,,table,Rebuild line with higher-capacity conductor,10372000.0,10372000.0
Q20-1410,2021-11-23,Avery-Mcminn 100 kV,L:19844:19845:100,1.0,True,Belle Glade-Castalia 100 kV,L:20072:20124:100,128.9,163.0,64.0,,table,Rebuild line with higher-capacity conductor,1712000.0,1538000.0
Q20-1410,2021-11-23,Flat Rock-Mcminn 100 kV line,L:19840:19845:100,1.0,True,Castalia-Belle Glade 100 kV,L:20072:20124:100,125.4,179.0,64.0,,table,Rebuild line with higher-capacity conductor,15157000.0,13618000.0
Q20-1410,2021-11-23,Dayton'S Bluff Substation-Chico A 100 kV,L:20077:20131:100,1.0,True,Castalia-Belle Glade 100 kV Line,L:20072:20124:100,114.6,145.0,36.0,,table,Rebuild line with higher-capacity conductor,11049000.0,9199000.0
Q20-1410,2021-11-23,Clear Crossing-Castalia 100 kV,L:19850:20072:100,1.0,True,Mcminn-Flat Rock 100 kV,L:19840:19845:100,111.6,141.0,40.8,,table,Rebuild line with higher-capacity conductor,4089000.0,4089000.0
Q20-1410,2021-11-23,Rockview-Charles R Lowman 100 kV,L:19709:19715:100,1.0,True,Adams-Calera T.S 230 kV L,L:19846:19941:230,105.4,133.0,6.2,,table,Reconductor line,1711000.0,852000.0
Q20-1410,2021-11-23,Rockview-Niguel 100 kV,L:19709:19710:100,1.0,True,Adams-Calera T.S 230 kV,L:19846:19941:230,101.8,129.0,6.2,,table,Reconductor line,1823000.0,908000.0
Q20-1415,2021-11-26,Yeagertown to Lewistown 138 kV Line,L:8106:8111:138,1.0,True,Peoria to Yeagertown 138 kV,L:8103:8106:138,410.6,207.0,71.4,,table,Rebuild line with higher-capacity conductor,3945000.0,3839000.0
Q20-1415,2021-11-26,Yeagertown to Peoria 138 kV,L:8103:8106:138,1.0,True,Yeagertown to Lewistown 138 kV,L:8106:8111:138,369.4,258.0,76.7,,table,Rebuild line with higher-capacity conductor,3622000.0,3525000.0
Q20-1415,2021-11-26,Pinckard to Second Avenue 138 kV,L:6474:6699:138,1.0,True,Peoria Substation 345/138 kV Autotransformer,X:8103:345:138,360.9,178.0,34.7,,table,Rebuild line with higher-capacity conductor,5539000.0,5271000.0
Q20-1415,2021-11-26,Second Aveue to Colorao River 138 kV Line,L:6699:6701:138,1.0,True,Peoria 345/138 kV Autotransformer,X:8103:345:138,354.9,180.0,34.7,,table,Rebuild line with higher-capacity conductor,5461000.0,5196000.0
Q20-1415,2021-11-26,Pinckard to Yeagerown 138 kV L,L:6474:8106:138,1.0,True,Peoria 345 kV/138 kV Transformer Bank,X:8103:345:138,314.9,206.0,34.7,,table,Rebuild line with higher-capacity conductor,7421000.0,7061000.0
Q20-1415,2021-11-26,Lewistown to Mertens 138 kV Line,L:8105:8111:138,1.0,True,Yeagertown to Peoria 138 kV Line,L:8103:8106:138,265.2,213.0,33.1,,table,Rebuild line with higher-capacity conductor,4262000.0,4144000.0
Q20-1415,2021-11-26,Peoria to Mertens 138 kV line,L:8103:8105:138,1.0,True,Peoria to Yeagertown 138 kV,L:8103:8106:138,223.5,246.0,33.1,,table,Rebuild line with higher-capacity conductor,4797000.0,4665000.0
Q20-1415,2021-11-26,Peoria 345/138kV XFMR,X:8103:345:138,0.999610431803146,True,W Campus to Peoria 345 kV,L:7673:8103:345,214.2,532.0,48.4,,table,Replace transformer with higher-rated unit,10918000.0,10249000.0
Q20-1415,2021-11-26,Kieler to Delaney 138 kV,L:6478:8104:138,1.0,True,Peoria 345-138 kV Auto,X:8103:345:138,176.2,198.0,28.0,,table,Rebuild line with higher-capacity conductor,9771000.0,9771000.0
Q20-1415,2021-11-26,Supermercados Selectos to Kieler 138 kV,L:6473:6478:138,1.0,True,Peoria 345/138 kV Transformer Bank,X:8103:345:138,141.7,192.0,18.2,,table,Rebuild line with higher-capacity conductor,9363000.0,8958000.0
Q20-1415,2021-11-26,Lewistown to Delaney 138 kV,L:8104:8111:138,1.0,True,Peoria 345-138 kV Transformer,X:8103:345:138,140.5,383.0,51.7,,table,Rebuild line with higher-capacity conductor,1712000.0,1665000.0
Q20-1415,2021-11-26,Hazelton to Casaloma 138 kV,L:6833:7796:138,1.0,True,Peoria 345 kV/138 kV XFMR,X:8103:345:138,112.2,462.0,8.8,,table,Rebuild line with higher-capacity conductor,12111000.0,12111000.0
Q20-1415,2021-11-26,Ge Alachua to Park City 138 kV,L:6475:6476:138,1.0,True,Peoria 345-138 kV Transformer Bank,X:8103:345:138,107.7,281.0,8.8,,table,Reconductor line,1071000.0,1002000.0
Q20-1415,2021-11-26,Lakeside 1 to Park City 138 kV,L:6472:6476:138,1.0,True,Peoria 345 kV/138 kV Autotransformer,X:8103:345:138,107.2,289.0,8.8,,table,Reconductor line,2063000.0,1929000.0
Q20-1415,2021-11-26,Lakeside 1 to San Lorenzo 138 kV line,L:6472:6837:138,1.0,True,Peoria 345-138 kV Transformer,X:8103:345:138,106.8,295.0,8.8,,table,Reconductor line,2820000.0,2637000.0
Q20-1415,2021-11-26,Turkey Ford to San Lorenzo 138 kV,L:6834:6837:138,1.0,True,Peoria 345/138 kV Transformer Bank,X:8103:345:138,106.2,305.0,8.8,,table,Reconductor line,1839000.0,1720000.0
Q20-1415,2021-11-26,Supermercados Selectos to Turkey Ford 138 kV,L:6473:6834:138,1.0,True,Peoria 345/138 kV XFMR,X:8103:345:138,105.5,319.0,8.8,,table,Reconductor line,3555000.0,3324000.0
Q20-1555,2021-11-24,Sunrise – Storage Tek I 100kV Cir. 1,L:22933:22971:100,0.9999536242069849,False,Storage Tek I – Surise 100kV Cir. 3,L:22933:22971:100,121.4,156.0,10.8,114.7,fields,Rebuild line with higher-capacity conductor,985000.0,146000.0
Q20-1555,2021-11-24,Storage Tek I – Sunrise 100kV #2,L:22933:22971:100,0.9999536242069849,False,Sunrise – Storage Tek I 100kV Ckt 3,L:22933:22971:100,121.4,156.0,10.8,114.7,fields,Rebuild line with higher-capacity conductor,985000.0,146000.0
Q20-1555,2021-11-24,Storage Tek I – Sunrise 100kV Cir. 3,L:22933:22971:100,0.9999536242069849,False,Sunrise Substation – Storage Tek I 100kV Circuit 2,L:22933:22971:100,121.4,156.0,10.8,114.7,fields,Rebuild line with higher-capacity conductor,985000.0,146000.0
Q20-1555,2021-11-24,Indian Head – Storage Tek I 100kV Line 1,L:22912:22933:100,1.0,True,Gamebird – Sun Prairie 100kV,L:22872:22903:100,112.7,157.0,23.9,98.1,fields,Rebuild line with higher-capacity conductor,426000.0,35000.0
Q20-1555,2021-11-24,Indian Head – Storage Tek I 100kV #2,L:22912:22933:100,1.0,True,Sun Prairie Substation – Gamebird 100kV Line,L:22872:22903:100,112.7,157.0,23.9,98.1,fields,Rebuild line with higher-capacity conductor,426000.0,35000.0
Q20-1555,2021-11-24,Sorage Tek I – Indian Head 100kV Cir. 3,L:22912:22933:100,1.0,True,Gamebird – Sun Prairie 100kV,L:22872:22903:100,112.7,157.0,23.9,98.1,fields,Rebuild line with higher-capacity conductor,426000.0,35000.0
Q20-1555,2021-11-24,Gamer – Telluride 100kV,L:22909:22938:100,1.0,True,Sun Prairie Substation – Gamebird 100kV,L:22872:22903:100,107.9,177.0,15.7,99.4,fields,Reconductor line,318000.0,26000.0
Q20-1555,2021-11-24,Gamer – W Memphis Gatewy 100kV,L:22938:22939:100,1.0,True,Sun Prairie – Gamebird 100kV,L:22872:22903:100,102.1,143.0,15.7,91.6,fields,Reconductor line,815000.0,65000.0
Q20-1555,2021-11-24,Fruit Industries – Marks 100kV L,L:22901:22925:100,1.0,True,Sun Prairie – Gamebird 100kV,L:22872:22903:100,101.6,145.0,9.7,95.2,fields,Reconductor line,257000.0,20000.0
Q20-1607,2021-12-02,DEEPCREEK / GLEN CARLYN 138 kV line,L:9703:9706:138,1.0,True,IDYLWOOD / GALLOWS ROAD SUBSTATION 138 kV,L:9855:9885:138,144.2,282.0,6.9,,table,Rebuild line with higher-capacity conductor,1503000.0,254000.0
Q20-1607,2021-12-02,DRANESVILLE / NEW LISBON 138 kV Line,L:9896:9906:138,1.0,True,DRANESVILLE / NEW LISBON 138 kV #1,L:9896:9906:138,130.8,302.0,6.0,,table,Rebuild line with higher-capacity conductor,3412000.0,3412000.0
Q20-1607,2021-12-02,DRANESVILLE / NEW LISBON 138 kV,L:9896:9906:138,1.0,True,DRANESVILLE / NEW LISBON 138 kV,L:9896:9906:138,128.5,308.0,6.0,,table,Rebuild line with higher-capacity conductor,3412000.0,3412000.0
Q20-1607,2021-12-02,GREEN SPRINGS / BALLSTON 138 kV L,L:9858:9895:138,1.0,True,CRANE GULF 2 / ARROWHEAD 138 kV,L:9857:9860:138,128.2,281.0,16.9,,table,Rebuild line with higher-capacity conductor,3481000.0,1091000.0
