project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1607,2021-12-02,FALLS CHURCH / F ST 138 kV,L:9704:9707:138,0.9985159249162362,False,GLEN CARLYN / DEEPCREEK 138 kV line,L:9703:9706:138,115.8,204.0,7.2,,table,Rebuild line with higher-capacity conductor,1470000.0,133000.0
Q20-1607,2021-12-02,FALLS CHURCH SUBSTATION / IDYLWOOD 138 kV,L:9704:9855:138,1.0,True,GLEN CARLYN / DEEPCREEK 138 kV,L:9703:9706:138,111.7,283.0,7.2,,table,Rebuild line with higher-capacity conductor,2072000.0,188000.0
Q20-1607,2021-12-02,IDYLWOOD / GALLOWS RD 138 kV,L:9855:9885:138,1.0,True,DEEPCREEK / GLEN CARLYN 138 kV Line,L:9703:9706:138,111.3,288.0,7.2,,table,Rebuild line with higher-capacity conductor,1320000.0,125000.0
Q20-1607,2021-12-02,NORTH OGDEN / FAIRLAND 138 kV,L:8901:9063:138,1.0,True,ST CRISPIN / COLUMBUS DENOIS CREEK 345 kV line,L:8823:8949:345,104.6,657.0,5.7,,table,Reconductor line,568000.0,9000.0
Q20-1607,2021-12-02,CIA / AIR FORCE BASE 138 kV,L:8705:9880:138,1.0,True,CIA / AIR FORCE BASE 138 kV #2,L:8705:9880:138,104.4,481.0,5.0,,table,Reconductor line,882000.0,113000.0
Q20-1607,2021-12-02,CIA / AIR FORCE BASE 138 kV Line,L:8705:9880:138,1.0,True,CIA / AIR FORCE BASE 138 kV,L:8705:9880:138,104.4,481.0,5.0,,table,Reconductor line,882000.0,113000.0
Q20-1607,2021-12-02,AIR FORCE BASE / ALUMAX 138 kV Cir. 1,L:8842:9880:138,1.0,True,AIR FORCE BASE / ALUMAX 138 kV Line 2,L:8842:9880:138,103.9,527.0,5.3,,table,Reconductor line,553000.0,71000.0
Q20-1607,2021-12-02,AIR FORCE BASE / ALUMAX 138 kV Circuit 2,L:8842:9880:138,1.0,True,ALUMAX / AIR FORCE BASE 138 kV,L:8842:9880:138,103.9,527.0,5.3,,table,Reconductor line,553000.0,71000.0
Q20-1607,2021-12-02,ST CRISPIN 345/138 kV XFMR,X:8823:345:138,0.9960509794861623,True,PLUESS / ST CRISPIN 345 kV,L:8823:8824:345,103.6,805.0,5.1,,table,Replace transformer with higher-rated unit,14769000.0,151000.0
Q20-1607,2021-12-02,PANGBORN / COLESVILLE SUBSTATION 138 kV,L:8898:9062:138,1.0,True,INA 345/138kV Autotransformer,X:8897:345:138,102.3,715.0,5.6,,table,Reconductor line,364000.0,12000.0
Q20-1612,2021-11-27,HYPOLUXO to OPOSSUM CRK 138 KV,L:9290:9295:138,1.0,True,MUCK VALLEY to RALSTON 138 KV,L:9153:9657:138,110.7,278.0,22.8,108.6,fields,Rebuild line with higher-capacity conductor,2083000.0,262000.0
Q20-1612,2021-11-27,RED HILL 345/138kV TX,X:9111:345:138,0.9949630991324426,True,STA G to FLUVANNA P.S 345 KV,L:9276:9631:345,108.3,638.0,5.7,108.1,fields,Replace transformer with higher-rated unit,14814000.0,138000.0
Q20-1612,2021-11-27,RUSSELL DOWNTOWN to OPOSSUM CRK 138 KV,L:9165:9295:138,1.0,True,RALSTON to MUCK VLY 138 KV line,L:9153:9657:138,102.6,290.0,22.8,100.6,fields,Reconductor line,740000.0,93000.0
Q20-1612,2021-11-27,PERSON SUBSTATION to MCCLELLAN-ADC 345 KV,L:11146:11154:345,1.0,True,MECKLENBURG POWER STA to PERSON 345 KV,L:9650:11146:345,102.0,2441.0,14.3,101.8,fields,Reconductor line,11413000.0,44000.0
Q20-1612,2021-11-27,LITTLE YORK to RED HILL 138 KV Line,L:9109:9111:138,1.0,True,STA G to CLOVER 345 KV L,L:9276:9669:345,101.3,524.0,5.5,101.0,fields,Reconductor line,1593000.0,28000.0
Q20-1612,2021-11-27,MCCLELAN-ADC to CLOVER 345 KV,L:9669:11154:345,1.0,True,LEESVILLE to CLOVER 345 KV,L:9667:9669:345,100.9,2066.0,14.4,100.7,fields,Reconductor line,24104000.0,119000.0
Q20-1624,2021-11-27,KANSAS – INDIA 138 KV line,L:9763:9764:138,1.0,True,R D MOROW – CORDOVA PARK 138 KV L,L:9754:9755:138,110.3,427.0,61.9,,table,Rebuild line with higher-capacity conductor,3152000.0,494000.0
Q20-1624,2021-11-27,TILTON SUBSTATION 138/69 kV Auto,X:10356:138:69,0.9986070822908569,True,BERWIND SUBSTATION – TILTON 138 KV,L:10356:11200:138,105.8,89.0,5.5,,table,Replace transformer with higher-rated unit,4551000.0,4551000.0
Q20-1624,2021-11-27,LIVERMORE – PLUMA SIERRA REA 138 KV line,L:9935:9936:138,1.0,True,PLUMAS SIERRA REA SUBSTATION – MEARS CORNERS 138 KV,L:9934:9935:138,102.4,217.0,7.2,,table,Reconductor line,3005000.0,125000.0
Q19-1330,2022-01-01,Brokaw Substation to Simpson Stuart Tap 138kV,L:17694:17699:138,1.0,True,Ridgeley to Westrock Southeast Llc 345kV line,L:9069:18394:345,205.4,130.0,100.0,,table,Rebuild line with higher-capacity conductor,4551000.0,4551000.0
Q19-1330,2022-01-01,Osgood to George Neal N 138kV,L:17235:17775:138,1.0,True,Brunner Island to Coggon 500kV,L:7103:7159:500,151.5,160.0,100.0,,table,Rebuild line with higher-capacity conductor,27325000.0,27325000.0
Q19-1330,2022-01-01,Brokaw to Osgod 138kV L,L:17699:17775:138,0.9536984501078976,False,Leake to Bokaw 138kV,L:17698:17699:138,151.2,172.0,100.0,,table,Rebuild line with higher-capacity conductor,11132000.0,11132000.0
Q19-1330,2022-01-01,Leake to Brokaw 138kV Line,L:17698:17699:138,1.0,True,Brokaw to Osgood 138kV,L:17699:17775:138,142.8,182.0,100.0,,table,Rebuild line with higher-capacity conductor,4565000.0,4565000.0
Q19-1330,2022-01-01,Phoenix to George Neal N 138kV,L:17235:17238:138,1.0,True,New Ope Ap Substation to Re Tail 345kV,L:18377:18381:345,136.4,211.0,100.0,,table,Rebuild line with higher-capacity conductor,14113000.0,14113000.0
Q19-1330,2022-01-01,Osgood to Calistoga 199 138kV,L:17697:17775:138,1.0,True,Brokaw to Osgood 138kV L,L:17699:17775:138,136.2,186.0,100.0,,table,Rebuild line with higher-capacity conductor,10291000.0,10291000.0
Q19-1330,2022-01-01,Calistoga 199 to Leake 138kV,L:17697:17698:138,1.0,True,Brokaw to Osgood Substation 138kV L,L:17699:17775:138,134.8,193.0,100.0,,table,Rebuild line with higher-capacity conductor,6361000.0,6361000.0
Q19-1330,2022-01-01,New London Avenue to Santiam 138kV line,L:17781:17783:138,1.0,True,Insip to Cico 138kV,L:16913:16916:138,122.4,177.0,15.3,,table,Rebuild line with higher-capacity conductor,3633000.0,829000.0
Q19-1330,2022-01-01,Tumbler Ridge to New London Avenue 138kV L,L:17237:17783:138,1.0,True,Tumbler Ridge to Cooper 138kV,L:17237:17857:138,115.2,203.0,35.9,,table,Rebuild line with higher-capacity conductor,25944000.0,10761000.0
Q19-1330,2022-01-01,Cooper to Tumbler Ridge 138kV,L:17237:17857:138,1.0,True,Port Ewards to Formosa Plastics 345kV,L:17208:17847:345,115.0,228.0,34.8,,table,Rebuild line with higher-capacity conductor,20458000.0,6622000.0
Q19-1330,2022-01-01,Appleway Substation to Frost Bridge 138kV,L:16917:16927:138,1.0,True,Webb to Acacia 138kV,L:17387:17388:138,109.7,205.0,6.2,,table,Reconductor line,3666000.0,328000.0
Q19-1330,2022-01-01,Frost Bridge to Smi 138kV,L:16917:16926:138,1.0,True,Acacia to Webb 138kV Line,L:17387:17388:138,109.6,202.0,6.2,,table,Reconductor line,4098000.0,367000.0
Q19-1330,2022-01-01,Beckham to Sub 17791 138kV,L:17789:17791:138,1.0,True,El Centro to Cooper 345kV,L:17603:17857:345,105.7,267.0,10.1,,table,Reconductor line,1246000.0,400000.0
Q19-1330,2022-01-01,Bennett Substation to Cooper 138kV,L:17776:17857:138,1.0,True,El Centro to Cooper 345kV,L:17603:17857:345,104.6,359.0,18.2,,table,Reconductor line,1539000.0,384000.0
Q19-1330,2022-01-01,Us Ord Depot-Herlong to Kingsley Lake 138kV,L:16945:17332:138,1.0,True,Port Ewards to Formosa Plastics 345kV,L:17208:17847:345,103.7,581.0,19.1,,table,Reconductor line,8256000.0,876000.0
Q19-1330,2022-01-01,Rio Bravo to Interchange 138kV,L:17215:17786:138,1.0,True,Cooper to El Centro 345kV,L:17603:17857:345,103.5,372.0,18.2,,table,Reconductor line,8776000.0,1911000.0
Q19-1330,2022-01-01,Kimberly Clark to Holly Power Plant 138kV,L:17040:17666:138,1.0,True,N Randolph to Campo Fresco 2 138kV line,L:17737:17739:138,103.4,503.0,5.5,,table,Reconductor line,6467000.0,281000.0
Q19-1330,2022-01-01,Concord Sw Yd to American 138kV,L:16924:17186:138,1.0,True,El Centro to Cooper 345kV,L:17603:17857:345,103.2,297.0,14.8,,table,Reconductor line,2348000.0,526000.0
Q19-1330,2022-01-01,Kingsley Lake to Five Mile 138kV,L:17328:17332:138,1.0,True,Formosa Plastics to Port Ewards Substation 345kV,L:17208:17847:345,102.5,549.0,19.1,,table,Reconductor line,912000.0,97000.0
Q19-1330,2022-01-01,Chattanooga Pscc to Koda Biomass Plant 138kV,L:17350:17639:138,1.0,True,Port Ewards to Formosa Plastics 345kV,L:17208:17847:345,100.8,257.0,8.2,,table,Reconductor line,2951000.0,345000.0
Q19-1357,2021-12-18,Groton Muni – Ustick 100.0 kV #1,L:22907:23504:100,1.0,True,Groton Muni – Ustick 100.0 kV Ckt 2,L:22907:23504:100,123.5,141.0,42.9,84.0,fields,Rebuild line with higher-capacity conductor,391000.0,391000.0
Q19-1357,2021-12-18,Groton Muni – Ustick 100.0 kV Line 2,L:22907:23504:100,1.0,True,Ustick – Groton Muni 100.0 kV Cir. 1,L:22907:23504:100,123.5,141.0,42.9,84.0,fields,Rebuild line with higher-capacity conductor,391000.0,391000.0
Q19-1357,2021-12-18,Gamer – W Memphis Gateway 100.0 kV,L:22938:22939:100,1.0,True,Sun Praire – Gamebird 100.0 kV Line,L:22872:22903:100,104.8,122.0,5.5,98.9,fields,Reconductor line,614000.0,25000.0
Q19-1357,2021-12-18,Marks – Fruit Industries 100.0 kV,L:22901:22925:100,1.0,True,Sun Prairie – Gamebird 100.0 kV,L:22872:22903:100,103.9,125.0,6.0,97.7,fields,Reconductor line,297000.0,21000.0
Q20-1380,2021-12-30,GREEN SPRINGS-BALLSTON 138.0 kV Line,L:9858:9895:138,1.0,True,ARROWHEAD-CRANE GULF 2 138.0 kV,L:9857:9860:138,117.2,281.0,14.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5740000.0,1619000.0
Q20-1380,2021-12-30,ANNANDALE-DEEPCREEK 138.0 kV,L:9694:9703:138,1.0,True,GALLOWS RD-IDYLWOOD 138.0 kV,L:9855:9885:138,105.4,269.0,6.7,,prose_overloaded,Reconductor line,603000.0,149000.0
Q20-1380,2021-12-30,DEEPCREEK-GLEN CARLYN 138.0 kV Line,L:9703:9706:138,1.0,True,GALLOWS ROAD-IDYLWOOD 138.0 kV,L:9855:9885:138,114.9,192.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,1422000.0,351000.0
Q20-1385,2021-12-26,Ctr / Tyhee 138 kV,L:8572:8582:138,1.0,True,Riva Rd / Hardwick 345 kV,L:8407:8450:345,132.9,412.0,6.1,130.8,fields,Rebuild line with higher-capacity conductor,2533000.0,67000.0
Q20-1432,2021-12-22,ELECTRICAL to WOODHAVEN 100kV,L:20172:20232:100,1.0,True,FRUITRIDGE & 28TH to MARYS RIV 100kV,L:20161:20236:100,132.2,127.0,44.9,,table,Rebuild line with higher-capacity conductor,6398000.0,4601000.0
Q20-1432,2021-12-22,ELECTRICAL SUBSTATION to DU BAY 100kV,L:19501:20172:100,1.0,True,FRUITRIDGE & 2TH to MARYS RIV 100kV,L:20161:20236:100,131.3,113.0,44.9,,table,Rebuild line with higher-capacity conductor,2129000.0,1531000.0
Q20-1432,2021-12-22,FT KING to WOODHAVEN 100kV,L:19285:20232:100,1.0,True,FRUITRIDGE & 28TH to MARYS RIVER 100kV,L:20161:20236:100,128.0,141.0,44.9,,table,Rebuild line with higher-capacity conductor,4441000.0,3193000.0
Q20-1432,2021-12-22,FT KING to TRAIL 100kV,L:19285:19910:100,1.0,True,FRUITRIDGE & 28TH to MARYS RIVER 100kV,L:20161:20236:100,125.0,154.0,44.9,,table,Rebuild line with higher-capacity conductor,2866000.0,2061000.0
Q20-1432,2021-12-22,FRUITRIDGE & 28TH to MARYS RIV 100kV,L:20161:20236:100,0.9992901210819022,False,TRAIL to FT KING 100kV,L:19285:19910:100,103.4,231.0,39.9,,table,Reconductor line,1362000.0,823000.0
Q20-1474,2021-12-21,TPMOST / SCOVILL ROCK 138 kV,L:17597:17771:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345 kV,L:9633:18368:345,139.9,199.0,5.0,,table,Rebuild line with higher-capacity conductor,3885000.0,2097000.0
Q20-1474,2021-12-21,TRADING POST / BULAN 138 kV line,L:17591:17592:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345 kV line,L:9633:18368:345,124.9,265.0,5.2,,table,Rebuild line with higher-capacity conductor,5255000.0,686000.0
Q20-1474,2021-12-21,SUNNYSLOPE / HAUSEN CRK 138 kV,L:17595:17769:138,1.0,True,N DUBLIN / FLORA E 345 kV,L:9625:17626:345,122.0,226.0,5.9,,table,Rebuild line with higher-capacity conductor,7987000.0,740000.0
Q20-1474,2021-12-21,HAUSEN CREEK / SCOVILL ROCK 138 kV,L:17595:17771:138,1.0,True,FLORA EAST / NORTH DUBLIN 345 kV line,L:9625:17626:345,119.8,223.0,5.9,,table,Rebuild line with higher-capacity conductor,6139000.0,569000.0
Q20-1474,2021-12-21,MACON ENERGY CTR / MERRET 138 kV L,L:9589:9630:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,119.0,357.0,6.8,,table,Rebuild line with higher-capacity conductor,4397000.0,169000.0
Q20-1474,2021-12-21,MACON ENERGY CTR / HRTFORD 138 kV,L:9589:9590:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345 kV,L:9633:18368:345,118.3,367.0,6.8,,table,Rebuild line with higher-capacity conductor,6520000.0,250000.0
Q20-1474,2021-12-21,HARTFORD / RED LION 138 kV,L:9590:9593:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345 kV,L:9633:18368:345,117.8,375.0,6.8,,table,Rebuild line with higher-capacity conductor,25548000.0,981000.0
Q20-1474,2021-12-21,RED LION / BROADFORD SUBSTATION 138 kV Line,L:9593:9594:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345 kV L,L:9633:18368:345,117.0,388.0,6.8,,table,Rebuild line with higher-capacity conductor,3360000.0,129000.0
Q20-1474,2021-12-21,SCOTT BRANCH / SIDNEY COAL 138 kV,L:17766:18416:138,1.0,True,TURKEY CRK / TOM WATKINS 138 kV,L:17759:18417:138,116.3,237.0,5.3,,table,Rebuild line with higher-capacity conductor,9550000.0,2198000.0
Q20-1474,2021-12-21,SCOTT BRANCH / GALION 138 kV,L:17324:17766:138,1.0,True,TURKEY CRK / TOM WATKINS 138 kV line,L:17759:18417:138,116.0,260.0,5.3,,table,Rebuild line with higher-capacity conductor,13928000.0,3206000.0
Q20-1474,2021-12-21,CHAUNCEY TAP / MUD FORK 138 kV,L:18297:18302:138,1.0,True,KETTLE CRK PRIMARY / JERSEY 345 kV,L:17961:18532:345,110.4,269.0,5.4,,table,Rebuild line with higher-capacity conductor,5777000.0,198000.0
Q20-1474,2021-12-21,EAST KINGSTON / W ADAMSVILLE 138 kV line,L:17767:17770:138,1.0,True,FLORA EAST / N DUBLIN 345 kV,L:9625:17626:345,110.0,233.0,6.2,,table,Reconductor line,7385000.0,509000.0
Q20-1474,2021-12-21,BRIAR MOUNTAIN / TRISONIC 138 kV Line,L:18397:18405:138,1.0,True,N DUBLIN / FLORA EAST SUBSTATION 345 kV,L:9625:17626:345,109.3,250.0,5.7,,table,Reconductor line,1283000.0,28000.0
Q20-1474,2021-12-21,SHANNON / TRISONIC 138 kV L,L:18396:18397:138,0.993334170042238,False,N DUBLIN / FLORA E 345 kV Line,L:9625:17626:345,109.0,254.0,5.7,,table,Reconductor line,1989000.0,44000.0
Q20-1474,2021-12-21,APISON PIKE / SHANNON 138 kV,L:18396:18414:138,0.9935196940865398,False,FLORA E / NORTH DUBLIN 345 kV,L:9625:17626:345,108.6,259.0,5.7,,table,Reconductor line,1507000.0,33000.0
Q20-1474,2021-12-21,MCKINLEY WIND PARK / APISON PIKE 138 kV line,L:18413:18414:138,1.0,True,NORTHDUBLIN / FLORA EAST 345 kV,L:9625:17626:345,108.5,262.0,5.7,,table,Reconductor line,1885000.0,41000.0
Q20-1474,2021-12-21,BOSCOBEL MUNI / MCKINLEY WIND PARK 138 kV Line,L:17761:18413:138,1.0,True,NORTH DUBLIN / FLORA E 345 kV,L:9625:17626:345,108.3,264.0,5.7,,table,Reconductor line,903000.0,20000.0
Q20-1474,2021-12-21,EVERGREEN / BOSCOBEL MUNI 138 kV line,L:17761:18412:138,1.0,True,N DUBLIN / FLORA E 345 kV,L:9625:17626:345,107.9,269.0,5.7,,table,Reconductor line,2089000.0,46000.0
Q20-1474,2021-12-21,96TH ST / SPRUANCE NUG 138 kV,L:18294:18306:138,1.0,True,KETTLE CREEK PRIMARY / JERSEY 345 kV Line,L:17961:18532:345,106.8,270.0,5.4,,table,Reconductor line,747000.0,26000.0
Q20-1474,2021-12-21,E KINGSTON / NORTH MCCAMEY 138 kV,L:17318:17767:138,1.0,True,NORTH DUBLIN / FLORA E 345 kV,L:9625:17626:345,105.6,239.0,6.2,,table,Reconductor line,2795000.0,193000.0
Q20-1474,2021-12-21,SPRUANCE NUG / MUD FORK 138 kV,L:18294:18297:138,1.0,True,JERSEY / KETTLE CREK PRIMARY 345 kV L,L:17961:18532:345,105.0,277.0,5.4,,table,Reconductor line,2137000.0,73000.0
Q20-1474,2021-12-21,HUSTISFORD / 96TH ST 138 kV,L:18305:18306:138,1.0,True,KETTLE CRK PRIMARY / JERSEY SUBSTATION 345 kV,L:17961:18532:345,104.3,272.0,5.4,,table,Reconductor line,1261000.0,43000.0
Q20-1474,2021-12-21,VICTORY / STAPLES 138 kV,L:18280:18398:138,1.0,True,JERSEY / KETTL CREEK PRIMARY 345 kV,L:17961:18532:345,102.5,270.0,5.4,,table,Reconductor line,5638000.0,193000.0
Q20-1474,2021-12-21,LOCUSST / GREENACRES 138 kV,L:17673:17675:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,101.2,533.0,11.0,,table,Reconductor line,1539000.0,14000.0
Q20-1474,2021-12-21,COULEE AVE / LOVELY 138 kV,L:17677:17754:138,1.0,True,WEC SUBSTATION / KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,101.2,637.0,10.0,,table,Reconductor line,1576000.0,17000.0
Q20-1474,2021-12-21,VOLTA 1 / TOTEM 138 kV,L:9344:9347:138,1.0,True,FARRELL / NORTH DUBLIN 345 kV,L:9625:9662:345,100.0,322.0,17.8,,table,Reconductor line,5774000.0,157000.0
Q20-1526,2021-12-29,PHOENIX - TUMBLER RIDGE 138 KV,L:17237:17238:138,1.0,True,HUBBARDSTOWN - BAKER 345 KV,L:17843:17860:345,129.2,483.0,100.0,,table,Rebuild line with higher-capacity conductor,2594000.0,375000.0
Q20-1526,2021-12-29,TUMBLER RIDGE SUBSTATION - W COUNTY ENERGY CTR 138 KV,L:17237:17782:138,1.0,True,TUMBLER RIDGE - NEW LONDON AVENUE 138 KV,L:17237:17783:138,124.5,173.0,25.3,,table,Rebuild line with higher-capacity conductor,22293000.0,2790000.0
Q20-1526,2021-12-29,W COUNTY ENERGY CTR - SANTIAM 138 KV line,L:17781:17782:138,1.0,True,TUMBLER RIDGE - NEW LONDON AVENUE SUBSTATION 138 KV L,L:17237:17783:138,123.7,169.0,25.3,,table,Rebuild line with higher-capacity conductor,3527000.0,441000.0
Q20-1526,2021-12-29,SAHTLAM - SUGAMILL 138 KV line,L:16925:17359:138,0.9661402927307178,False,COOPER - EL CENTRO 345 KV,L:17603:17857:345,113.9,246.0,10.6,,table,Rebuild line with higher-capacity conductor,41414000.0,2461000.0
Q20-1526,2021-12-29,TUMBLER RIDGE - COOER 138 KV,L:17237:17857:138,1.0,True,TUMBLER RIDGE - NEW LONDON AVENUE 138 KV Line,L:17237:17783:138,113.1,301.0,41.3,,table,Rebuild line with higher-capacity conductor,18424000.0,1598000.0
Q20-1526,2021-12-29,QUARTZ HILL SUBSTATION - HAUSR-CL 138 KV,L:17793:17794:138,1.0,True,SPINNING SPUR III - KAYCEE 138 KV,L:17349:17356:138,111.5,224.0,7.0,,table,Rebuild line with higher-capacity conductor,3584000.0,179000.0
Q20-1526,2021-12-29,KAYCEE - SPINNING SPUR III 138 KV,L:17349:17356:138,1.0,True,EL CENTRO - COOPER 345 KV L,L:17603:17857:345,110.7,244.0,9.6,,table,Rebuild line with higher-capacity conductor,4241000.0,213000.0
Q20-1526,2021-12-29,BECKHAM - SPINNING SPUR III 138 KV line,L:17356:17789:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,110.4,262.0,10.1,,table,Rebuild line with higher-capacity conductor,33940000.0,2533000.0
Q20-1526,2021-12-29,HOLDER - QUARTZ HILL 138 KV,L:17347:17793:138,1.0,True,KAYCEE SUBSTATION - SPINNING SPUR III 138 KV,L:17349:17356:138,110.2,215.0,7.0,,table,Rebuild line with higher-capacity conductor,21050000.0,1051000.0
Q20-1526,2021-12-29,STATE ST - PHILO 138 KV,L:17717:17718:138,1.0,True,NORTH RANDOLPH - CAMPO FRESCO 2 138 KV,L:17737:17739:138,107.9,392.0,7.8,,table,Reconductor line,627000.0,12000.0
Q20-1526,2021-12-29,NORTH CITY - SUGARMILL 138 KV Line,L:17357:17359:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,107.9,245.0,10.6,,table,Reconductor line,2112000.0,125000.0
Q20-1526,2021-12-29,TUMBLER RIDGE - NEW LONDON AVENUE 138 KV,L:17237:17783:138,1.0,True,COOPER - TUMBLER RIDGE 138 KV,L:17237:17857:138,106.5,287.0,35.9,,table,Reconductor line,13412000.0,1327000.0
Q20-1526,2021-12-29,HOLDER - KAYCEE 138 KV line,L:17347:17349:138,0.9937649759846997,False,EL CENTRO - COOPER 345 KV,L:17603:17857:345,106.5,231.0,9.6,,table,Reconductor line,1629000.0,82000.0
Q20-1526,2021-12-29,RHINELANDER PAPER - CRABB RIV ROAD SUBSTATION 138 KV,L:17721:17772:138,1.0,True,EL CENTRO - COOPER SUBSTATION 345 KV line,L:17603:17857:345,106.4,326.0,16.4,,table,Reconductor line,1623000.0,63000.0
Q20-1526,2021-12-29,CAPISTRANO - NEBRASKA CITY 2 138 KV,L:17039:17358:138,1.0,True,EL CENTRO - COOPER 345 KV Line,L:17603:17857:345,106.2,220.0,10.6,,table,Reconductor line,5035000.0,299000.0
Q20-1526,2021-12-29,N CITY - CAPISTRANO 138 KV L,L:17357:17358:138,1.0,True,EL CENTRO - COOER 345 KV,L:17603:17857:345,105.8,235.0,10.6,,table,Reconductor line,1956000.0,116000.0
Q20-1526,2021-12-29,SAHTLAM - AMERICAN 138 KV,L:16924:16925:138,1.0,True,EL CENTRO - COOPER 345 KV line,L:17603:17857:345,105.5,244.0,10.2,,table,Reconductor line,1043000.0,55000.0
Q20-1526,2021-12-29,GRS C&C; - RHINELANDER PAPER 138 KV,L:17278:17772:138,1.0,True,EL CENTRO - COOPER 345 KV Line,L:17603:17857:345,104.7,310.0,14.4,,table,Reconductor line,1066000.0,45000.0
Q20-1526,2021-12-29,HENPECK - HUNTERSVILLE DELIVERY NO 2 138 KV,L:16969:17710:138,0.9891326843651362,False,EL CENTRO - COOPER 345 KV,L:17603:17857:345,103.4,332.0,9.7,,table,Reconductor line,2972000.0,89000.0
Q20-1526,2021-12-29,HENPECK - IRON MT 138 KV,L:17710:17714:138,1.0,True,COOPER - EL CENTRO 345 KV L,L:17603:17857:345,103.0,343.0,9.7,,table,Reconductor line,1590000.0,47000.0
Q20-1526,2021-12-29,HAPPY CANYON - IRON MT 138 KV,L:17056:17714:138,1.0,True,COOPER - EL CENTRO 345 KV,L:17603:17857:345,102.4,356.0,9.7,,table,Reconductor line,5909000.0,176000.0
Q20-1526,2021-12-29,FORMOSA PLASTICS SUBSTATION - PORT EWARDS 345 KV,L:17208:17847:345,1.0,True,EL CENTRO - COOPER 345 KV line,L:17603:17857:345,101.8,1227.0,33.5,,table,Reconductor line,10764000.0,320000.0
Q20-1526,2021-12-29,NEBRASKA CITY 2 - NORTH CRK 138 KV,L:17039:17041:138,1.0,True,STRASBURG - MARATHON ELECTRIC 138 KV Line,L:17037:17715:138,100.8,272.0,8.0,,table,Reconductor line,3935000.0,119000.0
Q20-1526,2021-12-29,AMERICAN - CONCORD SW YD 138 KV,L:16924:17186:138,1.0,True,COOPER SUBSTATION - ELCENTRO 345 KV,L:17603:17857:345,100.7,365.0,14.8,,table,Reconductor line,1933000.0,88000.0
Q20-1560,2021-12-31,PLAINS-ELLENSBRG 100 kV Line 1,L:18730:18735:100,1.0,True,ELLENSBURG-PLAINS 100 kV Ckt 2,L:18730:18735:100,164.0,165.0,47.2,,table,Rebuild line with higher-capacity conductor,5165000.0,5165000.0
Q20-1560,2021-12-31,ELLENSBURG-PLAINS 100 kV,L:18730:18735:100,1.0,True,ELLENSBURG SUBSTATION-PLAINS 100 kV Circuit 1,L:18730:18735:100,148.5,182.0,47.2,,table,Rebuild line with higher-capacity conductor,5165000.0,5165000.0
Q20-1560,2021-12-31,POWERLINE ELKHORN-REEDY CRK 100 kV,L:19007:19565:100,1.0,True,CHARCO HONDO 8008-FRAZIER 100 kV,L:19282:19510:100,100.9,147.0,5.3,,table,Reconductor line,3218000.0,3218000.0
Q20-1570,2021-12-16,Ladysmith Ct-Youngcane 138.0 kV L,L:9739:10182:138,1.0,True,N Anna 345 kV/138 kV Transformer,X:10279:345:138,121.9,213.0,36.4,96.3,fields,Rebuild line with higher-capacity conductor,22219000.0,4398000.0
Q20-1570,2021-12-16,Ladysmith Ct-Jesse L Terry 138.0 kV,L:9739:10281:138,1.0,True,Jesse L Terry 345/138kV TX,X:10281:345:138,106.7,231.0,5.3,103.3,fields,Reconductor line,1609000.0,216000.0
Q20-1570,2021-12-16,Ni Riv Dp Substation-Vereda 3103 Substation 138.0 kV L,L:10184:10187:138,1.0,True,North Anna 345/138kV TX,X:10279:345:138,102.1,245.0,44.6,74.9,fields,Reconductor line,5308000.0,1550000.0
Q20-1578,2022-01-03,OXFORD to MILL SEAT RENEWABLE ENERGY FACILITY 138.0 kV L,L:6225:6227:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY to SHRED 345.0 kV,L:6225:7135:345,121.1,432.0,11.1,,table,Rebuild line with higher-capacity conductor,4267000.0,1522000.0
Q20-1578,2022-01-03,MILL SEAT RENEWABLE ENERGY FACILITY 345/138kV Auto,X:6225:345:138,0.9986940797481555,True,MILL SEAT RENEWABLE ENERGY FACILITY to SHRED 345.0 kV,L:6225:7135:345,111.2,471.0,11.1,,table,Replace transformer with higher-rated unit,14303000.0,5100000.0
Q20-1578,2022-01-03,ALAMORIO to WILSON 138.0 kV,L:6228:6628:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY to SHRED 345.0 kV Line,L:6225:7135:345,110.6,272.0,16.5,,table,Rebuild line with higher-capacity conductor,13296000.0,13296000.0
Q20-1578,2022-01-03,OXFORD to SISTRUNK 138.0 kV,L:6218:6227:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY to SHRED 345.0 kV,L:6225:7135:345,108.8,411.0,5.3,,table,Reconductor line,5395000.0,5395000.0
Q20-1578,2022-01-03,WILMINGTON STA C to SHRED 138.0 kV line,L:6232:7135:138,1.0,True,LULING to WILSON 138.0 kV,L:6626:6628:138,105.3,360.0,5.2,,table,Reconductor line,2529000.0,1368000.0
Q20-1578,2022-01-03,PLATTSBURGH to SUMNER 138.0 kV L,L:6607:7121:138,1.0,True,PLATTSBURGH 345 kV/1 kV Transformer Bank,X:6607:345:1,104.5,269.0,5.1,,table,Reconductor line,1280000.0,341000.0
Q20-1578,2022-01-03,STRAWBERRY BELT to WESCOSVILLE 138.0 kV,L:6060:6622:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY to BLUE MOUNTAIN 345.0 kV,L:6225:6714:345,102.9,394.0,8.6,,table,Reconductor line,387000.0,226000.0
Q20-1578,2022-01-03,DORNYVILLE to WESCOSVILLE 138.0 kV,L:6602:6622:138,1.0,True,BLUE MTN to MILL SEAT RENEWABLE ENERGY FACILITY 345.0 kV,L:6225:6714:345,100.7,419.0,8.6,,table,Reconductor line,765000.0,447000.0
Q20-1580,2021-12-27,TEH CTR-WELEETKA 100kV,L:22031:22579:100,1.0,True,TWIN BRANCH PV-FREEMONT 100kV L,L:22015:22578:100,157.4,135.0,100.0,,table,Rebuild line with higher-capacity conductor,2180000.0,2180000.0
Q20-1580,2021-12-27,TECH CTR-TWIN BRANCH PV 100kV,L:22031:22578:100,1.0,True,FREEMONT-TWIN BRANCH PV 100kV,L:22015:22578:100,149.1,159.0,100.0,,table,Rebuild line with higher-capacity conductor,2420000.0,2420000.0
Q20-1580,2021-12-27,TWIN BRANCH PV SUBSTATION-FREEMONT 100kV line,L:22015:22578:100,1.0,True,TECH CENTER SUBSTATION-TWIN BRANCH PV 100kV,L:22031:22578:100,132.6,179.0,100.0,,table,Rebuild line with higher-capacity conductor,6053000.0,6053000.0
Q20-1580,2021-12-27,FREEONT-TRAP FALLS 100kV,L:22015:22020:100,1.0,True,TECH CTR SUBSTATION-TWIN BRANCH PV 100kV,L:22031:22578:100,105.0,124.0,62.6,,table,Reconductor line,540000.0,540000.0
Q20-1617,2021-12-26,Chesterfield - Aguada 7201 138 kV,L:7381:7447:138,1.0,True,Aes Beaver Valley Partners Beaver Valley - Poly 345 kV,L:7562:8244:345,103.4,205.0,63.5,,table,Reconductor line,1730000.0,1333000.0
Q20-1617,2021-12-26,Scottville - Vamo Substation 138 kV L,L:7176:7406:138,1.0,True,Bauer - Martin Lakes 345 kV,L:7184:7221:345,101.5,286.0,6.7,,table,Reconductor line,1139000.0,407000.0
Q20-1636,2022-01-01,APPLE INC-MIGHOWARD 138.0 kV Line,L:7870:8195:138,1.0,True,MONTGOMERY COUNTY RESOURCE RECOVERY-ANTIGO 138.0 kV,L:7908:8191:138,107.0,196.0,7.1,,table,Reconductor line,929000.0,929000.0
Q20-1636,2022-01-01,APPLE INC-KAISER 138.0 kV,L:7870:8194:138,1.0,True,ANTIGO-MONTGOMERY COUNTY RESOURCE RECOVERY 138.0 kV line,L:7908:8191:138,101.3,219.0,7.1,,table,Reconductor line,719000.0,719000.0
Q20-1636,2022-01-01,KISER-ZENO 138.0 kV Line,L:7214:8194:138,0.9536663479343462,False,SOUTHEAST GATE-MONTGOMERY COUNTY RESOURCE RECOVERY SUBSTATION 138.0 kV,L:7252:8191:138,100.5,233.0,14.3,,table,Reconductor line,2477000.0,2477000.0
Q20-1636,2022-01-01,TENASKA WESTMORELAND GENERATING STA-WESTRAVER 138.0 kV,L:7403:7404:138,1.0,True,MONTGOMERY COUNTY RESOURCE RECOVERY-ANTIGO 138.0 kV,L:7908:8191:138,100.4,197.0,7.1,,table,Reconductor line,1879000.0,1879000.0
Q20-1636,2022-01-01,MONTGOMERY COUNTY RESOURCE RECOVERY-ANTIGO SUBSTATION 138.0 kV line,L:7908:8191:138,1.0,True,APPLE INC-KAISER 138.0 kV L,L:7870:8194:138,100.3,301.0,6.4,,table,Reconductor line,1648000.0,1648000.0
Q19-1349,2022-01-23,Bayou Chico / Upr Substation 100.0 kV,L:19239:19259:100,1.0,True,Riding And Receiving Substation 100-1 kV XFMR,X:17575:100:1,101.3,132.0,6.1,,prose_colon,Reconductor line,768000.0,35000.0
Q20-1448,2022-01-25,KANAKA - JARDINES METROPOLITANOS 1310 138.0 kV,L:9840:10079:138,1.0,True,GEIGY - WESTERN SUGAR COOP - SCOTTSBLUFF 138.0 kV,L:9937:10255:138,133.6,187.0,100.0,,table,Rebuild line with higher-capacity conductor,26329000.0,26329000.0
Q20-1448,2022-01-25,GEIGY - MILACA 138.0 kV,L:9937:9940:138,1.0,True,JARDINES METROPOLITANOS 1310 - KNAKA 138.0 kV,L:9840:10079:138,121.6,187.0,100.0,,table,Rebuild line with higher-capacity conductor,15588000.0,15588000.0
Q20-1448,2022-01-25,GEIGY SUBSTATION - WESTERN SUGAR COOP - SCOTTSBLUFF 138.0 kV Line,L:9937:10255:138,1.0,True,JARDINES METROPOLITANOS 1310 - KANAKA SUBSTATION 138.0 kV,L:9840:10079:138,121.0,206.0,100.0,,table,Rebuild line with higher-capacity conductor,13390000.0,13390000.0
Q20-1448,2022-01-25,MILACA - KANAKA 138.0 kV Line,L:9940:10079:138,1.0,True,JARDINES METROPOLITANOS 1310 - KANAKA 138.0 kV,L:9840:10079:138,116.0,184.0,100.0,,table,Rebuild line with higher-capacity conductor,9064000.0,9064000.0
Q20-1466,2022-01-25,Deepcreek to Glen Carlyn 138kV Line,L:9703:9706:138,1.0,True,Idylwood to Gallows Road 138kV,L:9855:9885:138,130.0,254.0,67.1,,table,Rebuild line with higher-capacity conductor,1012000.0,849000.0
Q20-1466,2022-01-25,Gallows Road to Idylwood 138kV,L:9855:9885:138,1.0,True,Glen Carlyn to Deepcreek 138kV,L:9703:9706:138,109.1,227.0,30.5,,table,Reconductor line,506000.0,259000.0
Q20-1466,2022-01-25,Fals Church to Idylwood 138kV,L:9704:9855:138,1.0,True,Deepcreek to Glen Carlyn 138kV L,L:9703:9706:138,101.7,235.0,30.5,,table,Reconductor line,576000.0,287000.0
Q20-1496,2022-01-23,BALCH 1 to ROGERS 100kV Circuit 2,L:22840:23017:100,1.0,True,ROGERS to BALCH 1 100kV #1,L:22840:23017:100,102.8,153.0,40.3,53.1,fields,Reconductor line,605000.0,442000.0
Q20-1496,2022-01-23,HEGEWISCH to TOWR AUTOMOTIVE 100kV Circuit 1,L:22958:22963:100,1.0,True,TOWER AUTOMOTIVE to HEGEWISCH 100kV,L:22958:22963:100,100.8,227.0,8.5,93.8,fields,Reconductor line,874000.0,143000.0
Q20-1496,2022-01-23,TOWER AUTOMOTIVE to HEGEISCH 100kV Cir. 2,L:22958:22963:100,1.0,True,TOWER AUTOMOTIVE to HEGEWISCH 100kV Circuit 1,L:22958:22963:100,100.8,227.0,8.5,93.8,fields,Reconductor line,874000.0,143000.0
Q20-1546,2022-02-02,Boeing Longacres - W Fork 138kV,L:16983:17574:138,1.0,True,Boeing Longacres - Bullittsville 138kV,L:16983:16984:138,112.1,233.0,68.4,84.2,fields,Rebuild line with higher-capacity conductor,11169000.0,9045000.0
Q20-1546,2022-02-02,W Fork - Hotchkiss 138kV,L:17574:17581:138,1.0,True,Bullittsville - Boeing Longacres 138kV L,L:16983:16984:138,107.5,218.0,68.4,77.8,fields,Reconductor line,548000.0,444000.0
Q20-1546,2022-02-02,E Marysville - Ldington 230kV,L:18854:18859:230,1.0,True,Cedar Hill - Fishhawk 500kV line,L:18862:19134:500,101.9,1080.0,12.7,100.8,fields,Reconductor line,10919000.0,264000.0
Q20-1546,2022-02-02,Andersonville - Indeck West Enfield Energy Center Substation 100kV,L:18893:19203:100,1.0,True,Indeck W Enfild Energy Ctr - Odessa Southwest 100kV,L:19203:19212:100,101.8,151.0,5.1,98.6,fields,Reconductor line,787000.0,106000.0
Q20-1546,2022-02-02,Ludington Substation - Cedar Hill 230kV,L:18859:18862:230,0.9914247166743155,False,Fishhawk - Cedar Hill 500kV,L:18862:19134:500,101.6,1121.0,12.7,100.5,fields,Reconductor line,4357000.0,105000.0
Q20-1618,2022-01-16,N PT 345 kV/138 kV XFMR,X:18299:345:138,0.9995148309733711,True,JERSEY / KETTLE CRK PRIMARY 345kV line,L:17961:18532:345,196.5,608.0,26.5,191.2,fields,Replace transformer with higher-rated unit,16386000.0,398000.0
Q20-1618,2022-01-16,STAPLES / SURREY 138kV,L:18398:18608:138,0.9984587197519389,False,JERSEY / KETTLE CRK PRIMARY 345kV,L:17961:18532:345,160.6,276.0,60.5,133.7,fields,Rebuild line with higher-capacity conductor,7104000.0,2361000.0
Q20-1618,2022-01-16,VICTORY / HUSTISFORD 138kV,L:18280:18305:138,1.0,True,KETTLE CRK PRIMARY / JERSEY 345kV L,L:17961:18532:345,153.7,292.0,60.5,128.3,fields,Rebuild line with higher-capacity conductor,6146000.0,2042000.0
Q20-1618,2022-01-16,CLIFFSIDE / BIRCH CRK 138kV,L:18279:18285:138,1.0,True,BIG OAKS SUBSTATION / BIRCH CREEK 138kV,L:18270:18285:138,141.1,229.0,5.3,138.2,fields,Rebuild line with higher-capacity conductor,6654000.0,482000.0
Q20-1618,2022-01-16,TAHOE CITY / OAKDALE 138kV,L:17927:18281:138,1.0,True,N PT SUBSTATION / RAGLAND 345kV,L:18299:18399:345,140.4,218.0,6.0,137.1,fields,Rebuild line with higher-capacity conductor,2479000.0,470000.0
Q20-1618,2022-01-16,EAST FRANKLIN / OAKDALE 138kV L,L:18281:18284:138,1.0,True,NORTH POINT / RAGLAND 345kV,L:18299:18399:345,139.1,223.0,6.0,135.8,fields,Rebuild line with higher-capacity conductor,4191000.0,795000.0
Q20-1618,2022-01-16,BIRCH CREEK / S MEADOW 138kV line,L:18285:18286:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV Line,L:9633:18368:345,138.5,429.0,7.0,136.5,fields,Rebuild line with higher-capacity conductor,5040000.0,84000.0
Q20-1618,2022-01-16,E FRANKLIN / HOOD MESA 138kV,L:18284:18403:138,1.0,True,N POINT / RAGLAND 345kV,L:18299:18399:345,138.4,226.0,6.0,135.1,fields,Rebuild line with higher-capacity conductor,9920000.0,1882000.0
Q20-1618,2022-01-16,HOPKINS / S MEADOW 138kV,L:17931:18286:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION / WEC 345kV,L:9633:18368:345,138.3,431.0,7.0,136.3,fields,Rebuild line with higher-capacity conductor,4065000.0,68000.0
Q20-1618,2022-01-16,SHANDIN / HOOD MESA 138kV,L:18402:18403:138,1.0,True,N POINT / RAGLND 345kV Line,L:18299:18399:345,137.7,228.0,6.0,134.5,fields,Rebuild line with higher-capacity conductor,6318000.0,1198000.0
Q20-1618,2022-01-16,SLAUGHTER LANE / SAVAGE ROAD 138kV,L:18408:18409:138,1.0,True,RAGLAND / NORTH PT 345kV L,L:18299:18399:345,137.7,232.0,6.0,134.6,fields,Rebuild line with higher-capacity conductor,6055000.0,1149000.0
Q20-1618,2022-01-16,SHANDIN / SLAUGHTER LANE 138kV,L:18402:18409:138,1.0,True,N PT / RAGLAND 345kV,L:18299:18399:345,137.4,230.0,6.0,134.2,fields,Rebuild line with higher-capacity conductor,7253000.0,1376000.0
Q20-1618,2022-01-16,BIG OAKS / BIRCH CRK 138kV,L:18270:18285:138,1.0,True,CLIFFSIDE / BIRCH CREEK 138kV,L:18279:18285:138,134.3,237.0,5.7,131.4,fields,Rebuild line with higher-capacity conductor,4939000.0,390000.0
Q20-1618,2022-01-16,NEW GLARUS / DUNNIGAN 138kV,L:18215:18216:138,1.0,True,CLIFFSIDE / BIRCH CRK SUBSTATION 138kV L,L:18279:18285:138,133.9,232.0,5.7,130.9,fields,Rebuild line with higher-capacity conductor,2025000.0,160000.0
Q20-1618,2022-01-16,NEWGLARUS / BIG OAKS 138kV,L:18216:18270:138,1.0,True,CLIFFSIDE / BIRCH CREEK 138kV,L:18279:18285:138,133.8,236.0,5.7,130.8,fields,Rebuild line with higher-capacity conductor,9170000.0,723000.0
Q20-1618,2022-01-16,ALUM CREEK / DUNNIGAN 138kV,L:18215:18255:138,1.0,True,CLIFFSIDE / BIRCH CRK 138kV,L:18279:18285:138,133.3,230.0,5.7,130.3,fields,Rebuild line with higher-capacity conductor,2249000.0,177000.0
Q20-1618,2022-01-16,LOGAN / CHAUNEY TAP 138kV,L:18293:18302:138,1.0,True,KETTLE CRK PRIMARY / JERSEY SUBSTATION 345kV Line,L:17961:18532:345,124.6,357.0,39.5,111.0,fields,Rebuild line with higher-capacity conductor,5182000.0,1272000.0
Q20-1618,2022-01-16,SHERIDAN / CLIFFSIDE 138kV,L:17982:18279:138,1.0,True,BIG OAKS / BIRCH CREEK 138kV Line,L:18270:18285:138,124.3,256.0,5.3,121.7,fields,Rebuild line with higher-capacity conductor,12652000.0,917000.0
Q20-1618,2022-01-16,LOGAN / ELECTRIC AVENUE 138kV line,L:18293:18304:138,1.0,True,KETTLE CREEK PRIMARY / JERSEY 345kV,L:17961:18532:345,124.0,364.0,39.5,110.6,fields,Rebuild line with higher-capacity conductor,2308000.0,567000.0
Q20-1618,2022-01-16,N PT / ELECTIC AVENUE 138kV line,L:18299:18304:138,1.0,True,KETTLE CREEK PRIMARY / JERSEY 345kV,L:17961:18532:345,123.6,368.0,39.5,110.4,fields,Rebuild line with higher-capacity conductor,4776000.0,1172000.0
Q20-1618,2022-01-16,HOPKINS SUBSTATION / FALLS VILLAGE 138kV L,L:17931:17936:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,118.6,419.0,7.0,116.6,fields,Rebuild line with higher-capacity conductor,3684000.0,65000.0
Q20-1618,2022-01-16,MARICAO 6301 / FALLS VILLAGE 138kV,L:17932:17936:138,1.0,True,WEC SUBSTATION / KEAN MTN AND GRASSY CREEK SUBSTATION 345kV,L:9633:18368:345,118.3,423.0,7.0,116.3,fields,Rebuild line with higher-capacity conductor,6107000.0,107000.0
Q20-1618,2022-01-16,DEVERS / MARICAO 6301 138kV,L:17928:17932:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345kV Line,L:9633:18368:345,118.0,429.0,7.0,116.0,fields,Rebuild line with higher-capacity conductor,9868000.0,173000.0
Q20-1618,2022-01-16,DEERS / N POINT 138kV,L:17928:18299:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,117.2,442.0,7.0,115.2,fields,Rebuild line with higher-capacity conductor,6376000.0,112000.0
Q20-1618,2022-01-16,KETTLE CREEK PRIMARY / GRANTS PASS 345kV Line,L:17961:18086:345,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,117.1,1625.0,13.8,116.1,fields,Rebuild line with higher-capacity conductor,51256000.0,599000.0
Q20-1618,2022-01-16,JERSEY / KETTLE CREEK PRIMARY 345kV,L:17961:18532:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,117.0,1637.0,13.8,115.9,fields,Rebuild line with higher-capacity conductor,255275000.0,2984000.0
Q20-1618,2022-01-16,RAGLAND 345 kV/138 kV Auto,X:18399:345:138,0.9984168429396368,True,RAGLAND / BATAVIA POWER PLANT 345kV,L:17764:18399:345,116.0,769.0,11.1,114.2,fields,Replace transformer with higher-rated unit,13771000.0,196000.0
Q20-1618,2022-01-16,N PT / RAGLAND SUBSTATION 345kV,L:18299:18399:345,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV Line,L:9633:18368:345,115.6,2351.0,16.1,114.8,fields,Rebuild line with higher-capacity conductor,77660000.0,640000.0
Q20-1618,2022-01-16,RAGLAND SUBSTATION / GATE II 138kV,L:18399:18401:138,1.0,True,BATAVIA POWER PLANT / RAGLAND 345kV,L:17764:18399:345,115.6,781.0,11.1,113.9,fields,Rebuild line with higher-capacity conductor,1593000.0,23000.0
Q20-1618,2022-01-16,GATE II / CINDER 138kV,L:18400:18401:138,1.0,True,RAGLAND / BATAVIA POWER PLANT 345kV,L:17764:18399:345,115.4,789.0,11.1,113.6,fields,Rebuild line with higher-capacity conductor,3835000.0,55000.0
Q20-1618,2022-01-16,LOVELY SUBSTATION / SAVAGE RD 138kV,L:17677:18408:138,1.0,True,N PT / RAGLAND 345kV,L:18299:18399:345,113.6,674.0,5.4,112.7,fields,Rebuild line with higher-capacity conductor,3985000.0,34000.0
Q20-1618,2022-01-16,WYNN JOYCE / S CANTON 2 138kV line,L:17999:18623:138,0.9965883044202357,False,HUBBARDSTOWN SUBSTATION / TRISTATE SUBSTATION 345kV,L:17843:18705:345,113.6,276.0,8.0,110.1,fields,Rebuild line with higher-capacity conductor,1892000.0,360000.0
Q20-1618,2022-01-16,COULEE AVE / FT DODGE 138kV line,L:17754:17755:138,1.0,True,NORTH POINT / RAGLAND 345kV L,L:18299:18399:345,112.8,691.0,5.4,111.9,fields,Rebuild line with higher-capacity conductor,7262000.0,62000.0
Q20-1618,2022-01-16,FILBERT / MAYVILLE SUBSTATION 138kV,L:18266:18277:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV L,L:9633:18368:345,112.7,242.0,5.2,110.1,fields,Rebuild line with higher-capacity conductor,14449000.0,2285000.0
Q20-1618,2022-01-16,FORT DODGE SUBSTATION / SIDNY COAL 138kV,L:17755:18416:138,1.0,True,N PT SUBSTATION / RAGLAND 345kV,L:18299:18399:345,112.3,707.0,5.4,111.4,fields,Rebuild line with higher-capacity conductor,3016000.0,26000.0
Q20-1618,2022-01-16,MAYVILLE SUBSTATION / FREELAND 138kV,L:18277:18288:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC SUBSTATION 345kV,L:9633:18368:345,112.1,248.0,5.2,109.5,fields,Rebuild line with higher-capacity conductor,3523000.0,557000.0
Q20-1618,2022-01-16,KIMPER / SPRIGG 138kV Line,L:17760:18415:138,1.0,True,BATAVIA POWER PLANT / RAGLAND 345kV L,L:17764:18399:345,112.0,688.0,8.5,110.4,fields,Rebuild line with higher-capacity conductor,12123000.0,137000.0
Q20-1618,2022-01-16,FILBERT / CPI USA NC SOUTHPORT 138kV,L:18266:18521:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,111.4,229.0,5.2,108.6,fields,Rebuild line with higher-capacity conductor,2863000.0,453000.0
Q20-1618,2022-01-16,ELECTRIFARM / FREELAND 138kV,L:18287:18288:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345kV,L:9633:18368:345,111.0,252.0,5.2,108.5,fields,Rebuild line with higher-capacity conductor,6968000.0,1102000.0
Q20-1618,2022-01-16,STAPLES SUBSTATION / VICTORY SUBSTATION 138kV,L:18280:18398:138,1.0,True,KETTLE CRK PRIMARY / JERSEY 345kV,L:17961:18532:345,109.9,404.0,60.5,91.5,fields,Reconductor line,5226000.0,1737000.0
Q20-1618,2022-01-16,ALUM CRK / CHEMICAL 138kV,L:18230:18255:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,109.3,274.0,6.7,106.3,fields,Reconductor line,3788000.0,208000.0
Q20-1618,2022-01-16,RAGLAND / BATAVIA POWER PANT 345kV,L:17764:18399:345,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345kV,L:9633:18368:345,107.9,2268.0,12.0,107.2,fields,Reconductor line,25782000.0,180000.0
Q20-1618,2022-01-16,CHILLIWICK / ORENCO 345kV,L:18651:18655:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345kV,L:9633:18368:345,107.8,1041.0,9.6,106.6,fields,Reconductor line,9851000.0,103000.0
Q20-1618,2022-01-16,GRANTS PASS 345/138kV XFMR,X:18086:345:138,0.9899768414242616,True,GRANTS PASS / YELM 345kV,L:18086:18581:345,105.4,795.0,7.3,104.3,fields,Replace transformer with higher-rated unit,13557000.0,225000.0
Q20-1618,2022-01-16,LOVELY / COULEE AVE 138kV Line,L:17677:17754:138,1.0,True,NORTH PT / RAGLAND 345kV,L:18299:18399:345,104.4,741.0,5.4,103.5,fields,Reconductor line,2070000.0,18000.0
Q20-1618,2022-01-16,HUSTISFORD / 96TH ST 138kV,L:18305:18306:138,1.0,True,JERSEY / KETTLE CREEK PRIMARY 345kV,L:17961:18532:345,103.3,412.0,39.5,91.5,fields,Reconductor line,1644000.0,404000.0
Q20-1618,2022-01-16,SPRUANCE NUG / 96TH ST 138kV Line,L:18294:18306:138,1.0,True,JERSEY / KETTLE CREEK PRIMARY 345kV,L:17961:18532:345,103.1,417.0,39.5,91.4,fields,Reconductor line,569000.0,140000.0
Q20-1618,2022-01-16,SPRUANCE NUG / MUD FORK 138kV,L:18294:18297:138,1.0,True,KETTLE CREEK PRIMARY / JERSEY 345kV line,L:17961:18532:345,103.0,421.0,39.5,91.4,fields,Reconductor line,1358000.0,333000.0
Q20-1618,2022-01-16,MUD FORK / CHAUNCEY TAP 138kV line,L:18297:18302:138,1.0,True,JERSEY / KETTLE CRK PRIMARY 345kV,L:17961:18532:345,102.7,428.0,39.5,91.4,fields,Reconductor line,1277000.0,314000.0
Q20-1618,2022-01-16,SPRIGG SUBSTATION / CINDER 138kV line,L:18400:18415:138,1.0,True,RAGLAND / BATAVIA POWER PLANT 345kV,L:17764:18399:345,100.2,761.0,8.5,98.8,fields,Reconductor line,1233000.0,14000.0
Q21-1666,2022-01-30,Sigel – Clearwater Paper App Cb 100kV,L:19892:19904:100,0.9984364095511827,False,Greer – Minuteman 100kV line,L:19905:20115:100,145.9,110.0,100.0,22.5,fields,Rebuild line with higher-capacity conductor,9009000.0,9009000.0
Q21-1666,2022-01-30,Greer – Clearwater Paper App Cb 100kV,L:19904:19905:100,1.0,True,Minuteman – Greer 100kV,L:19905:20115:100,144.1,122.0,100.0,7.8,fields,Rebuild line with higher-capacity conductor,8632000.0,8632000.0
Q21-1666,2022-01-30,Sigel – Neligh 100kV,L:19892:20256:100,0.9976634870963713,False,Greer – Minuteman 100kV,L:19905:20115:100,139.1,108.0,100.0,32.5,fields,Rebuild line with higher-capacity conductor,6377000.0,6377000.0
Q21-1666,2022-01-30,Minuteman – Greer 100kV,L:19905:20115:100,1.0,True,Greer – Clearwater Paper App Cb 100kV,L:19904:19905:100,137.9,128.0,100.0,7.5,fields,Rebuild line with higher-capacity conductor,5083000.0,5083000.0
Q21-1666,2022-01-30,Neligh – Algood 100kV line,L:20012:20256:100,1.0,True,Greer – Minuteman 100kV,L:19905:20115:100,125.4,114.0,100.0,36.6,fields,Rebuild line with higher-capacity conductor,5863000.0,5863000.0
Q21-1666,2022-01-30,Whirlpool Corporation - Ottawa Wind Farm – Minuteman 100kV,L:19602:20115:100,1.0,True,Clearwater Paper App Cb – Greer 100kV,L:19904:19905:100,125.4,132.0,100.0,15.3,fields,Rebuild line with higher-capacity conductor,4547000.0,4547000.0
Q21-1666,2022-01-30,Pine Riv Alte – East Lima 100kV,L:19601:19614:100,1.0,True,Spurlock – Cornell-Milwaukee 100kV line,L:19616:19618:100,123.2,123.0,11.2,106.3,fields,Rebuild line with higher-capacity conductor,3990000.0,563000.0
Q21-1666,2022-01-30,Ford Lima – E Side Lima 100kV,L:19612:19615:100,1.0,True,Cornell-Milwaukee – Spurlock 100kV L,L:19616:19618:100,122.3,104.0,11.2,102.2,fields,Rebuild line with higher-capacity conductor,2246000.0,317000.0
Q21-1666,2022-01-30,E Lima – Ford Lima 100kV,L:19601:19612:100,1.0,True,Spurlock Substation – Cornell-Milwaukee Substation 100kV,L:19616:19618:100,121.8,119.0,11.2,104.3,fields,Rebuild line with higher-capacity conductor,2076000.0,293000.0
Q21-1666,2022-01-30,Root River – Buffton 100kV,L:19596:19600:100,1.0,True,East Findlay – York Center 100kV Line,L:19895:19896:100,110.6,131.0,5.1,103.3,fields,Rebuild line with higher-capacity conductor,6513000.0,6513000.0
Q21-1666,2022-01-30,Root River – Estero 100kV,L:19596:19898:100,1.0,True,E Findlay – York Center 100kV L,L:19895:19896:100,107.2,125.0,5.1,99.6,fields,Reconductor line,7491000.0,7491000.0
Q21-1666,2022-01-30,Whirlpool Corporation - Ottawa Wind Farm – Buffton 100kV,L:19600:19602:100,1.0,True,Garnet Substation – Deerfield 230kV Line,L:19617:20114:230,103.3,162.0,26.0,73.5,fields,Reconductor line,3373000.0,2263000.0
Q21-1666,2022-01-30,Estero – N Beaver Dam Substation 100kV,L:19898:19906:100,1.0,True,East Findlay – York Ctr 100kV,L:19895:19896:100,102.8,119.0,5.1,94.8,fields,Reconductor line,2676000.0,2676000.0
Q21-1681,2022-01-16,Amo to Minonk Wind Farm 230.0 kV,L:24065:24642:230,1.0,True,Maalaea to Minonk Wind Farm 500.0 kV,L:24592:24642:500,123.9,1290.0,88.6,,table,Rebuild line with higher-capacity conductor,64523000.0,38533000.0
Q21-1681,2022-01-16,Maalaea to Farragut 230.0 kV line,L:24592:24600:230,1.0,True,Maalaea to Top Crop 500.0 kV Line,L:24592:24606:500,115.8,705.0,36.4,,table,Rebuild line with higher-capacity conductor,40065000.0,15116000.0
Q21-1681,2022-01-16,Amo to Cadiz Substation 230.0 kV,L:24065:24612:230,1.0,True,Maalaea to Minonk Wind Farm 500.0 kV,L:24592:24642:500,110.4,1597.0,87.6,,table,Rebuild line with higher-capacity conductor,19854000.0,9176000.0
Q20-1393,2022-03-03,N Point 345-138 kV XFMR,X:18299:345:138,0.9947028386205399,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,109.4,608.0,14.3,100.3,fields,Replace transformer with higher-rated unit,14340000.0,907000.0
Q20-1393,2022-03-03,Norco / Hurley 138.0 kV,L:9268:18362:138,1.0,True,Wec / Kean Mtn And Grassy Crk Substation 345.0 kV,L:9633:18368:345,104.0,660.0,9.7,98.3,fields,Reconductor line,126000.0,8000.0
Q20-1394,2022-02-20,SUB 20105 / MT. VERNON 100.0 kV,L:20098:20105:100,1.0,True,MILFORD / RAVENNA 500.0 kV,L:8093:20097:500,111.1,137.0,5.8,,table,Rebuild line with higher-capacity conductor,7604000.0,3163000.0
Q20-1396,2022-02-17,Red Willow to Fort Slocum 138 kV,L:8683:8892:138,1.0,True,Winter to Seek Lane 138 kV,L:8701:8709:138,109.7,219.0,8.6,105.9,fields,Reconductor line,285000.0,167000.0
Q20-1434,2022-02-24,WAYNE TRACE / ALLEN 100kV,L:21773:21787:100,1.0,True,HILLCREST SUBSTATION / ROSE HILL 100kV line,L:21764:21772:100,101.3,152.0,6.0,90.0,fields,Reconductor line,1861000.0,614000.0
Q20-1434,2022-02-24,ALLEN / AEP PETTIT AVENUE SUBSTATION 100kV,L:21786:21787:100,1.0,True,ROSE HILL / HILLCREST 100kV,L:21764:21772:100,100.4,169.0,6.0,90.2,fields,Reconductor line,4207000.0,1387000.0
Q20-1440,2022-02-16,Carlyss 138-100 kV Transformer,X:18331:138:100,0.9998152722370622,True,Carlyss 138/100kV XFMR Unit 2,X:18331:138:100,120.5,81.0,39.8,,prose_overloaded,Replace transformer with higher-rated unit,4650000.0,4405000.0
Q20-1440,2022-02-16,Carlyss 138 kV/100 kV Transformer Unit 2,X:18331:138:100,0.9998152722370622,True,Carlyss 138/100 kV XFMR T1,X:18331:138:100,120.5,81.0,39.8,,prose_overloaded,Replace transformer with higher-rated unit,4650000.0,4405000.0
Q20-1440,2022-02-16,W New Phladelphia to Dover 100 kV,L:19504:19508:100,1.0,True,Kammer 2 to Carlyss 100 kV,L:18331:18758:100,112.8,100.0,34.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4230000.0,3719000.0
Q20-1440,2022-02-16,Stafford Junction Substation to Arabi 100 kV,L:19192:19505:100,1.0,True,Carlyss to Kammer 2 100 kV line,L:18331:18758:100,112.1,122.0,50.6,,prose_overloaded,Rebuild line with higher-capacity conductor,24901000.0,21710000.0
Q20-1440,2022-02-16,Mckinney to Stafford Jct 100 kV,L:18828:19192:100,1.0,True,Kammer 2 to Carlyss 100 kV,L:18331:18758:100,106.4,124.0,50.6,,prose_overloaded,Reconductor line,2947000.0,2569000.0
Q20-1440,2022-02-16,Carlyss to Kammer 2 100 kV,L:18331:18758:100,1.0,True,Jim Hill to Bellingham Cogeneration Facility 345 kV L,L:8204:18683:345,137.9,165.0,82.8,,prose_loss,Rebuild line with higher-capacity conductor,2285000.0,2165000.0
Q20-1440,2022-02-16,Pocket to Orovada 100 kV,L:18752:18755:100,1.0,True,Carlyss to Kammer 2 100 kV,L:18331:18758:100,122.0,147.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10321000.0,10321000.0
Q20-1440,2022-02-16,Carlyss 138-100 kV Transformer Bank,X:18331:138:100,0.9998152722370622,True,Carlyss 138 kV/100 kV Auto,X:18331:138:100,120.5,81.0,39.8,,prose_loss,Replace transformer with higher-rated unit,4650000.0,4405000.0
Q20-1440,2022-02-16,Kammer 2 to Orovada 100 kV Line,L:18755:18758:100,1.0,True,Carlyss to Kammer 2 100 kV Line,L:18331:18758:100,113.6,154.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5923000.0,5923000.0
Q20-1440,2022-02-16,South Cadiz to Cuyamungue 100 kV,L:18763:19273:100,1.0,True,Carlyss to Kammer 2 100 kV L,L:18331:18758:100,104.4,100.0,49.4,,prose_loss,Reconductor line,3103000.0,2698000.0
