project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1440,2022-02-16,Ryegate Power Sta to Cuyamungue 100 kV,L:18760:18763:100,1.0,True,Carlyss to Kammer 2 100 kV line,L:18331:18758:100,101.4,118.0,49.4,,prose_loss,Reconductor line,1403000.0,1220000.0
Q20-1440,2022-02-16,Amherst to Wise 100 kV,L:18748:18754:100,1.0,True,Kammer 2 to Carlyss 100 kV,L:18331:18758:100,156.9,134.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5808000.0,5808000.0
Q20-1440,2022-02-16,Amherst to Speidel 100 kV line,L:18748:18749:100,1.0,True,Carlyss to Kammer 2 100 kV,L:18331:18758:100,136.3,146.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2776000.0,2776000.0
Q20-1440,2022-02-16,Pocket to Speidl 100 kV line,L:18749:18752:100,1.0,True,Carlyss to Kammer 2 100 kV line,L:18331:18758:100,118.0,160.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7323000.0,7323000.0
Q20-1444,2022-02-16,Hettinger to Fenton 100.0 kV,L:20990:21521:100,1.0,True,Ncah Central Utility Plant Substation to Sister Lakes 100.0 kV,L:20984:20991:100,139.6,172.0,100.0,,table,Rebuild line with higher-capacity conductor,12698000.0,12698000.0
Q20-1444,2022-02-16,Ncah Central Utility Plant to Port Of Stockton 100.0 kV,L:20984:20987:100,1.0,True,Fenton to Hettinger Substation 100.0 kV,L:20990:21521:100,136.8,162.0,100.0,,table,Rebuild line with higher-capacity conductor,4405000.0,4405000.0
Q20-1444,2022-02-16,Ncah Central Utility Plant to Sister Lakes 100.0 kV,L:20984:20991:100,1.0,True,Fenton to Hettinger 100.0 kV,L:20990:21521:100,126.5,190.0,100.0,,table,Rebuild line with higher-capacity conductor,6493000.0,6493000.0
Q20-1444,2022-02-16,Sister Lakes to Keystone Dam 100.0 kV,L:20982:20991:100,1.0,True,Berrien Springs to Sister Lakes 100.0 kV Line,L:20991:21710:100,122.5,94.0,49.8,,table,Rebuild line with higher-capacity conductor,6443000.0,6443000.0
Q20-1444,2022-02-16,Berrien Springs to Sister Lakes 100.0 kV,L:20991:21710:100,1.0,True,Fenton to Hettinger 100.0 kV line,L:20990:21521:100,120.8,156.0,64.7,,table,Rebuild line with higher-capacity conductor,8504000.0,8504000.0
Q20-1444,2022-02-16,N Bluff to Keystone Dam 100.0 kV,L:20982:20983:100,1.0,True,Sister Lakes to Berrien Springs Substation 100.0 kV,L:20991:21710:100,116.9,117.0,49.8,,table,Rebuild line with higher-capacity conductor,3671000.0,3671000.0
Q20-1444,2022-02-16,Aep East Watervliet to Fenton 100.0 kV,L:21520:21521:100,1.0,True,Ncah Central Utility Plant to Sister Lakes 100.0 kV,L:20984:20991:100,102.8,123.0,57.3,,table,Reconductor line,1366000.0,1366000.0
Q20-1444,2022-02-16,Hagar to Port Of Stockton 100.0 kV line,L:20985:20987:100,1.0,True,Hettinger to Fenton 100.0 kV,L:20990:21521:100,100.6,124.0,54.2,,table,Reconductor line,1192000.0,1192000.0
Q20-1490,2022-02-26,Waterford Power Llc 230 kV/1 kV TX,X:19544:230:1,0.9948257799804113,True,Waterford Power Llc / Muskingum Riv 230 kV,L:19544:19594:230,137.3,638.0,7.3,,table,Replace transformer with higher-rated unit,10471000.0,156000.0
Q20-1490,2022-02-26,Muskingum Riv / Waterford Power Llc 230 kV,L:19544:19594:230,1.0,True,Waterford Power Llc 500/1kV XFMR,X:19544:500:1,129.8,795.0,8.3,,table,Rebuild line with higher-capacity conductor,10101000.0,141000.0
Q20-1490,2022-02-26,Waterford Power Llc 500/1 kV Auto,X:19544:500:1,0.9948257799804113,True,Waterford Power Llc / Muskingum Riv 230 kV L,L:19544:19594:230,118.7,738.0,7.3,,table,Replace transformer with higher-rated unit,16512000.0,246000.0
Q20-1532,2022-02-26,Hypoluxo to Candlers Mtn 138 kV,L:9290:9292:138,1.0,True,Waterford 1 & 2 to Rainey 138 kV,L:9284:9294:138,116.7,241.0,58.0,,table,Rebuild line with higher-capacity conductor,1611000.0,1180000.0
Q20-1532,2022-02-26,S Lynchburg to Candlers Mtn 138 kV,L:9164:9292:138,1.0,True,Rainey Substation to Waterford 1 & 2 138 kV,L:9284:9294:138,115.3,265.0,58.0,,table,Rebuild line with higher-capacity conductor,2667000.0,1955000.0
Q20-1532,2022-02-26,City Pt to Vedder 138 kV,L:9167:9278:138,1.0,True,Sta G to Clovr 345 kV,L:9276:9669:345,106.3,458.0,6.4,,table,Reconductor line,4897000.0,291000.0
Q20-1532,2022-02-26,City Pt to Coygen 138 kV Line,L:9166:9167:138,1.0,True,Cloer to Station G Substation 345 kV line,L:9276:9669:345,106.2,463.0,6.4,,table,Reconductor line,6842000.0,407000.0
Q20-1532,2022-02-26,Deen to Coygen 138 kV,L:9159:9166:138,1.0,True,Sta G to Clover 345 kV L,L:9276:9669:345,105.8,476.0,6.4,,table,Reconductor line,2408000.0,143000.0
Q20-1532,2022-02-26,Walnut Creek Pp to Wichita Plant 138 kV,L:9121:9138:138,1.0,True,Louisa Generation Facility to Fluvanna P.S 345 kV,L:9631:9643:345,101.9,725.0,8.7,,table,Reconductor line,5343000.0,198000.0
Q20-1532,2022-02-26,Ross Fork to Wateford 1 & 2 138 kV,L:9203:9284:138,1.0,True,Boonsboro to Allens Falls 138 kV L,L:9218:9291:138,101.1,256.0,40.6,,table,Reconductor line,1630000.0,516000.0
Q20-1532,2022-02-26,Waterford1 & 2 Substation to Rainey 138 kV,L:9284:9294:138,1.0,True,Allens Falls to Boonsboro 138 kV,L:9218:9291:138,100.7,386.0,53.9,,table,Reconductor line,2506000.0,992000.0
Q20-1532,2022-02-26,Rainey to Carite 138 kV,L:9293:9294:138,1.0,True,Boonsboro to Allens Fals 138 kV,L:9218:9291:138,100.7,363.0,53.9,,table,Reconductor line,1826000.0,722000.0
Q20-1532,2022-02-26,Hypoluxo to Opossum Creek Substation 138 kV,L:9290:9295:138,1.0,True,Ralston to Muck Vly 138 kV,L:9153:9657:138,100.7,278.0,63.1,,table,Reconductor line,1739000.0,905000.0
Q20-1561,2022-03-06,BELFAIR to CARROLLTON FRANKFORD 100kV,L:19849:19851:100,1.0,True,CLEAR CROSSING to CASTALIA 100kV,L:19850:20072:100,114.2,100.0,48.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1459000.0,1123000.0
Q20-1561,2022-03-06,SHINROCK to NORTH SHORE BEACH 100kV,L:19843:19932:100,1.0,True,BEAVER SUBSTATION to TECUMSEH 500kV,L:19893:20264:500,107.6,272.0,17.5,,prose_overloaded,Reconductor line,2395000.0,519000.0
Q20-1561,2022-03-06,AZALEA to AXTEL 100kV,L:19855:19933:100,1.0,True,TECUMSEH to BEAVER 500kV Line,L:19893:20264:500,107.6,362.0,10.1,,prose_overloaded,Reconductor line,699000.0,124000.0
Q20-1561,2022-03-06,CARIBOU GENERATION STA to N SHORE BEACH 100kV,L:19853:19932:100,1.0,True,BEAVER to TECUMSEH 500kV Line,L:19893:20264:500,106.0,400.0,10.1,,prose_overloaded,Reconductor line,2264000.0,402000.0
Q20-1561,2022-03-06,CLEAR CROSSING to N. TRUCKEE 100kV,L:19850:20122:100,1.0,True,CASTALIA to BELLE GLADE 100kV,L:20072:20124:100,140.6,113.0,39.7,,prose_loss,Rebuild line with higher-capacity conductor,9331000.0,7063000.0
Q20-1561,2022-03-06,CLEAR CROSSING to CASTALIA 100kV,L:19850:20072:100,1.0,True,FLAT ROCK to MCMINN 100kV,L:19840:19845:100,132.4,181.0,43.4,,prose_loss,Rebuild line with higher-capacity conductor,3792000.0,1970000.0
Q20-1561,2022-03-06,SAND DOCK to DENMARK 100kV,L:19935:19945:100,1.0,True,TECMSEH to BEAVER 500kV,L:19893:20264:500,110.2,303.0,10.1,,prose_loss,Rebuild line with higher-capacity conductor,1940000.0,345000.0
Q20-1561,2022-03-06,AZALEA to DEMARK 100kV,L:19933:19935:100,1.0,True,TECUMSEH to BEAVER SUBSTATION 500kV,L:19893:20264:500,108.7,333.0,10.1,,prose_loss,Reconductor line,2997000.0,533000.0
Q20-1561,2022-03-06,DAYTON'S BLUFF to SAN RAFAEL SUBSTATION 100kV,L:20125:20131:100,1.0,True,BELLE GLADE to CASTALIA 100kV,L:20072:20124:100,100.1,197.0,14.6,,prose_loss,Reconductor line,1916000.0,1200000.0
Q20-1561,2022-03-06,GOULD to FORD 100kV,L:20007:20010:100,1.0,True,CROSS REACTORS to TRACY 100kV,L:19990:20000:100,100.1,148.0,6.3,,prose_loss,Reconductor line,844000.0,844000.0
Q20-1593,2022-03-02,Chattahoochee Energy Facility 345/138kV Transformer,X:6550:345:138,0.9996085657951697,True,Trentwood to Eagle 345.0 kV,L:6531:6533:345,112.2,483.0,43.0,,table,Replace transformer with higher-rated unit,21396000.0,21396000.0
Q20-1593,2022-03-02,Kennedy to Pacheco 138.0 kV Line,L:6090:6534:138,1.0,True,Chattahoochee Energy Facility to Uninville 138.0 kV,L:6550:6551:138,111.9,195.0,100.0,,table,Rebuild line with higher-capacity conductor,10059000.0,10059000.0
Q20-1593,2022-03-02,Brodhead Central to Kennedy 138.0 kV Line,L:6064:6090:138,1.0,True,Unionville to Chattahoochee Energy Facility 138.0 kV,L:6550:6551:138,109.3,208.0,100.0,,table,Reconductor line,909000.0,909000.0
Q20-1599,2022-02-27,IBM BAILEY TAP – HOGGARD 138 kV line,L:18404:18406:138,1.0,True,MCKINLEY WIND PARK – APISON PIKE SUBSTATION 138 kV,L:18413:18414:138,272.3,268.0,100.0,6.4,fields,Rebuild line with higher-capacity conductor,1572000.0,1572000.0
Q20-1599,2022-02-27,BRIAR MTN – HGGARD 138 kV,L:18405:18406:138,1.0,True,MCKINLEY WIND PARK – APISON PIKE 138 kV,L:18413:18414:138,269.7,272.0,100.0,5.1,fields,Rebuild line with higher-capacity conductor,5137000.0,5137000.0
Q20-1599,2022-02-27,SHANNON – APISON PIKE 138 kV,L:18396:18414:138,0.9997235160043612,False,APISON PIKE – MCKINLEY WIND PARK 138 kV,L:18413:18414:138,230.0,323.0,100.0,0.7,fields,Rebuild line with higher-capacity conductor,4661000.0,4661000.0
Q20-1599,2022-02-27,MCKINLEY WIND PARK – APISON PIKE 138 kV,L:18413:18414:138,1.0,True,APISON PIKE – SHANNON 138 kV,L:18396:18414:138,228.2,326.0,100.0,0.7,fields,Rebuild line with higher-capacity conductor,7854000.0,7854000.0
Q20-1599,2022-02-27,MCKINLEY WIND PARK – BOSCOBEL MUNI 138 kV L,L:17761:18413:138,1.0,True,SHANNON – APISON PIKE 138 kV,L:18396:18414:138,225.7,329.0,100.0,1.4,fields,Rebuild line with higher-capacity conductor,2500000.0,2500000.0
Q20-1599,2022-02-27,EVERGREEN – BOSCOBEL MUNI 138 kV,L:17761:18412:138,1.0,True,APISON PIKE SUBSTATION – SHANNON 138 kV,L:18396:18414:138,221.3,333.0,100.0,2.6,fields,Rebuild line with higher-capacity conductor,5937000.0,5937000.0
Q20-1599,2022-02-27,BRIAR MTN SUBSTATION – TRISONIC 138 kV,L:18397:18405:138,1.0,True,MCKINLEY WIND PARK SUBSTATION – APISON PIKE 138 kV,L:18413:18414:138,195.9,375.0,100.0,2.9,fields,Rebuild line with higher-capacity conductor,3092000.0,3092000.0
Q20-1599,2022-02-27,SHANNON – TRISONIC 138 kV,L:18396:18397:138,0.9993298385769609,False,MCKINLEY WIND PARK – APISON PIKE 138 kV,L:18413:18414:138,194.7,380.0,100.0,1.8,fields,Rebuild line with higher-capacity conductor,5835000.0,5835000.0
Q20-1599,2022-02-27,IBM BAILEY TAP – JOHN DY CONSTRUCTION 138 kV,L:18301:18404:138,1.0,True,PARK – NIAGRA PAPER OF WSCONSIN 138 kV,L:18542:18675:138,193.9,244.0,37.6,78.7,fields,Rebuild line with higher-capacity conductor,5221000.0,3818000.0
Q20-1599,2022-02-27,PAX BRANCH SUBSTATION – WARNER LAMBERT SUBSTATION 138 kV,L:18068:18529:138,1.0,True,GLADEVIEW – BRADLEY 138 kV Line,L:18056:18531:138,191.8,212.0,17.2,131.4,fields,Rebuild line with higher-capacity conductor,3374000.0,2140000.0
Q20-1599,2022-02-27,CHAUNCEY – JOHN DAY CONSTRUCTION 138 kV,L:18298:18301:138,1.0,True,NIAGRA PAPER OF WISCONSIN – PARK SUBSTATION 138 kV,L:18542:18675:138,191.2,246.0,37.6,77.2,fields,Rebuild line with higher-capacity conductor,4770000.0,3488000.0
Q20-1599,2022-02-27,BAILEYSVILLE – PAD FORK 138 kV,L:18665:18669:138,1.0,True,KEAN MTN AND GRASSY RK – WEC 345 kV,L:9633:18368:345,184.5,228.0,5.9,165.1,fields,Rebuild line with higher-capacity conductor,5541000.0,5541000.0
Q20-1599,2022-02-27,TAYLORVILLE S – PAD FORK 138 kV,L:18668:18669:138,1.0,True,KEAN MTN AND GASSY CRK – WEC 345 kV,L:9633:18368:345,183.7,232.0,5.9,164.6,fields,Rebuild line with higher-capacity conductor,4177000.0,4177000.0
Q20-1599,2022-02-27,CHAUNCEY – WHITE RIV POWER PLANT SUBSTATION 138 kV L,L:18298:18411:138,1.0,True,PARK – NIAGRA PAPER OF WISCONSIN 138 kV,L:18542:18675:138,183.4,253.0,37.6,72.5,fields,Rebuild line with higher-capacity conductor,9905000.0,7243000.0
Q20-1599,2022-02-27,LAEGER – GREENBACK-FAIROAKS 138 kV line,L:18358:18359:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 kV,L:9633:18368:345,183.1,238.0,5.9,164.4,fields,Rebuild line with higher-capacity conductor,5154000.0,5154000.0
Q20-1599,2022-02-27,GRENBACK-FAIROAKS – TAYLORVILLE SOUTH 138 kV,L:18359:18668:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345 kV Line,L:9633:18368:345,182.6,235.0,5.9,163.8,fields,Rebuild line with higher-capacity conductor,12097000.0,12097000.0
Q20-1599,2022-02-27,NORCO – LAEGER 138 kV L,L:9268:18358:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,181.9,241.0,5.9,163.5,fields,Rebuild line with higher-capacity conductor,11134000.0,11134000.0
Q20-1599,2022-02-27,SACRAMENTO SUBSTATION – WHITE RIV POWER PLANT 138 kV,L:18410:18411:138,1.0,True,PARK – NIAGRA PAPER OF WISCONSIN 138 kV,L:18542:18675:138,180.3,256.0,37.6,70.6,fields,Rebuild line with higher-capacity conductor,5918000.0,4327000.0
Q20-1599,2022-02-27,MOYIE LAKE – PAX BRANCH SUBSTATION 138 kV,L:18068:18077:138,1.0,True,GLADEVIEW – BRADLEY 138 kV Line,L:18056:18531:138,179.5,223.0,17.2,122.0,fields,Rebuild line with higher-capacity conductor,2975000.0,1887000.0
Q20-1599,2022-02-27,SACRAMENTO – CINDER 138 kV,L:18400:18410:138,1.0,True,NIAGRA PAPEROF WISCONSIN SUBSTATION – PARK 138 kV,L:18542:18675:138,178.7,258.0,37.6,69.7,fields,Rebuild line with higher-capacity conductor,4333000.0,3168000.0
Q20-1599,2022-02-27,SCARBRO – MOYIE LAKE SUBSTATION 138 kV,L:18067:18077:138,1.0,True,GLADEVIEW – BRADLEY SUBSTATION 138 kV,L:18056:18531:138,176.1,226.0,17.2,119.2,fields,Rebuild line with higher-capacity conductor,2793000.0,1772000.0
Q20-1599,2022-02-27,WARNER LAMBERT – HOMART 138 kV,L:18069:18529:138,1.0,True,BRADLEY – GLADEVIEW 138 kV,L:18056:18531:138,175.4,247.0,17.2,123.6,fields,Rebuild line with higher-capacity conductor,4337000.0,2751000.0
Q20-1599,2022-02-27,EVERGREEN – BARRENSH 138 kV,L:17768:18412:138,1.0,True,SHANNON – APISON PIKE 138 kV,L:18396:18414:138,163.1,224.0,37.4,38.6,fields,Rebuild line with higher-capacity conductor,3277000.0,3277000.0
Q20-1599,2022-02-27,CAMANCHE SUBSTATION – POPLAR GAP 138 kV,L:18546:18553:138,1.0,True,KEAN MTN AND GRASSY CREEK SUBSTATION – WEC 345 kV Line,L:9633:18368:345,157.1,251.0,5.0,142.1,fields,Rebuild line with higher-capacity conductor,3001000.0,3001000.0
Q20-1599,2022-02-27,HOMART – BRADLEY 138 kV line,L:18069:18531:138,1.0,True,HOMART – WARNER LAMBERT 138 kV,L:18069:18529:138,156.3,220.0,12.5,114.0,fields,Rebuild line with higher-capacity conductor,3582000.0,2277000.0
Q20-1639,2022-02-19,E DUNKIRK – WEST ADAMSVILLE 138.0 kV Line,L:17627:17770:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345.0 kV L,L:9633:18368:345,143.8,461.0,10.5,,table,Rebuild line with higher-capacity conductor,3978000.0,23000.0
Q20-1639,2022-02-19,TARZANASTATION U – KIMPER 138.0 kV,L:17760:17765:138,1.0,True,NORTH DUBLIN – FLORA AST 345.0 kV L,L:9625:17626:345,134.1,444.0,8.7,,table,Rebuild line with higher-capacity conductor,4575000.0,27000.0
Q20-1639,2022-02-19,BELCHER MTN – GARY 138.0 kV line,L:18367:18369:138,1.0,True,WEC – NEW HOPE AP 345.0 kV,L:18368:18377:345,133.3,751.0,9.4,,table,Rebuild line with higher-capacity conductor,2147000.0,15000.0
Q20-1639,2022-02-19,WEC – GARY 138.0 kV L,L:18368:18369:138,1.0,True,WEC – NEW HOPE AP 345.0 kV Line,L:18368:18377:345,133.2,755.0,9.4,,table,Rebuild line with higher-capacity conductor,4694000.0,33000.0
Q20-1639,2022-02-19,WEC 345/138 kV Transformer Bank,X:18368:345:138,0.9976955710437412,True,NEW HOPE AP – WEC 345.0 kV,L:18368:18377:345,133.2,755.0,9.4,,table,Replace transformer with higher-rated unit,13894000.0,98000.0
Q20-1639,2022-02-19,WILLOWBROOK – NEW HAVEN HARBOR 138.0 kV,L:17657:17659:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,129.1,383.0,5.9,,table,Rebuild line with higher-capacity conductor,1776000.0,11000.0
Q20-1639,2022-02-19,HAYSI – TOTEM 138.0 kV,L:9265:9347:138,1.0,True,N DUBLIN SUBSTATION – FLORA EAST 345.0 kV,L:9625:17626:345,128.6,519.0,11.5,,table,Rebuild line with higher-capacity conductor,12000000.0,94000.0
Q20-1639,2022-02-19,KOOSKIA – WILLOWBROOK 138.0 kV L,L:17657:17658:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV,L:9633:18368:345,125.4,407.0,5.9,,table,Rebuild line with higher-capacity conductor,10724000.0,69000.0
Q20-1639,2022-02-19,KOOSKIA – TOPMOST 138.0 kV L,L:17597:17658:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV L,L:9633:18368:345,123.7,428.0,5.9,,table,Rebuild line with higher-capacity conductor,42634000.0,276000.0
Q20-1639,2022-02-19,CURRENT CRK – BUSSEYVILLE 138.0 kV,L:17616:17618:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345.0 kV L,L:9633:18368:345,116.7,432.0,6.9,,table,Rebuild line with higher-capacity conductor,7337000.0,49000.0
Q20-1639,2022-02-19,NIAGRA PAPER OF WISCONSIN – KOPPERSTON 138.0 kV,L:18542:18674:138,1.0,True,WEC – KEAN MTN AND GRASSYCRK 345.0 kV,L:9633:18368:345,116.1,617.0,7.4,,table,Rebuild line with higher-capacity conductor,3703000.0,19000.0
Q20-1639,2022-02-19,JEWFISH CREEK – KOPPERSTON 138.0 kV,L:18674:18679:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,115.8,623.0,7.4,,table,Rebuild line with higher-capacity conductor,6088000.0,31000.0
Q20-1639,2022-02-19,OCEANA – JEWFISH CREEK 138.0 kV,L:18667:18679:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV Line,L:9633:18368:345,115.6,628.0,7.4,,table,Rebuild line with higher-capacity conductor,5724000.0,29000.0
Q20-1639,2022-02-19,WESTON – GLEN LAKE 138.0 kV,L:9627:9629:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV,L:9633:18368:345,115.4,860.0,8.2,,table,Rebuild line with higher-capacity conductor,12030000.0,63000.0
Q20-1639,2022-02-19,OCEANA – IBM BAILEY TAP 138.0 kV,L:18404:18667:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345.0 kV,L:9633:18368:345,115.2,636.0,7.4,,table,Rebuild line with higher-capacity conductor,16597000.0,85000.0
Q20-1639,2022-02-19,MERRET – GLEN LAKE 138.0 kV Line,L:9629:9630:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV,L:9633:18368:345,115.1,879.0,8.2,,table,Rebuild line with higher-capacity conductor,3975000.0,21000.0
Q20-1639,2022-02-19,DRAIN – STANHILL 138.0 kV,L:18533:18552:138,1.0,True,RED TAIL – HINTON AP 345.0 kV,L:18381:18544:345,115.1,1065.0,11.4,,table,Rebuild line with higher-capacity conductor,4236000.0,24000.0
Q20-1639,2022-02-19,DOMTAR - WOODLAND MILL – STANHILL 138.0 kV,L:18533:18541:138,1.0,True,HINTON AP – RED TAL 345.0 kV,L:18381:18544:345,115.0,1067.0,11.4,,table,Rebuild line with higher-capacity conductor,2666000.0,15000.0
Q20-1639,2022-02-19,SOUTH PRINCETON – HALLS RIDGE 138.0 kV,L:18382:18384:138,1.0,True,NEW HOPE AP – RED TAIL 345.0 kV,L:18377:18381:345,113.9,844.0,8.9,,table,Rebuild line with higher-capacity conductor,4335000.0,28000.0
Q20-1639,2022-02-19,NORTH DUBLIN SUBSTATION – HENRY CO 138.0 kV Line,L:9624:9625:138,1.0,True,JOHN SEVIER – N DUBLIN 345.0 kV line,L:9625:16877:345,113.3,370.0,6.3,,table,Rebuild line with higher-capacity conductor,7485000.0,49000.0
Q20-1639,2022-02-19,GADSDEN – DOMTAR - WOODLAND MILL 138.0 kV,L:18535:18541:138,1.0,True,RED TAIL – HINTON AP 345.0 kV line,L:18381:18544:345,113.3,875.0,9.0,,table,Rebuild line with higher-capacity conductor,6194000.0,38000.0
Q20-1639,2022-02-19,E AMSTERDAM – S PRINCETON 138.0 kV,L:18375:18382:138,1.0,True,NEW HOPE AP – RED TAIL 345.0 kV L,L:18377:18381:345,113.2,870.0,8.9,,table,Rebuild line with higher-capacity conductor,6261000.0,40000.0
Q20-1639,2022-02-19,WEST SHACKELFORD – HENRY CO 138.0 kV Line,L:9345:9624:138,1.0,True,JOHN SEVIER – NORTH DUBLN 345.0 kV L,L:9625:16877:345,112.9,383.0,6.3,,table,Rebuild line with higher-capacity conductor,2801000.0,19000.0
Q20-1639,2022-02-19,NEW HOPE AP – EAST AMSTERDAM 138.0 kV L,L:18375:18377:138,1.0,True,NEW HOPE AP – RED TAIL 345.0 kV L,L:18377:18381:345,112.8,888.0,8.9,,table,Rebuild line with higher-capacity conductor,1725000.0,11000.0
Q20-1639,2022-02-19,NEW HOPE AP 345-1 kV Auto,X:18377:345:1,0.9954977504010105,True,RED TAIL – NEW HOPE AP 345.0 kV,L:18377:18381:345,112.8,888.0,8.9,,table,Replace transformer with higher-rated unit,11251000.0,73000.0
Q21-1643,2022-02-27,C W TIPPY / WESTVILLE 138 KV,L:17312:17315:138,1.0,True,KERN RIV 3 / CARTERSVILLE 138 KV,L:16971:16972:138,209.1,241.0,63.7,,prose_overloaded,Rebuild line with higher-capacity conductor,23023000.0,22031000.0
Q21-1643,2022-02-27,C W IPPY / CEDAR MOUNTAIN 138 KV,L:17312:17678:138,1.0,True,KERN RIV 3 / MCKINLEY 6002 138 KV line,L:16971:16975:138,196.1,228.0,62.4,,prose_overloaded,Rebuild line with higher-capacity conductor,11767000.0,11012000.0
Q21-1643,2022-02-27,KERN RIVER 3 / CARTERSVILLE 138 KV,L:16971:16972:138,1.0,True,WESTILLE / MOUNT OLIVE 138 KV,L:17313:17315:138,185.6,300.0,56.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2570000.0,1872000.0
Q21-1643,2022-02-27,CARTERSVILLE / SOUTH BATESVILLE 138 KV,L:16972:16974:138,1.0,True,MOUNT OLIVE / WESTVILLE 138 KV L,L:17313:17315:138,139.4,309.0,56.7,,prose_overloaded,Rebuild line with higher-capacity conductor,9456000.0,6116000.0
Q21-1643,2022-02-27,AMOCO / NAROD 138 KV,L:17314:17634:138,1.0,True,WESTVILLE / GEYSERS TAP 3 138 KV,L:17315:17633:138,129.3,210.0,26.6,,prose_overloaded,Rebuild line with higher-capacity conductor,19325000.0,12631000.0
Q21-1643,2022-02-27,LEBEC / SISQUOC 138 KV,L:17308:17309:138,1.0,True,KERN RIVER 3 / CARTERSVILLE 138 KV,L:16971:16972:138,125.7,172.0,38.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6357000.0,6357000.0
Q21-1643,2022-02-27,GAFFNEY / C W TIPPY 138 KV Line,L:17311:17312:138,1.0,True,KERN RIV 3 / CARTERSVILLE 138 KV line,L:16971:16972:138,120.7,197.0,38.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3079000.0,3079000.0
Q21-1643,2022-02-27,VILLA DEL CARMEN / YELLOWCAKE 138 KV,L:17397:17636:138,1.0,True,PORTSMOUTH / AMOCO 138 KV,L:17403:17634:138,117.3,200.0,8.6,,prose_overloaded,Rebuild line with higher-capacity conductor,7005000.0,5109000.0
Q21-1643,2022-02-27,HUNTERSVILLE DELIVERY NO 2 / HENPECK 138 KV,L:16969:17710:138,0.9978569772803497,False,CRABB RIVER RD / CHEMOLITE 138 KV,L:17720:17721:138,109.9,395.0,21.8,,prose_overloaded,Reconductor line,2762000.0,926000.0
Q21-1643,2022-02-27,SE POLK / VLLA DEL CARMEN 138 KV,L:17174:17636:138,1.0,True,PORTSMOUTH / AMOCO 138 KV,L:17403:17634:138,109.7,233.0,8.6,,prose_overloaded,Reconductor line,7134000.0,5203000.0
Q21-1643,2022-02-27,IRON MT / HENPECK 138 KV L,L:17710:17714:138,1.0,True,CHEMOLITE / CRABB RIV RD 138 KV L,L:17720:17721:138,109.3,406.0,21.8,,prose_overloaded,Reconductor line,2537000.0,851000.0
Q21-1643,2022-02-27,SOL / PORTSMOUTH 138 KV,L:17403:17404:138,1.0,True,WESTVILLE / GEYSERS TAP 3 138 KV Line,L:17315:17633:138,105.9,204.0,15.3,,prose_overloaded,Reconductor line,1599000.0,1268000.0
Q21-1643,2022-02-27,C D MCINTOSH JR / UNION CENTER 138 KV,L:17006:17007:138,1.0,True,MCKINLEY 6002 / GREAT BEND - MIDWEST ENERGY 138 KV,L:16975:17310:138,105.7,200.0,27.3,,prose_overloaded,Reconductor line,1307000.0,1039000.0
Q21-1643,2022-02-27,GRACEVILLE / UNION CTR 138 KV,L:16970:17007:138,1.0,True,MCKINLEY 6002 / GREAT BED - MIDWEST ENERGY SUBSTATION 138 KV line,L:16975:17310:138,105.3,213.0,27.3,,prose_overloaded,Reconductor line,3082000.0,2448000.0
Q21-1643,2022-02-27,GEAT BEND - MIDWEST ENERGY / PINES 138 KV L,L:17310:17679:138,1.0,True,MCKINLEY 6002 / KERN RIVER 3 138 KV L,L:16971:16975:138,212.7,213.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,13838000.0,13838000.0
Q21-1643,2022-02-27,NAROD / CDAR MTN 138 KV,L:17314:17678:138,1.0,True,WESTVILLE / GEYSERS TAP 3 138 KV line,L:17315:17633:138,129.8,214.0,26.6,,prose_loss,Rebuild line with higher-capacity conductor,4261000.0,2785000.0
Q21-1643,2022-02-27,LEBEC / GFFNEY 138 KV,L:17308:17311:138,1.0,True,KERN RIV 3 / CARTERSVILLE 138 KV,L:16971:16972:138,124.4,180.0,38.1,,prose_loss,Rebuild line with higher-capacity conductor,12362000.0,12362000.0
Q21-1643,2022-02-27,GERALD EAGLE ELECTRIC SUBSTATION / NORSEAL 138 KV line,L:17052:17227:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345 KV,L:9633:18368:345,118.3,359.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,21065000.0,4898000.0
Q21-1643,2022-02-27,GERALD EAGLE ELECTRIC SUBSTATION / TUKWILA STA 138 KV,L:17227:17619:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345 KV,L:9633:18368:345,117.8,365.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,4548000.0,1058000.0
Q21-1643,2022-02-27,COMPTON RD / HAPPY CANYON 138 KV,L:17055:17056:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345 KV Line,L:9633:18368:345,115.1,500.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,4415000.0,991000.0
Q21-1643,2022-02-27,WESTVILLE / MOUNT OLIVE 138 KV L,L:17313:17315:138,1.0,True,KERN RIV 3 / CARTERSVILLE SUBSTATION 138 KV,L:16971:16972:138,106.1,537.0,42.5,,prose_loss,Reconductor line,1230000.0,657000.0
Q21-1643,2022-02-27,CHEMOLITE / CRABB RIV ROAD 138 KV,L:17720:17721:138,1.0,True,HAPPY CANYON / IRON MT 138 KV,L:17056:17714:138,102.5,356.0,29.9,,prose_loss,Reconductor line,2474000.0,1012000.0
Q21-1643,2022-02-27,HIBBET / SOL 138 KV,L:17400:17404:138,1.0,True,MTN AVENUE / YELLOWCAKE 138 KV,L:17397:17399:138,100.9,209.0,12.5,,prose_loss,Reconductor line,4731000.0,3659000.0
Q21-1643,2022-02-27,CEDAR MTN / RANDOLPH RD 138 KV,L:17678:17680:138,1.0,True,MCKINLEY 6002 SUBSTATION / KERN RIV 3 138 KV,L:16971:16975:138,263.6,188.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5032000.0,5032000.0
Q21-1643,2022-02-27,RANDOLPH ROAD / PINES SUBSTATION 138 KV,L:17679:17680:138,1.0,True,MCKINLEY 6002 SUBSTATION / KERN RIV 3 138 KV line,L:16971:16975:138,247.2,192.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2623000.0,2623000.0
Q21-1643,2022-02-27,MCKINLEY 6002 / KERN RIV 3 138 KV,L:16971:16975:138,1.0,True,CEDAR MTN SUBSTATION / RANDOLPH RD 138 KV,L:17678:17680:138,221.8,223.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3542000.0,3542000.0
Q21-1643,2022-02-27,MCKINLEY 6002 / GREAT BEND - MIDWEST ENERGY 138 KV Line,L:16975:17310:138,1.0,True,KERN RIV 3 / MCKINLEY 6002 138 KV L,L:16971:16975:138,200.7,221.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,10416000.0,10416000.0
Q21-1643,2022-02-27,C D MCINTOSH JR SUBSTATION / SISQUOC 138 KV,L:17006:17309:138,1.0,True,CARTERSVILLE / KERN RIV 3 138 KV L,L:16971:16972:138,116.0,184.0,38.1,,prose_colon,Rebuild line with higher-capacity conductor,7877000.0,7877000.0
Q21-1643,2022-02-27,AMOCO / PORTSMOUTH 138 KV,L:17403:17634:138,1.0,True,GEYSERS TAP 3 / WESTVILLE 138 KV,L:17315:17633:138,115.2,193.0,15.3,,prose_colon,Rebuild line with higher-capacity conductor,35599000.0,28243000.0
Q21-1643,2022-02-27,NORSEAL SUBSTATION / COMPTON RD 138 KV,L:17052:17055:138,1.0,True,WEC SUBSTATION / KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,114.6,511.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,14372000.0,3226000.0
Q21-1643,2022-02-27,IRON MT / HAPPY CANON 138 KV,L:17056:17714:138,1.0,True,CRABB RIV RD SUBSTATION / CHEMOLITE 138 KV,L:17720:17721:138,108.7,420.0,21.8,,prose_colon,Reconductor line,5101000.0,1711000.0
Q21-1643,2022-02-27,KERN RIV 3 / GRACEVILLE 138 KV,L:16970:16971:138,1.0,True,MCKINLEY 6002 / GREAT BEND - MIDWEST ENERGY 138 KV line,L:16975:17310:138,108.0,216.0,27.3,,prose_colon,Reconductor line,1019000.0,810000.0
Q21-1643,2022-02-27,MOUT OLIVE / HUNTERSVILLE DELIVERY NO 2 138 KV,L:16969:17313:138,1.0,True,CARTERSVILLE / KERN RIV 3 138 KV,L:16971:16972:138,100.6,537.0,42.4,,prose_colon,Reconductor line,5813000.0,3098000.0
Q21-1662,2022-03-02,Tortoise to Hickory Withe Substation 138 kV,L:5694:5707:138,1.0,True,Jones Bluf to Rubidoux Substation 138 kV,L:5680:5836:138,100.8,234.0,5.3,,table,Reconductor line,4126000.0,1272000.0
Q21-1683,2022-02-20,Carl Bailey to Pipers Gap 138kV,L:6065:6527:138,1.0,True,Moser Generating Sta to Gibralter Cust 345kV,L:6046:7172:345,113.5,230.0,9.9,,table,Rebuild line with higher-capacity conductor,1532000.0,1532000.0
Q21-1683,2022-02-20,Pipers Gap to Miner 138kV,L:6257:6527:138,1.0,True,Gibralter Cust to Moser Generating Sta Substation 345kV line,L:6046:7172:345,110.1,229.0,9.9,,table,Rebuild line with higher-capacity conductor,5999000.0,5999000.0
Q21-1683,2022-02-20,Cebola to Priceville 345kV,L:6361:6388:345,1.0,True,Priceville to Peoria 345kV,L:6388:8103:345,100.4,1405.0,5.8,,table,Reconductor line,12239000.0,243000.0
Q21-1712,2022-02-23,Duley Substation – Edwardsport Sta 2 100 KV,L:22921:22923:100,1.0,True,Peachton – Falu 1334 100 KV,L:22932:22953:100,109.9,172.0,5.2,,prose_overloaded,Reconductor line,268000.0,20000.0
Q20-1419,2022-04-03,Nexen Chemicals to Francis 138 KV,L:5226:5973:138,1.0,True,Cii Carbon Llc to Raceway 138 KV Line,L:5279:5977:138,119.1,260.0,85.1,,table,Rebuild line with higher-capacity conductor,1339000.0,409000.0
Q20-1452,2022-03-19,TumblerRidge to Phoenix 138.0 kV,L:17237:17238:138,1.0,True,Hubbardstown to Baker 345.0 kV line,L:17843:17860:345,112.0,483.0,100.0,93.4,fields,Rebuild line with higher-capacity conductor,2843000.0,457000.0
Q20-1478,2022-03-17,Hill City to Celina 100 kV,L:19686:19688:100,1.0,True,Russel Term to Hill City 100 kV line,L:19686:19691:100,127.5,133.0,100.0,,table,Rebuild line with higher-capacity conductor,4418000.0,4418000.0
Q20-1478,2022-03-17,Tamuning to Celina 100 kV Line,L:19688:19689:100,1.0,True,Hill City to Rusel Term 100 kV,L:19686:19691:100,119.9,126.0,100.0,,table,Rebuild line with higher-capacity conductor,5281000.0,5281000.0
Q20-1478,2022-03-17,Russel Term to Hill Cty 100 kV,L:19686:19691:100,1.0,True,Hill City Substation to Celina 100 kV,L:19686:19688:100,119.4,142.0,100.0,,table,Rebuild line with higher-capacity conductor,6026000.0,6026000.0
Q20-1478,2022-03-17,Brier Hill to Oxanna 100 kV,L:19694:19697:100,1.0,True,Hill City to Russel Term 100 kV,L:19686:19691:100,117.0,102.0,100.0,,table,Rebuild line with higher-capacity conductor,2815000.0,2815000.0
Q20-1478,2022-03-17,Russel Term to Kingsburg 100 kV,L:7465:19691:100,1.0,True,Hill City to Celina 100 kV,L:19686:19688:100,113.3,143.0,100.0,,table,Rebuild line with higher-capacity conductor,381000.0,381000.0
Q20-1478,2022-03-17,Tamuning to Oxanna 100 kV,L:19689:19694:100,1.0,True,Hill City to Russel Term 100 kV L,L:19686:19691:100,112.7,117.0,100.0,,table,Rebuild line with higher-capacity conductor,4046000.0,4046000.0
Q20-1502,2022-03-16,TREBEIN-GREENE SUBSTATION 100 KV L,L:19170:19172:100,1.0,True,BELLBROOK SUBSTATION-CALDERWOOD 100 KV,L:19169:19182:100,117.7,141.0,11.1,,table,Rebuild line with higher-capacity conductor,2199000.0,2199000.0
Q20-1502,2022-03-16,SUB 19160-TREBEIN 100 KV L,L:19160:19170:100,1.0,True,CALDERWOOD-BELLBROOK 100 KV,L:19169:19182:100,114.6,134.0,11.1,,table,Rebuild line with higher-capacity conductor,3505000.0,3505000.0
Q20-1502,2022-03-16,GUERNSEY-SUB 19160 100 KV,L:19160:19185:100,1.0,True,BELLBROOK-CALDERWOOD 100 KV,L:19169:19182:100,108.7,130.0,11.1,,table,Reconductor line,1326000.0,1326000.0
Q20-1502,2022-03-16,ENON-BERKELEY T 100 KV,L:18853:19162:100,1.0,True,SANGAR-ENON 230 KV,L:18853:19161:230,106.8,205.0,20.3,,table,Reconductor line,1009000.0,166000.0
Q20-1510,2022-04-01,GLENCLIFF - LEMOLO NO 1 HYDRO 138kV L,L:5480:5484:138,1.0,True,HICKORY FOREST - FAIRGROUND 138kV,L:5887:5929:138,164.8,164.0,100.0,,table,Rebuild line with higher-capacity conductor,12949000.0,12949000.0
Q20-1510,2022-04-01,HICKORY FOREST - FAIRGROUND 138kV,L:5887:5929:138,1.0,True,LEMOLO NO 1 HYDRO - GLENCLIFF 138kV,L:5480:5484:138,102.7,264.0,100.0,,table,Reconductor line,1006000.0,1006000.0
Q20-1510,2022-04-01,HICKORY FOREST - VERDE CRK 138kV,L:5887:6799:138,1.0,True,GLENCLIFF - LEMOLO NO 1 HYDRO 138kV,L:5480:5484:138,100.9,250.0,100.0,,table,Reconductor line,624000.0,624000.0
Q20-1510,2022-04-01,LAKE JUNE PUMP 500 kV/345 kV Autotransformer,X:6300:500:345,0.9937813583347809,True,MARCUS HOOK ENERGY LP - LAKE JUNE PUMP 500kV,L:6300:7163:500,100.2,1206.0,7.8,,table,Replace transformer with higher-rated unit,20750000.0,514000.0
Q20-1510,2022-04-01,PEARL LANT - LEMOLO NO 1 HYDRO 138kV,L:5481:5484:138,1.0,True,LEMOLO NO 1 HYDRO - GLENCLIFF 138kV,L:5480:5484:138,100.1,211.0,100.0,,table,Reconductor line,2294000.0,2294000.0
Q20-1519,2022-03-30,Rogers Substation / Balc 1 100 KV L,L:22840:23017:100,1.0,True,Rogers / Balch 1 100 KV Cir. 2,L:22840:23017:100,104.7,163.0,9.5,,table,Reconductor line,289000.0,15000.0
Q20-1552,2022-03-30,Shannon / Apison Pike 138 KV,L:18396:18414:138,0.9974950290512732,False,Kean Mtn And Grassy Crk / Wec 345 KV,L:9633:18368:345,127.1,259.0,5.7,125.6,fields,Rebuild line with higher-capacity conductor,6132000.0,195000.0
Q20-1552,2022-03-30,Mckinley Wind Park / Apison Pike 138 KV line,L:18413:18414:138,1.0,True,Wec Substation / Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,126.8,262.0,5.7,125.2,fields,Rebuild line with higher-capacity conductor,6399000.0,204000.0
Q20-1552,2022-03-30,Boscobel Muni / Mckinley Wind Park 138 KV,L:17761:18413:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 KV,L:9633:18368:345,126.4,264.0,5.7,124.9,fields,Rebuild line with higher-capacity conductor,1839000.0,59000.0
Q20-1552,2022-03-30,Evergreen / Boscobel Muni Substation 138 KV Line,L:17761:18412:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 KV,L:9633:18368:345,125.8,269.0,5.7,124.3,fields,Rebuild line with higher-capacity conductor,4953000.0,158000.0
Q20-1552,2022-03-30,Volta 1 / West Shackelford 138 KV L,L:9344:9345:138,1.0,True,N Dublin / Farrell 345 KV,L:9625:9662:345,123.9,241.0,9.0,121.3,fields,Rebuild line with higher-capacity conductor,3530000.0,49000.0
Q20-1552,2022-03-30,Girvan / Dennis Sta Substation 138 KV,L:9567:9610:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 KV,L:9633:18368:345,123.8,498.0,5.6,123.0,fields,Rebuild line with higher-capacity conductor,9793000.0,91000.0
Q20-1552,2022-03-30,Belchr Mtn / Gary 138 KV Line,L:18367:18369:138,1.0,True,Wec / New Hope Ap 345 KV,L:18368:18377:345,122.8,751.0,9.4,121.9,fields,Rebuild line with higher-capacity conductor,3010000.0,29000.0
Q20-1552,2022-03-30,Wec / Gary Substation 138 KV L,L:18368:18369:138,1.0,True,New Hope Ap / Wec 345 KV,L:18368:18377:345,122.7,755.0,9.4,121.8,fields,Rebuild line with higher-capacity conductor,4100000.0,40000.0
Q20-1552,2022-03-30,Wec 345-138 kV Autotransformer,X:18368:345:138,0.9976955710437412,True,New Hope Ap / Wec 345 KV line,L:18368:18377:345,122.7,755.0,9.4,121.8,fields,Replace transformer with higher-rated unit,18064000.0,176000.0
Q20-1552,2022-03-30,North Point 345 kV/138 kV XFMR,X:18299:345:138,0.9947028386205399,True,Wec / Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,122.7,766.0,13.7,121.4,fields,Replace transformer with higher-rated unit,16216000.0,156000.0
Q20-1552,2022-03-30,Kimper / Sprigg 138 KV,L:17760:18415:138,1.0,True,Batavia Power Plant / Ragland 345 KV,L:17764:18399:345,119.3,688.0,10.9,118.2,fields,Rebuild line with higher-capacity conductor,19738000.0,188000.0
Q20-1552,2022-03-30,Evergreen / Coleman 138 KV,L:17762:18412:138,1.0,True,Kean Mtn And Grassy Crk Substation / Wec 345 KV,L:9633:18368:345,118.5,264.0,7.2,116.6,fields,Rebuild line with higher-capacity conductor,4949000.0,174000.0
Q20-1552,2022-03-30,Hoggard / Ibm Bailey Tap 138 KV,L:18404:18406:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 KV L,L:9633:18368:345,117.3,268.0,5.7,115.8,fields,Rebuild line with higher-capacity conductor,2294000.0,73000.0
Q20-1552,2022-03-30,Biar Mountain / Hoggard 138 KV L,L:18405:18406:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 KV,L:9633:18368:345,117.0,272.0,5.7,115.5,fields,Rebuild line with higher-capacity conductor,5166000.0,164000.0
Q20-1552,2022-03-30,Farrell Substation / Ashfield 138 KV L,L:9559:9662:138,1.0,True,N Dublin / Farrell 345 KV,L:9625:9662:345,110.3,687.0,5.1,109.8,fields,Rebuild line with higher-capacity conductor,478000.0,2000.0
Q20-1552,2022-03-30,Birch Creek / S Meadow 138 KV,L:18285:18286:138,1.0,True,Kean Mtn And Grassy Crk Substation / Wec 345 KV,L:9633:18368:345,109.9,429.0,6.0,108.9,fields,Reconductor line,1186000.0,11000.0
Q20-1552,2022-03-30,Ashfield / Girvan 138 KV,L:9559:9567:138,1.0,True,Wec / Kean Mtn And Grassy Creek Substation 345 KV Line,L:9633:18368:345,109.8,393.0,5.6,108.8,fields,Reconductor line,4876000.0,38000.0
Q20-1552,2022-03-30,S Meadow / Hopkins 138 KV,L:17931:18286:138,1.0,True,Kean Mtn And Grassy Crk / Wec Substation 345 KV,L:9633:18368:345,109.8,431.0,6.0,108.8,fields,Reconductor line,1502000.0,14000.0
Q20-1552,2022-03-30,Lovely / Coulee Ave 138 KV,L:17677:17754:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,109.0,637.0,10.1,107.9,fields,Reconductor line,2278000.0,24000.0
Q20-1552,2022-03-30,E Dunkirk / W Adamsville 138 KV Line,L:17627:17770:138,1.0,True,Kean Mtn And Grassy Crk Substation / Wec 345 KV,L:9633:18368:345,108.1,461.0,10.5,106.4,fields,Reconductor line,980000.0,9000.0
Q20-1552,2022-03-30,Alief / Wylie 138 KV,L:9617:9620:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345 KV L,L:9633:18368:345,107.5,553.0,5.6,106.8,fields,Reconductor line,1625000.0,15000.0
Q20-1552,2022-03-30,Dennis Station / Alief 138 KV,L:9610:9620:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 KV,L:9633:18368:345,107.4,560.0,5.6,106.7,fields,Reconductor line,2792000.0,26000.0
Q20-1552,2022-03-30,Hurley / Looney Crk 138 KV Line,L:9262:18362:138,1.0,True,Wec Substation / Kean Mtn And Grassy Crk 345 KV line,L:9633:18368:345,106.9,706.0,13.7,105.5,fields,Reconductor line,2575000.0,44000.0
Q20-1552,2022-03-30,Sprigg / Cinder 138 KV,L:18400:18415:138,1.0,True,Batavia Power Plant / Ragland 345 KV,L:17764:18399:345,106.8,761.0,10.9,105.8,fields,Reconductor line,2525000.0,24000.0
Q20-1552,2022-03-30,Knotty Poplar / Loney Creek 138 KV L,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 KV Line,L:9633:18368:345,106.8,720.0,13.7,105.4,fields,Reconductor line,2454000.0,42000.0
Q20-1557,2022-03-30,FARRELL 345-1 kV XFMR,X:9662:345:1,0.997030114185779,True,WEC - KEAN MTN AND GRASSY CREEK SUBSTATION 345 kV,L:9633:18368:345,113.7,660.0,13.3,,table,Replace transformer with higher-rated unit,14795000.0,692000.0
Q20-1557,2022-03-30,FARRELL 138/1 kV Transformer Bank,X:9662:138:1,0.997030114185779,True,WEC - KEAN MTN AND GRASSY CREEK SUBSTATION 345 kV L,L:9633:18368:345,113.7,660.0,13.3,,table,Replace transformer with higher-rated unit,4450000.0,208000.0
Q20-1557,2022-03-30,TURKEY PEN - KNOTTY POPLAR 138 kV L,L:9263:9264:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 kV L,L:9633:18368:345,109.4,732.0,8.6,,table,Reconductor line,2510000.0,85000.0
Q20-1557,2022-03-30,COAL CRK - SANDY RIDGE 138 kV line,L:9602:9603:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,109.0,965.0,11.6,,table,Reconductor line,947000.0,27000.0
Q20-1557,2022-03-30,SANDY RDGE - SUB 18361 138 kV,L:9602:18361:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345 kV L,L:9633:18368:345,108.9,974.0,11.6,,table,Reconductor line,755000.0,21000.0
Q20-1557,2022-03-30,CARROLLTON COUNTRY CLUB - SUB 18361 138 kV,L:9604:18361:138,1.0,True,WEC SUBSTATION - KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,108.9,975.0,11.6,,table,Reconductor line,388000.0,11000.0
Q20-1557,2022-03-30,KEAN MTN AND GRASSY CRK - CARROLLTON COUNTRY CLUB 138 kV,L:9604:9633:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC SUBSTATION 345 kV line,L:9633:18368:345,108.7,989.0,11.6,,table,Reconductor line,1850000.0,52000.0
Q20-1557,2022-03-30,NEW HAVEN HARBOR - WILLOWBROOK 138 kV,L:17657:17659:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 kV line,L:9633:18368:345,108.0,383.0,5.9,,table,Reconductor line,600000.0,21000.0
Q20-1557,2022-03-30,RAGLAND - N POINT 345 kV,L:18299:18399:345,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 kV,L:9633:18368:345,106.8,2351.0,30.9,,table,Reconductor line,25567000.0,823000.0
Q20-1557,2022-03-30,N DUBLIN 345/138 kV Transformer Bank,X:9625:345:138,0.995803433902582,True,NORTH DUBLIN - FLORA EAST 345 kV,L:9625:17626:345,106.0,444.0,8.4,,table,Replace transformer with higher-rated unit,13879000.0,533000.0
Q20-1557,2022-03-30,N DUBLIN 345/138kV TX T2,X:9625:345:138,0.995803433902582,True,NORTH DUBLIN - FLORA E 345 kV,L:9625:17626:345,106.0,444.0,8.4,,table,Replace transformer with higher-rated unit,13879000.0,533000.0
Q20-1557,2022-03-30,HAYSI - TOTEM 138 kV,L:9265:9347:138,1.0,True,FLORA E - NORTH DUBLIN 345 kV,L:9625:17626:345,106.0,519.0,7.5,,table,Reconductor line,4671000.0,126000.0
Q20-1557,2022-03-30,WILLOWBROOK SUBSTATION - KOOSKIA 138 kV Line,L:17657:17658:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV L,L:9633:18368:345,105.6,407.0,5.9,,table,Reconductor line,3656000.0,125000.0
Q20-1557,2022-03-30,TARZANASTATION U - KIMPER 138 kV,L:17760:17765:138,1.0,True,N DUBLIN - FLORA E 345 kV,L:9625:17626:345,105.0,444.0,7.6,,table,Reconductor line,3711000.0,104000.0
Q20-1557,2022-03-30,LOVELY - SAVAGE ROAD 138 kV,L:17677:18408:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 kV,L:9633:18368:345,105.0,674.0,9.8,,table,Reconductor line,1708000.0,56000.0
Q20-1557,2022-03-30,TOPMOST - KOOSKIA 138 kV,L:17597:17658:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 kV L,L:9633:18368:345,104.8,428.0,5.9,,table,Reconductor line,5925000.0,203000.0
Q20-1557,2022-03-30,HALLS RIDGE - S PRINCETON 138 kV,L:18382:18384:138,1.0,True,NEW HOPE AP SUBSTATION - RED TAIL 345 kV,L:18377:18381:345,104.6,844.0,10.5,,table,Reconductor line,2036000.0,73000.0
Q20-1557,2022-03-30,FORT DODGE - COULEE AVE 138 kV,L:17754:17755:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC SUBSTATION 345 kV,L:9633:18368:345,104.3,691.0,9.8,,table,Reconductor line,2504000.0,82000.0
Q20-1557,2022-03-30,EAST AMSTERDAM - SOUTH PRINCETON 138 kV,L:18375:18382:138,1.0,True,NEW HOPE AP - RED TAIL 345 kV,L:18377:18381:345,104.2,870.0,10.5,,table,Reconductor line,3156000.0,113000.0
Q20-1557,2022-03-30,RAGLAND 345-138 kV Autotransformer,X:18399:345:138,0.9962047832222126,True,RAGLAND - BATAVIA POWER PLANT 345 kV,L:17764:18399:345,104.0,769.0,10.2,,table,Replace transformer with higher-rated unit,13470000.0,381000.0
Q20-1557,2022-03-30,FT DODGE - SIDNEY COAL 138 kV,L:17755:18416:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,104.0,707.0,9.8,,table,Reconductor line,2091000.0,69000.0
Q20-1557,2022-03-30,E AMSTERDAM - NEW HOPE AP 138 kV Line,L:18375:18377:138,1.0,True,NEW HOPE AP - RED TAIL SUBSTATION 345 kV,L:18377:18381:345,103.9,888.0,10.5,,table,Reconductor line,739000.0,27000.0
Q20-1557,2022-03-30,NEW HOPE AP 345/1kV Transformer Bank,X:18377:345:1,0.9954977504010105,True,NEW HOPE AP - RED TAIL 345 kV line,L:18377:18381:345,103.9,888.0,10.5,,table,Replace transformer with higher-rated unit,15573000.0,559000.0
Q20-1557,2022-03-30,GATE II - RAGLAND 138 kV line,L:18399:18401:138,1.0,True,BATAVIA POWER PLANT - RAGLAND 345 kV Line,L:17764:18399:345,103.8,781.0,10.2,,table,Reconductor line,613000.0,17000.0
Q20-1557,2022-03-30,CINDER - GATE II 138 kV,L:18400:18401:138,1.0,True,RAGLAD - BATAVIA POWER PLANT 345 kV L,L:17764:18399:345,103.7,789.0,10.2,,table,Reconductor line,1103000.0,31000.0
Q20-1590,2022-04-03,N LIMA-GRAND PRAIRIE 100.0 kV,L:19684:20043:100,1.0,True,GRAND PRAIRIE-OSO BLANCO 100.0 kV,L:19684:19690:100,253.4,120.0,100.0,,table,Rebuild line with higher-capacity conductor,9385000.0,9385000.0
Q20-1590,2022-04-03,GRAND PRAIIE-OSO BLANCO 100.0 kV,L:19684:19690:100,1.0,True,GRAND PRAIRIE-N LIMA 100.0 kV L,L:19684:20043:100,243.2,125.0,100.0,,table,Rebuild line with higher-capacity conductor,2304000.0,2304000.0
Q20-1590,2022-04-03,OSO BLANCO-S LAKE GENEVA 100.0 kV,L:7481:19690:100,1.0,True,GRAND PRAIRIE SUBSTATION-NORTH LIMA 100.0 kV Line,L:19684:20043:100,222.7,130.0,100.0,,table,Rebuild line with higher-capacity conductor,6008000.0,6008000.0
Q20-1590,2022-04-03,LAWSON RD-N LIMA 100.0 kV L,L:20037:20043:100,1.0,True,OSO BLANCO-GRAND PRAIRIE 100.0 kV,L:19684:19690:100,143.7,126.0,64.9,,table,Rebuild line with higher-capacity conductor,4251000.0,4027000.0
Q20-1590,2022-04-03,JONESBORO-EMPIRE 100.0 kV line,L:20014:20042:100,1.0,True,N LIMA-GRAND PRAIRIE 100.0 kV Line,L:19684:20043:100,114.5,136.0,30.2,,table,Rebuild line with higher-capacity conductor,3701000.0,3066000.0
Q20-1626,2022-03-21,Harvey Couch-Spinning Spur Ii 138 kV,L:6117:7039:138,1.0,True,Derby-S Bloomington 500 kV line,L:7141:7166:500,171.1,224.0,9.7,,table,Rebuild line with higher-capacity conductor,12369000.0,12369000.0
Q20-1626,2022-03-21,Sumiden Wire-Harvey Couch 138 kV,L:6117:6118:138,1.0,True,Derby-South Bloomington Substation 500 kV L,L:7141:7166:500,167.8,231.0,9.7,,table,Rebuild line with higher-capacity conductor,15771000.0,15771000.0
Q20-1626,2022-03-21,Sumiden Wire-Video Pd 138 kV,L:6118:6132:138,1.0,True,South Bloomington-Derby 500 kV L,L:7141:7166:500,163.6,239.0,9.7,,table,Rebuild line with higher-capacity conductor,8141000.0,8141000.0
Q20-1626,2022-03-21,High Hill-Palm 138 kV Line,L:6126:6133:138,1.0,True,South Bloomington-Derby 500 kV,L:7141:7166:500,162.1,251.0,9.7,,table,Rebuild line with higher-capacity conductor,11350000.0,11350000.0
Q20-1626,2022-03-21,Central-Van Horne 138 kV,L:6112:6690:138,1.0,True,Inver Hills-Kalamazoo-San Juan 345 kV,L:7105:7117:345,161.9,192.0,8.6,,table,Rebuild line with higher-capacity conductor,12311000.0,12311000.0
Q20-1626,2022-03-21,High Hill Substation-Video Pd 138 kV L,L:6132:6133:138,1.0,True,South Bloomington-Derby 500 kV,L:7141:7166:500,160.1,248.0,9.7,,table,Rebuild line with higher-capacity conductor,4199000.0,4199000.0
Q20-1626,2022-03-21,Van Horne-Kalamazoo-San Juan 138 kV L,L:6690:7105:138,1.0,True,Kalamazoo-San Juan-Inver Hills 345 kV,L:7105:7117:345,153.3,445.0,9.6,,table,Rebuild line with higher-capacity conductor,5099000.0,5099000.0
Q20-1626,2022-03-21,Central-Martel 138 kV,L:6112:6114:138,1.0,True,Derby-Iver Hills 345 kV,L:7117:7141:345,152.1,216.0,13.3,,table,Rebuild line with higher-capacity conductor,2988000.0,2988000.0
Q20-1626,2022-03-21,Martel-Derby 138 kV,L:6114:7141:138,1.0,True,Inver Hills-Derby 345 kV,L:7117:7141:345,151.2,252.0,5.0,,table,Rebuild line with higher-capacity conductor,4477000.0,335000.0
Q20-1626,2022-03-21,Kalamazoo-San Juan 345/138 kV XFMR,X:7105:345:138,0.9975500745886637,True,Kalamazoo-San Juan-Inver Hills 345 kV,L:7105:7117:345,142.9,598.0,16.2,,table,Replace transformer with higher-rated unit,16372000.0,3412000.0
Q20-1626,2022-03-21,Talenenergy Martins Creek Llc Williamsport 345-138 kV Auto,X:7130:345:138,0.997173295833417,True,Montour Station-Talenenergy Martins Creek Llc Williamsport 345 kV,L:7114:7130:345,142.0,432.0,5.4,,table,Replace transformer with higher-rated unit,14339000.0,3434000.0
Q20-1626,2022-03-21,Poncha-Ros Garden 138 kV,L:6337:6789:138,1.0,True,Montour Sta-Talenenergy Martins Crk Llc Williamsport 345 kV,L:7114:7130:345,134.4,280.0,6.2,,table,Rebuild line with higher-capacity conductor,9993000.0,9993000.0
Q20-1626,2022-03-21,Mouton-Palm 138 kV,L:6126:6127:138,1.0,True,Derby-Inver Hills 345 kV,L:7117:7141:345,133.4,252.0,29.2,,table,Rebuild line with higher-capacity conductor,2675000.0,1228000.0
Q20-1626,2022-03-21,Rutherford Farm-Rose Garden 138 kV L,L:6336:6337:138,1.0,True,Montour Sta-Talenenergy Martins Crk Llc Williamsport 345 kV,L:7114:7130:345,132.6,292.0,6.2,,table,Rebuild line with higher-capacity conductor,5137000.0,5137000.0
Q20-1626,2022-03-21,Mouton-Rolling 138 kV,L:6127:7000:138,1.0,True,Derby Substation-Inver Hills 345 kV,L:7117:7141:345,131.7,262.0,29.2,,table,Rebuild line with higher-capacity conductor,15807000.0,7254000.0
Q20-1626,2022-03-21,Rutherford Farm-Basscreek 138 kV,L:6336:6685:138,1.0,True,Montour Sta-Talenenergy Martins Creek Llc Williamsport 345 kV,L:7114:7130:345,129.4,317.0,6.2,,table,Rebuild line with higher-capacity conductor,7789000.0,7789000.0
Q20-1626,2022-03-21,Hamilton-Rolling 138 kV,L:6999:7000:138,1.0,True,Acec Roslin-Derby 345 kV Line,L:6125:7141:345,121.6,191.0,43.5,,table,Rebuild line with higher-capacity conductor,9818000.0,9818000.0
Q20-1626,2022-03-21,Derby 345/138kV Auto,X:7141:345:138,0.9975746454301461,True,Derby-Inver Hills 345 kV,L:7117:7141:345,114.7,332.0,5.0,,table,Replace transformer with higher-rated unit,15772000.0,1180000.0
Q20-1626,2022-03-21,William F Wyman-Sheyenne 138 kV,L:6110:6124:138,1.0,True,Acec Roslin 345-138 kV TX,X:6125:345:138,111.0,231.0,7.2,,table,Rebuild line with higher-capacity conductor,5168000.0,732000.0
Q20-1626,2022-03-21,Schoharie-Sjve Madera 345 kV,L:5844:5850:345,1.0,True,Glory Rd Substation 500/345kV Autotransformer,X:6725:500:345,105.4,1731.0,5.1,,table,Reconductor line,7686000.0,84000.0
Q20-1626,2022-03-21,Nesbit Substation-Wallenpaupack 345 kV,L:6968:7171:345,1.0,True,Blue Mtn-Mill Seat Renewable Energy Facility 345 kV,L:6225:6714:345,102.4,1909.0,5.1,,table,Reconductor line,16772000.0,184000.0
