project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1626,2022-03-21,Tropical 345 kV/1 kV TX,X:7731:345:1,0.9938077285726982,True,Salado Tap-Shawville Sta 345 kV,L:7647:8249:345,102.2,384.0,6.8,,table,Replace transformer with higher-rated unit,22276000.0,1196000.0
Q20-1626,2022-03-21,Acec Roslin-Palm 138 kV,L:6125:6126:138,1.0,True,Derby-South Bloomington 500 kV line,L:7141:7166:500,100.8,249.0,21.3,,table,Reconductor line,1028000.0,1028000.0
Q20-1626,2022-03-21,Tropical 138 kV/1 kV TX,X:7731:138:1,0.9938077285726982,True,Shawville Sta-Saldo Tap 345 kV,L:7647:8249:345,100.4,383.0,6.8,,table,Replace transformer with higher-rated unit,5461000.0,293000.0
Q21-1646,2022-03-31,MONA / TRUMAN 138.0 kV,L:6215:6717:138,1.0,True,MOAB SALT / NORTHPORT 138.0 kV,L:6653:6665:138,128.2,302.0,37.9,112.9,fields,Rebuild line with higher-capacity conductor,5047000.0,5047000.0
Q21-1646,2022-03-31,NORTHAMPTON GENERATING COMPANY LP / SNO-KING SUBSTATION 138.0 kV,L:6616:6816:138,1.0,True,GREENWOOD MI / N BLOOMFIELD 138.0 kV Line,L:6592:6614:138,117.2,215.0,9.0,112.1,fields,Rebuild line with higher-capacity conductor,1790000.0,1790000.0
Q21-1646,2022-03-31,NORTHAMPTON GENERATING COMPANY LP / GREENWOOD MI 138.0 kV,L:6592:6616:138,1.0,True,GREENWOOD MI / N BLOOMFIELD 138.0 kV,L:6592:6614:138,105.6,258.0,9.0,101.4,fields,Reconductor line,790000.0,790000.0
Q21-1646,2022-03-31,SNO-KING / OLNEY 138.0 kV,L:6620:6816:138,1.0,True,NORTH BLOOMFIELD / GREENWOOD MI 138.0 kV,L:6592:6614:138,104.8,229.0,9.0,100.0,fields,Reconductor line,1544000.0,1544000.0
Q21-1646,2022-03-31,GREENWOOD MI / N BLOOMFIELD SUBSTATION 138.0 kV,L:6592:6614:138,1.0,True,GREENWOOD MI / NORTHAMPTON GENERATING COMPANY LP 138.0 kV Line,L:6592:6616:138,104.2,292.0,10.5,99.8,fields,Reconductor line,1368000.0,952000.0
Q21-1646,2022-03-31,OAKES / SAN ANDREAS SUBSTATION 138.0 kV,L:6615:6808:138,1.0,True,GREENWOOD MI / NORTHAMPTON GENERATING COMPANY LP 138.0 kV,L:6592:6616:138,103.6,244.0,10.4,98.4,fields,Reconductor line,453000.0,315000.0
Q21-1665,2022-03-15,Alpine Substation - Hopewell 138.0 kV line,L:10260:10308:138,1.0,True,Walthall - Geysers Tap 2 138.0 kV,L:9770:10265:138,104.5,234.0,19.3,,table,Reconductor line,1634000.0,176000.0
Q21-1665,2022-03-15,Cogentrix - Clay Crk Substation 138.0 kV,L:10001:10134:138,1.0,True,Walthall - Geysers Tap 2 138.0 kV,L:9770:10265:138,100.2,303.0,19.4,,table,Reconductor line,1235000.0,133000.0
Q21-1668,2022-03-21,FILER - EDGECOMBE GENCO LLC 138.0 kV line,L:10643:11153:138,1.0,True,ST. JOSEPH - BRIGHAM 138.0 kV,L:9929:9931:138,129.8,254.0,74.7,91.9,fields,Rebuild line with higher-capacity conductor,7036000.0,1751000.0
Q21-1668,2022-03-21,PILOT BUTTE - GASTON 138.0 kV,L:10689:11209:138,1.0,True,ROANOKE RAPIDS - EDGECOMBE GENCO LLC 345.0 kV,L:11130:11153:345,122.8,341.0,31.3,111.0,fields,Rebuild line with higher-capacity conductor,23079000.0,3959000.0
Q21-1668,2022-03-21,EMPORIA - RACINE 138.0 kV,L:9726:9836:138,1.0,True,BARAGA VLG - MILLER REDWOD 345.0 kV L,L:9725:9793:345,118.5,224.0,5.4,115.4,fields,Rebuild line with higher-capacity conductor,10680000.0,1751000.0
Q21-1668,2022-03-21,BATESVILLE - HATFIELDS FERRY POWER STATION 138.0 kV,L:9259:9488:138,1.0,True,EDGECOMBE GENCO LLC SUBSTATION - ROANOKE RAPIDS 345.0 kV Line,L:11130:11153:345,117.9,301.0,14.6,111.7,fields,Rebuild line with higher-capacity conductor,9242000.0,488000.0
Q21-1668,2022-03-21,GILBOA SUBSTATION - RACINE 138.0 kV,L:9835:9836:138,1.0,True,BARAGA VLG - MILLER REDWOOD 345.0 kV,L:9725:9793:345,117.7,217.0,5.4,114.5,fields,Rebuild line with higher-capacity conductor,7050000.0,1156000.0
Q21-1668,2022-03-21,COPCO - HATFIELDS FERRY POWER STA SUBSTATION 138.0 kV,L:9259:9474:138,1.0,True,ROANOKE RAPIDS - EDGECOMBE GENCO LLC 345.0 kV L,L:11130:11153:345,117.2,314.0,14.6,111.2,fields,Rebuild line with higher-capacity conductor,9396000.0,496000.0
Q21-1668,2022-03-21,EMPORIA - PACHECO WIND POWER 138.0 kV,L:9726:10273:138,1.0,True,MILLER REDWOOD - BARAGA VLG 345.0 kV line,L:9725:9793:345,117.1,241.0,5.4,114.2,fields,Rebuild line with higher-capacity conductor,3156000.0,517000.0
Q21-1668,2022-03-21,SAN JOAQUIN - COPCO 138.0 kV,L:9474:9723:138,1.0,True,ROANOKE RAPIDS - EDGECOMBE GENCO LLC SUBSTATION 345.0 kV,L:11130:11153:345,116.5,328.0,14.6,110.8,fields,Rebuild line with higher-capacity conductor,8450000.0,446000.0
Q21-1668,2022-03-21,SAN JOAQUIN - BRODNAX 138.0 kV,L:9260:9723:138,1.0,True,ROANOKE RAPIDS - EDGECOMBE GENCO LLC 345.0 kV,L:11130:11153:345,116.2,334.0,14.6,110.6,fields,Rebuild line with higher-capacity conductor,10246000.0,541000.0
Q21-1668,2022-03-21,BALFOUR - BRODNAX 138.0 kV,L:9260:9722:138,1.0,True,ROANOKE RAPIDS SUBSTATION - EDGECOMBE GENCO LLC 345.0 kV Line,L:11130:11153:345,116.0,338.0,14.6,110.5,fields,Rebuild line with higher-capacity conductor,1115000.0,59000.0
Q21-1668,2022-03-21,NEXEN TAP - PACHECO WIND POWER 138.0 kV,L:9724:10273:138,1.0,True,MILLER REDWOOD - BARAGA VLG 345.0 kV,L:9725:9793:345,110.7,254.0,5.4,108.0,fields,Rebuild line with higher-capacity conductor,7265000.0,1191000.0
Q21-1668,2022-03-21,FINNEY - FT ROCK MIDSTATE 138.0 kV,L:9470:9475:138,1.0,True,MILLER REDWOOD - BARAGA LG 345.0 kV,L:9725:9793:345,105.4,333.0,5.6,103.2,fields,Reconductor line,3828000.0,203000.0
Q21-1668,2022-03-21,MILLER REDWOOD - BARAGA VLG SUBSTATION 345.0 kV,L:9725:9793:345,1.0,True,GRAYLAND - AG RELIANT 345.0 kV line,L:10205:10297:345,102.3,1689.0,31.9,99.9,fields,Reconductor line,36250000.0,1171000.0
Q21-1668,2022-03-21,OAKWIND 138-69 kV Transformer Bank,X:10752:138:69,0.9968940210785147,True,BRODNAX - BALFOUR 138.0 kV,L:9260:9722:138,101.1,359.0,6.5,98.8,fields,Replace transformer with higher-rated unit,4924000.0,129000.0
Q21-1671,2022-03-18,Sidney Coal – Scott Branch 138 kV,L:17766:18416:138,1.0,True,Tom Watkins – Turkey Creek Substation 138 kV,L:17759:18417:138,161.6,237.0,5.2,159.0,fields,Rebuild line with higher-capacity conductor,8105000.0,2559000.0
Q21-1671,2022-03-18,Scott Branch – Galion 138 kV,L:17324:17766:138,1.0,True,Tom Watkins – Turkey Creek 138 kV,L:17759:18417:138,134.1,306.0,5.2,132.1,fields,Rebuild line with higher-capacity conductor,9881000.0,3120000.0
Q21-1671,2022-03-18,N Mccamey – Sunnyslope 138 kV,L:17318:17769:138,1.0,True,North Dublin – Flora E 345 kV,L:9625:17626:345,115.5,241.0,6.2,112.5,fields,Rebuild line with higher-capacity conductor,21420000.0,2317000.0
Q21-1671,2022-03-18,Hood – Dayton 345 kV Line,L:9185:9436:345,1.0,True,Bath County – Glnshire 345 kV,L:9654:18558:345,108.0,1276.0,7.6,107.3,fields,Reconductor line,33849000.0,394000.0
Q21-1671,2022-03-18,Bulan – Trading Post Substation 138 kV,L:17591:17592:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,107.1,265.0,5.2,104.9,fields,Reconductor line,1267000.0,101000.0
Q21-1671,2022-03-18,Mcgraws – Jersey 345 kV line,L:18532:18676:345,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV,L:9633:18368:345,107.0,1557.0,16.5,105.7,fields,Reconductor line,19743000.0,281000.0
Q21-1671,2022-03-18,Mcgraws – Shaw Substation 345 kV,L:17937:18676:345,1.0,True,Wec – Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,106.9,1563.0,16.5,105.7,fields,Reconductor line,40559000.0,576000.0
Q21-1671,2022-03-18,Shaw – North Point 345 kV,L:17937:18299:345,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,106.9,1568.0,16.5,105.6,fields,Reconductor line,17274000.0,246000.0
Q21-1671,2022-03-18,Afinity – Gay Mills 138 kV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV Line,L:9633:18368:345,106.0,693.0,6.9,104.8,fields,Reconductor line,8915000.0,123000.0
Q21-1671,2022-03-18,Homart – Stony Pt 138 kV,L:18069:18549:138,1.0,True,Kea Mtn And Grassy Crk – Wec Substation 345 kV line,L:9633:18368:345,105.4,782.0,6.9,104.4,fields,Reconductor line,1520000.0,17000.0
Q21-1671,2022-03-18,Stony Pt – Park 138 kV Line,L:18549:18675:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV line,L:9633:18368:345,105.3,785.0,6.9,104.3,fields,Reconductor line,1621000.0,18000.0
Q21-1671,2022-03-18,Niagra Paper Of Wisconsin – Park 138 kV,L:18542:18675:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV,L:9633:18368:345,105.2,790.0,6.9,104.2,fields,Reconductor line,1555000.0,17000.0
Q21-1671,2022-03-18,Poplar Gap Substation – Clam Riv Dam 138 kV,L:18546:18672:138,1.0,True,Kean Mtn And Grassy rk – Wec 345 kV,L:9633:18368:345,103.2,710.0,7.0,102.0,fields,Reconductor line,3780000.0,52000.0
Q21-1671,2022-03-18,Clam Riv Dam – Sea Island 138 kV line,L:18672:18673:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,103.1,714.0,7.0,102.0,fields,Reconductor line,1364000.0,19000.0
Q21-1671,2022-03-18,Sea Island – Itmann 138 kV L,L:18671:18673:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,103.0,720.0,7.0,101.9,fields,Reconductor line,1180000.0,16000.0
Q21-1671,2022-03-18,Baileysville Substation – Itmann 138 kV,L:18665:18671:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,102.9,724.0,7.0,101.8,fields,Reconductor line,3938000.0,55000.0
Q21-1671,2022-03-18,Sidney Coal – Conoco South 138 kV,L:17756:18416:138,1.0,True,North Point – Ragland 345 kV,L:18299:18399:345,102.7,574.0,10.1,100.6,fields,Reconductor line,1556000.0,23000.0
Q21-1671,2022-03-18,Conoco South – Turkey Crk 138 kV,L:17756:18417:138,1.0,True,North Point – Ragland Substation 345 kV,L:18299:18399:345,102.3,591.0,10.1,100.3,fields,Reconductor line,179000.0,3000.0
Q21-1671,2022-03-18,Tom Watkins Substation – Turkey Creek 138 kV,L:17759:18417:138,1.0,True,Ragland – Nrth Point 345 kV,,102.1,599.0,10.1,100.2,fields,Reconductor line,2241000.0,34000.0
Q21-1671,2022-03-18,Deluce – Minnix Mountain 138 kV,L:18385:18386:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV line,L:9633:18368:345,101.8,884.0,7.5,100.8,fields,Reconductor line,2243000.0,28000.0
Q21-1671,2022-03-18,Carberry – Minnix Mtn 138 kV L,L:9600:18386:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345 kV Line,L:9633:18368:345,101.8,889.0,7.5,100.8,fields,Reconductor line,1594000.0,20000.0
Q21-1671,2022-03-18,Carberry – Magnolia 1708 138 kV,L:9600:18374:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,101.7,893.0,7.5,100.8,fields,Reconductor line,762000.0,10000.0
Q21-1671,2022-03-18,LonesomePine – Magnolia 1708 138 kV line,L:9596:18374:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,101.5,915.0,7.5,100.5,fields,Reconductor line,1412000.0,18000.0
Q21-1671,2022-03-18,French Landing Dam – Taos 138 kV line,L:9341:17625:138,1.0,True,E Dunkirk – W Adamsville 138 kV,L:17627:17770:138,100.7,205.0,5.3,97.7,fields,Reconductor line,686000.0,46000.0
Q21-1671,2022-03-18,Shiloh – Clinch Riv 138 kV Line,L:9566:9638:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,100.4,978.0,6.2,99.6,fields,Reconductor line,1545000.0,18000.0
Q21-1685,2022-03-30,VOLTA 1 – TOTEM 138.0 kV,L:9344:9347:138,1.0,True,FARRELL – NORTH DUBLN 345.0 kV,L:9625:9662:345,115.2,322.0,9.0,109.6,fields,Rebuild line with higher-capacity conductor,16509000.0,585000.0
Q21-1685,2022-03-30,PERMAC – ROSALIA 138.0 kV Line,L:9266:9269:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC SUBSTATION 345.0 kV,L:9633:18368:345,108.7,686.0,15.4,104.2,fields,Reconductor line,6254000.0,293000.0
Q21-1685,2022-03-30,PRMAC – COAL CRK 138.0 kV,L:9269:9603:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV,L:9633:18368:345,108.5,695.0,15.4,104.0,fields,Reconductor line,2884000.0,135000.0
Q21-1685,2022-03-30,ROSALIA – TOTEM 138.0 kV,L:9266:9347:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION 138/1 kV Auto,X:9633:138:1,107.4,695.0,31.4,98.2,fields,Reconductor line,1790000.0,143000.0
Q21-1685,2022-03-30,FARRELL – CLINCH RIVER 345.0 kV,L:9638:9662:345,1.0,True,KEAN MTN AND GRASSY CREEK – WEC SUBSTATION 345.0 kV,L:9633:18368:345,107.2,3702.0,40.7,105.0,fields,Reconductor line,6281000.0,153000.0
Q21-1685,2022-03-30,KEAN MTN AND GRASSY CREEK – CLINC RIV 345.0 kV,L:9633:9638:345,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV Line,L:9633:18368:345,105.5,4662.0,49.2,103.3,fields,Reconductor line,23370000.0,586000.0
Q21-1685,2022-03-30,BIG SANDY – BUSSEYVILLE 138.0 kV,L:17618:18619:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV,L:9633:18368:345,105.1,450.0,6.9,102.0,fields,Reconductor line,1261000.0,34000.0
Q21-1685,2022-03-30,DAYTON – FRANKLIN-LAGUNA 345.0 kV line,L:9436:9482:345,1.0,True,DAYTN 345/138kV Auto,X:9436:345:138,104.6,1206.0,5.4,103.7,fields,Reconductor line,24177000.0,656000.0
Q21-1685,2022-03-30,TEAM SUBSTATION – GEORGIA 138.0 kV,L:9599:9606:138,1.0,True,WEC SUBSTATION – KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,104.5,934.0,8.4,102.7,fields,Reconductor line,1352000.0,35000.0
Q21-1685,2022-03-30,GEORGIA – SAN XAVIER 138.0 kV,L:9564:9606:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345.0 kV L,L:9633:18368:345,104.5,941.0,8.4,102.7,fields,Reconductor line,10269000.0,268000.0
Q21-1685,2022-03-30,SAN XAVIER – LEBANON 138.0 kV L,L:9564:9565:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,104.4,951.0,8.4,102.6,fields,Reconductor line,2950000.0,77000.0
Q21-1685,2022-03-30,LEBANON – SHILOH 138.0 kV Line,L:9565:9566:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345.0 kV Line,L:9633:18368:345,104.4,965.0,8.4,102.6,fields,Reconductor line,1150000.0,30000.0
Q21-1685,2022-03-30,GREATER DETROIT RESOURCE RECOVERY – DUNNELLON 138.0 kV,L:9228:9408:138,1.0,True,NEW HOPE AP – WEC 345.0 kV,L:18368:18377:345,104.3,916.0,8.7,102.4,fields,Reconductor line,4665000.0,116000.0
Q21-1685,2022-03-30,CLINCH RIV 345 kV/138 kV Autotransformer,X:9638:345:138,0.9976600352703417,True,KEAN MTN AND GRASY CRK – WEC 345.0 kV L,L:9633:18368:345,104.2,968.0,8.4,102.5,fields,Replace transformer with higher-rated unit,16075000.0,420000.0
Q21-1685,2022-03-30,DEVILS DEN – WEST PAINTSVILLE 138.0 kV L,L:17569:17570:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,104.0,1178.0,13.6,101.7,fields,Reconductor line,1365000.0,31000.0
Q21-1685,2022-03-30,VOLTA 1 – W SHACKELFORD 138.0 kV L,L:9344:9345:138,1.0,True,N DUBLIN – FARRELL 345.0 kV,L:9625:9662:345,103.0,344.0,9.0,97.7,fields,Reconductor line,1671000.0,59000.0
Q21-1685,2022-03-30,CURRENT CRK – 40TH ST 138.0 kV,L:17616:18607:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV L,L:9633:18368:345,101.1,502.0,6.9,98.3,fields,Reconductor line,6542000.0,175000.0
Q21-1685,2022-03-30,IRON BELT – 40TH ST 138.0 kV,L:18407:18607:138,1.0,True,KEAN MTN AND GRSSY CRK – WEC 345.0 kV,L:9633:18368:345,101.0,505.0,6.9,98.3,fields,Reconductor line,1347000.0,36000.0
Q21-1685,2022-03-30,OKEECHOBEE – TEAM 138.0 kV,L:9598:9599:138,1.0,True,WEC – KEAN MTN AND GRASSY CREEK 345.0 kV,L:9633:18368:345,101.0,987.0,8.5,99.3,fields,Reconductor line,2870000.0,69000.0
Q21-1685,2022-03-30,LONESOME PINE – OKEECHOBEE 138.0 kV line,L:9596:9598:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC SUBSTATION 345.0 kV,L:9633:18368:345,101.0,979.0,8.5,99.3,fields,Reconductor line,2163000.0,52000.0
Q21-1685,2022-03-30,SAVAGE ROAD – IRON BELT 138.0 kV,L:18407:18408:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345.0 kV line,L:9633:18368:345,101.0,509.0,6.9,98.2,fields,Reconductor line,1757000.0,47000.0
Q21-1685,2022-03-30,ABINGDON – ELVERTA-CHERRYBROOKE 138.0 kV,L:9611:9613:138,1.0,True,N DUBLIN – FARRELL 345.0 kV L,L:9625:9662:345,100.8,413.0,5.4,98.1,fields,Reconductor line,1773000.0,52000.0
Q21-1685,2022-03-30,SUWANNEE RIVER – ECOELECTRICA 138.0 kV,L:18439:18445:138,1.0,True,RE TAIL – HINTON AP 345.0 kV,L:18381:18544:345,100.7,865.0,9.5,98.4,fields,Reconductor line,3235000.0,70000.0
Q21-1685,2022-03-30,SUWNNEE RIV – JONES ST 138.0 kV,L:18439:18441:138,1.0,True,HINTON AP – RE TAIL 345.0 kV,L:18381:18544:345,100.7,867.0,9.5,98.4,fields,Reconductor line,2120000.0,46000.0
Q21-1685,2022-03-30,KATONAH – JONES ST 138.0 kV L,L:18437:18441:138,1.0,True,RED AIL – HINTON AP 345.0 kV,L:18381:18544:345,100.6,871.0,9.5,98.4,fields,Reconductor line,1349000.0,29000.0
Q21-1698,2022-03-29,San Marcos 500-230 kV XFMR,X:22749:500:230,1.0,True,La Canada / Blue Racer 230kV,L:18961:19348:230,142.2,971.0,72.8,,table,Replace transformer with higher-rated unit,22633000.0,16913000.0
Q21-1716,2022-03-15,Interchange / Butte Des Morts 138kV Line,L:17215:17219:138,1.0,True,Sharp / Solstice 138kV L,L:17221:17604:138,264.0,223.0,5.5,,table,Rebuild line with higher-capacity conductor,6367000.0,206000.0
Q21-1716,2022-03-15,Nigara / Sharp 138kV,L:17221:17222:138,1.0,True,Norseal / Compton Rd 138kV,L:17052:17055:138,259.6,293.0,5.9,,table,Rebuild line with higher-capacity conductor,2455000.0,80000.0
Q21-1716,2022-03-15,Wolfcamp / Buttedes Morts 138kV,L:17216:17219:138,1.0,True,Solstice / Sharp 138kV,L:17221:17604:138,242.6,231.0,5.5,,table,Rebuild line with higher-capacity conductor,3969000.0,150000.0
Q21-1716,2022-03-15,Sharp / Wolfcamp 138kV L,L:17216:17221:138,1.0,True,Solstice / Sharp 138kV line,L:17221:17604:138,241.2,242.0,5.5,,table,Rebuild line with higher-capacity conductor,3428000.0,130000.0
Q21-1716,2022-03-15,Interchange / Positronic 138kV,L:17215:17470:138,1.0,True,Sharp / Niagara 138kV,L:17221:17222:138,143.2,286.0,11.7,,table,Rebuild line with higher-capacity conductor,15628000.0,661000.0
Q21-1716,2022-03-15,Upland / Positronic 138kV,L:17228:17470:138,1.0,True,Niagara / Sharp 138kV,L:17221:17222:138,141.6,297.0,11.7,,table,Rebuild line with higher-capacity conductor,6967000.0,295000.0
Q21-1716,2022-03-15,Tumbler Ridge / Phoenix 138kV line,L:17237:17238:138,1.0,True,Hubbardstown / Baker 345kV,L:17843:17860:345,133.1,717.0,100.0,,table,Rebuild line with higher-capacity conductor,2721000.0,450000.0
Q21-1716,2022-03-15,Lenkurt / Division Creek 138kV,L:17185:17187:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,126.9,303.0,15.2,,table,Rebuild line with higher-capacity conductor,8836000.0,853000.0
Q21-1716,2022-03-15,Batesville Generation Facility / Rhinelander Paper 138kV L,L:17277:17772:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,126.3,205.0,8.4,,table,Rebuild line with higher-capacity conductor,10450000.0,827000.0
Q21-1716,2022-03-15,Albreda Tans Mtn Tap / Division Crk 138kV,L:17187:17638:138,1.0,True,Cooper / El Centro 345kV,L:17603:17857:345,125.3,316.0,15.2,,table,Rebuild line with higher-capacity conductor,6845000.0,660000.0
Q21-1716,2022-03-15,Batesville Generation Facility / Blewett 138kV,L:17277:17279:138,1.0,True,Cooper / El Centro 345kV,L:17603:17857:345,125.3,224.0,8.4,,table,Rebuild line with higher-capacity conductor,4910000.0,389000.0
Q21-1716,2022-03-15,Salt Fork Wind / Blewett 138kV,L:17279:17473:138,1.0,True,El Centro / Cooper 345kV L,L:17603:17857:345,122.3,244.0,8.4,,table,Rebuild line with higher-capacity conductor,8539000.0,676000.0
Q21-1716,2022-03-15,Hawaiian Comm & Sugar Puunene Mill / Salt Fork Wind 138kV,L:17472:17473:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,118.9,272.0,8.4,,table,Rebuild line with higher-capacity conductor,4914000.0,389000.0
Q21-1716,2022-03-15,Crabb Riv Road / Rhinelander Paper 138kV,L:17721:17772:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,118.6,400.0,16.4,,table,Rebuild line with higher-capacity conductor,4472000.0,298000.0
Q21-1716,2022-03-15,3007 And 3015 Gautier Benitez / Copco 2 138kV,L:17212:17773:138,1.0,True,Crabb Riv Rd / Rhinelander Paper 138kV,L:17721:17772:138,117.6,227.0,7.0,,table,Rebuild line with higher-capacity conductor,9191000.0,661000.0
Q21-1716,2022-03-15,Hawaiian Comm & Sugar Puunene Mill / Cordrey 138kV,L:17472:17612:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,117.5,285.0,8.4,,table,Rebuild line with higher-capacity conductor,18580000.0,1471000.0
Q21-1716,2022-03-15,Auburn 2 / Nelson Cable 138kV Line,L:17177:17178:138,1.0,True,West Paintsville / Devils Den 138kV Line,L:17569:17570:138,116.5,358.0,8.9,,table,Rebuild line with higher-capacity conductor,2613000.0,123000.0
Q21-1716,2022-03-15,Cordrey / Wayside 138kV,L:17612:17613:138,1.0,True,Cooper / El Centro 345kV Line,L:17603:17857:345,116.4,297.0,8.4,,table,Rebuild line with higher-capacity conductor,4588000.0,363000.0
Q21-1716,2022-03-15,Waysde / Smoky Hills 138kV,L:17613:17614:138,1.0,True,Cooper / El Centro 345kV L,L:17603:17857:345,115.6,305.0,8.4,,table,Rebuild line with higher-capacity conductor,7846000.0,621000.0
Q21-1716,2022-03-15,Smoky Ills / Complejo De Aguirre 230 138kV L,L:17218:17614:138,1.0,True,Cooper / El Centro 345kV L,L:17603:17857:345,114.9,314.0,8.4,,table,Rebuild line with higher-capacity conductor,5024000.0,398000.0
Q21-1716,2022-03-15,Holder / Mosaic Co Tampa Facility 138kV line,L:17347:17348:138,1.0,True,El Centro / Cooper 345kV,L:17603:17857:345,113.9,401.0,14.4,,table,Rebuild line with higher-capacity conductor,4976000.0,369000.0
Q21-1716,2022-03-15,Santiam / West County Energy Ctr 138kV L,L:17781:17782:138,1.0,True,Tumbler Ridge / New London Avenue 138kV Line,L:17237:17783:138,113.0,240.0,25.3,,table,Rebuild line with higher-capacity conductor,3404000.0,534000.0
Q21-1716,2022-03-15,Interchange / Complej De Aguirre 230 138kV,L:17215:17218:138,1.0,True,Cooper / El Centro 345kV,L:17603:17857:345,113.0,339.0,8.4,,table,Rebuild line with higher-capacity conductor,2289000.0,181000.0
Q21-1716,2022-03-15,Dixieland Prison / Copco 2 138kV,L:17773:17774:138,1.0,True,Crabb Riv Rd / Rhinelander Paper 138kV,L:17721:17772:138,112.7,244.0,7.0,,table,Rebuild line with higher-capacity conductor,5768000.0,415000.0
Q21-1716,2022-03-15,Tumbler Ridge Substation / W County Energy Center 138kV,L:17237:17782:138,1.0,True,New London Avenue / Tumbler Ridge 138kV L,L:17237:17783:138,112.2,248.0,25.3,,table,Rebuild line with higher-capacity conductor,21641000.0,3393000.0
Q21-1716,2022-03-15,Laclede / Albreda Tans Mtn Tap 138kV Line,L:17637:17638:138,1.0,True,El Centro / Cooper 345kV L,L:17603:17857:345,110.7,395.0,19.6,,table,Rebuild line with higher-capacity conductor,3649000.0,451000.0
Q21-1716,2022-03-15,Laclede / New London Avenue 138kV,L:17637:17783:138,1.0,True,El Centro / Cooper 345kV line,L:17603:17857:345,110.0,407.0,19.6,,table,Rebuild line with higher-capacity conductor,7044000.0,870000.0
Q21-1716,2022-03-15,Coper Substation / El Centro 345kV,L:17603:17857:345,1.0,True,Formosa Plastics / Port Ewards 345kV,L:17208:17847:345,109.4,1208.0,40.4,,table,Reconductor line,26281000.0,1823000.0
Q21-1716,2022-03-15,Marshall Ford / Hauser-Cl 138kV,L:17792:17794:138,1.0,True,Rio Bravo / Interchange 138kV L,L:17215:17786:138,106.2,214.0,6.7,,table,Reconductor line,1446000.0,54000.0
Q21-1716,2022-03-15,Sharp / Solstice 138kV,L:17221:17604:138,1.0,True,Norseal / Compton Road Substation 138kV,L:17052:17055:138,106.2,212.0,6.2,,table,Reconductor line,2261000.0,138000.0
Q21-1740,2022-03-21,THURLOW DAM-BELLVILLE SOUTH 138 kV Line,L:9390:9391:138,1.0,True,WESTROCK SOUTHEAST LLC-CASON LANE 345 kV L,L:9069:18127:345,103.2,360.0,5.2,102.4,fields,Reconductor line,3175000.0,1077000.0
Q21-1740,2022-03-21,BAHIA-ANGLE LAKE 138 kV,L:18447:18448:138,1.0,True,CASON LANE-WESTROCK SOUTHEAST LLC 345 kV L,L:9069:18127:345,102.9,283.0,6.5,101.6,fields,Reconductor line,2743000.0,1429000.0
Q21-1740,2022-03-21,HUNTINGDON 345/138 kV Autotransformer,X:8742:345:138,0.9924335474905314,True,VINEYARD TAP-HUNTINGDON 345 kV,L:8612:8742:345,102.7,622.0,6.4,102.1,fields,Replace transformer with higher-rated unit,16488000.0,4540000.0
Q20-1447,2022-04-26,Stave Falls-Castle Hills 100 KV,L:22574:22751:100,1.0,True,Cobre-Hayden Bridge 100 KV,L:22575:22577:100,120.5,112.0,100.0,81.7,fields,Rebuild line with higher-capacity conductor,877000.0,877000.0
Q20-1447,2022-04-26,Marley-Lone Pine 3 100 KV #1,L:20997:22598:100,1.0,True,Marley-Lone Pine 3 100 KV Line 2,L:20997:22598:100,100.6,201.0,22.6,95.7,fields,Reconductor line,751000.0,55000.0
Q20-1456,2022-04-27,DAYTON to HARRISONBURG 138.0 kV,L:9436:9645:138,1.0,True,DAYTON to FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,123.3,792.0,5.2,,table,Rebuild line with higher-capacity conductor,2363000.0,93000.0
Q20-1456,2022-04-27,DAYTON 345/138kV Transformer,X:9436:345:138,0.9777828590266934,True,DATON SUBSTATION to FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,122.4,825.0,5.2,,table,Replace transformer with higher-rated unit,11069000.0,434000.0
Q20-1456,2022-04-27,VOLTA 1 to W SHACKELFORD 138.0 kV line,L:9344:9345:138,1.0,True,NORTH DUBLIN to FARRELL 345.0 kV,L:9625:9662:345,120.0,241.0,6.4,,table,Rebuild line with higher-capacity conductor,5030000.0,223000.0
Q20-1456,2022-04-27,GIRVAN to DENNIS STATION 138.0 kV line,L:9567:9610:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345.0 kV,L:9633:18368:345,114.5,498.0,6.8,,table,Rebuild line with higher-capacity conductor,6073000.0,267000.0
Q20-1456,2022-04-27,WEC to GARY 138.0 kV Line,L:18368:18369:138,1.0,True,WEC to NEW HOPE AP 345.0 kV line,L:18368:18377:345,102.4,755.0,8.3,,table,Reconductor line,1568000.0,56000.0
Q20-1456,2022-04-27,WEC 345 kV/138 kV Transformer Bank,X:18368:345:138,0.9947917247353466,True,WEC to NEW HOPE AP 345.0 kV,L:18368:18377:345,102.4,755.0,8.3,,table,Replace transformer with higher-rated unit,14041000.0,502000.0
Q20-1456,2022-04-27,BELCHER MTN to GARY 138.0 kV,L:18367:18369:138,1.0,True,WEC to NEW HOPE AP 345.0 kV,L:18368:18377:345,102.4,751.0,8.3,,table,Reconductor line,1794000.0,64000.0
Q20-1456,2022-04-27,FARRELL to ASHFIELD 138.0 kV line,L:9559:9662:138,1.0,True,KEAN MTN AND GRASSY CRK to WEC 345.0 kV,L:9633:18368:345,101.8,687.0,19.7,,table,Reconductor line,233000.0,20000.0
Q20-1456,2022-04-27,BROWN to ASHFIELD 138.0 kV,L:9348:9559:138,1.0,True,NORTH DUBLIN SUBSTATION to FARRELL 345.0 kV Line,L:9625:9662:345,100.5,453.0,23.4,,table,Reconductor line,2224000.0,203000.0
Q20-1489,2022-04-18,GIRVAN-ASHFIELD 138 KV,L:9559:9567:138,1.0,True,WEC-KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,110.0,393.0,16.1,,table,Rebuild line with higher-capacity conductor,16440000.0,193000.0
Q20-1489,2022-04-18,JACKSONS FERRY-CHISHOLM 138 KV,L:9297:9529:138,1.0,True,HARTMAN CRK-WESTON 138 KV,L:9626:9627:138,109.5,317.0,29.0,,table,Reconductor line,2699000.0,350000.0
Q20-1489,2022-04-18,PETALUMA STA A-JACKSONS FERRY 138 KV,L:9297:9304:138,1.0,True,WESTON-HARTMAN RK 138 KV,L:9626:9627:138,109.4,323.0,29.0,,table,Reconductor line,1885000.0,245000.0
Q20-1489,2022-04-18,WYLIE-ALIEF 138 KV,L:9617:9620:138,1.0,True,KEAN MTN AD GRASSY CRK-WEC 345 KV Line,L:9633:18368:345,107.7,553.0,16.1,,table,Reconductor line,1030000.0,14000.0
Q20-1489,2022-04-18,DENNIS STATION-ALIEF 138 KV,L:9610:9620:138,1.0,True,WEC-KEAN MTN AND GRASSY CREEK 345 KV,L:9633:18368:345,107.6,560.0,16.1,,table,Reconductor line,2394000.0,33000.0
Q20-1489,2022-04-18,NELSON DEWEY SW YD SUBSTATION-SANTA MARIA COGEN 138 KV,L:9229:9230:138,1.0,True,KEAN MTN AND GRASSY CREEK-WEC SUBSTATION 345 KV,L:9633:18368:345,106.1,323.0,15.7,,table,Reconductor line,3287000.0,210000.0
Q20-1489,2022-04-18,NELSON DEWEY SW YD-SPRING ST 138 KV Line,L:9229:9628:138,1.0,True,WEC-KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,106.0,328.0,15.7,,table,Reconductor line,1562000.0,100000.0
Q20-1489,2022-04-18,WESTON-SPRING STREET 138 KV line,L:9627:9628:138,1.0,True,KEAN MTN AND GRASSY CREEK-WEC 345 KV,L:9633:18368:345,105.7,349.0,15.7,,table,Reconductor line,2857000.0,183000.0
Q20-1489,2022-04-18,NORTH PT 345/138kV Auto,X:18299:345:138,0.9897924093579249,True,WEC-KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,101.3,766.0,8.4,,table,Replace transformer with higher-rated unit,21374000.0,79000.0
Q20-1497,2022-04-27,Batavia Power Plant 345 kV/138 kV Transformer Bank,X:17764:345:138,0.9961158525442799,True,Batavia Power Plant - Ragland 345 kV,L:17764:18399:345,111.7,545.0,13.2,98.2,fields,Replace transformer with higher-rated unit,14506000.0,1105000.0
Q20-1497,2022-04-27,Sndy Ridge - Coal Creek 138 kV,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV,L:9633:18368:345,111.5,965.0,11.6,104.8,fields,Rebuild line with higher-capacity conductor,4468000.0,317000.0
Q20-1497,2022-04-27,Sub 18361 - Sandy Ridge 138 kV Line,L:9602:18361:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,111.4,974.0,11.6,104.8,fields,Rebuild line with higher-capacity conductor,2327000.0,165000.0
Q20-1497,2022-04-27,Carrollton Country Club - Sub 18361 138 kV L,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Creek Substation - Wec 345 kV,L:9633:18368:345,111.4,975.0,11.6,104.8,fields,Rebuild line with higher-capacity conductor,1474000.0,105000.0
Q20-1497,2022-04-27,Carrolltn Country Club - Kean Mtn And Grassy Crk 138 kV Line,L:9604:9633:138,1.0,True,Wec - Kean Mtn And Grassy Creek 345 kV,L:9633:18368:345,111.2,989.0,11.6,104.7,fields,Rebuild line with higher-capacity conductor,5328000.0,378000.0
Q20-1497,2022-04-27,Farrell 138-1 kV Autotransformer,X:9662:138:1,0.997030114185779,True,Wec - Kean Mtn And Grassy Crk 345 kV line,L:9633:18368:345,109.0,660.0,13.3,97.8,fields,Replace transformer with higher-rated unit,4588000.0,448000.0
Q20-1497,2022-04-27,Farrell 345 kV/1 kV TX,X:9662:345:1,0.997030114185779,True,Kean Mtn And Gassy Crk - Wec 345 kV line,L:9633:18368:345,109.0,660.0,13.3,97.8,fields,Replace transformer with higher-rated unit,22034000.0,2152000.0
Q20-1497,2022-04-27,Totem - Volta1 138 kV L,L:9344:9347:138,1.0,True,Farrell - N Dublin 345 kV line,L:9625:9662:345,108.3,322.0,6.3,97.3,fields,Reconductor line,4498000.0,356000.0
Q20-1497,2022-04-27,Coleman - Evergreen 138 kV line,L:17762:18412:138,1.0,True,Farrell - North Dublin Substation 345 kV,L:9625:9662:345,104.1,264.0,5.3,92.8,fields,Reconductor line,2237000.0,173000.0
Q20-1497,2022-04-27,Hurley - Looney Creek 138 kV,L:9262:18362:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV,L:9633:18368:345,103.6,706.0,8.6,96.8,fields,Reconductor line,3249000.0,250000.0
Q20-1497,2022-04-27,Looney Crk - Knotty Poplar 138 kV L,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV Line,L:9633:18368:345,103.5,720.0,8.6,96.9,fields,Reconductor line,1938000.0,149000.0
Q20-1497,2022-04-27,Knotty Poplar - Turkey Pen 138 kV,L:9263:9264:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345 kV line,L:9633:18368:345,103.5,732.0,8.6,96.9,fields,Reconductor line,1795000.0,138000.0
Q20-1497,2022-04-27,North Dublin Substation - Farrell 345 kV,L:9625:9662:345,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,101.2,3056.0,53.1,91.5,fields,Reconductor line,18502000.0,1718000.0
Q20-1497,2022-04-27,Sprigg - Kimper 138 kV,L:17760:18415:138,1.0,True,Batavia Power Plant - Ragland Substation 345 kV,L:17764:18399:345,100.9,688.0,10.2,92.6,fields,Reconductor line,7713000.0,557000.0
Q20-1497,2022-04-27,Belcher Mtn - Gary 138 kV line,L:18367:18369:138,1.0,True,Wec Substation - New Hope Ap 345 kV,L:18368:18377:345,100.7,884.0,11.8,93.2,fields,Reconductor line,2358000.0,214000.0
Q20-1497,2022-04-27,Orick - Batavia Power Plant 138 kV L,L:17674:17764:138,1.0,True,Kean Mtn And Grassy Crk - Wec Substation 345 kV,L:9633:18368:345,100.7,454.0,11.1,87.0,fields,Reconductor line,10805000.0,779000.0
Q20-1497,2022-04-27,Wec Substation - Gary 138 kV line,L:18368:18369:138,1.0,True,Wec Substation - New Hope Ap Substation 345 kV line,L:18368:18377:345,100.6,890.0,11.8,93.2,fields,Reconductor line,1160000.0,105000.0
Q20-1497,2022-04-27,Wec 345/138 kV Transformer,X:18368:345:138,0.9976955710437412,True,New Hope Ap - Wec 345 kV Line,L:18368:18377:345,100.6,890.0,11.8,93.2,fields,Replace transformer with higher-rated unit,19584000.0,1773000.0
Q20-1522,2022-04-15,CII CARBON LLC - HUGHES 138.0 kV L,L:5279:5731:138,1.0,True,CII CARBON LLC - WHITWELL 138.0 kV Line,L:5279:5504:138,116.2,208.0,47.3,,table,Rebuild line with higher-capacity conductor,4435000.0,741000.0
Q20-1522,2022-04-15,CII CARBON LLC - WHITWELL 138.0 kV,L:5279:5504:138,1.0,True,CII CARBON LLC - HUGHES 138.0 kV,L:5279:5731:138,113.1,183.0,48.5,,table,Rebuild line with higher-capacity conductor,9081000.0,1332000.0
Q20-1522,2022-04-15,FRANCIS - MILTON R YOUNG 138.0 kV Line,L:5539:5973:138,1.0,True,RACEWAY - CII CARBON LLC 138.0 kV,L:5279:5977:138,110.5,328.0,100.0,,table,Rebuild line with higher-capacity conductor,6475000.0,1319000.0
Q20-1522,2022-04-15,MIDDLEBURG - MILTON R YOUNG 138.0 kV,L:5223:5539:138,1.0,True,CII CARBON LLC - RACEWAY 138.0 kV,L:5279:5977:138,109.8,339.0,100.0,,table,Reconductor line,811000.0,165000.0
Q20-1522,2022-04-15,RACEWAY - CII CARBON LLC 138.0 kV,L:5279:5977:138,1.0,True,MIDDLEBURG - MILTON R YOUNG 138.0 kV,L:5223:5539:138,106.4,349.0,100.0,,table,Reconductor line,1017000.0,207000.0
Q20-1522,2022-04-15,NEXEN CHEMICALS - FRANCIS 138.0 kV,L:5226:5973:138,1.0,True,CII CARBON LLC SUBSTATION - RACEWAY 138.0 kV,L:5279:5977:138,105.2,357.0,85.1,,table,Reconductor line,265000.0,40000.0
Q20-1535,2022-05-04,CALIENTE SUBSTATION 500/230kV Auto,X:21719:500:230,1.0,True,CALIENTE SUBSTATION to PALISADES 500 KV L,L:21664:21719:500,132.8,840.0,100.0,78.9,fields,Replace transformer with higher-rated unit,26661000.0,26661000.0
Q20-1535,2022-05-04,PARKVIEW BATTERY to CALIENTE 230 KV,L:21195:21719:230,1.0,True,PALISADES to CALIENTE 500 KV Line,L:21664:21719:500,132.6,935.0,100.0,84.2,fields,Rebuild line with higher-capacity conductor,10681000.0,10681000.0
Q20-1535,2022-05-04,EL SOL to PARKVIEW BATTERY 230 KV Line,L:21037:21195:230,1.0,True,CALIENTE to PALISADES 500 KV L,L:21664:21719:500,114.7,499.0,36.7,81.3,fields,Rebuild line with higher-capacity conductor,70846000.0,52369000.0
Q20-1535,2022-05-04,VASALLO to CANOVANAS PUEBLO 2401 100 KV L,L:21036:21522:100,1.0,True,PALISADES to CALIENTE 500 KV,L:21664:21719:500,102.0,126.0,6.6,78.5,fields,Reconductor line,2302000.0,1328000.0
Q20-1535,2022-05-04,HETTINGER SUBSTATION to CANOVANAS PUEBLO 2401 100 KV,L:20990:21036:100,1.0,True,CALIENTE to PALISADES 500 KV line,L:21664:21719:500,102.0,135.0,6.6,79.9,fields,Reconductor line,1970000.0,1137000.0
Q20-1537,2022-04-26,CHEMICAL-ALUM CRK 138.0 kV,L:18230:18255:138,1.0,True,KEAN MTN AND GRASSY CRK-WEC 345.0 kV,L:9633:18368:345,107.5,274.0,5.5,,table,Reconductor line,2867000.0,602000.0
Q20-1537,2022-04-26,STORY 2-NILLES CORNER SUBSTATION 138.0 kV,L:18022:18644:138,1.0,True,CULLMAN-SANDARIO 138.0 kV,L:18025:18572:138,101.3,208.0,14.5,,table,Reconductor line,1724000.0,432000.0
Q20-1537,2022-04-26,MARKET STREET-VENWIND 138.0 kV,L:18015:18016:138,1.0,True,NIXON-HAYESVILLE 138.0 kV,L:18026:18028:138,101.0,306.0,48.7,,table,Reconductor line,3012000.0,1791000.0
Q20-1537,2022-04-26,MARKET STREET SUBSTATION-RENSSELAER COGEN 138.0 kV,L:18015:18582:138,1.0,True,NIXON-HAYESVILLE 138.0 kV,L:18026:18028:138,100.9,308.0,48.7,,table,Reconductor line,3236000.0,1924000.0
Q20-1537,2022-04-26,RENSSELAER COGEN-WALTER SCOTT ENERGY CTR 138.0 kV Line,L:18580:18582:138,1.0,True,HAYESVILLE SUBSTATION-NIXON 138.0 kV,L:18026:18028:138,100.6,318.0,48.7,,table,Reconductor line,2524000.0,1501000.0
Q20-1549,2022-04-21,S AUGUSTA-SUPERIOR FALLS 138kV,L:9802:9945:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345kV,L:9631:9643:345,113.3,280.0,71.0,,table,Rebuild line with higher-capacity conductor,1403000.0,506000.0
Q20-1549,2022-04-21,SOUTH AUGUSTA-DISMAL RIV 138kV,L:9945:9985:138,1.0,True,LOUISA GENERATION FACILITY-FLUVANNA P.S 345kV,L:9631:9643:345,112.3,303.0,71.0,,table,Rebuild line with higher-capacity conductor,2080000.0,750000.0
Q20-1549,2022-04-21,MOORE RD-THOMSON RUTERS CAMPUS BLDG A-D 138kV line,L:9413:9950:138,1.0,True,DISMAL RIV-SOUTH AUGUSTA 138kV,L:9945:9985:138,110.5,234.0,25.6,,table,Rebuild line with higher-capacity conductor,10958000.0,2804000.0
Q20-1549,2022-04-21,BLACKJACK-THOMSON REUTERS CAMPUS BLDG A-D 138kV line,L:9942:9950:138,0.9982864628358379,False,SOUTH AUGUSTA-DISMAL RIVER 138kV L,L:9945:9985:138,109.5,229.0,25.6,,table,Reconductor line,5383000.0,1377000.0
Q20-1549,2022-04-21,ENSIGN WIND LLC-SUPERIOR FLLS 138kV,L:9798:9802:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345kV L,L:9631:9643:345,105.5,275.0,71.0,,table,Reconductor line,1099000.0,397000.0
Q20-1549,2022-04-21,AGUA MANSA-7TH AVENUE NORTH SUBSTATION 138kV,,0.0,False,DISMAL RIV-S AUGUSTA 138kV,L:9945:9985:138,105.4,228.0,64.7,,table,,,
Q20-1575,2022-04-17,Kingswood – Suitland 138.0 kV,L:8710:8932:138,1.0,True,Kingswood – Riv 138.0 kV,L:8710:8960:138,125.7,248.0,19.3,,table,Rebuild line with higher-capacity conductor,764000.0,180000.0
Q20-1575,2022-04-17,Suitland – Dixieland 138.0 kV,L:8691:8932:138,1.0,True,River – Kingswood 138.0 kV,L:8710:8960:138,117.1,246.0,18.0,,table,Rebuild line with higher-capacity conductor,1627000.0,444000.0
Q20-1575,2022-04-17,Dixieland – Walker Mill Rd 138.0 kV Line,L:8691:8956:138,1.0,True,River – Kingswood 138.0 kV line,L:8710:8960:138,115.7,222.0,7.4,,table,Rebuild line with higher-capacity conductor,2167000.0,717000.0
Q20-1575,2022-04-17,Burches Hill – Happy Valley 138.0 kV,L:8926:8928:138,1.0,True,Stateline – West Lafayette Cumberland Avenue 138.0 kV,L:8674:8676:138,115.0,230.0,61.0,,table,Rebuild line with higher-capacity conductor,862000.0,771000.0
Q20-1575,2022-04-17,Seat Pleasant – Memorial 138.0 kV,L:8716:8923:138,1.0,True,Central Avenue Substation – Crystal Riv Wrec 138.0 kV Line,L:8933:9060:138,111.4,225.0,12.3,,table,Rebuild line with higher-capacity conductor,711000.0,174000.0
Q20-1575,2022-04-17,Walker Mill Rd – Benning 138.0 kV,L:8711:8956:138,1.0,True,Riv – Kingswood 138.0 kV L,L:8710:8960:138,107.9,207.0,7.4,,table,Reconductor line,772000.0,256000.0
Q20-1575,2022-04-17,De Zavala Road – Kingswood 138.0 kV,L:8710:8966:138,1.0,True,Aquasco – Norway Hills 138.0 kV,L:8653:8659:138,106.1,235.0,33.5,,table,Reconductor line,800000.0,464000.0
Q20-1575,2022-04-17,De Zavala Rd – Happy Vly 138.0 kV,L:8928:8966:138,1.0,True,Stateline – West Lafayette Cumberland Avenue 138.0 kV,L:8674:8676:138,106.1,222.0,61.0,,table,Reconductor line,1936000.0,1731000.0
Q20-1575,2022-04-17,Riv – Seat Pleasant 138.0 kV,L:8923:8960:138,1.0,True,Riva Road – Moroe St 345.0 kV L,L:8407:9098:345,104.4,397.0,14.3,,table,Reconductor line,1222000.0,299000.0
Q20-1575,2022-04-17,Kingswood – River 138.0 kV Line,L:8710:8960:138,1.0,True,Monroe St – Riva Road 345.0 kV L,L:8407:9098:345,103.8,420.0,14.3,,table,Reconductor line,803000.0,197000.0
Q20-1575,2022-04-17,Benning – Benning 2 138.0 kV line,L:8711:8924:138,1.0,True,Kingswood – Riv 138.0 kV,L:8710:8960:138,101.5,187.0,7.4,,table,Reconductor line,422000.0,140000.0
Q20-1577,2022-05-04,Bass Lake to Allen Junction 100 KV line,L:19979:19980:100,1.0,True,Kitty Hawk to Newark Energy Ctr 100 KV,L:19993:19999:100,106.8,121.0,100.0,,prose_overloaded,Reconductor line,1203000.0,1203000.0
Q20-1577,2022-05-04,Allen Jct Substation to Kitty Hawk 100 KV,L:19980:19993:100,1.0,True,Kitty Hawk to Newark Energy Ctr 100 KV line,L:19993:19999:100,101.6,150.0,100.0,,prose_overloaded,Reconductor line,1219000.0,1219000.0
Q20-1635,2022-04-17,Eden Prairie-Martin Dam 138 kV,L:7287:7331:138,1.0,True,Danz Ave Sw Sta-Martin Dam 138 kV,L:7324:7331:138,110.8,243.0,45.5,,table,Rebuild line with higher-capacity conductor,2640000.0,562000.0
Q21-1659,2022-04-25,TILTON 138-69 kV TX,X:10356:138:69,0.9964039793000904,True,E GARDEN CITY – ANTONITO 138 kV,L:10346:10512:138,183.1,89.0,49.7,154.5,fields,Replace transformer with higher-rated unit,3500000.0,3500000.0
Q21-1659,2022-04-25,INDIA – KANSAS 138 kV,L:9763:9764:138,1.0,True,CORDOVA PARK – R D MOROW SUBSTATION 138 kV,L:9754:9755:138,101.9,427.0,61.9,94.5,fields,Reconductor line,1092000.0,403000.0
Q21-1669,2022-05-03,Iris-Skaggs Island 100.0 kV,L:23348:23354:100,0.9994482174924877,False,Jepson-Markland 230.0 kV,L:23352:23357:230,199.7,98.0,37.8,127.9,fields,Rebuild line with higher-capacity conductor,3842000.0,2258000.0
Q21-1669,2022-05-03,Skaggs Island-Pioneer Prairie Phase I 100.0 kV Line,L:23354:23355:100,1.0,True,Jepson Substation-Markland 230.0 kV,L:23352:23357:230,176.8,128.0,37.8,122.1,fields,Rebuild line with higher-capacity conductor,2158000.0,1268000.0
Q21-1669,2022-05-03,Lay Dam-North Wenatchee Substation 100.0 kV line,L:23215:23299:100,1.0,True,Jepson-Markland Substation 230.0 kV,L:23352:23357:230,175.9,117.0,34.7,120.8,fields,Rebuild line with higher-capacity conductor,2328000.0,1667000.0
Q21-1669,2022-05-03,North Wenatchee-Markland 100.0 kV Circuit 1,L:23299:23357:100,1.0,True,Markland-Jepson 230.0 kV line,L:23352:23357:230,148.0,151.0,26.7,115.3,fields,Rebuild line with higher-capacity conductor,4139000.0,2847000.0
Q21-1669,2022-05-03,N Wenatchee-Markland 100.0 kV Cir. 2,L:23299:23357:100,1.0,True,Jepson-Marland 230.0 kV,L:23352:23357:230,148.0,151.0,26.7,115.3,fields,Rebuild line with higher-capacity conductor,4139000.0,2847000.0
Q21-1669,2022-05-03,Pioneer Prairie Phase I-Markland 100.0 kV L,L:23355:23357:100,1.0,True,Jepson-Markland 230.0 kV,L:23352:23357:230,129.7,131.0,25.8,93.2,fields,Rebuild line with higher-capacity conductor,3639000.0,2139000.0
Q21-1669,2022-05-03,Lay Dam-Peosta 100.0 kV,L:23215:23297:100,1.0,True,Markland-Jepson 230.0 kV line,L:23352:23357:230,128.7,125.0,20.4,98.5,fields,Rebuild line with higher-capacity conductor,3109000.0,1720000.0
Q21-1669,2022-05-03,Iris-Hideaway 100.0 kV line,L:23240:23348:100,1.0,True,Iris-Jepson 100.0 kV,L:23348:23352:100,123.7,124.0,14.7,101.8,fields,Rebuild line with higher-capacity conductor,3166000.0,668000.0
Q21-1669,2022-05-03,Jepson Substation-Iris Substation 100.0 kV,L:23348:23352:100,0.9992990726166903,False,Jepson Substation-Markland 230.0 kV,L:23352:23357:230,119.1,173.0,24.0,93.5,fields,Rebuild line with higher-capacity conductor,2986000.0,757000.0
Q21-1669,2022-05-03,Sage Rd-Cromo 100.0 kV Ckt 2,L:23344:23347:100,1.0,True,Sage Rd-Cromo 100.0 kV Cir. 1,L:23344:23347:100,116.8,163.0,6.7,109.1,fields,Reconductor line,580000.0,168000.0
Q21-1669,2022-05-03,Sage Rd-Jepson 100.0 kV Line 1,L:23344:23352:100,1.0,True,Jepson-Sage Road 100.0 kV #2,L:23344:23352:100,110.2,195.0,6.8,103.8,fields,Reconductor line,263000.0,76000.0
Q21-1669,2022-05-03,Mile-Hi-Cromo 100.0 kV,L:23346:23347:100,1.0,True,Lay Dam-Peosta 100.0 kV,L:23215:23297:100,108.3,134.0,10.0,94.6,fields,Reconductor line,695000.0,250000.0
Q21-1669,2022-05-03,Sage Rd-Cromo 100.0 kV Line 1,L:23344:23347:100,1.0,True,Cromo-Sage Rd 100.0 kV Line 2,L:23344:23347:100,104.2,183.0,6.7,97.4,fields,Reconductor line,580000.0,168000.0
Q21-1669,2022-05-03,Sage Road-Jepson 100.0 kV Circuit 2,L:23344:23352:100,1.0,True,Sage Rd Substation-Jepson 100.0 kV,L:23344:23352:100,103.0,209.0,6.8,97.0,fields,Reconductor line,263000.0,76000.0
Q21-1694,2022-04-24,Mccoy to Dunn Rd 138 kV,L:9771:10258:138,1.0,True,Miller Redwood to Baraga Vlg 345 kV,L:9725:9793:345,103.2,212.0,6.7,100.4,fields,Reconductor line,1951000.0,34000.0
Q21-1694,2022-04-24,R D Morrow Substation to Cordova Park 138 kV,L:9754:9755:138,1.0,True,Grayland Substation to Ag Reliant 345 kV Line,L:10205:10297:345,102.6,674.0,11.2,101.2,fields,Reconductor line,997000.0,19000.0
Q21-1694,2022-04-24,Walton St to Mccoy 138 kV,L:9795:10258:138,1.0,True,Miller Redwood to Baraga Vlg 345 kV,L:9725:9793:345,101.8,214.0,6.7,99.1,fields,Reconductor line,877000.0,16000.0
Q21-1694,2022-04-24,Ormond to Gilboa 138 kV,L:9831:9835:138,1.0,True,Baragavlg to Miller Redwood 345 kV,L:9725:9793:345,101.2,452.0,7.9,99.7,fields,Reconductor line,2720000.0,50000.0
Q21-1694,2022-04-24,Plumas Sierra Rea to Livermore 138 kV,L:9935:9936:138,1.0,True,Mears Corners to Plumas Sierra Rea 138 kV line,L:9934:9935:138,101.2,217.0,8.5,97.8,fields,Reconductor line,2119000.0,87000.0
Q21-1694,2022-04-24,Ormond to Colville 138 kV,L:9831:10294:138,1.0,True,Miller Redwood to Baraga Lg 345 kV,L:9725:9793:345,100.4,292.0,6.7,98.4,fields,Reconductor line,5965000.0,105000.0
Q21-1694,2022-04-24,Colville to Locks 138 kV,L:9796:10294:138,1.0,True,Miller Redwood Substation to Baraga Vlg 345 kV,L:9725:9793:345,100.4,292.0,6.7,98.4,fields,Reconductor line,1156000.0,20000.0
Q21-1694,2022-04-24,Walton St to Locks 138 kV,L:9795:9796:138,1.0,True,Miller Redwood to Baraga Vlg 345 kV,L:9725:9793:345,100.1,254.0,6.7,97.8,fields,Reconductor line,336000.0,6000.0
Q21-1721,2022-04-21,GLENSHIRE – MCGEN 138.0 kV,L:18558:18566:138,1.0,True,GLENSHIRE – BATH COUTY 345.0 kV,L:9654:18558:345,158.7,321.0,5.9,157.6,fields,Rebuild line with higher-capacity conductor,5768000.0,427000.0
Q21-1721,2022-04-21,PIPER – MCGEN 138.0 kV L,L:18565:18566:138,1.0,True,BATH COUNTY – GLENSHIRE 345.0 kV,L:9654:18558:345,158.3,323.0,5.9,157.1,fields,Rebuild line with higher-capacity conductor,8622000.0,638000.0
Q21-1721,2022-04-21,RAINBERRY – PIPER 138.0 kV L,L:18565:18567:138,1.0,True,BATH COUNTY – GLENSHIRE SUBSTATION 345.0 kV,L:9654:18558:345,157.6,326.0,5.9,156.5,fields,Rebuild line with higher-capacity conductor,2293000.0,170000.0
Q21-1721,2022-04-21,ELM ST – WICKETT GULF 138.0 kV,L:9513:9516:138,1.0,True,LOS BANOS – EDGEMONT 138.0 kV,L:9496:9499:138,129.5,406.0,31.7,124.6,fields,Rebuild line with higher-capacity conductor,5785000.0,825000.0
Q21-1721,2022-04-21,WICKETT GULF – SHEPAUG 138.0 kV,L:9514:9516:138,1.0,True,EDGEMONT – LO BANOS 138.0 kV,L:9496:9499:138,128.6,418.0,31.7,123.9,fields,Rebuild line with higher-capacity conductor,3748000.0,535000.0
Q21-1721,2022-04-21,DERIDDER MILL – RAINBERRY SUBSTATION 138.0 kV,L:18567:18570:138,1.0,True,GLENSHIRE – BATH COUNTY 345.0 kV line,L:9654:18558:345,127.7,329.0,5.9,126.5,fields,Rebuild line with higher-capacity conductor,7747000.0,574000.0
Q21-1721,2022-04-21,DECKER LAKE – DERIDDER MILL 138.0 kV,L:18487:18570:138,1.0,True,BATH COUNTY – GLENSHIRE 345.0 kV L,L:9654:18558:345,127.3,332.0,5.9,126.2,fields,Rebuild line with higher-capacity conductor,12370000.0,916000.0
Q21-1721,2022-04-21,RANDOLF CENTER – DECKER LAKE 138.0 kV,L:18487:18492:138,1.0,True,BATH COUNTY – GLENSHIRE 345.0 kV,L:9654:18558:345,127.1,334.0,5.9,126.0,fields,Rebuild line with higher-capacity conductor,13493000.0,999000.0
Q21-1721,2022-04-21,ACEC CALAMUS – BLUEFIELD AVENUE 138.0 kV line,L:18357:18376:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,117.5,398.0,11.6,115.7,fields,Rebuild line with higher-capacity conductor,9772000.0,529000.0
Q21-1721,2022-04-21,BATH COUNTY – MURPHY CRK 138.0 kV,L:9654:18493:138,1.0,True,BATH COUNTY – GLENSHIRE 345.0 kV,L:9654:18558:345,116.7,301.0,5.1,115.7,fields,Rebuild line with higher-capacity conductor,18537000.0,3374000.0
Q21-1721,2022-04-21,SANTA MARIA COGEN – BLUEFIELD AVENE 138.0 kV,L:9230:18376:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345.0 kV,L:9633:18368:345,116.4,416.0,11.6,114.7,fields,Rebuild line with higher-capacity conductor,6810000.0,369000.0
Q21-1721,2022-04-21,PORTABLE GENERATOR 3 – ELM ST 138.0 kV,L:9370:9513:138,1.0,True,LOS BANOS SUBSTATION – EDGEMONT 138.0 kV,L:9496:9499:138,111.7,465.0,31.7,107.4,fields,Rebuild line with higher-capacity conductor,7206000.0,1028000.0
Q21-1721,2022-04-21,S MEADOW 2 – DOMAR - WOODLAND MILL 138.0 kV,L:18539:18541:138,1.0,True,QUECHAN – DELUCE 138.0 kV,L:18378:18385:138,104.6,304.0,5.2,103.5,fields,Reconductor line,1404000.0,79000.0
Q21-1721,2022-04-21,S MEADOW 2 – CERRY CRK 138.0 kV,L:18539:18540:138,1.0,True,QUECHAN – DELUCE 138.0 kV Line,L:18378:18385:138,104.4,308.0,5.2,103.3,fields,Reconductor line,706000.0,40000.0
Q21-1721,2022-04-21,DEVILS LAKE – CHERRY CRK 138.0 kV,L:18528:18540:138,1.0,True,QUECHAN – DELUCE SUBSTATION 138.0 kV,L:18378:18385:138,104.2,313.0,5.2,103.1,fields,Reconductor line,1012000.0,57000.0
Q21-1721,2022-04-21,MOUNTAINEER WIND ENERGY CTR – CASTLE GARDENS 345.0 kV,L:18696:18702:345,1.0,True,DETROIT 500-345 kV Transformer,X:8268:500:345,103.8,1603.0,6.6,103.6,fields,Reconductor line,27653000.0,287000.0
Q21-1721,2022-04-21,SOPIA – DEVILS LAKE 138.0 kV,L:18528:18534:138,1.0,True,QUECHAN – DELUCE 138.0 kV,L:18378:18385:138,103.6,326.0,5.2,102.6,fields,Reconductor line,1480000.0,84000.0
Q21-1721,2022-04-21,MULLENS – SOPHIA 138.0 kV,L:18387:18534:138,1.0,True,DELUCE – QUECHAN 138.0 kV,L:18378:18385:138,103.4,334.0,5.2,102.4,fields,Reconductor line,5578000.0,315000.0
Q21-1721,2022-04-21,MULLENS – BANDERA 138.0 kV,L:18363:18387:138,1.0,True,QUECHAN – DELUCE 138.0 kV,L:18378:18385:138,103.1,341.0,5.2,102.1,fields,Reconductor line,990000.0,56000.0
Q21-1721,2022-04-21,EAST BRIDGEWATER SUBSTATION – BANDERA SUBSTATION 138.0 kV,L:18363:18365:138,1.0,True,QUECHAN – DELUCE 138.0 kV,L:18378:18385:138,103.0,344.0,5.2,102.1,fields,Reconductor line,1572000.0,89000.0
