project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1721,2022-04-21,EAST BRIDGEWATER – DELUCE 138.0 kV line,L:18365:18385:138,1.0,True,QUECHAN – DEUCE 138.0 kV,L:18378:18385:138,102.9,347.0,5.2,101.9,fields,Reconductor line,3031000.0,171000.0
Q21-1721,2022-04-21,HARRISONBURG – DAYTON 138.0 kV,L:9436:9645:138,1.0,True,DAYTON – FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,101.9,1284.0,6.6,101.6,fields,Reconductor line,799000.0,4000.0
Q21-1721,2022-04-21,DAYTON 345/138kV Autotransformer,X:9436:345:138,0.9867229440317365,True,FRANKLIN-LAGUNA – DAYTON 345.0 kV,L:9436:9482:345,101.7,1321.0,6.6,101.4,fields,Replace transformer with higher-rated unit,11608000.0,62000.0
Q21-1721,2022-04-21,FRANKLIN-LAGUNA 345-138 kV Transformer,X:9482:345:138,0.9842898186133479,True,DAYTON 345 kV/138 kV Transformer Bank,X:9436:345:138,101.6,1255.0,6.6,101.2,fields,Replace transformer with higher-rated unit,11037000.0,60000.0
Q21-1721,2022-04-21,PORTABLE GENERATOR 3 – ROCK HILL 138.0 kV,L:9370:9384:138,1.0,True,LOS BANOS – EDGEMONT 138.0 kV,L:9496:9499:138,101.0,490.0,31.7,96.9,fields,Reconductor line,4226000.0,603000.0
Q21-1723,2022-04-25,Kean Mtn And Grassy Crk 345/1kV XFMR,X:9633:345:1,1.0,True,Garden Creek - Kean Mtn And Grassy Creek 138.0 kV,L:9270:9633:138,106.9,1462.0,9.3,,table,Replace transformer with higher-rated unit,20484000.0,257000.0
Q21-1723,2022-04-25,Kean Mtn And Grassy Creek 138-1 kV Autotransformer,X:9633:138:1,1.0,True,Kean Mtn And Grassy Crk - Garden Crk 138.0 kV,L:9270:9633:138,106.9,1462.0,9.3,,table,Replace transformer with higher-rated unit,4781000.0,60000.0
Q21-1743,2022-04-18,ALLEGHANY - HAGAN 230.0 kV,L:20133:20299:230,1.0,True,NEW DEPARTURE - HAGAN 230.0 kV,L:19852:20299:230,100.1,906.0,5.3,,table,Reconductor line,9720000.0,43000.0
Q20-1468,2022-05-20,Batavia Power Plant 345-138 kV Transformer Bank,X:17764:345:138,0.9961158525442799,True,Batavia Power Plant - Ragland 345kV,L:17764:18399:345,102.6,545.0,13.2,,table,Replace transformer with higher-rated unit,13434000.0,389000.0
Q20-1468,2022-05-20,Ashfield Substation - Girvan 138kV,L:9559:9567:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,102.4,393.0,6.1,,table,Reconductor line,4318000.0,98000.0
Q20-1468,2022-05-20,Wylie - Alief 138kV,L:9617:9620:138,1.0,True,Kan Mtn And Grassy Creek - Wec 345kV,L:9633:18368:345,102.3,553.0,6.1,,table,Reconductor line,1262000.0,34000.0
Q20-1468,2022-05-20,Dennis Station Substation - Alief 138kV,L:9610:9620:138,1.0,True,Kean Mtn And Grasy Creek - Wec Substation 345kV,L:9633:18368:345,102.2,560.0,6.1,,table,Reconductor line,2792000.0,76000.0
Q20-1468,2022-05-20,Sandy Ridge - Coal Crk 138kV L,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Creek Substation - Wec 345kV,L:9633:18368:345,102.1,965.0,11.6,,table,Reconductor line,633000.0,17000.0
Q20-1468,2022-05-20,Sub 18361 - Sandy Ridge 138kV,L:9602:18361:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345kV line,L:9633:18368:345,102.0,974.0,11.6,,table,Reconductor line,925000.0,25000.0
Q20-1468,2022-05-20,Carrollton Country Club - Sub 18361 138kV L,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345kV,L:9633:18368:345,102.0,975.0,11.6,,table,Reconductor line,365000.0,10000.0
Q20-1468,2022-05-20,Kean Mtn And Grassy Creek - Carrollton Country Club 138kV L,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345kV Line,L:9633:18368:345,102.0,989.0,11.6,,table,Reconductor line,1536000.0,41000.0
Q20-1468,2022-05-20,N Pt 345/138kV Transformer Bank,X:18299:345:138,0.9947028386205399,True,Kean Mtn And Grassy Creek - Wec 345kV Line,L:9633:18368:345,101.7,766.0,14.3,,table,Replace transformer with higher-rated unit,27173000.0,834000.0
Q20-1494,2022-05-18,Chemical-Alum Crk 138kV line,L:18230:18255:138,1.0,True,Wec-Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,102.8,274.0,8.8,,table,Reconductor line,4607000.0,545000.0
Q20-1536,2022-05-27,Tilton 138/69kV Autotransformer,X:10356:138:69,0.9979161434887424,True,E Garden City to Antonito 138kV Line,L:10346:10512:138,159.1,89.0,49.7,,prose_loss,Replace transformer with higher-rated unit,5754000.0,5754000.0
Q20-1541,2022-05-24,CANYON-ANETH 100.0 kV,L:19744:20279:100,1.0,True,ANETH-CLEVELAND THEMAL SUBSTATION 100.0 kV,L:19771:20279:100,110.9,184.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2017000.0,496000.0
Q20-1541,2022-05-24,GEAUGA-INTERLAKEN 100.0 kV,L:19814:20210:100,1.0,True,KEPLER-LENTS 100.0 kV L,L:19751:19773:100,106.3,151.0,6.5,,prose_overloaded,Reconductor line,631000.0,631000.0
Q20-1541,2022-05-24,LESTER-INTERLAKEN 100.0 kV L,L:19779:19814:100,1.0,True,KEPLER-LENTS 100.0 kV,L:19751:19773:100,102.0,140.0,6.5,,prose_overloaded,Reconductor line,815000.0,815000.0
Q20-1541,2022-05-24,CLEVELAND THERMAL-ANETH 100.0 kV,L:19771:20279:100,1.0,True,CANYON-ANETH 100.0 kV,L:19744:20279:100,111.1,211.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,1444000.0,301000.0
Q20-1541,2022-05-24,SUN VLY-BRIGATANO 100.0 kV Line,L:19748:19753:100,1.0,True,NORTHWARD 500/230 kV Transformer,X:20296:500:230,110.9,198.0,24.7,,prose_loss,Rebuild line with higher-capacity conductor,1018000.0,1018000.0
Q20-1541,2022-05-24,KEPLER SUBSTATION-LENTS 100.0 kV,L:19751:19773:100,1.0,True,INTERLAKEN-GEAUGA 100.0 kV,L:19814:20210:100,109.2,188.0,7.2,,prose_loss,Reconductor line,622000.0,622000.0
Q20-1541,2022-05-24,SEAL ROCK-STENT TAP 100.0 kV Circuit 1,L:19735:19920:100,1.0,True,SEAL ROCK-STENT TAP 100.0 kV L,L:19735:19920:100,107.2,163.0,33.4,,prose_loss,Reconductor line,734000.0,734000.0
Q20-1541,2022-05-24,STENT TAP-SEAL ROCK SUBSTATION 100.0 kV Cir. 2,L:19735:19920:100,1.0,True,STENT TAP-SEAL ROCK 100.0 kV,L:19735:19920:100,106.7,163.0,33.4,,prose_colon,Reconductor line,734000.0,734000.0
Q20-1541,2022-05-24,PROGRESSIVE-LARK 100.0 kV,L:19734:19736:100,1.0,True,KEPLER-LENTS 100.0 kV,L:19751:19773:100,103.7,158.0,10.0,,prose_colon,Reconductor line,732000.0,732000.0
Q20-1548,2022-06-03,South Millersburg-Distrito 5012 100 KV,L:24086:24088:100,1.0,True,Minonk Wind Farm Substation 230 kV/100 kV XFMR,X:24642:230:100,138.6,105.0,31.1,,table,Rebuild line with higher-capacity conductor,7396000.0,3077000.0
Q20-1548,2022-06-03,S Millersburg-Sheepskin 100 KV,L:24077:24086:100,1.0,True,Minonk Wind Farm 230 kV/100 kV Transformer,X:24642:230:100,135.7,108.0,31.1,,table,Rebuild line with higher-capacity conductor,13292000.0,5530000.0
Q20-1548,2022-06-03,Paul D. Johnson-North Wellsville 100 KV Line,L:24079:24080:100,1.0,True,Minonk Wind Farm 230-100 kV TX,X:24642:230:100,131.9,123.0,28.4,,table,Rebuild line with higher-capacity conductor,2896000.0,970000.0
Q20-1548,2022-06-03,Paul D. Johnson 230 kV/100 kV Auto,X:24080:230:100,0.9976768928027221,True,Minonk Wind Farm 230/100 kV Auto,X:24642:230:100,124.8,135.0,35.0,,table,Replace transformer with higher-rated unit,11036000.0,3154000.0
Q20-1548,2022-06-03,Pontiac Midpoint-Distrito 5012 100 KV line,L:24087:24088:100,1.0,True,Minonk Wind Farm 230/100kV Transformer Bank,X:24642:230:100,116.1,114.0,31.1,,table,Rebuild line with higher-capacity conductor,5515000.0,2295000.0
Q20-1548,2022-06-03,First Lift-Prairiecreek 100 KV line,L:23942:23947:100,1.0,True,Minonk Wind Farm 230 kV/100 kV Transformer Bank,X:24642:230:100,113.0,128.0,14.7,,table,Rebuild line with higher-capacity conductor,5079000.0,1290000.0
Q20-1548,2022-06-03,First Lift-South Edards 100 KV,L:23942:23946:100,1.0,True,Minonk Wind Farm 230/100kV Transformer Bank,X:24642:230:100,111.5,127.0,14.7,,table,Rebuild line with higher-capacity conductor,5174000.0,1314000.0
Q20-1548,2022-06-03,Fitch Road-S Edwards 100 KV line,L:23946:24033:100,1.0,True,Minonk Ind Farm 230/100kV Autotransformer,X:24642:230:100,109.8,125.0,14.7,,table,Reconductor line,2545000.0,646000.0
Q20-1548,2022-06-03,Bark River-Craryville 100 KV,L:23408:23885:100,1.0,True,Minonk Wind Farm 230/100 kV Transformer Bank,X:24642:230:100,108.9,157.0,16.8,,table,Reconductor line,1844000.0,358000.0
Q20-1548,2022-06-03,Glenbrook-Gratis Rd Solar Facility 100 KV,L:24064:24081:100,1.0,True,Minonk Wind Farm 230/100 kV Auto,X:24642:230:100,108.6,120.0,11.0,,table,Reconductor line,3611000.0,443000.0
Q20-1548,2022-06-03,Greeneville-Gratis Road Solar Facility 100 KV,L:24078:24081:100,1.0,True,Minonk Wind Farm 230-100 kV Transformer,X:24642:230:100,107.4,144.0,11.0,,table,Reconductor line,3716000.0,555000.0
Q20-1548,2022-06-03,Stiles-Amo 100 KV L,L:24065:24208:100,1.0,True,Minonk Wind Farm 230/100kV Auto,X:24642:230:100,104.6,283.0,33.3,,table,Reconductor line,9067000.0,1762000.0
Q20-1548,2022-06-03,Grand Ridge Battery Projects-Bonners Ferry 100 KV L,L:23477:24062:100,1.0,True,Amo 230-100 kV Autotransformer,X:24065:230:100,102.9,176.0,9.6,,table,Reconductor line,1756000.0,119000.0
Q20-1548,2022-06-03,Minonk Wind Farm 230-100 kV Transformer Bank,X:24642:230:100,0.9986365583394953,True,Amo-Stiles 100 KV,L:24065:24208:100,102.5,439.0,47.2,,table,Replace transformer with higher-rated unit,10564000.0,2008000.0
Q20-1548,2022-06-03,Bark River-Revere Co 100 KV,L:23885:24570:100,1.0,True,Minonk Wind Farm 230 kV/100 kV XFMR,X:24642:230:100,102.1,178.0,16.8,,table,Reconductor line,1912000.0,371000.0
Q20-1548,2022-06-03,Tuco-Bonners Ferry 100 KV L,L:23326:24062:100,1.0,True,Amo 230 kV/100 kV Transformer Bank,X:24065:230:100,101.9,193.0,9.6,,table,Reconductor line,4566000.0,310000.0
Q20-1548,2022-06-03,Fremont Commnity Digester Llc-Revere Co 100 KV,L:23882:24570:100,1.0,True,Minonk Wind Farm 230-100 kV Transformer Bank,X:24642:230:100,101.7,183.0,16.8,,table,Reconductor line,3611000.0,702000.0
Q20-1548,2022-06-03,Fitch Rd-Naguabo 2701 100 KV L,L:24033:24609:100,1.0,True,Minonk Wind Farm 230-100 kV Auto,X:24642:230:100,101.3,111.0,14.7,,table,Reconductor line,868000.0,220000.0
Q20-1548,2022-06-03,Geismar-Tuco 100 KV,L:23326:23327:100,1.0,True,Amo 230-100 kV Transformer,X:24065:230:100,101.2,210.0,9.6,,table,Reconductor line,1915000.0,130000.0
Q20-1548,2022-06-03,Minonk Wind Farm-Amo 230 KV,L:24065:24642:230,1.0,True,Minonk Wnd Farm Substation-Maaaea 500 KV,L:24592:24642:500,100.0,1290.0,32.6,,table,Reconductor line,11638000.0,2053000.0
Q20-1592,2022-05-20,Jet to Belleville Substation 138kV,L:5354:5366:138,1.0,True,Prairie to Motorola 138kV,L:5364:5775:138,113.1,206.0,8.3,,table,Rebuild line with higher-capacity conductor,1969000.0,675000.0
Q20-1629,2022-05-16,Glenshire-Mcgen 138.0 kV,L:18558:18566:138,1.0,True,Bath County-Glenshire 345.0 kV,L:9654:18558:345,140.0,321.0,5.5,138.9,fields,Rebuild line with higher-capacity conductor,5146000.0,364000.0
Q20-1629,2022-05-16,Piper-Mcgen 138.0 kV line,L:18565:18566:138,1.0,True,Bath County-Glenshire 345.0 kV Line,L:9654:18558:345,139.7,323.0,5.5,138.6,fields,Rebuild line with higher-capacity conductor,15754000.0,1114000.0
Q20-1629,2022-05-16,Rainberry-Piper 138.0 kV,L:18565:18567:138,1.0,True,Glenshire-Bath County 345.0 kV line,L:9654:18558:345,139.2,326.0,5.5,138.2,fields,Rebuild line with higher-capacity conductor,2847000.0,201000.0
Q20-1629,2022-05-16,Schafrath Switch-Melrose 4 138.0 kV,L:9414:9415:138,1.0,True,Hartman Creek-Weston Substation 138.0 kV,L:9626:9627:138,125.9,224.0,25.5,118.5,fields,Rebuild line with higher-capacity conductor,8084000.0,1096000.0
Q20-1629,2022-05-16,Wickett Gulf-Elm St 138.0 kV,L:9513:9516:138,1.0,True,Los Banos-Edgemont 138.0 kV,L:9496:9499:138,122.1,406.0,26.4,117.9,fields,Rebuild line with higher-capacity conductor,3635000.0,452000.0
Q20-1629,2022-05-16,Wickett Gulf-Shepaug 138.0 kV,L:9514:9516:138,1.0,True,Edgemont-Los Banos 138.0 kV,L:9496:9499:138,121.4,418.0,26.4,117.3,fields,Rebuild line with higher-capacity conductor,4308000.0,536000.0
Q20-1629,2022-05-16,Buck Hydro-Norway Point Hydropower Project 138.0 kV Line,L:9635:9665:138,1.0,True,Weston-Hartman Crk 138.0 kV,L:9626:9627:138,121.0,385.0,25.5,116.7,fields,Rebuild line with higher-capacity conductor,2398000.0,381000.0
Q20-1629,2022-05-16,Sunnybrook Substation-Buck Hydro 138.0 kV,L:9299:9635:138,1.0,True,Hartman Creek-Weston 138.0 kV Line,L:9626:9627:138,121.0,385.0,25.5,116.7,fields,Rebuild line with higher-capacity conductor,9283000.0,1474000.0
Q20-1629,2022-05-16,Melrose 4-Corona 138.0 kV L,L:9302:9414:138,1.0,True,Weston-Hartman Crk 138.0 kV,L:9626:9627:138,120.5,229.0,25.5,113.3,fields,Rebuild line with higher-capacity conductor,9694000.0,1314000.0
Q20-1629,2022-05-16,Circuit 40-Fries 138.0 kV,L:9300:9673:138,1.0,True,Hartman Creek-Weston 138.0 kV Line,L:9626:9627:138,120.5,396.0,25.5,116.3,fields,Rebuild line with higher-capacity conductor,6340000.0,1007000.0
Q20-1629,2022-05-16,Sunnybrook-Fries 138.0 kV,L:9299:9673:138,1.0,True,Weston-Hartman Creek 138.0 kV,L:9626:9627:138,120.4,397.0,25.5,116.2,fields,Rebuild line with higher-capacity conductor,3480000.0,553000.0
Q20-1629,2022-05-16,Petaluma Sta A Substation-Norway Point Hydropower Project 138.0 kV,L:9304:9665:138,1.0,True,Weston-Hartman Creek 138.0 kV,L:9626:9627:138,120.2,392.0,25.5,116.0,fields,Rebuild line with higher-capacity conductor,11102000.0,1764000.0
Q20-1629,2022-05-16,Dayton-Hood 345.0 kV,L:9185:9436:345,1.0,True,Weyers Cave-Ellis Hydro 138.0 kV,L:9189:9190:138,111.8,1276.0,9.6,111.3,fields,Rebuild line with higher-capacity conductor,94391000.0,598000.0
Q20-1629,2022-05-16,Stanhil-Drain 138.0 kV,L:18533:18552:138,1.0,True,Hinton Ap-Red Tail 345.0 kV,L:18381:18544:345,111.0,1065.0,10.6,110.3,fields,Rebuild line with higher-capacity conductor,4362000.0,27000.0
Q20-1629,2022-05-16,Stanhill-Domtar - Woodland Mill 138.0 kV L,L:18533:18541:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,110.9,1067.0,10.6,110.3,fields,Rebuild line with higher-capacity conductor,3290000.0,21000.0
Q20-1629,2022-05-16,Jacksons Ferry-Chisholm 138.0 kV Line,L:9297:9529:138,1.0,True,Weston-Hartman Crk 138.0 kV line,L:9626:9627:138,110.8,400.0,25.5,106.7,fields,Rebuild line with higher-capacity conductor,6968000.0,1107000.0
Q20-1629,2022-05-16,Glen Lake-Weston 138.0 kV L,L:9627:9629:138,1.0,True,Kean Mtn And Grassy Crk-Wec Substation 345.0 kV,L:9633:18368:345,110.8,860.0,21.4,109.2,fields,Rebuild line with higher-capacity conductor,7751000.0,134000.0
Q20-1629,2022-05-16,Glen Lake Substation-Merret 138.0 kV,L:9629:9630:138,1.0,True,Wec Substation-Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,110.6,879.0,21.4,109.0,fields,Rebuild line with higher-capacity conductor,3162000.0,55000.0
Q20-1629,2022-05-16,Jacksons Ferry-Petaluma Sta A 138.0 kV Line,L:9297:9304:138,1.0,True,Hartman Creek-Weston 138.0 kV line,L:9626:9627:138,110.4,407.0,25.5,106.3,fields,Rebuild line with higher-capacity conductor,7183000.0,1141000.0
Q20-1629,2022-05-16,Safeway Stores-Corona 138.0 kV,L:9302:9303:138,1.0,True,Hartman Crk-Weston 138.0 kV,L:9626:9627:138,110.0,236.0,25.5,103.0,fields,Reconductor line,1833000.0,249000.0
Q20-1629,2022-05-16,Gadsden-Domtar - Woodland Mill 138.0 kV,L:18535:18541:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,109.6,875.0,7.2,109.1,fields,Reconductor line,1800000.0,10000.0
Q20-1629,2022-05-16,Deridder Mill-Ranberry 138.0 kV,L:18567:18570:138,1.0,True,Bath County-Glenshire 345.0 kV,L:9654:18558:345,109.4,329.0,5.5,108.3,fields,Reconductor line,2924000.0,207000.0
Q20-1629,2022-05-16,Decker Lake Substation-Deridder Mill 138.0 kV,L:18487:18570:138,1.0,True,Bath County-Glenshire 345.0 kV,L:9654:18558:345,109.2,332.0,5.5,108.2,fields,Reconductor line,5807000.0,411000.0
Q20-1629,2022-05-16,Decker Lake-Randolf Ctr 138.0 kV,L:18487:18492:138,1.0,True,Bath County-Glenshire 345.0 kV,L:9654:18558:345,109.1,334.0,5.5,108.1,fields,Reconductor line,6331000.0,448000.0
Q20-1629,2022-05-16,Acec Calamus-Bluefield Avenue 138.0 kV,L:18357:18376:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,106.9,398.0,16.2,104.3,fields,Reconductor line,4069000.0,307000.0
Q20-1629,2022-05-16,Santa Maria Cogen Substation-Bluefield Avenue 138.0 kV L,L:9230:18376:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV,L:9633:18368:345,106.3,416.0,16.2,103.8,fields,Reconductor line,3421000.0,258000.0
Q20-1629,2022-05-16,Elm St-Portable Generator 3 138.0 kV L,L:9370:9513:138,1.0,True,Los Banos-Edgemont 138.0 kV,L:9496:9499:138,105.2,465.0,26.4,101.6,fields,Reconductor line,2381000.0,296000.0
Q20-1629,2022-05-16,Team-Georgia Substation 138.0 kV Line,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV Line,L:9633:18368:345,104.4,934.0,5.5,104.0,fields,Reconductor line,1167000.0,6000.0
Q20-1629,2022-05-16,San Xavier-Georgia 138.0 kV,L:9564:9606:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV,L:9633:18368:345,104.3,941.0,5.5,104.0,fields,Reconductor line,6483000.0,32000.0
Q20-1629,2022-05-16,San Xavier-Lebaon 138.0 kV,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Creek Substation-Wec 345.0 kV Line,L:9633:18368:345,104.3,951.0,5.5,103.9,fields,Reconductor line,4471000.0,22000.0
Q20-1629,2022-05-16,Shiloh-Lebanon 138.0 kV,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345.0 kV L,L:9633:18368:345,104.2,965.0,5.5,103.9,fields,Reconductor line,1394000.0,7000.0
Q20-1629,2022-05-16,ClinchRiver-Shiloh 138.0 kV L,L:9566:9638:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,104.2,978.0,5.5,103.8,fields,Reconductor line,1831000.0,9000.0
Q20-1629,2022-05-16,Clinch River 345/138kV Transformer,X:9638:345:138,0.9906820169815781,True,Kean Mtn And Gassy Crk-Wec 345.0 kV,L:9633:18368:345,103.9,968.0,5.5,103.5,fields,Replace transformer with higher-rated unit,16957000.0,83000.0
Q20-1629,2022-05-16,Jersey-Mcgraws 345.0 kV,L:18532:18676:345,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV,L:9633:18368:345,103.7,1557.0,5.8,103.4,fields,Reconductor line,18046000.0,47000.0
Q20-1629,2022-05-16,Shaw-Mcgraws 345.0 kV,L:17937:18676:345,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV line,L:9633:18368:345,103.6,1563.0,5.8,103.4,fields,Reconductor line,19623000.0,51000.0
Q20-1629,2022-05-16,North Pt-Shaw 345.0 kV line,L:17937:18299:345,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV line,L:9633:18368:345,103.6,1568.0,5.8,103.3,fields,Reconductor line,8964000.0,23000.0
Q20-1629,2022-05-16,Dayton-Franklin-Laguna 345.0 kV L,L:9436:9482:345,1.0,True,Dayton 345/138 kV XFMR,X:9436:345:138,103.4,1206.0,6.5,103.1,fields,Reconductor line,35712000.0,260000.0
Q20-1629,2022-05-16,Hartman Crk-Chisholm 138.0 kV,L:9529:9626:138,1.0,True,Lowmoor Substation-Hintn Ap Substation 345.0 kV,L:9666:18544:345,102.9,728.0,36.8,99.6,fields,Reconductor line,548000.0,24000.0
Q20-1629,2022-05-16,Hartman Crk-Weston 138.0 kV,L:9626:9627:138,1.0,True,Hinton Ap-Lowmoor 345.0 kV,L:9666:18544:345,102.9,742.0,36.8,99.7,fields,Reconductor line,1871000.0,83000.0
Q20-1629,2022-05-16,Ecoelectrica Substation-Suwannee Riv 138.0 kV,L:18439:18445:138,1.0,True,Hintn Ap-Red Tail 345.0 kV L,L:18381:18544:345,100.4,865.0,5.4,100.0,fields,Reconductor line,4188000.0,15000.0
Q20-1629,2022-05-16,Jones St-Suwannee Riv 138.0 kV,L:18439:18441:138,1.0,True,Hinton Ap-Red Tail 345.0 kV Line,L:18381:18544:345,100.4,867.0,5.4,100.0,fields,Reconductor line,2510000.0,9000.0
Q20-1629,2022-05-16,Katonah-Jones Street 138.0 kV,L:18437:18441:138,1.0,True,Red Tail-Hinton Ap 345.0 kV,L:18381:18544:345,100.3,871.0,5.4,99.9,fields,Reconductor line,1501000.0,5000.0
Q20-1634,2022-05-31,BATESVILLE to HATFIELDS FERRY POWER STATION 138 KV,L:9259:9488:138,1.0,True,OAKWIND 138/69 kV TX,X:10752:138:69,103.8,301.0,6.9,101.7,fields,Reconductor line,3979000.0,68000.0
Q20-1634,2022-05-31,HATFIELDS FERRY POWER STA to COPCO 138 KV,L:9259:9474:138,1.0,True,OAKWIND 138-69 kV XFMR,X:10752:138:69,103.6,314.0,6.9,101.6,fields,Reconductor line,3322000.0,57000.0
Q20-1634,2022-05-31,PILOT BUTTE SUBSTATION to GASTON 138 KV,L:10689:11209:138,1.0,True,ROANOKE RAPIDS to EDGECOMBE GENCO LLC 345 KV,L:11130:11153:345,103.5,341.0,34.8,94.3,fields,Reconductor line,8619000.0,1315000.0
Q20-1634,2022-05-31,COPCO to SAN JOAQUIN 138 KV,L:9474:9723:138,1.0,True,OAKWIND 138/69kV Autotransformer,X:10752:138:69,103.5,328.0,6.9,101.6,fields,Reconductor line,2350000.0,40000.0
Q20-1634,2022-05-31,BRODNAX to SAN JOAQUIN 138 KV,L:9260:9723:138,1.0,True,OAKWIND 138/69kV Auto,X:10752:138:69,103.5,334.0,6.9,101.6,fields,Reconductor line,3278000.0,56000.0
Q20-1634,2022-05-31,BALFOUR to BRODNAX 138 KV,L:9260:9722:138,1.0,True,OAKWIND 138/69 kV Transformer Bank,X:10752:138:69,103.4,338.0,6.9,101.6,fields,Reconductor line,494000.0,8000.0
Q21-1699,2022-05-16,Carroll-Henry Sta 138 KV line,L:9577:9579:138,1.0,True,Woodland Tap-Henry Sta 138 KV L,L:9392:9579:138,138.1,244.0,47.3,,table,Rebuild line with higher-capacity conductor,4510000.0,3400000.0
Q21-1699,2022-05-16,W Winchester-Antelope Mine Substation 138 KV L,L:9394:9397:138,1.0,True,West Winchester-Chaparral 138 KV,L:9397:9399:138,112.5,285.0,5.1,,table,Rebuild line with higher-capacity conductor,4747000.0,2166000.0
Q21-1699,2022-05-16,Monroe Ne-Polk 138 KV line,L:17907:17918:138,1.0,True,Chaparral-Kearneyville 345 KV,L:9399:17910:345,112.3,392.0,5.9,,table,Rebuild line with higher-capacity conductor,1281000.0,1281000.0
Q21-1699,2022-05-16,Thunder-Henry Station 138 KV L,L:9578:9579:138,1.0,True,Cason Lane-Westrock Southeast Llc 345 KV L,L:9069:18127:345,111.8,559.0,55.3,,table,Rebuild line with higher-capacity conductor,3240000.0,2085000.0
Q21-1699,2022-05-16,Elliot Park-Polk 138 KV,L:17903:17918:138,1.0,True,Kearneyville-Chaparral 345 KV Line,L:9399:17910:345,111.7,406.0,5.9,,table,Rebuild line with higher-capacity conductor,7315000.0,7315000.0
Q21-1699,2022-05-16,Antelope Mine Substation-Woodland Tap 138 KV,L:9392:9394:138,1.0,True,Chaparral-West Winchester 138 KV,L:9397:9399:138,110.6,310.0,5.1,,table,Rebuild line with higher-capacity conductor,7302000.0,3331000.0
Q21-1699,2022-05-16,Huntingdon 345/138 kV XFMR,X:8742:345:138,0.9930459568633492,True,Vineyard Tap-Huntingdon 345 KV,L:8612:8742:345,106.6,622.0,8.0,,table,Replace transformer with higher-rated unit,13405000.0,8520000.0
Q21-1699,2022-05-16,Opequon-Lone Star Substation 138 KV,L:17912:17920:138,1.0,True,Huntingdon-Kearneyville 345 KV Line,L:8742:17910:345,102.0,396.0,8.1,,table,Reconductor line,729000.0,549000.0
Q21-1700,2022-05-20,ASCUTNEY to CHENOWETH 138 KV,L:8403:9071:138,1.0,True,BAKER ST to HEFFLEY TAP 138 KV line,L:9101:18391:138,127.1,311.0,100.0,20.5,fields,Rebuild line with higher-capacity conductor,2420000.0,2420000.0
Q21-1700,2022-05-20,TXI to CHENOWETH 138 KV L,L:8400:8403:138,1.0,True,CHENOWETH to ASCUTNEY 138 KV,L:8403:9071:138,105.4,335.0,100.0,6.7,fields,Reconductor line,1332000.0,1332000.0
Q21-1700,2022-05-20,TXI to SHUNOCK 138 KV,L:8400:8401:138,1.0,True,ASCUTNEY to CHNOWETH 138 KV Line,L:8403:9071:138,104.5,359.0,100.0,12.1,fields,Reconductor line,1324000.0,1324000.0
Q21-1700,2022-05-20,SHUNOCK to HEFFLEY TAP 138 KV line,L:8401:18391:138,1.0,True,ASCUTNEY to CHENOWETH 138 KV L,L:8403:9071:138,103.7,379.0,100.0,16.3,fields,Reconductor line,1565000.0,1565000.0
Q21-1700,2022-05-20,NAUVOO to BAKER ST 138 KV,L:8771:9101:138,1.0,True,CHENOWETH to ASCUTNEY 138 KV L,L:8403:9071:138,103.6,381.0,100.0,16.7,fields,Reconductor line,2306000.0,2306000.0
Q21-1700,2022-05-20,BAKER ST to HEFFLEY TAP 138 KV,L:9101:18391:138,1.0,True,CHENOWETH to ASCUTNEY 138 KV,L:8403:9071:138,103.6,381.0,100.0,16.7,fields,Reconductor line,1985000.0,1985000.0
Q21-1700,2022-05-20,ASCUTNEY 345/138 kV Autotransformer,X:9071:345:138,0.999705595466445,True,RIDGELEY to DETROIT 345 KV L,L:8268:18394:345,103.4,843.0,44.4,85.9,fields,Replace transformer with higher-rated unit,14367000.0,11944000.0
Q21-1700,2022-05-20,MOUNTAINEER WIND ENERGY CTR to CASTLE GARDENS 345 KV,L:18696:18702:345,1.0,True,DETROIT 500/345 kV TX,X:8268:500:345,101.8,1603.0,23.5,97.0,fields,Reconductor line,33068000.0,9031000.0
Q21-1713,2022-05-18,Kopperston – Niagra Paer Of Wisconsin 138kV,L:18542:18674:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV,L:9633:18368:345,115.8,617.0,7.4,,table,Rebuild line with higher-capacity conductor,4180000.0,84000.0
Q21-1713,2022-05-18,Kopperston Substation – Jewfish Crk 138kV,L:18674:18679:138,1.0,True,Wec – Kean Mtn And Grassy Crk Substation 345kV,L:9633:18368:345,115.5,623.0,7.4,,table,Rebuild line with higher-capacity conductor,6312000.0,128000.0
Q21-1713,2022-05-18,Oceana – Jewfish Crk 138kV,L:18667:18679:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345kV Line,L:9633:18368:345,115.3,628.0,7.4,,table,Rebuild line with higher-capacity conductor,5751000.0,116000.0
Q21-1713,2022-05-18,Affinity – Gay Mills Substation 138kV L,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,115.3,693.0,8.7,,table,Rebuild line with higher-capacity conductor,44065000.0,1254000.0
Q21-1713,2022-05-18,Ibm Bailey Tap – Oceana 138kV L,L:18404:18667:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,115.0,636.0,7.4,,table,Rebuild line with higher-capacity conductor,16251000.0,329000.0
Q21-1713,2022-05-18,Deluce – Minnix Mtn 138kV,L:18385:18386:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,112.4,884.0,8.5,,table,Rebuild line with higher-capacity conductor,2829000.0,64000.0
Q21-1713,2022-05-18,Carberry – Minnix Mtn 138kV,L:9600:18386:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,112.3,889.0,8.5,,table,Rebuild line with higher-capacity conductor,4294000.0,98000.0
Q21-1713,2022-05-18,Carberry – Magnolia 1708 138kV Line,L:9600:18374:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,112.2,893.0,8.5,,table,Rebuild line with higher-capacity conductor,1860000.0,42000.0
Q21-1713,2022-05-18,Poplar Gap – Cla Riv Dam 138kV line,L:18546:18672:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,112.1,710.0,8.8,,table,Rebuild line with higher-capacity conductor,7352000.0,209000.0
Q21-1713,2022-05-18,Fishers Road – Ecoelectrica 138kV,L:18438:18445:138,0.991999824045667,False,Hinton Ap – Red Tail 345kV L,L:18381:18544:345,112.1,849.0,7.2,,table,Rebuild line with higher-capacity conductor,5254000.0,102000.0
Q21-1713,2022-05-18,Clam Riv Dam – Sea Island 138kV,L:18672:18673:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV L,L:9633:18368:345,112.0,714.0,8.8,,table,Rebuild line with higher-capacity conductor,2201000.0,63000.0
Q21-1713,2022-05-18,Imann Substation – Sea Island 138kV L,L:18671:18673:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV line,L:9633:18368:345,111.8,720.0,8.8,,table,Rebuild line with higher-capacity conductor,4621000.0,132000.0
Q21-1713,2022-05-18,Lonesome Pine – Magnolia 1708 138kV line,L:9596:18374:138,1.0,True,Kean Mtn And Grassy Creek – Wec Substation 345kV L,L:9633:18368:345,111.8,915.0,8.5,,table,Rebuild line with higher-capacity conductor,5097000.0,116000.0
Q21-1713,2022-05-18,Itmann Substation – Bileysville 138kV,L:18665:18671:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV,L:9633:18368:345,111.7,724.0,8.8,,table,Rebuild line with higher-capacity conductor,8112000.0,231000.0
Q21-1713,2022-05-18,Homart – Stony Point 138kV,L:18069:18549:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV,L:9633:18368:345,109.7,782.0,7.4,,table,Reconductor line,1375000.0,27000.0
Q21-1713,2022-05-18,Park – Stony Pt 138kV,L:18549:18675:138,1.0,True,Kean Mtn And Grassy Crk – Wec 345kV L,L:9633:18368:345,109.6,785.0,7.4,,table,Reconductor line,1670000.0,33000.0
Q21-1713,2022-05-18,Park – Niagra Paper Of Wisconsin 138kV line,L:18542:18675:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV,L:9633:18368:345,109.5,790.0,7.4,,table,Reconductor line,1470000.0,29000.0
Q21-1713,2022-05-18,Current Creek – Busseyvlle 138kV,L:17616:17618:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,107.5,432.0,6.9,,table,Reconductor line,1343000.0,34000.0
Q21-1713,2022-05-18,Katonah – Coalinga 2 Substation 138kV,L:18372:18437:138,1.0,True,Red Tail – Hinton Ap 345kV line,L:18381:18544:345,106.1,548.0,5.4,,table,Reconductor line,4661000.0,115000.0
Q21-1713,2022-05-18,Brown – Turkey Pen 138kV L,L:9263:9348:138,1.0,True,Kean Mtn And Grassy Creek 138-1 kV XFMR,X:9633:138:1,104.1,631.0,30.3,,table,Reconductor line,9169000.0,766000.0
Q21-1713,2022-05-18,Turkey Pen – Garden Creek 138kV,L:9263:9270:138,1.0,True,Kean Mtn And Grassy Creek 345-1 kV XFMR,X:9633:345:1,104.0,1215.0,52.3,,table,Reconductor line,2763000.0,261000.0
Q21-1713,2022-05-18,Garden Crk Substation – Kean Mtn And Grassy Creek 138kV,L:9270:9633:138,1.0,True,Kean Mtn And Grassy Crk 345 kV/1 kV Auto,X:9633:345:1,104.0,1227.0,52.3,,table,Reconductor line,2464000.0,233000.0
Q21-1713,2022-05-18,Ashfield – Girvan 138kV,L:9559:9567:138,1.0,True,Wec – Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,103.3,497.0,5.6,,table,Reconductor line,4891000.0,96000.0
Q21-1713,2022-05-18,E Dunkirk – W Adamsville 138kV,L:17627:17770:138,1.0,True,Kean Mtn And Grassy Creek – Wec 345kV,L:9633:18368:345,103.2,573.0,10.5,,table,Reconductor line,946000.0,22000.0
Q21-1713,2022-05-18,Coalinga 2 Substation – Dundee Substation 138kV,L:18372:18373:138,1.0,True,New Hope Ap – Red Tail 345kV,L:18377:18381:345,103.1,1020.0,8.9,,table,Reconductor line,1427000.0,33000.0
Q21-1714,2022-05-29,HAGAN / ALLEGHANY 230 kV line,L:20133:20299:230,1.0,True,HAGAN / NEW DEPARTURE 230 kV L,L:19852:20299:230,103.5,906.0,5.3,,prose_colon,Reconductor line,18492000.0,91000.0
Q20-1471,2022-06-21,Trisonic-Briar Mountain 138 kV,L:18397:18405:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345 kV,L:9633:18368:345,102.7,250.0,5.7,,table,Reconductor line,2542000.0,150000.0
Q20-1471,2022-06-21,Trisonic-Shannon 138 kV Line,L:18396:18397:138,0.9974110932798037,False,Wec-Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,102.5,254.0,5.7,,table,Reconductor line,1853000.0,110000.0
Q20-1471,2022-06-21,Shannon-Apison Pike 138 kV,L:18396:18414:138,0.9974950290512732,False,Kean Mtn And Grassy Creek-Wec 345 kV L,L:9633:18368:345,102.3,259.0,5.7,,table,Reconductor line,2537000.0,150000.0
Q20-1471,2022-06-21,Mckinley Wind Park-Apison Pike 138 kV,L:18413:18414:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,102.2,262.0,5.7,,table,Reconductor line,1601000.0,95000.0
Q20-1471,2022-06-21,Boscobel Muni Substation-Mckinley Wind Park 138 kV,L:17761:18413:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345 kV,L:9633:18368:345,102.1,264.0,5.7,,table,Reconductor line,966000.0,57000.0
Q20-1471,2022-06-21,Boscobel Muni-Evergreen 138 kV,L:17761:18412:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345 kV,L:9633:18368:345,101.8,269.0,5.7,,table,Reconductor line,1429000.0,85000.0
Q20-1471,2022-06-21,E Dunkirk-W Adamsville 138 kV,L:17627:17770:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345 kV,L:9633:18368:345,101.7,461.0,10.5,,table,Reconductor line,1650000.0,33000.0
Q20-1482,2022-06-28,Waterford Power Llc 230 kV/1 kV Transformer Bank,X:19544:230:1,1.0,True,Muskingum River – Waterford Power Llc 230kV Line,L:19544:19594:230,126.3,638.0,59.4,,prose_overloaded,Replace transformer with higher-rated unit,8949000.0,3770000.0
Q20-1482,2022-06-28,Muskingum Riv – Waterford Power Llc 230kV,L:19544:19594:230,1.0,True,Waterford Power Llc 500/1 kV TX,X:19544:500:1,120.3,795.0,67.6,,prose_loss,Rebuild line with higher-capacity conductor,9621000.0,3962000.0
Q20-1482,2022-06-28,Waterford Power Llc 500/1kV Transformer,X:19544:500:1,1.0,True,Muskingum Riv – Waterford Power Llc 230kV,L:19544:19594:230,109.2,738.0,59.4,,prose_colon,Replace transformer with higher-rated unit,34894000.0,14700000.0
Q20-1483,2022-06-27,CHATHAM / COVANTA SOUTHEASTERN CONNECTICUT COMPANY 138kV,L:9424:9519:138,1.0,True,MOONSHINE / SKUNGAMAUG 138kV L,L:9335:9336:138,101.9,365.0,100.0,,table,Reconductor line,3257000.0,575000.0
Q20-1483,2022-06-27,BEARKIN / CHATHAM SUBSTATION 138kV,L:9518:9519:138,1.0,True,SKUNGAMAUG / MOONSHINE 138kV,L:9335:9336:138,101.9,376.0,100.0,,table,Reconductor line,1290000.0,228000.0
Q20-1483,2022-06-27,SKUNGAMAUG / BARNHART 138kV,L:9336:9520:138,1.0,True,SKUNGAMAUG / MOONSHINE 138kV,L:9335:9336:138,101.8,409.0,100.0,,table,Reconductor line,4557000.0,805000.0
Q20-1483,2022-06-27,SKUGAMAUG / MOONSHINE 138kV line,L:9335:9336:138,1.0,True,BARNHART / SKUNGAMAUG 138kV,L:9336:9520:138,101.8,409.0,100.0,,table,Reconductor line,1208000.0,213000.0
Q20-1483,2022-06-27,BARNHART / BEARSKN 138kV,L:9518:9520:138,1.0,True,MOONSHINE / SKUNGAMAUG 138kV line,L:9335:9336:138,101.8,404.0,100.0,,table,Reconductor line,5398000.0,953000.0
Q20-1509,2022-06-15,Indiana Harbor E 5 Ac Station - Deer Creek 100 kV,L:21839:22100:100,1.0,True,San Felipe - Ga Square 100 kV L,L:22393:22398:100,153.0,211.0,58.3,,table,Rebuild line with higher-capacity conductor,1293000.0,526000.0
Q20-1509,2022-06-15,Indiana Harbor E 5 Ac Sta - Freedom Power Project 100 kV line,L:21839:21841:100,1.0,True,San Felipe - Ga Square 100 kV,L:22393:22398:100,147.7,230.0,58.3,,table,Rebuild line with higher-capacity conductor,5502000.0,2238000.0
Q20-1509,2022-06-15,Freedom Power Project - Emrld 100 kV,L:21841:22095:100,1.0,True,Ga Square - San Felipe 100 kV line,L:22393:22398:100,143.0,386.0,100.0,,table,Rebuild line with higher-capacity conductor,10626000.0,4323000.0
Q20-1509,2022-06-15,Ga Square - San Flipe 100 kV,L:22393:22398:100,1.0,True,Freedom Power Project - Emrld 100 kV Line,L:21841:22095:100,143.0,386.0,100.0,,table,Rebuild line with higher-capacity conductor,4171000.0,1697000.0
Q20-1509,2022-06-15,Winterset Substation - San Felipe 100 kV,L:22394:22398:100,1.0,True,Freedom Power Project - Emrld 100 kV,L:21841:22095:100,118.2,221.0,51.3,,table,Rebuild line with higher-capacity conductor,4619000.0,1856000.0
Q20-1509,2022-06-15,Anderson Webster St - Rerc 100 kV,L:21984:21986:100,1.0,True,Emrld - Freedom Power Project 100 kV,L:21841:22095:100,111.5,239.0,51.3,,table,Rebuild line with higher-capacity conductor,10170000.0,4084000.0
Q20-1509,2022-06-15,Anderson Webster Street - Winterset 100 kV,L:21984:22394:100,1.0,True,Freedom Power Project - Emrld 100 kV,L:21841:22095:100,109.3,265.0,51.3,,table,Reconductor line,1579000.0,634000.0
Q20-1509,2022-06-15,Montpelier Electric Generating Sta Substation - Dairymans 100 kV,L:21745:22708:100,1.0,True,Canamah 230/1 kV XFMR,X:21989:230:1,108.0,135.0,5.7,,table,Reconductor line,5862000.0,4147000.0
Q20-1509,2022-06-15,Delena - Northeast Mi 230 kV line,L:21983:22721:230,1.0,True,Spanish Creek - Montpelier Electric Generating Station 500 kV,L:20269:22708:500,104.2,562.0,11.9,,table,Reconductor line,11806000.0,1990000.0
Q20-1529,2022-07-04,Ashfield / Farrell 138.0 kV L,L:9559:9662:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV L,L:9633:18368:345,101.5,804.0,13.3,100.2,fields,Reconductor line,191000.0,3000.0
Q20-1529,2022-07-04,Volta 1 / W Shackelford 138.0 kV,L:9344:9345:138,1.0,True,Farrell Substation / N Dublin 345.0 kV,L:9625:9662:345,100.2,333.0,6.3,98.7,fields,Reconductor line,1184000.0,12000.0
Q20-1530,2022-06-28,North Oakland to Urbana 100 KV,L:18847:18861:100,1.0,True,Tennessee Ave to North Oakland 100 KV L,L:18846:18847:100,168.9,107.0,7.2,150.6,fields,Rebuild line with higher-capacity conductor,3267000.0,3267000.0
Q20-1530,2022-06-28,N Oakland to Tennessee Ave 100 KV line,L:18846:18847:100,1.0,True,Urbana to N Oakland 100 KV,L:18847:18861:100,153.8,111.0,6.7,137.4,fields,Rebuild line with higher-capacity conductor,2735000.0,2735000.0
Q20-1530,2022-06-28,Tc Water 100-1 kV Transformer,X:19396:100:1,0.9983239064617855,True,A E Term to Hailey 500 KV,L:19413:19578:500,123.3,184.0,5.8,114.7,fields,Replace transformer with higher-rated unit,4948000.0,1540000.0
Q20-1530,2022-06-28,N Oakland 230/100kV XFMR T1,X:18847:230:100,0.9976417260539868,True,North Oakland Substation 230-100 kV TX Unit 2,X:18847:230:100,113.7,182.0,5.9,104.8,fields,Replace transformer with higher-rated unit,9958000.0,9958000.0
Q20-1530,2022-06-28,N Oakland 230 kV/100 kV Auto T2,X:18847:230:100,0.9976417260539868,True,North Oakland 230-100 kV TX Unit 1,X:18847:230:100,113.7,182.0,5.9,104.8,fields,Replace transformer with higher-rated unit,9958000.0,9958000.0
Q20-1530,2022-06-28,N Oaklad Substation 230/100 kV Transformer Bank Bank 3,X:18847:230:100,0.9388181966422221,True,N Oakand 230/100 kV Auto Bank 1,X:18847:230:100,113.7,182.0,5.9,104.8,fields,Replace transformer with higher-rated unit,9958000.0,9958000.0
Q20-1530,2022-06-28,Staunton to Hailey 230 KV,L:19389:19413:230,1.0,True,North Oakland to Blue Racer 230 KV,L:18847:19348:230,101.5,532.0,72.8,64.3,fields,Reconductor line,15436000.0,13028000.0
Q20-1581,2022-06-15,ARCOGN / GREENWAY 138kV,L:10038:10039:138,1.0,True,ARCOGEN / HAULOVER 138kV,L:10038:10040:138,237.8,201.0,100.0,,table,Rebuild line with higher-capacity conductor,1667000.0,965000.0
Q20-1581,2022-06-15,ARCOGEN / HAULOVER 138kV,L:10038:10040:138,1.0,True,ARCOGEN / GREENWAY 138kV,L:10038:10039:138,229.2,209.0,100.0,,table,Rebuild line with higher-capacity conductor,3840000.0,2223000.0
Q20-1581,2022-06-15,POLAND RD SUBSTATION / HAULOVER 138kV line,L:9893:10040:138,1.0,True,ARCOGEN / GREENWAY 138kV,L:10038:10039:138,216.2,202.0,100.0,,table,Rebuild line with higher-capacity conductor,4122000.0,2387000.0
Q20-1581,2022-06-15,GREENWAY / YARDLEY RIDGE 138kV line,L:10033:10039:138,1.0,True,CLEARY FLOOD / POLAND RD 138kV,L:9863:9893:138,176.0,209.0,66.9,,table,Rebuild line with higher-capacity conductor,3845000.0,2226000.0
Q20-1581,2022-06-15,KRUGERVILLE / PLEASANTVIEW 138kV,L:9085:10064:138,1.0,True,CORNERS / LOUDON 345kV,L:9864:10070:345,125.7,231.0,43.0,,table,Rebuild line with higher-capacity conductor,8359000.0,4840000.0
Q20-1581,2022-06-15,MEJIA TAP NS LINE / SOUTHWEST RESEARCH INSTITUTE 138kV,L:10043:10146:138,1.0,True,LOUDON / CORNERS 345kV Line,L:9864:10070:345,114.6,331.0,43.0,,table,Rebuild line with higher-capacity conductor,3874000.0,2243000.0
Q20-1581,2022-06-15,CLEAR FLOOD / POLAND RD SUBSTATION 138kV,L:9863:9893:138,1.0,True,YARDLEY RIDGE / GREENWAY 138kV,L:10033:10039:138,108.7,318.0,63.2,,table,Reconductor line,1284000.0,744000.0
Q20-1581,2022-06-15,MEJIA TAP NS LINE SUBSTATION / PLEASANT VIEW 138kV,L:10043:10064:138,1.0,True,LOUDON / CORNERS 345kV,L:9864:10070:345,108.0,323.0,43.0,,table,Reconductor line,4538000.0,2628000.0
Q20-1581,2022-06-15,BRAMBLETON / YARDLEY RIDGE 138kV,L:10031:10033:138,1.0,True,CORNERS SUBSTATION / LOUDON 345kV,L:9864:10070:345,107.6,406.0,43.0,,table,Reconductor line,738000.0,427000.0
Q20-1581,2022-06-15,BRAMBLETON / SOUTHWEST RESEARCH INSTITUTE 138kV,L:10031:10146:138,1.0,True,LOUDON / CORNERS 345kV,L:9864:10070:345,107.2,371.0,43.0,,table,Reconductor line,1650000.0,956000.0
Q20-1581,2022-06-15,GREENWAY / HICKORY ST 138kV,L:10039:10042:138,1.0,True,GREENWAY / YARDLEY RIDGE 138kV L,L:10033:10039:138,106.9,177.0,50.1,,table,Reconductor line,553000.0,320000.0
Q20-1585,2022-06-29,Allegheny No. 5 Hydro Sta-Tulare Lke 138 KV line,L:7419:7427:138,1.0,True,Rockport-Hanville 138 KV,L:7261:7428:138,188.7,222.0,76.9,70.9,fields,Rebuild line with higher-capacity conductor,3379000.0,3379000.0
Q20-1585,2022-06-29,North Fork Dam-Wolfe 138 KV line,L:7387:7392:138,1.0,True,Allegheny No. 5 Hydro Sta-Tulare Lake 138 KV,L:7419:7427:138,159.1,200.0,100.0,11.2,fields,Rebuild line with higher-capacity conductor,4344000.0,4344000.0
Q20-1585,2022-06-29,Watertown Power Plant-Allegheny No. 5 Hydro Sta 138 KV,L:7377:7419:138,1.0,True,Allegheny No. 5 Hydro Sta-Tulare Lake 138 KV,L:7419:7427:138,154.5,217.0,100.0,2.4,fields,Rebuild line with higher-capacity conductor,11010000.0,11010000.0
Q20-1585,2022-06-29,Paul-Tulare Lake 138 KV,L:7410:7427:138,1.0,True,Shoals-Alleghny Energy Units 3 4 & 5 500 KV,L:8265:8284:500,147.7,335.0,39.2,107.9,fields,Rebuild line with higher-capacity conductor,2985000.0,2985000.0
Q20-1585,2022-06-29,Wolfe-Whillock 138 KV,L:7376:7387:138,1.0,True,Allegheny No. 5 Hydro Sta-Tulare Lake Substation 138 KV,L:7419:7427:138,143.6,214.0,100.0,15.6,fields,Rebuild line with higher-capacity conductor,1208000.0,1208000.0
Q20-1585,2022-06-29,Watertwn Power Plant-N Fork Dam 138 KV,L:7377:7392:138,1.0,True,Allegheny No. 5 Hydro Sta-Tulare Lake 138 KV line,L:7419:7427:138,136.9,237.0,100.0,6.8,fields,Rebuild line with higher-capacity conductor,3353000.0,3353000.0
Q20-1585,2022-06-29,Paul 138-1 kV TX,X:7410:138:1,0.9996240770510981,True,Allegheny Energy Units 3 4 & 5-Shoals 500 KV,L:8265:8284:500,131.1,378.0,39.2,95.8,fields,Replace transformer with higher-rated unit,3872000.0,3872000.0
Q20-1585,2022-06-29,Rockport-Whillock 138 KV,L:7261:7376:138,1.0,True,Allegheny No. 5 Hydro Station-Tulare Lake Substation 138 KV,L:7419:7427:138,129.4,230.0,100.0,18.3,fields,Rebuild line with higher-capacity conductor,3837000.0,3837000.0
Q20-1585,2022-06-29,Sweet Gum Flats-Sacheen 138 KV Line,L:7442:7443:138,1.0,True,Tulare Lake-Paul 138 KV,L:7410:7427:138,106.5,200.0,24.2,65.2,fields,Reconductor line,1042000.0,916000.0
Q20-1585,2022-06-29,Paul 345 kV/1 kV TX,X:7410:345:1,0.9996240770510981,True,Allegheny Energy Units 3 4 & 5 Substation-Shoals 500 KV,L:8265:8284:500,103.7,478.0,39.2,75.7,fields,Replace transformer with higher-rated unit,9173000.0,9173000.0
Q20-1585,2022-06-29,Horseshoe-Shoals 138 KV,L:7559:8284:138,1.0,True,Tulare Lake-Allegheny No. 5 Hydro Sta Substation 138 KV,L:7419:7427:138,102.5,347.0,48.7,54.7,fields,Reconductor line,1717000.0,1717000.0
Q20-1585,2022-06-29,Horseshoe-Hanville 138 KV,L:7428:7559:138,1.0,True,Allegheny No. 5 Hydro Station-Tulare Lake 138 KV L,L:7419:7427:138,102.4,350.0,48.7,55.1,fields,Reconductor line,802000.0,802000.0
Q20-1585,2022-06-29,Rockport-Hanville 138 KV line,L:7261:7428:138,1.0,True,Allegheny No. 5 Hydro Station-Tulare Lake 138 KV,L:7419:7427:138,102.1,360.0,48.7,56.1,fields,Reconductor line,588000.0,588000.0
Q20-1585,2022-06-29,Sacheen-Tulare Lake 138 KV,L:7427:7442:138,1.0,True,Paul 138/1 kV TX,X:7410:138:1,101.5,226.0,59.8,11.3,fields,Reconductor line,1610000.0,1610000.0
Q20-1605,2022-07-02,Bremo Bluff-Hall Substation 138.0 kV,L:9368:9641:138,1.0,True,Wichta Plant-Walnut Crk Pp Substation 138.0 kV,L:9121:9138:138,111.0,248.0,5.5,108.6,fields,Rebuild line with higher-capacity conductor,20801000.0,1975000.0
Q20-1605,2022-07-02,Monel-Hazelwood Sta Substation 138.0 kV,L:9154:9158:138,1.0,True,Waynesboro-Pinto 138.0 kV,L:9193:9194:138,103.9,210.0,12.4,97.7,fields,Reconductor line,9081000.0,2696000.0
Q20-1611,2022-07-01,HOOD / DYTON 345 KV line,L:9185:9436:345,1.0,True,BATH COUNTY / GLENSHIRE SUBSTATION 345 KV,L:9654:18558:345,101.3,1276.0,6.5,,prose_colon,Reconductor line,19390000.0,264000.0
Q20-1640,2022-06-22,WALTN BAINBRIDGE POWER FACILITY SUBSTATION - EMIGRATION 138.0 kV,L:6503:6511:138,1.0,True,EMIGRATION 345-138 kV Auto,X:6511:345:138,125.6,310.0,36.8,,table,Rebuild line with higher-capacity conductor,2631000.0,2631000.0
Q20-1640,2022-06-22,SHELDON SPRINGS HYDROELECTRIC - WATERCURE 138.0 kV,L:6959:6960:138,1.0,True,WALLENPAUPACK SUBSTATION 500-345 kV Autotransformer,X:7171:500:345,112.8,559.0,7.3,,table,Rebuild line with higher-capacity conductor,7028000.0,7028000.0
Q20-1640,2022-06-22,EMIGRATION - SHELDON SPRINGS HYDROELECTRIC 138.0 kV Line,L:6511:6959:138,1.0,True,WALLENPAUPACK 500/345kV Autotransformer,X:7171:500:345,108.4,588.0,7.3,,table,Reconductor line,7139000.0,7139000.0
Q20-1640,2022-06-22,PROLER - BOLLMAN 138.0 kV,L:6214:6715:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY - SHRED 345.0 kV,L:6225:7135:345,104.3,363.0,6.4,,table,Reconductor line,825000.0,825000.0
Q20-1640,2022-06-22,BOSQUE - SJVE MADERA 345.0 kV,L:5710:5850:345,1.0,True,NEEDHAM SUBSTATION - SJVE MADERA 500.0 kV Line,L:5671:5850:500,103.8,1638.0,5.0,,table,Reconductor line,20491000.0,93000.0
Q20-1640,2022-06-22,HERNDON - EMIGRATION 138.0 kV L,L:6499:6511:138,1.0,True,MILL SEAT RENEWABLE ENERGY FACILITY SUBSTATION - SHRED 345.0 kV,L:6225:7135:345,101.5,396.0,6.4,,table,Reconductor line,1530000.0,1530000.0
Q21-1746,2022-06-22,Centralf - Donegal 138 kV,L:6522:6561:138,1.0,True,Trentwood - Ironwood Llc 345 kV,L:6531:7169:345,109.6,189.0,23.9,,table,Reconductor line,816000.0,816000.0
Q21-1746,2022-06-22,Griffiss Air Base - Donegal Substation 138 kV,L:6383:6561:138,1.0,True,Trentwood - Ironwood Llc 345 kV,L:6531:7169:345,104.3,215.0,23.9,,table,Reconductor line,949000.0,949000.0
Q21-1746,2022-06-22,San Luis Obispo - Centralf 138 kV,L:6522:6524:138,1.0,True,Trentwood - Ironwood Llc 345 kV L,L:6531:7169:345,103.6,188.0,23.9,,table,Reconductor line,1080000.0,1080000.0
Q21-1751,2022-06-20,NORRIS CITY N / MEARS CORNERS 138kV,L:9934:10077:138,1.0,True,LIVERMORE / NORRIS CITY NORTH 138kV,L:9936:10077:138,105.0,262.0,7.8,,table,Reconductor line,3391000.0,35000.0
Q21-1751,2022-06-20,MEARS CORNERS / PLUMAS SIERRA REA 138kV,L:9934:9935:138,1.0,True,NORRIS CITY N / LIVERMORE 138kV,L:9936:10077:138,104.0,287.0,7.8,,table,Reconductor line,760000.0,8000.0
Q21-1751,2022-06-20,WHITE STONE / 4602 COAMO 138kV,L:10028:10078:138,1.0,True,BARAGA VLG / MILLER REDWOOD 345kV Line,L:9725:9793:345,102.3,302.0,7.4,,table,Reconductor line,6219000.0,75000.0
Q21-1751,2022-06-20,NORRIS CITY N SUBSTATION / 4602 COAMO 138kV line,L:10077:10078:138,1.0,True,MILLER REDWOOD / BARAGA VLG 345kV line,L:9725:9793:345,101.9,318.0,7.4,,table,Reconductor line,2609000.0,32000.0
Q21-1751,2022-06-20,LAGUNA / GILBOA 138kV,L:9835:10175:138,1.0,True,MILLER REDWOOD / BARAGA VLG SUBSTATION 345kV,L:9725:9793:345,100.4,209.0,7.8,,table,Reconductor line,7430000.0,7430000.0
Q21-1752,2022-07-03,Kansas / India 138kV,L:9763:9764:138,1.0,True,R D Morrow / Cordova Park 138kV,L:9754:9755:138,107.6,500.0,61.9,,table,Reconductor line,1432000.0,104000.0
Q21-1752,2022-07-03,India Substation / Summit Farms Solar 138kV,L:9763:10548:138,0.9938499213014284,False,Cordova Park / R D Morrow 138kV,L:9754:9755:138,105.2,470.0,61.9,,table,Reconductor line,4647000.0,338000.0
Q21-1752,2022-07-03,Heber / Western Sugar Coop - Scottsbluff 138kV,L:9939:10255:138,1.0,True,Plumas Sierra Rea / Toano 138kV,L:9935:10014:138,101.0,269.0,11.1,,table,Reconductor line,2320000.0,45000.0
Q21-1771,2022-06-17,Florida 8602 - Homer City 345.0 kV line,L:8011:8279:345,1.0,True,Love Bird - Armstrong 500.0 kV,L:8267:8291:500,102.8,1602.0,5.5,,table,Reconductor line,10610000.0,72000.0
Q21-1771,2022-06-17,Goodyear Lake Plant - Riverview Energy Systems 138.0 kV,L:7389:7397:138,1.0,True,Ss3143 345-1 kV Transformer,X:7286:345:1,100.7,492.0,8.3,,table,Reconductor line,1411000.0,149000.0
Q21-1771,2022-06-17,Boomerang - Dpc New Lisbon 345.0 kV,L:7525:7532:345,1.0,True,Boomerang - Harwood 500.0 kV line,L:7525:8247:500,100.2,2081.0,5.5,,table,Reconductor line,6250000.0,73000.0
Q21-1780,2022-06-29,Mullensville to Baileysville 138.0 kV,L:18665:18677:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,203.8,209.0,6.5,,table,Rebuild line with higher-capacity conductor,6838000.0,6838000.0
Q21-1780,2022-06-29,Mullensville Substation to Crows Landing 138.0 kV,L:18677:18678:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV Line,L:9633:18368:345,199.5,217.0,6.5,,table,Rebuild line with higher-capacity conductor,4299000.0,4299000.0
Q21-1780,2022-06-29,Welch to Crows Landing 138.0 kV line,L:18370:18678:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV L,L:9633:18368:345,195.8,224.0,6.5,,table,Rebuild line with higher-capacity conductor,4714000.0,4714000.0
Q21-1780,2022-06-29,Dry Fork to Welch 138.0 kV Line,L:18356:18370:138,1.0,True,Kean Mtn And Grassy Crk Substation to Wec 345.0 kV,L:9633:18368:345,192.4,231.0,6.5,,table,Rebuild line with higher-capacity conductor,12064000.0,12064000.0
Q21-1780,2022-06-29,Bullock to Dry Fork 138.0 kV,L:18356:18366:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV Line,L:9633:18368:345,191.8,235.0,6.5,,table,Rebuild line with higher-capacity conductor,5450000.0,5450000.0
Q21-1780,2022-06-29,Gay Mills to Dunlavy 138.0 kV,L:18062:18526:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV L,L:9633:18368:345,174.7,349.0,5.2,,table,Rebuild line with higher-capacity conductor,14478000.0,805000.0
Q21-1780,2022-06-29,Dunlavy to Betsy Layne 138.0 kV,L:18526:18550:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,169.4,354.0,5.2,,table,Rebuild line with higher-capacity conductor,4169000.0,232000.0
Q21-1780,2022-06-29,Stotesbury to Affinity Substation 138.0 kV,L:18537:18554:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV line,L:9633:18368:345,166.1,296.0,5.2,,table,Rebuild line with higher-capacity conductor,3704000.0,3704000.0
