project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1780,2022-06-29,Stotesbury to Camanche 138.0 kV,L:18553:18554:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV Line,L:9633:18368:345,164.2,303.0,5.2,,table,Rebuild line with higher-capacity conductor,4898000.0,4898000.0
Q21-1780,2022-06-29,N Mccamey to Sunnyslope 138.0 kV,L:17318:17769:138,1.0,True,N Dublin to Flora East 345.0 kV,L:9625:17626:345,150.2,241.0,5.0,,table,Rebuild line with higher-capacity conductor,9748000.0,457000.0
Q21-1780,2022-06-29,Palm Aire to Affinity Substation 138.0 kV,L:18537:18538:138,0.9938106800524272,False,Camanche to Stotesbury 138.0 kV Line,L:18553:18554:138,142.8,282.0,6.4,,table,Rebuild line with higher-capacity conductor,5311000.0,437000.0
Q21-1780,2022-06-29,Palm Aire to Eaton Park 138.0 kV,L:18538:18555:138,1.0,True,Camanche Substation to Stotebury 138.0 kV,L:18553:18554:138,142.3,285.0,6.4,,table,Rebuild line with higher-capacity conductor,3164000.0,261000.0
Q21-1780,2022-06-29,Hoefsroa2 to Eaton Park 138.0 kV,L:18547:18555:138,1.0,True,Stotesbury to Camanche 138.0 kV,L:18553:18554:138,141.7,288.0,6.4,,table,Rebuild line with higher-capacity conductor,2956000.0,243000.0
Q21-1780,2022-06-29,Poplar Gap Substation to Hoefsroa2 138.0 kV,L:18546:18547:138,1.0,True,Camanche to Stotesbury 138.0 kV,L:18553:18554:138,141.2,291.0,6.4,,table,Rebuild line with higher-capacity conductor,7034000.0,579000.0
Q21-1780,2022-06-29,Gladeview to Bradley 138.0 kV,L:18056:18531:138,1.0,True,Coopercrk to Scarbro 138.0 kV,L:18067:18072:138,133.3,314.0,5.1,,table,Rebuild line with higher-capacity conductor,17525000.0,334000.0
Q21-1780,2022-06-29,Kimper to Tarzanastation U 138.0 kV,L:17760:17765:138,1.0,True,N Dublin to Flora E 345.0 kV,L:9625:17626:345,127.1,536.0,9.5,,table,Rebuild line with higher-capacity conductor,11069000.0,87000.0
Q21-1780,2022-06-29,Conoco S to Sidney Coal 138.0 kV,L:17756:18416:138,1.0,True,North Point to Ragland 345.0 kV,L:18299:18399:345,126.3,574.0,11.2,,table,Rebuild line with higher-capacity conductor,4600000.0,38000.0
Q21-1780,2022-06-29,Conoco South to Turkey Crk Substation 138.0 kV line,L:17756:18417:138,1.0,True,N Point Substation to Ragland 345.0 kV line,L:18299:18399:345,125.3,591.0,11.2,,table,Rebuild line with higher-capacity conductor,738000.0,6000.0
Q21-1780,2022-06-29,Tom Watkins to Turkey Creek 138.0 kV L,L:17759:18417:138,1.0,True,N Pt to Ragland 345.0 kV,L:18299:18399:345,124.8,599.0,11.2,,table,Rebuild line with higher-capacity conductor,7364000.0,61000.0
Q21-1780,2022-06-29,Haysi to Totem 138.0 kV,L:9265:9347:138,1.0,True,N Dublin to Flora East 345.0 kV,L:9625:17626:345,124.8,633.0,19.8,,table,Rebuild line with higher-capacity conductor,13389000.0,219000.0
Q21-1780,2022-06-29,Henry Co to N Dublin 138.0 kV,L:9624:9625:138,1.0,True,John Sevier to N Dublin 345.0 kV,L:9625:16877:345,122.4,370.0,16.7,,table,Rebuild line with higher-capacity conductor,6422000.0,214000.0
Q21-1780,2022-06-29,Henry Co to W Shackelford 138.0 kV,L:9345:9624:138,1.0,True,N Dublin to John Sevier Substation 345.0 kV,L:9625:16877:345,121.7,383.0,16.7,,table,Rebuild line with higher-capacity conductor,5751000.0,192000.0
Q21-1780,2022-06-29,Cedarlake to Taos 138.0 kV,L:9343:17625:138,1.0,True,E Dunkirk to N Dublin 138.0 kV,L:9625:17627:138,119.4,230.0,5.4,,table,Rebuild line with higher-capacity conductor,5370000.0,89000.0
Q21-1780,2022-06-29,Hazard to W Adamsville 138.0 kV Line,L:17593:17770:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345.0 kV,L:9633:18368:345,119.2,324.0,6.1,,table,Rebuild line with higher-capacity conductor,31834000.0,226000.0
Q21-1780,2022-06-29,Willowbrook Substation to New Haven Harbor 138.0 kV,L:17657:17659:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345.0 kV,L:9633:18368:345,118.5,476.0,5.9,,table,Rebuild line with higher-capacity conductor,2152000.0,17000.0
Q21-1785,2022-06-30,INA 345/138kV Auto,X:8897:345:138,0.9912082369236856,True,ST CRISPIN – COLUMBUS DENOIS CRK 345 KV,L:8823:8949:345,122.6,733.0,5.5,122.0,fields,Replace transformer with higher-rated unit,16181000.0,283000.0
Q21-1785,2022-06-30,BELTSVILLE SUBSTATION – MOHAVE ELECTRIC 138 KV line,L:8833:8929:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CRK 345 KV,L:8823:8949:345,111.5,648.0,5.8,110.8,fields,Rebuild line with higher-capacity conductor,1244000.0,7000.0
Q21-1785,2022-06-30,BLUE LAGOON – SANDPOINT 138 KV,L:9933:10196:138,1.0,True,NORTH ANNA 345 kV/138 kV XFMR,X:10279:345:138,110.8,189.0,32.8,97.0,fields,Rebuild line with higher-capacity conductor,12278000.0,1160000.0
Q21-1785,2022-06-30,MOHAVE ELECTRIC – NASA 138 KV,L:8929:8953:138,1.0,True,ST CRISPIN – COLUMBUS DENOIS CREEK 345 KV,L:8823:8949:345,110.5,691.0,5.8,109.8,fields,Rebuild line with higher-capacity conductor,3093000.0,18000.0
Q21-1785,2022-06-30,VEREDA 3103 – NORTH ANNA 138 KV line,L:10184:10279:138,1.0,True,N ANNA 345-138 kV Transformer Bank,X:10279:345:138,110.3,337.0,47.2,99.2,fields,Rebuild line with higher-capacity conductor,4757000.0,641000.0
Q21-1785,2022-06-30,COLUMBUS DENOIS CRK – JASON 345 KV,L:8949:8968:345,1.0,True,COLUMBUS DENOIS CREEK – HAREWOOD 345 KV line,L:8949:9846:345,103.3,1319.0,8.9,102.7,fields,Reconductor line,13758000.0,69000.0
Q21-1785,2022-06-30,NI RIV DP SUBSTATION – VEREDA 3103 138 KV,L:10184:10187:138,1.0,True,N ANNA 345 kV/138 kV Transformer Bank,X:10279:345:138,102.6,288.0,44.6,90.2,fields,Reconductor line,5850000.0,788000.0
Q21-1785,2022-06-30,HARDWICK – RIVA RD 345 KV,L:8407:8450:345,1.0,True,ST CRISPIN – COLUMBUS DENOIS CRK 345 KV,L:8823:8949:345,101.9,2071.0,7.1,101.7,fields,Reconductor line,9799000.0,30000.0
Q21-1785,2022-06-30,ST CRISPIN 345 kV/138 kV XFMR,X:8823:345:138,0.9903397296468797,True,ST CRISPIN – PLUESS 345 KV Line,L:8823:8824:345,101.0,959.0,5.5,100.5,fields,Replace transformer with higher-rated unit,18304000.0,121000.0
Q21-1785,2022-06-30,SANDPOINT – YOUNGCANE 138 KV L,L:9933:10182:138,1.0,True,N ANNA 345 kV/138 kV Autotransformer,X:10279:345:138,100.2,250.0,32.8,89.8,fields,Reconductor line,2434000.0,230000.0
Q21-1798,2022-06-21,COLDSPRING-CENTER 138kV,L:8571:8582:138,1.0,True,SULPHUR SPRINGS 345/1 kV Autotransformer,X:8525:345:1,110.6,294.0,17.4,,table,Rebuild line with higher-capacity conductor,1442000.0,1442000.0
Q21-1798,2022-06-21,EAYMOND-WESTON VILLAGE 138kV,L:8467:8475:138,1.0,True,TYHEE-CTR 138kV,L:8572:8582:138,104.0,414.0,7.2,,table,Reconductor line,478000.0,182000.0
Q21-1798,2022-06-21,HERBERT A WAGNER-WHATSHAN 138kV Line,L:9081:9092:138,1.0,True,HARDWICK-RIVA ROAD 345kV,L:8407:8450:345,102.0,289.0,6.1,,table,Reconductor line,994000.0,21000.0
Q21-1825,2022-06-21,Aguada 7201-Chesterfield 138kV,L:7381:7447:138,1.0,True,Aes Beaver Vly Partners Beaver Vly-Poly 345kV L,L:7562:8244:345,117.3,244.0,17.2,112.6,fields,Rebuild line with higher-capacity conductor,5412000.0,756000.0
Q21-1825,2022-06-21,Midland-Firstenergy Toronto 345kV L,L:8270:17968:345,1.0,True,Bellingham Cogeneration Facility-Jim Hill 345kV,L:8204:18683:345,108.1,1250.0,10.0,107.6,fields,Reconductor line,9427000.0,721000.0
Q21-1825,2022-06-21,Usk-Tidd 500kV,L:19533:19579:500,1.0,True,Milford-Ravenna Substation 500kV,L:8093:20097:500,107.2,3068.0,14.4,106.9,fields,Reconductor line,24276000.0,204000.0
Q21-1825,2022-06-21,Owens Brockway-Syl Laskin 345kV,L:7193:7477:345,1.0,True,Usk-Tidd 500kV,L:19533:19579:500,105.3,1526.0,11.1,104.8,fields,Reconductor line,16829000.0,323000.0
Q21-1825,2022-06-21,Inver Hills Substation-Kalamazoo-San Juan 345kV,L:7105:7117:345,1.0,True,Talenenergy Martins Creek Llc Williamsport-Kalamazoo-San Juan 500kV,L:7105:7130:500,101.8,2169.0,5.5,101.7,fields,Reconductor line,13358000.0,156000.0
Q21-1825,2022-06-21,Chesterfield-Raccoon 138kV,L:7447:7478:138,1.0,True,Poly-Aes Beaver Valley Partners Beaver Vly 345kV Line,L:7562:8244:345,100.8,239.0,17.2,96.1,fields,Reconductor line,1721000.0,322000.0
Q21-1836,2022-06-20,CONESVILLE STATION – JUDITH GAP SUBSTATION 230kV L,L:19455:19557:230,1.0,True,DRESDEN – CONESVILLE STA 500kV,L:19554:19557:500,129.0,684.0,10.8,,table,Rebuild line with higher-capacity conductor,16676000.0,1485000.0
Q21-1836,2022-06-20,JUDITH GAP – DRESDN 230kV,L:19455:19554:230,1.0,True,DRESDEN – CONESVILLE STA 500kV,L:19554:19557:500,127.8,716.0,10.8,,table,Rebuild line with higher-capacity conductor,11172000.0,995000.0
Q21-1836,2022-06-20,WEST CANTON – DEDEDO 230kV,L:20174:20177:230,1.0,True,E AKRON – WEST CANTON SUBSTATION 230kV,L:20174:20185:230,112.5,954.0,7.3,,table,Rebuild line with higher-capacity conductor,8599000.0,921000.0
Q21-1836,2022-06-20,DEDEDO – WATERS RIVER 230kV line,L:20138:20177:230,1.0,True,INYOKRN – W CANTON 500kV,L:19587:20174:500,112.2,910.0,5.8,,table,Rebuild line with higher-capacity conductor,18780000.0,1778000.0
Q21-1836,2022-06-20,INYOKERN – WATERS RIV 230kV,L:19587:20138:230,1.0,True,INYOKERN SUBSTATION – W CANTON 500kV,L:19587:20174:500,109.4,792.0,5.9,,table,Reconductor line,14707000.0,1629000.0
Q21-1836,2022-06-20,W CANTON 500/230 kV XFMR,X:20174:500:230,0.9935387076465944,True,TIDD – MUSKINGUM RIVER 500kV,L:19579:19594:500,100.6,1464.0,9.4,,table,Replace transformer with higher-rated unit,34661000.0,2255000.0
Q20-1501,2022-07-21,FORT ROCK MIDTATE / FINNEY 138 kV,L:9470:9475:138,1.0,True,S OAK CLIFF / GASTON 345 kV,L:11063:11209:345,107.7,333.0,13.0,,table,Reconductor line,2654000.0,788000.0
Q20-1501,2022-07-21,HATFIELDS FERRY POWER STA / BATEVILLE 138 kV,L:9259:9488:138,1.0,True,OAKWIND 138-69 kV Transformer,X:10752:138:69,102.2,301.0,57.9,,table,Reconductor line,5055000.0,781000.0
Q20-1501,2022-07-21,COPCO / HATFIELDS FERRY POWER STA 138 kV,L:9259:9474:138,1.0,True,OAKWIND 138-69 kV Autotransformer,X:10752:138:69,102.1,314.0,57.9,,table,Reconductor line,5019000.0,775000.0
Q20-1501,2022-07-21,COPCO / SAN JOAQUIN 138 kV,L:9474:9723:138,1.0,True,OAKWIND 138 kV/69 kV Autotransformer,X:10752:138:69,102.1,328.0,57.9,,table,Reconductor line,1892000.0,292000.0
Q20-1501,2022-07-21,SAN JOAQUIN / BRODNAX 138 kV,L:9260:9723:138,1.0,True,OAKWIND 138/69 kV Auto,X:10752:138:69,102.1,334.0,57.9,,table,Reconductor line,3967000.0,613000.0
Q20-1501,2022-07-21,BRODNAX / BALFOUR 138 kV,L:9260:9722:138,1.0,True,OAKWIND 138/69 kV Auto,X:10752:138:69,102.1,338.0,57.9,,table,Reconductor line,547000.0,85000.0
Q20-1550,2022-07-30,Eureka Ta E to Sparwood 138kV,L:5286:5303:138,1.0,True,Oak Villa Substation 345/138kV XFMR,X:5318:345:138,100.1,206.0,39.0,,prose_overloaded,Reconductor line,917000.0,182000.0
Q20-1565,2022-07-19,WACHTEL-OAK – BROKEN BOW 100kV line,L:17578:19240:100,1.0,True,REFINERY – KINMUNDY 100kV,L:19235:19256:100,186.8,163.0,89.0,,table,Rebuild line with higher-capacity conductor,1748000.0,881000.0
Q20-1565,2022-07-19,REFINERY – DOUGLAS DAM 100kV Line,L:16992:19256:100,1.0,True,BROKEN BOW – KINMUNDY 100kV,L:19235:19240:100,172.2,222.0,100.0,,table,Rebuild line with higher-capacity conductor,302000.0,152000.0
Q20-1565,2022-07-19,KINMUNDY – REFINERY 100kV,L:19235:19256:100,1.0,True,KINMUNDY – BROKEN BOW 100kV Line,L:19235:19240:100,162.6,251.0,100.0,,table,Rebuild line with higher-capacity conductor,3169000.0,1597000.0
Q20-1565,2022-07-19,BROKEN BOW – KINMUNDY 100kV,L:19235:19240:100,1.0,True,KINMUNDY SUBSTATION – REFINERY 100kV L,L:19235:19256:100,162.6,251.0,100.0,,table,Rebuild line with higher-capacity conductor,5174000.0,2608000.0
Q20-1565,2022-07-19,BAYOU CHICO – ROCK TAVERN SUBSTATION 100kV line,L:19231:19239:100,1.0,True,KINMUNY – BROKEN BOW 100kV L,L:19235:19240:100,141.1,175.0,47.3,,table,Rebuild line with higher-capacity conductor,4087000.0,1889000.0
Q20-1565,2022-07-19,CHEEK – ROCK TAVERN 100kV,L:19219:19231:100,1.0,True,KINMUNDY – BROKEN BOW 100kV,L:19235:19240:100,135.2,198.0,47.3,,table,Rebuild line with higher-capacity conductor,2337000.0,1080000.0
Q20-1565,2022-07-19,CHEEK – DOUGLAS DAM 100kV L,L:16992:19219:100,1.0,True,BROKEN BOW – KINMUNDY 100kV line,L:19235:19240:100,130.1,223.0,47.3,,table,Rebuild line with higher-capacity conductor,3855000.0,1782000.0
Q20-1565,2022-07-19,WACHTEL-OAK – PLYMOUTH 3 100kV L,L:17578:19253:100,1.0,True,KINMUNDY – REFINERY 100kV,L:19235:19256:100,127.9,161.0,45.1,,table,Rebuild line with higher-capacity conductor,331000.0,161000.0
Q20-1565,2022-07-19,DEERFIELD 5 – WACHTEL-OAK 100kV,L:17578:19222:100,1.0,True,PLYMOUTH 3 – WACHTEL-OAK 100kV line,L:17578:19253:100,127.3,115.0,27.0,,table,Rebuild line with higher-capacity conductor,965000.0,426000.0
Q20-1565,2022-07-19,BAYOU CHICO – UPR 100kV,L:19239:19259:100,1.0,True,DEERFIELD 5 – DAVID SWINFORD 100kV Line,L:19222:19225:100,124.7,154.0,35.0,,table,Rebuild line with higher-capacity conductor,1632000.0,769000.0
Q20-1565,2022-07-19,UPR SUBSTATION – CHARLES 100kV,L:19245:19259:100,1.0,True,DAVID SINFORD – DEERFIELD 5 100kV,L:19222:19225:100,114.5,133.0,24.5,,table,Rebuild line with higher-capacity conductor,2154000.0,847000.0
Q20-1565,2022-07-19,PIT 1 – CHARLES 100kV,L:19236:19245:100,1.0,True,DEERFIELD 5 – DAVID SWINFORD 100kV,L:19222:19225:100,109.0,128.0,24.5,,table,Reconductor line,1053000.0,414000.0
Q20-1565,2022-07-19,DEAD RIVER – FOURTH BRANCH HYDROELECTRIC FACILITY 100kV line,L:18881:18882:100,1.0,True,GIBSONIA – FAYETTEVILLE SOUTH 100kV,L:19215:19221:100,101.4,129.0,6.7,,table,Reconductor line,2101000.0,550000.0
Q21-1655,2022-07-22,Beltsville / Geismar Cogen 138kV,L:8833:8959:138,1.0,True,St Crispin / Columbus Denois Crk 345kV Line,L:8823:8949:345,102.1,213.0,9.2,92.4,fields,Reconductor line,479000.0,265000.0
Q21-1655,2022-07-22,14Th Street / St Crispin 138kV,L:8437:8823:138,1.0,True,Pluess / St Crispin Substation 345kV,L:8823:8824:345,101.4,238.0,5.4,96.4,fields,Reconductor line,1189000.0,206000.0
Q21-1656,2022-07-22,Brigham Substation to Kofa 138 KV Line,L:9931:10202:138,1.0,True,Myrtle Substation to Gleneden 138 KV,L:10207:10287:138,155.3,221.0,100.0,71.1,fields,Rebuild line with higher-capacity conductor,18708000.0,18708000.0
Q21-1656,2022-07-22,Kofa to Waters 138 KV,L:10202:10206:138,1.0,True,Myrtle to Gleneden 138 KV,L:10207:10287:138,155.2,217.0,100.0,69.8,fields,Rebuild line with higher-capacity conductor,6840000.0,6840000.0
Q21-1656,2022-07-22,Spiritwood Sta to Waters 138 KV Line,L:10204:10206:138,1.0,True,Myrtle to Gleneden 138 KV line,L:10207:10287:138,147.3,201.0,100.0,55.0,fields,Rebuild line with higher-capacity conductor,4207000.0,4207000.0
Q21-1656,2022-07-22,Suffolk to Spiritwood Sta Substation 138 KV,L:10203:10204:138,1.0,True,Myrtle to Gleneden 138 KV,L:10207:10287:138,130.7,200.0,100.0,38.1,fields,Rebuild line with higher-capacity conductor,7311000.0,7311000.0
Q21-1656,2022-07-22,Gleneden to Myrtle 138 KV Line,L:10207:10287:138,1.0,True,Brigham to Kofa 138 KV,L:9931:10202:138,122.2,280.0,100.0,56.0,fields,Rebuild line with higher-capacity conductor,18602000.0,18602000.0
Q21-1656,2022-07-22,Suffolk to Myrtle 138 KV,L:10203:10207:138,1.0,True,Myrtle to Gleneden 138 KV,L:10207:10287:138,106.9,213.0,100.0,19.7,fields,Reconductor line,1413000.0,1413000.0
Q21-1656,2022-07-22,Emporia to Racine 138 KV,L:9726:9836:138,1.0,True,Miller Redwood to Baraga Vlg 345 KV L,L:9725:9793:345,101.5,224.0,6.5,96.2,fields,Reconductor line,4453000.0,3136000.0
Q21-1656,2022-07-22,Pacheco Wind Power to Emporia 138 KV,L:9726:10273:138,1.0,True,Miller Redwood to Baraga Vlg 345 KV,L:9725:9793:345,101.3,241.0,6.5,96.3,fields,Reconductor line,766000.0,539000.0
Q21-1656,2022-07-22,Racine to Gilboa 138 KV,L:9835:9836:138,1.0,True,Miller Redwood Substation to Baraga Vlg Substation 345 KV,L:9725:9793:345,100.2,217.0,6.5,94.7,fields,Reconductor line,2639000.0,1859000.0
Q21-1680,2022-07-29,NIAGRA PAPER OF WISCONSIN / KOPPERSTON 138.0 kV L,L:18542:18674:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,110.5,617.0,7.0,,table,Rebuild line with higher-capacity conductor,2409000.0,48000.0
Q21-1680,2022-07-29,JEWFISH CRK / KOPPERSTON 138.0 kV,L:18674:18679:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV line,L:9633:18368:345,110.3,623.0,7.0,,table,Rebuild line with higher-capacity conductor,4587000.0,91000.0
Q21-1680,2022-07-29,OCEANA / JEWFISH CRK 138.0 kV Line,L:18667:18679:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,110.1,628.0,7.0,,table,Rebuild line with higher-capacity conductor,6450000.0,128000.0
Q21-1680,2022-07-29,IBM BAILEY TAP / OCEANA 138.0 kV,L:18404:18667:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV,L:9633:18368:345,109.8,636.0,7.0,,table,Reconductor line,10025000.0,199000.0
Q21-1680,2022-07-29,AFFINITY / GAY MILLS SUBSTATION 138.0 kV,L:18062:18537:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,109.1,693.0,7.1,,table,Reconductor line,7421000.0,181000.0
Q21-1680,2022-07-29,WEST ADAMSVILLE / E DUNKIRK 138.0 kV,L:17627:17770:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV,L:9633:18368:345,107.7,573.0,11.0,,table,Reconductor line,1017000.0,26000.0
Q21-1680,2022-07-29,DELUCE / MINNIX MTN 138.0 kV,L:18385:18386:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,106.8,884.0,9.5,,table,Reconductor line,1683000.0,45000.0
Q21-1680,2022-07-29,MINNIX MTN / CARBERRY 138.0 kV line,L:9600:18386:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,106.7,889.0,9.5,,table,Reconductor line,1804000.0,48000.0
Q21-1680,2022-07-29,CARBERRY / MAGNOLIA 1708 138.0 kV,L:9600:18374:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION / WEC 345.0 kV,L:9633:18368:345,106.7,893.0,9.5,,table,Reconductor line,568000.0,15000.0
Q21-1680,2022-07-29,MAGNOLIA 1708 / LONESOME PINE 138.0 kV Line,L:9596:18374:138,1.0,True,KEAN MTN AND GASSY CRK / WEC 345.0 kV,L:9633:18368:345,106.3,915.0,9.5,,table,Reconductor line,1699000.0,45000.0
Q21-1680,2022-07-29,ECOELECTRICA / FISHERS ROAD 138.0 kV,L:18438:18445:138,0.991999824045667,False,HINTON AP / RED TAIL 345.0 kV,L:18381:18544:345,105.5,849.0,8.3,,table,Reconductor line,3902000.0,90000.0
Q21-1680,2022-07-29,HOMART SUBSTATION / STONY PT 138.0 kV,L:18069:18549:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION / WEC 345.0 kV,L:9633:18368:345,105.5,782.0,7.0,,table,Reconductor line,1464000.0,28000.0
Q21-1680,2022-07-29,STONY POINT / PARK 138.0 kV,L:18549:18675:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,105.4,785.0,7.0,,table,Reconductor line,1707000.0,33000.0
Q21-1680,2022-07-29,NIAGRA PAPER OF WISCONSIN / PARK 138.0 kV L,L:18542:18675:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345.0 kV,L:9633:18368:345,105.3,790.0,7.0,,table,Reconductor line,828000.0,16000.0
Q21-1680,2022-07-29,POPLAR GAP / CLAM RIVER DAM 138.0 kV L,L:18546:18672:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,105.2,710.0,7.2,,table,Reconductor line,2008000.0,49000.0
Q21-1680,2022-07-29,CLAM RIV DAM / SEA ISLAND 138.0 kV L,L:18672:18673:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV,L:9633:18368:345,105.1,714.0,7.2,,table,Reconductor line,1304000.0,32000.0
Q21-1680,2022-07-29,DUNELLON / GREATER DETROIT RESOURCE RECOVERY 138.0 kV Line,L:9228:9408:138,1.0,True,NEW HOPE AP / WEC 345.0 kV,L:18368:18377:345,105.1,916.0,10.3,,table,Reconductor line,7755000.0,224000.0
Q21-1680,2022-07-29,ITMANN / SEA ISLAND 138.0 kV L,L:18671:18673:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK SUBSTATION 345.0 kV,L:9633:18368:345,105.0,720.0,7.2,,table,Reconductor line,2221000.0,54000.0
Q21-1680,2022-07-29,BAILEYSVILLE / ITMANN 138.0 kV,L:18665:18671:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,104.9,724.0,7.2,,table,Reconductor line,3353000.0,82000.0
Q21-1680,2022-07-29,CLINCH RIV / FARRELL 345.0 kV Line,L:9638:9662:345,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV line,L:9633:18368:345,104.7,3702.0,66.4,,table,Reconductor line,5068000.0,188000.0
Q21-1680,2022-07-29,CURRENT CRK / BUSSEYVILLE 138.0 kV,L:17616:17618:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV Line,L:9633:18368:345,103.6,432.0,6.8,,table,Reconductor line,2009000.0,52000.0
Q21-1680,2022-07-29,KEAN MTN AND GRASSY CRK / CLINCH RIV 345.0 kV,L:9633:9638:345,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV Line,L:9633:18368:345,103.2,4662.0,76.3,,table,Reconductor line,17570000.0,647000.0
Q21-1680,2022-07-29,CONOCO S / SIDNEY COAL 138.0 kV,L:17756:18416:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV,L:9633:18368:345,102.6,574.0,8.5,,table,Reconductor line,2041000.0,50000.0
Q21-1680,2022-07-29,ROSALIA / PERMAC 138.0 kV,L:9266:9269:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345.0 kV,L:9633:18368:345,102.5,686.0,7.5,,table,Reconductor line,3890000.0,93000.0
Q21-1680,2022-07-29,PERMAC / COAL CREEK 138.0 kV,L:9269:9603:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345.0 kV L,L:9633:18368:345,102.4,695.0,7.5,,table,Reconductor line,3237000.0,77000.0
Q21-1738,2022-07-19,Covanta Delaware Valley to E Proctorville 138.0 kV,L:18003:18005:138,1.0,True,Main Line to Tristate 345.0 kV L,L:17992:18705:345,105.8,226.0,6.1,102.4,fields,Reconductor line,545000.0,30000.0
Q21-1738,2022-07-19,South Jefferson to East Proctorville 138.0 kV line,L:18003:18004:138,0.998113460636674,False,Main Line to Tristate 345.0 kV,L:17992:18705:345,103.6,215.0,6.1,100.0,fields,Reconductor line,979000.0,55000.0
Q21-1738,2022-07-19,State Line Combined Cycle to Dollarhide 345.0 kV,L:18692:18706:345,1.0,True,Pinehurst to State Line Combined Cycle 345.0 kV,L:17977:18692:345,101.6,1115.0,5.6,101.0,fields,Reconductor line,6312000.0,57000.0
Q21-1738,2022-07-19,Dollarhide to Usk 345.0 kV line,L:18706:19533:345,1.0,True,Bellingham Cogeneration Facility to Jim Hill 345.0 kV,L:8204:18683:345,101.4,1164.0,5.6,100.8,fields,Reconductor line,66906000.0,1716000.0
Q21-1758,2022-07-26,JACKSON MO to WINDOVER 138.0 kV line,L:8733:9056:138,0.9992139505941844,False,TAP 345/138kV Transformer,X:8849:345:138,127.2,276.0,10.9,,table,Rebuild line with higher-capacity conductor,2532000.0,2035000.0
Q21-1758,2022-07-26,SUMMITLAKE WPS to MONTA VISTA UPPER 138.0 kV,L:8872:8889:138,1.0,True,MONTA VISTA UPPER to SUMMIT LAE WPS 138.0 kV #1,L:8872:8889:138,118.5,464.0,5.7,,table,Rebuild line with higher-capacity conductor,1781000.0,977000.0
Q21-1758,2022-07-26,MONTA VISTA UPPER to MONTGOMERY VILLAGE 138.0 kV #1,L:8869:8872:138,1.0,True,MONTGOMERY VILLAGE to MONTA VISTA UPPER 138.0 kV #2,L:8869:8872:138,117.6,484.0,5.7,,table,Rebuild line with higher-capacity conductor,5271000.0,2893000.0
Q21-1758,2022-07-26,MONTGOMERY VILLAGE to MONTA VISTA UPPER 138.0 kV #2,L:8869:8872:138,1.0,True,MONTA VISTA UPPER to MONTGOMERY VILLAGE 138.0 kV,L:8869:8872:138,117.6,484.0,5.7,,table,Rebuild line with higher-capacity conductor,5271000.0,2893000.0
Q21-1758,2022-07-26,SUMMIT LAKE WPS to MONTA VISTA UPPER 138.0 kV Circuit 1,L:8872:8889:138,1.0,True,MONTA VISTA UPPER to SUMMIT LAKE WPS 138.0 kV L,L:8872:8889:138,115.0,478.0,5.7,,table,Rebuild line with higher-capacity conductor,1781000.0,977000.0
Q21-1758,2022-07-26,COLUMBUS DENOIS CREEK to JASON 345.0 kV,L:8949:8968:345,1.0,True,HAREWOOD to COLUMBUS DENOIS CREEK 345.0 kV,L:8949:9846:345,102.4,1319.0,5.8,,table,Reconductor line,10945000.0,189000.0
Q21-1758,2022-07-26,RIVA RD to HARDWICK 345.0 kV Line,L:8407:8450:345,1.0,True,ST CRISPIN to COLUMBUS DENOIS CRK 345.0 kV L,L:8823:8949:345,101.0,2071.0,5.6,,table,Reconductor line,9951000.0,106000.0
Q21-1761,2022-07-29,STEGALL / LEMON COVE 345 kV,L:7709:7727:345,1.0,True,SAN GERMAN TC 6406 / PINEY CREEK PROJECT 345 kV,L:7702:8253:345,106.8,1568.0,5.4,,table,Reconductor line,21426000.0,290000.0
Q21-1761,2022-07-29,MOSER GENERATING STA / GIBRALTER CUST 345 kV,L:6046:7172:345,1.0,True,LAKE JUNE PUMP / AMPS 500 kV,L:6300:7127:500,102.9,2703.0,17.6,,table,Reconductor line,13769000.0,270000.0
Q21-1761,2022-07-29,BOOMERANG / WATERSIDE 345 kV,L:7525:8251:345,1.0,True,W MEDWAY SUBSTATION / BOOMERANG 500 kV,L:7525:8252:500,102.5,1935.0,6.0,,table,Reconductor line,7756000.0,97000.0
Q21-1761,2022-07-29,BOOMERANG / DPC NEW LISBON 345 kV,L:7525:7532:345,1.0,True,BOOMERANG / HARWOOD 500 kV,L:7525:8247:500,100.8,2081.0,6.0,,table,Reconductor line,6544000.0,80000.0
Q21-1761,2022-07-29,ST. CLAIR / HICROSS 345 kV,L:5970:6299:345,1.0,True,LAKE JUNE PUMP / MARCUS HOOK ENERGY LP 500 kV line,L:6300:7163:500,100.4,1433.0,10.9,,table,Reconductor line,16497000.0,284000.0
Q21-1858,2022-07-25,Bird – S Beaumont Substation 138 KV Line,L:6066:6248:138,1.0,True,Hospital Distrito 7003 – Gibralter Cust 345 KV line,L:6046:6088:345,169.6,188.0,13.1,,table,Rebuild line with higher-capacity conductor,10873000.0,10873000.0
Q21-1858,2022-07-25,N Marion – S Beaumont 138 KV line,L:6237:6248:138,1.0,True,Hospital Distrito 7003 – Gibralter Cust 345 KV,L:6046:6088:345,152.7,193.0,13.1,,table,Rebuild line with higher-capacity conductor,4979000.0,4979000.0
Q21-1858,2022-07-25,N Marion – Limerick 2 138 KV,L:6237:7126:138,0.9981226702517102,False,Hospital Distrito 7003 – Gibralter Cust 345 KV,L:6046:6088:345,141.3,200.0,13.1,,table,Rebuild line with higher-capacity conductor,13104000.0,13104000.0
Q21-1858,2022-07-25,Quicksilver – Bird Substation 138 KV line,L:6045:6066:138,1.0,True,Gibralter Cust – Hospital Distrito 7003 345 KV,L:6046:6088:345,118.3,386.0,30.8,,table,Rebuild line with higher-capacity conductor,3328000.0,3328000.0
Q21-1858,2022-07-25,Quicksilver – Pine Street 138 KV,L:6045:6079:138,1.0,True,Gibralter Cust – Hospital Distrito 7003 345 KV,L:6046:6088:345,117.4,400.0,30.8,,table,Rebuild line with higher-capacity conductor,1640000.0,1640000.0
Q21-1858,2022-07-25,Pine St – Bluff Creek 138 KV,L:6039:6079:138,1.0,True,Gibralter Cust – Hospital Distrito 7003 345 KV,L:6046:6088:345,116.0,424.0,30.8,,table,Rebuild line with higher-capacity conductor,2859000.0,2859000.0
Q21-1858,2022-07-25,Bluff Creek – Colvard 138 KV line,L:6039:6083:138,1.0,True,Hospital Distrito 7003 Substation – Gibrater Cust 345 KV,L:6046:6088:345,114.8,446.0,30.8,,table,Rebuild line with higher-capacity conductor,2751000.0,2751000.0
Q21-1858,2022-07-25,Carl Bailey – Richard Lake 345 KV,L:6065:6085:345,1.0,True,Folsom Prison – West Lafayette 345 KV,L:6052:7138:345,102.8,1065.0,7.9,,table,Reconductor line,9870000.0,268000.0
Q21-1858,2022-07-25,El Camino Tap – Lake June Pump 138 KV,L:6242:6300:138,1.0,True,Gibralter Cust – Hospital Distrito 7003 345 KV,L:6046:6088:345,101.7,344.0,8.9,,table,Reconductor line,1922000.0,1922000.0
Q21-1858,2022-07-25,Limerick 2 – Moser Generating Sta 345 KV,L:7126:7172:345,1.0,True,Moser Generatng Sta – Oregon City 345 KV,L:6072:7172:345,101.6,1997.0,7.1,,table,Reconductor line,4039000.0,44000.0
Q20-1505,2022-08-19,Caribbean University-Lone Star 138kV,L:17908:17912:138,1.0,True,Kearneyville-Chaparral Substation 345kV line,L:9399:17910:345,108.0,400.0,11.8,,table,Reconductor line,609000.0,609000.0
Q20-1505,2022-08-19,Merritt Park-Antietam 138kV L,L:9017:9020:138,1.0,True,WestWaynesboro-Jollyville 345kV line,L:7952:9019:345,105.1,620.0,10.7,,table,Reconductor line,1102000.0,37000.0
Q20-1505,2022-08-19,Angle Lake-Bahia 138kV,L:18447:18448:138,1.0,True,Westrock Southeast Llc-Cason Lane 345kV line,L:9069:18127:345,104.4,283.0,10.4,,table,Reconductor line,2217000.0,1323000.0
Q20-1505,2022-08-19,Jollyville Substation-Antietam 138kV,L:9017:9019:138,1.0,True,West Waynesboro-Jollyville 345kV line,L:7952:9019:345,102.4,599.0,10.7,,table,Reconductor line,2345000.0,78000.0
Q20-1505,2022-08-19,Hospital Regional-Lone Star 138kV,L:17912:17915:138,1.0,True,Chaparral Substation-Kearneyville 345kV,L:9399:17910:345,100.4,382.0,6.5,,table,Reconductor line,1186000.0,1186000.0
Q20-1505,2022-08-19,Elliot Park-Hospital Regional Substation 138kV L,L:17903:17915:138,1.0,True,Chaparral-Kearneyville 345kV,L:9399:17910:345,100.1,398.0,6.5,,table,Reconductor line,795000.0,795000.0
Q20-1516,2022-08-23,Plains-Ellensburg 100kV,L:18730:18735:100,1.0,True,Plains-Ellensburg Substation 100kV Cir. 2,L:18730:18735:100,105.6,165.0,31.7,,prose_overloaded,Reconductor line,1522000.0,1522000.0
Q20-1525,2022-08-18,Calmat to Magdalena 138.0 kV,L:10008:10091:138,1.0,True,Anatolia to Hughson 138.0 kV,L:10085:10086:138,126.2,261.0,41.3,100.1,fields,Rebuild line with higher-capacity conductor,7345000.0,6176000.0
Q20-1525,2022-08-18,Magdalena to Prince 138.0 kV L,L:10091:10093:138,1.0,True,Hughson to Anatolia 138.0 kV Line,L:10085:10086:138,119.0,225.0,41.3,88.7,fields,Rebuild line with higher-capacity conductor,1526000.0,1283000.0
Q20-1525,2022-08-18,Warwick to Seaford 138.0 kV,L:10092:10253:138,1.0,True,Anatolia to Hughon 138.0 kV,L:10085:10086:138,113.7,242.0,58.7,73.8,fields,Rebuild line with higher-capacity conductor,8466000.0,7469000.0
Q20-1525,2022-08-18,Hopewell to Alpine 138.0 kV line,L:10260:10308:138,1.0,True,Alpine 345/1 kV Auto,X:10308:345:1,108.1,234.0,5.3,104.4,fields,Reconductor line,859000.0,67000.0
Q20-1525,2022-08-18,Anasco 6101 to Jameson 138.0 kV,L:9742:9816:138,1.0,True,Turner Rod to Tyler 138.0 kV,L:9741:10267:138,103.9,296.0,6.0,100.6,fields,Reconductor line,626000.0,64000.0
Q20-1525,2022-08-18,Seaford to Irvine 138.0 kV,L:10253:10299:138,1.0,True,Hughson to Anatolia 138.0 kV,L:10085:10086:138,103.3,286.0,48.3,75.5,fields,Reconductor line,833000.0,723000.0
Q20-1586,2022-08-26,WICKETT GULF - ELM ST 138 KV,L:9513:9516:138,1.0,True,LOS BANOS - EDGEONT 138 KV,L:9496:9499:138,106.3,406.0,9.8,,table,Reconductor line,1754000.0,160000.0
Q20-1586,2022-08-26,SUNNYBROOK - BUCK HYDRO SUBSTATION 138 KV,L:9299:9635:138,1.0,True,HARTMAN CRK - WESTON 138 KV,L:9626:9627:138,106.2,385.0,9.4,,table,Reconductor line,2046000.0,239000.0
Q20-1586,2022-08-26,BUCK HYDRO - NORWAY POINT HYDROPOWER PROJECT 138 KV,L:9635:9665:138,1.0,True,HARTMAN CRK - WESTON 138 KV,L:9626:9627:138,106.2,385.0,9.4,,table,Reconductor line,483000.0,56000.0
Q20-1586,2022-08-26,CIRCUIT 40 - FRIES SUBSTATION 138 KV,L:9300:9673:138,1.0,True,HARTMAN CRK - WESON SUBSTATION 138 KV,L:9626:9627:138,106.1,396.0,9.4,,table,Reconductor line,2003000.0,234000.0
Q20-1586,2022-08-26,SHEPAUG - WICKETT GULF 138 KV,L:9514:9516:138,1.0,True,EDGEMONT - LOS BANOS 138 KV line,L:9496:9499:138,106.1,418.0,9.8,,table,Reconductor line,1714000.0,156000.0
Q20-1586,2022-08-26,SUNNYBROOK - FRIES 138 KV,L:9299:9673:138,1.0,True,WESTON - HARTMAN CREEK 138 KV L,L:9626:9627:138,106.1,397.0,9.4,,table,Reconductor line,1239000.0,145000.0
Q20-1586,2022-08-26,NORWAY PT HYDROPOWER PROJECT - PETALUMA STA A 138 KV,L:9304:9665:138,1.0,True,HARTMAN CREEK - WESTON 138 KV L,L:9626:9627:138,106.0,392.0,9.4,,table,Reconductor line,3625000.0,424000.0
Q20-1586,2022-08-26,SCHAFRATH SWITCH - MELROSE 4 138 KV,L:9414:9415:138,1.0,True,WESTON - HARTMAN CREEK 138 KV,L:9626:9627:138,100.5,224.0,9.4,,table,Reconductor line,1946000.0,193000.0
Q20-1604,2022-08-21,Nesbit 161/138kV Auto,X:6968:161:138,0.9991218435273825,True,Nesbit – Schoharie 345 kV line,L:5844:6968:345,112.8,213.0,46.6,,table,Replace transformer with higher-rated unit,7465000.0,7465000.0
Q20-1604,2022-08-21,Putnam Pike – Nesbit 138 kV,L:6967:6968:138,1.0,True,Schoharie – Nesbit Substation 345 kV line,L:5844:6968:345,111.5,270.0,63.9,,table,Rebuild line with higher-capacity conductor,12428000.0,12428000.0
Q20-1604,2022-08-21,Sub 7011 161-138 kV Auto,X:7011:161:138,0.9938985169999417,True,Wallenpaupack Substation 500 kV/345 kV Auto,X:7171:500:345,111.1,216.0,17.5,,table,Replace transformer with higher-rated unit,6327000.0,6327000.0
Q20-1604,2022-08-21,St Francis Energy Facility – Denver Terminal 138 kV,L:6957:6958:138,1.0,True,Schoharie – Nesbit 345 kV,L:5844:6968:345,111.0,226.0,36.1,,table,Rebuild line with higher-capacity conductor,11692000.0,11692000.0
Q20-1604,2022-08-21,Denver Terminal – Paragould Reciprocating 138 kV Line,L:6958:6969:138,1.0,True,Schoharie – Nesbit 345 kV,L:5844:6968:345,110.7,233.0,36.1,,table,Rebuild line with higher-capacity conductor,7038000.0,7038000.0
Q20-1604,2022-08-21,Nesbit 345/161kV Transformer,X:6968:345:161,0.9991218435273825,True,Nesbit – Wallenpaupack 345 kV Line,L:6968:7171:345,109.9,382.0,38.4,,table,Replace transformer with higher-rated unit,15493000.0,15493000.0
Q20-1604,2022-08-21,St Francis Energy Facility – Pearl Substation 138 kV Line,L:5831:6957:138,1.0,True,Schoharie – Nesbit 345 kV,L:5844:6968:345,108.3,336.0,36.5,,table,Reconductor line,1221000.0,1221000.0
Q20-1604,2022-08-21,Rubidoux Substation – Jose 138 kV,L:5836:5846:138,1.0,True,Schoharie – Sjve Madera 345 kV,L:5844:5850:345,107.8,542.0,6.7,,table,Reconductor line,1042000.0,1042000.0
Q20-1604,2022-08-21,Hudson 161 kV/138 kV TX,X:3350:161:138,0.9984023183609994,True,Wallenpaupack 500 kV/345 kV Transformer,X:7171:500:345,104.9,249.0,7.9,,table,Replace transformer with higher-rated unit,8499000.0,8499000.0
Q20-1604,2022-08-21,Hudson – Nesbit 161 kV,L:3350:6968:161,1.0,True,Wallenpaupack 500/345 kV Auto,X:7171:500:345,104.5,247.0,7.9,,table,Reconductor line,3023000.0,3023000.0
Q20-1604,2022-08-21,Ward – Odin 138 kV,L:5832:6965:138,1.0,True,Schoharie – Nesbit 345 kV,L:5844:6968:345,104.3,332.0,36.5,,table,Reconductor line,2516000.0,2516000.0
Q20-1604,2022-08-21,W Ooltewah – Piney Rd 138 kV line,L:5841:5843:138,1.0,True,Nesbit – Schoharie 345 kV Line,L:5844:6968:345,103.7,198.0,22.9,,table,Reconductor line,2926000.0,2926000.0
Q20-1604,2022-08-21,W Ooltewah – Ward 138 kV,L:5841:6965:138,1.0,True,Nesbit – Schoharie 345 kV line,L:5844:6968:345,102.3,335.0,36.5,,table,Reconductor line,4502000.0,4502000.0
Q20-1604,2022-08-21,Putnam Pike – Paragould Reciprocating 138 kV L,L:6967:6969:138,1.0,True,Nesbit – Schoharie 345 kV line,L:5844:6968:345,102.2,264.0,36.1,,table,Reconductor line,2748000.0,2748000.0
Q20-1604,2022-08-21,Tokio – Schoharie 138 kV Line,L:5833:5844:138,1.0,True,Schoharie – Sjve Madera Substation 345 kV,L:5844:5850:345,101.4,615.0,6.7,,table,Reconductor line,1116000.0,1116000.0
Q20-1604,2022-08-21,Wallenpaupack Substation 161 kV/1 kV TX,X:7171:161:1,0.9978306905017085,True,Nesbit – Schoharie 345 kV,L:5844:6968:345,100.8,488.0,5.1,,table,Replace transformer with higher-rated unit,5300000.0,1712000.0
Q20-1604,2022-08-21,Schoharie 345/138 kV Auto,X:5844:345:138,0.9985804928267724,True,Sjve Madera – Schoharie Substation 345 kV,L:5844:5850:345,100.5,621.0,6.7,,table,Replace transformer with higher-rated unit,17162000.0,17162000.0
Q21-1677,2022-08-30,Wayne Trace-Allen 100 kV,L:21773:21787:100,1.0,True,Rose Hill-Hillcrest 100 kV,L:21764:21772:100,115.2,177.0,5.3,,table,Rebuild line with higher-capacity conductor,3832000.0,584000.0
Q21-1677,2022-08-30,Allen-Aep Pettit Avenue 100 kV,L:21786:21787:100,1.0,True,Rose Hill Substation-Hillcrest 100 kV,L:21764:21772:100,112.7,195.0,5.3,,table,Rebuild line with higher-capacity conductor,6468000.0,986000.0
Q21-1692,2022-08-18,Edwardsport Sta 2 / Duley 100 KV,L:22921:22923:100,1.0,True,Fisk St / Desert Springs 230 KV,L:23488:23491:230,114.2,172.0,15.3,109.9,fields,Rebuild line with higher-capacity conductor,758000.0,148000.0
Q21-1706,2022-08-27,Wolfcamp-ButteDes Morts 138 kV line,L:17216:17219:138,1.0,True,Halona Pnm-Niagara 138 kV line,L:17222:17615:138,188.4,231.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4428000.0,923000.0
Q21-1706,2022-08-27,Tukwila Station-Banning 138 kV,L:17443:17619:138,1.0,True,El Centro-Coper 345 kV,L:17603:17857:345,100.6,297.0,6.4,,prose_overloaded,Reconductor line,10929000.0,878000.0
Q21-1706,2022-08-27,Smoky Hills-Wayside 138 kV,L:17613:17614:138,1.0,True,Cooper-El Centro 345 kV,L:17603:17857:345,100.5,305.0,8.4,,prose_overloaded,Reconductor line,3053000.0,405000.0
Q21-1706,2022-08-27,Smoky Hills-Complejo De Aguirre 230 138 kV,L:17218:17614:138,1.0,True,Cooper-El Centro 345 kV,L:17603:17857:345,100.2,314.0,8.4,,prose_overloaded,Reconductor line,1978000.0,263000.0
Q21-1706,2022-08-27,Interchange-Butte Des Morts 138 kV line,L:17215:17219:138,1.0,True,Niagara Substation-Halona Pnm 138 kV line,L:17222:17615:138,207.9,223.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,5180000.0,664000.0
Q21-1706,2022-08-27,Sharp-Wolfcamp 138 kV,L:17216:17221:138,1.0,True,Halona Pnm-Niagara 138 kV L,L:17222:17615:138,189.4,242.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,3663000.0,763000.0
Q21-1706,2022-08-27,Lenkurt-Division Crk 138 kV,L:17185:17187:138,1.0,True,El Cenro-Cooper Substation 345 kV,L:17603:17857:345,124.4,303.0,15.2,,prose_loss,Rebuild line with higher-capacity conductor,11314000.0,1777000.0
Q21-1706,2022-08-27,Albreda Tans Mtn Tap-Laclede 138 kV,L:17637:17638:138,1.0,True,El Centro-Cooper 345 kV L,L:17603:17857:345,104.0,395.0,19.6,,prose_loss,Reconductor line,1239000.0,238000.0
Q21-1706,2022-08-27,New London Avenue-Laclede 138 kV,L:17637:17783:138,1.0,True,Cooper-El Centro 345 kV,L:17603:17857:345,103.5,407.0,19.6,,prose_loss,Reconductor line,2040000.0,392000.0
Q21-1706,2022-08-27,Hawaiian Comm & Sugar Puunene Mill-Salt Fork Wind 138 kV Line,L:17472:17473:138,1.0,True,El Centro-Cooper 345 kV,L:17603:17857:345,101.9,272.0,8.4,,prose_loss,Reconductor line,1087000.0,144000.0
Q21-1706,2022-08-27,Hawaiian Comm & Sugar Puunene Mill-Cordrey Substation 138 kV,L:17472:17612:138,1.0,True,El Centro-Cooper 345 kV L,L:17603:17857:345,101.3,285.0,8.4,,prose_loss,Reconductor line,3967000.0,526000.0
Q21-1706,2022-08-27,Division Crk-Albreda Tans Mtn ap 138 kV L,L:17187:17638:138,1.0,True,El Centro Substation-Cooper 345 kV,L:17603:17857:345,122.9,316.0,15.2,,prose_colon,Rebuild line with higher-capacity conductor,5636000.0,885000.0
Q21-1706,2022-08-27,Tumbler Ridge-Phoenix 138 kV,L:17237:17238:138,1.0,True,Hubbardstown-Baker 345 kV,L:17843:17860:345,115.5,717.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2802000.0,693000.0
Q21-1706,2022-08-27,Blewett-Batesville Generaion Facility 138 kV Line,L:17277:17279:138,1.0,True,Cooper-El Centro 345 kV,L:17603:17857:345,104.7,224.0,8.4,,prose_colon,Reconductor line,1213000.0,161000.0
Q21-1706,2022-08-27,Rhinelander Paper-Batesville Generation Facility 138 kV,L:17277:17772:138,1.0,True,El Centro-Cooper 345 kV,L:17603:17857:345,103.7,205.0,8.4,,prose_colon,Reconductor line,3542000.0,470000.0
Q21-1706,2022-08-27,Blwett-Salt Fork Wind 138 kV,L:17279:17473:138,1.0,True,El Centro-Cooper 345 kV L,L:17603:17857:345,103.4,244.0,8.4,,prose_colon,Reconductor line,8576000.0,1138000.0
Q21-1706,2022-08-27,Cordrey-Wayside 138 kV,L:17612:17613:138,1.0,True,Cooper-El Centro 345 kV,L:17603:17857:345,100.8,297.0,8.4,,prose_colon,Reconductor line,996000.0,132000.0
Q21-1720,2022-09-03,Mabelvale-Imc 3 100.0 kV,L:23336:23337:100,1.0,True,Guayama Rural 4001 230/161kV TX,X:23454:230:161,144.0,131.0,37.5,98.9,fields,Rebuild line with higher-capacity conductor,6444000.0,2544000.0
Q21-1720,2022-09-03,Guayama Rural 4001 161/100 kV Transformer Bank,X:23454:161:100,0.9976921992414037,True,Guayama Rural 4001-Quad Cities 161.0 kV,L:23454:28028:161,143.0,128.0,41.9,91.7,fields,Replace transformer with higher-rated unit,6478000.0,2312000.0
Q21-1720,2022-09-03,Imc 3-Ware Shoals Hydro Project 100.0 kV,L:23337:23341:100,1.0,True,Guayama Rural 4001 230/161kV Transformer,X:23454:230:161,134.1,203.0,64.8,83.9,fields,Rebuild line with higher-capacity conductor,7274000.0,2871000.0
Q21-1720,2022-09-03,Ware Shoals Hydro Project-Sinnott 100.0 kV,L:23341:23342:100,1.0,True,Guayama Rural 4001 230 kV/161 kV Autotransformer,X:23454:230:161,130.9,220.0,64.8,84.6,fields,Rebuild line with higher-capacity conductor,3300000.0,1302000.0
Q21-1720,2022-09-03,Tahiti-Sillwell 100.0 kV,L:23117:23363:100,1.0,True,Guayama Rural 4001 230/161kV TX,X:23454:230:161,130.5,100.0,35.2,75.0,fields,Rebuild line with higher-capacity conductor,20768000.0,8198000.0
Q21-1720,2022-09-03,Guayama Rural 4001 230-161 kV Auto,X:23454:230:161,0.9976921992414037,True,Energizer-Sinnott 100.0 kV line,L:23342:23343:100,129.4,246.0,68.1,85.8,fields,Replace transformer with higher-rated unit,7163000.0,2699000.0
Q21-1720,2022-09-03,Sinnott-Energizer 100.0 kV,L:23342:23343:100,1.0,True,Guayama Rural 4001 230-161 kV Transformer,X:23454:230:161,128.5,236.0,64.8,85.3,fields,Rebuild line with higher-capacity conductor,5204000.0,2054000.0
Q21-1720,2022-09-03,Boykins Substation-Dixleta 100.0 kV line,L:23339:23478:100,1.0,True,Energizer-Reasnor 100.0 kV line,L:23343:23392:100,127.0,135.0,37.6,83.2,fields,Rebuild line with higher-capacity conductor,5485000.0,2413000.0
Q21-1720,2022-09-03,Dixleta-Sterling Steel 100.0 kV,L:23478:23497:100,1.0,True,Energizer-Reasnor 100.0 kV L,L:23343:23392:100,127.0,135.0,37.6,83.2,fields,Rebuild line with higher-capacity conductor,638000.0,281000.0
Q21-1720,2022-09-03,Reasnor-Energizer 100.0 kV,L:23343:23392:100,1.0,True,Guayama Rural4001 230 kV/161 kV XFMR,X:23454:230:161,125.8,279.0,71.3,85.7,fields,Rebuild line with higher-capacity conductor,10211000.0,4030000.0
Q21-1720,2022-09-03,Stillwell-Sterling Steel 100.0 kV,L:23363:23497:100,1.0,True,Guayama Rural 4001 230/161kV Transformer Bank,X:23454:230:161,125.8,121.0,35.2,80.0,fields,Rebuild line with higher-capacity conductor,19832000.0,7828000.0
Q21-1720,2022-09-03,Reasnor-Westpoint 100.0 kV,L:22811:23392:100,1.0,True,Reasnor-Young Rw 100.0 kV,L:22812:23392:100,123.5,183.0,44.1,85.8,fields,Rebuild line with higher-capacity conductor,7205000.0,3397000.0
Q21-1720,2022-09-03,Quad Cities 161/100 kV TX,X:28028:161:100,0.9977483618165038,True,Guayama Rural 4001 Substation 161 kV/100 kV Autotransformer,X:23454:161:100,122.4,113.0,39.7,67.4,fields,Replace transformer with higher-rated unit,5349000.0,1909000.0
Q21-1720,2022-09-03,Felton-Wespoint 100.0 kV,L:22811:23391:100,1.0,True,Reasnor-Young Rw Substation 100.0 kV,L:22812:23392:100,121.3,198.0,44.1,86.3,fields,Rebuild line with higher-capacity conductor,14562000.0,6866000.0
Q21-1720,2022-09-03,Ankeny-Boykins 100.0 kV,L:23205:23339:100,1.0,True,Energizer-Reasnor 100.0 kV Line,L:23343:23392:100,121.0,164.0,37.6,85.1,fields,Rebuild line with higher-capacity conductor,10450000.0,4597000.0
Q21-1720,2022-09-03,Ankeny-Reasnor 100.0 kV L,L:23205:23392:100,1.0,True,Energizer-Reasnor 100.0 kV,L:23343:23392:100,119.6,173.0,37.6,85.5,fields,Rebuild line with higher-capacity conductor,12680000.0,5578000.0
Q21-1720,2022-09-03,Enerizer Substation-Kattelville 100.0 kV Line,L:23343:23463:100,1.0,True,Reasnor-Energizer 100.0 kV,L:23343:23392:100,115.0,98.0,22.1,79.6,fields,Rebuild line with higher-capacity conductor,5544000.0,2443000.0
Q21-1720,2022-09-03,Young Rw-Reasnor 100.0 kV,L:22812:23392:100,1.0,True,Guayama Rural 4001 230 kV/161 kV TX,X:23454:230:161,114.7,332.0,59.8,86.4,fields,Rebuild line with higher-capacity conductor,3757000.0,1262000.0
Q21-1720,2022-09-03,Southpoint-Capsule 100.0 kV Line,L:23484:23494:100,1.0,True,Guayama Rural 4001 230/161kV Autotransformer,X:23454:230:161,104.6,110.0,5.3,97.1,fields,Reconductor line,4295000.0,1696000.0
Q21-1732,2022-08-28,Canal – Booeville 138 KV,L:9118:9119:138,1.0,True,Wichita Plant – WalnutCrk Pp Substation 138 KV,L:9121:9138:138,149.2,231.0,11.2,137.8,fields,Rebuild line with higher-capacity conductor,11121000.0,3344000.0
Q21-1732,2022-08-28,Superstition – Red Hill 138 KV,L:9110:9111:138,1.0,True,Pipeline – Wichita Plant 138 KV L,L:9121:9271:138,141.3,233.0,65.8,75.3,fields,Rebuild line with higher-capacity conductor,4439000.0,4277000.0
Q21-1732,2022-08-28,Walnut Creek Pp – Remington 138 KV L,L:9125:9138:138,1.0,True,Nevada Solar One – Walnut Crk Pp 138 KV,L:9132:9138:138,133.8,228.0,9.7,123.9,fields,Rebuild line with higher-capacity conductor,10635000.0,5365000.0
Q21-1732,2022-08-28,Remington – Balch 138 KV L,L:9125:9363:138,1.0,True,Nevada Solar One Substation – Walnut Crk Pp Substation 138 KV,L:9132:9138:138,131.3,212.0,9.7,120.7,fields,Rebuild line with higher-capacity conductor,16934000.0,8542000.0
Q21-1732,2022-08-28,Booneville – Hall 138 KV,L:9119:9368:138,1.0,True,Walnut Crk Pp Substation – Wichita Plant 138 KV,L:9121:9138:138,129.2,278.0,11.4,119.6,fields,Rebuild line with higher-capacity conductor,17682000.0,5818000.0
Q21-1732,2022-08-28,Superstition Substation – Huntley 138 KV line,L:9110:9120:138,1.0,True,Pipeline – Wichita Plant 138 KV L,L:9121:9271:138,124.6,292.0,65.8,72.0,fields,Rebuild line with higher-capacity conductor,6263000.0,6034000.0
Q21-1732,2022-08-28,Huntley – Scottville 138 KV,L:7406:9120:138,0.9879648279636488,False,Wichita Plant – Pipeline 138 KV,L:9121:9271:138,122.9,315.0,65.8,74.2,fields,Rebuild line with higher-capacity conductor,12511000.0,12053000.0
Q21-1732,2022-08-28,Booneville – Wichita Plant 138 KV,L:9119:9121:138,0.9988180876824228,False,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,116.7,401.0,10.1,110.9,fields,Rebuild line with higher-capacity conductor,4457000.0,1001000.0
Q21-1732,2022-08-28,Hall – Bremo Bluff 138 KV line,L:9368:9641:138,1.0,True,Wichita Plant – Walnut Creek Pp 138 KV,L:9121:9138:138,111.5,317.0,11.6,103.0,fields,Rebuild line with higher-capacity conductor,15635000.0,4825000.0
Q21-1732,2022-08-28,Gallatin Tn – Balch 138 KV Line,L:9363:9364:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV,L:9631:9643:345,109.6,317.0,5.8,105.3,fields,Reconductor line,1072000.0,346000.0
Q21-1732,2022-08-28,Gordonsville Energy Lp – Nevada Solar One 138 KV,L:9131:9132:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV L,L:9631:9643:345,106.0,326.0,10.4,98.5,fields,Reconductor line,855000.0,287000.0
Q21-1733,2022-09-01,Fraley to St.Joseph 138kV,L:9929:10364:138,1.0,True,Edgecombe Genco Llc to Roanoke Rapids Substation 345kV,L:11130:11153:345,101.1,617.0,7.8,,prose_overloaded,Reconductor line,11246000.0,678000.0
Q21-1791,2022-08-18,Ou Spirit Wind Farm / Friendswood 138 kV line,L:9608:16807:138,1.0,True,Friendswood / Abingdon Substation 138 kV,L:9611:16807:138,126.4,314.0,10.0,,table,Rebuild line with higher-capacity conductor,3159000.0,142000.0
Q21-1791,2022-08-18,Coal Creek / Sandy Ridge 138 kV Line,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Crk 138-1 kV Transformer Bank,X:9633:138:1,111.5,1238.0,18.7,,table,Rebuild line with higher-capacity conductor,5768000.0,165000.0
Q21-1791,2022-08-18,Sndy Ridge / Sub 18361 138 kV line,L:9602:18361:138,1.0,True,Kean Mtn And Grassy Crk 138/1 kV Transformer,X:9633:138:1,111.3,1248.0,18.7,,table,Rebuild line with higher-capacity conductor,1963000.0,56000.0
Q21-1791,2022-08-18,Sub 18361 / Carrollton Country Club Substation 138 kV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Creek 138/1 kV XFMR,X:9633:138:1,111.3,1249.0,18.7,,table,Rebuild line with higher-capacity conductor,1637000.0,47000.0
Q21-1791,2022-08-18,Carrollton Country Club / Kean Mtn And Grassy Creek 138 kV,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Creek 138/1 kV Transformer,X:9633:138:1,111.0,1265.0,18.7,,table,Rebuild line with higher-capacity conductor,5233000.0,149000.0
Q21-1791,2022-08-18,Sherman Island Substation / Bllock 138 kV,L:18360:18366:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 kV Line,L:9633:18368:345,110.8,227.0,5.8,,table,Rebuild line with higher-capacity conductor,21498000.0,3528000.0
Q21-1791,2022-08-18,Norco / Sherman Island 138 kV,L:9268:18360:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 kV Line,L:9633:18368:345,110.1,230.0,5.8,,table,Rebuild line with higher-capacity conductor,7168000.0,1176000.0
Q21-1791,2022-08-18,Wolf Hills Energy Substation 345-138 kV Transformer,X:9670:345:138,0.996853201354152,True,Rector / Friendswood 138 kV,L:9614:16807:138,106.2,389.0,9.2,,table,Replace transformer with higher-rated unit,20535000.0,1399000.0
Q21-1797,2022-08-25,Harvell-Lakemont 138 KV,L:9779:9782:138,1.0,True,Baraga Vlg Substation-Uknown 138 KV,L:9793:9832:138,102.3,245.0,7.6,,table,Reconductor line,676000.0,33000.0
Q21-1806,2022-08-21,Comorn Dp-Bollman Tap 1 138 KV L,L:10017:10018:138,1.0,True,Indian-Birchwood 345 KV,L:8680:10290:345,188.0,240.0,16.4,173.5,fields,Rebuild line with higher-capacity conductor,2250000.0,2250000.0
Q21-1806,2022-08-21,Panama-Comorn Dp 138 KV,L:8672:10017:138,1.0,True,Indian Substation-Birchwood 345 KV line,L:8680:10290:345,186.9,230.0,16.4,171.7,fields,Rebuild line with higher-capacity conductor,18227000.0,18227000.0
Q21-1806,2022-08-21,Great Falls Rainbow-Panama Substation 138 KV,L:8657:8672:138,1.0,True,Birchwood-Indian 345 KV,L:8680:10290:345,184.2,232.0,16.4,169.1,fields,Rebuild line with higher-capacity conductor,7269000.0,7269000.0
Q21-1806,2022-08-21,Havre Assinniboine-Birchwood 138 KV,L:10200:10290:138,1.0,True,Indian-Birchwood 345 KV,L:8680:10290:345,164.8,328.0,18.6,152.7,fields,Rebuild line with higher-capacity conductor,12224000.0,9232000.0
