project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1806,2022-08-21,Great Falls Rainbow-Ryceville 138 KV,L:8656:8657:138,1.0,True,Monroe St-Riva Rd 345 KV,L:8407:9098:345,133.9,244.0,5.3,129.3,fields,Rebuild line with higher-capacity conductor,8256000.0,8256000.0
Q21-1806,2022-08-21,Ryceville-Coachella Vly 138 KV,L:8656:8669:138,1.0,True,Riva Road-Monroe St 345 KV,L:8407:9098:345,132.1,242.0,5.3,127.4,fields,Rebuild line with higher-capacity conductor,4608000.0,4608000.0
Q21-1806,2022-08-21,Radnor-Coachella Valley 138 KV,L:8668:8669:138,1.0,True,Rva Rd-Monroe St 345 KV,L:8407:9098:345,127.7,236.0,5.3,122.9,fields,Rebuild line with higher-capacity conductor,2388000.0,2388000.0
Q21-1806,2022-08-21,Deerhaven-Radnor 138 KV line,L:8667:8668:138,1.0,True,Monroe St-Riva Road 345 KV,L:8407:9098:345,122.6,231.0,5.3,117.7,fields,Rebuild line with higher-capacity conductor,2465000.0,2465000.0
Q21-1806,2022-08-21,Deerhaven-Fostoria Central 138 KV,L:8667:9001:138,1.0,True,Riva Rd-Moroe St 345 KV,L:8407:9098:345,117.5,226.0,5.3,112.5,fields,Rebuild line with higher-capacity conductor,5146000.0,5146000.0
Q21-1806,2022-08-21,Huntington Beach-Havre Assinniboine 138 KV #1,L:8665:10200:138,1.0,True,Havre Assinniboine-Huntington Beach 138 KV,L:8665:10200:138,113.7,521.0,12.1,108.8,fields,Rebuild line with higher-capacity conductor,24763000.0,15930000.0
Q21-1806,2022-08-21,Huntington Beach-Havre Assinniboine 138 KV Circuit 2,L:8665:10200:138,1.0,True,Huntington Beach-Havre Assinniboine 138 KV Cir. 1,L:8665:10200:138,113.7,521.0,12.1,108.8,fields,Rebuild line with higher-capacity conductor,24763000.0,15930000.0
Q21-1855,2022-08-31,E Dunkirk / W Adamsville 138 KV,L:17627:17770:138,1.0,True,N Dublin / Flora East 345 KV L,L:9625:17626:345,141.8,709.0,7.1,,table,Rebuild line with higher-capacity conductor,3813000.0,38000.0
Q21-1855,2022-08-31,Greenacres Substation / Locusst 138 KV,L:17673:17675:138,1.0,True,North Point Substation / Ragland 345 KV,L:18299:18399:345,136.9,724.0,7.4,,table,Rebuild line with higher-capacity conductor,3696000.0,32000.0
Q21-1855,2022-08-31,Orick / Greenacres 138 KV,L:17674:17675:138,1.0,True,N Point / Ragland Substation 345 KV,L:18299:18399:345,136.1,736.0,7.4,,table,Rebuild line with higher-capacity conductor,2455000.0,21000.0
Q21-1855,2022-08-31,Orick / Batavia Power Plant 138 KV,L:17674:17764:138,1.0,True,North Point / Ragland 345 KV,L:18299:18399:345,135.2,751.0,7.4,,table,Rebuild line with higher-capacity conductor,32220000.0,280000.0
Q21-1855,2022-08-31,Freehold / Red Tail 138 KV L,L:18381:18383:138,1.0,True,Hinton Ap / Red Tail 345 KV Line,L:18381:18544:345,134.5,395.0,11.4,,table,Rebuild line with higher-capacity conductor,5648000.0,3560000.0
Q21-1855,2022-08-31,Batavia Power Plant 345/138 kV XFMR,X:17764:345:138,0.9903930742466904,True,Batavia Power Plant / Ragland 345 KV,L:17764:18399:345,126.5,935.0,7.8,,table,Replace transformer with higher-rated unit,13145000.0,130000.0
Q21-1855,2022-08-31,Tom Wtkins Substation / Kimper 138 KV,L:17759:17760:138,1.0,True,Flora E / North Dublin 345 KV,L:9625:17626:345,126.5,1109.0,7.8,,table,Rebuild line with higher-capacity conductor,5455000.0,48000.0
Q21-1855,2022-08-31,Devils Den / Dewey 138 KV,L:17327:17569:138,1.0,True,N Point / Ragland Substation 345 KV,L:18299:18399:345,124.1,972.0,7.4,,table,Rebuild line with higher-capacity conductor,8649000.0,74000.0
Q21-1855,2022-08-31,International Paper Vicksburg Mill / Dewey 138 KV,L:17327:17676:138,1.0,True,N Pt Substation / Ragland 345 KV L,L:18299:18399:345,123.6,985.0,7.4,,table,Rebuild line with higher-capacity conductor,15467000.0,132000.0
Q21-1855,2022-08-31,Locusst / International Paper Vicksburg Mill 138 KV,L:17673:17676:138,1.0,True,N Pt / Ragland 345 KV,L:18299:18399:345,123.2,996.0,7.4,,table,Rebuild line with higher-capacity conductor,7214000.0,61000.0
Q21-1855,2022-08-31,Ragland 345-138 kV XFMR,X:18399:345:138,0.992266949858076,True,Batavia Power Plant / Ragland 345 KV line,L:17764:18399:345,122.7,1026.0,6.1,,table,Replace transformer with higher-rated unit,9347000.0,77000.0
Q21-1855,2022-08-31,Gate Ii / Ragland 138 KV L,L:18399:18401:138,1.0,True,Batavia Power Plant / Ragland 345 KV,L:17764:18399:345,122.3,1039.0,6.1,,table,Rebuild line with higher-capacity conductor,1875000.0,15000.0
Q21-1855,2022-08-31,North Dublin / E Dunkirk 138 KV,L:9625:17627:138,1.0,True,Flora East / North Dublin 345 KV,L:9625:17626:345,122.1,686.0,7.2,,table,Rebuild line with higher-capacity conductor,13110000.0,136000.0
Q21-1855,2022-08-31,Gate Ii / Cinder 138 KV,L:18400:18401:138,1.0,True,Batavia Power Plant Substation / Ragland 345 KV L,L:17764:18399:345,122.0,1046.0,6.1,,table,Rebuild line with higher-capacity conductor,5657000.0,47000.0
Q21-1855,2022-08-31,Red Tail / Speedway 138 KV L,L:18371:18381:138,1.0,True,New Hope Ap / Red Tail 345 KV,L:18377:18381:345,121.3,387.0,14.3,,table,Rebuild line with higher-capacity conductor,2928000.0,1339000.0
Q21-1855,2022-08-31,Coalinga 2 / Red Tail 138 KV,L:18372:18381:138,1.0,True,New Hope Ap / Red Tail 345 KV,L:18377:18381:345,121.1,249.0,9.1,,table,Rebuild line with higher-capacity conductor,7003000.0,4075000.0
Q21-1855,2022-08-31,Freehold / Sanger 138 KV L,L:18380:18383:138,1.0,True,Hinton Ap / Red Tail 345 KV,L:18381:18544:345,120.9,420.0,11.4,,table,Rebuild line with higher-capacity conductor,7592000.0,4786000.0
Q21-1855,2022-08-31,Speedway / Coalinga 2 138 KV,L:18371:18372:138,1.0,True,New Hope Ap / Red Tail 345 KV,L:18377:18381:345,120.9,393.0,14.3,,table,Rebuild line with higher-capacity conductor,4159000.0,1901000.0
Q21-1855,2022-08-31,Batavia Power Plant / Flora E Substation 345 KV Line,L:17626:17764:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345 KV line,L:9633:18368:345,120.7,3196.0,6.1,,table,Rebuild line with higher-capacity conductor,94080000.0,282000.0
Q21-1855,2022-08-31,North Dublin / Flora E 345 KV L,L:9625:17626:345,1.0,True,Kean Mtn And Grassy Crk Substation / Wec 345 KV,L:9633:18368:345,120.5,3214.0,6.1,,table,Rebuild line with higher-capacity conductor,38634000.0,116000.0
Q21-1855,2022-08-31,W Palm Beach / Sangr 138 KV,L:18380:18536:138,1.0,True,Red Tail / Hinton Ap 345 KV,L:18381:18544:345,119.9,422.0,11.4,,table,Rebuild line with higher-capacity conductor,8882000.0,5599000.0
Q21-1855,2022-08-31,Haysi / Tom Watkins 138 KV,L:9265:17759:138,1.0,True,Flora E / N Dublin 345 KV,L:9625:17626:345,119.6,1439.0,10.7,,table,Rebuild line with higher-capacity conductor,34013000.0,304000.0
Q21-1855,2022-08-31,Lovey / Savage Rd 138 KV,L:17677:18408:138,1.0,True,N Point / Ragland 345 KV,L:18299:18399:345,118.4,880.0,5.8,,table,Rebuild line with higher-capacity conductor,3699000.0,33000.0
Q21-1855,2022-08-31,Lovely / Coulee Ave 138 KV,L:17677:17754:138,1.0,True,Ragland / N Pt 345 KV,L:18299:18399:345,118.1,890.0,5.8,,table,Rebuild line with higher-capacity conductor,5729000.0,51000.0
Q21-1855,2022-08-31,Coulee Ave / Fort Dodge 138 KV,L:17754:17755:138,1.0,True,N Pt / Ragland 345 KV,L:18299:18399:345,117.9,897.0,5.8,,table,Rebuild line with higher-capacity conductor,6463000.0,57000.0
Q21-1876,2022-08-31,Hunter'S Crk / Mt.Pleasant 230 kV line,L:21272:21394:230,1.0,True,Icegen / Trigen St. Louis 230 kV line,L:19862:19865:230,105.2,1503.0,6.1,,table,Reconductor line,16558000.0,67000.0
Q21-1876,2022-08-31,Trigen St. Louis / Hunter'S Crk 230 kV,L:19865:21272:230,1.0,True,Icegen / Trigen St. Louis 230 kV,L:19862:19865:230,104.9,1532.0,6.1,,table,Reconductor line,7855000.0,32000.0
Q20-1545,2022-09-18,DULEY - EDWARDSPORT STATION 2 100kV,L:22921:22923:100,1.0,True,FISK ST - DESERT SPRINGS 230kV,L:23488:23491:230,118.7,172.0,56.2,,table,Rebuild line with higher-capacity conductor,812000.0,657000.0
Q20-1545,2022-09-18,DULEY - SKY LAKE 100kV,L:22923:22950:100,1.0,True,UNCASVILLE - DULEY SUBSTATION 100kV,L:22920:22923:100,101.9,114.0,51.2,,table,Reconductor line,600000.0,494000.0
Q20-1598,2022-09-22,Pleasant Street – Underground Tap 138 KV,L:5713:5788:138,1.0,True,Bosque – Sjve Madea 345 KV L,L:5710:5850:345,119.8,234.0,60.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9366000.0,9366000.0
Q20-1598,2022-09-22,Amargo – Ogdensburg 138 KV,L:5179:5791:138,1.0,True,Roy – Bosque 345 KV Line,L:5704:5710:345,110.2,362.0,9.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2906000.0,630000.0
Q20-1598,2022-09-22,Needham – Rocky Run 138 KV,L:5671:5705:138,1.0,True,Bosque Substation 345/138 kV TX,X:5710:345:138,102.8,364.0,10.6,,prose_overloaded,Reconductor line,1502000.0,544000.0
Q20-1598,2022-09-22,Fair Lawn – Tweedy 138 KV,L:5209:5212:138,1.0,True,County Line – W Crossville 138 KV,L:5784:5966:138,110.5,206.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,3585000.0,534000.0
Q20-1598,2022-09-22,Society Hill – Indiana 138 KV,L:5688:5796:138,1.0,True,Ogdensburg – Amargo 138 KV L,L:5179:5791:138,108.2,265.0,10.8,,prose_loss,Reconductor line,1862000.0,662000.0
Q20-1598,2022-09-22,Rocky Run – E Spartanburg 138 KV,L:5705:5790:138,1.0,True,Bosque 345-138 kV Transformer,X:5710:345:138,106.8,337.0,10.6,,prose_loss,Reconductor line,355000.0,128000.0
Q20-1598,2022-09-22,Hawthorne – Smiley 138 KV,L:5183:5780:138,1.0,True,Amargo – Ogdensburg 138 KV line,L:5179:5791:138,101.5,174.0,10.8,,prose_loss,Reconductor line,409000.0,146000.0
Q20-1598,2022-09-22,Amargo – East Sprtanburg 138 KV,L:5179:5790:138,1.0,True,Bosque 345/138kV Transformer Bank,X:5710:345:138,100.3,294.0,10.6,,prose_loss,Reconductor line,797000.0,289000.0
Q20-1598,2022-09-22,Fair Lawn – Smiley 138 KV,L:5183:5209:138,1.0,True,County Line – West Crossville Substation 138 KV,L:5784:5966:138,115.9,262.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,1734000.0,258000.0
Q20-1598,2022-09-22,County Line – Ogdensburg 138 KV L,L:5784:5791:138,1.0,True,Smiley – Fair Lawn 138 KV,L:5183:5209:138,114.3,196.0,13.7,,prose_colon,Rebuild line with higher-capacity conductor,3381000.0,1147000.0
Q20-1598,2022-09-22,Rivera – Pleasant Street 138 KV,L:5773:5788:138,1.0,True,Sjve Madera – Bosque 345 KV,L:5710:5850:345,111.0,264.0,60.0,,prose_colon,Rebuild line with higher-capacity conductor,5277000.0,5277000.0
Q20-1598,2022-09-22,Calectric – Cayetano 138 KV Line,L:5220:5785:138,1.0,True,Amrgo – Ogdensburg 138 KV,L:5179:5791:138,109.1,241.0,10.8,,prose_colon,Reconductor line,905000.0,322000.0
Q20-1598,2022-09-22,Macksburg Substation – Cyetano 138 KV line,L:5206:5220:138,1.0,True,Amargo – Ogdensburg 138 KV,L:5179:5791:138,105.2,237.0,10.8,,prose_colon,Reconductor line,925000.0,329000.0
Q20-1598,2022-09-22,Calectric – Indiana 138 KV,L:5785:5796:138,1.0,True,Amargo – Ogdensburg 138 KV,L:5179:5791:138,102.3,271.0,10.8,,prose_colon,Reconductor line,1151000.0,409000.0
Q20-1610,2022-10-04,Newark Energy Ctr to Kitty Hawk 100.0 kV L,L:19993:19999:100,1.0,True,Icegen to Universal Studios Tap Substation 230.0 kV,L:19862:19972:230,133.2,154.0,5.7,78.0,fields,Rebuild line with higher-capacity conductor,1906000.0,809000.0
Q20-1610,2022-10-04,Hagan to Alleghany 230.0 kV,L:20133:20299:230,1.0,True,New Departure to Hagan 230.0 kV,L:19852:20299:230,101.7,906.0,7.0,90.1,fields,Reconductor line,11392000.0,3258000.0
Q20-1610,2022-10-04,Icegen to Greenport 100.0 kV line,L:19862:19863:100,1.0,True,Icegen to Universal Studios Tap 230.0 kV,L:19862:19972:230,101.6,230.0,5.1,68.6,fields,Reconductor line,2144000.0,1894000.0
Q20-1630,2022-09-16,CHAMBERLIN – TWINSBURG 100.0 kV Cir. 1,L:20091:20206:100,1.0,True,TWINSBURG – CHAMBERLIN 100.0 kV Line,L:20091:20206:100,102.5,298.0,5.5,100.7,fields,Reconductor line,903000.0,399000.0
Q20-1630,2022-09-16,CHAMBERLIN – TWINSBURG SUBSTATION 100.0 kV Line 2,L:20091:20206:100,1.0,True,CHAMBERLIN – TWINSBURG 100.0 kV Cir. 1,L:20091:20206:100,101.5,301.0,5.5,99.6,fields,Reconductor line,903000.0,399000.0
Q21-1657,2022-10-04,Birchwood 345/138 kV TX,X:10290:345:138,0.9980937575599101,True,Indian / Birchwood Substation 345.0 kV,L:8680:10290:345,117.3,519.0,5.3,115.8,fields,Replace transformer with higher-rated unit,14741000.0,14741000.0
Q21-1658,2022-09-17,Southpoint to Capsule 100 KV,L:23484:23494:100,1.0,True,S Scottsvile to Lake Ida 100 KV Line,L:23330:23331:100,196.8,110.0,100.0,37.4,fields,Rebuild line with higher-capacity conductor,15814000.0,15814000.0
Q21-1658,2022-09-17,Lake Ida to South Scottsvile 100 KV,L:23330:23331:100,1.0,True,Southpoit to Capsule 100 KV,L:23484:23494:100,154.8,139.0,100.0,29.4,fields,Rebuild line with higher-capacity conductor,15279000.0,15279000.0
Q21-1658,2022-09-17,South Scottsvile Substation to Mulberry 100 KV,L:23331:23334:100,1.0,True,Capsule to Southpoint Substation 100 KV,L:23484:23494:100,147.8,146.0,85.9,45.2,fields,Rebuild line with higher-capacity conductor,2622000.0,2622000.0
Q21-1658,2022-09-17,Shady Oaks Wind Farm to Southpoint 100 KV,L:23484:23510:100,1.0,True,South Scottsvile to Lake Ida 100 KV,L:23330:23331:100,138.8,116.0,75.8,24.4,fields,Rebuild line with higher-capacity conductor,5057000.0,4711000.0
Q21-1658,2022-09-17,Lake Ida to Capsule 100 KV,L:23330:23494:100,1.0,True,Lake Ida to South Scottsvile 100 KV L,L:23330:23331:100,110.2,146.0,100.0,9.4,fields,Rebuild line with higher-capacity conductor,3489000.0,3489000.0
Q21-1658,2022-09-17,Seymour Johnson Substation to Rocky Rd Power Llc 230 KV Cir. 2,L:22827:23495:230,1.0,True,Rocky Road Power Llc to Seymour Johnson Substation 230 KV Line 1,L:22827:23495:230,100.1,709.0,6.6,98.5,fields,Reconductor line,7730000.0,206000.0
Q21-1686,2022-09-29,Pinnacle Peak Walc-Quartz Crk 138.0 kV,L:6589:6982:138,1.0,True,Yermo-Montour Sta 500.0 kV line,L:7109:7114:500,118.0,249.0,6.1,,table,Rebuild line with higher-capacity conductor,11045000.0,11045000.0
Q21-1686,2022-09-29,Burle-Blooming Prairie Substation 138.0 kV line,L:6538:6539:138,1.0,True,Trentwood-Eagle 345.0 kV line,L:6531:6533:345,111.5,197.0,5.9,,table,Rebuild line with higher-capacity conductor,6915000.0,6915000.0
Q21-1686,2022-09-29,Carl Bailey-Elkhorn City 138.0 kV,L:6065:6076:138,1.0,True,Elkhorn City-Hospital Distrito 7003 138.0 kV,L:6076:6088:138,104.3,258.0,16.2,,table,Reconductor line,1820000.0,106000.0
Q21-1757,2022-09-22,E MARYSVILLE-LUDINGTON 230 kV L,L:18854:18859:230,1.0,True,CEDAR HILL-FISHHAWK 500 kV line,L:18862:19134:500,104.1,1080.0,5.4,,table,Reconductor line,10432000.0,144000.0
Q21-1757,2022-09-22,CEDAR HILL-LUDINGTON 230 kV,L:18859:18862:230,0.9891797825136343,False,CEDAR HILL-FISHHAWK 500 kV,L:18862:19134:500,103.7,1121.0,5.4,,table,Reconductor line,8588000.0,119000.0
Q21-1819,2022-09-18,Monocacy / Rock Spring 138 KV L,L:8738:8764:138,1.0,True,Huntingdon / Vineyard Tap 345 KV,L:8612:8742:345,105.4,349.0,10.1,,table,Reconductor line,1588000.0,1588000.0
Q21-1819,2022-09-18,Vineyard Tap / Monocacy Substation 138 KV,L:8612:8764:138,1.0,True,Huntingdon Substation / Vineyard Tap 345 KV,L:8612:8742:345,105.3,340.0,10.1,,table,Reconductor line,3841000.0,3841000.0
Q21-1819,2022-09-18,Walkersville / Rock Spring 138 KV,L:8738:8739:138,1.0,True,Vineyard Tap / Huntingdon 345 KV,L:8612:8742:345,103.5,384.0,10.1,,table,Reconductor line,1087000.0,1087000.0
Q21-1820,2022-10-02,Amity-Hansford 138.0 kV,L:9622:17629:138,1.0,True,Mcgraws-Jersey 345.0 kV Line,L:18532:18676:345,707.5,201.0,100.0,,table,Rebuild line with higher-capacity conductor,2700000.0,2700000.0
Q21-1820,2022-10-02,Stafford-Amity 138.0 kV,L:9453:9622:138,0.9996896509826914,False,Hubbardstown-Baker 345.0 kV,L:17843:17860:345,698.8,205.0,100.0,,table,Rebuild line with higher-capacity conductor,5469000.0,5469000.0
Q21-1820,2022-10-02,Taos-Stockton Cogen 138.0 kV,L:9623:17625:138,1.0,True,N Dublin-Hansford 138.0 kV L,L:9625:17629:138,491.5,329.0,100.0,,table,Rebuild line with higher-capacity conductor,5765000.0,5765000.0
Q21-1820,2022-10-02,North Dublin-Hansford 138.0 kV,L:9625:17629:138,1.0,True,Stockton Cogen-Taos 138.0 kV,L:9623:17625:138,473.3,342.0,100.0,,table,Rebuild line with higher-capacity conductor,6701000.0,6701000.0
Q21-1820,2022-10-02,Rosholt Cwec-Hansford 138.0 kV,L:9621:17629:138,1.0,True,Noth Dublin-Hansford 138.0 kV,L:9625:17629:138,440.3,323.0,100.0,,table,Rebuild line with higher-capacity conductor,1672000.0,1672000.0
Q21-1820,2022-10-02,Stockton Cogen-Rosholt Cwec 138.0 kV,L:9621:9623:138,1.0,True,North Dublin-Hansford 138.0 kV,L:9625:17629:138,413.9,342.0,100.0,,table,Rebuild line with higher-capacity conductor,5348000.0,5348000.0
Q21-1820,2022-10-02,Cedarlake-E Dunkirk 138.0 kV,L:9343:17627:138,1.0,True,Hansford-North Dublin 138.0 kV,L:9625:17629:138,297.3,283.0,61.7,,table,Rebuild line with higher-capacity conductor,11411000.0,11411000.0
Q21-1820,2022-10-02,Cedarlake-Taos 138.0 kV line,L:9343:17625:138,1.0,True,Nort Dublin-Hansford 138.0 kV line,L:9625:17629:138,269.8,315.0,61.7,,table,Rebuild line with higher-capacity conductor,3826000.0,3826000.0
Q21-1820,2022-10-02,French Landing Dam-4 Ac Station 138.0 kV,,0.0,False,N Dublin-Hansford 138.0 kV,L:9625:17629:138,205.9,200.0,18.9,,table,,,
Q21-1820,2022-10-02,Scott Branch-Sidney Coal 138.0 kV,L:17766:18416:138,1.0,True,Flora E-N Dublin 345.0 kV,L:9625:17626:345,205.7,237.0,10.5,,table,Rebuild line with higher-capacity conductor,5975000.0,5975000.0
Q21-1820,2022-10-02,French Landing Dam-Taos 138.0 kV,L:9341:17625:138,1.0,True,Hansford-N Dublin 138.0 kV,L:9625:17629:138,205.4,205.0,18.9,,table,Rebuild line with higher-capacity conductor,1142000.0,1142000.0
Q21-1820,2022-10-02,St. Helens-Grassland 138.0 kV,L:17321:17326:138,1.0,True,Hansford-N Dublin 138.0 kV,L:9625:17629:138,200.6,195.0,18.9,,table,Rebuild line with higher-capacity conductor,5129000.0,5129000.0
Q21-1820,2022-10-02,Galion-Scott Branch 138.0 kV,L:17324:17766:138,1.0,True,Flora East-N Dublin 345.0 kV line,L:9625:17626:345,197.6,260.0,10.5,,table,Rebuild line with higher-capacity conductor,12963000.0,12963000.0
Q21-1820,2022-10-02,St. Helens-4 Ac Station 138.0 kV line,,0.0,False,North Dublin-Hansford Substation 138.0 kV,L:9625:17629:138,193.1,208.0,18.9,,table,,,
Q21-1820,2022-10-02,Hazard-Moulton 138.0 kV,L:17590:17593:138,1.0,True,Trading Post Substation-Bulan 138.0 kV L,L:17591:17592:138,186.3,256.0,7.2,,table,Rebuild line with higher-capacity conductor,13354000.0,13354000.0
Q21-1820,2022-10-02,Trading Post-Bulan 138.0 kV line,L:17591:17592:138,1.0,True,Wec-Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,177.8,265.0,7.0,,table,Rebuild line with higher-capacity conductor,5796000.0,5425000.0
Q21-1820,2022-10-02,Grassland-Galion 138.0 kV,L:17324:17326:138,1.0,True,Hansford-North Dublin 138.0 kV Line,L:9625:17629:138,174.8,214.0,18.9,,table,Rebuild line with higher-capacity conductor,1908000.0,1908000.0
Q21-1820,2022-10-02,Harbert-Topmost 138.0 kV L,L:17594:17597:138,1.0,True,Scovill Rock-Topmost 138.0 kV line,L:17597:17771:138,162.2,214.0,6.3,,table,Rebuild line with higher-capacity conductor,13233000.0,13233000.0
Q21-1820,2022-10-02,Harbert-Consolidated Coal 138.0 kV,L:17594:17596:138,1.0,True,Scovill Rock-Topmost 138.0 kV,L:17597:17771:138,150.8,237.0,6.3,,table,Rebuild line with higher-capacity conductor,6409000.0,6409000.0
Q21-1820,2022-10-02,Lark Ellen-New Haven Harbor 138.0 kV,L:17572:17659:138,1.0,True,New Haven Harbor-Corson Sta 138.0 kV line,L:17567:17659:138,146.0,218.0,7.0,,table,Rebuild line with higher-capacity conductor,9697000.0,8586000.0
Q21-1820,2022-10-02,Lark Ellen-Devils Den 138.0 kV,L:17569:17572:138,1.0,True,Corson Station-New Haven Harbor 138.0 kV Line,L:17567:17659:138,144.5,214.0,7.0,,table,Rebuild line with higher-capacity conductor,7759000.0,6870000.0
Q21-1820,2022-10-02,Taos-Du Pont 138.0 kV,L:9342:17625:138,1.0,True,N Dublin-Hansford 138.0 kV,L:9625:17629:138,142.1,235.0,19.4,,table,Rebuild line with higher-capacity conductor,2253000.0,2186000.0
Q21-1820,2022-10-02,Corson Station-New Haven Harbor 138.0 kV,L:17567:17659:138,1.0,True,New Haven Harbor Substation-Lark Ellen 138.0 kV,L:17572:17659:138,141.7,220.0,7.0,,table,Rebuild line with higher-capacity conductor,9759000.0,9759000.0
Q21-1820,2022-10-02,Du Pont-Cowan 138.0 kV Line,L:9342:17757:138,1.0,True,N ublin-Hansford 138.0 kV Line,L:9625:17629:138,140.0,232.0,19.4,,table,Rebuild line with higher-capacity conductor,7334000.0,7116000.0
Q21-1820,2022-10-02,W Adamsville-E Dunkirk 138.0 kV,L:17627:17770:138,1.0,True,Wec-Kean Mtn And Grssy Creek 345.0 kV,L:9633:18368:345,132.7,709.0,17.6,,table,Rebuild line with higher-capacity conductor,4690000.0,1022000.0
Q21-1853,2022-09-24,Cove Avenue / Ussc 138 kV,L:6029:8620:138,1.0,True,Cove Avenue / Hanes Substation 138 kV,L:6015:6029:138,241.8,724.0,7.6,,table,Rebuild line with higher-capacity conductor,978000.0,63000.0
Q21-1853,2022-09-24,Hanes / Orrtanna 138 kV L,L:6015:7164:138,1.0,True,Cove Avenue / Ussc 138 kV,L:6029:8620:138,239.3,461.0,5.1,,table,Rebuild line with higher-capacity conductor,2708000.0,242000.0
Q21-1853,2022-09-24,Orrtanna 345-138 kV Auto,X:7164:345:138,0.9983028505852328,True,Cove Avenue / Ussc 138 kV,L:6029:8620:138,223.5,494.0,5.1,,table,Replace transformer with higher-rated unit,15856000.0,1414000.0
Q21-1853,2022-09-24,Hanes / Cove Avenue 138 kV,L:6015:6029:138,0.997972560735528,False,Cove Avenue / Ussc 138 kV,L:6029:8620:138,219.2,506.0,5.1,,table,Rebuild line with higher-capacity conductor,15191000.0,1355000.0
Q21-1853,2022-09-24,Boomerang 500/345kV Transformer,X:7525:500:345,0.9929969229070358,True,W Medway Substation / Boomerang Substation 500 kV line,L:7525:8252:500,113.2,593.0,5.3,,table,Replace transformer with higher-rated unit,27906000.0,4459000.0
Q21-1853,2022-09-24,West Medway / Boomerang 500 kV,L:7525:8252:500,1.0,True,Boomerang / Waterside 345 kV line,L:7525:8251:345,100.6,2251.0,11.1,,table,Reconductor line,19288000.0,370000.0
Q21-1862,2022-09-16,Lime Creek-R.D. Wells Interchange Substation 138.0 kV,L:10044:10056:138,1.0,True,Lovettsville-Wilson Dam 138.0 kV,L:8751:10057:138,149.8,186.0,51.0,,table,Rebuild line with higher-capacity conductor,2826000.0,1390000.0
Q21-1862,2022-09-16,Eastgate-R.D. Wells Interchange 138.0 kV,L:10032:10056:138,1.0,True,Lovettsville-Wilson Dam 138.0 kV,L:8751:10057:138,137.9,215.0,51.0,,table,Rebuild line with higher-capacity conductor,15915000.0,7828000.0
Q21-1862,2022-09-16,Eastgate-Hicks 138.0 kV,L:10032:10054:138,1.0,True,Lovettsville-Wilon Dam 138.0 kV,L:8751:10057:138,134.0,240.0,51.0,,table,Rebuild line with higher-capacity conductor,17007000.0,8365000.0
Q21-1862,2022-09-16,Krugerville-Doubs 138.0 kV,L:9085:10053:138,1.0,True,Eastgate-Hicks Substation 138.0 kV line,L:10032:10054:138,129.9,226.0,55.6,,table,Rebuild line with higher-capacity conductor,9419000.0,4633000.0
Q21-1862,2022-09-16,Doubs-Kox-Florin Substation 138.0 kV,L:10052:10053:138,1.0,True,Eastgate-Hicks 138.0 kV,L:10032:10054:138,128.0,242.0,55.6,,table,Rebuild line with higher-capacity conductor,6600000.0,3246000.0
Q21-1862,2022-09-16,Lovettsville-Knox-Florin 138.0 kV,L:8751:10052:138,1.0,True,Eastgate-Hicks 138.0 kV,L:10032:10054:138,126.8,253.0,55.6,,table,Rebuild line with higher-capacity conductor,3918000.0,1927000.0
Q21-1862,2022-09-16,Lovettsville-Wilson Dam 138.0 kV Line,L:8751:10057:138,1.0,True,Hicks-Eastgate 138.0 kV,L:10032:10054:138,124.6,271.0,55.6,,table,Rebuild line with higher-capacity conductor,9483000.0,4664000.0
Q21-1862,2022-09-16,Wilson Dam-Hicks 138.0 kV Line,L:10054:10057:138,1.0,True,Hicks-Eastgate 138.0 kV,L:10032:10054:138,121.4,262.0,100.0,,table,Rebuild line with higher-capacity conductor,4146000.0,2039000.0
Q21-1862,2022-09-16,Lime Crk-Cub Lake 138.0 kV L,L:10044:10047:138,1.0,True,Lovettsville-Wilson Dam 138.0 kV,L:8751:10057:138,120.7,208.0,51.0,,table,Rebuild line with higher-capacity conductor,9073000.0,4463000.0
Q21-1862,2022-09-16,Leesburg-Southaven 138.0 kV,L:10046:10048:138,1.0,True,Krugerville-Soutaven 345.0 kV,L:9085:10048:345,119.9,278.0,32.0,,table,Rebuild line with higher-capacity conductor,2730000.0,336000.0
Q21-1862,2022-09-16,Caledonia Alte-Northwest Tap 345.0 kV,L:6026:7139:345,1.0,True,Lcec No. 5-Northwest Tap 500.0 kV,L:7116:7139:500,116.1,1187.0,5.5,,table,Rebuild line with higher-capacity conductor,13233000.0,134000.0
Q21-1862,2022-09-16,Pluess-Ackey 138.0 kV,L:8824:8832:138,1.0,True,Columbus Denois Creek-St Crispin 345.0 kV line,L:8823:8949:345,106.0,1062.0,6.3,,table,Reconductor line,604000.0,7000.0
Q21-1862,2022-09-16,Fairland-Bancroft 138.0 kV,L:8902:9063:138,1.0,True,St Crispin-Columbus Denois Crk 345.0 kV,L:8823:8949:345,103.0,1132.0,7.2,,table,Reconductor line,232000.0,2000.0
Q21-1862,2022-09-16,Bancroft-Colesville Substation 138.0 kV,L:8902:9062:138,1.0,True,Columbus Denois Creek-St Crispin 345.0 kV line,L:8823:8949:345,102.5,1196.0,7.2,,table,Reconductor line,362000.0,4000.0
Q21-1892,2022-09-21,STONEBRIDGE – CAPE CANAVERAL SUBSTATION 138.0 kV Line,L:6021:6022:138,1.0,True,COVE AVENUE – HANES SUBSTATION 138.0 kV,L:6015:6029:138,178.0,380.0,12.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3313000.0,3313000.0
Q21-1892,2022-09-21,FOUR CORNERS – WALLA ALLA 138.0 kV Line,L:6030:8630:138,1.0,True,USSC SUBSTATION – FOUR CORNERS 138.0 kV,L:8620:8630:138,170.6,292.0,10.3,,prose_overloaded,Rebuild line with higher-capacity conductor,9252000.0,2681000.0
Q21-1892,2022-09-21,WHITEHURST – COVE AVENUE 138.0 kV,L:6029:8614:138,1.0,True,COVE AVENUE – USSC 138.0 kV,L:6029:8620:138,159.9,330.0,31.1,,prose_overloaded,Rebuild line with higher-capacity conductor,15477000.0,15477000.0
Q21-1892,2022-09-21,USSC – CARLE PLACE 138.0 kV,L:8620:8622:138,1.0,True,MCKELLAR – USSC 138.0 kV,L:6031:8620:138,147.6,281.0,18.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3783000.0,3783000.0
Q21-1892,2022-09-21,LCEC NO. 5 345/138 kV XFMR,X:7116:345:138,0.998855203735137,True,HANES – COVE AVEUE 138.0 kV,L:6015:6029:138,118.6,520.0,13.7,,prose_overloaded,Replace transformer with higher-rated unit,12245000.0,6646000.0
Q21-1892,2022-09-21,OLIVER DAM – MOUNT ZION 138.0 kV,L:8632:8871:138,1.0,True,BRIGHTON – MARBACH RD 138.0 kV,L:8633:8807:138,113.0,291.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11356000.0,11356000.0
Q21-1892,2022-09-21,LINCOLN BEACH – NORTHWEST TAP 345.0 kV,L:7083:7139:345,1.0,True,COGGON SUBSTATION – NORTHWEST TAP 500.0 kV,L:7103:7139:500,111.1,1448.0,21.1,,prose_overloaded,Rebuild line with higher-capacity conductor,30896000.0,643000.0
Q21-1892,2022-09-21,FOUR CORNERS – USSC 138.0 kV line,L:8620:8630:138,1.0,True,WALLA WALLA – FOUR CRNERS 138.0 kV,L:6030:8630:138,260.6,176.0,11.2,,prose_loss,Rebuild line with higher-capacity conductor,12259000.0,5969000.0
Q21-1892,2022-09-21,ROTARY PARK – USSC 138.0 kV L,L:6020:8620:138,1.0,True,HANES – COVE AVENUE 138.0 kV,L:6015:6029:138,238.7,279.0,22.7,,prose_loss,Rebuild line with higher-capacity conductor,9616000.0,9616000.0
Q21-1892,2022-09-21,MACHECHE – FOUR CORNERS 138.0 kV,L:8520:8630:138,1.0,True,FOU CORNERS – UNISOURCE SQ HI 138.0 kV Line,L:8626:8630:138,211.6,233.0,11.6,,prose_loss,Rebuild line with higher-capacity conductor,2183000.0,732000.0
Q21-1892,2022-09-21,MCKELLAR – USSC 138.0 kV,L:6031:8620:138,1.0,True,HANES – COVE AVENUE 138.0 kV,L:6015:6029:138,192.3,259.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,4725000.0,4725000.0
Q21-1892,2022-09-21,FOUR CORNERS – UNISOURCE SQ HI 138.0 kV,L:8626:8630:138,0.9984766196995704,False,MAHECHE SUBSTATION – FOUR CORNERS SUBSTATION 138.0 kV,L:8520:8630:138,185.0,287.0,11.7,,prose_loss,Rebuild line with higher-capacity conductor,6747000.0,2488000.0
Q21-1892,2022-09-21,WALLA WALLA – MCKELLAR 138.0 kV,L:6030:6031:138,1.0,True,MCKELLAR – USSC 138.0 kV,L:6031:8620:138,184.1,197.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,3823000.0,3823000.0
Q21-1892,2022-09-21,MCKELLAR – DEFRAIN 138.0 kV,L:6031:8621:138,1.0,True,HANES – COVE AVENUE 138.0 kV Line,L:6015:6029:138,160.5,340.0,13.4,,prose_loss,Rebuild line with higher-capacity conductor,4698000.0,4698000.0
Q21-1892,2022-09-21,BURR OAK – MACHECHE 138.0 kV,L:6027:8520:138,1.0,True,MCKELLAR – DEFRAIN 138.0 kV,L:6031:8621:138,149.7,264.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,10661000.0,3318000.0
Q21-1892,2022-09-21,WHITEHURST – WALLA WALLA 138.0 kV,L:6030:8614:138,1.0,True,USSC – COVE AVENUE 138.0 kV,L:6029:8620:138,146.5,551.0,14.6,,prose_loss,Rebuild line with higher-capacity conductor,17058000.0,9794000.0
Q21-1892,2022-09-21,ROTARY PARK – CAPE CANAVERAL 138.0 kV Line,L:6020:6022:138,1.0,True,HANES SUBSTATION – COVE AVENUE 138.0 kV,L:6015:6029:138,141.6,369.0,19.9,,prose_loss,Rebuild line with higher-capacity conductor,2461000.0,2461000.0
Q21-1892,2022-09-21,BURR OAK – CALEDONIA ALTE 138.0 kV,L:6026:6027:138,1.0,True,MCKELLAR – DEFRAIN 138.0 kV,L:6031:8621:138,127.2,291.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,956000.0,297000.0
Q21-1892,2022-09-21,LINCON BEACH – YORKANA 345.0 kV,L:7083:7090:345,1.0,True,NORTHWEST TAP SUBSTATION – COGGON 500.0 kV L,L:7103:7139:500,111.0,1238.0,19.0,,prose_loss,Rebuild line with higher-capacity conductor,27834000.0,584000.0
Q21-1892,2022-09-21,STONEBRIDGE – LCEC NO. 5 138.0 kV,L:6021:7116:138,0.9988545273521887,False,HANES – COVE AVENUE 138.0 kV,L:6015:6029:138,210.2,314.0,12.8,,prose_colon,Rebuild line with higher-capacity conductor,645000.0,645000.0
Q21-1892,2022-09-21,WALLA WALLA – CARLE PLACE SUBSTATION 138.0 kV,L:6030:8622:138,1.0,True,USSC – MCKELLAR 138.0 kV Line,L:6031:8620:138,152.0,265.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,1913000.0,1913000.0
Q21-1892,2022-09-21,NORTHVIW – DEFRAIN 138.0 kV,L:6024:8621:138,1.0,True,FAULKNER – AULD SUBSTATION 138.0 kV,L:6008:6010:138,126.3,229.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,15520000.0,15520000.0
Q21-1892,2022-09-21,WHITEHURST – OLIVER DAM 138.0 kV L,L:8614:8632:138,1.0,True,MARBACH RD – BRIGHTON 138.0 kV,L:8633:8807:138,126.2,269.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,25829000.0,25829000.0
Q21-1892,2022-09-21,BRIGHTON – MOUNT ZION 138.0 kV,L:8807:8871:138,1.0,True,MARBACH RD – BRIGHTON 138.0 kV Line,L:8633:8807:138,122.3,240.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,1896000.0,1896000.0
Q21-1892,2022-09-21,CHILOQUIN – DEFRIN 138.0 kV,L:8621:8631:138,1.0,True,NORTHVIEW – DEFRAIN 138.0 kV,L:6024:8621:138,111.1,234.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,5319000.0,5319000.0
Q21-1904,2022-09-22,Plumas Sierra Rea to Livermore 138 kV L,L:9935:9936:138,1.0,True,Mears Corners to Plumas Sierra Rea 138 kV L,L:9934:9935:138,128.7,253.0,9.7,118.0,fields,Rebuild line with higher-capacity conductor,8362000.0,1094000.0
Q21-1904,2022-09-22,Jason to Brandywine Power Facility 345 kV,L:8968:9070:345,0.9898586221903222,False,Columbus Denois Creek to Harewood 345 kV,L:8949:9846:345,117.3,1230.0,6.1,115.9,fields,Rebuild line with higher-capacity conductor,60673000.0,1086000.0
Q21-1904,2022-09-22,Plumas Sierra Rea to Toano 138 kV,L:9935:10014:138,1.0,True,Toano to Surry 345 kV,L:10014:10295:345,115.9,393.0,18.6,102.6,fields,Rebuild line with higher-capacity conductor,13567000.0,7125000.0
Q21-1904,2022-09-22,Pluess to Park Ave 138 kV Circuit 1,L:8816:8824:138,1.0,True,St Crispin to Columbus Denois Crk 345 kV,L:8823:8949:345,114.3,665.0,5.2,112.1,fields,Rebuild line with higher-capacity conductor,1089000.0,22000.0
Q21-1904,2022-09-22,Pluess to Park Ave 138 kV #2,L:8816:8824:138,1.0,True,St Crispin to Columbus Denois Crk 345 kV L,L:8823:8949:345,114.3,665.0,5.2,112.1,fields,Rebuild line with higher-capacity conductor,1089000.0,22000.0
Q21-1904,2022-09-22,Beltsville to Mohave Electric 138 kV,L:8833:8929:138,1.0,True,St Crispin to Columbus Denois Crk 345 kV,L:8823:8949:345,113.9,831.0,5.9,111.9,fields,Rebuild line with higher-capacity conductor,826000.0,16000.0
Q21-1904,2022-09-22,Olympic Pipe to Centralia Substation 138 kV Line,L:9769:9808:138,1.0,True,Waldron to Mt Lake 138 kV,L:9810:9815:138,113.6,395.0,5.1,109.9,fields,Rebuild line with higher-capacity conductor,1221000.0,57000.0
Q21-1904,2022-09-22,Mohave Electric to Nasa 138 kV L,L:8929:8953:138,1.0,True,St Crispin to Columbus Denois Crk 345 kV Line,L:8823:8949:345,112.5,878.0,5.9,110.6,fields,Rebuild line with higher-capacity conductor,1844000.0,35000.0
Q21-1904,2022-09-22,Shively to Olympic Pipe 138 kV Line,L:9744:9769:138,1.0,True,Mountain Lake to Waldron 138 kV L,L:9810:9815:138,112.1,444.0,5.1,108.9,fields,Rebuild line with higher-capacity conductor,6068000.0,281000.0
Q21-1904,2022-09-22,Geysers Tap 2 to Shively 138 kV,L:9744:10265:138,1.0,True,Mountain Lake to Waldron 138 kV,L:9810:9815:138,110.7,505.0,5.1,107.8,fields,Rebuild line with higher-capacity conductor,958000.0,44000.0
Q21-1904,2022-09-22,Geysers Tap 2 345-138 kV Transformer Bank,X:10265:345:138,0.9980946429168146,True,Anasc 6101 to Geysers Tap 2 345 kV,L:9816:10265:345,110.6,335.0,5.8,105.7,fields,Replace transformer with higher-rated unit,8546000.0,301000.0
Q21-1904,2022-09-22,Lakemont to Cedar Bayou Plant 138 kV,L:9782:9834:138,1.0,True,Baraga Vlg to Uknown 138 kV,L:9793:9832:138,110.3,212.0,7.6,100.2,fields,Rebuild line with higher-capacity conductor,2451000.0,203000.0
Q21-1904,2022-09-22,Columbus Denois Crk to Jason 345 kV,L:8949:8968:345,1.0,True,Harewood to Columbus Denois Crk 345 kV line,L:8949:9846:345,109.4,1567.0,8.9,107.8,fields,Reconductor line,15598000.0,289000.0
Q21-1904,2022-09-22,Mears Corners to Norris City Nrth 138 kV,L:9934:10077:138,1.0,True,Livermore to Nrris City N 138 kV L,L:9936:10077:138,109.2,316.0,10.3,100.1,fields,Reconductor line,3998000.0,215000.0
Q21-1904,2022-09-22,Harrowgate to Harvell 138 kV,L:9779:9781:138,1.0,True,Baraga Vlg to Uknown 138 kV,L:9793:9832:138,108.7,247.0,7.6,100.1,fields,Reconductor line,1456000.0,116000.0
Q21-1904,2022-09-22,Brick Church to Bear Island 345 kV,L:9988:10264:345,1.0,True,Challenge to Birchwood 345 kV,L:9944:10290:345,108.3,1915.0,23.2,105.0,fields,Reconductor line,11550000.0,299000.0
Q21-1904,2022-09-22,Mears Corners Substation to Plumas Sierra Rea 138 kV,L:9934:9935:138,1.0,True,Livermore to Norris City North 138 kV,L:9936:10077:138,107.4,344.0,10.3,99.0,fields,Reconductor line,1930000.0,104000.0
Q21-1904,2022-09-22,Indian to Birchwood 345 kV line,L:8680:10290:345,1.0,True,Fluvanna P.S to Louisa Generation Facility 345 kV,L:9631:9643:345,107.1,2532.0,15.1,105.5,fields,Reconductor line,28759000.0,656000.0
Q21-1904,2022-09-22,Glenshire to Castle Gardens 345 kV Line,L:18558:18702:345,1.0,True,N Dublin to Flora E 345 kV line,L:9625:17626:345,107.0,1662.0,5.0,106.1,fields,Reconductor line,21834000.0,474000.0
Q21-1904,2022-09-22,St Crispin 345-138 kV Transformer,X:8823:345:138,0.9870336993444545,True,St Crispin to Pluess Substation 345 kV,L:8823:8824:345,106.8,1113.0,5.4,105.5,fields,Replace transformer with higher-rated unit,18712000.0,379000.0
Q21-1904,2022-09-22,Harvell to Lakemont 138 kV Line,L:9779:9782:138,1.0,True,Baraga Vlg Substation to Uknown 138 kV L,L:9793:9832:138,106.2,288.0,7.6,98.8,fields,Reconductor line,662000.0,53000.0
Q21-1904,2022-09-22,Geysers Tap 2 to Anasco 6101 345 kV Line,L:9816:10265:345,1.0,True,Brick Church Substation to Challenge 345 kV,L:9944:9988:345,105.0,1228.0,17.1,101.1,fields,Reconductor line,10564000.0,316000.0
Q21-1904,2022-09-22,Monroe St to Riva Road 345 kV L,L:8407:9098:345,1.0,True,St Crispin to Columbus Denois Crk 345 kV,L:8823:8949:345,104.4,2411.0,7.9,103.5,fields,Reconductor line,31491000.0,593000.0
Q21-1904,2022-09-22,Redwood City to Harewood Substation 345 kV,L:8937:9846:345,1.0,True,Indian to Harewood 345 kV Line,L:8680:9846:345,103.7,1563.0,6.4,102.5,fields,Reconductor line,4093000.0,66000.0
Q21-1904,2022-09-22,Mountain Lake to Waldron 138 kV,L:9810:9815:138,1.0,True,Shively to Geysers Tap 2 138 kV,L:9744:10265:138,103.6,617.0,5.2,101.3,fields,Reconductor line,630000.0,21000.0
Q21-1904,2022-09-22,Moonshine to Person 345 kV,L:9335:11146:345,1.0,True,Leesville to Clover 345 kV,L:9667:9669:345,101.5,2135.0,6.2,100.7,fields,Reconductor line,33854000.0,932000.0
Q21-1906,2022-09-27,Hewitt Road-Fmc 138 KV L,L:9004:9006:138,1.0,True,Calvert Cliffs-Hutchins Substation 345 KV,L:9007:9059:345,199.8,416.0,5.3,,table,Rebuild line with higher-capacity conductor,7945000.0,383000.0
Q21-1906,2022-09-27,Dunn Rd-Tyler 138 KV L,L:9771:10267:138,1.0,True,Miller Redwood-Baraga Vlg 345 KV,L:9725:9793:345,124.8,227.0,8.8,,table,Rebuild line with higher-capacity conductor,7050000.0,218000.0
Q21-1906,2022-09-27,Walton Street-Mccoy 138 KV,L:9795:10258:138,1.0,True,Baraga Vlg-Miller Redwood 345 KV,L:9725:9793:345,124.7,250.0,8.8,,table,Rebuild line with higher-capacity conductor,2888000.0,90000.0
Q21-1906,2022-09-27,Dunn Rd-Mccoy 138 KV,L:9771:10258:138,1.0,True,Miller Redwood Substation-Baraga Vlg 345 KV,L:9725:9793:345,124.5,251.0,8.8,,table,Rebuild line with higher-capacity conductor,5136000.0,159000.0
Q21-1906,2022-09-27,Glensire-Bath County 345 KV line,L:9654:18558:345,1.0,True,Flora East-N Dublin 345 KV,L:9625:17626:345,119.5,1773.0,5.1,,table,Rebuild line with higher-capacity conductor,112476000.0,2144000.0
Q21-1906,2022-09-27,Walton St-Locks 138 KV,L:9795:9796:138,1.0,True,Miller Redwood-Baraga Vlg 345 KV,L:9725:9793:345,119.3,293.0,8.8,,table,Rebuild line with higher-capacity conductor,1493000.0,46000.0
Q21-1906,2022-09-27,Colvlle Substation-Ormond 138 KV,L:9831:10294:138,1.0,True,Miller Redwood-Baraa Vlg 345 KV Line,L:9725:9793:345,114.9,338.0,8.8,,table,Rebuild line with higher-capacity conductor,12620000.0,391000.0
Q21-1906,2022-09-27,Locks-Colville 138 KV,L:9796:10294:138,1.0,True,Miller Redwood-Baraga Vlg 345 KV Line,L:9725:9793:345,114.9,338.0,8.8,,table,Rebuild line with higher-capacity conductor,4544000.0,141000.0
Q21-1906,2022-09-27,N Anna-Louisa Generation Facility 345 KV,L:9643:10279:345,1.0,True,Louisa Generation Facility-Idalia 345 KV,L:9643:10291:345,109.3,2557.0,6.3,,table,Reconductor line,16384000.0,152000.0
Q21-1906,2022-09-27,Sisk-White Stone 138 KV Line,L:10027:10028:138,1.0,True,Baraga Vlg-Miller Redwood 345 KV,L:9725:9793:345,108.9,322.0,10.1,,table,Reconductor line,1930000.0,57000.0
Q21-1906,2022-09-27,Walthall Substation-Uknown 138 KV,L:9770:9832:138,0.9947675460194298,False,Baraga Vlg-Geysers Tap 2 345 KV,L:9793:10265:345,108.1,572.0,8.0,,table,Reconductor line,6126000.0,97000.0
Q21-1906,2022-09-27,Uknown-Baraga Vlg 138 KV L,L:9793:9832:138,1.0,True,Baraga Vlg-Geysers Tap 2 345 KV,L:9793:10265:345,107.9,589.0,8.0,,table,Reconductor line,2491000.0,39000.0
Q21-1906,2022-09-27,4602 Coamo-White Stone 138 KV,L:10028:10078:138,1.0,True,Baraga Vlg-Miller Redwood 345 KV Line,L:9725:9793:345,107.0,355.0,10.1,,table,,,
Q21-1906,2022-09-27,NorrisCity N-4602 Coamo 138 KV,,0.0,False,Miller Redwood-Baraga Vlg Substation 345 KV,L:9725:9793:345,106.1,372.0,10.1,,table,,,
Q21-1906,2022-09-27,Briarwood-Trabue 138 KV,L:9783:9785:138,1.0,True,Anasco 6101-Whirlwind 345 KV,L:9816:9975:345,105.6,238.0,6.2,,table,Reconductor line,699000.0,11000.0
Q21-1906,2022-09-27,Briarwood-Whiting Refinery 138 KV L,L:9783:9797:138,1.0,True,Anasco 6101-Whirlwind 345 KV,L:9816:9975:345,105.5,218.0,6.2,,table,Reconductor line,540000.0,9000.0
Q21-1906,2022-09-27,Lost City-Old Church 138 KV,L:9974:9976:138,1.0,True,Brick Church-Whirlwind 345 KV,L:9975:9988:345,105.4,226.0,5.3,,table,Reconductor line,2900000.0,81000.0
Q21-1906,2022-09-27,Geysers Tap 2-Baraga Vlg 345 KV Line,L:9793:10265:345,1.0,True,Mecklenburg Power Station-Sta G 345 KV,L:9276:9650:345,105.2,1281.0,23.2,,table,Reconductor line,16031000.0,312000.0
Q21-1906,2022-09-27,Clearwater-Mountain Lake 138 KV,L:9743:9810:138,1.0,True,Shively Substation-Geysers Tap 2 138 KV,L:9744:10265:138,105.1,328.0,5.2,,table,Reconductor line,2958000.0,40000.0
Q21-1906,2022-09-27,Tyler-Clearwater 138 KV,L:9743:10267:138,1.0,True,Shively-Geysers Tap 2 138 KV,L:9744:10265:138,104.8,359.0,5.2,,table,Reconductor line,238000.0,3000.0
Q21-1906,2022-09-27,Rienzi-Fredeicksburg 345 KV Circuit 1,L:9734:10155:345,1.0,True,Fredericksburg-Rienzi 345 KV Cir. 2,L:9734:10155:345,103.4,1728.0,6.4,,table,Reconductor line,20904000.0,198000.0
Q21-1906,2022-09-27,Rienzi-Fredericksburg 345 KV Line,L:9734:10155:345,1.0,True,Fredericksburg-Rienzi 345 KV Line 1,L:9734:10155:345,103.4,1728.0,6.4,,table,Reconductor line,20904000.0,198000.0
Q21-1906,2022-09-27,Ackley-Pluess 138 KV,L:8824:8832:138,1.0,True,St Crispin-Columbus Denois Crk Substation 345 KV,L:8823:8949:345,103.2,1295.0,5.7,,table,Reconductor line,1016000.0,12000.0
Q21-1906,2022-09-27,Bancroft-Fairland Substation 138 KV line,L:8902:9063:138,1.0,True,St Crispin Substation-Columbus Denois Crk 345 KV,L:8823:8949:345,103.2,1340.0,7.0,,table,Reconductor line,254000.0,3000.0
Q21-1906,2022-09-27,Old Church-Enron 138 KV Line,L:9731:9976:138,1.0,True,Whirlwind-Brick Church 345 KV line,L:9975:9988:345,102.9,197.0,5.3,,table,Reconductor line,16939000.0,471000.0
Q21-1927,2022-09-18,PLUESS - VLY WAY 345kV L,L:8488:8824:345,1.0,True,VLY WAY - REDMAN 345kV,L:8488:8499:345,101.5,2880.0,5.8,,prose_overloaded,Reconductor line,20247000.0,153000.0
Q21-1927,2022-09-18,VINEYARD TAP 138-1 kV XFMR,X:8612:138:1,0.9898877600334687,True,TAP - VINEYARD TAP 345kV line,L:8612:8849:345,110.5,946.0,5.5,,prose_loss,Replace transformer with higher-rated unit,3771000.0,684000.0
Q21-1927,2022-09-18,CHENOWTH - TXI 138kV,L:8400:8403:138,1.0,True,GREENLAND GAP - STEVENSVILLE 345kV,L:18691:18697:345,108.1,407.0,71.2,,prose_loss,Reconductor line,1196000.0,595000.0
Q21-1927,2022-09-18,VINEYARD TAP 345/1kV Transformer Bank,X:8612:345:1,0.9898877600334687,True,TAP - VINEYARD TAP 345kV line,L:8612:8849:345,110.5,946.0,5.5,,prose_colon,Replace transformer with higher-rated unit,16076000.0,2915000.0
Q21-1927,2022-09-18,VLY WAY - REDMAN 345kV,L:8488:8499:345,1.0,True,VLY WAY SUBSTATION - PLUESS 345kV,L:8488:8824:345,103.8,2969.0,5.6,,prose_colon,Reconductor line,13311000.0,105000.0
Q20-1542,2022-10-21,Niagara - Sharp 138 kV,L:17221:17222:138,1.0,True,Niagara - Halona Pnm 138 kV,L:17222:17615:138,282.9,230.0,100.0,10.2,fields,Rebuild line with higher-capacity conductor,3319000.0,3319000.0
Q20-1542,2022-10-21,Halona Pnm - Niagara 138 kV line,L:17222:17615:138,1.0,True,Sharp - Niagara Substation 138 kV,L:17221:17222:138,271.9,239.0,100.0,9.8,fields,Rebuild line with higher-capacity conductor,5104000.0,5104000.0
Q20-1542,2022-10-21,Marble Tie - Halona Pnm 138 kV,L:17608:17615:138,1.0,True,Sharp - Niagara 138 kV,L:17221:17222:138,257.9,248.0,100.0,13.9,fields,Rebuild line with higher-capacity conductor,11424000.0,11424000.0
Q20-1542,2022-10-21,Interchange - Butte Des Morts 138 kV,L:17215:17219:138,1.0,True,Halona Pnm Substation - Niagara 138 kV,L:17222:17615:138,209.3,223.0,70.5,3.4,fields,Rebuild line with higher-capacity conductor,7219000.0,6438000.0
Q20-1542,2022-10-21,Sharp - Wolfcamp 138 kV,L:17216:17221:138,1.0,True,Niagara Substation - Halona Pnm Substation 138 kV line,L:17222:17615:138,190.7,242.0,70.5,5.8,fields,Rebuild line with higher-capacity conductor,3359000.0,3185000.0
Q20-1542,2022-10-21,Wolfcamp - Butte Des Morts 138 kV,L:17216:17219:138,1.0,True,Halona Pnm - Niagaa 138 kV,L:17222:17615:138,189.7,231.0,70.5,15.8,fields,Rebuild line with higher-capacity conductor,4244000.0,4024000.0
Q20-1542,2022-10-21,Uplnd - Las Cruces 138 kV,L:17228:17471:138,1.0,True,Sharp - Niagara Substation 138 kV,L:17221:17222:138,178.4,250.0,50.2,43.2,fields,Rebuild line with higher-capacity conductor,10157000.0,10066000.0
Q20-1542,2022-10-21,S O Purdom - Las Cruces Substation 138 kV,L:17223:17471:138,1.0,True,Niaara - Sharp 138 kV,L:17221:17222:138,177.0,254.0,50.2,44.0,fields,Rebuild line with higher-capacity conductor,10121000.0,10030000.0
Q20-1542,2022-10-21,Bellview - Marble Tie 138 kV,L:17225:17608:138,1.0,True,Sharp - Nigara 138 kV,L:17221:17222:138,166.4,193.0,43.5,14.3,fields,Rebuild line with higher-capacity conductor,22385000.0,22385000.0
Q20-1542,2022-10-21,Carrollwood Village Substation - Bellviw 138 kV,L:17225:17226:138,1.0,True,Sharp - Niagara 138 kV,L:17221:17222:138,155.3,229.0,41.2,34.3,fields,Rebuild line with higher-capacity conductor,2885000.0,2885000.0
Q20-1542,2022-10-21,Carrollwood Village - S O Purdom 138 kV,L:17223:17226:138,1.0,True,Sharp - Niagara 138 kV L,L:17221:17222:138,151.9,237.0,41.2,34.9,fields,Rebuild line with higher-capacity conductor,3831000.0,3831000.0
Q20-1542,2022-10-21,Sharp - Solstice 138 kV,L:17221:17604:138,1.0,True,Interchange - Butte Des Morts 138 kV,L:17215:17219:138,146.4,212.0,46.2,0.1,fields,Rebuild line with higher-capacity conductor,10901000.0,9291000.0
Q20-1542,2022-10-21,Conair - Tupman 138 kV line,L:17602:17605:138,1.0,True,Interchange - Butte Des Morts 138 kV line,L:17215:17219:138,130.6,216.0,46.2,13.3,fields,Rebuild line with higher-capacity conductor,2317000.0,1974000.0
Q20-1542,2022-10-21,Tukwila Station - Banning 138 kV,L:17443:17619:138,1.0,True,Sharp - Niagara 138 kV,L:17221:17222:138,121.4,243.0,33.5,28.8,fields,Rebuild line with higher-capacity conductor,45572000.0,45572000.0
Q20-1542,2022-10-21,Gerald Eagle Electric - Tukwila Station 138 kV,L:17227:17619:138,1.0,True,Sharp - Niagara 138 kV,L:17221:17222:138,118.2,237.0,19.4,63.2,fields,Rebuild line with higher-capacity conductor,5093000.0,4161000.0
Q20-1542,2022-10-21,Conair Substation - Solstice 138 kV Line,L:17602:17604:138,0.9990658881539926,False,Butte Des Morts - Interchange 138 kV line,L:17215:17219:138,117.9,209.0,38.3,5.5,fields,Rebuild line with higher-capacity conductor,4346000.0,3755000.0
Q20-1542,2022-10-21,Gerald Eagle Electric - Norseal 138 kV,L:17052:17227:138,1.0,True,Sharp - Niagara 138 kV,L:17221:17222:138,116.7,236.0,19.4,61.3,fields,Rebuild line with higher-capacity conductor,27494000.0,22460000.0
Q20-1542,2022-10-21,Marshall Ford - Hauser-Cl 138 kV line,L:17792:17794:138,1.0,True,Interchange - Complejo De Aguirre 230 138 kV,L:17215:17218:138,113.9,214.0,20.8,48.5,fields,Rebuild line with higher-capacity conductor,5321000.0,4883000.0
Q20-1542,2022-10-21,Tupan - Zobel 138 kV,L:17605:17691:138,1.0,True,Interchange - Butte Des Morts Substation 138 kV,L:17215:17219:138,108.4,232.0,46.2,25.4,fields,Reconductor line,6080000.0,5179000.0
Q20-1542,2022-10-21,Division Crk - Albreda Tans Mtn Tap 138 kV,L:17187:17638:138,1.0,True,El Centro - Cooper 345 kV line,L:17603:17857:345,108.2,259.0,11.9,77.2,fields,Reconductor line,1751000.0,832000.0
Q20-1542,2022-10-21,Zobel Substation - Bennett 138 kV Line,L:17691:17776:138,1.0,True,Butte Des Morts - Interchange 138 kV,L:17215:17219:138,105.5,234.0,46.2,27.1,fields,Reconductor line,3656000.0,3115000.0
Q20-1542,2022-10-21,Lenkurt - Division Crk 138 kV L,L:17185:17187:138,1.0,True,El Centro - Cooper 345 kV line,L:17603:17857:345,104.7,256.0,11.9,73.3,fields,Reconductor line,3730000.0,1773000.0
Q20-1542,2022-10-21,Complejo De Aguirre 230 - Smoky Hills Substation 138 kV,L:17218:17614:138,1.0,True,El Centro - Cooper 345 kV line,L:17603:17857:345,103.5,235.0,12.4,67.9,fields,Reconductor line,1718000.0,1041000.0
Q20-1542,2022-10-21,Smoky Hills - Wayside 138 kV,L:17613:17614:138,1.0,True,El Centro - Cooper Substation 345 kV,L:17603:17857:345,101.8,231.0,12.4,65.6,fields,Reconductor line,2122000.0,1286000.0
Q20-1542,2022-10-21,Cordrey - Wayside 138 kV,L:17612:17613:138,1.0,True,El Centro - Cooper 345 kV line,L:17603:17857:345,100.1,228.0,12.4,63.4,fields,Reconductor line,2498000.0,1515000.0
Q20-1564,2022-10-31,MILES O'MALLEY – COCOA BEACH 138kV,L:8349:8350:138,1.0,True,ST CLAIR – HICROSS 345kV,L:5970:6299:345,111.1,214.0,53.3,,table,Rebuild line with higher-capacity conductor,2168000.0,1446000.0
Q21-1704,2022-10-25,KIRBY - JAMACHA TAP 138 kV,L:2650:5199:138,1.0,True,BRYANT - CASTO 138 kV,L:5373:5777:138,130.1,231.0,33.4,112.1,fields,Rebuild line with higher-capacity conductor,488000.0,280000.0
Q21-1727,2022-10-26,Network Impacts 3.1 Generator Deliverability and Single Contingency Analysis The BIG BAR / PAWNEE 138.0 kV,L:5812:5814:138,0.9598379657876663,True,GLEN GARDNER 345 kV/138 kV Transformer,X:5925:345:138,122.9,223.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1357000.0,271000.0
Q21-1727,2022-10-26,BIG BAR / KLEIN 138.0 kV Line,L:5812:5898:138,1.0,True,GLEN GARDNER 345 kV/138 kV TX,X:5925:345:138,116.7,272.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4083000.0,815000.0
