project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1727,2022-10-26,FORWARD ENERGY CENTER / CAR ARE 138.0 kV line,L:5490:5500:138,1.0,True,GLEN GARDNER 345/138 kV XFMR,X:5925:345:138,114.4,297.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2767000.0,552000.0
Q21-1727,2022-10-26,GLEN GARDNER / ALMEDA 138.0 kV Line,L:5925:6080:138,0.996994255661005,False,GLEN GARDNER 345-138 kV Autotransformer,X:5925:345:138,106.4,268.0,69.6,,prose_overloaded,,,
Q21-1727,2022-10-26,STELLA / GLEN GARDNER 138.0 kV Line,L:5501:5925:138,1.0,True,GLEN GARDNER / ALAMEDA 138.0 kV,L:5483:5925:138,103.2,221.0,24.7,,prose_overloaded,Reconductor line,1516000.0,303000.0
Q21-1727,2022-10-26,CAR CARE / KLEIN 138.0 kV,L:5490:5898:138,1.0,True,GLEN GARDNER 345/138 kV Autotransformer,X:5925:345:138,116.7,272.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2217000.0,442000.0
Q21-1727,2022-10-26,PAWNEE / IONE ENERGY 138.0 kV Line,L:5814:5825:138,1.0,True,GLEN GARDNER 345-138 kV Transformer Bank,X:5925:345:138,113.6,214.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,14564000.0,2906000.0
Q21-1727,2022-10-26,FORWARD ENERGY CTR / MABTON 138.0 kV,L:5476:5500:138,1.0,True,GLEN GARDNER 345/138kV XFMR,X:5925:345:138,112.4,321.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2303000.0,460000.0
Q21-1728,2022-10-26,Ralph – Lake 138.0 kV,L:5506:5987:138,1.0,True,E Windsor – Egin 138.0 kV,L:5505:5507:138,108.9,188.0,100.0,19.5,fields,Reconductor line,555000.0,427000.0
Q21-1728,2022-10-26,E Windsor – Egin 138.0 kV L,L:5505:5507:138,1.0,True,Lake – Ralph 138.0 kV,L:5506:5987:138,102.6,199.0,100.0,18.3,fields,Reconductor line,1171000.0,901000.0
Q21-1734,2022-10-15,Friendswood / Ou Spirit Wind Farm 138kV,L:9608:16807:138,1.0,True,Abingdon / Friendswood 138kV,L:9611:16807:138,131.6,314.0,11.4,,table,Rebuild line with higher-capacity conductor,1946000.0,370000.0
Q21-1734,2022-10-15,Stockton Cogen / Taos 138kV L,L:9623:17625:138,1.0,True,N Dublin / E Dunkirk 138kV,L:9625:17627:138,120.3,329.0,8.2,,table,Rebuild line with higher-capacity conductor,7332000.0,1016000.0
Q21-1734,2022-10-15,W Shackelford / Scenic 138kV,L:9345:9346:138,1.0,True,North Dublin / John Sevier 345kV,L:9625:16877:345,119.9,463.0,35.8,,table,Rebuild line with higher-capacity conductor,8091000.0,3988000.0
Q21-1734,2022-10-15,Landsville / Scenic 138kV,L:9346:9561:138,1.0,True,John Sevier / North Dublin 345kV,L:9625:16877:345,119.3,480.0,35.8,,table,Rebuild line with higher-capacity conductor,16386000.0,8077000.0
Q21-1734,2022-10-15,Dickens / Landsville 138kV L,L:9560:9561:138,1.0,True,John Sevier / North Dublin 345kV,L:9625:16877:345,118.8,494.0,35.8,,table,Rebuild line with higher-capacity conductor,4161000.0,2051000.0
Q21-1734,2022-10-15,Dickens / Sherwood Forest 138kV,L:9256:9560:138,1.0,True,N Dublin / John Sevier 345kV,L:9625:16877:345,118.5,503.0,35.8,,table,Rebuild line with higher-capacity conductor,15791000.0,7783000.0
Q21-1734,2022-10-15,Sunnyslope / N Mccamey Substation 138kV Line,L:17318:17769:138,1.0,True,North Dublin / Flora E 345kV,L:9625:17626:345,117.4,241.0,6.0,,table,Rebuild line with higher-capacity conductor,10026000.0,4148000.0
Q21-1734,2022-10-15,Henry Co / N Dublin 138kV Line,L:9624:9625:138,1.0,True,N Dublin Substation / John Sevier 345kV,L:9625:16877:345,117.1,370.0,23.0,,table,Rebuild line with higher-capacity conductor,7106000.0,2477000.0
Q21-1734,2022-10-15,Henry Co / West Shackelford 138kV,L:9345:9624:138,1.0,True,North Dublin / John Sevier Substation 345kV,L:9625:16877:345,116.5,383.0,23.0,,table,Rebuild line with higher-capacity conductor,5793000.0,2019000.0
Q21-1734,2022-10-15,Electric Avenue / North Point 138kV,L:18299:18304:138,1.0,True,Shaw / North Pt 345kV line,L:17937:18299:345,116.4,245.0,5.4,,table,Rebuild line with higher-capacity conductor,5806000.0,2348000.0
Q21-1734,2022-10-15,Logan / Chauncey Tap 138kV,L:18293:18302:138,1.0,True,Shaw / N Pt 345kV,L:17937:18299:345,112.1,246.0,5.4,,table,Rebuild line with higher-capacity conductor,7903000.0,3196000.0
Q21-1734,2022-10-15,Wolf Hills Energy 345/138 kV Transformer,X:9670:345:138,0.9992908830052961,True,Rector / Friendswood Substation 138kV,L:9614:16807:138,110.5,389.0,27.0,,table,Replace transformer with higher-rated unit,16075000.0,7989000.0
Q21-1734,2022-10-15,Trading Post / Bulan 138kV,L:17591:17592:138,1.0,True,N Dublin / Flora East 345kV,L:9625:17626:345,109.0,265.0,5.5,,table,Reconductor line,1294000.0,353000.0
Q21-1734,2022-10-15,Logan / Electric Avenue 138kV,L:18293:18304:138,1.0,True,North Point / Shaw 345kV L,L:17937:18299:345,108.5,259.0,5.4,,table,Reconductor line,991000.0,401000.0
Q21-1734,2022-10-15,French Landing Dam / Taos 138kV,L:9341:17625:138,1.0,True,W Adamsville / E Dunkirk 138kV L,L:17627:17770:138,107.0,205.0,5.0,,table,Reconductor line,865000.0,458000.0
Q21-1734,2022-10-15,Batavia Power Plant Substation / Ragland 345kV,L:17764:18399:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV,L:9633:18368:345,105.6,2268.0,28.3,,table,Reconductor line,21220000.0,1897000.0
Q21-1734,2022-10-15,French Landing Dam / 4 Ac Sta 138kV line,L:9341:17323:138,1.0,True,W Adamsville / E Dunkirk 138kV,L:17627:17770:138,105.2,200.0,5.0,,table,Reconductor line,9911000.0,5248000.0
Q21-1734,2022-10-15,Falls Village / Hopkins 138kV,L:17931:17936:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV L,L:9633:18368:345,104.8,419.0,6.1,,table,Reconductor line,2007000.0,184000.0
Q21-1734,2022-10-15,Maricao 6301 / Falls Village 138kV Line,L:17932:17936:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,104.6,423.0,6.1,,table,Reconductor line,2236000.0,205000.0
Q21-1734,2022-10-15,Devers / Maricao 6301 138kV,L:17928:17932:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,104.4,429.0,6.1,,table,Reconductor line,1675000.0,153000.0
Q21-1734,2022-10-15,Devers / N Pt 138kV,L:17928:18299:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,104.0,442.0,6.1,,table,Reconductor line,2533000.0,232000.0
Q21-1734,2022-10-15,Merret / Macon Energy Ctr Substation 138kV Line,L:9589:9630:138,1.0,True,Wec Substation / Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,104.0,552.0,9.3,,table,Reconductor line,879000.0,261000.0
Q21-1734,2022-10-15,Hartford / Macon Energy Ctr 138kV,L:9589:9590:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV,L:9633:18368:345,103.8,563.0,9.3,,table,Reconductor line,3646000.0,1084000.0
Q21-1734,2022-10-15,Nogales / Bon Aqua 138kV L,L:9586:9587:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,103.5,703.0,23.1,,table,Reconductor line,3377000.0,1483000.0
Q21-1734,2022-10-15,Bon Aqua 345-138 kV Auto,X:9587:345:138,0.996513200633188,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,103.5,703.0,23.1,,table,Replace transformer with higher-rated unit,14138000.0,6209000.0
Q21-1756,2022-10-28,WELEETKA - SOUTH BEND 100 KV,L:22579:22586:100,1.0,True,FREEMONT - TWIN BRANCH PV 100 KV,L:22015:22578:100,114.0,121.0,12.0,87.6,fields,Rebuild line with higher-capacity conductor,3619000.0,594000.0
Q21-1789,2022-10-30,Norco Substation / Hurley 138kV,L:9268:18362:138,1.0,True,Wec / Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,113.5,908.0,9.7,111.3,fields,Rebuild line with higher-capacity conductor,410000.0,9000.0
Q21-1789,2022-10-30,Haddam / Coleman 138kV,L:9261:17762:138,1.0,True,Farrell / N Dublin 345kV,L:9625:9662:345,110.2,326.0,5.3,106.8,fields,Rebuild line with higher-capacity conductor,5905000.0,147000.0
Q21-1789,2022-10-30,Haddam / Norco 138kV line,L:9261:9268:138,1.0,True,N Dublin / Farrell 345kV,L:9625:9662:345,110.1,329.0,5.3,106.8,fields,Rebuild line with higher-capacity conductor,16166000.0,403000.0
Q21-1789,2022-10-30,E Dunkirk / North Dublin 138kV,L:9625:17627:138,1.0,True,Kean Mtn And Grassy Crk Substation / Wec 345kV,L:9633:18368:345,108.9,686.0,11.0,105.6,fields,Reconductor line,6786000.0,161000.0
Q21-1789,2022-10-30,North Pt 345 kV/138 kV TX,X:18299:345:138,0.9947028386205399,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,107.9,1080.0,14.3,105.2,fields,Replace transformer with higher-rated unit,14517000.0,327000.0
Q21-1789,2022-10-30,Rec Clinton / Goulding 138kV,L:9582:9616:138,0.9961004084679571,False,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,107.3,678.0,6.0,105.4,fields,Reconductor line,9400000.0,182000.0
Q21-1789,2022-10-30,Goulding / Coolidge 138kV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,107.0,703.0,6.0,105.2,fields,Reconductor line,2792000.0,54000.0
Q21-1789,2022-10-30,Tom Watkins / Kimper 138kV,L:17759:17760:138,1.0,True,North Dublin / Flora E 345kV,L:9625:17626:345,105.7,1109.0,13.6,103.2,fields,Reconductor line,1953000.0,39000.0
Q21-1789,2022-10-30,Cinder / Sprigg 138kV,L:18400:18415:138,1.0,True,Batavia Power Plant / Ragland 345kV,L:17764:18399:345,104.1,935.0,10.2,101.9,fields,Reconductor line,1080000.0,22000.0
Q21-1789,2022-10-30,Kettle Crk Primary / Grants Pass 345kV,L:17961:18086:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV,L:9633:18368:345,104.1,1625.0,16.6,102.0,fields,Reconductor line,18668000.0,420000.0
Q21-1789,2022-10-30,Kettle Creek Primary / Jersey 345kV,L:17961:18532:345,1.0,True,Kean Mtn And Grassy Creek Substation / Wec 345kV L,L:9633:18368:345,104.0,1637.0,16.6,101.9,fields,Reconductor line,54977000.0,1236000.0
Q21-1789,2022-10-30,Kimper / Sprigg 138kV line,L:17760:18415:138,1.0,True,Ragland / Batavia Power Plant 345kV,L:17764:18399:345,104.0,944.0,10.2,101.7,fields,Reconductor line,4204000.0,84000.0
Q21-1789,2022-10-30,Lovely / Coulee Ave 138kV L,L:17677:17754:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,103.4,799.0,9.8,100.8,fields,Reconductor line,1520000.0,34000.0
Q21-1789,2022-10-30,Ragland 345 kV/138 kV Autotransformer,X:18399:345:138,0.9962047832222126,True,Batavia Power Plant / Ragland 345kV,L:17764:18399:345,102.9,920.0,10.2,100.6,fields,Replace transformer with higher-rated unit,16327000.0,325000.0
Q21-1789,2022-10-30,W Adasville / E Dunkirk 138kV,L:17627:17770:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV L,L:9633:18368:345,102.7,709.0,11.0,99.5,fields,Reconductor line,1195000.0,28000.0
Q21-1789,2022-10-30,Gate Ii / Ragland 138kV,L:18399:18401:138,1.0,True,Batavia Power Plant / Ragland Substation 345kV,L:17764:18399:345,102.6,933.0,10.2,100.4,fields,Reconductor line,552000.0,11000.0
Q21-1789,2022-10-30,Cinder / Gate Ii 138kV L,L:18400:18401:138,1.0,True,Batavia Power Plant / Ragland 345kV,L:17764:18399:345,102.5,941.0,10.2,100.3,fields,Reconductor line,1234000.0,25000.0
Q21-1789,2022-10-30,Flora E Substation / Batavia Power Plant 345kV,L:17626:17764:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV,L:9633:18368:345,102.3,3196.0,37.1,99.9,fields,Reconductor line,25240000.0,591000.0
Q21-1789,2022-10-30,N Dublin / Flora E 345kV,L:9625:17626:345,1.0,True,Wec / Kean Mtn And Grassy Crk 345kV L,L:9633:18368:345,102.3,3214.0,37.1,99.9,fields,Reconductor line,10564000.0,247000.0
Q21-1789,2022-10-30,Hals Ridge / Dndee 138kV L,L:18373:18384:138,1.0,True,New Hope Ap / Red Tail 345kV L,L:18377:18381:345,101.8,1022.0,10.5,99.7,fields,Reconductor line,2689000.0,67000.0
Q21-1789,2022-10-30,Haysi / Tom Watkins 138kV,L:9265:17759:138,1.0,True,Nrth Dublin Substation / FloraE 345kV,L:9625:17626:345,101.3,1439.0,18.1,98.7,fields,Reconductor line,7215000.0,145000.0
Q21-1789,2022-10-30,Looney Creek / Hurley 138kV,L:9262:18362:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345kV line,L:9633:18368:345,101.3,868.0,8.6,99.2,fields,Reconductor line,2180000.0,54000.0
Q21-1789,2022-10-30,Looney Creek / Knotty Poplar Substation 138kV,L:9262:9264:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV L,L:9633:18368:345,101.0,884.0,8.6,99.0,fields,Reconductor line,2302000.0,57000.0
Q21-1789,2022-10-30,North Pt Substation / Ragland 345kV,L:18299:18399:345,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV line,L:9633:18368:345,100.9,2887.0,30.9,98.7,fields,Reconductor line,22191000.0,500000.0
Q21-1789,2022-10-30,Savage Rd / Lovely 138kV,L:17677:18408:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345kV,L:9633:18368:345,100.6,813.0,9.8,98.1,fields,Reconductor line,1182000.0,27000.0
Q21-1813,2022-10-21,Albatross Tap-Vitulli 138kV,L:8006:8007:138,1.0,True,Lake Pulaski-Colver Power Project 138kV,L:7597:7621:138,116.6,387.0,5.5,,table,Rebuild line with higher-capacity conductor,7456000.0,159000.0
Q21-1813,2022-10-21,Fair Drive-Albatross Tap 138kV,L:8007:8015:138,1.0,True,Colver Power Project-Lake Pulaski 138kV,L:7597:7621:138,111.4,397.0,5.5,,table,Rebuild line with higher-capacity conductor,2462000.0,53000.0
Q21-1813,2022-10-21,Green Island Hydroelectric Station-Miller Coors Eden Llc 138kV line,L:8014:8018:138,1.0,True,Western-Corinth 138kV,L:7696:7698:138,110.9,233.0,8.2,,table,Rebuild line with higher-capacity conductor,9370000.0,4856000.0
Q21-1813,2022-10-21,Love Bird-North Allegheny Windpower Project 345kV,L:8267:8288:345,1.0,True,Harwood-Lov Bird 500kV,L:8247:8267:500,102.9,1432.0,5.1,,table,Reconductor line,11906000.0,450000.0
Q21-1813,2022-10-21,Homer City-Seward 345kV,L:8245:8279:345,1.0,True,Love Bird-Armstrong 500kV,L:8267:8291:500,102.2,1070.0,15.2,,table,Reconductor line,7844000.0,556000.0
Q21-1842,2022-10-22,Smith / Waer Street 138 kV L,L:7239:8181:138,1.0,True,Bellingham Cogeneration Facility / Jim Hill 345 kV,L:8204:18683:345,162.9,196.0,74.2,119.0,fields,Rebuild line with higher-capacity conductor,3228000.0,2711000.0
Q21-1842,2022-10-22,Water St / Cowlitz 138 kV,L:8181:8198:138,1.0,True,Bellingham Cogeneration Facility / Jim Hill 345 kV Line,L:8204:18683:345,157.9,206.0,74.2,116.2,fields,Rebuild line with higher-capacity conductor,6191000.0,5199000.0
Q21-1842,2022-10-22,Power Inn-Elsie / Smith 138 kV Line,L:7239:8182:138,1.0,True,Chocolate Bayou / Ilion 138 kV Line,L:17967:18469:138,107.5,279.0,23.1,97.9,fields,Reconductor line,972000.0,972000.0
Q21-1861,2022-10-29,Ackley-Pluess 138kV,L:8824:8832:138,1.0,True,St Crispin-Columbus Denois Creek 345kV L,L:8823:8949:345,104.0,1062.0,5.4,103.4,fields,Reconductor line,1099000.0,16000.0
Q21-1861,2022-10-29,Brandywine Power Facility-Jason 345kV,L:8968:9070:345,0.9789649432538825,False,Columbus Denois Crk-Harewood Substation 345kV L,L:8949:9846:345,102.9,1230.0,5.9,102.3,fields,Reconductor line,12698000.0,175000.0
Q21-1861,2022-10-29,Bancroft-Fairland Substation 138kV,L:8902:9063:138,1.0,True,St Crispin-Columbus Denois Creek 345kV Line,L:8823:8949:345,101.0,1132.0,6.6,100.3,fields,Reconductor line,140000.0,2000.0
Q21-1861,2022-10-29,Bancroft Substation-Colesville 138kV,L:8902:9062:138,1.0,True,St Crispin-Columbus Denois Crk Substation 345kV Line,L:8823:8949:345,100.7,1196.0,6.6,100.0,fields,Reconductor line,463000.0,6000.0
Q21-1867,2022-10-27,Kitty Hawk to Newark Energy Ctr 100 KV line,L:19993:19999:100,1.0,True,Icegen to Universal Studios Tap 230 KV,L:19862:19972:230,117.1,236.0,5.7,,table,Rebuild line with higher-capacity conductor,1907000.0,64000.0
Q21-1867,2022-10-27,Hunter'S Crk to Mt.Pleasant 230 KV,L:21272:21394:230,1.0,True,Icegen to Trigen St. Louis 230 KV,L:19862:19865:230,106.6,1503.0,59.3,,table,Reconductor line,23728000.0,1220000.0
Q21-1867,2022-10-27,Trigen St. Louis to Hunter'S Creek 230 KV,L:19865:21272:230,1.0,True,Trigen St. Louis to Icegen 230 KV,L:19862:19865:230,106.3,1532.0,59.3,,table,Reconductor line,8907000.0,458000.0
Q21-1867,2022-10-27,Icegen 230-100 kV Autotransformer #1,X:19862:230:100,0.9981991217509844,True,Universal Studios Tap to Icegen 230 KV line,L:19862:19972:230,104.0,220.0,5.3,,table,Replace transformer with higher-rated unit,7332000.0,478000.0
Q21-1867,2022-10-27,Icegen 230-100 kV Autotransformer Bank 2,X:19862:230:100,0.9981991217509844,True,Icegen to Universal Studios Tap 230 KV,L:19862:19972:230,104.0,220.0,5.3,,table,Replace transformer with higher-rated unit,7332000.0,478000.0
Q21-1867,2022-10-27,Icegen 230/100 kV XFMR,X:19862:230:100,0.9981991217509844,True,Icegen to Universal Studios Tap 230 KV,L:19862:19972:230,104.0,220.0,5.3,,table,Replace transformer with higher-rated unit,7332000.0,478000.0
Q21-1899,2022-11-03,WAGLEY ROBERTSON 500-230 kV Auto,X:18843:500:230,0.988111185171121,True,LARSON STREET 500/230 kV Auto,X:19576:500:230,106.4,1253.0,5.0,,table,Replace transformer with higher-rated unit,34008000.0,128000.0
Q21-1899,2022-11-03,ENERGY SHELBY COUNTY-HAILEY SUBSTATION 230kV,L:19413:19437:230,1.0,True,LARSON STREET-COYOTE PT 230kV,L:18949:19576:230,104.8,1441.0,8.8,,table,Reconductor line,10632000.0,41000.0
Q21-1899,2022-11-03,MOUNT HOLLY-SAN MARCOS 500kV L,L:22749:22765:500,1.0,True,SPANISH CREEK-MONTPELIER ELECTRIC GENRATING STATION 500kV line,L:20269:22708:500,103.8,2866.0,11.5,,table,Reconductor line,49279000.0,208000.0
Q21-1899,2022-11-03,COYOTE PT-HAILEY 230kV,L:18949:19413:230,1.0,True,ENERGY SHELBY COUNTY SUBSTATION-HAILEY SUBSTATION 230kV,L:19413:19437:230,103.5,854.0,6.4,,table,Reconductor line,4269000.0,16000.0
Q21-1899,2022-11-03,HAILEY 500/230kV Transformer,X:19413:500:230,0.9855197299938464,True,TECUMSEH-BEAVER 500kV,L:19893:20264:500,102.5,1697.0,12.9,,table,Replace transformer with higher-rated unit,24070000.0,94000.0
Q21-1899,2022-11-03,LA CANADA-BLE RACER 230kV,L:18961:19348:230,1.0,True,LARSON ST-SAN MARCOS 500kV,L:19576:22749:500,100.0,1699.0,6.9,,table,Reconductor line,27410000.0,85000.0
Q21-1912,2022-11-02,Alliance Castings / Colby City Of 100 kV L,L:19682:20162:100,1.0,True,Ashdown 69 / Ravenna 100 kV,L:20090:20097:100,146.7,97.0,6.7,,table,Rebuild line with higher-capacity conductor,3560000.0,345000.0
Q21-1912,2022-11-02,Maxwell / Norfolk 100 kV,L:19870:20208:100,1.0,True,Ravenna / Mt. Veron 100 kV,L:20097:20098:100,138.8,123.0,6.0,,table,Rebuild line with higher-capacity conductor,2519000.0,1216000.0
Q21-1912,2022-11-02,Aztec Tap / Helena 100 kV,L:19872:19874:100,1.0,True,Ravenna / Mt. Vernon 100 kV line,L:20097:20098:100,136.9,102.0,6.0,,table,Rebuild line with higher-capacity conductor,4906000.0,2369000.0
Q21-1912,2022-11-02,Aztec Tap / Maxwell 100 kV,L:19874:20208:100,1.0,True,Mt. Vernon / Ravenna 100 kV,L:20097:20098:100,136.5,115.0,6.0,,table,Rebuild line with higher-capacity conductor,3102000.0,1498000.0
Q21-1912,2022-11-02,Ravenna / Mt. Vernon Substation 100 kV,L:20097:20098:100,1.0,True,Norfolk Substation / Maxwell 100 kV,L:19870:20208:100,127.8,188.0,9.1,,table,Rebuild line with higher-capacity conductor,5375000.0,2595000.0
Q21-1912,2022-11-02,Mantua Substation / Ashdown 69 100 kV Line,L:19875:20090:100,1.0,True,Mantua / Sub 20105 Substation 100 kV,L:19875:20105:100,126.0,103.0,7.7,,table,Rebuild line with higher-capacity conductor,22088000.0,10665000.0
Q21-1912,2022-11-02,Lawson Rd Substation / Boardman 100 kV L,L:20037:20041:100,1.0,True,Anp Blackstone Energy Project / N Lima 100 kV line,L:20019:20043:100,122.0,138.0,45.8,,table,Rebuild line with higher-capacity conductor,3503000.0,548000.0
Q21-1912,2022-11-02,Mt. Vernon / Sub 20105 100 kV,L:20098:20105:100,1.0,True,Norfolk Substation / Maxwell Substation 100 kV,L:19870:20208:100,118.6,175.0,9.1,,table,Rebuild line with higher-capacity conductor,13024000.0,6289000.0
Q21-1912,2022-11-02,Ravenna / Ashdown 69 100 kV line,L:20090:20097:100,0.997780103140467,False,Mantua / Sub 20105 100 kV,L:19875:20105:100,118.1,135.0,7.2,,table,Rebuild line with higher-capacity conductor,10855000.0,3935000.0
Q21-1912,2022-11-02,Norfolk / Twinsburg 100 kV,L:19870:20206:100,1.0,True,Ellis / Lawson Rd Substation 100 kV Line,L:20015:20037:100,111.6,134.0,7.9,,table,Rebuild line with higher-capacity conductor,3791000.0,1831000.0
Q21-1912,2022-11-02,S Lake Geneva Substation / New Hope 138 kV,L:7481:8033:138,1.0,True,Leetonia / Tartesso 230 kV line,L:19685:20040:230,100.5,221.0,5.6,,table,Reconductor line,2897000.0,300000.0
Q21-1912,2022-11-02,New Hope / Leetonia 138 kV,L:8033:19685:138,1.0,True,Leetonia / Tartesso 230 kV,L:19685:20040:230,100.4,223.0,5.6,,table,Reconductor line,2656000.0,275000.0
Q21-1912,2022-11-02,Jonesboro / Lawson Rd 100 kV,L:20014:20037:100,1.0,True,Nort Lima / Grand Prairie 100 kV,L:19684:20043:100,100.4,115.0,17.6,,table,Reconductor line,714000.0,72000.0
Q21-1918,2022-10-21,Big Horn-Troy Energy Llc 230 kV L,L:20254:20280:230,1.0,True,Richland-Troy Energy Llc 500 kV L,L:20280:20309:500,109.6,670.0,8.0,,table,Reconductor line,5222000.0,209000.0
Q21-1918,2022-10-21,Gould-Big Horn 230 kV,L:20007:20254:230,1.0,True,Troy Eergy Llc-Ricland 500 kV,L:20280:20309:500,106.0,718.0,8.0,,table,Reconductor line,4084000.0,164000.0
Q21-1947,2022-10-16,Oakdale-Tahoe City 138 kV,L:17927:18281:138,1.0,True,N Point Substation-Ragland 345 kV,L:18299:18399:345,217.8,218.0,6.4,,table,Rebuild line with higher-capacity conductor,3195000.0,106000.0
Q21-1947,2022-10-16,Oakdale-East Franklin 138 kV,L:18281:18284:138,1.0,True,Ragland-N Pt Substation 345 kV,L:18299:18399:345,214.9,223.0,6.4,,table,Rebuild line with higher-capacity conductor,2402000.0,80000.0
Q21-1947,2022-10-16,East Franklin-Hood Mesa 138 kV,L:18284:18403:138,1.0,True,Ragland-N Point 345 kV line,L:18299:18399:345,213.4,226.0,6.4,,table,Rebuild line with higher-capacity conductor,10999000.0,366000.0
Q21-1947,2022-10-16,Shandin-Hood Mesa 138 kV,L:18402:18403:138,1.0,True,N Pt-Ragland Substation 345 kV line,L:18299:18399:345,211.9,228.0,6.4,,table,Rebuild line with higher-capacity conductor,4699000.0,156000.0
Q21-1947,2022-10-16,Shandin-Slaughter Lane Substation 138 kV line,L:18402:18409:138,1.0,True,North Point-Ragland 345 kV,L:18299:18399:345,210.8,230.0,6.4,,table,Rebuild line with higher-capacity conductor,8086000.0,269000.0
Q21-1947,2022-10-16,Savage Rd-Slaughter Lane 138 kV Line,L:18408:18409:138,1.0,True,North Pt Substation-Ragland 345 kV,L:18299:18399:345,210.5,232.0,6.4,,table,Rebuild line with higher-capacity conductor,4137000.0,138000.0
Q21-1947,2022-10-16,Cwec Scandinavia-Finley Pt 138 kV line,L:17711:17722:138,1.0,True,Iron Mt-Happy Canyon 138 kV,L:17056:17714:138,148.9,202.0,5.2,,table,Rebuild line with higher-capacity conductor,5707000.0,192000.0
Q21-1947,2022-10-16,Capitan-Main Line 230 kV Line,L:17992:19328:230,1.0,True,Alibates-Pleasant Vly Pumps 345 kV line,L:17029:18709:345,146.2,548.0,5.2,,table,Rebuild line with higher-capacity conductor,4743000.0,133000.0
Q21-1947,2022-10-16,Bonny Brook-Carodean 138 kV line,L:17276:17723:138,1.0,True,W Paintsville-Devils Den 138 kV line,L:17569:17570:138,142.8,265.0,7.9,,table,Rebuild line with higher-capacity conductor,5803000.0,47000.0
Q21-1947,2022-10-16,Batavia Power Plant-Tarzanastation U 138 kV,L:17764:17765:138,1.0,True,North Dublin-Flora E 345 kV,L:9625:17626:345,141.0,556.0,5.4,,table,Rebuild line with higher-capacity conductor,4657000.0,11000.0
Q21-1947,2022-10-16,Carodean-Corson Station 138 kV,L:17567:17723:138,1.0,True,W Paintsville Substation-Devils Den 138 kV,L:17569:17570:138,140.8,276.0,7.9,,table,Rebuild line with higher-capacity conductor,29986000.0,241000.0
Q21-1947,2022-10-16,Willowbrook-Kooskia 138 kV L,L:17657:17658:138,1.0,True,North Dublin-Flora E 345 kV L,L:9625:17626:345,140.4,494.0,19.5,,table,Rebuild line with higher-capacity conductor,9141000.0,101000.0
Q21-1947,2022-10-16,Trading Post-Bailey Substation 138 kV,L:17591:17753:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345 kV L,L:9633:18368:345,140.3,309.0,17.8,,table,Rebuild line with higher-capacity conductor,12037000.0,122000.0
Q21-1947,2022-10-16,Finley Pt-Dixieland Prison 138 kV,L:17722:17774:138,1.0,True,Happy Canyon-Iron Mt 138 kV,L:17056:17714:138,140.2,209.0,5.2,,table,Rebuild line with higher-capacity conductor,3175000.0,107000.0
Q21-1947,2022-10-16,Topmost-Kooska 138 kV,L:17597:17658:138,1.0,True,North Dublin-Flora E Substation 345 kV,L:9625:17626:345,138.2,515.0,19.5,,table,Rebuild line with higher-capacity conductor,35077000.0,386000.0
Q21-1947,2022-10-16,Fort Dodge-Sidney Coal 138 kV line,L:17755:18416:138,1.0,True,N Pt-Ragland 345 kV,L:18299:18399:345,134.5,847.0,15.4,,table,Rebuild line with higher-capacity conductor,6281000.0,35000.0
Q21-1947,2022-10-16,Lowmoor-Modena Substation 345 kV,L:9666:18117:345,1.0,True,Eagle Point Power Plant-Lowmoor 345 kV,L:9467:9666:345,134.2,1669.0,5.6,,table,Rebuild line with higher-capacity conductor,78664000.0,185000.0
Q21-1947,2022-10-16,Corson Sta-Trashers 138 kV,L:17567:17568:138,1.0,True,Lark Ellen-New Haven Harbor 138 kV,L:17572:17659:138,133.5,197.0,12.8,,table,Rebuild line with higher-capacity conductor,6543000.0,247000.0
Q21-1947,2022-10-16,Topmost-Scovill Rock 138 kV,L:17597:17771:138,1.0,True,Harbert Substation-Consolidated Coal 138 kV Line,L:17594:17596:138,132.7,359.0,15.1,,table,Rebuild line with higher-capacity conductor,3471000.0,196000.0
Q21-1947,2022-10-16,Bath County-Modena 345 kV,L:9654:18117:345,1.0,True,Eagle Pt Power Plant-Lowmoor 345 kV,L:9467:9666:345,129.0,2125.0,10.4,,table,Rebuild line with higher-capacity conductor,236568000.0,538000.0
Q21-1947,2022-10-16,Orenco Substation-Chilliwick 345 kV,L:18651:18655:345,1.0,True,Kean Mtn And Grassy Creek-Wec 345 kV,L:9633:18368:345,125.6,1041.0,9.0,,table,Rebuild line with higher-capacity conductor,26120000.0,72000.0
Q21-1947,2022-10-16,Madisonville-Bonny Brook 138 kV,L:17275:17276:138,1.0,True,Devils Den-W Paintsville 138 kV,L:17569:17570:138,125.3,290.0,7.9,,table,Rebuild line with higher-capacity conductor,2756000.0,22000.0
Q21-1947,2022-10-16,Busseyville Substation-Current Crk 138 kV Line,L:17616:17618:138,1.0,True,Kean Mtn And Grassy Crk Substation-Wec 345 kV,L:9633:18368:345,122.8,534.0,8.8,,table,Rebuild line with higher-capacity conductor,6526000.0,33000.0
Q21-1947,2022-10-16,Oak Harbor-Madisonville 138 kV,L:17274:17275:138,1.0,True,Devils Den Substation-W Paintsville 138 kV,L:17569:17570:138,122.6,286.0,7.8,,table,Rebuild line with higher-capacity conductor,6329000.0,51000.0
Q21-1947,2022-10-16,W Paintsville 345/138 kV Auto,X:17570:345:138,0.997148288933866,True,North Pt-Ragland 345 kV,L:18299:18399:345,121.2,1041.0,16.5,,table,Replace transformer with higher-rated unit,14363000.0,70000.0
Q20-1631,2022-11-20,Iris-Skaggs Island 100 KV L,L:23348:23354:100,0.9994482174924877,False,Jepson-Markland 230 KV,L:23352:23357:230,145.2,98.0,37.8,,table,Rebuild line with higher-capacity conductor,2954000.0,2476000.0
Q20-1631,2022-11-20,Skaggs Island-Pioneer Prairie Phase I 100 KV Line,L:23354:23355:100,1.0,True,Jepson-Markland 230 KV,L:23352:23357:230,135.3,128.0,37.8,,table,Rebuild line with higher-capacity conductor,2298000.0,1926000.0
Q20-1631,2022-11-20,Markland-N Wenatchee 100 KV Circuit 1,L:23299:23357:100,1.0,True,Jepson-Markland Substation 230 KV,L:23352:23357:230,110.3,151.0,26.7,,table,Rebuild line with higher-capacity conductor,5527000.0,4633000.0
Q20-1631,2022-11-20,N Wenatchee Substation-Markland 100 KV Circuit 2,L:23299:23357:100,1.0,True,Jepson-Markland 230 KV Line,L:23352:23357:230,110.3,151.0,26.7,,table,Rebuild line with higher-capacity conductor,5527000.0,4633000.0
Q20-1631,2022-11-20,Lay Dam-North Wenatchee 100 KV,L:23215:23299:100,1.0,True,Markland-Jepson 230 KV,L:23352:23357:230,104.9,117.0,34.7,,table,Reconductor line,1292000.0,1083000.0
Q20-1631,2022-11-20,Pioneer Prairie Phase I-Markland 100 KV,L:23355:23357:100,1.0,True,Markland-Jepson 230 KV,L:23352:23357:230,101.8,131.0,25.8,,table,Reconductor line,1769000.0,1483000.0
Q21-1661,2022-11-24,Cedarville to Liberty Electric Power Plant 138kV,L:6446:6463:138,1.0,True,Bucks rk to Liberty Electric Power Plant 138kV Line,L:6463:7140:138,121.9,203.0,5.8,,table,Rebuild line with higher-capacity conductor,1849000.0,1187000.0
Q21-1661,2022-11-24,Northwest Beloit Substation to Casa Gande 138kV Line,L:6253:6461:138,1.0,True,Everest to Northwest Beloit 138kV,L:6252:6253:138,119.1,226.0,100.0,,table,Rebuild line with higher-capacity conductor,4032000.0,4032000.0
Q21-1661,2022-11-24,Northwest Beloit to Everest 138kV,L:6252:6253:138,1.0,True,Casa Grande to Northwest Beloit 138kV line,L:6253:6461:138,116.0,232.0,100.0,,table,Rebuild line with higher-capacity conductor,1804000.0,1804000.0
Q21-1691,2022-11-19,Hutchinson EnergyCenter – Grove 138 KV,L:6058:6642:138,1.0,True,Mill Set Renewable Energy Facility – Shred 345 KV,L:6225:7135:345,116.1,240.0,28.6,108.3,fields,Rebuild line with higher-capacity conductor,28087000.0,28087000.0
Q21-1691,2022-11-19,Panther Creek Energy Facility – Shred 138 KV Line,L:6223:7135:138,1.0,True,Kline Township Cogen Facility 345/138kV Autotransformer,X:7137:345:138,115.6,340.0,5.6,114.5,fields,Rebuild line with higher-capacity conductor,2624000.0,104000.0
Q21-1691,2022-11-19,Mill Seat Renewable Energy Facility – Oxford 138 KV Line,L:6225:6227:138,1.0,True,Shred – Mill Seat Renewable Energy Facility Substation 345 KV,L:6225:7135:345,112.5,432.0,15.1,110.2,fields,Rebuild line with higher-capacity conductor,3122000.0,3122000.0
Q21-1691,2022-11-19,Hutchinson Energy Center – Embudo 138 KV line,L:6058:6623:138,1.0,True,Hutchinson Energy Ctr – Grove 138 KV,L:6058:6642:138,108.9,220.0,54.9,92.5,fields,Reconductor line,2682000.0,2682000.0
Q21-1691,2022-11-19,Marysville – Embudo Substation 138 KV,L:6226:6623:138,1.0,True,Grove – Hutchinson Energy Center 138 KV L,L:6058:6642:138,107.9,228.0,54.9,92.2,fields,Reconductor line,4765000.0,4765000.0
Q21-1691,2022-11-19,Hutchinson Energy Center – Claude Vandyke 138 KV,L:6058:6624:138,1.0,True,Point Street – Tascaderos 138 KV,L:6606:6630:138,105.1,408.0,28.3,100.6,fields,Reconductor line,2047000.0,2047000.0
Q21-1691,2022-11-19,Marysville – Oxford 138 KV,L:6226:6227:138,1.0,True,Hutchinson Energy Ctr – Grove 138 KV,L:6058:6642:138,104.9,247.0,54.9,90.4,fields,Reconductor line,1842000.0,1842000.0
Q21-1691,2022-11-19,Sistrnk – Oxford 138 KV,L:6218:6227:138,1.0,True,Shred – Mill Seat Renewable Energy Facility 345 KV L,L:6225:7135:345,104.7,411.0,15.3,102.3,fields,Reconductor line,4668000.0,4668000.0
Q21-1691,2022-11-19,Alamorio – Wilson 138 KV line,L:6228:6628:138,1.0,True,Shred – Mill Seat Renewable Energy Facility 345 KV,L:6225:7135:345,104.0,272.0,9.1,101.8,fields,Reconductor line,7274000.0,7274000.0
Q21-1691,2022-11-19,Strawberry Belt – Wescosville Substation 138 KV,L:6060:6622:138,1.0,True,Hutchinson Energy Center – Claude Vandyke 138 KV,L:6058:6624:138,103.7,394.0,6.8,102.5,fields,Reconductor line,774000.0,774000.0
Q21-1691,2022-11-19,Mill Seat Renewable Energy Facility Substation 345-138 kV TX,X:6225:345:138,0.9982126316109866,True,Mill Seat Renewable Energy Facility – Shred 345 KV,L:6225:7135:345,103.3,471.0,15.1,101.2,fields,Replace transformer with higher-rated unit,17184000.0,17184000.0
Q21-1691,2022-11-19,Pelps Dodge – Pt Street 138 KV line,L:6595:6606:138,1.0,True,Pt Street – Luing 138 KV Line,L:6606:6626:138,102.5,211.0,7.1,100.3,fields,Reconductor line,1204000.0,1204000.0
Q21-1691,2022-11-19,Maynardville – Sistrunk 138 KV,L:6217:6218:138,1.0,True,Talenenergy Martins Creek Llc Harwood – Shred 345 KV line,L:7112:7135:345,101.7,295.0,8.0,99.9,fields,Reconductor line,368000.0,368000.0
Q21-1691,2022-11-19,Dornyville – Wescosville 138 KV,L:6602:6622:138,1.0,True,Hutchinson Energy Ctr – Claude Vandyke 138 KV,L:6058:6624:138,101.5,419.0,6.8,100.5,fields,Reconductor line,806000.0,806000.0
Q21-1691,2022-11-19,Phelps Dodge – Siegfried 138 KV,L:6595:6631:138,1.0,True,Point St – Lulig 138 KV Line,L:6606:6626:138,101.0,239.0,7.1,99.0,fields,Reconductor line,429000.0,429000.0
Q21-1691,2022-11-19,Pt St Substation – Luling 138 KV,L:6606:6626:138,1.0,True,Wilmington Station C – Lakehead Cambridge 138 KV,L:6232:6629:138,100.8,388.0,8.2,99.4,fields,Reconductor line,2197000.0,2197000.0
Q21-1691,2022-11-19,Point Street – Tascaderos 138 KV,L:6606:6630:138,1.0,True,Hutchinson Energy Center – Claude Vandyke 138 KV,L:6058:6624:138,100.8,468.0,6.8,99.9,fields,Reconductor line,517000.0,517000.0
Q21-1709,2022-11-30,Claus-Haworth Water Treatment Plant Substation 138kV,L:5185:5222:138,1.0,True,Kirby Substation-Jamacha Tap 138kV,L:2650:5199:138,116.7,179.0,13.9,,table,Rebuild line with higher-capacity conductor,3551000.0,686000.0
Q21-1709,2022-11-30,Seagovile Sw-Haworth Water Treatment Plant 138kV,L:5214:5222:138,1.0,True,Kirby-Jamacha Tap 138kV line,L:2650:5199:138,114.2,209.0,13.9,,table,Rebuild line with higher-capacity conductor,2117000.0,409000.0
Q21-1709,2022-11-30,Grand Gulf-Seaoville Sw 138kV,L:5201:5214:138,1.0,True,Bremerton-West Crossville 138kV L,L:5764:5966:138,108.5,246.0,12.8,,table,Reconductor line,582000.0,139000.0
Q21-1735,2022-11-26,Sithe – Desmet 138 KV,L:9226:9227:138,1.0,True,Tanglewilde Substation – Takelma 138 KV Line,L:9201:9202:138,116.5,320.0,65.9,,table,Rebuild line with higher-capacity conductor,2055000.0,1063000.0
Q21-1735,2022-11-26,Huntington Court – Bonsack 138 KV L,L:9243:9537:138,1.0,True,Tanglewilde – Takelma 138 KV,L:9201:9202:138,109.5,219.0,47.7,,table,Reconductor line,623000.0,413000.0
Q21-1735,2022-11-26,Bnsack – Sithe 138 KV L,L:9226:9537:138,1.0,True,Takelma – Tanglewilde 138 KV,L:9201:9202:138,108.6,253.0,47.7,,table,Reconductor line,900000.0,597000.0
Q21-1767,2022-12-03,Cwec Scandinavia to Finley Point 138.0 kV,L:17711:17722:138,1.0,True,Happy Canyon to Iron Mt 138.0 kV,L:17056:17714:138,118.5,202.0,76.4,,table,Rebuild line with higher-capacity conductor,5053000.0,3233000.0
Q21-1767,2022-12-03,Finley Point to Dixieland Prison 138.0 kV,L:17722:17774:138,1.0,True,Happy Canyon to Iron Mt 138.0 kV,L:17056:17714:138,110.8,209.0,76.4,,table,Rebuild line with higher-capacity conductor,3605000.0,2306000.0
Q21-1833,2022-11-23,Ina 345/138 kV XFMR,X:8897:345:138,0.9969514224663442,True,St Crispin to Columbus Denois Crk 345 kV,L:8823:8949:345,127.2,733.0,5.4,,table,Replace transformer with higher-rated unit,16157000.0,572000.0
Q21-1833,2022-11-23,Beltsville to Mohave Electric 138 kV L,L:8833:8929:138,1.0,True,St Crispin to Columbus Denois Crk 345 kV,L:8823:8949:345,121.7,648.0,6.2,,table,Rebuild line with higher-capacity conductor,676000.0,11000.0
Q21-1833,2022-11-23,Mohave Electric to Nasa 138 kV,L:8929:8953:138,1.0,True,St Crispin to Columbus Denois Crk 345 kV,L:8823:8949:345,120.1,691.0,6.2,,table,Rebuild line with higher-capacity conductor,2432000.0,39000.0
Q21-1833,2022-11-23,Sub 9912 to Occoquan 138 kV,L:9912:9913:138,1.0,True,Shawnigan Lake to Occoquan 138 kV L,L:9861:9913:138,116.6,221.0,42.4,,table,Rebuild line with higher-capacity conductor,3359000.0,3193000.0
Q21-1833,2022-11-23,Occoquan to Covanta Fairfax Energy 138 kV line,L:9913:10159:138,1.0,True,S Miami to Sub 9912 138 kV L,L:9910:9912:138,114.7,212.0,22.1,,table,Rebuild line with higher-capacity conductor,4689000.0,3270000.0
Q21-1833,2022-11-23,South Miami to Franconia 138 kV,L:9910:9914:138,1.0,True,Devon 345 kV/138 kV Auto,X:9852:345:138,110.3,252.0,32.7,,table,Rebuild line with higher-capacity conductor,1562000.0,1061000.0
Q21-1833,2022-11-23,Canadian Hills Wind to New Plymounth 138 kV #1,L:9686:9851:138,1.0,True,New Plyounth to Canadian Hills Wind 138 kV #2,L:9686:9851:138,107.9,404.0,7.9,,table,Reconductor line,593000.0,94000.0
Q21-1833,2022-11-23,Arrwhead to Burke-Sideburn 138 kV Line,L:9860:9876:138,1.0,True,Sideburn Substation to Arrowhead 138 kV Line,L:9859:9860:138,106.8,223.0,6.2,,table,Reconductor line,963000.0,218000.0
Q21-1833,2022-11-23,Crane Gulf 2 to Arrowhead 138 kV,L:9857:9860:138,1.0,True,Green Springs to Ballston 138 kV,L:9858:9895:138,106.1,332.0,5.9,,table,Reconductor line,684000.0,108000.0
Q21-1833,2022-11-23,New Plymounth to Canadian Hills Wind 138 kV Cir. 2,L:9686:9851:138,1.0,True,New Plymounth Substation to Canadian Hills Wind 138 kV,L:9686:9851:138,106.1,411.0,7.9,,table,Reconductor line,593000.0,94000.0
Q21-1833,2022-11-23,St Crispin 345 kV/138 kV TX,X:8823:345:138,0.9960502590670555,True,St Crispin to Pluess 345 kV L,L:8823:8824:345,106.0,959.0,5.7,,table,Replace transformer with higher-rated unit,18149000.0,344000.0
Q21-1833,2022-11-23,North Ogden to Fairland 138 kV,L:8901:9063:138,1.0,True,Columbus Denois Creek to St Crispin 345 kV,L:8823:8949:345,102.8,790.0,5.4,,table,Reconductor line,551000.0,14000.0
Q21-1833,2022-11-23,Jason to Brandywine Power Facility 345 kV Line,L:8968:9070:345,0.9977181967362302,False,Harewood to Columbus Denois Crk 345 kV L,L:8949:9846:345,100.6,1230.0,7.3,,table,Reconductor line,11150000.0,182000.0
Q21-1833,2022-11-23,South Miami to Covanta Fairfax Energy Substation 138 kV line,L:9910:10159:138,1.0,True,Sub 9912 to S Miami 138 kV,L:9910:9912:138,100.6,175.0,22.1,,table,Reconductor line,623000.0,434000.0
Q21-1838,2022-11-20,Wilmerding - Morgan Hill 138 KV,L:7231:7269:138,1.0,True,Thayer 345-138 kV TX,X:7233:345:138,156.8,394.0,100.0,,table,Rebuild line with higher-capacity conductor,2962000.0,435000.0
Q21-1838,2022-11-20,Aberdeen - Morgan Hill 138 KV L,L:7246:7269:138,1.0,True,Thayer 345/138kV Transformer Bank,X:7233:345:138,143.3,442.0,100.0,,table,Rebuild line with higher-capacity conductor,2464000.0,362000.0
Q21-1838,2022-11-20,Aberdeen - Thayer 138 KV,L:7233:7246:138,1.0,True,Thayer 345/138kV TX,X:7233:345:138,140.7,464.0,100.0,,table,Rebuild line with higher-capacity conductor,1083000.0,159000.0
Q21-1838,2022-11-20,Thayer 345/138kV Autotransformer,X:7233:345:138,1.0,True,Thaer - Aberdeen 138 KV line,L:7233:7246:138,123.5,529.0,100.0,,table,Replace transformer with higher-rated unit,27652000.0,4058000.0
Q21-1838,2022-11-20,Sorrell Hill - Wilmerding 138 KV,L:7231:7292:138,1.0,True,Thayer 345 kV/138 kV Autotransformer,X:7233:345:138,105.3,351.0,55.8,,table,Reconductor line,456000.0,67000.0
Q21-1838,2022-11-20,W Medway - Boomerang 500 KV,L:7525:8252:500,1.0,True,Waterside - Boomerang 345 KV Line,L:7525:8251:345,101.2,2251.0,6.0,,table,Reconductor line,28907000.0,292000.0
Q21-1838,2022-11-20,Dpc New Lisbon - N Allegheny Windpower Project Substation 345 KV,L:7532:8288:345,1.0,True,Boomerang - Harwood 500 KV,L:7525:8247:500,100.6,2143.0,5.7,,table,Reconductor line,15167000.0,176000.0
Q21-1863,2022-11-19,Johnair to Ludlow Route 103 100 KV L,L:19066:19070:100,1.0,True,Fishhawk to Walsenburg 500 KV,L:19134:19145:500,135.5,127.0,6.7,,table,Rebuild line with higher-capacity conductor,1168000.0,1168000.0
Q21-1863,2022-11-19,Ludlow Route 103 to Morgan County Substation 100 KV,L:19063:19070:100,1.0,True,Fishhawk to Walsenburg 500 KV,L:19134:19145:500,126.6,114.0,6.7,,table,Rebuild line with higher-capacity conductor,1904000.0,1904000.0
Q21-1863,2022-11-19,Seaway to Lyons Falls Hydroelectric 100 KV,L:18988:19141:100,1.0,True,Fishhawk Substation to Cedar Hill 500 KV Line,L:18862:19134:500,117.9,187.0,5.2,,table,Rebuild line with higher-capacity conductor,4801000.0,4801000.0
Q21-1863,2022-11-19,Lompoc to Hayden 100 KV,L:18973:18977:100,1.0,True,Fishhawk to Cedar Hill 500 KV L,L:18862:19134:500,106.5,130.0,7.5,,table,Reconductor line,1328000.0,670000.0
Q21-1863,2022-11-19,Penobscot Energy Recovery Substation to Johnair 100 KV L,L:19061:19066:100,1.0,True,Fishhawk to Walsenburg 500 KV,L:19134:19145:500,105.8,132.0,7.0,,table,Reconductor line,452000.0,226000.0
Q21-1863,2022-11-19,Lompoc to Seaway 100 KV,L:18977:19141:100,1.0,True,Cedar Hill Substation to Fishhawk 500 KV,L:18862:19134:500,104.0,155.0,7.5,,table,Reconductor line,1022000.0,516000.0
Q21-1863,2022-11-19,Fall City to Haveda 100 KV line,L:19065:19093:100,1.0,True,Flambeau Solar Partners to Haveda 100 KV L,L:19093:19100:100,102.2,144.0,25.1,,table,Reconductor line,634000.0,634000.0
Q21-1863,2022-11-19,Haveda to Fishhawk Substation 100 KV Line 2,L:19093:19134:100,0.9997888193786246,False,Haveda to Fishhawk Substation 100 KV Ckt 1,L:19093:19134:100,102.0,158.0,27.1,,table,Reconductor line,1539000.0,1539000.0
Q21-1863,2022-11-19,Ainsworth Wind to Santa Teresa 100 KV,L:19056:19085:100,1.0,True,Short Mtn to Halfway 100 KV,L:19068:19082:100,101.6,150.0,6.9,,table,Reconductor line,798000.0,798000.0
Q21-1863,2022-11-19,Ainsworth Wind Substation to Penobscot Energy Recovery 100 KV L,L:19056:19061:100,1.0,True,Fishhawk to Walsenburg 500 KV,L:19134:19145:500,101.5,164.0,7.0,,table,Reconductor line,764000.0,381000.0
Q21-1900,2022-12-02,Safeway Stores-Circuit 40 Substation 138 kV,L:9300:9303:138,1.0,True,Sunnybrook-Fries 138 kV Line,L:9299:9673:138,212.0,245.0,100.0,45.8,fields,Rebuild line with higher-capacity conductor,3031000.0,3031000.0
Q21-1900,2022-12-02,Circuit 40-Woodchuck Hill 138 kV,L:9300:9301:138,1.0,True,N Point-Shaw 345 kV,L:17937:18299:345,197.4,271.0,100.0,47.2,fields,Rebuild line with higher-capacity conductor,7641000.0,7641000.0
Q21-1900,2022-12-02,Safeway Stores-Corona 138 kV,L:9302:9303:138,1.0,True,Sunnybrook-Fries 138 kV Line,L:9299:9673:138,166.7,299.0,100.0,30.7,fields,Rebuild line with higher-capacity conductor,6480000.0,6480000.0
Q21-1900,2022-12-02,Corona-Melrose 4 138 kV,L:9302:9414:138,1.0,True,Sunnybrook-Fries 138 kV,L:9299:9673:138,151.7,318.0,100.0,23.8,fields,Rebuild line with higher-capacity conductor,9150000.0,9150000.0
Q21-1900,2022-12-02,Schafrath Switch-Melrose 4 138 kV line,L:9414:9415:138,1.0,True,Fries-Sunnybrook 138 kV,L:9299:9673:138,146.9,324.0,100.0,21.5,fields,Rebuild line with higher-capacity conductor,5457000.0,5457000.0
Q21-1900,2022-12-02,Smith College Central Heating Plant-Team 138 kV,L:9599:9605:138,1.0,True,Hebron-Los Banos 138 kV L,L:9355:9496:138,134.3,167.0,24.3,75.2,fields,Rebuild line with higher-capacity conductor,7443000.0,4305000.0
Q21-1900,2022-12-02,Shrewsbury-Smith College Central Heating Plant 138 kV line,L:9591:9605:138,1.0,True,Hebron-Los Bans 138 kV,L:9355:9496:138,131.5,178.0,24.3,75.9,fields,Rebuild line with higher-capacity conductor,32537000.0,18817000.0
Q21-1900,2022-12-02,Tarzanastation U-Batavia Power Plant 138 kV,L:17764:17765:138,1.0,True,N Dublin-Flora East 345 kV,L:9625:17626:345,129.2,556.0,6.4,124.5,fields,Rebuild line with higher-capacity conductor,8994000.0,240000.0
Q21-1900,2022-12-02,W Adamsville-Hazard 138 kV,L:17593:17770:138,1.0,True,N Dublin-Flora E 345 kV,L:9625:17626:345,126.6,444.0,5.5,121.5,fields,Rebuild line with higher-capacity conductor,18518000.0,502000.0
Q21-1900,2022-12-02,Pacific Pipeline-Shrewsbury 138 kV,L:9417:9591:138,1.0,True,Hebron-Los Banos Substation 138 kV,L:9355:9496:138,126.0,194.0,24.3,75.1,fields,Rebuild line with higher-capacity conductor,21627000.0,12508000.0
Q21-1900,2022-12-02,Ft Dodge-Sidney Coal 138 kV line,L:17755:18416:138,1.0,True,N Point-Ragland 345 kV Line,L:18299:18399:345,124.5,847.0,8.0,120.7,fields,Rebuild line with higher-capacity conductor,7515000.0,199000.0
Q21-1900,2022-12-02,Glenshire-Bath County Substation 345 kV,L:9654:18558:345,1.0,True,Eagle Pt Power Plant Substation-Lowmoor 345 kV line,L:9467:9666:345,124.4,1773.0,16.2,120.7,fields,Rebuild line with higher-capacity conductor,124806000.0,4500000.0
Q21-1900,2022-12-02,Glenshire 345-138 kV Transformer,X:18558:345:138,0.9839782949988336,True,Castle Gardens-Glenshire 345 kV,L:18558:18702:345,122.0,838.0,7.2,118.5,fields,Replace transformer with higher-rated unit,13906000.0,724000.0
Q21-1900,2022-12-02,Modena-Bath County 345 kV,L:9654:18117:345,1.0,True,Eagle Pt Power Plant-Lowmoor 345 kV L,L:9467:9666:345,121.6,2125.0,22.5,117.3,fields,Rebuild line with higher-capacity conductor,226568000.0,9329000.0
Q21-1900,2022-12-02,Greenbank-Meadow Bridge 138 kV,L:18054:18063:138,1.0,True,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,119.2,441.0,5.7,114.0,fields,Rebuild line with higher-capacity conductor,4635000.0,210000.0
Q21-1900,2022-12-02,Hinton Ap-Dawn 138 kV,L:18544:18551:138,1.0,True,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,118.3,371.0,5.5,112.3,fields,Rebuild line with higher-capacity conductor,9791000.0,5765000.0
Q21-1900,2022-12-02,Dawn-Phillips Petroleum 138 kV L,L:18527:18551:138,1.0,True,Red Tail-Hinton Ap 345 kV,L:18381:18544:345,118.0,376.0,5.5,112.0,fields,Rebuild line with higher-capacity conductor,3228000.0,1901000.0
Q21-1900,2022-12-02,Phillips Petroleum-Drain 138 kV L,L:18527:18552:138,1.0,True,Red Tail Substation-Hinton Ap 345 kV line,L:18381:18544:345,117.3,386.0,5.5,111.5,fields,Rebuild line with higher-capacity conductor,3999000.0,2355000.0
Q21-1900,2022-12-02,W Palm Beach-Wimbledon 138 kV,L:18536:18585:138,1.0,True,Wec-New Hope Ap 345 kV,L:18368:18377:345,115.7,426.0,6.1,109.9,fields,Rebuild line with higher-capacity conductor,2958000.0,1039000.0
Q21-1900,2022-12-02,Gadsden-Wimbledon 138 kV,L:18535:18585:138,1.0,True,New Hope Ap-Wec 345 kV Line,L:18368:18377:345,115.5,429.0,6.1,109.8,fields,Rebuild line with higher-capacity conductor,6187000.0,2174000.0
Q21-1900,2022-12-02,Moraga-Greenbank 138 kV,L:18054:18075:138,0.9909409763822472,False,Lowmoor-Hinton Ap 345 kV,L:9666:18544:345,114.6,456.0,5.7,109.6,fields,Rebuild line with higher-capacity conductor,2596000.0,118000.0
Q21-1900,2022-12-02,Chisholm-Jacksons Ferry 138 kV,L:9297:9529:138,1.0,True,Hartman Crk-Weston 138 kV,L:9626:9627:138,113.3,509.0,42.9,79.0,fields,Rebuild line with higher-capacity conductor,8160000.0,5897000.0
Q21-1900,2022-12-02,Jacksons Ferry-Petaluma Sta A 138 kV,L:9297:9304:138,1.0,True,Hartman Crk-Weton 138 kV,L:9626:9627:138,112.9,516.0,42.9,79.1,fields,Rebuild line with higher-capacity conductor,6155000.0,4448000.0
Q21-1900,2022-12-02,Hartsel Substation-Gaymills Substation 138 kV Line,L:18062:18064:138,0.9624264799706939,False,Betsy Layne Substation-Meadow Bridge 138 kV,L:18063:18550:138,112.5,367.0,5.2,106.7,fields,Rebuild line with higher-capacity conductor,4490000.0,216000.0
Q21-1900,2022-12-02,Sunnybrook-Buck Hydro 138 kV,L:9299:9635:138,1.0,True,Hartman Crk Substation-Weston 138 kV,L:9626:9627:138,112.3,536.0,42.9,79.7,fields,Rebuild line with higher-capacity conductor,8828000.0,6379000.0
Q21-1903,2022-11-23,Fmc Substation – Hutchins 138kV,L:9006:9007:138,1.0,True,Hutchins – Calvert Cliffs 345kV,L:9007:9059:345,253.4,326.0,6.7,243.1,fields,Rebuild line with higher-capacity conductor,10168000.0,2119000.0
Q21-1903,2022-11-23,Hewitt Rd – Fmc 138kV,L:9004:9006:138,1.0,True,Hutchins – Calvert Cliffs 345kV,L:9007:9059:345,195.4,416.0,7.2,186.8,fields,Rebuild line with higher-capacity conductor,5280000.0,1041000.0
Q21-1903,2022-11-23,Mackay – Zeeland Farm Services 138kV,L:9838:10116:138,1.0,True,Whitman – Sisk 138kV,L:9005:10027:138,118.6,215.0,5.3,106.2,fields,Rebuild line with higher-capacity conductor,44301000.0,25585000.0
Q21-1903,2022-11-23,Plumas Sierra Rea – Livermore 138kV,L:9935:9936:138,1.0,True,Mears Corners – Plumas Sierra Rea 138kV L,L:9934:9935:138,118.2,253.0,14.7,89.2,fields,Rebuild line with higher-capacity conductor,5563000.0,1542000.0
Q21-1903,2022-11-23,Mccoy – Walton Street 138kV L,L:9795:10258:138,1.0,True,Baraga Vlg – Miller Redwood 345kV L,L:9725:9793:345,113.6,250.0,6.1,101.3,fields,Rebuild line with higher-capacity conductor,2373000.0,190000.0
Q21-1903,2022-11-23,Dunn Rd – Mccoy 138kV Line,L:9771:10258:138,1.0,True,Miller Redwood – Baraga Vlg 345kV,L:9725:9793:345,113.4,251.0,6.1,101.2,fields,Rebuild line with higher-capacity conductor,2269000.0,182000.0
Q21-1903,2022-11-23,Dunn Rd – Tyler 138kV,L:9771:10267:138,1.0,True,Miller Redwood – Baraga Vlg 345kV L,L:9725:9793:345,112.6,227.0,6.1,99.0,fields,Rebuild line with higher-capacity conductor,5034000.0,404000.0
Q21-1903,2022-11-23,Plumas Sierra Rea – Toano Substation 138kV,L:9935:10014:138,1.0,True,Miller Redwood – Baaga Vlg 345kV Line,L:9725:9793:345,112.0,393.0,18.1,89.0,fields,Rebuild line with higher-capacity conductor,17218000.0,3446000.0
Q21-1903,2022-11-23,Smithfield – Crittenden 138kV,L:9753:10006:138,1.0,True,Grayland – Ag Reliant 345kV,L:10205:10297:345,110.7,313.0,10.9,93.3,fields,Rebuild line with higher-capacity conductor,14328000.0,3401000.0
Q21-1903,2022-11-23,Park Ave Substation – Pluess 138kV Cir. 1,L:8816:8824:138,1.0,True,St Crispin – Columbus Denois Crk 345kV,L:8823:8949:345,110.2,665.0,5.2,106.3,fields,Rebuild line with higher-capacity conductor,1186000.0,42000.0
Q21-1903,2022-11-23,Park Ave – Pluess 138kV line,L:8816:8824:138,1.0,True,Columbus Denois Crk – St Crispin 345kV,L:8823:8949:345,110.2,665.0,5.2,106.3,fields,Rebuild line with higher-capacity conductor,1186000.0,42000.0
Q21-1903,2022-11-23,Walton Street – Locks Substation 138kV,L:9795:9796:138,1.0,True,Miller Redwood – Baraga Vlg Substation 345kV,L:9725:9793:345,109.7,293.0,6.1,99.2,fields,Reconductor line,462000.0,37000.0
