project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1903,2022-11-23,Louisa Generation Facility – N Anna 345kV,L:9643:10279:345,1.0,True,Louisa Generation Facility – Idalia 345kV,L:9643:10291:345,109.3,2557.0,5.3,108.3,fields,Reconductor line,31125000.0,737000.0
Q21-1903,2022-11-23,Columbus Denois Creek – Jason 345kV,L:8949:8968:345,1.0,True,Harewood – Columbus Denois Crk 345kV,L:8949:9846:345,107.9,1554.0,8.9,105.0,fields,Reconductor line,10022000.0,349000.0
Q21-1903,2022-11-23,Castle Gardens – Glenshire 345kV,L:18558:18702:345,1.0,True,N Dublin – Flra E 345kV,L:9625:17626:345,107.5,1662.0,5.1,106.0,fields,Reconductor line,12193000.0,587000.0
Q21-1903,2022-11-23,Colville – Ormond 138kV,L:9831:10294:138,1.0,True,Miller Redwood – Baraga Vlg 345kV,L:9725:9793:345,106.7,338.0,6.1,97.6,fields,Reconductor line,4532000.0,364000.0
Q21-1903,2022-11-23,Locks – Colville 138kV,L:9796:10294:138,1.0,True,Miller Redwood – Baraga Vlg 345kV,L:9725:9793:345,106.7,338.0,6.1,97.6,fields,Reconductor line,1360000.0,109000.0
Q21-1903,2022-11-23,Walthall Substation – Uknown 138kV,L:9770:9832:138,0.9963935461316384,False,Baraga Vlg – Geysers Tap 2 Substation 345kV,L:9793:10265:345,105.4,572.0,6.5,99.7,fields,Reconductor line,4656000.0,218000.0
Q21-1903,2022-11-23,Baraga Vlg – Uknown 138kV,L:9793:9832:138,1.0,True,Baraga Vlg – Geysers Tap 2 345kV,L:9793:10265:345,105.3,589.0,6.5,99.8,fields,Reconductor line,2537000.0,119000.0
Q21-1903,2022-11-23,Indian – Birchwood Substation 345kV,L:8680:10290:345,1.0,True,Louisa Generation Facilty – Fluvanna P.S Substation 345kV,L:9631:9643:345,104.0,2532.0,13.7,101.3,fields,Reconductor line,28674000.0,1141000.0
Q21-1903,2022-11-23,Geysers Tap 2 – Baraga Vlg 345kV line,L:9793:10265:345,1.0,True,Sta G – Mecklenburg Power Sta 345kV,L:9276:9650:345,103.7,1281.0,19.0,96.3,fields,Reconductor line,24768000.0,1425000.0
Q21-1903,2022-11-23,Geysers Tap 2 – Anasco 6101 345kV line,L:9816:10265:345,1.0,True,Challenge – Brick Church 345kV,L:9944:9988:345,103.5,1228.0,15.1,97.4,fields,Reconductor line,5907000.0,281000.0
Q21-1903,2022-11-23,Brick Church – Bear Island 345kV,L:9988:10264:345,1.0,True,Challenge – Birchwood 345kV,L:9944:10290:345,103.1,1915.0,22.4,97.3,fields,Reconductor line,13079000.0,603000.0
Q21-1903,2022-11-23,Monroe St – Riva Rd Substation 345kV,L:8407:9098:345,1.0,True,St Crispin – Columbus Denois Creek 345kV line,L:8823:8949:345,102.9,2411.0,8.0,101.2,fields,Reconductor line,23002000.0,825000.0
Q21-1903,2022-11-23,Smithfield – Olympia Heights 138kV,L:10006:10007:138,1.0,True,Grayand – Ag Reliant 345kV,L:10205:10297:345,102.2,309.0,10.9,84.6,fields,Reconductor line,1264000.0,300000.0
Q21-1903,2022-11-23,Beltsville – Mohave Electric 138kV,L:8833:8929:138,1.0,True,St Crispin – Columbus Denois Crk 345kV,L:8823:8949:345,101.6,907.0,5.9,98.4,fields,Reconductor line,300000.0,11000.0
Q21-1903,2022-11-23,Fredericksburg – Rienzi 345kV,L:9734:10155:345,1.0,True,Fredericksburg – Rienzi 345kV Line 2,L:9734:10155:345,101.3,1728.0,5.9,99.6,fields,Reconductor line,41149000.0,1347000.0
Q21-1903,2022-11-23,Person – Moonshine 345kV,L:9335:11146:345,1.0,True,Clover Substation – Leesville Substation 345kV,L:9667:9669:345,101.3,2135.0,6.7,99.7,fields,Reconductor line,33669000.0,2017000.0
Q21-1908,2022-11-24,TEMES SUBSTATION to ROUND ROCK WESTINGHOUSE 138 KV,L:7925:7926:138,1.0,True,SAN GERMAN TC 6406 to PINEY CREEK PROJECT 345 KV L,L:7702:8253:345,134.5,279.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4256000.0,4256000.0
Q21-1908,2022-11-24,LEHIGH to TEMES 138 KV,L:7803:7926:138,1.0,True,SAN GERMAN TC 6406 SUBSTATION to PINEY CRK PROJECT 345 KV,L:7702:8253:345,133.8,286.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,17107000.0,17107000.0
Q21-1908,2022-11-24,ALLEY PARK to LOS COCHES 138 KV,L:8026:8028:138,1.0,True,STEGALL to LEMONCOVE 345 KV,L:7709:7727:345,119.8,223.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7255000.0,7255000.0
Q21-1908,2022-11-24,HIDALGO SMELTER 345/138kV Auto,X:7802:345:138,0.9974430267072962,True,SAN GERMAN TC 6406 SUBSTATION to PINEY CREEK PROJECT 345 KV,L:7702:8253:345,119.0,375.0,7.2,,prose_overloaded,Replace transformer with higher-rated unit,12505000.0,12505000.0
Q21-1908,2022-11-24,DAVES FALLS to CARBON CENTER SUBSTATION 138 KV,L:7809:7811:138,1.0,True,SAN GERMAN TC 6406 to CARBON CTR 345 KV,L:7702:7809:345,100.5,243.0,82.2,,prose_overloaded,Reconductor line,746000.0,746000.0
Q21-1908,2022-11-24,DATABANK to JOHNSONBURG MILL 138 KV,L:7799:7800:138,1.0,True,SAN GERMAN TC 6406 to PINEY CRK PROJECT 345 KV,L:7702:8253:345,100.1,249.0,5.7,,prose_overloaded,Reconductor line,1472000.0,1472000.0
Q21-1908,2022-11-24,NEW HOLLANDALE to LEMON COVE 138 KV L,L:7727:8027:138,1.0,True,LEON COVE to STEGALL 345 KV Line,L:7709:7727:345,153.4,250.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,23102000.0,23102000.0
Q21-1908,2022-11-24,AUSTIN DAM to ROOSEVELT DAM 138 KV,L:7801:8063:138,1.0,True,SAN GERMAN TC 6406 to PINEY CREEK PROJECT 345 KV line,L:7702:8253:345,112.4,230.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,11654000.0,11654000.0
Q21-1908,2022-11-24,LOWER OLLALA 500 kV/345 kV Auto,X:7847:500:345,0.9895897776287151,True,TRZEVANT to HANDSOME LAKE SUBSTATION 500 KV,L:7775:8246:500,108.2,843.0,5.4,,prose_loss,Replace transformer with higher-rated unit,38656000.0,2070000.0
Q21-1908,2022-11-24,OLYMPUS to HAILESBORO 4 PLANT 345 KV,L:6309:6324:345,1.0,True,SHAWVILLE STATION to ORCARD ROAD 500 KV,L:7672:8249:500,102.7,1048.0,7.2,,prose_loss,Reconductor line,50978000.0,19561000.0
Q21-1908,2022-11-24,CARBON CTR 345-138 kV Transformer Bank,X:7809:345:138,0.9998547281145193,True,CARBON CTR to SAN GERMAN TC 6406 345 KV,L:7702:7809:345,101.7,424.0,50.3,,prose_loss,Replace transformer with higher-rated unit,15581000.0,15581000.0
Q21-1908,2022-11-24,KAHE 2 SUBSTATION to DATABANK 138 KV line,L:7799:7814:138,1.0,True,SAN GERMAN TC 6406 to PINEY CREEK PROJECT 345 KV L,L:7702:8253:345,100.2,252.0,5.7,,prose_loss,Reconductor line,3847000.0,3847000.0
Q21-1908,2022-11-24,RANCHTOWN to ROOSEVELT DAM 138 KV,L:7815:8063:138,0.9976537240003125,False,SAN GERMAN TC 6406 to PINEY CRK PROJECT 345 KV,L:7702:8253:345,114.6,223.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,13570000.0,13570000.0
Q21-1908,2022-11-24,MIANUS to BATTLE CRK 138 KV Line,L:7804:7805:138,1.0,True,SAN GERMAN TC 6406 to CARBON CENTER 345 KV,L:7702:7809:345,110.3,188.0,17.8,,prose_colon,Rebuild line with higher-capacity conductor,8543000.0,8543000.0
Q21-1908,2022-11-24,SALADO TAP 345/138 kV Auto,X:7647:345:138,0.9944989596366223,True,ORCHARD RD to SHAWVILLE STA 500 KV,L:7672:8249:500,109.8,760.0,7.6,,prose_colon,Replace transformer with higher-rated unit,27500000.0,4333000.0
Q21-1908,2022-11-24,AUSTIN DAM to HIDALGO SMELTER 138 KV L,L:7801:7802:138,1.0,True,SAN GERMAN TC 6406 to PINEY CRK PROJECT 345 KV,L:7702:8253:345,109.6,241.0,5.7,,prose_colon,Reconductor line,2001000.0,2001000.0
Q21-1908,2022-11-24,SPENCER REIT to WOODPECKER 138 KV,L:7724:7813:138,1.0,True,STEGALL to LEMON COVE 345 KV,L:7709:7727:345,108.5,209.0,5.7,,prose_colon,Reconductor line,3198000.0,3198000.0
Q21-1908,2022-11-24,LEMON COVE to ALLEGHENY HYDRO NO 8 345 KV,L:7727:8281:345,1.0,True,SAN GERMAN TC 6406 to PINEY CRK PROJECT 345 KV,L:7702:8253:345,106.2,1628.0,18.0,,prose_colon,Reconductor line,23931000.0,3619000.0
Q21-1908,2022-11-24,JOHNSONBURG MILL to ROUND ROCK S 138 KV,L:7694:7800:138,1.0,True,SAN GERMAN TC 6406 to PINEY CREEK PROJECT 345 KV L,L:7702:8253:345,100.1,247.0,5.7,,prose_colon,Reconductor line,6844000.0,6844000.0
Q21-1908,2022-11-24,KAHE 2 to RANCHTOWN 138 KV,L:7814:7815:138,1.0,True,PINEY CRK PROJECT to SAN GERMAN TC 6406 345 KV,L:7702:8253:345,100.1,253.0,5.7,,prose_colon,Reconductor line,2344000.0,2344000.0
Q21-1909,2022-11-19,CANDELARIA / REMSBURG 100kV line,L:19983:21380:100,1.0,True,BRACKENRIDGE / DANIEL SIDING 100kV,L:19997:19998:100,171.7,129.0,42.0,,table,Rebuild line with higher-capacity conductor,2354000.0,1316000.0
Q21-1909,2022-11-19,REMSBURG / W LIMA 100kV,L:19983:19984:100,1.0,True,ONETA / BOWLINE PT 100kV,L:19988:20002:100,103.0,119.0,27.5,,table,Reconductor line,1154000.0,610000.0
Q21-1915,2022-11-23,City Pt / Vedder 138 kV L,L:9167:9278:138,1.0,True,Stationg / Clover 345 kV,,154.6,458.0,6.3,,table,Rebuild line with higher-capacity conductor,5815000.0,550000.0
Q21-1915,2022-11-23,City Pt / Coygen 138 kV,L:9166:9167:138,1.0,True,Sta G / Clover 345 kV,L:9276:9669:345,154.0,463.0,6.3,,table,Rebuild line with higher-capacity conductor,6843000.0,648000.0
Q21-1915,2022-11-23,South Lynchburg / Candlers Mtn 138 kV,L:9164:9292:138,1.0,True,Crite / Rainey 138 kV,L:9293:9294:138,153.2,265.0,64.0,,table,Rebuild line with higher-capacity conductor,3398000.0,2851000.0
Q21-1915,2022-11-23,Deen / Coygen 138 kV,L:9159:9166:138,1.0,True,Station G / Clover Substation 345 kV,L:9276:9669:345,152.4,476.0,6.3,,table,Rebuild line with higher-capacity conductor,8645000.0,818000.0
Q21-1915,2022-11-23,Hypoluxo / Candlers Mtn 138 kV line,L:9290:9292:138,1.0,True,Reusens / Leesville Substation 345 kV line,L:9219:9667:345,150.8,241.0,49.2,,table,Rebuild line with higher-capacity conductor,1575000.0,742000.0
Q21-1915,2022-11-23,Carite / Rainey 138 kV Line,L:9293:9294:138,1.0,True,Allens Falls Substation / Boonsboro 138 kV,L:9218:9291:138,135.2,363.0,53.9,,table,Rebuild line with higher-capacity conductor,8453000.0,5299000.0
Q21-1915,2022-11-23,Russell Downtown / Carite 138 kV,L:9165:9293:138,1.0,True,Boonsboro / Allens Falls 138 kV,L:9218:9291:138,130.9,301.0,100.0,,table,Rebuild line with higher-capacity conductor,2464000.0,2464000.0
Q21-1915,2022-11-23,Ross Fork / Waterford 1 & 2 138 kV,L:9203:9284:138,1.0,True,Boonsboro Substation / Allens Falls Substation 138 kV line,L:9218:9291:138,127.8,256.0,40.6,,table,Rebuild line with higher-capacity conductor,3357000.0,1770000.0
Q21-1915,2022-11-23,Booneville / Borger 138 kV,L:9119:9275:138,1.0,True,Sta G Substation / Clover 345 kV,L:9276:9669:345,121.6,633.0,7.0,,table,Rebuild line with higher-capacity conductor,28455000.0,2324000.0
Q21-1915,2022-11-23,Wichita Plant / Pipeline 138 kV line,L:9121:9271:138,1.0,True,Red Hill 345 kV/138 kV Transformer Bank,X:9111:345:138,118.0,557.0,6.1,,table,Rebuild line with higher-capacity conductor,16929000.0,1400000.0
Q21-1915,2022-11-23,Louisa Generation Facility 345-138 kV Auto,X:9643:345:138,0.9922614941588932,True,Fluvanna P.S / Louisa Generation Facility Substation 345 kV,L:9631:9643:345,115.9,1280.0,5.9,,table,Replace transformer with higher-rated unit,24797000.0,1038000.0
Q21-1915,2022-11-23,S Crk / Carite 138 kV L,L:9162:9293:138,1.0,True,Leesville Substation / Clover 345 kV,L:9667:9669:345,114.9,371.0,23.9,,table,Rebuild line with higher-capacity conductor,13458000.0,3447000.0
Q21-1915,2022-11-23,Waterford 1 & 2 / Rainey Substation 138 kV,L:9284:9294:138,1.0,True,Boonsboro / Allens Falls 138 kV,L:9218:9291:138,113.7,386.0,53.9,,table,Rebuild line with higher-capacity conductor,6234000.0,3908000.0
Q21-1915,2022-11-23,Russell Downtown / Opossum Crk 138 kV L,L:9165:9295:138,1.0,True,Boonsboro / Allens Falls 138 kV,L:9218:9291:138,111.9,342.0,100.0,,table,Rebuild line with higher-capacity conductor,1515000.0,1515000.0
Q21-1915,2022-11-23,Borger / Macks Inn 138 kV L,L:9163:9275:138,1.0,True,Sta G / Clover 345 kV Line,L:9276:9669:345,111.6,368.0,7.0,,table,Rebuild line with higher-capacity conductor,41330000.0,6048000.0
Q21-1915,2022-11-23,Lowmoor / Eagle Pt Power Plant 345 kV Line,L:9467:9666:345,1.0,True,Bath Ounty / Modena 345 kV,L:9654:18117:345,110.9,2818.0,6.7,,table,Rebuild line with higher-capacity conductor,53617000.0,665000.0
Q21-1915,2022-11-23,Rienzi Substation / Devon 345 kV,L:9852:10155:345,1.0,True,Indian / Birchwood 345 kV,L:8680:10290:345,107.6,1526.0,5.0,,table,Reconductor line,10976000.0,253000.0
Q21-1915,2022-11-23,Pardeville / Monel 138 kV,L:9154:9502:138,1.0,True,Station G / Clover 345 kV L,L:9276:9669:345,106.7,560.0,7.7,,table,Reconductor line,9797000.0,987000.0
Q21-1915,2022-11-23,Island Phoenix / Carters 138 kV,L:9214:9223:138,1.0,True,Eagle Point Power Plant / Lowmoor 345 kV,L:9467:9666:345,105.8,497.0,5.1,,table,Reconductor line,5838000.0,515000.0
Q21-1915,2022-11-23,Pardeville / Pipeline Substation 138 kV,L:9271:9502:138,1.0,True,Sta G / Clover 345 kV,L:9276:9669:345,104.9,556.0,7.7,,table,Reconductor line,6653000.0,670000.0
Q21-1915,2022-11-23,Opossum Crk / Hypoluxo 138 kV,L:9290:9295:138,1.0,True,Allens Falls / Boonsboro 138 kV line,L:9218:9291:138,104.7,354.0,100.0,,table,Reconductor line,678000.0,678000.0
Q21-1915,2022-11-23,Vly Way / Plant Avenue Substation 345 kV,L:8488:8516:345,1.0,True,Amps / Valley Way 345 kV L,L:7127:8488:345,103.4,1529.0,6.6,,table,Reconductor line,21203000.0,339000.0
Q21-1915,2022-11-23,Cornrs / Dranesville 345 kV,L:9896:10070:345,1.0,True,Corners / Pomona Hts 345 kV,L:9915:10070:345,103.2,1328.0,5.1,,table,Reconductor line,20930000.0,509000.0
Q21-1915,2022-11-23,Walnut Creek Pp / Wichita Plant 138 kV,L:9121:9138:138,1.0,True,Louisa Generation Facility / Fluvanna P.S 345 kV,L:9631:9643:345,103.0,991.0,8.7,,table,Reconductor line,7502000.0,445000.0
Q21-1915,2022-11-23,Red Hill Substation 345 kV/138 kV Autotransformer,X:9111:345:138,0.9944449700698516,True,Wichita Plant / Pipeline 138 kV,L:9121:9271:138,102.9,795.0,6.7,,table,Replace transformer with higher-rated unit,21417000.0,1278000.0
Q21-1915,2022-11-23,Bancroft / Colesville 138 kV,L:8902:9062:138,1.0,True,St Crispin / Columbus Denois Crk 345 kV,L:8823:8949:345,102.7,1409.0,6.0,,table,Reconductor line,276000.0,5000.0
Q21-1915,2022-11-23,Corners / Idalia 345 kV,L:10070:10291:345,1.0,True,Corners / Idalia 345 kV L,L:10070:10291:345,102.1,1435.0,5.7,,table,Reconductor line,23527000.0,719000.0
Q21-1915,2022-11-23,Corners Substation / Idalia 345 kV,L:10070:10291:345,1.0,True,Idalia / Corners 345 kV Line 1,L:10070:10291:345,102.1,1435.0,5.7,,table,Reconductor line,23527000.0,719000.0
Q21-1915,2022-11-23,Birchwood / Challenge 345 kV,L:9944:10290:345,1.0,True,Bear Island / Jesse L Terry 345 kV,L:10264:10281:345,102.0,2938.0,16.3,,table,Reconductor line,41836000.0,743000.0
Q21-1915,2022-11-23,Louisa Generation Facility / Idalia 345 kV,L:9643:10291:345,1.0,True,Louisa Generation Facility / N Anna 345 kV,L:9643:10279:345,101.6,2444.0,11.7,,table,Reconductor line,41713000.0,1112000.0
Q21-1915,2022-11-23,Fluvanna P.S / Louisa Generation Facility 345 kV,L:9631:9643:345,1.0,True,Challenge / Birchwood 345 kV,L:9944:10290:345,101.6,3038.0,18.7,,table,Reconductor line,23169000.0,556000.0
Q21-1915,2022-11-23,Valley Way / Redman 345 kV L,L:8488:8499:345,1.0,True,Vly Way / Pluess 345 kV,L:8488:8824:345,101.3,2969.0,11.3,,table,Reconductor line,19069000.0,290000.0
Q21-1915,2022-11-23,Amps / Vly Way 345 kV,L:7127:8488:345,1.0,True,Valley Way / Plant Avenue 345 kV,L:8488:8516:345,101.1,1350.0,6.8,,table,Reconductor line,38808000.0,620000.0
Q21-1915,2022-11-23,Boonsboro / Allens Falls 138 kV,L:9218:9291:138,1.0,True,Rainey / Caite 138 kV,L:9293:9294:138,100.6,478.0,64.0,,table,Reconductor line,1741000.0,1460000.0
Q21-1915,2022-11-23,Allens Falls / Brookville 138 kV,L:9221:9291:138,1.0,True,Carite / Rainey 138 kV,L:9293:9294:138,100.6,454.0,64.0,,table,Reconductor line,489000.0,411000.0
Q21-1915,2022-11-23,S Lynchburg / Brookville 138 kV line,L:9164:9221:138,1.0,True,Rainey / Carite Substation 138 kV,L:9293:9294:138,100.5,416.0,64.0,,table,Reconductor line,1030000.0,864000.0
Q21-1922,2022-11-15,Keahole / Glenwood Hydro 138kV L,L:6048:6246:138,1.0,True,Lake June Pump / Amps 500kV,L:6300:7127:500,162.2,160.0,6.5,,table,Rebuild line with higher-capacity conductor,14906000.0,14906000.0
Q21-1922,2022-11-15,Menger Creek Substation / Scarcello 138kV,L:6254:7110:138,1.0,True,Lake June Pump / Amps 500kV,L:6300:7127:500,158.9,168.0,6.5,,table,Rebuild line with higher-capacity conductor,5723000.0,5723000.0
Q21-1922,2022-11-15,Scarcello / Miner 138kV,L:6254:6257:138,1.0,True,Lake June Pump / Amps 500kV L,L:6300:7127:500,155.1,176.0,6.5,,table,Rebuild line with higher-capacity conductor,12711000.0,12711000.0
Q21-1922,2022-11-15,Miner / Neely 138kV line,L:6257:6548:138,1.0,True,Carl Bailey / Eagle Substation 345kV Line,L:6065:6533:345,146.2,159.0,27.6,,table,Rebuild line with higher-capacity conductor,16066000.0,9914000.0
Q21-1922,2022-11-15,Keahole / Menger Creek Substation 138kV,L:6048:7110:138,1.0,True,Amps / Lake June Pump 500kV,L:6300:7127:500,139.8,192.0,6.5,,table,Rebuild line with higher-capacity conductor,2968000.0,2968000.0
Q21-1922,2022-11-15,Neely / Golden Ponds Tap 138kV,L:6548:6567:138,1.0,True,Carl Bailey Substation / Eagle 345kV,L:6065:6533:345,119.8,211.0,27.6,,table,Rebuild line with higher-capacity conductor,2419000.0,1492000.0
Q21-1941,2022-11-17,Bayamon-Kansas 138 kV,L:9762:9764:138,1.0,True,La Cienega 345-138 kV Transformer Bank,X:10551:345:138,135.3,493.0,71.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4201000.0,762000.0
Q21-1941,2022-11-17,Bayamon-Cayucos 138 kV,L:9762:10447:138,0.9955861077148217,False,La Cienega Substation 345 kV/138 kV XFMR,X:10551:345:138,132.6,536.0,71.4,,prose_overloaded,Rebuild line with higher-capacity conductor,33080000.0,6004000.0
Q21-1941,2022-11-17,Tricou Substation-Birchwood 138 kV,L:10248:10290:138,1.0,True,Challenge-Birchwood 345 kV,L:9944:10290:345,104.9,582.0,5.0,,prose_overloaded,Reconductor line,7934000.0,219000.0
Q21-1941,2022-11-17,Shullsburg-Tricou 138 kV line,L:9735:10248:138,1.0,True,Birchwood-Challenge Substation 345 kV,L:9944:10290:345,104.8,595.0,5.0,,prose_overloaded,Reconductor line,11912000.0,328000.0
Q21-1941,2022-11-17,Heber-Western Sugar Coop - Scottsbluff 138 kV,L:9939:10255:138,1.0,True,Toano Substation-Plumas Sierra Rea 138 kV,L:9935:10014:138,103.6,313.0,11.1,,prose_overloaded,Reconductor line,1812000.0,49000.0
Q21-1941,2022-11-17,Alpine 138/1kV XFMR,X:10308:138:1,0.9889254591997501,True,Miller Redwood Substation-Baraga Vlg 345 kV L,L:9725:9793:345,100.7,429.0,8.4,,prose_overloaded,Replace transformer with higher-rated unit,4739000.0,81000.0
Q21-1941,2022-11-17,Indian-Harewood 345 kV,L:8680:9846:345,1.0,True,Redwood City-Indian 345 kV line,L:8680:8937:345,100.4,2182.0,7.8,,prose_overloaded,Reconductor line,16016000.0,273000.0
Q21-1941,2022-11-17,Alpine 345/1 kV Auto,X:10308:345:1,0.9889254591997501,True,Miller Redwood-Baraga Vlg 345 kV,L:9725:9793:345,100.0,431.0,8.4,,prose_overloaded,Replace transformer with higher-rated unit,17967000.0,308000.0
Q21-1941,2022-11-17,Cayucos Substation 138-69 kV Transformer,X:10447:138:69,0.9967834526635674,True,Cayucos 138 kV/69 kV Auto Unit 2,X:10447:138:69,132.1,494.0,61.5,,prose_loss,Replace transformer with higher-rated unit,3730000.0,678000.0
Q21-1941,2022-11-17,Geysers Tap 2-Tyler 138 kV,L:10265:10267:138,1.0,True,Waldron-Mtn Lake 138 kV,L:9810:9815:138,110.4,363.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,607000.0,17000.0
Q21-1941,2022-11-17,Fredericksburg Substation-Jesse L Terry 345 kV,L:9734:10281:345,1.0,True,Birchwood-Indian 345 kV,L:8680:10290:345,105.2,1871.0,14.6,,prose_loss,Reconductor line,15507000.0,273000.0
Q21-1941,2022-11-17,Harewood-Columbus Denois Crk 345 kV,L:8949:9846:345,1.0,True,Jason-Columbus Denois Crk Substation 345 kV,L:8949:8968:345,100.0,1934.0,8.8,,prose_loss,Reconductor line,27714000.0,487000.0
Q21-1941,2022-11-17,Cayucos Substation 138/69kV Autotransformer,X:10447:138:69,0.9967834526635674,True,Cayucos 138 kV/69 kV Autotransformer,X:10447:138:69,132.1,494.0,61.5,,prose_colon,Replace transformer with higher-rated unit,3730000.0,678000.0
Q21-1941,2022-11-17,St Crispin-Columbus Denois Crk 345 kV,L:8823:8949:345,1.0,True,Hardwick-Riva Rd 345 kV,L:8407:8450:345,102.7,3782.0,20.0,,prose_colon,Reconductor line,7120000.0,127000.0
Q21-1941,2022-11-17,Riva Rd-Hardwick 345 kV L,L:8407:8450:345,1.0,True,St Crispin-Columbus Denois Creek 345 kV,L:8823:8949:345,102.0,2406.0,7.1,,prose_colon,Reconductor line,15673000.0,280000.0
Q21-1941,2022-11-17,Parkers Lake 138/69kV Auto,X:10497:138:69,0.9981446845406778,True,Parkers Lake 138/69kV Auto T2,X:10497:138:69,101.8,192.0,15.5,,prose_colon,Replace transformer with higher-rated unit,5744000.0,989000.0
Q21-1941,2022-11-17,Parkers Lake 138 kV/69 kV Transformer Bank Unit 2,X:10497:138:69,0.9981446845406778,True,Parkers Lake 138/69kV TX T1,X:10497:138:69,101.8,192.0,15.5,,prose_colon,Replace transformer with higher-rated unit,5744000.0,989000.0
Q21-1941,2022-11-17,Parkers Lake 138/69 kV Transformer Bank Unit 3,X:10497:138:69,0.9981446845406778,True,Parkers Lake 138/69 kV Transformer Bank,X:10497:138:69,101.8,192.0,15.5,,prose_colon,Replace transformer with higher-rated unit,5744000.0,989000.0
Q21-1941,2022-11-17,Harewood-Brandywine Power Facility 345 kV line,L:9070:9846:345,1.0,True,Columbus Denois Crk-Harewood 345 kV,L:8949:9846:345,101.7,1300.0,5.2,,prose_colon,Reconductor line,12413000.0,260000.0
Q21-1962,2022-12-04,Bayshore to Westwood Generation Llc 500 KV,L:6421:7168:500,1.0,True,Montour Sta to Yermo 500 KV Line,L:7109:7114:500,100.3,4715.0,8.3,,table,Reconductor line,31430000.0,215000.0
Q21-1968,2022-11-29,ALLEGHENY HYDRO NO 8 500/345kV Auto,X:8281:500:345,0.9959600263559716,True,ARMSTRONG to SHOALS 500 kV line,L:8284:8291:500,105.0,735.0,9.6,,table,Replace transformer with higher-rated unit,25391000.0,15893000.0
Q21-1968,2022-11-29,WATRSIDE to GLENDALE 345 kV,L:7677:8251:345,1.0,True,SHAWVILLE STATION to ORCHARD ROAD 500 kV,L:7672:8249:500,100.4,2379.0,5.6,,table,Reconductor line,15046000.0,279000.0
Q22-1977,2022-11-20,Inyokern 230/1kV Transformer Bank,X:19587:230:1,0.9963822980481096,True,Inyokern - W Canton 500.0 kV L,L:19587:20174:500,100.8,873.0,5.9,,table,Replace transformer with higher-rated unit,17239000.0,3377000.0
Q22-1979,2022-12-04,Sheldon Springs Hydroelectric / Watercure 138.0 kV line,L:6959:6960:138,1.0,True,Wallenpaupack 500-345 kV Autotransformer,X:7171:500:345,130.5,559.0,30.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6850000.0,6850000.0
Q22-1979,2022-12-04,Wallenpaupack 161/138kV Transformer Bank,X:7171:161:138,0.9982240569375368,True,Wallenpaupack 500/345 kV Transformer Bank,X:7171:500:345,129.2,249.0,11.5,,prose_overloaded,Replace transformer with higher-rated unit,5463000.0,5463000.0
Q22-1979,2022-12-04,O'Gara / Ayer 138.0 kV,L:6497:6709:138,1.0,True,Schoharie / Nesbit 345.0 kV,L:5844:6968:345,128.6,352.0,19.2,,prose_overloaded,Rebuild line with higher-capacity conductor,26921000.0,26921000.0
Q22-1979,2022-12-04,Watercure / O'Gara 138.0 kV line,L:6497:6960:138,1.0,True,Schoharie / Nesbit 345.0 kV L,L:5844:6968:345,127.9,365.0,19.2,,prose_overloaded,Rebuild line with higher-capacity conductor,13757000.0,13757000.0
Q22-1979,2022-12-04,Blooming Grve / Brandford Rr 138.0 kV Line,L:6961:6962:138,1.0,True,Wallenpaupack 500/345kV Auto,X:7171:500:345,116.9,287.0,11.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2887000.0,2887000.0
Q22-1979,2022-12-04,King St / Wapato 138.0 kV,L:6514:6657:138,1.0,True,Emigration 345/138 kV XFMR,X:6511:345:138,116.6,223.0,18.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2348000.0,2348000.0
Q22-1979,2022-12-04,Eureka Reit / South Monroe Substation 138.0 kV line,L:6484:6518:138,1.0,True,Emigration 345-138 kV Auto,X:6511:345:138,116.5,198.0,11.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2680000.0,2680000.0
Q22-1979,2022-12-04,Wtercure / Blooming Grove 138.0 kV,L:6960:6961:138,1.0,True,Wallenpaupack 500-345 kV Transformer Bank,X:7171:500:345,115.9,302.0,11.5,,prose_overloaded,Rebuild line with higher-capacity conductor,9243000.0,9243000.0
Q22-1979,2022-12-04,Abilene Industrial Park / Mt. Live 138.0 kV,L:6649:6666:138,1.0,True,Emigration 345 kV/138 kV XFMR,X:6511:345:138,112.4,261.0,11.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4004000.0,4004000.0
Q22-1979,2022-12-04,Blue Mtn / Glory Rd 345.0 kV,L:6714:6725:345,1.0,True,Wallenpaupack Substation 500 kV/345 kV Transformer,X:7171:500:345,110.6,1777.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,47226000.0,652000.0
Q22-1979,2022-12-04,Silver Bow / Montour Sta Substation 345.0 kV L,L:6787:7114:345,1.0,True,Mntour Sta 500/345kV Auto,,108.6,1380.0,5.2,,prose_overloaded,Reconductor line,10322000.0,1126000.0
Q22-1979,2022-12-04,Edgewater / Walton Bainbridge Power Facility 138.0 kV,L:6503:6512:138,1.0,True,Emigration 345/138 kV XFMR,X:6511:345:138,105.8,266.0,21.7,,prose_overloaded,Reconductor line,2399000.0,2399000.0
Q22-1979,2022-12-04,Derby 500-345 kV Transformer Bank,X:7141:500:345,0.9909083014228266,True,Bayshore / Westwood Generation Llc Substation 500.0 kV,L:6421:7168:500,105.7,1322.0,8.2,,prose_overloaded,Replace transformer with higher-rated unit,25290000.0,925000.0
Q22-1979,2022-12-04,Yards Creek Substation 138 kV/1 kV Transformer Bank,X:5972:138:1,0.9971682599671736,True,Glory Rd 500/345kV Transformer,X:6725:500:345,146.7,430.0,9.6,,prose_loss,Replace transformer with higher-rated unit,5439000.0,5439000.0
Q22-1979,2022-12-04,Tule / Shawnee 138.0 kV,L:6711:7125:138,1.0,True,Glory Rd 500-345 kV Transformer Bank,X:6725:500:345,136.2,370.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,3850000.0,3850000.0
Q22-1979,2022-12-04,Tule / Ayer 138.0 kV,L:6709:6711:138,1.0,True,Glory Rd 500-345 kV Auto,X:6725:500:345,133.7,391.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,3373000.0,3373000.0
Q22-1979,2022-12-04,Brandford Rr / Wallenpaupack 138.0 kV,L:6962:7171:138,1.0,True,Wallenpaupack 500-345 kV TX,X:7171:500:345,132.6,242.0,11.5,,prose_loss,Rebuild line with higher-capacity conductor,6225000.0,6225000.0
Q22-1979,2022-12-04,Proler / Bollman Substation 138.0 kV,L:6214:6715:138,1.0,True,Mill Seat Renewable Energy Facility Substation / Blue Mtn 345.0 kV,L:6225:6714:345,127.3,363.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,3220000.0,3220000.0
Q22-1979,2022-12-04,Honey Lke / Salmon Creek 1 138.0 kV,L:6703:6707:138,1.0,True,Ayer / Tule 138.0 kV,L:6709:6711:138,125.1,295.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,3664000.0,3664000.0
Q22-1979,2022-12-04,Yards Creek 345 kV/1 kV Auto,X:5972:345:1,0.9971682599671736,True,Glory Rd 500/345 kV TX,X:6725:500:345,120.9,521.0,9.6,,prose_loss,Replace transformer with higher-rated unit,13572000.0,13572000.0
Q22-1979,2022-12-04,Proler / Herndon 138.0 kV Line,L:6214:6499:138,1.0,True,Mill Seat Renewable Energy Facility / Blue Mtn 345.0 kV Line,L:6225:6714:345,118.7,399.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,22647000.0,22647000.0
Q22-1979,2022-12-04,King St / James Riv Powr Station 138.0 kV L,L:6514:6656:138,1.0,True,Emigration 345-138 kV XFMR,X:6511:345:138,117.6,210.0,18.5,,prose_loss,Rebuild line with higher-capacity conductor,1515000.0,1515000.0
Q22-1979,2022-12-04,Marketst / South Bloomington 345.0 kV,L:6513:7166:345,1.0,True,Archbald Power Sta / South Bloomington 500.0 kV,L:7096:7166:500,115.9,1123.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,71024000.0,37914000.0
Q22-1979,2022-12-04,Bosque / Sjve Madera Substation 345.0 kV,L:5710:5850:345,1.0,True,Sjve Madera / Needham 500.0 kV Line,L:5671:5850:500,110.2,1638.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,33919000.0,700000.0
Q22-1979,2022-12-04,Bosque / Roy 345.0 kV line,L:5704:5710:345,1.0,True,Needhm / Sjve Madera 500.0 kV,L:5671:5850:500,109.9,1298.0,5.0,,prose_loss,Reconductor line,11565000.0,266000.0
Q22-1979,2022-12-04,Wallenpaupck 345/1 kV TX,X:7171:345:1,0.9582240569375368,True,Nesbit / Wallenpaupack 345.0 kV,L:6968:7171:345,106.6,548.0,8.6,,prose_loss,Replace transformer with higher-rated unit,12966000.0,8931000.0
Q22-1979,2022-12-04,Ge Alchua Substation 138 kV/1 kV XFMR,X:6475:138:1,0.9353768547472856,True,Bayshore / Peoria 500.0 kV,L:6421:8103:500,105.6,1338.0,5.6,,prose_loss,Replace transformer with higher-rated unit,3357000.0,416000.0
Q22-1979,2022-12-04,Lake June Pump / Amps 500.0 kV,L:6300:7127:500,1.0,True,Hedes / Lake June Pump 345.0 kV,L:6300:6521:345,105.6,4679.0,9.9,,prose_loss,Reconductor line,85017000.0,864000.0
Q22-1979,2022-12-04,Jenkins / Oakland L 138.0 kV,L:6658:7113:138,1.0,True,Emigration 345/138kV XFMR,X:6511:345:138,104.2,280.0,18.5,,prose_loss,Reconductor line,1505000.0,1505000.0
Q22-1979,2022-12-04,Schoharie / Nesbit 345.0 kV,L:5844:6968:345,1.0,True,Glry Rd 500/345 kV Auto,X:6725:500:345,103.1,2232.0,8.0,,prose_loss,Reconductor line,17753000.0,329000.0
Q22-1979,2022-12-04,Walton Bainbridge Power Facility / Emigration 138.0 kV Line,L:6503:6511:138,1.0,True,Emigration 345/138kV Transformer,X:6511:345:138,150.7,310.0,32.9,,prose_colon,Rebuild line with higher-capacity conductor,4850000.0,4850000.0
Q22-1979,2022-12-04,Weinr / Shawnee 138.0 kV,L:6706:7125:138,1.0,True,Glory Rd 500 kV/345 kV XFMR,X:6725:500:345,137.5,366.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,3016000.0,3016000.0
Q22-1979,2022-12-04,Emigration / Sheldon Springs Hydroelectric 138.0 kV,L:6511:6959:138,1.0,True,Wallenpaupack 500-345 kV XFMR,X:7171:500:345,137.3,588.0,69.7,,prose_colon,Rebuild line with higher-capacity conductor,23304000.0,23304000.0
Q22-1979,2022-12-04,Yards Crk / Weiner Substation 138.0 kV L,L:5972:6706:138,1.0,True,Glory Rd 500 kV/345 kV Auto,X:6725:500:345,132.8,371.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,3241000.0,3241000.0
Q22-1979,2022-12-04,Herndon / Emigration 138.0 kV,L:6499:6511:138,1.0,True,Mill Seat Renewable Energy Facility / Blue Mtn 345.0 kV,L:6225:6714:345,122.6,396.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,2518000.0,2518000.0
Q22-1979,2022-12-04,Orchard Road / West Campus 345.0 kV Line,L:7672:7673:345,1.0,True,W Campus Substation / Peoria 345.0 kV,L:7673:8103:345,120.9,1419.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,13729000.0,1674000.0
Q22-1979,2022-12-04,Honey Lake 345 kV/138 kV Autotransformer,X:6703:345:138,0.9979167538842683,True,Glory Rd 500/345 kV XFMR,X:6725:500:345,120.6,485.0,6.1,,prose_colon,Replace transformer with higher-rated unit,9990000.0,9990000.0
Q22-1979,2022-12-04,Mill Cteek / Salmon Crk 1 138.0 kV,L:5840:6707:138,1.0,True,Ayer / Tule 138.0 kV,L:6709:6711:138,117.6,297.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,11620000.0,11620000.0
Q22-1979,2022-12-04,Glory Rd / Bllman 138.0 kV L,L:6715:6725:138,1.0,True,Blue Mountain Substation / Mill Seat Renewable Energy Facility 345.0 kV,L:6225:6714:345,117.2,381.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,7013000.0,7013000.0
Q22-1979,2022-12-04,S Monroe / Mt. Olive Substation 138.0 kV,L:6484:6649:138,1.0,True,Emigration Substation 345 kV/138 kV Transformer Bank,X:6511:345:138,115.2,232.0,11.2,,prose_colon,Rebuild line with higher-capacity conductor,15929000.0,15929000.0
Q22-1979,2022-12-04,Honey Lake / Ayer 138.0 kV,L:6703:6709:138,1.0,True,Ayer / Tule Substation 138.0 kV,L:6709:6711:138,112.1,247.0,17.6,,prose_colon,Rebuild line with higher-capacity conductor,8176000.0,8176000.0
Q22-1979,2022-12-04,Emigration 345-138 kV Autotransformer,X:6511:345:138,0.9981502375388055,True,Wallenpaupack 500/345 kV Autotransformer,X:7171:500:345,108.2,661.0,39.0,,prose_colon,Replace transformer with higher-rated unit,11576000.0,11576000.0
Q22-1979,2022-12-04,Mesa View / Lake June Pump 345.0 kV,L:6298:6300:345,1.0,True,Lake June Pump / Marcus Hook Energy Lp 500.0 kV,L:6300:7163:500,106.8,1549.0,5.2,,prose_colon,Reconductor line,11875000.0,179000.0
Q22-1979,2022-12-04,Ge Alachua 345-1 kV Auto,X:6475:345:1,0.988008433694654,True,Peoia / Bayshore 500.0 kV,L:6421:8103:500,105.6,1338.0,5.6,,prose_colon,Replace transformer with higher-rated unit,17901000.0,2218000.0
Q22-1979,2022-12-04,Wapato / Oakland L Substation 138.0 kV,L:6657:6658:138,1.0,True,Emigration 345-138 kV Transformer Bank,X:6511:345:138,105.4,256.0,18.5,,prose_colon,Reconductor line,1382000.0,1382000.0
Q22-1979,2022-12-04,Glory Rd Substation 500/345 kV Transformer Bank,X:6725:500:345,0.9982835294998813,True,Schoharie / Nesbit 345.0 kV Line,L:5844:6968:345,104.1,2135.0,10.0,,prose_colon,Replace transformer with higher-rated unit,41982000.0,921000.0
Q22-1979,2022-12-04,Shawville Station / Salado Tap Substation 345.0 kV Line,L:7647:8249:345,1.0,True,Orchard Road / Shawville Sta 500.0 kV,L:7672:8249:500,103.8,2221.0,7.6,,prose_colon,Reconductor line,34494000.0,742000.0
Q22-1979,2022-12-04,Bayshore 500/345 kV Transformer Bank,X:6421:500:345,0.9892764652823718,True,Peoria / Bayshore 500.0 kV,L:6421:8103:500,103.6,1185.0,5.7,,prose_colon,Replace transformer with higher-rated unit,33064000.0,4938000.0
Q20-1622,2022-12-18,Sheldon Springs Hydroelectric to Watercure 138kV,L:6959:6960:138,1.0,True,Wallenpaupack 500/345kV XFMR,X:7171:500:345,103.9,559.0,5.2,,prose_overloaded,Reconductor line,2391000.0,2391000.0
Q20-1622,2022-12-18,Walton Bainbridge Power Facility to Emigration 138kV,L:6503:6511:138,1.0,True,Emigration 345 kV/138 kV Transformer,X:6511:345:138,113.7,310.0,20.0,,prose_loss,Rebuild line with higher-capacity conductor,3924000.0,3924000.0
Q20-1622,2022-12-18,Cachete 1529 to Vfw Park 345kV line,L:6648:7104:345,1.0,True,Talenenergy Martins Crk Llc Harwood 345/1kV Autotransformer,X:7112:345:1,100.8,1663.0,13.6,,prose_loss,Reconductor line,9234000.0,911000.0
Q20-1622,2022-12-18,Wheelabrator Frackville Energy 500 kV/1 kV Transformer,X:7144:500:1,0.9963854264417439,True,Kline Township Cogen Facility to Talenenergy Martins Crk Llc Harwood 345kV,L:7112:7137:345,100.5,1399.0,5.3,,prose_loss,Replace transformer with higher-rated unit,25910000.0,2292000.0
Q20-1622,2022-12-18,Erie St to Sub 6647 138kV,L:6636:6647:138,1.0,True,Vfw Park to Northport Substation 138kV Line,L:6648:6665:138,108.2,245.0,6.8,,prose_colon,Reconductor line,2998000.0,1058000.0
Q20-1627,2022-12-27,N - ASH 138kV,L:7223:7322:138,1.0,True,CIMMARON-E NATAMOS - MARTIN LAKES 345kV Line,L:7221:7290:345,110.0,495.0,8.0,,table,Reconductor line,2610000.0,956000.0
Q20-1627,2022-12-27,BAUER - ASH 138kV,L:7184:7322:138,1.0,True,MARTIN LAKES - CIMMARON-E NATAMOS 345kV,L:7221:7290:345,109.5,507.0,8.0,,table,Reconductor line,483000.0,177000.0
Q20-1627,2022-12-27,EUCLID - HIGHLAND 138kV,L:7307:7343:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345kV Line,L:7253:7389:345,107.8,239.0,5.8,,table,Reconductor line,1989000.0,1281000.0
Q20-1627,2022-12-27,PUDDLEDOCK RD - ROSELLE 138kV,L:7311:7315:138,1.0,True,GOODYAR LAKE PLANT - MCCLELLAN-BELL SUBSTATION 345kV,L:7253:7389:345,107.6,253.0,5.8,,table,Reconductor line,722000.0,465000.0
Q20-1627,2022-12-27,NORTH - SUGAR ISLAND 138kV,L:7223:7312:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345kV,L:7253:7389:345,104.2,336.0,5.8,,table,Reconductor line,527000.0,340000.0
Q20-1627,2022-12-27,HIGHLAND - BAD CREEK 138kV,L:7307:7313:138,1.0,True,GOODYEAR LAKE PLANT - MCCLELLAN-BELL SUBSTATION 345kV L,L:7253:7389:345,103.7,239.0,5.8,,table,Reconductor line,430000.0,277000.0
Q20-1627,2022-12-27,LSP-COTTAGE GROVE LP - BIG RIV 138kV,L:7205:7285:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345kV line,L:7253:7389:345,103.4,348.0,7.5,,table,Reconductor line,598000.0,148000.0
Q20-1627,2022-12-27,PUDDLEDOCK RD - EUCLID 138kV L,L:7311:7343:138,1.0,True,MCCLELLAN-BELL - GOODYEAR LAKE PLANT 345kV,L:7253:7389:345,102.3,261.0,5.8,,table,Reconductor line,842000.0,542000.0
Q20-1627,2022-12-27,ALLEGHENY ENERGY UNITS 3 4 & 5 345-138 kV Auto,X:8265:345:138,0.999559769894815,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345-1 kV Transformer Bank,X:8265:345:1,101.8,467.0,8.2,,table,Replace transformer with higher-rated unit,14952000.0,14952000.0
Q21-1652,2022-12-15,Pinnacle Peak Walc / Quartz Crk 138.0 kV Line,L:6589:6982:138,1.0,True,Crag View / Collierville Substation 138.0 kV line,L:6037:6586:138,165.6,249.0,80.3,,table,Rebuild line with higher-capacity conductor,14522000.0,14522000.0
Q21-1652,2022-12-15,Sperry / Tokay 138.0 kV,L:6068:6108:138,1.0,True,Pinnacle Peak Walc / Quartz Crk 138.0 kV line,L:6589:6982:138,161.7,193.0,57.5,,table,Rebuild line with higher-capacity conductor,2630000.0,2630000.0
Q21-1652,2022-12-15,Crag View / Tokay 138.0 kV,L:6037:6108:138,1.0,True,Quartz Crk Substation / Pinnacle Peak Walc 138.0 kV,L:6589:6982:138,161.2,202.0,57.5,,table,Rebuild line with higher-capacity conductor,3366000.0,3366000.0
Q21-1652,2022-12-15,Crag View / Collierville 138.0 kV L,L:6037:6586:138,1.0,True,Pinnacle Peak Walc / Quartz Creek 138.0 kV,L:6589:6982:138,149.3,222.0,57.5,,table,Rebuild line with higher-capacity conductor,13598000.0,13598000.0
Q21-1652,2022-12-15,Sperry / Carson Creek 138.0 kV,L:6067:6068:138,1.0,True,Quartz Crk / Pinnacle Peak Wlc Substation 138.0 kV,L:6589:6982:138,142.9,210.0,57.5,,table,Rebuild line with higher-capacity conductor,2310000.0,2310000.0
Q21-1652,2022-12-15,Carson Creek / Capay 138.0 kV,L:6067:6568:138,1.0,True,Quartz Crk / Pinnacle Peak Walc 138.0 kV,L:6589:6982:138,129.3,222.0,57.5,,table,Rebuild line with higher-capacity conductor,3824000.0,3824000.0
Q21-1652,2022-12-15,Noxon / Quatz Creek 138.0 kV,L:6975:6982:138,1.0,True,Crag View / Collierville Substation 138.0 kV Line,L:6037:6586:138,125.1,227.0,63.3,,table,Rebuild line with higher-capacity conductor,4108000.0,4108000.0
Q21-1652,2022-12-15,Don Pedro / Collierville 138.0 kV,L:6586:6587:138,1.0,True,Crag View / Collierville 138.0 kV,L:6037:6586:138,123.2,227.0,100.0,,table,Rebuild line with higher-capacity conductor,1724000.0,1724000.0
Q21-1652,2022-12-15,High Falls Substation / Capay 138.0 kV line,L:6549:6568:138,1.0,True,Pinnacle Peak Walc Substation / Quartz Crk 138.0 kV line,L:6589:6982:138,121.5,228.0,57.5,,table,Rebuild line with higher-capacity conductor,6235000.0,6235000.0
Q21-1652,2022-12-15,Don Pedro / Greynolds 138.0 kV,L:6587:6591:138,1.0,True,Collierville / Crag View 138.0 kV,L:6037:6586:138,105.7,246.0,100.0,,table,Reconductor line,3377000.0,3377000.0
Q21-1652,2022-12-15,Elkhorn City / Carl Bailey 138.0 kV,L:6065:6076:138,1.0,True,Elkhorn City / Hospital Distrito 7003 138.0 kV Line,L:6076:6088:138,101.4,258.0,5.9,,table,Reconductor line,2475000.0,262000.0
Q21-1719,2022-12-17,Booneville – Canal 138kV L,L:9118:9119:138,1.0,True,Walnut Crk Pp – Wichita Plant 138kV,L:9121:9138:138,123.1,231.0,29.9,,table,Rebuild line with higher-capacity conductor,10555000.0,4910000.0
Q21-1719,2022-12-17,Moore Rd – Thomson Reuters Campus Ldg A-D 138kV,L:9413:9950:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345kV,L:9631:9643:345,110.5,234.0,5.0,,table,Rebuild line with higher-capacity conductor,15728000.0,4758000.0
Q21-1719,2022-12-17,Booneville – Hall 138kV,L:9119:9368:138,1.0,True,Wichita Plant – Walnut Crk Pp 138kV,L:9121:9138:138,110.4,278.0,24.8,,table,Rebuild line with higher-capacity conductor,23938000.0,10702000.0
Q21-1719,2022-12-17,Remington – Walnut Crk Pp Substation 138kV,L:9125:9138:138,1.0,True,Nevada Solar One – Walnut Creek Pp 138kV line,L:9132:9138:138,109.9,228.0,10.9,,table,Reconductor line,3155000.0,1468000.0
Q21-1719,2022-12-17,Blackjack – Thomson Reuters Campus Bldg A-D 138kV Line,L:9942:9950:138,0.995902085234186,False,Fluvanna P.S Substation – Louisa Generation Facility 345kV,L:9631:9643:345,109.5,229.0,5.0,,table,Reconductor line,3320000.0,1004000.0
Q21-1719,2022-12-17,Remington – Balch 138kV,L:9125:9363:138,1.0,True,Walnut Crk Pp Substation – Nevada Solr One 138kV,L:9132:9138:138,105.7,212.0,10.9,,table,Reconductor line,6241000.0,2903000.0
Q21-1749,2022-12-27,VEDDER SUBSTATION - CITY PT 138 kV,L:9167:9278:138,1.0,True,CLOVER - STA G 345 kV,L:9276:9669:345,115.1,458.0,5.9,,table,Rebuild line with higher-capacity conductor,7030000.0,202000.0
Q21-1749,2022-12-27,COYGEN - CITY PT 138 kV L,L:9166:9167:138,1.0,True,STATION G - CLOVER 345 kV L,L:9276:9669:345,114.9,463.0,5.9,,table,Rebuild line with higher-capacity conductor,14795000.0,425000.0
Q21-1749,2022-12-27,DEEN - COYGEN 138 kV line,L:9159:9166:138,1.0,True,COVER - STATION G 345 kV,L:9276:9669:345,114.3,476.0,5.9,,table,Rebuild line with higher-capacity conductor,6376000.0,183000.0
Q21-1749,2022-12-27,BOONEVILLE - BORGER 138 kV Line,L:9119:9275:138,1.0,True,STATION G - CLOVER 345 kV line,L:9276:9669:345,101.8,633.0,7.3,,table,Reconductor line,12329000.0,205000.0
Q21-1790,2022-12-25,HAVRE ASSINNIBOINE to BIRCHWOOD 138kV,L:10200:10290:138,1.0,True,BIRCHWOOD to INDIAN 345kV,L:8680:10290:345,127.1,328.0,5.9,123.9,fields,Rebuild line with higher-capacity conductor,8522000.0,8522000.0
Q21-1790,2022-12-25,BRICK CHURCH to MTN RD 138kV,L:9969:9988:138,1.0,True,SHULLSBURG to FOUR RIVERS 138kV,L:9735:10259:138,118.0,188.0,30.9,88.4,fields,Rebuild line with higher-capacity conductor,1637000.0,1018000.0
Q21-1790,2022-12-25,SHULLSBURG to FOUR RIVERS 138kV,L:9735:10259:138,1.0,True,BIRCHWOOD to CHALLENGE SUBSTATION 345kV,L:9944:10290:345,114.2,363.0,47.2,90.8,fields,Rebuild line with higher-capacity conductor,7872000.0,3870000.0
Q21-1790,2022-12-25,ENRON to SHULLSBURG 138kV,L:9731:9735:138,1.0,True,WHIRLWIND 138 kV/1 kV Transformer,X:9975:138:1,111.8,226.0,7.8,105.6,fields,Rebuild line with higher-capacity conductor,13372000.0,13372000.0
Q21-1794,2022-12-30,MAIN LINE-CAPITAN 230 KV Line,L:17992:19328:230,1.0,True,MILROY-TRISTATE 345 KV line,L:18338:18705:345,136.4,548.0,58.2,76.2,fields,Rebuild line with higher-capacity conductor,5770000.0,4913000.0
Q21-1794,2022-12-30,MAIN LINE 345 kV/1 kV Auto,X:17992:345:1,1.0,True,CAPITAN-MAIN LINE 230 KV,L:17992:19328:230,102.6,535.0,100.0,3.3,fields,Replace transformer with higher-rated unit,13344000.0,13344000.0
Q21-1811,2022-12-16,Judith Gap - Dresden 230.0 kV,L:19455:19554:230,1.0,True,Conesville Station - Dresden 500.0 kV,L:19554:19557:500,102.5,716.0,31.1,,table,Reconductor line,5618000.0,2761000.0
Q21-1811,2022-12-16,Judith Gap - Conesville Sta 230.0 kV,L:19455:19557:230,1.0,True,Conesville Sta - Dresden 500.0 kV,L:19554:19557:500,102.4,684.0,31.1,,table,Reconductor line,6609000.0,3248000.0
Q21-1811,2022-12-16,Drouet - Barrett 230.0 kV,L:19188:19275:230,1.0,True,Tidd - Muskingum Riv 500.0 kV,L:19579:19594:500,101.3,591.0,5.2,,table,Reconductor line,18311000.0,18311000.0
Q21-1811,2022-12-16,Aqualinda - Drouet 230.0 kV,L:18827:19275:230,1.0,True,Tidd - Muskingum Riv 500.0 kV,L:19579:19594:500,100.8,577.0,5.2,,table,Reconductor line,10903000.0,10903000.0
Q21-1824,2022-12-26,INA 345/138kV XFMR,X:8897:345:138,0.9912082369236856,True,ST CRISPIN - COLUMBUS DENOIS CREEK 345kV,L:8823:8949:345,118.9,733.0,5.5,118.5,fields,Replace transformer with higher-rated unit,11761000.0,114000.0
Q21-1824,2022-12-26,BETSVILLE - MOHAVE ELECTRIC 138kV,L:8833:8929:138,1.0,True,COLUMBUS DENOIS CRK - ST CRISPIN 345kV,L:8823:8949:345,110.9,648.0,5.8,110.5,fields,Rebuild line with higher-capacity conductor,1332000.0,4000.0
Q21-1824,2022-12-26,MOHAVE ELECTRIC - NASA 138kV,L:8929:8953:138,1.0,True,ST CRISPIN - COLUMBUS DENOIS CRK 345kV,L:8823:8949:345,109.9,691.0,5.8,109.5,fields,Reconductor line,693000.0,2000.0
Q21-1824,2022-12-26,SANDPOINT - BLUE LAGON 138kV L,L:9933:10196:138,1.0,True,N ANNA 345/138kV Auto,X:10279:345:138,105.4,189.0,32.8,98.2,fields,Reconductor line,2231000.0,119000.0
Q21-1824,2022-12-26,KINGSBERRY SUBSTATION - CORNERS 345kV,L:8876:10070:345,1.0,True,POMONA HTS - CORNERS 345kV,L:9915:10070:345,104.0,1328.0,6.0,103.8,fields,Reconductor line,17721000.0,161000.0
Q21-1824,2022-12-26,NORTH ANNA - VEREDA 3103 138kV line,L:10184:10279:138,1.0,True,NORTH ANNA 345-138 kV Auto,X:10279:345:138,102.9,337.0,47.2,97.1,fields,Reconductor line,1724000.0,129000.0
Q21-1839,2022-12-28,Lake Alfred – Bluestone 138kV,L:7974:18420:138,1.0,True,Erath – Trinidad 138kV,L:18178:18426:138,152.9,211.0,5.6,150.9,fields,Rebuild line with higher-capacity conductor,5695000.0,879000.0
Q21-1839,2022-12-28,Erath – Tinidad Substation 138kV,L:18178:18426:138,1.0,True,Harrison – Rex Brown 2 345kV,L:18168:18693:345,128.6,273.0,5.1,127.2,fields,Rebuild line with higher-capacity conductor,15281000.0,1321000.0
Q21-1839,2022-12-28,Mclelan – Morgantown Energy Facility 138kV,L:18428:18689:138,1.0,True,Erath – Trinidad 138kV L,L:18178:18426:138,115.8,268.0,5.7,114.2,fields,Rebuild line with higher-capacity conductor,1477000.0,230000.0
Q21-1839,2022-12-28,Lake Alfred – Mclellan 138kV Line,L:7974:18428:138,1.0,True,Erath – Trinidd 138kV line,L:18178:18426:138,114.8,296.0,5.7,113.3,fields,Rebuild line with higher-capacity conductor,18800000.0,2927000.0
Q21-1839,2022-12-28,Southeast Gate 345-138 kV TX,X:7252:345:138,0.9968504221555827,True,Goodyear Lake Plant – Mcclellan-Bell 345kV,L:7253:7389:345,104.0,672.0,5.1,103.5,fields,Replace transformer with higher-rated unit,14821000.0,4640000.0
Q21-1839,2022-12-28,Dpc New Lisbon – North Allegheny Windpower Project 345kV,L:7532:8288:345,1.0,True,Harwood – Boomerang 500kV Line,L:7525:8247:500,103.2,2143.0,6.1,103.0,fields,Reconductor line,14164000.0,189000.0
Q21-1839,2022-12-28,Boomerang – W Medway Substation 500kV Line,L:7525:8252:500,1.0,True,Boomerang – Waterside 345kV L,L:7525:8251:345,101.2,2251.0,7.5,101.0,fields,Reconductor line,23686000.0,320000.0
Q21-1875,2022-12-26,Milroy / Tristate 345.0 kV,L:18338:18705:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,100.1,1168.0,17.3,,table,Reconductor line,19410000.0,575000.0
Q21-1883,2022-12-27,Kyrene-Newburg 138kV,L:9134:9135:138,1.0,True,Page Substation-Viewland-Hoffman 138kV,L:9331:9480:138,146.7,874.0,55.6,,table,Rebuild line with higher-capacity conductor,3181000.0,2402000.0
Q21-1883,2022-12-27,Jim Branch-Kyrene 138kV,L:9135:9653:138,1.0,True,Kyrene-Cedar Hill Switching 138kV line,L:9108:9135:138,146.4,688.0,50.1,,table,Rebuild line with higher-capacity conductor,9628000.0,7632000.0
Q21-1883,2022-12-27,Palm Springs-Newburg 138kV,L:9133:9134:138,1.0,True,Page-Viewland-Hoffman 138kV,L:9331:9480:138,146.1,886.0,55.6,,table,Rebuild line with higher-capacity conductor,7697000.0,5811000.0
Q21-1883,2022-12-27,Suncor-Siuc 138kV L,L:9510:9511:138,1.0,True,Palm Springs Substation-N Network 138kV,L:9133:9418:138,138.3,479.0,55.5,,table,Rebuild line with higher-capacity conductor,6440000.0,5781000.0
Q21-1883,2022-12-27,Franklin-Laguna-Siuc Substation 138kV,L:9482:9511:138,1.0,True,Palm Springs-N Network 138kV L,L:9133:9418:138,134.8,486.0,55.5,,table,Rebuild line with higher-capacity conductor,5029000.0,4515000.0
Q21-1883,2022-12-27,Patt'S-Cedar Hill Switching 138kV,L:9108:9483:138,1.0,True,Jim Branch-Louisa Generation Facility 138kV,L:9643:9653:138,129.7,757.0,42.6,,table,Rebuild line with higher-capacity conductor,7840000.0,6274000.0
Q21-1883,2022-12-27,Cedar Hill Switching-Kyrene Substation 138kV,L:9108:9135:138,0.9989530054457353,False,Louisa Generation Facility-Jim Branch 138kV,L:9643:9653:138,129.4,764.0,42.6,,table,Rebuild line with higher-capacity conductor,14621000.0,11700000.0
Q21-1883,2022-12-27,Harmony Hills-Pratt'S 138kV,L:9479:9483:138,0.9983573972335392,False,Louisa Generation Facility-Jim Branch 138kV,L:9643:9653:138,128.3,536.0,27.0,,table,Rebuild line with higher-capacity conductor,11559000.0,9906000.0
Q21-1883,2022-12-27,Jim Branch-Louisa Generation Facility 138kV,L:9643:9653:138,1.0,True,Kyrene-Cedar Hill Swtching 138kV,L:9108:9135:138,127.9,895.0,49.9,,table,Rebuild line with higher-capacity conductor,1841000.0,1465000.0
Q21-1883,2022-12-27,North Network-Palm Springs 138kV,L:9133:9418:138,1.0,True,Viewland-Hoffman-Page 138kV,L:9331:9480:138,127.7,1018.0,55.6,,table,Rebuild line with higher-capacity conductor,5658000.0,4272000.0
Q21-1883,2022-12-27,Mathew-Timberville Substation 138kV L,L:9556:9558:138,1.0,True,Eisenower-Franklin-Laguna 138kV Line,L:9481:9482:138,122.2,337.0,8.0,,table,Rebuild line with higher-capacity conductor,6046000.0,2510000.0
Q21-1883,2022-12-27,3014 Rio Canas-Timberville 138kV,L:9557:9558:138,1.0,True,Eisenhower-Franklin-Laguna 138kV,L:9481:9482:138,121.9,342.0,8.0,,table,Rebuild line with higher-capacity conductor,4356000.0,1808000.0
Q21-1883,2022-12-27,3014 Rio Canas-Bushnell E 138kV Line,L:9555:9557:138,1.0,True,Eisenhower-Franklin-Laguna Substation 138kV,L:9481:9482:138,121.6,348.0,8.0,,table,Rebuild line with higher-capacity conductor,4416000.0,1833000.0
