project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1883,2022-12-27,Franklin-Laguna-Bushnell East 138kV,L:9482:9555:138,1.0,True,Eisenhower-Franklin-Laguna 138kV,L:9481:9482:138,121.3,353.0,8.0,,table,Rebuild line with higher-capacity conductor,8826000.0,3664000.0
Q21-1883,2022-12-27,Hitchcock-Donnells-Curtis Substation 138kV L,L:18154:18159:138,1.0,True,High Winds-Port Ludlow Substation 138kV Line,L:9572:18156:138,118.6,203.0,5.1,,table,Rebuild line with higher-capacity conductor,5654000.0,2240000.0
Q21-1883,2022-12-27,Hitchcock-Yazoo 138kV,L:18154:18155:138,1.0,True,High Winds-Port Ludlow 138kV,L:9572:18156:138,117.5,204.0,5.1,,table,Rebuild line with higher-capacity conductor,7426000.0,2942000.0
Q21-1883,2022-12-27,Louisa Generation Facility-Pratt'S 138kV L,L:9483:9643:138,1.0,True,Louisa Generation Facility-Jim Branch Substation 138kV,L:9643:9653:138,115.3,243.0,15.7,,table,Rebuild line with higher-capacity conductor,16156000.0,15738000.0
Q21-1883,2022-12-27,Nevada Solar One-Meldrim 138kV line,L:9132:9485:138,1.0,True,Louisa Generaion Facility 345 kV/138 kV Autotransformer,X:9643:345:138,106.6,373.0,5.4,,table,Reconductor line,5570000.0,3506000.0
Q21-1883,2022-12-27,Port Neches-Donnells-Curtis 138kV,L:18157:18159:138,1.0,True,High Winds-Port Ludlow 138kV,L:9572:18156:138,105.2,237.0,5.1,,table,Reconductor line,4141000.0,1641000.0
Q21-1883,2022-12-27,Port Neches-Rinn Vly 138kV,L:18157:18158:138,1.0,True,High Winds-Port Ludlow 138kV,L:9572:18156:138,105.0,239.0,5.1,,table,Reconductor line,1576000.0,624000.0
Q21-1883,2022-12-27,Rinn Vly-High Winds 138kV,L:18156:18158:138,1.0,True,Port Ludlow-High Winds 138kV L,L:9572:18156:138,104.9,241.0,5.1,,table,Reconductor line,2301000.0,912000.0
Q21-1883,2022-12-27,Harmony Hills-Electric Avenue Facility 138kV Line,L:9479:10262:138,1.0,True,Jim Branch-Louisa Generation Facility 138kV L,L:9643:9653:138,104.9,349.0,10.3,,table,Reconductor line,3081000.0,2998000.0
Q21-1883,2022-12-27,Oak Green-Medtronic 138kV,L:9822:10122:138,1.0,True,Electric Avenue Facility-Harmony Hills 138kV,L:9479:10262:138,101.9,233.0,6.3,,table,Reconductor line,2508000.0,2508000.0
Q21-1883,2022-12-27,N Network-Porterville 138kV,L:9418:9509:138,1.0,True,N Network-Palmsprings 138kV,L:9133:9418:138,101.7,1027.0,100.0,,table,Reconductor line,4770000.0,4770000.0
Q21-1883,2022-12-27,Thunder Substation-Edinburg 138kV L,L:9578:9581:138,1.0,True,Palm Springs-N Network 138kV L,L:9133:9418:138,101.0,388.0,10.5,,table,Reconductor line,3275000.0,1746000.0
Q21-1891,2023-01-03,Fmc-Hutchins 138.0 kV,L:9006:9007:138,1.0,True,Calvert Cliffs-Hutchins 345.0 kV,L:9007:9059:345,228.7,326.0,5.0,228.0,fields,Rebuild line with higher-capacity conductor,7659000.0,134000.0
Q21-1891,2023-01-03,Hewitt Rd-Fmc 138.0 kV,L:9004:9006:138,1.0,True,Hutchns-Calvert Cliffs 345.0 kV,L:9007:9059:345,174.2,416.0,5.5,173.6,fields,Rebuild line with higher-capacity conductor,8167000.0,136000.0
Q21-1891,2023-01-03,Kansas-Bayamon 138.0 kV,L:9762:9764:138,1.0,True,Grayland-Ag Reliant 345.0 kV,L:10205:10297:345,113.3,493.0,51.5,108.2,fields,Rebuild line with higher-capacity conductor,5799000.0,321000.0
Q21-1891,2023-01-03,Cayucos 138/69 kV Auto,X:10447:138:69,0.9980579318566023,True,Cayucos 138/69kV Auto,X:10447:138:69,112.5,494.0,46.4,107.9,fields,Replace transformer with higher-rated unit,6087000.0,337000.0
Q21-1891,2023-01-03,Cyucos Substation 138/69 kV XFMR Unit 2,X:10447:138:69,0.9211348549335254,True,Cayucos 138-69 kV XFMR,X:10447:138:69,112.5,494.0,46.4,107.9,fields,Replace transformer with higher-rated unit,6087000.0,337000.0
Q21-1891,2023-01-03,Bath County-Glenshire 345.0 kV,L:9654:18558:345,1.0,True,N Dublin Substation-Flora E 345.0 kV,L:9625:17626:345,112.4,1773.0,5.2,112.2,fields,Rebuild line with higher-capacity conductor,121624000.0,1217000.0
Q21-1891,2023-01-03,Bayamon-Cayucos 138.0 kV L,L:9762:10447:138,0.9983235070682597,False,Ag Reliant-Grayland 345.0 kV,L:10205:10297:345,112.3,536.0,51.5,107.6,fields,Rebuild line with higher-capacity conductor,21095000.0,1169000.0
Q21-1891,2023-01-03,Louisa Generation Facility-N Anna 345.0 kV L,L:9643:10279:345,1.0,True,Louisa Generation Facility-Idalia Substation 345.0 kV line,L:9643:10291:345,103.6,2557.0,6.4,103.5,fields,Reconductor line,23745000.0,187000.0
Q21-1891,2023-01-03,Lincoln Beach Substation-Northwest Tap 345.0 kV,L:7083:7139:345,1.0,True,Northwest Tap-Coggon 500.0 kV,L:7103:7139:500,103.0,1448.0,7.6,102.7,fields,Reconductor line,9111000.0,60000.0
Q21-1891,2023-01-03,Lincoln Beach-Yorkana 345.0 kV,L:7083:7090:345,1.0,True,Northwest Tap-Coggon Substation 500.0 kV line,L:7103:7139:500,102.2,1238.0,6.8,102.0,fields,Reconductor line,10048000.0,66000.0
Q21-1891,2023-01-03,Glenshire-Castle Gardens 345.0 kV line,L:18558:18702:345,1.0,True,N Dublin-Flora E 345.0 kV line,L:9625:17626:345,100.2,1662.0,5.4,100.0,fields,Reconductor line,18454000.0,142000.0
Q21-1917,2022-12-25,Wabash – Montpelier Electric Generating Sta 500 KV,L:22708:22742:500,1.0,True,Larson St Substation – San Marcos 500 KV Line,L:19576:22749:500,106.2,2847.0,27.6,,prose_overloaded,Reconductor line,55181000.0,1983000.0
Q21-1917,2022-12-25,Henry County 500/230kV XFMR,X:22739:500:230,0.9971885459003569,True,Larson Street – San Marcos 500 KV,L:19576:22749:500,106.2,975.0,16.3,,prose_loss,Replace transformer with higher-rated unit,36475000.0,1132000.0
Q21-1917,2022-12-25,Westwood Generation Llc – Bayshoe 500 KV,L:6421:7168:500,1.0,True,Yermo – Montour Station 500 KV,L:7109:7114:500,100.3,4715.0,8.7,,prose_loss,Reconductor line,35454000.0,377000.0
Q21-1917,2022-12-25,Spanish Creek 500/230kV Transformer Bank,X:20269:500:230,0.9934652860429855,True,Garnet – Spanish Crk 500 KV line,L:19617:20269:500,135.0,959.0,5.7,,prose_colon,Replace transformer with higher-rated unit,46644000.0,1454000.0
Q21-1938,2022-12-31,MORGANTOWN - MONROE ST 345 KV,L:9091:9098:345,1.0,True,INDIAN - HAREWOOD 345 KV,L:8680:9846:345,102.2,1139.0,5.5,,table,Reconductor line,15838000.0,548000.0
Q21-1958,2022-12-30,Kaukauna City Hydro-Sorrell Hill 138.0 kV L,L:7191:7292:138,1.0,True,Thayer 345-138 kV TX,X:7233:345:138,114.9,366.0,55.8,98.8,fields,Rebuild line with higher-capacity conductor,1048000.0,186000.0
Q21-1958,2022-12-30,Kaukauna City Hydro-Goodyear Lake Plant 138.0 kV line,L:7191:7389:138,1.0,True,Thayer 345-138 kV Autotransformer,X:7233:345:138,106.5,382.0,55.8,91.1,fields,Reconductor line,709000.0,126000.0
Q21-1958,2022-12-30,Wilmerding-Sorrell Hill 138.0 kV,L:7231:7292:138,1.0,True,Thayer Substation 345/138 kV Transformer,X:7233:345:138,102.3,425.0,55.8,88.5,fields,Reconductor line,483000.0,86000.0
Q21-1958,2022-12-30,Wilmerding-Morgan Hill 138.0 kV,L:7231:7269:138,1.0,True,Thayer 345/138kV Autotransformer,X:7233:345:138,101.2,711.0,100.0,86.4,fields,Reconductor line,1221000.0,227000.0
Q21-1958,2022-12-30,Goodyear Lake Plant-Riverview Energy Systems 138.0 kV line,L:7389:7397:138,1.0,True,Ss3143 345-1 kV TX,X:7286:345:1,101.0,569.0,13.1,98.6,fields,Reconductor line,2863000.0,257000.0
Q21-1958,2022-12-30,Morgan Hill-Aberdeen 138.0 kV,L:7246:7269:138,1.0,True,Thayer 345 kV/138 kV XFMR,X:7233:345:138,100.8,728.0,100.0,86.4,fields,Reconductor line,788000.0,147000.0
Q21-1958,2022-12-30,Waterside-Glendale 345.0 kV L,L:7677:8251:345,1.0,True,Orchard Road-Shawville Station 500.0 kV,L:7672:8249:500,100.7,2379.0,5.0,100.5,fields,Reconductor line,15785000.0,284000.0
Q21-1958,2022-12-30,Pecospnm-Koksilah Tap 138.0 kV,L:7249:7400:138,1.0,True,Thayer 500/345kV TX,X:7233:500:345,100.4,470.0,7.7,98.7,fields,Reconductor line,377000.0,56000.0
Q21-1958,2022-12-30,Aberdeen-Thayer 138.0 kV,L:7233:7246:138,1.0,True,Thayer 345/138 kV Transformer,X:7233:345:138,100.4,751.0,100.0,86.4,fields,Reconductor line,606000.0,113000.0
Q21-1958,2022-12-30,Thayer 345/138kV Autotransformer,X:7233:345:138,1.0,True,Aberdeen-Thayer 138.0 kV,L:7233:7246:138,100.4,751.0,100.0,86.4,fields,Replace transformer with higher-rated unit,11054000.0,2056000.0
Q21-1967,2022-12-25,Westcoast Cellufibre-Orange River 100 KV,L:19190:19191:100,1.0,True,Power Delivery Pt-Lake Hubbard Pump Station 100 KV Line,L:19341:19342:100,120.0,138.0,13.4,108.1,fields,Rebuild line with higher-capacity conductor,3773000.0,3773000.0
Q21-1967,2022-12-25,Urich-F Culley 100 KV,L:19187:19439:100,1.0,True,Westcoast Cellufibre-Orange River 100 KV L,L:19190:19191:100,105.5,107.0,34.0,66.7,fields,Reconductor line,3215000.0,2023000.0
Q21-1967,2022-12-25,Browns Vly-Orange Riv 100 KV L,L:19191:19193:100,1.0,True,Power Delivery Point-Lake Hubbard Pump Station 100 KV,L:19341:19342:100,104.7,79.0,7.2,93.5,fields,Reconductor line,5430000.0,5430000.0
Q21-1967,2022-12-25,Waterford Power Llc 500/1 kV Autotransformer,X:19544:500:1,0.9973897078764671,True,Waterford Power Llc-Muskingum Riv 230 KV L,L:19544:19594:230,102.5,1110.0,6.4,101.8,fields,Replace transformer with higher-rated unit,24533000.0,191000.0
Q21-1967,2022-12-25,Waterford Power Llc 230 kV/1 kV Transformer,X:19544:230:1,0.9973897078764671,True,Muskingum Riv-Waterford Power Llc 230 KV line,L:19544:19594:230,102.5,1110.0,6.4,101.8,fields,Replace transformer with higher-rated unit,11779000.0,91000.0
Q22-1978,2022-12-27,Felida – Moize Crk 230 kV,L:22979:23005:230,1.0,True,Moize Creek – Elgin Energy Ctr Llc 500 kV Line,L:23005:23446:500,123.2,430.0,7.6,101.0,fields,Rebuild line with higher-capacity conductor,9041000.0,1971000.0
Q22-1978,2022-12-27,Seymour Johnson – Rocky Road Power Llc 230 kV,L:22827:23495:230,1.0,True,Seymour Johnson – Rocky Rd Power Llc Substation 230 kV Ckt 1,L:22827:23495:230,118.4,709.0,6.3,107.4,fields,Reconductor line,7223000.0,1140000.0
Q22-1978,2022-12-27,Seymour Johnson – Rapides Substation 230 kV,L:22827:23140:230,1.0,True,Scot – Rocky Rd Power Llc 230 kV,L:23015:23495:230,116.6,535.0,8.1,97.8,fields,Rebuild line with higher-capacity conductor,13418000.0,2649000.0
Q22-1978,2022-12-27,Rocky Road Power Llc – Seymour Johnson 230 kV #1,L:22827:23495:230,1.0,True,Seymour Johnson – Rocky Rd Powr Llc 230 kV L,L:22827:23495:230,113.4,741.0,6.3,102.8,fields,Reconductor line,7223000.0,1140000.0
Q22-1978,2022-12-27,First Ave – Ledges 230 kV line,L:19669:19882:230,1.0,True,Ravenna – Milford 500 kV,L:8093:20097:500,111.2,702.0,5.6,101.2,fields,Rebuild line with higher-capacity conductor,13033000.0,1087000.0
Q22-1978,2022-12-27,Seymour Johnson – Rocky Rd Power Llc 230 kV,L:22827:23495:230,1.0,True,Rocky Rd Power Llc – Seymour Johnson 230 kV Circuit 1,L:22827:23495:230,109.6,766.0,6.3,99.4,fields,Reconductor line,7223000.0,1140000.0
Q22-1978,2022-12-27,Rocky Road Power Llc – Scot 230 kV,L:23015:23495:230,1.0,True,Rapides – Seymour Johnson 230 kV,L:22827:23140:230,106.6,620.0,6.8,93.0,fields,Reconductor line,4878000.0,914000.0
Q22-1978,2022-12-27,Calera T.S – Adams 230 kV line,L:19846:19941:230,1.0,True,Tecumseh – Beaver Substation 500 kV,L:19893:20264:500,105.3,2839.0,15.5,98.5,fields,Reconductor line,13851000.0,1155000.0
Q22-1978,2022-12-27,Calera T.S – Beaver 230 kV,L:19941:20264:230,1.0,True,Beaver – Siler City 500 kV,L:20264:20266:500,105.0,2107.0,10.6,98.7,fields,Reconductor line,8117000.0,677000.0
Q22-1978,2022-12-27,Coyote Pt – Larson Street Substation 230 kV,L:18949:19576:230,1.0,True,Hailey – Energy Shelby County 230 kV L,L:19413:19437:230,104.9,1581.0,9.2,97.6,fields,Reconductor line,12128000.0,1008000.0
Q22-1978,2022-12-27,Icegen – Trigen St. Louis 230 kV,L:19862:19865:230,1.0,True,Richland – Dekalb 500 kV,L:20309:21759:500,104.5,2286.0,16.2,95.7,fields,Reconductor line,6430000.0,537000.0
Q22-1978,2022-12-27,Treat – First Ae Substation 230 kV,L:19669:19816:230,1.0,True,Milford – Ravenna Substation 500 kV line,L:8093:20097:500,104.4,767.0,5.6,95.3,fields,Reconductor line,10840000.0,904000.0
Q22-1978,2022-12-27,Adams – New Departure 230 kV,L:19846:19852:230,1.0,True,Tecumseh – Beaver 500 kV Line,L:19893:20264:500,104.2,1441.0,7.6,97.6,fields,Reconductor line,9905000.0,826000.0
Q22-1978,2022-12-27,New Departure – Hagan 230 kV,L:19852:20299:230,1.0,True,Tecumseh – Beaver 500 kV,L:19893:20264:500,104.2,1470.0,7.6,97.7,fields,Reconductor line,23941000.0,1997000.0
Q22-1978,2022-12-27,Calera T.S – Quaker Oats 230 kV,L:19822:19941:230,1.0,True,Beaver Substation – Siler Ciy 500 kV,L:20264:20266:500,102.6,2434.0,13.9,95.5,fields,Reconductor line,9265000.0,772000.0
Q22-1978,2022-12-27,West Batesville Substation – Alleghany 230 kV line,L:19917:20133:230,1.0,True,Tecumseh – Beaver 500 kV Line,L:19893:20264:500,102.6,1860.0,9.4,96.3,fields,Reconductor line,15077000.0,1258000.0
Q22-1978,2022-12-27,Tecumseh – Garnet 500 kV,L:19617:19893:500,1.0,True,Tecumseh – Troy Energy Llc 500 kV,L:19893:20280:500,102.6,4758.0,17.2,98.0,fields,Reconductor line,42210000.0,3503000.0
Q22-1978,2022-12-27,Alleghany – Hagan Substation 230 kV,L:20133:20299:230,1.0,True,New Departure Substation – Hagan 230 kV,L:19852:20299:230,102.5,1059.0,5.3,96.3,fields,Reconductor line,17753000.0,1482000.0
Q22-1978,2022-12-27,Larson Street – San Macos 500 kV line,L:19576:22749:500,1.0,True,Montpelier Electric Generating Station – Spanish Creek 500 kV,L:20269:22708:500,102.3,3942.0,8.9,99.5,fields,Reconductor line,36460000.0,2995000.0
Q22-1978,2022-12-27,Love Bird – Armstrong 500 kV,L:8267:8291:500,1.0,True,Kalamazoo-San Juan – Piney Crk Project 500 kV line,L:7105:8253:500,102.0,3376.0,8.6,98.8,fields,Reconductor line,81513000.0,6849000.0
Q22-1978,2022-12-27,Peoria – Orchard Road 500 kV,L:7672:8103:500,1.0,True,Peoria – W Campus 345 kV,L:7673:8103:345,101.4,5593.0,10.8,99.0,fields,Reconductor line,23147000.0,1945000.0
Q22-1978,2022-12-27,Canal Rd Substation – Chartley Pond 230 kV,L:19643:20303:230,1.0,True,Tecumseh – Beaver Substation 500 kV L,L:19893:20264:500,101.3,1571.0,7.5,95.4,fields,Reconductor line,5379000.0,449000.0
Q22-1978,2022-12-27,Troy Energy Llc – Big Horn 230 kV,L:20254:20280:230,1.0,True,Troy Energy Llc – Richland 500 kV Line,L:20280:20309:500,101.1,844.0,8.3,88.9,fields,Reconductor line,6200000.0,518000.0
Q22-1978,2022-12-27,Dorchester – Midvalley 230 kV line,L:19626:19637:230,1.0,True,Beaver – Tecumseh 500 kV,L:19893:20264:500,101.0,2275.0,12.4,94.2,fields,Reconductor line,7137000.0,595000.0
Q22-1978,2022-12-27,W Campus – Peoria 345 kV L,L:7673:8103:345,1.0,True,Orchard Rd – Peoria 500 kV,L:7672:8103:500,100.8,3880.0,7.2,98.5,fields,Reconductor line,24636000.0,2071000.0
Q22-1981,2022-12-19,Indian Flat Substation-Ripon Substation 138kV,L:8302:8599:138,1.0,True,Amps-Lake June Pump 500kV,L:6300:7127:500,154.0,198.0,5.0,,table,Rebuild line with higher-capacity conductor,6287000.0,2135000.0
Q22-1981,2022-12-19,Ripon-Hillsboro 138kV,L:8599:8605:138,1.0,True,Lake June Pump-Amps 500kV,L:6300:7127:500,142.3,228.0,5.0,,table,Rebuild line with higher-capacity conductor,3747000.0,1272000.0
Q22-1981,2022-12-19,Vernon-Indian Flat 138kV,L:8302:8306:138,1.0,True,Amps-Lake June Pump 500kV Line,L:6300:7127:500,136.0,216.0,5.0,,table,Rebuild line with higher-capacity conductor,5279000.0,1793000.0
Q22-1981,2022-12-19,Pleasant Garden-Oakland I 138kV,L:9010:9097:138,1.0,True,Flournoy-Westwego 138kV line,L:8356:8377:138,127.3,381.0,6.4,,table,Rebuild line with higher-capacity conductor,2086000.0,585000.0
Q22-1981,2022-12-19,Vernon-Norcross 138kV L,L:8306:8307:138,1.0,True,Amps-Lake June Pump 500kV,L:6300:7127:500,120.1,234.0,5.0,,table,Rebuild line with higher-capacity conductor,5768000.0,1959000.0
Q22-1981,2022-12-19,Hillsboro-Omro 138kV,L:8600:8605:138,1.0,True,S Butler 345 kV/138 kV Auto,X:8826:345:138,103.7,324.0,7.5,,table,Reconductor line,1627000.0,439000.0
Q22-1981,2022-12-19,Amps-Hedges 345kV,L:6521:7127:345,1.0,True,Lake June Pump-Amps 500kV,L:6300:7127:500,101.6,3108.0,6.6,,table,Reconductor line,18471000.0,251000.0
Q22-1983,2022-12-31,TULARE LAKE to PAUL 138kV,L:7410:7427:138,1.0,True,SHOALS to ALLEGHENY ENERGY UNITS 3 4 & 5 500kV,L:8265:8284:500,164.7,335.0,5.1,,table,Rebuild line with higher-capacity conductor,1977000.0,591000.0
Q22-1983,2022-12-31,PAUL 138 kV/1 kV Transformer,X:7410:138:1,0.997927990597147,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500kV,L:8265:8284:500,146.2,378.0,5.1,,table,Replace transformer with higher-rated unit,3105000.0,929000.0
Q22-1983,2022-12-31,CUYAMUNGUE TAP JMEC to JAMES E. ROGERS ENERGY COMPLEX 138kV,L:7295:7308:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV Line,L:7221:7290:345,143.2,195.0,61.4,,table,Rebuild line with higher-capacity conductor,3465000.0,2812000.0
Q22-1983,2022-12-31,JAMES E. ROGERS ENERGY COMPLEX to INDIAN MESA 138kV,L:7308:7314:138,1.0,True,MARTIN LAKES to CIMARON-E NATAMOS 345kV Line,L:7221:7290:345,143.1,189.0,61.4,,table,Rebuild line with higher-capacity conductor,976000.0,792000.0
Q22-1983,2022-12-31,CIMMARON-E NATAMOS to IMHOFF TAP 2 138kV,L:7220:7290:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV line,L:7221:7290:345,138.0,321.0,7.9,,table,Rebuild line with higher-capacity conductor,5219000.0,3523000.0
Q22-1983,2022-12-31,CONCOURSE to SALINE 138kV L,L:7327:7342:138,1.0,True,KOKSILAH TAP to PECOSPNM 138kV,L:7249:7400:138,135.3,208.0,6.6,,table,Rebuild line with higher-capacity conductor,1657000.0,1657000.0
Q22-1983,2022-12-31,OTAY TAP to ASENAL 138kV,L:7293:7297:138,1.0,True,KOKSILAH TAP to PECOSPNM 138kV L,L:7249:7400:138,132.7,267.0,6.6,,table,Rebuild line with higher-capacity conductor,1084000.0,1084000.0
Q22-1983,2022-12-31,SCANLON to MICHIGAMME FALLS HY 138kV,L:7178:7218:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV line,L:7221:7290:345,130.7,394.0,7.9,,table,Rebuild line with higher-capacity conductor,4763000.0,3215000.0
Q22-1983,2022-12-31,REDONDO to SALINE 138kV,L:7323:7342:138,1.0,True,PECOSPNM to KOKSILAH TP 138kV,L:7249:7400:138,130.5,222.0,6.6,,table,Rebuild line with higher-capacity conductor,1570000.0,1570000.0
Q22-1983,2022-12-31,MARTIN LAKES to MICHIGAMME FALLS HY 138kV,L:7218:7221:138,1.0,True,MARTIN LAKES to CIMMARON-E NATAMOS 345kV,L:7221:7290:345,130.2,408.0,7.9,,table,Rebuild line with higher-capacity conductor,2827000.0,1909000.0
Q22-1983,2022-12-31,PLUM PT ENERGY STA to CHAFFINS 138kV line,L:7486:7569:138,1.0,True,MARTIN LAKES to CIMMARON-E NATAMOS 345kV,L:7221:7290:345,129.1,207.0,5.0,,table,Rebuild line with higher-capacity conductor,2981000.0,2981000.0
Q22-1983,2022-12-31,NORFOLK ST to PUNTLEDGE 138kV Line,L:7557:7570:138,1.0,True,MARTIN LAKES SUBSTATION to CIMMARON-E NATAMOS 345kV,L:7221:7290:345,127.2,223.0,5.0,,table,Rebuild line with higher-capacity conductor,12860000.0,12860000.0
Q22-1983,2022-12-31,WOLFE to NORTH FORK DAM 138kV,L:7387:7392:138,1.0,True,ROCKPORT to HANVILLE 138kV,L:7261:7428:138,126.7,200.0,5.3,,table,Rebuild line with higher-capacity conductor,3918000.0,3918000.0
Q22-1983,2022-12-31,CONCOURSE to WATKINS RD 138kV,L:7224:7327:138,1.0,True,PECOSPNM to KOKSILH TAP 138kV L,L:7249:7400:138,125.7,217.0,6.6,,table,Rebuild line with higher-capacity conductor,2853000.0,2853000.0
Q22-1983,2022-12-31,PLUM PT ENERGY STA to WRENSHALL 138kV,L:7237:7569:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV,L:7221:7290:345,125.3,209.0,5.0,,table,Rebuild line with higher-capacity conductor,11658000.0,11658000.0
Q22-1983,2022-12-31,SCANLON to ELM ST 138kV L,L:7178:7179:138,1.0,True,MARTIN LAKES to CIMMARON-E NATAMOS 345kV L,L:7221:7290:345,124.4,401.0,7.9,,table,Rebuild line with higher-capacity conductor,2152000.0,1453000.0
Q22-1983,2022-12-31,OTAY TAP to ELBE 138kV,L:7293:7302:138,1.0,True,PECOSPNM to KOKSILAH TAP 138kV line,L:7249:7400:138,123.7,294.0,6.6,,table,Rebuild line with higher-capacity conductor,786000.0,786000.0
Q22-1983,2022-12-31,WHILLOCK to WOLFE 138kV Line,L:7376:7387:138,1.0,True,HANVILLE to ROCKPORT 138kV,L:7261:7428:138,123.5,214.0,5.3,,table,Rebuild line with higher-capacity conductor,1251000.0,1251000.0
Q22-1983,2022-12-31,ELM ST to SAGAMORE PLANT COGENERATION 138kV,L:7177:7179:138,1.0,True,MARTIN LAKES to CIMMARON-E NATAMOS 345kV line,L:7221:7290:345,120.4,402.0,7.9,,table,Rebuild line with higher-capacity conductor,2596000.0,1752000.0
Q22-1983,2022-12-31,ROCKPORT to WHILLOCK 138kV,L:7261:7376:138,1.0,True,ROCKPORT to HANVILLE 138kV,L:7261:7428:138,118.3,230.0,5.3,,table,Rebuild line with higher-capacity conductor,3897000.0,3897000.0
Q22-1983,2022-12-31,SAGAMORE PLANT COGENERATION to IMHOFF TAP 2 138kV,L:7177:7220:138,1.0,True,MARTIN LAKES to CIMMARON-E NATAMOS 345kV,L:7221:7290:345,117.5,400.0,7.9,,table,Rebuild line with higher-capacity conductor,2604000.0,1758000.0
Q22-1983,2022-12-31,CHAFFINS to PUNTLEDGE 138kV Line,L:7486:7570:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV,L:7221:7290:345,117.2,235.0,5.0,,table,Rebuild line with higher-capacity conductor,4933000.0,4933000.0
Q22-1983,2022-12-31,CIMMARON-E NATAMOS 345-138 kV TX,X:7290:345:138,0.9991425246599205,True,CIMMARON-E NATAMOS SUBSTATION to ALLEGHENY ENERGY UNITS 3 4 & 5 345kV,L:7290:8265:345,117.0,535.0,18.6,,table,Replace transformer with higher-rated unit,14425000.0,14425000.0
Q22-1983,2022-12-31,REDONDO to ARSENAL SUBSTATION 138kV line,L:7297:7323:138,1.0,True,PECOSPNM to KOKSILAH TAP 138kV line,L:7249:7400:138,116.2,290.0,6.6,,table,Rebuild line with higher-capacity conductor,2256000.0,2256000.0
Q22-1983,2022-12-31,PAUL 345/1 kV Transformer Bank,X:7410:345:1,0.997927990597147,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500kV Line,L:8265:8284:500,115.6,478.0,5.1,,table,Replace transformer with higher-rated unit,17277000.0,5169000.0
Q22-1983,2022-12-31,QUINN to WRENSHALL 138kV Line,L:7202:7237:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV Line,L:7221:7290:345,112.3,222.0,5.0,,table,Rebuild line with higher-capacity conductor,13037000.0,13037000.0
Q22-1983,2022-12-31,INDIANMESA to CHRISTIE 138kV,L:7291:7314:138,1.0,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV,L:7221:7290:345,111.8,203.0,38.6,,table,Rebuild line with higher-capacity conductor,6127000.0,4474000.0
Q22-1983,2022-12-31,KOKSILAH TAP to WATKINS RD 138kV,L:7224:7400:138,1.0,True,PECOSPNM to KOKSILAH TAP 138kV,L:7249:7400:138,110.4,232.0,6.6,,table,Rebuild line with higher-capacity conductor,674000.0,674000.0
Q22-1983,2022-12-31,PINEHURST to STATE LINE COMBINED CYCLE 345kV,L:17977:18692:345,1.0,True,BELLINGHAM COGENERATION FACILITY to JIM HILL 345kV L,L:8204:18683:345,109.8,1829.0,5.8,,table,Reconductor line,71342000.0,1662000.0
Q22-1983,2022-12-31,MARTIN LAKES 345-138 kV Autotransformer,X:7221:345:138,0.9987751605514553,True,CIMMARON-E NATAMOS to MARTIN LAKES 345kV,L:7221:7290:345,109.5,481.0,6.3,,table,Replace transformer with higher-rated unit,26585000.0,15141000.0
Q22-1983,2022-12-31,WATERTOWN POWER PLANT to ALLEGHENY NO. 5 HYDRO STATION 138kV,L:7377:7419:138,1.0,True,HANVILLE to ROCKPORT 138kV,L:7261:7428:138,108.7,217.0,5.3,,table,Reconductor line,3589000.0,3589000.0
Q22-1983,2022-12-31,YULEE to LSP-COTTAGE GRVE LP 138kV Line,L:7205:7248:138,1.0,True,MCCLELLAN-BELL to GOODYEAR LAKE PLANT 345kV Line,L:7253:7389:345,105.5,375.0,5.3,,table,Reconductor line,1424000.0,68000.0
Q22-1983,2022-12-31,BELLINGHAM COGENERATION FACILITY 500/345kV Autotransformer,X:8204:500:345,0.9962687077323206,True,JIM HILL SUBSTATION to BELLINGHAM COGENERATION FACILITY 345kV L,L:8204:18683:345,105.4,827.0,5.0,,table,Replace transformer with higher-rated unit,26455000.0,1253000.0
Q22-1983,2022-12-31,HERDLYN to WINCHESTER 138kV Line,L:7298:7329:138,1.0,True,BAUER SUBSTATION to ASH 138kV L,L:7184:7322:138,104.9,202.0,5.0,,table,Reconductor line,2656000.0,2656000.0
Q22-1983,2022-12-31,TUCSON to ROCKPORT SUBSTATION 138kV,L:7261:7263:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500kV,L:8265:8284:500,104.8,600.0,9.1,,table,Reconductor line,1110000.0,1110000.0
Q22-1983,2022-12-31,TUCSON to HOUSEVILLE 138kV,L:7263:7583:138,1.0,True,SHOALS to ALLEGHENY ENERGY UNITS 3 4 & 5 SUBSTATION 500kV Line,L:8265:8284:500,104.5,611.0,9.1,,table,Reconductor line,921000.0,921000.0
Q22-1983,2022-12-31,HOUSEVILLE to LA POINTE 138kV,L:7388:7583:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500kV,L:8265:8284:500,104.4,615.0,9.1,,table,Reconductor line,954000.0,954000.0
Q22-1983,2022-12-31,CIMMARON-E NATAMOS to LA POINTE 138kV,L:7290:7388:138,1.0,True,SHOALS to ALLEGHENY ENERGY UNITS 3 4 & 5 500kV,L:8265:8284:500,104.2,625.0,9.1,,table,Reconductor line,2529000.0,2529000.0
Q22-1983,2022-12-31,HORSESHOE to SHOALS 138kV,L:7559:8284:138,1.0,True,SHOALS to ALLEGHENY ENERGY UNITS 3 4 & 5 500kV,L:8265:8284:500,104.2,347.0,6.0,,table,Reconductor line,1283000.0,1283000.0
Q22-1983,2022-12-31,NORTH FORK DAM to WATERTOWN POWER PLANT 138kV,L:7377:7392:138,1.0,True,ROCKPORT to HANVILLE 138kV,L:7261:7428:138,104.2,237.0,5.3,,table,Reconductor line,1698000.0,1698000.0
Q22-1983,2022-12-31,BAUER 345/138kV Autotransformer,X:7184:345:138,0.9987969728538392,True,BAUER to MARTIN LAKES 345kV L,L:7184:7221:345,104.2,623.0,8.4,,table,Replace transformer with higher-rated unit,14426000.0,2294000.0
Q22-1983,2022-12-31,HORSESHOE to HANVILLE 138kV,L:7428:7559:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS 500kV L,L:8265:8284:500,104.1,350.0,6.0,,table,Reconductor line,1583000.0,1583000.0
Q22-1983,2022-12-31,ALLEGHENY NO. 5 HYDRO STA to TULARE LAKE 138kV,L:7419:7427:138,1.0,True,ROCKPORT to HANVILLE 138kV line,L:7261:7428:138,103.8,222.0,5.3,,table,Reconductor line,702000.0,702000.0
Q22-1983,2022-12-31,ROCKPORT to HANVILLE 138kV Line,L:7261:7428:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 to SHOALS SUBSTATION 500kV,L:8265:8284:500,103.8,360.0,6.0,,table,Reconductor line,733000.0,733000.0
Q22-1983,2022-12-31,PECOSPNM to BIG RIV 138kV,L:7249:7285:138,1.0,True,FORBES to ANTON 138kV L,L:7345:7359:138,103.4,292.0,5.7,,table,Reconductor line,2007000.0,195000.0
Q22-1983,2022-12-31,CIMMARON-E NATAMOS to QUINN SUBSTATION 138kV,L:7202:7290:138,1.0,True,MARTIN LAKES to CIMMARON-E NATAMOS SUBSTATION 345kV,L:7221:7290:345,103.1,231.0,5.0,,table,Reconductor line,1360000.0,1360000.0
Q22-1983,2022-12-31,MARTIN DAM to CHELATCHIE 138kV,L:7316:7331:138,1.0,True,GOODYEAR LAKE PLANT to MCCLELLAN-BELL SUBSTATION 345kV,L:7253:7389:345,102.8,424.0,5.3,,table,Reconductor line,1360000.0,139000.0
Q22-1983,2022-12-31,CHELATCHIE to ARCHER DANIELS MIDLAND LINCOLN 138kV Line,L:7304:7316:138,1.0,True,GOODYEAR LAKE PLANT to MCCLELLAN-BELL 345kV Line,L:7253:7389:345,102.7,406.0,5.3,,table,Reconductor line,380000.0,39000.0
Q22-1983,2022-12-31,MAIN ST MO to YULEE 138kV L,L:7230:7248:138,1.0,True,MCCLELLAN-BELL to GOODYEAR LAKE PLANT 345kV L,L:7253:7389:345,102.7,403.0,5.3,,table,Reconductor line,303000.0,15000.0
Q22-1983,2022-12-31,ARCHER DANIELS MIDLAND LINCOLN to VALLEY CHILDREN'S HOSPITAL 138kV Line,L:7225:7304:138,0.999019117226739,False,MCCLELLAN-BELL SUBSTATION to GOODYEAR LAKE PLANT SUBSTATION 345kV,L:7253:7389:345,102.6,389.0,5.3,,table,Reconductor line,994000.0,102000.0
Q21-1765,2023-01-26,PIT 1 - ASHLAND 100 KV,L:19236:19238:100,1.0,True,DAVID SWINFORD - DEERFIELD 5 100 KV,L:19222:19225:100,148.8,116.0,66.3,,table,Rebuild line with higher-capacity conductor,3093000.0,1525000.0
Q21-1765,2023-01-26,BABCOCK - GLEASON 100 KV,L:17151:19260:100,1.0,True,BABCOCK - 30TH AVE 100 KV,L:17151:19237:100,112.8,146.0,12.1,,table,Rebuild line with higher-capacity conductor,2996000.0,2114000.0
Q21-1765,2023-01-26,FOURTH BRANCH HYDROELECTRIC FACILITY - GLEASON 100 KV,L:18882:19260:100,1.0,True,BABCOCK - 30TH AVE 100 KV,L:17151:19237:100,112.6,128.0,12.1,,table,Rebuild line with higher-capacity conductor,721000.0,508000.0
Q21-1765,2023-01-26,FOURTH BRANCH HYDROELECTRIC FACILITY - 30TH AE 100 KV L,L:18882:19237:100,1.0,True,BABCOCK - GLEASON 100 KV,L:17151:19260:100,112.1,135.0,12.9,,table,Rebuild line with higher-capacity conductor,3361000.0,2371000.0
Q21-1765,2023-01-26,GOLDEN SANDS - DEAD RIV 100 KV,L:18881:18885:100,0.9991613487708884,False,BUDA - EVERGLADES CITY 100 KV,L:18903:19262:100,105.2,146.0,5.4,,table,Reconductor line,1026000.0,316000.0
Q21-1765,2023-01-26,GOLDEN SANDS - ROSENDALE 100 KV Line,L:18885:18888:100,1.0,True,BUDA - EVERGLADES CITY 100 KV,L:18903:19262:100,101.0,139.0,5.4,,table,Reconductor line,1723000.0,530000.0
Q21-1787,2023-02-02,Monroe Ne / Polk 138 KV,L:17907:17918:138,1.0,True,Chaparral / Kearneyville 345 KV,L:9399:17910:345,113.7,392.0,6.7,,table,Rebuild line with higher-capacity conductor,1145000.0,1145000.0
Q21-1787,2023-02-02,Elliot Park / Polk 138 KV,L:17903:17918:138,1.0,True,Kearneyville Substation / Chaparral Substation 345 KV,L:9399:17910:345,113.1,406.0,6.7,,table,Rebuild line with higher-capacity conductor,6775000.0,6775000.0
Q21-1787,2023-02-02,Lone Star / Opequon 138 KV,L:17912:17920:138,1.0,True,Huntingdon / Kearneyville Substation 345 KV,L:8742:17910:345,112.3,396.0,10.3,,table,Rebuild line with higher-capacity conductor,1745000.0,758000.0
Q21-1787,2023-02-02,Chaparral / W Wnchester 138 KV,L:9397:9399:138,1.0,True,Chaparral / Kearneyville 345 KV,L:9399:17910:345,103.6,621.0,46.1,,table,Reconductor line,609000.0,511000.0
Q21-1787,2023-02-02,Feagan'S Mill / Lamar Hvdc Tie 138 KV,L:18203:18211:138,1.0,True,Chaparal / Kearneyville 345 KV Line,L:9399:17910:345,102.7,374.0,7.5,,table,Reconductor line,1708000.0,328000.0
Q21-1787,2023-02-02,Folsom / Destrehan 138 KV,L:17891:18213:138,0.9981378422035596,False,Chaarral / Kearneyville 345 KV,L:9399:17910:345,102.4,395.0,7.5,,table,Reconductor line,1692000.0,325000.0
Q21-1787,2023-02-02,Siloamsprings / Easy Springfield 138 KV,L:9400:9405:138,1.0,True,Chaparral / Kearneyville 345 KV Line,L:9399:17910:345,100.4,363.0,12.6,,table,Reconductor line,474000.0,474000.0
Q21-1805,2023-02-01,TRISTATE / MILROY 345 kV Line,L:18338:18705:345,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345 kV Line,L:9633:18368:345,100.8,1168.0,5.5,,prose_colon,Reconductor line,23353000.0,254000.0
Q21-1837,2023-01-20,Weleetka / Tech Center 100.0 kV,L:22031:22579:100,1.0,True,Freemont / Twin Branch Pv 100.0 kV,L:22015:22578:100,119.8,244.0,100.0,,table,Rebuild line with higher-capacity conductor,1985000.0,481000.0
Q21-1837,2023-01-20,Freemont / Trap Falls 100.0 kV,L:22015:22020:100,1.0,True,Twin Branch Pv / Tech Center 100.0 kV,L:22031:22578:100,117.6,150.0,62.6,,table,Rebuild line with higher-capacity conductor,2271000.0,525000.0
Q21-1837,2023-01-20,Freemont / Twin Branch Pv 100.0 kV,L:22015:22578:100,1.0,True,Twin Branch Pv / Tech Ctr 100.0 kV,L:22031:22578:100,116.8,273.0,100.0,,table,Rebuild line with higher-capacity conductor,4352000.0,1054000.0
Q21-1837,2023-01-20,Twin Branch Pv / Tech Ctr Substation 100.0 kV line,L:22031:22578:100,1.0,True,Freemont / Twin Branch Pv Substation 100.0 kV,L:22015:22578:100,116.8,273.0,100.0,,table,Rebuild line with higher-capacity conductor,1159000.0,281000.0
Q21-1837,2023-01-20,Weleetka / S Bend 100.0 kV,L:22579:22586:100,1.0,True,Twin Branch Pv / Freemont 100.0 kV,L:22015:22578:100,106.8,159.0,55.5,,table,Reconductor line,1530000.0,290000.0
Q21-1864,2023-01-18,Coso 7 – Northstar Substation 100 kV line,L:21962:21963:100,1.0,True,Five Points – Grs Lon 100 kV,L:19205:19248:100,144.9,99.0,100.0,,table,Rebuild line with higher-capacity conductor,3015000.0,3015000.0
Q21-1864,2023-01-18,Willey Battery Utility – Grs Lyon 100 kV,L:19217:19248:100,1.0,True,Fiv Points Substation – Grs Lyon Substation 100 kV,L:19205:19248:100,142.2,115.0,100.0,,table,Rebuild line with higher-capacity conductor,2725000.0,2725000.0
Q21-1864,2023-01-18,Stevens Drive – Willey Battery Utility 100 kV line,L:19217:19266:100,1.0,True,Five Points – Gr Lyon 100 kV L,L:19205:19248:100,140.4,121.0,100.0,,table,Rebuild line with higher-capacity conductor,2204000.0,2204000.0
Q21-1864,2023-01-18,Stvens Drive – Northstar 100 kV,L:19266:21963:100,1.0,True,Five Points Substation – Grs Lyon 100 kV,L:19205:19248:100,139.0,112.0,100.0,,table,Rebuild line with higher-capacity conductor,2815000.0,2815000.0
Q21-1864,2023-01-18,Five Points – Grs Lyon 100 kV L,L:19205:19248:100,1.0,True,Willey Battery Utility – Stevens Drive 100 kV,L:19217:19266:100,137.9,123.0,100.0,,table,Rebuild line with higher-capacity conductor,3334000.0,3334000.0
Q21-1864,2023-01-18,Ri Vista – Five Points 100 kV line,L:18792:19205:100,1.0,True,Willey Battery Utility – Stevens Drive Substation 100 kV line,L:19217:19266:100,117.6,130.0,100.0,,table,Rebuild line with higher-capacity conductor,2473000.0,2473000.0
Q21-1864,2023-01-18,Railway – Coso 7 100 kV,L:18816:21962:100,1.0,True,Five Points – Grs Lyon 100 kV,L:19205:19248:100,106.9,118.0,100.0,,table,Reconductor line,794000.0,794000.0
Q21-1864,2023-01-18,Terminal – Finneytown 100 kV,L:19207:19211:100,1.0,True,Terminal – Finneytown 100 kV #2,L:19207:19211:100,103.1,153.0,9.4,,table,Reconductor line,980000.0,564000.0
Q21-1864,2023-01-18,Terminal – Finneytown Substation 100 kV Ckt 2,L:19207:19211:100,1.0,True,Finneytown – Terminal 100 kV Cir. 1,L:19207:19211:100,103.1,153.0,9.4,,table,Reconductor line,980000.0,564000.0
Q21-1880,2023-01-30,YAHUECAS 8203 - CONCORD 100 kV Ckt 2,L:22018:22022:100,1.0,True,YAHUECAS 8203 - CONCORD 100 kV #1,L:22018:22022:100,317.5,174.0,37.7,10.3,fields,Rebuild line with higher-capacity conductor,3375000.0,2778000.0
Q21-1880,2023-01-30,YAHUECAS 8203 - CONCORD 100 kV Line 1,L:22018:22022:100,1.0,True,CONCORD - YAHUECAS 8203 100 kV,L:22018:22022:100,307.4,179.0,37.7,10.0,fields,Rebuild line with higher-capacity conductor,3375000.0,2778000.0
Q21-1880,2023-01-30,YAHUECAS 8203 - TRAP FALLS 100 kV,L:22018:22020:100,1.0,True,YAHUECAS 8203 - CONCORD 100 kV Circuit 1,L:22018:22022:100,257.0,187.0,34.9,6.6,fields,Rebuild line with higher-capacity conductor,984000.0,771000.0
Q21-1880,2023-01-30,CONCORD - TRAP FALLS SUBSTATION 100 kV,L:22020:22022:100,1.0,True,YAHUECAS 8203 - CONCORD 100 kV Ckt 1,L:22018:22022:100,180.6,191.0,22.3,15.3,fields,Rebuild line with higher-capacity conductor,3249000.0,2331000.0
Q21-1880,2023-01-30,FREEMONT - CONCORD 100 kV,L:22015:22022:100,1.0,True,TWIN BRANCH PV - TECH CTR 100 kV,L:22031:22578:100,144.6,135.0,6.5,76.8,fields,Rebuild line with higher-capacity conductor,2977000.0,1193000.0
Q21-1880,2023-01-30,ELKHART HYDRO - LUSHR 100 kV Ckt 1,L:22017:22725:100,1.0,True,LUSHER - ELKHART HYDRO 100 kV,L:22017:22725:100,136.3,211.0,12.8,50.6,fields,Rebuild line with higher-capacity conductor,3685000.0,2336000.0
Q21-1880,2023-01-30,YAHUECAS 8203 - ELKHART HYDRO 100 kV #2,L:22018:22725:100,1.0,True,YAHUECAS 8203 - ELKHART HYDRO 100 kV,L:22018:22725:100,132.0,237.0,14.0,48.8,fields,Rebuild line with higher-capacity conductor,534000.0,338000.0
Q21-1880,2023-01-30,YAHUECAS 8203 - ELKHART HYDRO 100 kV #1,L:22018:22725:100,1.0,True,ELKHART HYDRO - YAHUECAS 8203 100 kV line,L:22018:22725:100,127.8,245.0,14.0,47.2,fields,Rebuild line with higher-capacity conductor,534000.0,338000.0
Q21-1880,2023-01-30,LUSHER - ELKHARTHYDRO 100 kV Line 2,L:22017:22725:100,1.0,True,LUSHER - ELKHART HYDRO 100 kV Line,L:22017:22725:100,127.7,225.0,12.8,47.4,fields,Rebuild line with higher-capacity conductor,3685000.0,2336000.0
Q21-1880,2023-01-30,LAKE CRYSTAL - LUSHER 100 kV,L:22017:22030:100,1.0,True,LUSHER - ROSSMOOR TAP 2 100 kV L,L:22017:22021:100,126.0,153.0,8.7,45.8,fields,Rebuild line with higher-capacity conductor,8166000.0,5270000.0
Q21-1880,2023-01-30,ROSSMOOR TAP 2 - LUSHER 100 kV line,L:22017:22021:100,1.0,True,LUSHER - LAKE CRYSTAL 100 kV,L:22017:22030:100,124.2,172.0,11.3,31.1,fields,Rebuild line with higher-capacity conductor,3848000.0,2411000.0
Q21-1880,2023-01-30,DELTONA - WAUNA 100 kV Ckt 1,L:20994:22597:100,1.0,True,WAUNA - DELTONA 100 kV Ckt 2,L:20994:22597:100,110.3,209.0,5.5,72.7,fields,Rebuild line with higher-capacity conductor,1249000.0,274000.0
Q21-1880,2023-01-30,WAUNA SUBSTATION - DELTONA 100 kV Cir. 2,L:20994:22597:100,1.0,True,WAUNA - DELTONA SUBSTATION 100 kV Line,L:20994:22597:100,110.3,209.0,5.5,72.7,fields,Rebuild line with higher-capacity conductor,1249000.0,274000.0
Q21-1880,2023-01-30,MILTON LAWNS - STATION A ST. JOHN 100 kV,L:21035:22014:100,1.0,True,PALISADES - CALIENTE SUBSTATION 500 kV,L:21664:21719:500,107.9,169.0,6.1,56.3,fields,Reconductor line,3749000.0,2745000.0
Q21-1880,2023-01-30,LONE PINE 3 - WAUNA 100 kV Cir. 1,L:20994:20997:100,1.0,True,WAUNA SUBSTATION - LONE PINE 3 100 kV Line 2,L:20994:20997:100,106.0,189.0,5.3,66.2,fields,Reconductor line,608000.0,135000.0
Q21-1880,2023-01-30,WAUNA - LONE PINE 3 100 kV Circuit 2,L:20994:20997:100,1.0,True,WAUNA - LONE PINE 3 100 kV Line 1,L:20994:20997:100,106.0,189.0,5.3,66.2,fields,Reconductor line,608000.0,135000.0
Q21-1880,2023-01-30,DUNLAP - ROSSMOOR TAP 2 100 kV,L:22016:22021:100,1.0,True,LAKE CRYSTAL - LUSHER 100 kV Line,L:22017:22030:100,101.7,170.0,10.0,18.1,fields,Reconductor line,933000.0,479000.0
Q21-1905,2023-01-30,Warner Lambert Substation – Pax Branch 138 kV,L:18068:18529:138,1.0,True,Gladeview – Bradley 138 kV,L:18056:18531:138,206.4,212.0,47.9,,table,Rebuild line with higher-capacity conductor,2688000.0,1174000.0
Q21-1905,2023-01-30,Moyie Lake – Pax Branch 138 kV,L:18068:18077:138,1.0,True,Bradley – Gladeview Substation 138 kV,L:18056:18531:138,193.4,223.0,47.9,,table,Rebuild line with higher-capacity conductor,5097000.0,2225000.0
Q21-1905,2023-01-30,Moyie Lake – Scarbro 138 kV,L:18067:18077:138,1.0,True,Bradley – Gladeview 138 kV L,L:18056:18531:138,189.8,226.0,47.9,,table,Rebuild line with higher-capacity conductor,3995000.0,1744000.0
Q21-1905,2023-01-30,Homart – Warner Lambert 138 kV,L:18069:18529:138,1.0,True,Bradley – Gladeview 138 kV,L:18056:18531:138,188.3,247.0,47.9,,table,Rebuild line with higher-capacity conductor,4865000.0,2124000.0
Q21-1905,2023-01-30,Homart – Bradley 138 kV L,L:18069:18531:138,1.0,True,Homart – Warner Lambert 138 kV,L:18069:18529:138,167.9,220.0,34.6,,table,Rebuild line with higher-capacity conductor,2685000.0,1209000.0
Q21-1905,2023-01-30,Homart – Bethlehem 138 kV line,L:18069:18530:138,1.0,True,Bradley – Homart 138 kV,L:18069:18531:138,143.7,198.0,24.0,,table,Rebuild line with higher-capacity conductor,2783000.0,1252000.0
Q21-1905,2023-01-30,John Day Construction – Ibm Bailey Tap 138 kV,L:18301:18404:138,1.0,True,Niagra Paper Of Wisconsin – Park 138 kV,L:18542:18675:138,142.7,244.0,66.9,,table,Rebuild line with higher-capacity conductor,5647000.0,2543000.0
Q21-1905,2023-01-30,Chauncey – John Day Construction 138 kV L,L:18298:18301:138,1.0,True,Niagra Paper Of Wisconsin – Park 138 kV,L:18542:18675:138,140.5,246.0,66.9,,table,Rebuild line with higher-capacity conductor,4125000.0,1857000.0
Q21-1905,2023-01-30,Chauncey – White River Power Plant 138 kV,L:18298:18411:138,1.0,True,Park – Niagra Paper Of Wisconsin 138 kV,L:18542:18675:138,134.0,253.0,66.9,,table,Rebuild line with higher-capacity conductor,6708000.0,3020000.0
Q21-1905,2023-01-30,Sacramento – White River Power Plant 138 kV,L:18410:18411:138,1.0,True,Park – Niagra Paper Of Wisconsin 138 kV,L:18542:18675:138,131.5,256.0,66.9,,table,Rebuild line with higher-capacity conductor,3419000.0,1539000.0
Q21-1905,2023-01-30,Sacramento – Cinder 138 kV,L:18400:18410:138,1.0,True,Park – Niagra Paper Of Wisconsin 138 kV line,L:18542:18675:138,130.1,258.0,66.9,,table,Rebuild line with higher-capacity conductor,3490000.0,1571000.0
Q21-1905,2023-01-30,Modena – Lowmoor 345 kV,L:9666:18117:345,1.0,True,Eagle Point Power Plant – Lowmoor 345 kV Line,L:9467:9666:345,129.1,1669.0,6.1,,table,Rebuild line with higher-capacity conductor,75086000.0,507000.0
Q21-1905,2023-01-30,Bethlehem – Bradley 138 kV,L:18530:18531:138,1.0,True,Bradley – Homart 138 kV,L:18069:18531:138,123.6,208.0,24.0,,table,Rebuild line with higher-capacity conductor,2888000.0,1300000.0
Q21-1905,2023-01-30,Scarbro – Cooper Creek 138 kV,L:18067:18072:138,1.0,True,Bradley – Gladeview 138 kV,L:18056:18531:138,118.1,411.0,38.1,,table,Rebuild line with higher-capacity conductor,2958000.0,203000.0
Q21-1905,2023-01-30,Chilliwick – Orenco 345 kV,L:18651:18655:345,1.0,True,Kean Mtn nd Grassy Crk – Wec 345 kV,L:9633:18368:345,115.2,1041.0,8.2,,table,Rebuild line with higher-capacity conductor,30514000.0,216000.0
Q21-1905,2023-01-30,Eagle Pt Power Plant – Lowmoor 345 kV,L:9467:9666:345,1.0,True,Bath County – Modena 345 kV L,L:9654:18117:345,114.8,2818.0,12.2,,table,Rebuild line with higher-capacity conductor,83656000.0,506000.0
Q21-1905,2023-01-30,Nacoochee – Cooper Crk Substation 138 kV,L:18058:18072:138,1.0,True,Gladeview – Hargis Herbert 138 kV Line,L:18056:18057:138,113.6,285.0,26.1,,table,Rebuild line with higher-capacity conductor,7496000.0,2593000.0
Q21-1905,2023-01-30,Hargis Herbert – Gadeview 138 kV,L:18056:18057:138,1.0,True,Nacoochee – Cooper Crk 138 kV,L:18058:18072:138,112.3,333.0,31.8,,table,Rebuild line with higher-capacity conductor,2099000.0,710000.0
Q21-1905,2023-01-30,Jersey – Mcgraws 345 kV,L:18532:18676:345,1.0,True,Kean Mtn And Grassy Crk Substation – Wec 345 kV,L:9633:18368:345,110.8,1856.0,10.3,,table,Rebuild line with higher-capacity conductor,51140000.0,361000.0
Q21-1905,2023-01-30,Shaw – Mcgraws 345 kV,L:17937:18676:345,1.0,True,Wec – Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,110.8,1862.0,10.3,,table,Rebuild line with higher-capacity conductor,67631000.0,478000.0
Q21-1905,2023-01-30,North Pt – Shaw 345 kV,L:17937:18299:345,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV line,L:9633:18368:345,110.7,1868.0,10.3,,table,Rebuild line with higher-capacity conductor,50741000.0,359000.0
Q21-1905,2023-01-30,Eagle Pt Power Plant 345 kV/138 kV Transformer,X:9467:345:138,0.9887631401218528,True,Eagle Point Power Plant – Hood 345 kV,L:9185:9467:345,109.3,1434.0,5.8,,table,Replace transformer with higher-rated unit,16959000.0,115000.0
Q21-1905,2023-01-30,Nacoochee – Hargis Herbert Substation 138 kV,L:18057:18058:138,1.0,True,Gladeview – Hargis Herbert 138 kV,L:18056:18057:138,108.8,289.0,26.1,,table,Reconductor line,891000.0,308000.0
Q21-1905,2023-01-30,W Paintsville 345/138 kV XFMR,X:17570:345:138,0.9923086858104628,True,Ragland Substation – N Pt 345 kV,L:18299:18399:345,108.2,1041.0,6.7,,table,Replace transformer with higher-rated unit,18563000.0,111000.0
Q21-1905,2023-01-30,State Line Combined Cycle – Pinehurst 345 kV Line,L:17977:18692:345,1.0,True,Bellingham Cogeneration Facility – Jim Hill 345 kV Line,L:8204:18683:345,108.0,1829.0,8.3,,table,Reconductor line,62141000.0,720000.0
Q21-1946,2023-01-19,Thornydale to N. Holly Springs 138kV,L:5737:5748:138,1.0,True,Woodside to Centro Judicial 138kV,L:5732:5735:138,196.9,191.0,100.0,52.7,fields,Rebuild line with higher-capacity conductor,4173000.0,4173000.0
Q21-1946,2023-01-19,Thayer Drive to Thornydale 138kV line,L:5738:5748:138,0.9993153373778714,False,Woodside to Centro Judicial 138kV,L:5732:5735:138,196.8,202.0,100.0,60.6,fields,Rebuild line with higher-capacity conductor,1545000.0,1545000.0
Q21-1946,2023-01-19,Pine Hills to Thayer Drive 138kV,L:5734:5738:138,1.0,True,Centro Judicial to Woodside 138kV,L:5732:5735:138,179.8,245.0,100.0,67.5,fields,Rebuild line with higher-capacity conductor,2405000.0,2405000.0
Q21-1946,2023-01-19,Woodside to Centro Judicial 138kV L,L:5732:5735:138,1.0,True,Thayer Drive to Pine Hills 138kV line,L:5734:5738:138,158.7,277.0,100.0,59.6,fields,Rebuild line with higher-capacity conductor,2519000.0,2519000.0
Q21-1946,2023-01-19,Serramonte Substation to Centro Judicial 138kV Line,L:5624:5735:138,1.0,True,Pine Hills to Thayer Drive 138kV,L:5734:5738:138,157.5,260.0,100.0,51.7,fields,Rebuild line with higher-capacity conductor,5376000.0,5376000.0
Q21-1946,2023-01-19,Serramnte to N. Holly Springs 138kV Line,L:5624:5737:138,1.0,True,Centro Judicial to Woodside 138kV line,L:5732:5735:138,141.9,236.0,100.0,25.5,fields,Rebuild line with higher-capacity conductor,3260000.0,3260000.0
Q21-1946,2023-01-19,Cii Carbn Llc Substation to Hughes 138kV,L:5279:5731:138,1.0,True,Woodside 345-138 kV TX,X:5732:345:138,135.7,278.0,48.9,87.4,fields,Rebuild line with higher-capacity conductor,4257000.0,2374000.0
Q21-1946,2023-01-19,Hughes Substation to Woodside 138kV,L:5731:5732:138,1.0,True,Woodside 345 kV/138 kV Autotransformer,X:5732:345:138,133.2,226.0,59.5,60.7,fields,Rebuild line with higher-capacity conductor,6882000.0,5181000.0
Q21-1946,2023-01-19,Lake June Pump 500 kV/345 kV Transformer,X:6300:500:345,0.991872773335879,True,Lake June Pump to Marcus Hook Energy Lp 500kV,L:6300:7163:500,112.8,1389.0,8.2,111.2,fields,Replace transformer with higher-rated unit,27241000.0,937000.0
Q21-1946,2023-01-19,Kansas Riv Project to Patton Lane Substation 138kV line,L:5721:5985:138,1.0,True,Woodside to Centro Judicial 138kV,L:5732:5735:138,112.8,267.0,54.5,56.6,fields,Rebuild line with higher-capacity conductor,2335000.0,2099000.0
Q21-1946,2023-01-19,Capitola to Pine Hills 138kV,L:5734:5762:138,1.0,True,Centro Judicial to Woodside 138kV,L:5732:5735:138,112.5,213.0,54.5,42.2,fields,Rebuild line with higher-capacity conductor,1297000.0,1165000.0
Q21-1946,2023-01-19,Lake Chelan Project to Kansas Riv Project 138kV line,L:5721:5759:138,1.0,True,Centro Judicial to Woodside 138kV,L:5732:5735:138,112.1,248.0,54.5,51.7,fields,Rebuild line with higher-capacity conductor,1512000.0,1359000.0
Q21-1946,2023-01-19,Lake Chelan Project to Capitola 138kV,L:5759:5762:138,1.0,True,Woodside to Centro Judicial 138kV,L:5732:5735:138,111.6,234.0,54.5,47.6,fields,Rebuild line with higher-capacity conductor,6079000.0,5463000.0
Q21-1946,2023-01-19,Bosque to Sjve Madera 345kV,L:5710:5850:345,1.0,True,Neeham to Sjve Madera 500kV,L:5671:5850:500,108.7,1638.0,6.3,107.7,fields,Reconductor line,30806000.0,1256000.0
Q21-1946,2023-01-19,Bosque to Roy 345kV,L:5704:5710:345,1.0,True,Sjve Madera to Needham Substation 500kV,L:5671:5850:500,108.3,1298.0,5.9,107.0,fields,Reconductor line,8192000.0,391000.0
Q21-1946,2023-01-19,Blue Mountain to Glory Rd 345kV,L:6714:6725:345,1.0,True,Eielson Afb Central Heat & Power Plant to Wallenpaupack 500kV L,L:7133:7171:500,106.7,1777.0,8.7,105.3,fields,Reconductor line,23619000.0,804000.0
Q21-1946,2023-01-19,Oyste Crk to Rochester 138kV,L:5901:5924:138,1.0,True,Centro Judicial to Woodside 138kV,L:5732:5735:138,105.6,286.0,21.7,84.7,fields,Reconductor line,132000.0,58000.0
Q21-1946,2023-01-19,Hicross to St. Clair 345kV,L:5970:6299:345,1.0,True,Marcus Hook Energy Lp to Lake June Pump Substation 500kV,L:6300:7163:500,104.9,1654.0,11.3,103.0,fields,Reconductor line,17827000.0,608000.0
Q21-1946,2023-01-19,Mill Seat Renewable Energy Facility to Blue Mountain 345kV,L:6225:6714:345,1.0,True,Wallenpaupack 500/345 kV Transformer,X:7171:500:345,103.3,2194.0,9.9,102.0,fields,Reconductor line,7859000.0,268000.0
Q21-1946,2023-01-19,Sjve Madera 500/345 kV Transformer Bank,X:5850:500:345,0.9923369995258138,True,Bosque to Sjve Madera 345kV,L:5710:5850:345,102.7,851.0,5.1,101.0,fields,Replace transformer with higher-rated unit,38995000.0,2235000.0
Q21-1946,2023-01-19,Oregon City to Moser Generating Station 345kV L,L:6072:7172:345,1.0,True,Moser Generating Sta to Limerick 2 345kV L,L:7126:7172:345,102.6,1565.0,8.3,101.1,fields,Reconductor line,5940000.0,207000.0
Q21-1946,2023-01-19,Mill Seat Renewable Energy Facility to Shred 345kV L,L:6225:7135:345,1.0,True,Wallenpaupack 500-345 kV Autotransformer,X:7171:500:345,102.5,2249.0,9.5,101.4,fields,Reconductor line,17024000.0,580000.0
Q21-1946,2023-01-19,Gibralter Cust to Moser Generating Sta 345kV,L:6046:7172:345,1.0,True,Lake June Pump to Amps Substation 500kV,L:6300:7127:500,100.8,3197.0,16.2,99.4,fields,Reconductor line,7910000.0,265000.0
Q21-1946,2023-01-19,Schoharie Substation to Nesbit 345kV,L:5844:6968:345,1.0,True,Glory Rd 500 kV/345 kV Transformer,X:6725:500:345,100.7,2232.0,9.7,99.5,fields,Reconductor line,25967000.0,836000.0
Q21-1952,2023-02-02,Tait Electric Generating Sta to Midlothian S Substation 100kV,L:19420:19423:100,1.0,True,Hailey 500-230 kV Auto,X:19413:500:230,146.2,132.0,23.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1665000.0,850000.0
Q21-1952,2023-02-02,Snohomish County 52Nd St to Acdia 100kV line,L:19401:19408:100,1.0,True,Hailey Substation to A E Term 500kV,L:19413:19578:500,129.5,109.0,7.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2551000.0,2551000.0
Q21-1952,2023-02-02,Taunton Tap to Hamakua Energy Plant 100kV,L:19404:19414:100,1.0,True,A East Term to Hailey 500kV,L:19413:19578:500,123.1,140.0,49.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1747000.0,1437000.0
