project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1952,2023-02-02,Taunton Tap Substation to Tait Electric Generating Sta 100kV,L:19414:19420:100,1.0,True,Hailey 500/230kV Transformer Bank,X:19413:500:230,188.4,119.0,23.2,,prose_loss,Rebuild line with higher-capacity conductor,2974000.0,1517000.0
Q21-1952,2023-02-02,Webster to Deshler 100kV,L:19167:19403:100,1.0,True,Hailey to A E Term 500kV,L:19413:19578:500,181.8,132.0,49.9,,prose_loss,Rebuild line with higher-capacity conductor,2011000.0,1655000.0
Q21-1952,2023-02-02,Lea Co. Waits to S. Baldwyn 100kV,L:19398:19406:100,1.0,True,South Cannon Falls to Barceloneta 8504 100kV L,L:19400:19402:100,157.6,107.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,2216000.0,1250000.0
Q21-1952,2023-02-02,Snohomish County 52Nd St to Taunton Tap 100kV line,L:19401:19414:100,1.0,True,Deshler to Webster 100kV L,L:19167:19403:100,156.3,167.0,23.8,,prose_loss,Rebuild line with higher-capacity conductor,1746000.0,998000.0
Q21-1952,2023-02-02,Webster to Hamakua Energy Plant 100kV,L:19403:19404:100,1.0,True,Hailey to A E Term 500kV Line,L:19413:19578:500,198.3,114.0,49.9,,prose_colon,Rebuild line with higher-capacity conductor,1384000.0,1139000.0
Q21-1952,2023-02-02,S. Baldwyn to Hell Crk 100kV,L:19398:19409:100,1.0,True,Barceloneta 8504 to South Cannon Falls 100kV,L:19400:19402:100,126.5,119.0,9.4,,prose_colon,Rebuild line with higher-capacity conductor,1517000.0,856000.0
Q21-1952,2023-02-02,Detroit Edison King Road to Thelma Ekpc 100kV line,L:19407:19550:100,1.0,True,Hailey 500 kV/230 kV Auto,X:19413:500:230,116.4,139.0,20.3,,prose_colon,Rebuild line with higher-capacity conductor,2514000.0,1536000.0
Q21-1952,2023-02-02,Jim Hill to Bellingham Cogeneration Facility 345kV,L:8204:18683:345,1.0,True,Pinehurst to State Line Combined Cycle Substation 345kV,L:17977:18692:345,101.1,3383.0,6.9,,prose_colon,Reconductor line,41641000.0,692000.0
Q21-1953,2023-01-23,Walerga-Galbrath – Glen Burnie 138 kV Circuit 1,L:8434:8435:138,1.0,True,Walerga-Galbrath – Glen Burnie Substation 138 kV Circuit 2,L:8434:8435:138,120.5,281.0,5.5,,table,Rebuild line with higher-capacity conductor,2052000.0,101000.0
Q21-1953,2023-01-23,Walerga-Galbrath – Glen Burnie 138 kV #2,L:8434:8435:138,1.0,True,Glen Burnie – Walerga-Galbrath 138 kV,L:8434:8435:138,120.5,281.0,5.5,,table,Rebuild line with higher-capacity conductor,2052000.0,101000.0
Q21-1953,2023-01-23,Camp Wisdo Rd – Glen Burnie 138 kV,L:8435:8510:138,1.0,True,Hardwick – Riva Rd 345 kV L,L:8407:8450:345,119.8,469.0,5.8,,table,Rebuild line with higher-capacity conductor,1756000.0,31000.0
Q21-1953,2023-01-23,Camp Wisdom Rd – Grant Hill 138 kV L,L:8510:8511:138,1.0,True,Hardwick – Riva Road 345 kV,L:8407:8450:345,111.8,805.0,7.0,,table,Rebuild line with higher-capacity conductor,741000.0,11000.0
Q21-1953,2023-01-23,Rubicon – Gant Hill 138 kV,L:8456:8511:138,1.0,True,Hardwick – Riva Road 345 kV,L:8407:8450:345,111.2,834.0,7.0,,table,Rebuild line with higher-capacity conductor,2266000.0,33000.0
Q21-1953,2023-01-23,Rubicon – Hunters Pt 138 kV,L:8456:8817:138,1.0,True,Riva Rd – Hadwick 345 kV,L:8407:8450:345,110.7,861.0,7.0,,table,Rebuild line with higher-capacity conductor,7504000.0,109000.0
Q21-1965,2023-01-16,Strasburg - Concord Sw Yd 138kV,L:17037:17186:138,1.0,True,Cooper - El Centro 345kV,L:17603:17857:345,112.8,306.0,7.7,111.5,fields,Rebuild line with higher-capacity conductor,15787000.0,277000.0
Q21-1965,2023-01-16,Strasburg - Marathon Electric 138kV,L:17037:17715:138,1.0,True,Cooper - El Centro 345kV,L:17603:17857:345,110.6,441.0,13.5,109.0,fields,Rebuild line with higher-capacity conductor,20929000.0,441000.0
Q22-2005,2023-01-23,MOSHRS - LENKURT 138kV,L:17184:17185:138,1.0,True,COOPER - EL CENTRO 345kV L,L:17603:17857:345,101.3,227.0,9.0,92.2,fields,Reconductor line,2393000.0,346000.0
Q22-2005,2023-01-23,GRATON - TUMBLER RIDGE 138kV,L:17237:17778:138,1.0,True,EL CENTRO - COOPER 345kV,L:17603:17857:345,100.6,215.0,14.7,84.8,fields,Reconductor line,6750000.0,1685000.0
Q22-2005,2023-01-23,SAHTLAM - GRAFTON 138kV L,L:16925:17778:138,1.0,True,EL CENTRO - COOPER 345kV Line,L:17603:17857:345,100.1,208.0,14.7,83.8,fields,Reconductor line,12508000.0,3123000.0
Q22-2008,2023-01-19,MCCLELLAN-BELL SUBSTATION – GOODYEAR LAKE PLNT 345 kV,L:7253:7389:345,1.0,True,CIMMARON-E NATAMOS – MARTIN LAKES 345 kV,L:7221:7290:345,104.2,2380.0,7.1,103.8,fields,Reconductor line,10682000.0,95000.0
Q22-2008,2023-01-19,TIDD – USK 500 kV L,L:19533:19579:500,1.0,True,RAVENNA – MILFORD 500 kV,L:8093:20097:500,102.8,3781.0,9.2,102.5,fields,Reconductor line,19200000.0,164000.0
Q22-2008,2023-01-19,RAVENNA – OLD FORGE 230 kV Line,L:20096:20097:230,1.0,True,RAVENNA – SPRING DRAW 500 kV,L:19719:20097:500,102.2,1773.0,8.1,101.6,fields,Reconductor line,7037000.0,61000.0
Q22-2008,2023-01-19,LEDGES – WILLIAMSPORT 230 kV,L:19882:20223:230,1.0,True,MILFORD – RAVENNA 500 kV,L:8093:20097:500,101.5,784.0,5.6,100.6,fields,Reconductor line,14375000.0,125000.0
Q22-2008,2023-01-19,SOUTHEAST GATE – BELLINGHAM COGENERATION FACILITY 345 kV,L:7252:8204:345,1.0,True,WEST BRANCH – MCCLELLAN-BELL 345 kV,L:7195:7253:345,101.3,2266.0,5.7,101.0,fields,Reconductor line,10559000.0,94000.0
Q21-1654,2023-03-04,WEC 3-J WOODRUFF 138 KV Line,L:9431:9489:138,1.0,True,MECKLENBURG POWER STA-PRSON 345 KV,L:9650:11146:345,110.1,209.0,5.5,,table,Rebuild line with higher-capacity conductor,21899000.0,9158000.0
Q21-1688,2023-02-28,Round Rock Westinghouse - Temes 138 KV Line,L:7925:7926:138,1.0,True,Piney Creek Project - San German Tc 6406 345 KV L,L:7702:8253:345,112.6,279.0,6.8,109.3,fields,Rebuild line with higher-capacity conductor,4368000.0,4368000.0
Q21-1688,2023-02-28,Temes - Lehigh 138 KV,L:7803:7926:138,1.0,True,San German Tc 6406 - Piney Creek Project 345 KV,L:7702:8253:345,112.5,286.0,6.8,109.2,fields,Rebuild line with higher-capacity conductor,21117000.0,21117000.0
Q21-1688,2023-02-28,Hidalgo Smelter - Lhigh 138 KV,L:7802:7803:138,1.0,True,San German Tc 6406 - Piney Crk Roject 345 KV,L:7702:8253:345,108.3,234.0,11.1,101.8,fields,Reconductor line,1297000.0,1297000.0
Q21-1710,2023-03-06,St Bonifacius - Comanche 138.0 kV,L:7065:8534:138,1.0,True,W Phoenix - Comanche 138.0 kV,L:7065:7085:138,113.6,223.0,5.3,,table,Rebuild line with higher-capacity conductor,8157000.0,8157000.0
Q21-1710,2023-03-06,Coly - Dixon Tap 138.0 kV,L:6032:6033:138,1.0,True,Casky - Comanche 138.0 kV,L:7065:7068:138,113.6,247.0,16.7,,table,Rebuild line with higher-capacity conductor,2731000.0,2515000.0
Q21-1710,2023-03-06,Craven Substation - Faulkner Substation 138.0 kV line,L:6007:6010:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg Substation 500/345 kV Auto,X:7122:500:345,112.1,323.0,34.8,,table,Rebuild line with higher-capacity conductor,5817000.0,5817000.0
Q21-1710,2023-03-06,St Bonifacius Substation - Ealy 138.0 kV Line,L:8534:8535:138,1.0,True,W Phoenix - Comanche Substation 138.0 kV,L:7065:7085:138,108.6,216.0,5.3,,table,Reconductor line,2051000.0,2051000.0
Q21-1710,2023-03-06,Cemex - Craven 138.0 kV,L:6007:6360:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg Substation 500 kV/345 kV TX,X:7122:500:345,106.6,353.0,34.8,,table,Reconductor line,1389000.0,1389000.0
Q21-1710,2023-03-06,West Receiving - Casky 138.0 kV Line,L:6012:7068:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345kV Auto,X:7122:500:345,104.7,549.0,21.8,,table,Reconductor line,850000.0,803000.0
Q21-1710,2023-03-06,Ealy - Kitimat 138.0 kV,L:8535:8543:138,1.0,True,Comanche - W hoenix 138.0 kV,L:7065:7085:138,104.6,207.0,5.3,,table,Reconductor line,1273000.0,1273000.0
Q21-1710,2023-03-06,Auld - W Receiving 138.0 kV,L:6008:6012:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer Bank,X:7122:500:345,104.5,559.0,21.8,,table,Reconductor line,1608000.0,1519000.0
Q21-1710,2023-03-06,Faulkner - Auld 138.0 kV line,L:6008:6010:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500-345 kV Transformer,X:7122:500:345,104.2,575.0,21.8,,table,Reconductor line,1094000.0,1033000.0
Q21-1715,2023-02-26,Topmost-Scovill Rock 138 KV,L:17597:17771:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345 KV,L:9633:18368:345,123.2,199.0,7.5,,table,Rebuild line with higher-capacity conductor,3088000.0,2579000.0
Q21-1715,2023-02-26,Hausen Creek-Sunnyslope 138 KV,L:17595:17769:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345 KV Line,L:9633:18368:345,116.9,226.0,7.0,,table,Rebuild line with higher-capacity conductor,4781000.0,4781000.0
Q21-1715,2023-02-26,Hausen Crk-Scovill Rock 138 KV,L:17595:17771:138,1.0,True,Wec-Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,114.5,223.0,7.0,,table,Rebuild line with higher-capacity conductor,7141000.0,7141000.0
Q21-1715,2023-02-26,Moulton-Hazard 138 KV,L:17590:17593:138,1.0,True,Trading Post-Bulan 138 KV line,L:17591:17592:138,113.1,256.0,7.2,,table,Rebuild line with higher-capacity conductor,8362000.0,8362000.0
Q21-1715,2023-02-26,East Kingston-West Adamsville 138 KV,L:17767:17770:138,1.0,True,Kean Mtn And Grassy Creek-Wec 345 KV,L:9633:18368:345,107.5,233.0,7.4,,table,Reconductor line,7983000.0,6658000.0
Q21-1715,2023-02-26,Scott Branch-Galion 138 KV,L:17324:17766:138,1.0,True,N Dublin Substation-Flora East 345 KV,L:9625:17626:345,106.8,260.0,12.5,,table,Reconductor line,4499000.0,1924000.0
Q21-1715,2023-02-26,Trading Post-Bulan 138 KV,L:17591:17592:138,1.0,True,Wec-Kean Mtn And Grasy Crk 345 KV,L:9633:18368:345,106.1,265.0,7.2,,table,Reconductor line,970000.0,188000.0
Q21-1715,2023-02-26,Tahoe City-Oakdale 138 KV,L:17927:18281:138,1.0,True,Ragland-N Point 345 KV,L:18299:18399:345,106.0,218.0,5.2,,table,Reconductor line,722000.0,506000.0
Q21-1715,2023-02-26,Scott Branch-Sidney Coal 138 KV line,L:17766:18416:138,1.0,True,Flora E-North Dublin 345 KV,L:9625:17626:345,105.7,237.0,12.5,,table,Reconductor line,2401000.0,1027000.0
Q21-1715,2023-02-26,Savage Rd-Slaughter Lane 138 KV,L:18408:18409:138,1.0,True,N Pt-Raland 345 KV,L:18299:18399:345,105.5,232.0,5.2,,table,Reconductor line,1531000.0,1074000.0
Q21-1715,2023-02-26,E Franklin-Oakdale 138 KV Line,L:18281:18284:138,1.0,True,Ragland-N Pt Substation 345 KV Line,L:18299:18399:345,105.4,223.0,5.2,,table,Reconductor line,977000.0,685000.0
Q21-1715,2023-02-26,E Franklin-Hood Mesa 138 KV,L:18284:18403:138,1.0,True,North Point-Ragland 345 KV,L:18299:18399:345,105.1,226.0,5.2,,table,Reconductor line,4535000.0,3181000.0
Q21-1715,2023-02-26,Shandin-Slaughter Lane 138 KV L,L:18402:18409:138,1.0,True,North Pt-Ragland 345 KV,L:18299:18399:345,104.9,230.0,5.2,,table,Reconductor line,2128000.0,1493000.0
Q21-1715,2023-02-26,Hood Mesa-Shandin 138 KV,L:18402:18403:138,1.0,True,N Pt-Ragland 345 KV,L:18299:18399:345,104.8,228.0,5.2,,table,Reconductor line,2169000.0,1521000.0
Q21-1715,2023-02-26,East Kingston-N Mccamey 138 KV line,L:17318:17767:138,1.0,True,Kean Mtn And Grassy Creek Substation-Wec 345 KV,L:9633:18368:345,103.1,239.0,7.4,,table,Reconductor line,2932000.0,2445000.0
Q21-1764,2023-02-17,HUNTINGDON SUBSTATION / MCCAIN 138 KV,L:8742:8748:138,1.0,True,VINEYARD TAP / HUNTINGDON 345 KV,L:8612:8742:345,115.9,295.0,5.0,,table,Rebuild line with higher-capacity conductor,3393000.0,3393000.0
Q21-1764,2023-02-17,MCCAIN / JONESBORO SPA 138 KV,L:8734:8748:138,1.0,True,VINEYARD TAP SUBSTATION / HUNTINGDON 345 KV,L:8612:8742:345,112.2,292.0,5.0,,table,Rebuild line with higher-capacity conductor,18344000.0,18344000.0
Q21-1764,2023-02-17,LONE STAR / OPEQUON 138 KV,L:17912:17920:138,1.0,True,HUNTIGDON / KEARNEYVILLE 345 KV L,L:8742:17910:345,104.6,396.0,10.8,,table,Reconductor line,947000.0,585000.0
Q21-1766,2023-03-01,Trisonic - Briar Mtn 138kV L,L:18397:18405:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345kV,L:9633:18368:345,114.1,295.0,5.7,,table,Rebuild line with higher-capacity conductor,7392000.0,209000.0
Q21-1766,2023-03-01,Shannon - Trisonic 138kV,L:18396:18397:138,0.9974110932798037,False,Kean Mtn And Grassy Crk - Wec 345kV,L:9633:18368:345,113.7,299.0,5.7,,table,Rebuild line with higher-capacity conductor,5550000.0,157000.0
Q21-1766,2023-03-01,Batavia Power Plant - Tarzanastation U 138kV,L:17764:17765:138,1.0,True,Flora E - N Dublin Substation 345kV,L:9625:17626:345,111.5,368.0,8.6,,table,Rebuild line with higher-capacity conductor,5308000.0,50000.0
Q21-1766,2023-03-01,Norco - Hurley 138kV,L:9268:18362:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345kV L,L:9633:18368:345,104.3,908.0,13.9,,table,Reconductor line,182000.0,2000.0
Q21-1766,2023-03-01,Haddam - Norco 138kV,L:9261:9268:138,1.0,True,Kean Mtn And Grassy Crk 138-1 kV Transformer Bank,X:9633:138:1,101.2,329.0,12.6,,table,Reconductor line,4049000.0,136000.0
Q21-1766,2023-03-01,Coleman - Haddam 138kV,L:9261:17762:138,1.0,True,Kean Mtn And Grassy Creek 138 kV/1 kV Transformer Bank,X:9633:138:1,101.1,326.0,12.6,,table,Reconductor line,3074000.0,103000.0
Q21-1775,2023-02-25,Sandy Ridge – Coal Crk 138.0 kV Line,L:9602:9603:138,1.0,True,Kean Mtn And Grassy Crk 138/1kV XFMR,X:9633:138:1,110.5,1238.0,47.5,98.8,fields,Rebuild line with higher-capacity conductor,3602000.0,441000.0
Q21-1775,2023-02-25,Sandy Ridge – Sub 18361 138.0 kV,L:9602:18361:138,1.0,True,Keanmtn And Grassy Crk Substation 138/1 kV Transformer Bank,X:9633:138:1,110.4,1248.0,47.5,98.7,fields,Rebuild line with higher-capacity conductor,3661000.0,448000.0
Q21-1775,2023-02-25,Carrollton Country Club – Sb 18361 138.0 kV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Crk 138/1 kV XFMR,X:9633:138:1,110.4,1249.0,47.5,98.7,fields,Rebuild line with higher-capacity conductor,1235000.0,151000.0
Q21-1775,2023-02-25,Carrollton Country Club – Kean Mtn And Grassy Creek 138.0 kV line,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Crk 138-1 kV Auto,X:9633:138:1,110.1,1265.0,47.5,98.6,fields,Rebuild line with higher-capacity conductor,5864000.0,717000.0
Q21-1775,2023-02-25,Turkey Pen – Garden Creek 138.0 kV line,L:9263:9270:138,1.0,True,Kean Mtn And Grassy Crk 345-1 kV Auto,X:9633:345:1,104.0,1454.0,52.2,93.0,fields,Reconductor line,2106000.0,258000.0
Q21-1775,2023-02-25,Kean Mtn And Grassy Crk – Garden Creek 138.0 kV L,L:9270:9633:138,1.0,True,Kean Mtn And Grassy Crk 345/1kV Transformer,X:9633:345:1,103.9,1468.0,52.2,93.0,fields,Reconductor line,2256000.0,276000.0
Q21-1775,2023-02-25,Laeger – Greenback-Fairoaks 138.0 kV Line,L:18358:18359:138,1.0,True,Kean Mtn And Grassy Crk 138/1kV Transformer Bank,X:9633:138:1,103.6,238.0,5.2,97.0,fields,Reconductor line,2284000.0,279000.0
Q21-1775,2023-02-25,Norco – Laeger 138.0 kV Line,L:9268:18358:138,1.0,True,Kean Mtn And Grassy Crk 138 kV/1 kV TX,X:9633:138:1,103.5,241.0,5.2,97.0,fields,Reconductor line,3763000.0,460000.0
Q21-1775,2023-02-25,Greenback-Fairoaks – Taylorville S 138.0 kV Line,L:18359:18668:138,1.0,True,Kean Mtn And Grassy Crk 138/1 kV Auto,X:9633:138:1,102.3,235.0,5.2,95.6,fields,Reconductor line,3961000.0,484000.0
Q21-1775,2023-02-25,Taylorville South – Pad Fork Substation 138.0 kV,L:18668:18669:138,1.0,True,Kean Mtn And Grassy Crk 138/1kV Transformer,X:9633:138:1,102.3,232.0,5.2,95.5,fields,Reconductor line,966000.0,118000.0
Q21-1775,2023-02-25,Baileysville – Padfork 138.0 kV line,L:18665:18669:138,1.0,True,Kean Mtn And Grassy Creek 138 kV/1 kV Autotransformer,X:9633:138:1,101.6,228.0,5.2,94.7,fields,Reconductor line,2942000.0,360000.0
Q21-1775,2023-02-25,Goulding Substation – Coolidge 138.0 kV,L:9616:9618:138,1.0,True,Wec – Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,101.5,703.0,6.0,98.9,fields,Reconductor line,2225000.0,68000.0
Q21-1775,2023-02-25,Goulding – Rec Clinton 138.0 kV,L:9582:9616:138,0.9961004084679571,False,Wec – Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,101.3,678.0,6.0,98.6,fields,Reconductor line,7390000.0,225000.0
Q21-1775,2023-02-25,Kean Mtn And Grassy Crk 345-1 kV Transformer,X:9633:345:1,1.0,True,Kean Mtn And Grassy Creek – Garden Creek 138.0 kV Line,L:9270:9633:138,100.5,1797.0,71.7,88.3,fields,Replace transformer with higher-rated unit,13674000.0,1332000.0
Q21-1775,2023-02-25,Kean Mtn And Grassy Crk Substation 138 kV/1 kV XFMR,X:9633:138:1,1.0,True,Garden Creek – Kean Mtn And Grassy Crk 138.0 kV,L:9270:9633:138,100.5,1797.0,71.7,88.3,fields,Replace transformer with higher-rated unit,7170000.0,698000.0
Q21-1776,2023-02-17,Fmc – Hutchins 138 KV,L:9006:9007:138,1.0,True,Calvert Cliffs – Hutchins 345 KV,L:9007:9059:345,211.4,326.0,7.5,,table,Rebuild line with higher-capacity conductor,7000000.0,893000.0
Q21-1776,2023-02-17,Fmc – Hewitt Road 138 KV line,L:9004:9006:138,1.0,True,Hutchins Substation – Calvert Cliffs 345 KV,L:9007:9059:345,149.0,416.0,8.0,,table,Rebuild line with higher-capacity conductor,11048000.0,1315000.0
Q21-1782,2023-02-16,LOONEY CRK / HURLEY 138 KV,L:9262:18362:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345 KV Line,L:9633:18368:345,100.1,868.0,8.5,99.1,fields,Reconductor line,4466000.0,53000.0
Q21-1843,2023-03-01,St Johnsbury – Mason Creek 230 kV Line,L:23227:23232:230,1.0,True,Rocky Rd Power Llc – Mason Creek 230 kV,L:23227:23495:230,136.6,477.0,99.9,,table,Rebuild line with higher-capacity conductor,20165000.0,17076000.0
Q21-1843,2023-03-01,Mason Creek – Rocky Rd Power Llc 230 kV L,L:23227:23495:230,1.0,True,St Johnsbury – Elgin Energy Center Llc 230 kV,L:23232:23446:230,126.4,542.0,93.7,,table,Rebuild line with higher-capacity conductor,5742000.0,4621000.0
Q21-1843,2023-03-01,Elgin Energy Center Llc Substation – St Johnsbury 230 kV,L:23232:23446:230,1.0,True,Mason Crk – Rocky Road Power Llc 230 kV,L:23227:23495:230,125.6,546.0,81.5,,table,Rebuild line with higher-capacity conductor,7289000.0,5734000.0
Q21-1843,2023-03-01,Seymour Johnson – Rocky Rd Power Llc 230 kV Ckt 1,L:22827:23495:230,1.0,True,Seymour Johnson – Rocky Road Power Llc 230 kV #2,L:22827:23495:230,104.4,741.0,18.3,,table,Reconductor line,4991000.0,611000.0
Q21-1843,2023-03-01,Seymour Johnson – Rocky Rd Power Llc 230 kV Line 2,L:22827:23495:230,1.0,True,Seymour Johnson – Rocky Rd Power Llc Substation 230 kV,L:22827:23495:230,104.2,743.0,18.3,,table,Reconductor line,4991000.0,611000.0
Q21-1843,2023-03-01,Rocky Road Power Llc – Seymour Johnson 230 kV Ckt 3,L:22827:23495:230,1.0,True,Rocky Road Power Llc – Seymour Johnson 230 kV Cir. 1,L:22827:23495:230,101.0,766.0,18.3,,table,Reconductor line,4991000.0,611000.0
Q21-1857,2023-02-18,South Glens Falls Hydroelectric-Trask 138kV,L:9965:9971:138,1.0,True,Short Pump-Denny Terrce 138kV,L:9946:10276:138,134.9,179.0,100.0,,table,Rebuild line with higher-capacity conductor,2943000.0,2215000.0
Q21-1857,2023-02-18,Mountain Road-Brick Church Substation 138kV,L:9969:9988:138,1.0,True,Shullsburg-Four Rivers 138kV L,L:9735:10259:138,100.5,255.0,12.4,,table,Reconductor line,1002000.0,277000.0
Q21-1866,2023-02-15,N MCCAMEY / EAST KINGSTON 138 KV,L:17318:17767:138,1.0,True,WEST ADAMSVILLE / HAZARD 138 KV,L:17593:17770:138,133.1,283.0,5.1,132.3,fields,Rebuild line with higher-capacity conductor,11003000.0,38000.0
Q21-1866,2023-02-15,E KINGSTON / WEST ADAMSVILLE 138 KV L,L:17767:17770:138,1.0,True,HAZARD / W ADAMSVILLE 138 KV,L:17593:17770:138,132.2,289.0,5.1,131.5,fields,Rebuild line with higher-capacity conductor,15096000.0,52000.0
Q21-1866,2023-02-15,TARZANASTATION U / BATAVIA POWER PLANT 138 KV,L:17764:17765:138,1.0,True,NORTH DUBLIN / FLORA E 345 KV,L:9625:17626:345,122.4,471.0,8.6,121.6,fields,Rebuild line with higher-capacity conductor,9089000.0,36000.0
Q21-1866,2023-02-15,IBM BAILEY TAP / HOGGARD 138 KV,L:18404:18406:138,1.0,True,N DUBLIN SUBSTATION / FLORA EAST 345 KV,L:9625:17626:345,119.8,361.0,6.1,119.1,fields,Rebuild line with higher-capacity conductor,2824000.0,21000.0
Q21-1866,2023-02-15,BRIAR MOUNTAIN / HOGGARD 138 KV line,L:18405:18406:138,1.0,True,NORTH DUBLIN / FLORA E 345 KV,L:9625:17626:345,119.5,365.0,6.1,118.8,fields,Rebuild line with higher-capacity conductor,4807000.0,35000.0
Q21-1866,2023-02-15,APISON PIKE / SHANNON 138 KV,L:18396:18414:138,0.9974950290512732,False,NORTH DUBIN / FLORA EAST 345 KV,L:9625:17626:345,118.4,379.0,6.1,117.7,fields,Rebuild line with higher-capacity conductor,9649000.0,71000.0
Q21-1866,2023-02-15,APISON PIKE / MCKINLEY WIND PARK 138 KV,L:18413:18414:138,1.0,True,FLORA EAST / N DUBLIN SUBSTATION 345 KV,L:9625:17626:345,118.2,381.0,6.1,117.5,fields,Rebuild line with higher-capacity conductor,6176000.0,45000.0
Q21-1866,2023-02-15,MCKINLEY WIND PARK / BOSCOBEL MUNI 138 KV L,L:17761:18413:138,1.0,True,N DUBLIN / FLORA EAST 345 KV,L:9625:17626:345,118.0,384.0,6.1,117.3,fields,Rebuild line with higher-capacity conductor,3573000.0,26000.0
Q21-1866,2023-02-15,BOSCOBEL MUNI / EVEGREEN 138 KV,L:17761:18412:138,1.0,True,FLORA E / NORTH DUBLIN 345 KV,L:9625:17626:345,117.7,389.0,6.1,117.0,fields,Rebuild line with higher-capacity conductor,7112000.0,52000.0
Q21-1866,2023-02-15,BRIAR MTN SUBSTATION / TRISONIC 138 KV Line,L:18397:18405:138,1.0,True,N DUBLIN / FLORA E 345 KV,L:9625:17626:345,113.7,387.0,6.1,113.0,fields,Rebuild line with higher-capacity conductor,5774000.0,42000.0
Q21-1866,2023-02-15,SHANNON / TRISONIC 138 KV,L:18396:18397:138,0.9974110932798037,False,NORTH DUBLIN / FLORA E 345 KV,L:9625:17626:345,113.3,391.0,6.1,112.7,fields,Rebuild line with higher-capacity conductor,6142000.0,45000.0
Q21-1866,2023-02-15,KOOSKIA / WILLOWBROOK 138 KV,L:17657:17658:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345 KV,L:9633:18368:345,112.6,494.0,5.9,112.1,fields,Rebuild line with higher-capacity conductor,6788000.0,26000.0
Q21-1866,2023-02-15,TOPMOST / KOOSKIA 138 KV,L:17597:17658:138,1.0,True,KEAN MTN AND GRASSY CRK SUBSTATION / WEC 345 KV,L:9633:18368:345,111.6,515.0,5.9,111.2,fields,Rebuild line with higher-capacity conductor,21913000.0,83000.0
Q21-1866,2023-02-15,TRADING POST SUBSTATION / BAILEY 138 KV,L:17591:17753:138,1.0,True,WEC / KEAN MTN AND GRASSY CRK 345 KV L,L:9633:18368:345,110.8,309.0,5.3,110.1,fields,Rebuild line with higher-capacity conductor,9036000.0,34000.0
Q21-1866,2023-02-15,FT DODGE / SIDNEY COAL 138 KV Line,L:17755:18416:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345 KV L,L:9633:18368:345,108.5,847.0,10.1,108.0,fields,Reconductor line,1951000.0,8000.0
Q21-1866,2023-02-15,WYLIE / COOLIDGE 138 KV,L:9617:9618:138,1.0,True,KEAN MTN AND GRASSY CRK / WEC SUBSTATION 345 KV,L:9633:18368:345,105.9,615.0,5.3,105.6,fields,Reconductor line,1559000.0,7000.0
Q21-1866,2023-02-15,HAZARD / W ADAMSVILLE 138 KV,L:17593:17770:138,1.0,True,WEC SUBSTATION / KEAN MTN AND GRASSY CRK 345 KV line,L:9633:18368:345,104.9,444.0,6.2,104.3,fields,Reconductor line,11437000.0,42000.0
Q21-1866,2023-02-15,BATAVA POWER PLANT / RAGLAND 345 KV,L:17764:18399:345,1.0,True,KEAN MTN AND GRASSY CRK / WEC 345 KV L,L:9633:18368:345,103.3,2754.0,26.3,102.9,fields,Reconductor line,35933000.0,134000.0
Q21-1866,2023-02-15,BELCHER MTN / GARY 138 KV line,L:18367:18369:138,1.0,True,WEC / NEW HOPE AP 345 KV,L:18368:18377:345,103.0,1060.0,9.4,102.6,fields,Reconductor line,1273000.0,5000.0
Q21-1866,2023-02-15,S MEADOW / BIRCH CRK 138 KV,L:18285:18286:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK SUBSTATION 345 KV Line,L:9633:18368:345,102.9,542.0,6.0,102.4,fields,Reconductor line,1626000.0,7000.0
Q21-1866,2023-02-15,WEC 345 kV/138 kV Transformer,X:18368:345:138,0.9976955710437412,True,WEC / NEW HOPE AP 345 KV line,L:18368:18377:345,102.9,1066.0,9.4,102.5,fields,Replace transformer with higher-rated unit,14268000.0,59000.0
Q21-1866,2023-02-15,WEC / GARY 138 KV,L:18368:18369:138,1.0,True,NEW HOPE AP / WEC 345 KV,L:18368:18377:345,102.9,1066.0,9.4,102.5,fields,Reconductor line,2063000.0,9000.0
Q21-1866,2023-02-15,SOUTH MEADW / HOPKINS 138 KV,L:17931:18286:138,1.0,True,KEAN MTN AND GRASSY CREEK / WEC 345 KV,L:9633:18368:345,102.8,544.0,6.0,102.4,fields,Reconductor line,1742000.0,7000.0
Q21-1866,2023-02-15,BELCHER MTN / HAMILTON WOLFE ROAD 138 KV,L:18364:18367:138,1.0,True,WEC / NEW HOPE AP 345 KV,L:18368:18377:345,102.3,1126.0,9.4,102.0,fields,Reconductor line,1529000.0,6000.0
Q21-1866,2023-02-15,WEC SUBSTATION / NEW HOPE AP 345 KV,L:18368:18377:345,1.0,True,WEC / EMPIRE ENERGY CTR 345 KV,L:9597:18368:345,102.2,4000.0,32.7,101.8,fields,Reconductor line,22455000.0,83000.0
Q21-1874,2023-02-15,Poplar Gap to Camanche 138kV L,L:18546:18553:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345kV Line,L:9633:18368:345,186.9,251.0,28.4,,table,Rebuild line with higher-capacity conductor,2457000.0,1781000.0
Q21-1874,2023-02-15,Grand Island to Greater Detroit Resource Recovery 138kV line,L:9407:9408:138,1.0,True,Hinton Ap to Lowmoor 345kV line,L:9666:18544:345,102.0,894.0,5.1,,table,Reconductor line,3443000.0,40000.0
Q21-1874,2023-02-15,Greenbank to Meadow Bridge Substation 138kV,L:18054:18063:138,1.0,True,Lowmoor to Hinton Ap 345kV L,L:9666:18544:345,101.9,441.0,13.1,,table,Reconductor line,1321000.0,39000.0
Q21-1874,2023-02-15,Brown to Turkey Pen 138kV,L:9263:9348:138,1.0,True,Kean Mtn And Grassy Crk 138/1 kV TX,X:9633:138:1,100.9,756.0,10.5,,table,Reconductor line,6022000.0,94000.0
Q21-1874,2023-02-15,New Hope Ap to Red Tail 345kV L,L:18377:18381:345,1.0,True,Empire Energy Ctr to Wec 345kV,L:9597:18368:345,100.1,3838.0,8.7,,table,Reconductor line,17282000.0,52000.0
Q21-1911,2023-02-17,BIG HORN - TROY ENERGY LLC 230 KV line,L:20254:20280:230,1.0,True,TROY ENERGY LLC - RICHLAND 500 KV,L:20280:20309:500,120.8,677.0,8.3,,table,Rebuild line with higher-capacity conductor,22416000.0,211000.0
Q21-1911,2023-02-17,GOULD - BIG HORN 230 KV,L:20007:20254:230,1.0,True,RICHLAND - TROY ENERGY LLC 500 KV,L:20280:20309:500,114.9,718.0,8.3,,table,Rebuild line with higher-capacity conductor,9859000.0,93000.0
Q21-1935,2023-03-02,COYOTE PT 230 kV/100 kV Transformer Bank,X:18949:230:100,0.9983185479345518,True,HAILEY - A E TERM 500 kV,L:19413:19578:500,128.9,238.0,5.0,,table,Replace transformer with higher-rated unit,8555000.0,458000.0
Q21-1935,2023-03-02,COYOTE PT 230 kV/100 kV Autotransformer T3,X:18949:230:100,0.9983185479345518,True,A E TRM - HAILEY 500 kV,L:19413:19578:500,127.6,241.0,5.0,,table,Replace transformer with higher-rated unit,8555000.0,458000.0
Q21-1935,2023-03-02,COYOTE PT 230/100kV Autotransformer #1,X:18949:230:100,0.9983185479345518,True,HAILEY - A E TERM 500 kV,L:19413:19578:500,124.7,246.0,5.0,,table,Replace transformer with higher-rated unit,8555000.0,458000.0
Q21-1935,2023-03-02,SNOHOMISH COUNTY 52ND ST - BARCELONETA 8504 100 kV,L:19401:19402:100,1.0,True,HAILEY - A EAST TERM 500 kV,L:19413:19578:500,108.3,405.0,7.0,,table,Reconductor line,498000.0,21000.0
Q21-1935,2023-03-02,S CANNON FALLS - BARCELONETA 8504 SUBSTATION 100 kV,L:19400:19402:100,1.0,True,A EAST TERM - HAILEY 500 kV,L:19413:19578:500,105.2,444.0,6.6,,table,Reconductor line,1386000.0,64000.0
Q21-1935,2023-03-02,COYOTE POINT SUBSTATION - LARSON ST 230 kV,L:18949:19576:230,1.0,True,HAILEY - ENERGY SHELBY COUNTY 230 kV,L:19413:19437:230,100.3,1581.0,31.4,,table,Reconductor line,19103000.0,262000.0
Q22-2028,2023-02-24,Penhook-Rose Park 138kV,L:9380:9381:138,1.0,True,Island Phoenix-Carters 138kV,L:9214:9223:138,142.9,190.0,5.5,140.7,fields,Rebuild line with higher-capacity conductor,5820000.0,310000.0
Q22-2028,2023-02-24,Rose Park-Hoosier Fairview 138kV,L:9379:9381:138,1.0,True,Carters-Island Phoenix 138kV,L:9214:9223:138,142.6,195.0,5.5,140.5,fields,Rebuild line with higher-capacity conductor,9628000.0,513000.0
Q22-2028,2023-02-24,East Berkshire-Bovine 138kV,L:9206:9207:138,1.0,True,Island Phoenix Substation-Verdant 138kV line,L:9197:9214:138,127.9,226.0,100.0,94.1,fields,Rebuild line with higher-capacity conductor,3497000.0,1595000.0
Q22-2028,2023-02-24,Wichita Plant-Pipeline 138kV,L:9121:9271:138,1.0,True,Huntley-Scottsville 138kV L,L:9120:9137:138,126.0,557.0,8.6,124.9,fields,Rebuild line with higher-capacity conductor,18751000.0,544000.0
Q22-2028,2023-02-24,De Solar 1725 Drywall Dr-Caguas Tc Substation 138kV,L:9198:9200:138,1.0,True,Ivy Hill-Brush Tavern 138kV,L:9217:9220:138,126.0,239.0,100.0,93.9,fields,Rebuild line with higher-capacity conductor,2051000.0,935000.0
Q22-2028,2023-02-24,E Berkshire-Ivy Hill 138kV,L:9206:9217:138,1.0,True,Verdant Substation-Island Phoenix 138kV,L:9197:9214:138,125.3,250.0,100.0,94.7,fields,Rebuild line with higher-capacity conductor,2279000.0,1040000.0
Q22-2028,2023-02-24,Vedder-City Pont 138kV,L:9167:9278:138,1.0,True,Sta G-Clover 345kV L,L:9276:9669:345,124.9,606.0,5.0,124.3,fields,Rebuild line with higher-capacity conductor,6095000.0,149000.0
Q22-2028,2023-02-24,Coygen-City Pt 138kV,L:9166:9167:138,1.0,True,Station G-Clover Substation 345kV,L:9276:9669:345,124.7,611.0,5.0,124.0,fields,Rebuild line with higher-capacity conductor,11515000.0,282000.0
Q22-2028,2023-02-24,Deen-Coygen 138kV line,L:9159:9166:138,1.0,True,Clover-Sta G 345kV Line,L:9276:9669:345,124.0,625.0,5.0,123.3,fields,Rebuild line with higher-capacity conductor,5668000.0,139000.0
Q22-2028,2023-02-24,Brush Tavern-Ivy Hill 138kV,L:9217:9220:138,1.0,True,Verdant-Island Phoenix 138kV,L:9197:9214:138,123.1,274.0,100.0,95.2,fields,Rebuild line with higher-capacity conductor,9226000.0,4209000.0
Q22-2028,2023-02-24,Superstition-Red Hill 138kV L,L:9110:9111:138,1.0,True,Pipeline-Wichita Plant 138kV,L:9121:9271:138,121.8,379.0,6.4,120.5,fields,Rebuild line with higher-capacity conductor,3116000.0,93000.0
Q22-2028,2023-02-24,Hollybrook-Caguas Tc 138kV line,L:9200:9208:138,1.0,True,Brush Tavern-Ivy Hill 138kV Line,L:9217:9220:138,121.4,229.0,100.0,88.0,fields,Rebuild line with higher-capacity conductor,6178000.0,2818000.0
Q22-2028,2023-02-24,White Clay-Bovine 138kV,L:9207:9209:138,1.0,True,Brush Tavern-Ivyhill Substation 138kV,L:9217:9220:138,119.6,197.0,100.0,80.8,fields,Rebuild line with higher-capacity conductor,1089000.0,497000.0
Q22-2028,2023-02-24,Hazelwood Station Substation-Monel 138kV,L:9154:9158:138,1.0,True,Hazelwood Sta-Andersen 138kV,L:9158:9186:138,119.2,251.0,6.0,117.3,fields,Rebuild line with higher-capacity conductor,19416000.0,8850000.0
Q22-2028,2023-02-24,Huntley-Superstition Substation 138kV,L:9110:9120:138,1.0,True,Pipeline-Wichita Plant 138kV,L:9121:9271:138,119.0,419.0,6.4,117.9,fields,Rebuild line with higher-capacity conductor,4672000.0,139000.0
Q22-2028,2023-02-24,Hollybrook-White Clay 138kV,L:9208:9209:138,1.0,True,Ivy Hill-Brush Tavern 138kV,L:9217:9220:138,118.6,215.0,100.0,83.1,fields,Rebuild line with higher-capacity conductor,3457000.0,1577000.0
Q22-2028,2023-02-24,Huntey-Scottsville 138kV,L:9120:9137:138,1.0,True,Wichita Plant-Pipeline Substation 138kV,L:9121:9271:138,117.5,446.0,6.4,116.4,fields,Rebuild line with higher-capacity conductor,14719000.0,437000.0
Q22-2028,2023-02-24,Louisa Generation Facility 345/138kV Transformer Bank,X:9643:345:138,0.9913376543157923,True,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,116.6,1280.0,5.9,116.2,fields,Replace transformer with higher-rated unit,24023000.0,173000.0
Q22-2028,2023-02-24,Hazelwood Station-Fairfield 138kV,L:9158:9544:138,1.0,True,Hood-Dayton 345kV,L:9185:9436:345,115.5,387.0,5.1,114.4,fields,Rebuild line with higher-capacity conductor,52230000.0,4662000.0
Q22-2028,2023-02-24,Eagle Point Power Plant-Fairfield 138kV,L:9467:9544:138,1.0,True,Hood-Dayton 345kV,L:9185:9436:345,115.3,395.0,5.1,114.3,fields,Rebuild line with higher-capacity conductor,18448000.0,1647000.0
Q22-2028,2023-02-24,Verdant-De Solar 1725 Drywall Dr 138kV L,L:9197:9198:138,1.0,True,Brush Tavern-Ivy Hill 138kV,L:9217:9220:138,112.3,284.0,100.0,85.3,fields,Rebuild line with higher-capacity conductor,5432000.0,2478000.0
Q22-2028,2023-02-24,Pardeville-Monel 138kV,L:9154:9502:138,1.0,True,Station G-Clover 345kV,L:9276:9669:345,112.3,560.0,10.3,110.9,fields,Rebuild line with higher-capacity conductor,32746000.0,1333000.0
Q22-2028,2023-02-24,Island Phoenix-Carters 138kV L,L:9214:9223:138,1.0,True,Lowmoor-Eagle Point Power Plant 345kV,L:9467:9666:345,112.1,497.0,12.9,110.2,fields,Rebuild line with higher-capacity conductor,14351000.0,972000.0
Q22-2028,2023-02-24,Verdant-Island Phoenix 138kV,L:9197:9214:138,1.0,True,Ivy Hill-Brush Tavern 138kV line,L:9217:9220:138,111.6,302.0,100.0,86.3,fields,Rebuild line with higher-capacity conductor,17065000.0,7785000.0
Q22-2028,2023-02-24,Galesburg Monmouth Boulevard-Carters Substation 138kV,L:9223:9387:138,1.0,True,Takelma-Santeecooper 138kV Line,L:9202:9211:138,111.4,388.0,5.5,110.3,fields,Rebuild line with higher-capacity conductor,10075000.0,1590000.0
Q22-2028,2023-02-24,Pipeline Substation-Pardeville 138kV,L:9271:9502:138,1.0,True,Sta G-Clover Substation 345kV line,L:9276:9669:345,110.3,556.0,10.3,108.9,fields,Rebuild line with higher-capacity conductor,12269000.0,500000.0
Q22-2028,2023-02-24,Red Hill 345-138 kV TX,X:9111:345:138,0.9936872443214076,True,Wichita Plant-Pipeline 138kV,L:9121:9271:138,110.2,795.0,7.2,109.5,fields,Replace transformer with higher-rated unit,16224000.0,329000.0
Q22-2028,2023-02-24,Carite-S Crk 138kV Line,L:9162:9293:138,1.0,True,Clover-Leesville 345kV,L:9667:9669:345,108.7,371.0,9.4,106.7,fields,Reconductor line,4083000.0,140000.0
Q22-2028,2023-02-24,Carite Substation-Rainey 138kV L,L:9293:9294:138,1.0,True,Boonsboro-Allens Falls 138kV,L:9218:9291:138,106.7,363.0,9.8,104.6,fields,Reconductor line,3521000.0,201000.0
Q22-2028,2023-02-24,Lowmoor 345/138kV TX,X:9666:345:138,0.9955178670500705,True,Eagle Point Power Plant-Lowmoor 345kV L,L:9467:9666:345,105.3,1498.0,7.2,104.9,fields,Replace transformer with higher-rated unit,17084000.0,186000.0
Q22-2028,2023-02-24,Pinto-Waynesboro 138kV L,L:9193:9194:138,1.0,True,Clover-Sta G 345kV,L:9276:9669:345,104.7,624.0,5.8,104.0,fields,Reconductor line,1737000.0,59000.0
Q22-2028,2023-02-24,Waynesboro-Centennial Genrating Sta 138kV L,L:9107:9194:138,1.0,True,Sta G-Clover Substation 345kV,L:9276:9669:345,104.5,596.0,5.8,103.8,fields,Reconductor line,1445000.0,49000.0
Q22-2028,2023-02-24,Centennial Generating Sta-Hot Wells 138kV,L:9106:9107:138,1.0,True,Sta G-Clover 345kV,L:9276:9669:345,104.4,585.0,5.8,103.7,fields,Reconductor line,1370000.0,47000.0
Q22-2028,2023-02-24,Hot Wells-Little York 138kV,L:9106:9109:138,1.0,True,Station G-Clover 345kV,L:9276:9669:345,104.4,577.0,5.8,103.6,fields,Reconductor line,2030000.0,69000.0
Q22-2028,2023-02-24,Brush Tavern-Wind Driver 138kV,L:9205:9220:138,1.0,True,Verdant-Island Phoenix 138kV L,L:9197:9214:138,103.7,388.0,58.4,92.2,fields,Reconductor line,1212000.0,306000.0
Q22-2028,2023-02-24,Ross Fork-Wind Driver 138kV Line,L:9203:9205:138,1.0,True,Verdant-Island Phoenix 138kV L,L:9197:9214:138,103.6,398.0,58.4,92.4,fields,Reconductor line,1909000.0,482000.0
Q22-2028,2023-02-24,Walnut Creek Pp-Wichita Plant 138kV,L:9121:9138:138,1.0,True,Louisa Generation Facility-Fluvanna P.S Substation 345kV,L:9631:9643:345,103.4,991.0,8.9,102.7,fields,Reconductor line,6124000.0,99000.0
Q22-2028,2023-02-24,Macks Inn-Borger 138kV,L:9163:9275:138,1.0,True,Wichita Plant-Pipeline 138kV,L:9121:9271:138,103.4,368.0,5.0,102.3,fields,Reconductor line,9254000.0,204000.0
Q22-2028,2023-02-24,Devon-Rienzi 345kV,L:9852:10155:345,1.0,True,Indian-Birchwood 345kV,L:8680:10290:345,102.0,1526.0,5.0,101.7,fields,Reconductor line,10360000.0,66000.0
Q22-2028,2023-02-24,Wec-Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,1.0,True,Kean Mtn And Grassy Crk-Clinch Riv 345kV L,L:9633:9638:345,101.3,5525.0,5.0,101.3,fields,Reconductor line,23358000.0,350000.0
Q22-2028,2023-02-24,Ross Fork-Waterford 1 & 2 138kV,L:9203:9284:138,1.0,True,Boonsboro-Allens Falls 138kV L,L:9218:9291:138,101.3,256.0,16.1,96.5,fields,Reconductor line,1126000.0,91000.0
Q22-2028,2023-02-24,Idalia-Louisa Generation Facility 345kV line,L:9643:10291:345,1.0,True,Louisa Generation Facility-N Anna 345kV L,L:9643:10279:345,100.3,2444.0,11.7,99.9,fields,Reconductor line,43894000.0,321000.0
Q22-2028,2023-02-24,Booneville Substation-Borger 138kV,L:9119:9275:138,1.0,True,Monel-Pardeville 138kV,L:9154:9502:138,100.2,742.0,5.3,99.6,fields,Reconductor line,10269000.0,121000.0
Q21-1649,2023-03-22,Avery-Shinrock 100.0 kV line,L:19843:19844:100,1.0,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,130.8,143.0,72.0,,table,Rebuild line with higher-capacity conductor,2693000.0,2241000.0
Q21-1649,2023-03-22,Mcminn-Avery 100.0 kV,L:19844:19845:100,1.0,True,Tecumseh-Beaver 500.0 kV,L:19893:20264:500,126.8,163.0,72.0,,table,Rebuild line with higher-capacity conductor,1961000.0,1632000.0
Q21-1649,2023-03-22,Rockview-Niguel 100.0 kV line,L:19709:19710:100,1.0,True,Adams-Calera T.S 230.0 kV line,L:19846:19941:230,123.8,129.0,7.1,,table,Rebuild line with higher-capacity conductor,10227000.0,4178000.0
Q21-1649,2023-03-22,Niguel-West Mount Vernon 100.0 kV,L:19710:20119:100,1.0,True,Tecumseh-Galion Generating Sta 500.0 kV,L:19893:20261:500,122.2,140.0,5.5,,table,Rebuild line with higher-capacity conductor,10614000.0,4460000.0
Q21-1649,2023-03-22,Charles R Lowman-Rockview 100.0 kV Line,L:19709:19715:100,1.0,True,Adams Substation-Calera T.S Substation 230.0 kV L,L:19846:19941:230,115.4,147.0,7.1,,table,Rebuild line with higher-capacity conductor,3710000.0,1516000.0
Q21-1649,2023-03-22,Sand Dock-Denmark 100.0 kV,L:19935:19945:100,1.0,True,Beaver-Tecumseh 500.0 kV L,L:19893:20264:500,113.5,303.0,27.0,,table,Rebuild line with higher-capacity conductor,1553000.0,613000.0
Q21-1649,2023-03-22,Azalea-Demark 100.0 kV,L:19933:19935:100,1.0,True,Tecumseh-Bever Substation 500.0 kV,L:19893:20264:500,112.1,333.0,27.0,,table,Rebuild line with higher-capacity conductor,4080000.0,1610000.0
Q21-1649,2023-03-22,Axtel-Azalea 100.0 kV,L:19855:19933:100,1.0,True,Tecumseh-Beaver Substation 500.0 kV,L:19893:20264:500,111.0,362.0,27.0,,table,Rebuild line with higher-capacity conductor,1552000.0,612000.0
Q21-1649,2023-03-22,N Shore Beach-Caribou Generation Sta 100.0 kV line,L:19853:19932:100,1.0,True,Beaver-Tecumseh 500.0 kV line,L:19893:20264:500,109.3,400.0,27.0,,table,Reconductor line,1669000.0,658000.0
Q21-1649,2023-03-22,Charles R Lowman-Germantown Sw Yd 100.0 kV,L:19715:19915:100,1.0,True,Calera T.S Substation-Adams 230.0 kV L,L:19846:19941:230,108.9,163.0,7.1,,table,Reconductor line,2897000.0,1183000.0
Q21-1649,2023-03-22,Castalia-Belle Glade 100.0 kV,L:20072:20124:100,1.0,True,Avery-Mcminn 100.0 kV line,L:19844:19845:100,102.3,184.0,58.4,,table,Reconductor line,4615000.0,4615000.0
Q21-1649,2023-03-22,Clear Crossing-Castalia 100.0 kV line,L:19850:20072:100,1.0,True,Mcminn-Avery 100.0 kV line,L:19844:19845:100,100.5,147.0,40.8,,table,Reconductor line,1735000.0,1735000.0
Q21-1660,2023-03-24,Kerr Dam 345 kV/138 kV XFMR,X:9676:345:138,0.9956114425933901,True,S Oak Cliff - Gaston 345 KV,L:11063:11209:345,101.5,507.0,5.3,,prose_loss,Replace transformer with higher-rated unit,15640000.0,216000.0
Q21-1717,2023-03-18,E Marysville / Ludington 230 KV,L:18854:18859:230,1.0,True,Cedar Hill / Fishhawk 500 KV,L:18862:19134:500,110.1,1080.0,19.3,,table,Rebuild line with higher-capacity conductor,39324000.0,4705000.0
Q21-1717,2023-03-18,Cedar Hill / Ludington 230 KV,L:18859:18862:230,0.9941995507591198,False,Cedar Hill / Fishhawk 500 KV,L:18862:19134:500,109.7,1121.0,19.3,,table,Reconductor line,5570000.0,666000.0
Q21-1724,2023-03-25,Trisonic-Briar Mtn 138.0 kV line,L:18397:18405:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345.0 kV,L:9633:18368:345,103.6,295.0,5.7,,table,Reconductor line,1686000.0,105000.0
Q21-1724,2023-03-25,Shannon-Trisonic 138.0 kV,L:18396:18397:138,0.9974110932798037,False,Kean Mtn And Grassy Creek-Wec 345.0 kV L,L:9633:18368:345,103.4,299.0,5.7,,table,Reconductor line,1499000.0,94000.0
Q21-1748,2023-03-15,NORCO to HURLEY 138 kV,L:9268:18362:138,1.0,True,WEC to KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,100.5,908.0,9.6,,table,Reconductor line,161000.0,6000.0
Q21-1795,2023-03-24,TROY ENERGY LLC to BIG HORN 230.0 kV,L:20254:20280:230,1.0,True,TROY ENERGY LLC to RICHLAND 500.0 kV Line,L:20280:20309:500,103.7,677.0,7.9,,table,Reconductor line,7918000.0,52000.0
Q21-1809,2023-03-26,Spanish Crk 500 kV/230 kV Transformer Bank,X:20269:500:230,0.9916701402725588,True,Garnet / Spanish Creek Substation 500kV L,L:19617:20269:500,103.6,967.0,9.1,,table,Replace transformer with higher-rated unit,22462000.0,1023000.0
Q21-1810,2023-03-22,Knox to Aqualinda 230 kV,L:18827:19676:230,1.0,True,Chicopee Hydroelectric Station to Dededo 230 kV,L:19681:20177:230,100.9,611.0,8.1,,prose_loss,Reconductor line,9194000.0,631000.0
Q21-1810,2023-03-22,Newman to Etoah 138 kV L,L:18466:18467:138,1.0,True,Jim Hill to Bellingham Cogeneration Facility 345 kV,L:8204:18683:345,101.8,405.0,8.2,,prose_colon,Reconductor line,2192000.0,168000.0
Q21-1815,2023-03-25,W BASSETT to KESWICK 138 KV,L:9369:9671:138,1.0,True,GALESBURG MNMOUTH BOULEVARD to CARTERS 138 KV,L:9223:9387:138,168.9,313.0,100.0,,table,Rebuild line with higher-capacity conductor,679000.0,679000.0
Q21-1815,2023-03-25,OAK LEVEL to KESWICK 138 KV,L:9373:9671:138,1.0,True,CARTERS to GALESBURG MONMOUTH BOULEVARD 138 KV line,L:9223:9387:138,168.9,313.0,100.0,,table,Rebuild line with higher-capacity conductor,4197000.0,4197000.0
Q21-1815,2023-03-25,OAK LEVEL to INTERNATIONAL PAPER LIVERMORE HYDRO 138 KV,L:9373:9386:138,1.0,True,GALESBURG MONMOUTH BOULEVARD to CARTERS 138 KV Line,L:9223:9387:138,161.6,322.0,100.0,,table,Rebuild line with higher-capacity conductor,21782000.0,21782000.0
Q21-1815,2023-03-25,INTERNATIONAL PAPER LIVERMORE HYDRO SUBSTATION to GALESBURG MONMOUTH BOULEVARD 138 KV line,L:9386:9387:138,1.0,True,CARTERS to GALESBURG MONMOUTH BOLEVARD 138 KV line,L:9223:9387:138,155.7,329.0,100.0,,table,Rebuild line with higher-capacity conductor,6720000.0,6720000.0
Q21-1815,2023-03-25,KIRTLAND to HOOSIER FAIRVIEW 138 KV,L:9224:9379:138,1.0,True,ISLAND PHOENIX to CARTERS 138 KV,L:9214:9223:138,154.8,242.0,37.0,,table,Rebuild line with higher-capacity conductor,25322000.0,15774000.0
Q21-1815,2023-03-25,CARTERS to GALESBURG MONMOUTH BOULEVARD 138 KV,L:9223:9387:138,1.0,True,OAK LEVEL to KESWICK 138 KV Line,L:9373:9671:138,136.4,388.0,100.0,,table,Rebuild line with higher-capacity conductor,8840000.0,8840000.0
Q21-1815,2023-03-25,ROSE PARK to HOOSIER FAIRVIEW SUBSTATION 138 KV,L:9379:9381:138,1.0,True,ISLAND PHOENIX to CARTERS SUBSTATION 138 KV,L:9214:9223:138,127.6,195.0,21.1,,table,Rebuild line with higher-capacity conductor,13276000.0,7940000.0
Q21-1815,2023-03-25,PENHOOK to ROSE PARK 138 KV,L:9380:9381:138,1.0,True,ISLAND PHOENIX to CARTERS 138 KV Line,L:9214:9223:138,127.4,190.0,21.1,,table,Rebuild line with higher-capacity conductor,4148000.0,2481000.0
Q21-1815,2023-03-25,CARTERS to KIRTLAND 138 KV,L:9223:9224:138,1.0,True,ISLAND PHOENIX to CARTERS 138 KV,L:9214:9223:138,127.4,307.0,37.0,,table,Rebuild line with higher-capacity conductor,1320000.0,822000.0
Q21-1815,2023-03-25,BARRE to CARTERS 138 KV,L:9210:9223:138,1.0,True,REUSENS to HUNTINGTON COURT 345 KV,L:9219:9243:345,121.0,475.0,15.7,,table,Rebuild line with higher-capacity conductor,8258000.0,1709000.0
Q21-1815,2023-03-25,BARRE to SANTEE COOPER 138 KV,L:9210:9211:138,1.0,True,REUSENS to HUNTINGTON COURT 345 KV,L:9219:9243:345,120.9,480.0,15.7,,table,Rebuild line with higher-capacity conductor,3462000.0,717000.0
Q21-1815,2023-03-25,TAKELA to SANTEE COOPER SUBSTATION 138 KV Line,L:9202:9211:138,1.0,True,REUSENS to HUNTINGTON COURT 345 KV,L:9219:9243:345,120.6,491.0,15.7,,table,Rebuild line with higher-capacity conductor,12524000.0,2592000.0
Q21-1815,2023-03-25,TANGLEWILDE to TAKELMA 138 KV L,L:9201:9202:138,1.0,True,REUSENS to HUNTINGTON COURT 345 KV L,L:9219:9243:345,108.5,505.0,15.6,,table,Reconductor line,1870000.0,386000.0
Q21-1815,2023-03-25,ISLAND PHOENIX to CARTERS SUBSTATION 138 KV Line,L:9214:9223:138,1.0,True,KIRTLAND to CARTERS 138 KV line,L:9223:9224:138,107.9,497.0,49.1,,table,Reconductor line,4082000.0,2495000.0
Q21-1815,2023-03-25,N MERCEDES to PERTH 138 KV Line,L:9427:9428:138,1.0,True,MOONSINE to PERSON 345 KV,L:9335:11146:345,102.6,239.0,5.3,,table,Reconductor line,5616000.0,2761000.0
Q21-1815,2023-03-25,CADILLAC RENEWABLE ENERGY to PERTH 138 KV L,L:9288:9428:138,1.0,True,PERSON SUBSTATION to MOONSHINE 345 KV,L:9335:11146:345,101.1,236.0,5.3,,table,Reconductor line,2238000.0,1100000.0
Q21-1831,2023-03-16,Rock Spring-Monocacy 138 kV,L:8738:8764:138,1.0,True,Vineyard Tap-Huntingdon 345 kV Line,L:8612:8742:345,113.1,349.0,6.0,111.8,fields,Rebuild line with higher-capacity conductor,2703000.0,2703000.0
Q21-1831,2023-03-16,Monocacy-Vineyard Tap 138 kV,L:8612:8764:138,1.0,True,Vineyard Tap-Huntingdon 345 kV,L:8612:8742:345,113.1,340.0,6.0,111.8,fields,Rebuild line with higher-capacity conductor,10715000.0,10715000.0
Q21-1831,2023-03-16,Walkersville-Rock Spring 138 kV,L:8738:8739:138,1.0,True,Vineyard Tap-Huntingdon 345 kV,L:8612:8742:345,103.6,410.0,6.0,102.5,fields,Reconductor line,741000.0,741000.0
Q21-1851,2023-03-18,Kieler / Supermercados Selectos 138 kV L,L:6473:6478:138,1.0,True,Lakeside 1 / Park City 138 kV,L:6472:6476:138,203.7,192.0,75.9,,table,Rebuild line with higher-capacity conductor,9403000.0,9041000.0
Q21-1851,2023-03-18,Park City / Ge Alachua 138 kV,L:6475:6476:138,1.0,True,Bayshore / Peria 500 kV,L:6421:8103:500,183.4,281.0,66.6,,table,Rebuild line with higher-capacity conductor,9398000.0,8878000.0
Q21-1851,2023-03-18,Park City / Lakeside 1 138 kV,L:6472:6476:138,1.0,True,Bayshore / Peoria 500 kV,L:6421:8103:500,180.9,289.0,66.6,,table,Rebuild line with higher-capacity conductor,11356000.0,10727000.0
Q21-1851,2023-03-18,Kieler / Delaney 138 kV,L:6478:8104:138,1.0,True,Lakesid 1 / Park City 138 kV,L:6472:6476:138,138.9,198.0,35.5,,table,Rebuild line with higher-capacity conductor,7718000.0,7718000.0
Q21-1851,2023-03-18,Yeagertown Substation / Lewistown 138 kV,L:8106:8111:138,1.0,True,Park City / Lakeside 1 138 kV line,L:6472:6476:138,131.9,207.0,15.7,,table,Rebuild line with higher-capacity conductor,5847000.0,4484000.0
Q21-1851,2023-03-18,Pinckard / Second Avenue 138 kV,L:6474:6699:138,1.0,True,Lakeside 1 / Park City 138 kV,L:6472:6476:138,131.7,178.0,8.9,,table,Rebuild line with higher-capacity conductor,5308000.0,2391000.0
Q21-1851,2023-03-18,Second Avenue / Colorado River 138 kV,L:6699:6701:138,1.0,True,Park City Substation / Lakeside 1 138 kV,L:6472:6476:138,128.0,180.0,8.9,,table,Rebuild line with higher-capacity conductor,7217000.0,3251000.0
Q21-1851,2023-03-18,Pinckard / Yeagertown 138 kV,L:6474:8106:138,1.0,True,Lakeside 1 / Park City 138 kV,L:6472:6476:138,117.0,206.0,8.9,,table,Rebuild line with higher-capacity conductor,5178000.0,2332000.0
Q21-1851,2023-03-18,Lewistown Substation / Delaney 138 kV,L:8104:8111:138,1.0,True,Park City / Lakeside 1 138 kV,L:6472:6476:138,113.7,383.0,26.9,,table,Rebuild line with higher-capacity conductor,3900000.0,3356000.0
Q21-1851,2023-03-18,San Lorenzo / Lakeside 1 138 kV,L:6472:6837:138,1.0,True,Lakeside 1 / Par City 138 kV,L:6472:6476:138,104.7,295.0,100.0,,table,Reconductor line,3704000.0,3704000.0
Q21-1860,2023-03-20,Range Line Sw-Trichel St 100kV line,L:19654:19661:100,1.0,True,Battey Energy Storage System-Oregon Basin 230kV,L:19651:19658:230,164.8,146.0,100.0,,table,Rebuild line with higher-capacity conductor,3688000.0,3688000.0
Q21-1860,2023-03-20,Trichel Street-Stark 100kV,L:19661:19662:100,1.0,True,Oregon Basin-Battery Energy Storage System 230kV Line,L:19651:19658:230,158.1,151.0,100.0,,table,Rebuild line with higher-capacity conductor,2803000.0,2803000.0
Q21-1860,2023-03-20,El Sobrante-Georgia Pacific 100kV,L:19876:19883:100,1.0,True,Battery Energy Storage System-Oregon Basin 230kV,L:19651:19658:230,158.0,139.0,100.0,,table,Rebuild line with higher-capacity conductor,6221000.0,6221000.0
Q21-1860,2023-03-20,Battery Energy Storage System-Range Line Sw 100kV,L:19651:19654:100,1.0,True,Oregon Basin-Battery Energy Storage System 230kV,L:19651:19658:230,157.7,160.0,100.0,,table,Rebuild line with higher-capacity conductor,5007000.0,5007000.0
Q21-1860,2023-03-20,Stark-Georgia Pacific 100kV line,L:19662:19883:100,0.9978754250835081,False,Battery Energy Storage System Substation-Oregon Basin 230kV,L:19651:19658:230,156.3,146.0,100.0,,table,Rebuild line with higher-capacity conductor,11513000.0,11513000.0
Q21-1860,2023-03-20,Pirremont-Brookhaven 100kV,L:19667:19877:100,1.0,True,Spring Draw-Ravenna 500kV,L:19719:20097:500,107.6,92.0,10.2,,table,Reconductor line,4684000.0,1720000.0
